 ElectricEquipment Internal Gains Nominal, MECHANICAL_4_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_4,67.36,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_4_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_4,110.18,5.0,892.425,8.100,178.485,0.100,0.200,0.000,0.700,General,0.000,713.940,267.728,713.940,0.000,267.728,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_4_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_4,16.71,1.0,135.356,8.100,135.356,0.100,0.200,0.000,0.700,General,0.000,108.285,40.607,108.285,0.000,40.607,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_4_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_4,49.56,1.0,54.520,1.100,54.520,0.100,0.200,0.000,0.700,General,0.000,43.616,16.356,43.616,0.000,16.356,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_5_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_5,60.21,3.0,192.674,3.200,64.225,0.100,0.200,0.000,0.700,General,0.000,154.140,57.802,154.140,0.000,57.802,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_5_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_5,73.92,14.0,598.775,8.100,42.770,0.100,0.200,0.000,0.700,General,0.000,479.020,179.633,479.020,0.000,179.633,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_5_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_5,78.57,7.0,1178.582,15.000,168.369,0.100,0.200,0.000,0.700,General,0.000,942.865,353.575,942.865,0.000,353.575,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_5_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_5,50.43,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_5_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_5,22.60,1.0,183.100,8.100,183.100,0.100,0.200,0.000,0.700,General,0.000,146.480,54.930,146.480,0.000,54.930,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_5_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_5,28.51,1.0,31.364,1.100,31.364,0.100,0.200,0.000,0.700,General,0.000,25.091,9.409,25.091,0.000,9.409,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_6_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_6,157.99,7.0,505.579,3.200,72.226,0.100,0.200,0.000,0.700,General,0.000,404.463,151.674,404.463,0.000,151.674,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_6_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_6,66.13,13.0,535.683,8.100,41.206,0.100,0.200,0.000,0.700,General,0.000,428.547,160.705,428.547,0.000,160.705,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_6_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_6,68.31,6.0,1024.617,15.000,170.769,0.100,0.200,0.000,0.700,General,0.000,819.694,307.385,819.694,0.000,307.385,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_6_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_6,36.90,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_6_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_6,426.23,21.0,3452.465,8.100,164.403,0.100,0.200,0.000,0.700,General,0.000,2761.972,1035.740,2761.972,0.000,1035.740,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_6_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_6,10.85,1.0,11.934,1.100,11.934,0.100,0.200,0.000,0.700,General,0.000,9.547,3.580,9.547,0.000,3.580,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_7_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_7,66.15,3.0,211.691,3.200,70.564,0.100,0.200,0.000,0.700,General,0.000,169.353,63.507,169.353,0.000,63.507,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_7_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_7,29.74,2.0,446.153,15.000,223.077,0.100,0.200,0.000,0.700,General,0.000,356.923,133.846,356.923,0.000,133.846,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_7_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_7,27.66,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_7_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_7,186.53,9.0,1510.918,8.100,167.880,0.100,0.200,0.000,0.700,General,0.000,1208.734,453.275,1208.734,0.000,453.275,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_7_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_7,37.39,1.0,302.870,8.100,302.870,0.100,0.200,0.000,0.700,General,0.000,242.296,90.861,242.296,0.000,90.861,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_7_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_7,30.79,1.0,33.869,1.100,33.869,0.100,0.200,0.000,0.700,General,0.000,27.095,10.161,27.095,0.000,10.161,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_8_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_8,60.82,3.0,194.610,3.200,64.870,0.100,0.200,0.000,0.700,General,0.000,155.688,58.383,155.688,0.000,58.383,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_8_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_8,64.50,6.0,967.572,15.000,161.262,0.100,0.200,0.000,0.700,General,0.000,774.057,290.272,774.057,0.000,290.272,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_8_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_8,52.02,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_8_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_8,429.01,21.0,3475.005,8.100,165.476,0.100,0.200,0.000,0.700,General,0.000,2780.004,1042.502,2780.004,0.000,1042.502,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_8_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_8,46.86,2.0,379.581,8.100,189.790,0.100,0.200,0.000,0.700,General,0.000,303.665,113.874,303.665,0.000,113.874,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_8_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_8,15.85,1.0,17.434,1.100,17.434,0.100,0.200,0.000,0.700,General,0.000,13.947,5.230,13.947,0.000,5.230,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_9_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_9,97.22,4.0,311.096,3.200,77.774,0.100,0.200,0.000,0.700,General,0.000,248.877,93.329,248.877,0.000,93.329,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_9_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_9,84.85,16.0,687.292,8.100,42.956,0.100,0.200,0.000,0.700,General,0.000,549.834,206.188,549.834,0.000,206.188,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_9_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_9,57.29,5.0,859.277,15.000,171.855,0.100,0.200,0.000,0.700,General,0.000,687.422,257.783,687.422,0.000,257.783,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_9_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_9,62.31,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_9_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_9,32.69,1.0,35.957,1.100,35.957,0.100,0.200,0.000,0.700,General,0.000,28.765,10.787,28.765,0.000,10.787,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_10_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_10,104.02,5.0,332.858,3.200,66.572,0.100,0.200,0.000,0.700,General,0.000,266.287,99.857,266.287,0.000,99.857,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_10_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_10,96.08,19.0,778.244,8.100,40.960,0.100,0.200,0.000,0.700,General,0.000,622.595,233.473,622.595,0.000,233.473,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_10_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_10,27.44,2.0,411.583,15.000,205.792,0.100,0.200,0.000,0.700,General,0.000,329.267,123.475,329.267,0.000,123.475,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_10_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_10,54.24,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_10_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_10,303.09,15.0,2455.024,8.100,163.668,0.100,0.200,0.000,0.700,General,0.000,1964.019,736.507,1964.019,0.000,736.507,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_10_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_10,25.93,1.0,210.056,8.100,210.056,0.100,0.200,0.000,0.700,General,0.000,168.045,63.017,168.045,0.000,63.017,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_10_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_10,35.26,1.0,38.791,1.100,38.791,0.100,0.200,0.000,0.700,General,0.000,31.033,11.637,31.033,0.000,11.637,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_11_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_11,153.86,7.0,492.361,3.200,70.337,0.100,0.200,0.000,0.700,General,0.000,393.889,147.708,393.889,0.000,147.708,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_11_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_11,72.14,14.0,584.331,8.100,41.738,0.100,0.200,0.000,0.700,General,0.000,467.465,175.299,467.465,0.000,175.299,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_11_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_11,78.35,7.0,1175.300,15.000,167.900,0.100,0.200,0.000,0.700,General,0.000,940.240,352.590,940.240,0.000,352.590,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_11_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_11,53.91,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_11_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_11,223.45,11.0,1809.915,8.100,164.538,0.100,0.200,0.000,0.700,General,0.000,1447.932,542.974,1447.932,0.000,542.974,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_11_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_11,28.10,1.0,227.586,8.100,227.586,0.100,0.200,0.000,0.700,General,0.000,182.069,68.276,182.069,0.000,68.276,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_11_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_11,36.58,1.0,40.233,1.100,40.233,0.100,0.200,0.000,0.700,General,0.000,32.186,12.070,32.186,0.000,12.070,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_12_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_12,155.01,7.0,496.036,3.200,70.862,0.100,0.200,0.000,0.700,General,0.000,396.829,148.811,396.829,0.000,148.811,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_12_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_12,62.26,12.0,504.311,8.100,42.026,0.100,0.200,0.000,0.700,General,0.000,403.449,151.293,403.449,0.000,151.293,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_12_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_12,58.43,5.0,876.490,15.000,175.298,0.100,0.200,0.000,0.700,General,0.000,701.192,262.947,701.192,0.000,262.947,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_12_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_12,63.50,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_12_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_12,188.85,9.0,1529.669,8.100,169.963,0.100,0.200,0.000,0.700,General,0.000,1223.735,458.901,1223.735,0.000,458.901,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_12_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_12,20.25,1.0,164.060,8.100,164.060,0.100,0.200,0.000,0.700,General,0.000,131.248,49.218,131.248,0.000,49.218,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_13_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_13,105.13,5.0,336.403,3.200,67.281,0.100,0.200,0.000,0.700,General,0.000,269.122,100.921,269.122,0.000,100.921,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_13_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_13,33.46,6.0,270.990,8.100,45.165,0.100,0.200,0.000,0.700,General,0.000,216.792,81.297,216.792,0.000,81.297,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_13_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_13,56.79,5.0,851.853,15.000,170.371,0.100,0.200,0.000,0.700,General,0.000,681.482,255.556,681.482,0.000,255.556,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_13_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_13,65.78,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_13_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_13,31.54,1.0,255.482,8.100,255.482,0.100,0.200,0.000,0.700,General,0.000,204.386,76.645,204.386,0.000,76.645,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_13_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_13,39.16,1.0,43.080,1.100,43.080,0.100,0.200,0.000,0.700,General,0.000,34.464,12.924,34.464,0.000,12.924,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_14_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_14,54.49,2.0,174.357,3.200,87.178,0.100,0.200,0.000,0.700,General,0.000,139.485,52.307,139.485,0.000,52.307,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_14_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_14,66.32,13.0,537.166,8.100,41.320,0.100,0.200,0.000,0.700,General,0.000,429.732,161.150,429.732,0.000,161.150,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_14_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_14,31.10,3.0,466.464,15.000,155.488,0.100,0.200,0.000,0.700,General,0.000,373.171,139.939,373.171,0.000,139.939,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_14_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_14,92.94,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_14_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_14,151.75,7.0,1229.140,8.100,175.591,0.100,0.200,0.000,0.700,General,0.000,983.312,368.742,983.312,0.000,368.742,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_14_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_14,44.67,2.0,361.836,8.100,180.918,0.100,0.200,0.000,0.700,General,0.000,289.468,108.551,289.468,0.000,108.551,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_15_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_15,56.88,2.0,182.017,3.200,91.009,0.100,0.200,0.000,0.700,General,0.000,145.614,54.605,145.614,0.000,54.605,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_15_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_15,32.63,6.0,264.268,8.100,44.045,0.100,0.200,0.000,0.700,General,0.000,211.414,79.280,211.414,0.000,79.280,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_15_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_15,48.08,4.0,721.230,15.000,180.308,0.100,0.200,0.000,0.700,General,0.000,576.984,216.369,576.984,0.000,216.369,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_15_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_15,257.56,12.0,2086.264,8.100,173.855,0.100,0.200,0.000,0.700,General,0.000,1669.011,625.879,1669.011,0.000,625.879,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_15_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_15,30.46,1.0,246.757,8.100,246.757,0.100,0.200,0.000,0.700,General,0.000,197.406,74.027,197.406,0.000,74.027,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_15_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_15,46.23,1.0,50.849,1.100,50.849,0.100,0.200,0.000,0.700,General,0.000,40.679,15.255,40.679,0.000,15.255,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_16_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_16,151.70,7.0,485.446,3.200,69.349,0.100,0.200,0.000,0.700,General,0.000,388.357,145.634,388.357,0.000,145.634,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_16_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_16,61.06,12.0,494.563,8.100,41.214,0.100,0.200,0.000,0.700,General,0.000,395.650,148.369,395.650,0.000,148.369,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_16_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_16,21.52,2.0,322.838,15.000,161.419,0.100,0.200,0.000,0.700,General,0.000,258.270,96.851,258.270,0.000,96.851,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_16_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_16,62.30,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_16_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_16,260.25,13.0,2107.990,8.100,162.153,0.100,0.200,0.000,0.700,General,0.000,1686.392,632.397,1686.392,0.000,632.397,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_16_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_16,30.55,1.0,247.455,8.100,247.455,0.100,0.200,0.000,0.700,General,0.000,197.964,74.236,197.964,0.000,74.236,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_16_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_16,48.99,1.0,53.888,1.100,53.888,0.100,0.200,0.000,0.700,General,0.000,43.110,16.166,43.110,0.000,16.166,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_17_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_17,78.15,3.0,250.073,3.200,83.358,0.100,0.200,0.000,0.700,General,0.000,200.058,75.022,200.058,0.000,75.022,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_17_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_17,40.23,8.0,325.840,8.100,40.730,0.100,0.200,0.000,0.700,General,0.000,260.672,97.752,260.672,0.000,97.752,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_17_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_17,63.26,6.0,948.833,15.000,158.139,0.100,0.200,0.000,0.700,General,0.000,759.066,284.650,759.066,0.000,284.650,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_17_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_17,38.06,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_17_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_17,160.83,8.0,1302.758,8.100,162.845,0.100,0.200,0.000,0.700,General,0.000,1042.206,390.827,1042.206,0.000,390.827,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_17_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_17,25.31,1.0,205.034,8.100,205.034,0.100,0.200,0.000,0.700,General,0.000,164.027,61.510,164.027,0.000,61.510,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_17_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_17,22.83,1.0,25.113,1.100,25.113,0.100,0.200,0.000,0.700,General,0.000,20.091,7.534,20.091,0.000,7.534,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_18_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_18,192.01,9.0,614.439,3.200,68.271,0.100,0.200,0.000,0.700,General,0.000,491.551,184.332,491.551,0.000,184.332,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_18_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_18,53.16,10.0,430.624,8.100,43.062,0.100,0.200,0.000,0.700,General,0.000,344.499,129.187,344.499,0.000,129.187,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_18_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_18,43.41,4.0,651.144,15.000,162.786,0.100,0.200,0.000,0.700,General,0.000,520.915,195.343,520.915,0.000,195.343,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_18_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_18,66.98,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_18_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_18,184.21,9.0,1492.083,8.100,165.787,0.100,0.200,0.000,0.700,General,0.000,1193.666,447.625,1193.666,0.000,447.625,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_18_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_18,49.14,2.0,398.046,8.100,199.023,0.100,0.200,0.000,0.700,General,0.000,318.437,119.414,318.437,0.000,119.414,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_18_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_18,43.36,1.0,47.694,1.100,47.694,0.100,0.200,0.000,0.700,General,0.000,38.155,14.308,38.155,0.000,14.308,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_19_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_19,124.74,6.0,399.173,3.200,66.529,0.100,0.200,0.000,0.700,General,0.000,319.338,119.752,319.338,0.000,119.752,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_19_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_19,77.25,15.0,625.726,8.100,41.715,0.100,0.200,0.000,0.700,General,0.000,500.581,187.718,500.581,0.000,187.718,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_19_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_19,71.97,7.0,1079.563,15.000,154.223,0.100,0.200,0.000,0.700,General,0.000,863.650,323.869,863.650,0.000,323.869,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_19_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_19,70.34,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_19_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_19,282.52,14.0,2288.406,8.100,163.458,0.100,0.200,0.000,0.700,General,0.000,1830.725,686.522,1830.725,0.000,686.522,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_19_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_19,28.61,1.0,31.469,1.100,31.469,0.100,0.200,0.000,0.700,General,0.000,25.175,9.441,25.175,0.000,9.441,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_20_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_20,115.92,5.0,370.937,3.200,74.187,0.100,0.200,0.000,0.700,General,0.000,296.749,111.281,296.749,0.000,111.281,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_20_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_20,53.15,10.0,430.548,8.100,43.055,0.100,0.200,0.000,0.700,General,0.000,344.438,129.164,344.438,0.000,129.164,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_20_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_20,25.28,2.0,379.257,15.000,189.628,0.100,0.200,0.000,0.700,General,0.000,303.405,113.777,303.405,0.000,113.777,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_20_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_20,61.25,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_20_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_20,465.67,23.0,3771.890,8.100,163.995,0.100,0.200,0.000,0.700,General,0.000,3017.512,1131.567,3017.512,0.000,1131.567,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_20_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_20,25.99,1.0,210.505,8.100,210.505,0.100,0.200,0.000,0.700,General,0.000,168.404,63.152,168.404,0.000,63.152,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_20_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_20,24.88,1.0,27.373,1.100,27.373,0.100,0.200,0.000,0.700,General,0.000,21.898,8.212,21.898,0.000,8.212,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_21_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_21,171.04,8.0,547.331,3.200,68.416,0.100,0.200,0.000,0.700,General,0.000,437.865,164.199,437.865,0.000,164.199,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_21_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_21,99.36,19.0,804.828,8.100,42.359,0.100,0.200,0.000,0.700,General,0.000,643.862,241.448,643.862,0.000,241.448,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_21_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_21,35.18,3.0,527.625,15.000,175.875,0.100,0.200,0.000,0.700,General,0.000,422.100,158.288,422.100,0.000,158.288,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_21_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_21,94.57,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_21_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_21,260.35,13.0,2108.863,8.100,162.220,0.100,0.200,0.000,0.700,General,0.000,1687.091,632.659,1687.091,0.000,632.659,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_21_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_21,20.39,1.0,165.143,8.100,165.143,0.100,0.200,0.000,0.700,General,0.000,132.115,49.543,132.115,0.000,49.543,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_21_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_21,44.35,1.0,48.784,1.100,48.784,0.100,0.200,0.000,0.700,General,0.000,39.027,14.635,39.027,0.000,14.635,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_22_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_22,101.11,5.0,323.542,3.200,64.708,0.100,0.200,0.000,0.700,General,0.000,258.833,97.063,258.833,0.000,97.063,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_22_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_22,47.26,9.0,382.820,8.100,42.536,0.100,0.200,0.000,0.700,General,0.000,306.256,114.846,306.256,0.000,114.846,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_22_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_22,76.38,7.0,1145.690,15.000,163.670,0.100,0.200,0.000,0.700,General,0.000,916.552,343.707,916.552,0.000,343.707,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_22_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_22,31.07,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_22_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_22,118.80,5.0,962.279,8.100,192.456,0.100,0.200,0.000,0.700,General,0.000,769.824,288.684,769.824,0.000,288.684,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_22_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_22,31.83,1.0,257.812,8.100,257.812,0.100,0.200,0.000,0.700,General,0.000,206.249,77.344,206.249,0.000,77.344,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_22_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_22,12.58,1.0,13.836,1.100,13.836,0.100,0.200,0.000,0.700,General,0.000,11.069,4.151,11.069,0.000,4.151,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_23_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_23,193.62,9.0,619.599,3.200,68.844,0.100,0.200,0.000,0.700,General,0.000,495.680,185.880,495.680,0.000,185.880,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_23_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_23,99.33,19.0,804.550,8.100,42.345,0.100,0.200,0.000,0.700,General,0.000,643.640,241.365,643.640,0.000,241.365,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_23_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_23,58.41,5.0,876.197,15.000,175.239,0.100,0.200,0.000,0.700,General,0.000,700.958,262.859,700.958,0.000,262.859,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_23_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_23,38.55,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_23_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_23,36.91,1.0,298.996,8.100,298.996,0.100,0.200,0.000,0.700,General,0.000,239.197,89.699,239.197,0.000,89.699,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_24_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_24,134.05,6.0,428.951,3.200,71.492,0.100,0.200,0.000,0.700,General,0.000,343.161,128.685,343.161,0.000,128.685,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_24_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_24,53.52,10.0,433.482,8.100,43.348,0.100,0.200,0.000,0.700,General,0.000,346.786,130.045,346.786,0.000,130.045,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_24_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_24,56.20,5.0,842.982,15.000,168.596,0.100,0.200,0.000,0.700,General,0.000,674.386,252.895,674.386,0.000,252.895,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_24_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_24,45.76,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_24_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_24,435.61,21.0,3528.459,8.100,168.022,0.100,0.200,0.000,0.700,General,0.000,2822.768,1058.538,2822.768,0.000,1058.538,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_24_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_24,41.26,2.0,334.246,8.100,167.123,0.100,0.200,0.000,0.700,General,0.000,267.397,100.274,267.397,0.000,100.274,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_24_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_24,41.84,1.0,46.028,1.100,46.028,0.100,0.200,0.000,0.700,General,0.000,36.823,13.808,36.823,0.000,13.808,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_25_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_25,182.54,9.0,584.135,3.200,64.904,0.100,0.200,0.000,0.700,General,0.000,467.308,175.241,467.308,0.000,175.241,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_25_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_25,37.22,7.0,301.514,8.100,43.073,0.100,0.200,0.000,0.700,General,0.000,241.211,90.454,241.211,0.000,90.454,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_25_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_25,77.43,7.0,1161.442,15.000,165.920,0.100,0.200,0.000,0.700,General,0.000,929.153,348.433,929.153,0.000,348.433,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_25_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_25,90.53,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_25_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_25,148.92,7.0,1206.246,8.100,172.321,0.100,0.200,0.000,0.700,General,0.000,964.997,361.874,964.997,0.000,361.874,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_25_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_25,46.66,2.0,377.950,8.100,188.975,0.100,0.200,0.000,0.700,General,0.000,302.360,113.385,302.360,0.000,113.385,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_25_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_25,43.55,1.0,47.900,1.100,47.900,0.100,0.200,0.000,0.700,General,0.000,38.320,14.370,38.320,0.000,14.370,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_26_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_26,189.11,9.0,605.153,3.200,67.239,0.100,0.200,0.000,0.700,General,0.000,484.122,181.546,484.122,0.000,181.546,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_26_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_26,43.74,4.0,656.040,15.000,164.010,0.100,0.200,0.000,0.700,General,0.000,524.832,196.812,524.832,0.000,196.812,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_26_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_26,65.85,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_26_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_26,423.45,21.0,3429.953,8.100,163.331,0.100,0.200,0.000,0.700,General,0.000,2743.963,1028.986,2743.963,0.000,1028.986,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_26_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_26,35.62,1.0,288.504,8.100,288.504,0.100,0.200,0.000,0.700,General,0.000,230.803,86.551,230.803,0.000,86.551,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_26_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_26,37.70,1.0,41.467,1.100,41.467,0.100,0.200,0.000,0.700,General,0.000,33.174,12.440,33.174,0.000,12.440,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_27_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_27,108.85,5.0,348.304,3.200,69.661,0.100,0.200,0.000,0.700,General,0.000,278.643,104.491,278.643,0.000,104.491,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_27_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_27,76.35,15.0,618.408,8.100,41.227,0.100,0.200,0.000,0.700,General,0.000,494.727,185.523,494.727,0.000,185.523,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_27_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_27,50.42,5.0,756.252,15.000,151.250,0.100,0.200,0.000,0.700,General,0.000,605.002,226.876,605.002,0.000,226.876,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_27_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_27,28.82,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_27_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_27,17.89,1.0,144.883,8.100,144.883,0.100,0.200,0.000,0.700,General,0.000,115.907,43.465,115.907,0.000,43.465,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_27_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_27,34.64,1.0,38.107,1.100,38.107,0.100,0.200,0.000,0.700,General,0.000,30.486,11.432,30.486,0.000,11.432,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_28_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_28,199.00,9.0,636.797,3.200,70.755,0.100,0.200,0.000,0.700,General,0.000,509.438,191.039,509.438,0.000,191.039,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_28_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_28,74.48,14.0,603.275,8.100,43.091,0.100,0.200,0.000,0.700,General,0.000,482.620,180.982,482.620,0.000,180.982,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_28_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_28,21.06,2.0,315.921,15.000,157.960,0.100,0.200,0.000,0.700,General,0.000,252.736,94.776,252.736,0.000,94.776,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_28_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_28,23.19,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_28_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_28,302.96,15.0,2454.015,8.100,163.601,0.100,0.200,0.000,0.700,General,0.000,1963.212,736.205,1963.212,0.000,736.205,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_28_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_28,15.43,1.0,124.957,8.100,124.957,0.100,0.200,0.000,0.700,General,0.000,99.965,37.487,99.965,0.000,37.487,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_28_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_28,43.63,1.0,47.991,1.100,47.991,0.100,0.200,0.000,0.700,General,0.000,38.393,14.397,38.393,0.000,14.397,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_29_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_29,69.25,13.0,560.930,8.100,43.148,0.100,0.200,0.000,0.700,General,0.000,448.744,168.279,448.744,0.000,168.279,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_29_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_29,70.80,7.0,1062.068,15.000,151.724,0.100,0.200,0.000,0.700,General,0.000,849.654,318.620,849.654,0.000,318.620,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_29_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_29,78.73,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_29_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_29,395.15,19.0,3200.753,8.100,168.461,0.100,0.200,0.000,0.700,General,0.000,2560.602,960.226,2560.602,0.000,960.226,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_29_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_29,35.76,1.0,289.624,8.100,289.624,0.100,0.200,0.000,0.700,General,0.000,231.699,86.887,231.699,0.000,86.887,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_29_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_29,12.07,1.0,13.278,1.100,13.278,0.100,0.200,0.000,0.700,General,0.000,10.623,3.984,10.623,0.000,3.984,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_30_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_30,106.75,5.0,341.589,3.200,68.318,0.100,0.200,0.000,0.700,General,0.000,273.271,102.477,273.271,0.000,102.477,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_30_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_30,58.90,11.0,477.119,8.100,43.374,0.100,0.200,0.000,0.700,General,0.000,381.696,143.136,381.696,0.000,143.136,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_30_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_30,42.58,4.0,638.677,15.000,159.669,0.100,0.200,0.000,0.700,General,0.000,510.941,191.603,510.941,0.000,191.603,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_30_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_30,72.13,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_30_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_30,383.74,19.0,3108.286,8.100,163.594,0.100,0.200,0.000,0.700,General,0.000,2486.629,932.486,2486.629,0.000,932.486,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_30_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_30,25.99,1.0,210.549,8.100,210.549,0.100,0.200,0.000,0.700,General,0.000,168.440,63.165,168.440,0.000,63.165,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_30_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_30,34.71,1.0,38.186,1.100,38.186,0.100,0.200,0.000,0.700,General,0.000,30.549,11.456,30.549,0.000,11.456,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_31_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_31,131.74,6.0,421.576,3.200,70.263,0.100,0.200,0.000,0.700,General,0.000,337.261,126.473,337.261,0.000,126.473,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_31_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_31,56.24,11.0,455.581,8.100,41.416,0.100,0.200,0.000,0.700,General,0.000,364.465,136.674,364.465,0.000,136.674,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_31_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_31,56.96,5.0,854.387,15.000,170.877,0.100,0.200,0.000,0.700,General,0.000,683.510,256.316,683.510,0.000,256.316,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_31_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_31,92.98,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_31_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_31,322.41,16.0,2611.518,8.100,163.220,0.100,0.200,0.000,0.700,General,0.000,2089.214,783.455,2089.214,0.000,783.455,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_31_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_31,15.78,1.0,127.824,8.100,127.824,0.100,0.200,0.000,0.700,General,0.000,102.259,38.347,102.259,0.000,38.347,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_31_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_31,13.54,1.0,14.892,1.100,14.892,0.100,0.200,0.000,0.700,General,0.000,11.914,4.468,11.914,0.000,4.468,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_32_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_32,168.98,8.0,540.746,3.200,67.593,0.100,0.200,0.000,0.700,General,0.000,432.597,162.224,432.597,0.000,162.224,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_32_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_32,60.11,12.0,486.879,8.100,40.573,0.100,0.200,0.000,0.700,General,0.000,389.503,146.064,389.503,0.000,146.064,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_32_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_32,60.61,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_32_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_32,113.56,5.0,919.802,8.100,183.960,0.100,0.200,0.000,0.700,General,0.000,735.842,275.941,735.842,0.000,275.941,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_32_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_32,46.96,2.0,380.373,8.100,190.186,0.100,0.200,0.000,0.700,General,0.000,304.298,114.112,304.298,0.000,114.112,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_32_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_32,15.94,1.0,17.533,1.100,17.533,0.100,0.200,0.000,0.700,General,0.000,14.027,5.260,14.027,0.000,5.260,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_33_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_33,109.96,5.0,351.875,3.200,70.375,0.100,0.200,0.000,0.700,General,0.000,281.500,105.562,281.500,0.000,105.562,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_33_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_33,48.31,9.0,391.297,8.100,43.477,0.100,0.200,0.000,0.700,General,0.000,313.037,117.389,313.037,0.000,117.389,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_33_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_33,26.96,2.0,404.416,15.000,202.208,0.100,0.200,0.000,0.700,General,0.000,323.533,121.325,323.533,0.000,121.325,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_33_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_33,77.05,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_33_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_33,318.97,15.0,2583.617,8.100,172.241,0.100,0.200,0.000,0.700,General,0.000,2066.894,775.085,2066.894,0.000,775.085,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_33_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_33,38.61,1.0,312.713,8.100,312.713,0.100,0.200,0.000,0.700,General,0.000,250.171,93.814,250.171,0.000,93.814,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_33_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_33,26.35,1.0,28.990,1.100,28.990,0.100,0.200,0.000,0.700,General,0.000,23.192,8.697,23.192,0.000,8.697,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_34_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_34,149.98,7.0,479.949,3.200,68.564,0.100,0.200,0.000,0.700,General,0.000,383.959,143.985,383.959,0.000,143.985,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_34_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_34,48.81,9.0,395.344,8.100,43.927,0.100,0.200,0.000,0.700,General,0.000,316.275,118.603,316.275,0.000,118.603,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_34_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_34,50.14,5.0,752.079,15.000,150.416,0.100,0.200,0.000,0.700,General,0.000,601.663,225.624,601.663,0.000,225.624,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_34_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_34,51.16,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_34_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_34,493.78,24.0,3999.602,8.100,166.650,0.100,0.200,0.000,0.700,General,0.000,3199.682,1199.881,3199.682,0.000,1199.881,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_34_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_34,23.63,1.0,191.430,8.100,191.430,0.100,0.200,0.000,0.700,General,0.000,153.144,57.429,153.144,0.000,57.429,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_34_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_34,43.70,1.0,48.066,1.100,48.066,0.100,0.200,0.000,0.700,General,0.000,38.453,14.420,38.453,0.000,14.420,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_35_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_35,104.03,5.0,332.889,3.200,66.578,0.100,0.200,0.000,0.700,General,0.000,266.311,99.867,266.311,0.000,99.867,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_35_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_35,70.16,14.0,568.301,8.100,40.593,0.100,0.200,0.000,0.700,General,0.000,454.641,170.490,454.641,0.000,170.490,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_35_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_35,27.86,2.0,417.939,15.000,208.970,0.100,0.200,0.000,0.700,General,0.000,334.351,125.382,334.351,0.000,125.382,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_35_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_35,59.21,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_35_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_35,138.85,6.0,1124.652,8.100,187.442,0.100,0.200,0.000,0.700,General,0.000,899.722,337.396,899.722,0.000,337.396,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_35_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_35,43.64,2.0,353.480,8.100,176.740,0.100,0.200,0.000,0.700,General,0.000,282.784,106.044,282.784,0.000,106.044,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_35_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_35,36.12,1.0,39.730,1.100,39.730,0.100,0.200,0.000,0.700,General,0.000,31.784,11.919,31.784,0.000,11.919,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_36_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_36,131.10,6.0,419.525,3.200,69.921,0.100,0.200,0.000,0.700,General,0.000,335.620,125.858,335.620,0.000,125.858,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_36_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_36,72.44,14.0,586.728,8.100,41.909,0.100,0.200,0.000,0.700,General,0.000,469.383,176.018,469.383,0.000,176.018,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_36_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_36,31.15,3.0,467.312,15.000,155.771,0.100,0.200,0.000,0.700,General,0.000,373.850,140.194,373.850,0.000,140.194,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_36_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_36,75.56,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_36_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_36,283.37,14.0,2295.325,8.100,163.952,0.100,0.200,0.000,0.700,General,0.000,1836.260,688.598,1836.260,0.000,688.598,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_36_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_36,24.29,1.0,196.775,8.100,196.775,0.100,0.200,0.000,0.700,General,0.000,157.420,59.033,157.420,0.000,59.033,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_36_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_36,44.36,1.0,48.798,1.100,48.798,0.100,0.200,0.000,0.700,General,0.000,39.038,14.639,39.038,0.000,14.639,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_37_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_37,27.07,2.0,405.991,15.000,202.995,0.100,0.200,0.000,0.700,General,0.000,324.793,121.797,324.793,0.000,121.797,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_37_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_37,79.81,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_37_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_37,497.27,24.0,4027.910,8.100,167.830,0.100,0.200,0.000,0.700,General,0.000,3222.328,1208.373,3222.328,0.000,1208.373,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_37_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_37,27.16,1.0,219.966,8.100,219.966,0.100,0.200,0.000,0.700,General,0.000,175.973,65.990,175.973,0.000,65.990,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_37_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_37,27.59,1.0,30.351,1.100,30.351,0.100,0.200,0.000,0.700,General,0.000,24.281,9.105,24.281,0.000,9.105,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_38_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_38,101.86,5.0,325.961,3.200,65.192,0.100,0.200,0.000,0.700,General,0.000,260.768,97.788,260.768,0.000,97.788,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_38_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_38,81.17,16.0,657.437,8.100,41.090,0.100,0.200,0.000,0.700,General,0.000,525.949,197.231,525.949,0.000,197.231,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_38_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_38,22.00,2.0,330.055,15.000,165.028,0.100,0.200,0.000,0.700,General,0.000,264.044,99.017,264.044,0.000,99.017,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_38_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_38,67.66,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_38_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_38,132.11,6.0,1070.051,8.100,178.342,0.100,0.200,0.000,0.700,General,0.000,856.041,321.015,856.041,0.000,321.015,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_38_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_38,18.77,1.0,152.059,8.100,152.059,0.100,0.200,0.000,0.700,General,0.000,121.647,45.618,121.647,0.000,45.618,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_39_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_39,93.84,4.0,300.289,3.200,75.072,0.100,0.200,0.000,0.700,General,0.000,240.231,90.087,240.231,0.000,90.087,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_39_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_39,55.24,11.0,447.440,8.100,40.676,0.100,0.200,0.000,0.700,General,0.000,357.952,134.232,357.952,0.000,134.232,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_39_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_39,28.30,2.0,424.510,15.000,212.255,0.100,0.200,0.000,0.700,General,0.000,339.608,127.353,339.608,0.000,127.353,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_39_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_39,44.37,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_39_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_39,32.95,1.0,266.871,8.100,266.871,0.100,0.200,0.000,0.700,General,0.000,213.497,80.061,213.497,0.000,80.061,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_39_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_39,12.75,1.0,14.029,1.100,14.029,0.100,0.200,0.000,0.700,General,0.000,11.223,4.209,11.223,0.000,4.209,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_40_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_40,88.91,4.0,284.515,3.200,71.129,0.100,0.200,0.000,0.700,General,0.000,227.612,85.355,227.612,0.000,85.355,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_40_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_40,61.27,12.0,496.269,8.100,41.356,0.100,0.200,0.000,0.700,General,0.000,397.015,148.881,397.015,0.000,148.881,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_40_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_40,31.10,3.0,466.567,15.000,155.522,0.100,0.200,0.000,0.700,General,0.000,373.254,139.970,373.254,0.000,139.970,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_40_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_40,24.55,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_40_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_40,35.63,1.0,288.591,8.100,288.591,0.100,0.200,0.000,0.700,General,0.000,230.873,86.577,230.873,0.000,86.577,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_40_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_40,28.70,1.0,31.570,1.100,31.570,0.100,0.200,0.000,0.700,General,0.000,25.256,9.471,25.256,0.000,9.471,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_41_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_41,101.81,5.0,325.782,3.200,65.156,0.100,0.200,0.000,0.700,General,0.000,260.626,97.735,260.626,0.000,97.735,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_41_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_41,49.22,9.0,398.673,8.100,44.297,0.100,0.200,0.000,0.700,General,0.000,318.939,119.602,318.939,0.000,119.602,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_41_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_41,25.57,2.0,383.604,15.000,191.802,0.100,0.200,0.000,0.700,General,0.000,306.883,115.081,306.883,0.000,115.081,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_41_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_41,48.29,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_41_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_41,35.56,1.0,288.033,8.100,288.033,0.100,0.200,0.000,0.700,General,0.000,230.427,86.410,230.427,0.000,86.410,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_41_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_41,45.45,1.0,49.993,1.100,49.993,0.100,0.200,0.000,0.700,General,0.000,39.994,14.998,39.994,0.000,14.998,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_42_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_42,88.76,17.0,718.970,8.100,42.292,0.100,0.200,0.000,0.700,General,0.000,575.176,215.691,575.176,0.000,215.691,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_42_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_42,64.39,6.0,965.781,15.000,160.964,0.100,0.200,0.000,0.700,General,0.000,772.625,289.734,772.625,0.000,289.734,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_42_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_42,64.93,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_42_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_42,392.04,19.0,3175.503,8.100,167.132,0.100,0.200,0.000,0.700,General,0.000,2540.402,952.651,2540.402,0.000,952.651,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_42_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_42,32.28,1.0,261.431,8.100,261.431,0.100,0.200,0.000,0.700,General,0.000,209.145,78.429,209.145,0.000,78.429,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_42_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_42,43.99,1.0,48.389,1.100,48.389,0.100,0.200,0.000,0.700,General,0.000,38.711,14.517,38.711,0.000,14.517,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_43_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_43,105.03,5.0,336.098,3.200,67.220,0.100,0.200,0.000,0.700,General,0.000,268.878,100.829,268.878,0.000,100.829,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_43_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_43,78.69,15.0,637.389,8.100,42.493,0.100,0.200,0.000,0.700,General,0.000,509.911,191.217,509.911,0.000,191.217,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_43_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_43,78.48,7.0,1177.268,15.000,168.181,0.100,0.200,0.000,0.700,General,0.000,941.815,353.180,941.815,0.000,353.180,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_43_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_43,96.75,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_43_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_43,226.87,11.0,1837.607,8.100,167.055,0.100,0.200,0.000,0.700,General,0.000,1470.086,551.282,1470.086,0.000,551.282,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_43_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_43,35.46,1.0,287.233,8.100,287.233,0.100,0.200,0.000,0.700,General,0.000,229.786,86.170,229.786,0.000,86.170,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_43_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_43,47.13,1.0,51.843,1.100,51.843,0.100,0.200,0.000,0.700,General,0.000,41.475,15.553,41.475,0.000,15.553,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_44_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_44,178.06,8.0,569.808,3.200,71.226,0.100,0.200,0.000,0.700,General,0.000,455.846,170.942,455.846,0.000,170.942,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_44_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_44,80.77,16.0,654.197,8.100,40.887,0.100,0.200,0.000,0.700,General,0.000,523.357,196.259,523.357,0.000,196.259,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_44_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_44,54.57,5.0,818.571,15.000,163.714,0.100,0.200,0.000,0.700,General,0.000,654.857,245.571,654.857,0.000,245.571,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_44_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_44,43.04,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_44_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_44,380.08,19.0,3078.680,8.100,162.036,0.100,0.200,0.000,0.700,General,0.000,2462.944,923.604,2462.944,0.000,923.604,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_44_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_44,36.58,1.0,296.275,8.100,296.275,0.100,0.200,0.000,0.700,General,0.000,237.020,88.883,237.020,0.000,88.883,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_44_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_44,28.89,1.0,31.775,1.100,31.775,0.100,0.200,0.000,0.700,General,0.000,25.420,9.532,25.420,0.000,9.532,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_45_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_45,180.69,9.0,578.195,3.200,64.244,0.100,0.200,0.000,0.700,General,0.000,462.556,173.459,462.556,0.000,173.459,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_45_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_45,99.94,19.0,809.554,8.100,42.608,0.100,0.200,0.000,0.700,General,0.000,647.643,242.866,647.643,0.000,242.866,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_45_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_45,40.29,4.0,604.312,15.000,151.078,0.100,0.200,0.000,0.700,General,0.000,483.449,181.293,483.449,0.000,181.293,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_45_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_45,92.31,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_45_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_45,485.62,24.0,3933.549,8.100,163.898,0.100,0.200,0.000,0.700,General,0.000,3146.839,1180.065,3146.839,0.000,1180.065,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_45_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_45,21.92,1.0,177.592,8.100,177.592,0.100,0.200,0.000,0.700,General,0.000,142.074,53.278,142.074,0.000,53.278,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_45_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_45,17.33,1.0,19.068,1.100,19.068,0.100,0.200,0.000,0.700,General,0.000,15.255,5.720,15.255,0.000,5.720,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_46_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_46,157.43,7.0,503.778,3.200,71.968,0.100,0.200,0.000,0.700,General,0.000,403.023,151.133,403.023,0.000,151.133,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_46_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_46,98.73,19.0,799.732,8.100,42.091,0.100,0.200,0.000,0.700,General,0.000,639.786,239.920,639.786,0.000,239.920,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_46_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_46,62.53,6.0,937.978,15.000,156.330,0.100,0.200,0.000,0.700,General,0.000,750.382,281.393,750.382,0.000,281.393,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_46_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_46,76.33,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_46_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_46,252.34,12.0,2043.975,8.100,170.331,0.100,0.200,0.000,0.700,General,0.000,1635.180,613.192,1635.180,0.000,613.192,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_46_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_46,38.67,1.0,42.542,1.100,42.542,0.100,0.200,0.000,0.700,General,0.000,34.034,12.763,34.034,0.000,12.763,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_47_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_47,121.20,6.0,387.850,3.200,64.642,0.100,0.200,0.000,0.700,General,0.000,310.280,116.355,310.280,0.000,116.355,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_47_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_47,81.38,16.0,659.160,8.100,41.198,0.100,0.200,0.000,0.700,General,0.000,527.328,197.748,527.328,0.000,197.748,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_47_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_47,59.34,5.0,890.045,15.000,178.009,0.100,0.200,0.000,0.700,General,0.000,712.036,267.014,712.036,0.000,267.014,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_47_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_47,45.49,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_47_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_47,304.17,15.0,2463.800,8.100,164.253,0.100,0.200,0.000,0.700,General,0.000,1971.040,739.140,1971.040,0.000,739.140,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_47_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_47,25.27,1.0,204.705,8.100,204.705,0.100,0.200,0.000,0.700,General,0.000,163.764,61.412,163.764,0.000,61.412,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_47_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_47,30.71,1.0,33.776,1.100,33.776,0.100,0.200,0.000,0.700,General,0.000,27.021,10.133,27.021,0.000,10.133,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_48_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_48,92.73,4.0,296.745,3.200,74.186,0.100,0.200,0.000,0.700,General,0.000,237.396,89.023,237.396,0.000,89.023,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_48_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_48,64.59,12.0,523.140,8.100,43.595,0.100,0.200,0.000,0.700,General,0.000,418.512,156.942,418.512,0.000,156.942,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_48_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_48,47.81,4.0,717.151,15.000,179.288,0.100,0.200,0.000,0.700,General,0.000,573.721,215.145,573.721,0.000,215.145,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_48_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_48,79.94,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_48_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_48,464.63,23.0,3763.489,8.100,163.630,0.100,0.200,0.000,0.700,General,0.000,3010.791,1129.047,3010.791,0.000,1129.047,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_48_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_48,26.05,1.0,211.019,8.100,211.019,0.100,0.200,0.000,0.700,General,0.000,168.815,63.306,168.815,0.000,63.306,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_48_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_48,19.81,1.0,21.795,1.100,21.795,0.100,0.200,0.000,0.700,General,0.000,17.436,6.539,17.436,0.000,6.539,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_49_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_49,185.86,9.0,594.759,3.200,66.084,0.100,0.200,0.000,0.700,General,0.000,475.807,178.428,475.807,0.000,178.428,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_49_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_49,49.81,9.0,403.468,8.100,44.830,0.100,0.200,0.000,0.700,General,0.000,322.774,121.040,322.774,0.000,121.040,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_49_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_49,66.71,6.0,1000.668,15.000,166.778,0.100,0.200,0.000,0.700,General,0.000,800.534,300.200,800.534,0.000,300.200,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_49_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_49,131.35,6.0,1063.906,8.100,177.318,0.100,0.200,0.000,0.700,General,0.000,851.125,319.172,851.125,0.000,319.172,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_49_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_49,42.65,2.0,345.442,8.100,172.721,0.100,0.200,0.000,0.700,General,0.000,276.354,103.633,276.354,0.000,103.633,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_49_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_49,19.69,1.0,21.654,1.100,21.654,0.100,0.200,0.000,0.700,General,0.000,17.323,6.496,17.323,0.000,6.496,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_50_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_50,75.54,3.0,241.743,3.200,80.581,0.100,0.200,0.000,0.700,General,0.000,193.394,72.523,193.394,0.000,72.523,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_50_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_50,94.37,18.0,764.364,8.100,42.465,0.100,0.200,0.000,0.700,General,0.000,611.491,229.309,611.491,0.000,229.309,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_50_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_50,28.23,2.0,423.403,15.000,211.701,0.100,0.200,0.000,0.700,General,0.000,338.722,127.021,338.722,0.000,127.021,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_50_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_50,29.86,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_50_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_50,351.13,17.0,2844.138,8.100,167.302,0.100,0.200,0.000,0.700,General,0.000,2275.311,853.242,2275.311,0.000,853.242,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_50_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_50,30.02,1.0,243.147,8.100,243.147,0.100,0.200,0.000,0.700,General,0.000,194.518,72.944,194.518,0.000,72.944,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_50_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_50,22.72,1.0,24.991,1.100,24.991,0.100,0.200,0.000,0.700,General,0.000,19.993,7.497,19.993,0.000,7.497,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_51_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_51,77.53,3.0,248.091,3.200,82.697,0.100,0.200,0.000,0.700,General,0.000,198.473,74.427,198.473,0.000,74.427,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_51_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_51,43.92,8.0,355.722,8.100,44.465,0.100,0.200,0.000,0.700,General,0.000,284.577,106.717,284.577,0.000,106.717,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_51_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_51,75.96,7.0,1139.362,15.000,162.766,0.100,0.200,0.000,0.700,General,0.000,911.489,341.808,911.489,0.000,341.808,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_51_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_51,76.47,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_51_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_51,36.78,1.0,297.932,8.100,297.932,0.100,0.200,0.000,0.700,General,0.000,238.345,89.380,238.345,0.000,89.380,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_51_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_51,29.22,1.0,32.139,1.100,32.139,0.100,0.200,0.000,0.700,General,0.000,25.711,9.642,25.711,0.000,9.642,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_52_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_52,118.99,5.0,380.782,3.200,76.156,0.100,0.200,0.000,0.700,General,0.000,304.626,114.235,304.626,0.000,114.235,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_52_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_52,59.97,5.0,899.569,15.000,179.914,0.100,0.200,0.000,0.700,General,0.000,719.655,269.871,719.655,0.000,269.871,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_52_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_52,25.36,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_52_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_52,263.73,13.0,2136.218,8.100,164.324,0.100,0.200,0.000,0.700,General,0.000,1708.974,640.865,1708.974,0.000,640.865,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_52_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_52,47.56,2.0,385.242,8.100,192.621,0.100,0.200,0.000,0.700,General,0.000,308.193,115.572,308.193,0.000,115.572,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_52_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_52,49.76,1.0,54.731,1.100,54.731,0.100,0.200,0.000,0.700,General,0.000,43.785,16.419,43.785,0.000,16.419,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_53_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_53,150.43,7.0,481.380,3.200,68.769,0.100,0.200,0.000,0.700,General,0.000,385.104,144.414,385.104,0.000,144.414,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_53_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_53,48.10,9.0,389.641,8.100,43.293,0.100,0.200,0.000,0.700,General,0.000,311.713,116.892,311.713,0.000,116.892,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_53_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_53,75.38,7.0,1130.646,15.000,161.521,0.100,0.200,0.000,0.700,General,0.000,904.517,339.194,904.517,0.000,339.194,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_53_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_53,77.35,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_53_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_53,387.87,19.0,3141.730,8.100,165.354,0.100,0.200,0.000,0.700,General,0.000,2513.384,942.519,2513.384,0.000,942.519,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_53_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_53,41.82,2.0,338.721,8.100,169.360,0.100,0.200,0.000,0.700,General,0.000,270.977,101.616,270.977,0.000,101.616,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_53_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_53,26.54,1.0,29.191,1.100,29.191,0.100,0.200,0.000,0.700,General,0.000,23.353,8.757,23.353,0.000,8.757,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_54_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_54,145.23,7.0,464.728,3.200,66.390,0.100,0.200,0.000,0.700,General,0.000,371.783,139.418,371.783,0.000,139.418,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_54_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_54,40.28,8.0,326.241,8.100,40.780,0.100,0.200,0.000,0.700,General,0.000,260.993,97.872,260.993,0.000,97.872,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_54_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_54,36.23,3.0,543.433,15.000,181.144,0.100,0.200,0.000,0.700,General,0.000,434.747,163.030,434.747,0.000,163.030,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_54_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_54,70.67,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_54_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_54,212.82,10.0,1723.854,8.100,172.385,0.100,0.200,0.000,0.700,General,0.000,1379.083,517.156,1379.083,0.000,517.156,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_54_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_54,23.07,1.0,186.853,8.100,186.853,0.100,0.200,0.000,0.700,General,0.000,149.483,56.056,149.483,0.000,56.056,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_54_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_54,30.51,1.0,33.565,1.100,33.565,0.100,0.200,0.000,0.700,General,0.000,26.852,10.069,26.852,0.000,10.069,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_55_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_55,156.86,7.0,501.958,3.200,71.708,0.100,0.200,0.000,0.700,General,0.000,401.567,150.588,401.567,0.000,150.588,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_55_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_55,72.19,7.0,1082.800,15.000,154.686,0.100,0.200,0.000,0.700,General,0.000,866.240,324.840,866.240,0.000,324.840,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_55_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_55,72.17,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_55_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_55,261.99,13.0,2122.102,8.100,163.239,0.100,0.200,0.000,0.700,General,0.000,1697.681,636.630,1697.681,0.000,636.630,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_55_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_55,37.96,1.0,307.483,8.100,307.483,0.100,0.200,0.000,0.700,General,0.000,245.987,92.245,245.987,0.000,92.245,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_56_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_56,66.93,3.0,214.181,3.200,71.394,0.100,0.200,0.000,0.700,General,0.000,171.344,64.254,171.344,0.000,64.254,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_56_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_56,62.08,12.0,502.813,8.100,41.901,0.100,0.200,0.000,0.700,General,0.000,402.250,150.844,402.250,0.000,150.844,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_56_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_56,50.94,5.0,764.096,15.000,152.819,0.100,0.200,0.000,0.700,General,0.000,611.277,229.229,611.277,0.000,229.229,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_56_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_56,96.40,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_56_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_56,176.25,8.0,1427.620,8.100,178.453,0.100,0.200,0.000,0.700,General,0.000,1142.096,428.286,1142.096,0.000,428.286,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_56_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_56,28.68,1.0,232.345,8.100,232.345,0.100,0.200,0.000,0.700,General,0.000,185.876,69.703,185.876,0.000,69.703,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_56_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_56,14.27,1.0,15.696,1.100,15.696,0.100,0.200,0.000,0.700,General,0.000,12.557,4.709,12.557,0.000,4.709,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_57_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_57,104.52,5.0,334.457,3.200,66.891,0.100,0.200,0.000,0.700,General,0.000,267.565,100.337,267.565,0.000,100.337,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_57_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_57,40.38,8.0,327.107,8.100,40.888,0.100,0.200,0.000,0.700,General,0.000,261.686,98.132,261.686,0.000,98.132,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_57_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_57,41.44,4.0,621.651,15.000,155.413,0.100,0.200,0.000,0.700,General,0.000,497.321,186.495,497.321,0.000,186.495,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_57_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_57,81.41,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_57_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_57,141.63,7.0,1147.194,8.100,163.885,0.100,0.200,0.000,0.700,General,0.000,917.755,344.158,917.755,0.000,344.158,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_57_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_57,18.41,1.0,149.099,8.100,149.099,0.100,0.200,0.000,0.700,General,0.000,119.279,44.730,119.279,0.000,44.730,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_58_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_58,56.45,2.0,180.648,3.200,90.324,0.100,0.200,0.000,0.700,General,0.000,144.519,54.195,144.519,0.000,54.195,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_58_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_58,49.27,9.0,399.090,8.100,44.343,0.100,0.200,0.000,0.700,General,0.000,319.272,119.727,319.272,0.000,119.727,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_58_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_58,24.79,2.0,371.887,15.000,185.944,0.100,0.200,0.000,0.700,General,0.000,297.510,111.566,297.510,0.000,111.566,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_58_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_58,33.44,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_58_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_58,154.62,7.0,1252.384,8.100,178.912,0.100,0.200,0.000,0.700,General,0.000,1001.907,375.715,1001.907,0.000,375.715,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_58_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_58,19.46,1.0,157.599,8.100,157.599,0.100,0.200,0.000,0.700,General,0.000,126.079,47.280,126.079,0.000,47.280,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_58_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_58,31.34,1.0,34.474,1.100,34.474,0.100,0.200,0.000,0.700,General,0.000,27.580,10.342,27.580,0.000,10.342,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_59_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_59,83.10,4.0,265.916,3.200,66.479,0.100,0.200,0.000,0.700,General,0.000,212.733,79.775,212.733,0.000,79.775,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_59_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_59,99.82,19.0,808.521,8.100,42.554,0.100,0.200,0.000,0.700,General,0.000,646.817,242.556,646.817,0.000,242.556,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_59_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_59,65.87,6.0,988.077,15.000,164.680,0.100,0.200,0.000,0.700,General,0.000,790.462,296.423,790.462,0.000,296.423,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_59_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_59,24.17,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_59_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_59,34.22,1.0,277.208,8.100,277.208,0.100,0.200,0.000,0.700,General,0.000,221.766,83.162,221.766,0.000,83.162,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_59_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_59,15.19,1.0,16.704,1.100,16.704,0.100,0.200,0.000,0.700,General,0.000,13.363,5.011,13.363,0.000,5.011,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_60_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_60,56.58,2.0,181.066,3.200,90.533,0.100,0.200,0.000,0.700,General,0.000,144.853,54.320,144.853,0.000,54.320,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_60_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_60,90.68,18.0,734.542,8.100,40.808,0.100,0.200,0.000,0.700,General,0.000,587.633,220.363,587.633,0.000,220.363,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_60_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_60,63.99,6.0,959.806,15.000,159.968,0.100,0.200,0.000,0.700,General,0.000,767.845,287.942,767.845,0.000,287.942,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_60_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_60,31.11,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_60_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_60,225.60,11.0,1827.336,8.100,166.121,0.100,0.200,0.000,0.700,General,0.000,1461.869,548.201,1461.869,0.000,548.201,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_60_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_60,20.35,1.0,164.849,8.100,164.849,0.100,0.200,0.000,0.700,General,0.000,131.879,49.455,131.879,0.000,49.455,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_60_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_60,17.97,1.0,19.771,1.100,19.771,0.100,0.200,0.000,0.700,General,0.000,15.817,5.931,15.817,0.000,5.931,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_61_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_61,177.05,8.0,566.547,3.200,70.818,0.100,0.200,0.000,0.700,General,0.000,453.238,169.964,453.238,0.000,169.964,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_61_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_61,67.89,13.0,549.876,8.100,42.298,0.100,0.200,0.000,0.700,General,0.000,439.900,164.963,439.900,0.000,164.963,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_61_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_61,72.76,7.0,1091.464,15.000,155.923,0.100,0.200,0.000,0.700,General,0.000,873.171,327.439,873.171,0.000,327.439,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_61_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_61,66.59,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_61_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_61,46.74,2.0,378.581,8.100,189.290,0.100,0.200,0.000,0.700,General,0.000,302.865,113.574,302.865,0.000,113.574,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_61_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_61,28.39,1.0,31.230,1.100,31.230,0.100,0.200,0.000,0.700,General,0.000,24.984,9.369,24.984,0.000,9.369,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_62_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_62,167.15,8.0,534.867,3.200,66.858,0.100,0.200,0.000,0.700,General,0.000,427.894,160.460,427.894,0.000,160.460,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_62_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_62,44.11,8.0,357.253,8.100,44.657,0.100,0.200,0.000,0.700,General,0.000,285.802,107.176,285.802,0.000,107.176,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_62_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_62,48.31,4.0,724.713,15.000,181.178,0.100,0.200,0.000,0.700,General,0.000,579.770,217.414,579.770,0.000,217.414,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_62_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_62,83.84,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_62_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_62,307.19,15.0,2488.255,8.100,165.884,0.100,0.200,0.000,0.700,General,0.000,1990.604,746.477,1990.604,0.000,746.477,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_62_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_62,41.20,2.0,333.686,8.100,166.843,0.100,0.200,0.000,0.700,General,0.000,266.949,100.106,266.949,0.000,100.106,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_62_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_62,44.94,1.0,49.437,1.100,49.437,0.100,0.200,0.000,0.700,General,0.000,39.550,14.831,39.550,0.000,14.831,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_63_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_63,76.35,3.0,244.314,3.200,81.438,0.100,0.200,0.000,0.700,General,0.000,195.451,73.294,195.451,0.000,73.294,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_63_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_63,82.38,16.0,667.267,8.100,41.704,0.100,0.200,0.000,0.700,General,0.000,533.814,200.180,533.814,0.000,200.180,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_63_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_63,54.52,5.0,817.774,15.000,163.555,0.100,0.200,0.000,0.700,General,0.000,654.219,245.332,654.219,0.000,245.332,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_63_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_63,39.36,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_63_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_63,465.77,23.0,3772.703,8.100,164.031,0.100,0.200,0.000,0.700,General,0.000,3018.162,1131.811,3018.162,0.000,1131.811,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_63_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_63,43.49,2.0,352.279,8.100,176.140,0.100,0.200,0.000,0.700,General,0.000,281.824,105.684,281.824,0.000,105.684,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_63_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_63,31.02,1.0,34.120,1.100,34.120,0.100,0.200,0.000,0.700,General,0.000,27.296,10.236,27.296,0.000,10.236,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_64_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_64,188.47,9.0,603.092,3.200,67.010,0.100,0.200,0.000,0.700,General,0.000,482.474,180.928,482.474,0.000,180.928,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_64_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_64,47.56,9.0,385.234,8.100,42.804,0.100,0.200,0.000,0.700,General,0.000,308.187,115.570,308.187,0.000,115.570,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_64_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_64,41.51,4.0,622.715,15.000,155.679,0.100,0.200,0.000,0.700,General,0.000,498.172,186.814,498.172,0.000,186.814,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_64_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_64,35.37,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_64_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_64,395.24,19.0,3201.449,8.100,168.497,0.100,0.200,0.000,0.700,General,0.000,2561.159,960.435,2561.159,0.000,960.435,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_64_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_64,16.78,1.0,135.883,8.100,135.883,0.100,0.200,0.000,0.700,General,0.000,108.706,40.765,108.706,0.000,40.765,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_64_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_64,34.15,1.0,37.561,1.100,37.561,0.100,0.200,0.000,0.700,General,0.000,30.049,11.268,30.049,0.000,11.268,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_65_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_65,56.61,11.0,458.560,8.100,41.687,0.100,0.200,0.000,0.700,General,0.000,366.848,137.568,366.848,0.000,137.568,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_65_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_65,75.36,7.0,1130.344,15.000,161.478,0.100,0.200,0.000,0.700,General,0.000,904.275,339.103,904.275,0.000,339.103,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_65_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_65,52.94,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_65_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_65,392.29,19.0,3177.518,8.100,167.238,0.100,0.200,0.000,0.700,General,0.000,2542.014,953.255,2542.014,0.000,953.255,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_65_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_65,23.95,1.0,194.021,8.100,194.021,0.100,0.200,0.000,0.700,General,0.000,155.217,58.206,155.217,0.000,58.206,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_65_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_65,27.45,1.0,30.196,1.100,30.196,0.100,0.200,0.000,0.700,General,0.000,24.157,9.059,24.157,0.000,9.059,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_66_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_66,194.50,9.0,622.413,3.200,69.157,0.100,0.200,0.000,0.700,General,0.000,497.931,186.724,497.931,0.000,186.724,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_66_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_66,58.86,11.0,476.745,8.100,43.340,0.100,0.200,0.000,0.700,General,0.000,381.396,143.024,381.396,0.000,143.024,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_66_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_66,70.92,7.0,1063.761,15.000,151.966,0.100,0.200,0.000,0.700,General,0.000,851.008,319.128,851.008,0.000,319.128,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_66_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_66,76.40,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_66_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_66,245.35,12.0,1987.308,8.100,165.609,0.100,0.200,0.000,0.700,General,0.000,1589.846,596.192,1589.846,0.000,596.192,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_66_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_66,18.43,1.0,149.321,8.100,149.321,0.100,0.200,0.000,0.700,General,0.000,119.457,44.796,119.457,0.000,44.796,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_66_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_66,42.98,1.0,47.277,1.100,47.277,0.100,0.200,0.000,0.700,General,0.000,37.821,14.183,37.821,0.000,14.183,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_67_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_67,117.98,5.0,377.533,3.200,75.507,0.100,0.200,0.000,0.700,General,0.000,302.026,113.260,302.026,0.000,113.260,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_67_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_67,96.86,19.0,784.548,8.100,41.292,0.100,0.200,0.000,0.700,General,0.000,627.639,235.364,627.639,0.000,235.364,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_67_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_67,23.72,2.0,355.797,15.000,177.899,0.100,0.200,0.000,0.700,General,0.000,284.638,106.739,284.638,0.000,106.739,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_67_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_67,27.46,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_67_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_67,299.97,14.0,2429.793,8.100,173.557,0.100,0.200,0.000,0.700,General,0.000,1943.834,728.938,1943.834,0.000,728.938,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_67_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_67,18.11,1.0,146.709,8.100,146.709,0.100,0.200,0.000,0.700,General,0.000,117.367,44.013,117.367,0.000,44.013,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_67_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_67,12.71,1.0,13.981,1.100,13.981,0.100,0.200,0.000,0.700,General,0.000,11.185,4.194,11.185,0.000,4.194,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_68_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_68,162.53,8.0,520.098,3.200,65.012,0.100,0.200,0.000,0.700,General,0.000,416.078,156.029,416.078,0.000,156.029,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_68_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_68,34.21,3.0,513.209,15.000,171.070,0.100,0.200,0.000,0.700,General,0.000,410.567,153.963,410.567,0.000,153.963,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_68_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_68,25.08,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_68_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_68,469.67,23.0,3804.366,8.100,165.407,0.100,0.200,0.000,0.700,General,0.000,3043.493,1141.310,3043.493,0.000,1141.310,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_68_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_68,48.16,2.0,390.114,8.100,195.057,0.100,0.200,0.000,0.700,General,0.000,312.091,117.034,312.091,0.000,117.034,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_68_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_68,36.53,1.0,40.188,1.100,40.188,0.100,0.200,0.000,0.700,General,0.000,32.150,12.056,32.150,0.000,12.056,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_69_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_69,158.65,7.0,507.695,3.200,72.528,0.100,0.200,0.000,0.700,General,0.000,406.156,152.309,406.156,0.000,152.309,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_69_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_69,52.77,10.0,427.399,8.100,42.740,0.100,0.200,0.000,0.700,General,0.000,341.919,128.220,341.919,0.000,128.220,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_69_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_69,245.27,12.0,1986.674,8.100,165.556,0.100,0.200,0.000,0.700,General,0.000,1589.339,596.002,1589.339,0.000,596.002,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_69_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_69,23.00,1.0,25.298,1.100,25.298,0.100,0.200,0.000,0.700,General,0.000,20.238,7.589,20.238,0.000,7.589,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_70_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_70,112.85,5.0,361.134,3.200,72.227,0.100,0.200,0.000,0.700,General,0.000,288.907,108.340,288.907,0.000,108.340,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_70_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_70,46.33,9.0,375.277,8.100,41.697,0.100,0.200,0.000,0.700,General,0.000,300.222,112.583,300.222,0.000,112.583,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_70_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_70,34.11,3.0,511.693,15.000,170.564,0.100,0.200,0.000,0.700,General,0.000,409.354,153.508,409.354,0.000,153.508,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_70_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_70,85.67,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_70_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_70,16.31,1.0,132.144,8.100,132.144,0.100,0.200,0.000,0.700,General,0.000,105.715,39.643,105.715,0.000,39.643,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_70_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_70,28.81,1.0,31.691,1.100,31.691,0.100,0.200,0.000,0.700,General,0.000,25.353,9.507,25.353,0.000,9.507,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_71_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_71,138.96,6.0,444.662,3.200,74.110,0.100,0.200,0.000,0.700,General,0.000,355.730,133.399,355.730,0.000,133.399,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_71_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_71,72.53,7.0,1087.898,15.000,155.414,0.100,0.200,0.000,0.700,General,0.000,870.318,326.369,870.318,0.000,326.369,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_71_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_71,75.36,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_71_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_71,29.73,1.0,240.838,8.100,240.838,0.100,0.200,0.000,0.700,General,0.000,192.671,72.251,192.671,0.000,72.251,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_71_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_71,25.14,1.0,27.654,1.100,27.654,0.100,0.200,0.000,0.700,General,0.000,22.123,8.296,22.123,0.000,8.296,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_72_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_72,90.88,4.0,290.816,3.200,72.704,0.100,0.200,0.000,0.700,General,0.000,232.653,87.245,232.653,0.000,87.245,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_72_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_72,52.88,5.0,793.184,15.000,158.637,0.100,0.200,0.000,0.700,General,0.000,634.547,237.955,634.547,0.000,237.955,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_72_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_72,83.01,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_72_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_72,315.95,15.0,2559.193,8.100,170.613,0.100,0.200,0.000,0.700,General,0.000,2047.354,767.758,2047.354,0.000,767.758,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_72_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_72,46.23,2.0,374.489,8.100,187.245,0.100,0.200,0.000,0.700,General,0.000,299.591,112.347,299.591,0.000,112.347,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_72_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_72,13.62,1.0,14.987,1.100,14.987,0.100,0.200,0.000,0.700,General,0.000,11.989,4.496,11.989,0.000,4.496,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_73_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_73,145.53,7.0,465.686,3.200,66.527,0.100,0.200,0.000,0.700,General,0.000,372.549,139.706,372.549,0.000,139.706,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_73_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_73,86.47,17.0,700.408,8.100,41.200,0.100,0.200,0.000,0.700,General,0.000,560.326,210.122,560.326,0.000,210.122,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_73_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_73,27.97,2.0,419.520,15.000,209.760,0.100,0.200,0.000,0.700,General,0.000,335.616,125.856,335.616,0.000,125.856,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_73_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_73,36.58,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_73_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_73,173.95,8.0,1408.981,8.100,176.123,0.100,0.200,0.000,0.700,General,0.000,1127.185,422.694,1127.185,0.000,422.694,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_73_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_73,42.93,2.0,347.708,8.100,173.854,0.100,0.200,0.000,0.700,General,0.000,278.166,104.312,278.166,0.000,104.312,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_73_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_73,34.26,1.0,37.687,1.100,37.687,0.100,0.200,0.000,0.700,General,0.000,30.150,11.306,30.150,0.000,11.306,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_74_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_74,75.32,3.0,241.040,3.200,80.347,0.100,0.200,0.000,0.700,General,0.000,192.832,72.312,192.832,0.000,72.312,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_74_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_74,71.33,14.0,577.767,8.100,41.269,0.100,0.200,0.000,0.700,General,0.000,462.214,173.330,462.214,0.000,173.330,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_74_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_74,53.37,5.0,800.571,15.000,160.114,0.100,0.200,0.000,0.700,General,0.000,640.457,240.171,640.457,0.000,240.171,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_74_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_74,96.32,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_74_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_74,269.13,13.0,2179.919,8.100,167.686,0.100,0.200,0.000,0.700,General,0.000,1743.935,653.976,1743.935,0.000,653.976,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_74_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_74,18.19,1.0,147.304,8.100,147.304,0.100,0.200,0.000,0.700,General,0.000,117.844,44.191,117.844,0.000,44.191,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_74_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_74,28.66,1.0,31.530,1.100,31.530,0.100,0.200,0.000,0.700,General,0.000,25.224,9.459,25.224,0.000,9.459,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_75_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_75,128.93,6.0,412.590,3.200,68.765,0.100,0.200,0.000,0.700,General,0.000,330.072,123.777,330.072,0.000,123.777,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_75_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_75,74.87,14.0,606.410,8.100,43.315,0.100,0.200,0.000,0.700,General,0.000,485.128,181.923,485.128,0.000,181.923,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_75_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_75,64.61,6.0,969.209,15.000,161.535,0.100,0.200,0.000,0.700,General,0.000,775.367,290.763,775.367,0.000,290.763,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_75_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_75,84.47,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_75_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_75,140.60,7.0,1138.886,8.100,162.698,0.100,0.200,0.000,0.700,General,0.000,911.109,341.666,911.109,0.000,341.666,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_75_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_75,24.36,1.0,197.336,8.100,197.336,0.100,0.200,0.000,0.700,General,0.000,157.869,59.201,157.869,0.000,59.201,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_75_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_75,35.97,1.0,39.569,1.100,39.569,0.100,0.200,0.000,0.700,General,0.000,31.655,11.871,31.655,0.000,11.871,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_76_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_76,197.19,9.0,631.023,3.200,70.114,0.100,0.200,0.000,0.700,General,0.000,504.818,189.307,504.818,0.000,189.307,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_76_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_76,61.83,12.0,500.849,8.100,41.737,0.100,0.200,0.000,0.700,General,0.000,400.679,150.255,400.679,0.000,150.255,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_76_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_76,30.28,3.0,454.134,15.000,151.378,0.100,0.200,0.000,0.700,General,0.000,363.307,136.240,363.307,0.000,136.240,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_76_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_76,58.04,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_76_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_76,178.27,8.0,1444.024,8.100,180.503,0.100,0.200,0.000,0.700,General,0.000,1155.219,433.207,1155.219,0.000,433.207,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_76_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_76,45.04,2.0,364.814,8.100,182.407,0.100,0.200,0.000,0.700,General,0.000,291.851,109.444,291.851,0.000,109.444,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_76_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_76,47.05,1.0,51.752,1.100,51.752,0.100,0.200,0.000,0.700,General,0.000,41.402,15.526,41.402,0.000,15.526,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_77_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_77,97.91,4.0,313.326,3.200,78.332,0.100,0.200,0.000,0.700,General,0.000,250.661,93.998,250.661,0.000,93.998,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_77_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_77,51.21,5.0,768.147,15.000,153.629,0.100,0.200,0.000,0.700,General,0.000,614.518,230.444,614.518,0.000,230.444,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_77_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_77,96.06,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_77_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_77,348.28,17.0,2821.074,8.100,165.946,0.100,0.200,0.000,0.700,General,0.000,2256.859,846.322,2256.859,0.000,846.322,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_77_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_77,15.46,1.0,125.233,8.100,125.233,0.100,0.200,0.000,0.700,General,0.000,100.187,37.570,100.187,0.000,37.570,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_77_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_77,37.35,1.0,41.088,1.100,41.088,0.100,0.200,0.000,0.700,General,0.000,32.870,12.326,32.870,0.000,12.326,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_78_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_78,47.53,9.0,385.015,8.100,42.779,0.100,0.200,0.000,0.700,General,0.000,308.012,115.505,308.012,0.000,115.505,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_78_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_78,67.54,6.0,1013.049,15.000,168.841,0.100,0.200,0.000,0.700,General,0.000,810.439,303.915,810.439,0.000,303.915,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_78_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_78,86.61,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_78_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_78,295.17,14.0,2390.891,8.100,170.778,0.100,0.200,0.000,0.700,General,0.000,1912.713,717.267,1912.713,0.000,717.267,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_78_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_78,19.31,1.0,156.382,8.100,156.382,0.100,0.200,0.000,0.700,General,0.000,125.105,46.915,125.105,0.000,46.915,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_78_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_78,16.81,1.0,18.494,1.100,18.494,0.100,0.200,0.000,0.700,General,0.000,14.795,5.548,14.795,0.000,5.548,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_79_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_79,83.89,16.0,679.516,8.100,42.470,0.100,0.200,0.000,0.700,General,0.000,543.613,203.855,543.613,0.000,203.855,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_79_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_79,28.14,2.0,422.057,15.000,211.028,0.100,0.200,0.000,0.700,General,0.000,337.646,126.617,337.646,0.000,126.617,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_79_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_79,88.92,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_79_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_79,133.21,6.0,1079.003,8.100,179.834,0.100,0.200,0.000,0.700,General,0.000,863.202,323.701,863.202,0.000,323.701,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_79_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_79,30.33,1.0,245.674,8.100,245.674,0.100,0.200,0.000,0.700,General,0.000,196.539,73.702,196.539,0.000,73.702,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_79_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_79,38.97,1.0,42.866,1.100,42.866,0.100,0.200,0.000,0.700,General,0.000,34.292,12.860,34.292,0.000,12.860,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_80_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_80,78.11,3.0,249.961,3.200,83.320,0.100,0.200,0.000,0.700,General,0.000,199.969,74.988,199.969,0.000,74.988,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_80_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_80,46.81,9.0,379.190,8.100,42.132,0.100,0.200,0.000,0.700,General,0.000,303.352,113.757,303.352,0.000,113.757,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_80_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_80,76.86,7.0,1152.831,15.000,164.690,0.100,0.200,0.000,0.700,General,0.000,922.265,345.849,922.265,0.000,345.849,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_80_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_80,149.31,7.0,1209.407,8.100,172.772,0.100,0.200,0.000,0.700,General,0.000,967.526,362.822,967.526,0.000,362.822,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_80_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_80,23.13,1.0,187.381,8.100,187.381,0.100,0.200,0.000,0.700,General,0.000,149.905,56.214,149.905,0.000,56.214,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_80_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_80,41.53,1.0,45.683,1.100,45.683,0.100,0.200,0.000,0.700,General,0.000,36.547,13.705,36.547,0.000,13.705,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_81_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_81,124.73,6.0,399.131,3.200,66.522,0.100,0.200,0.000,0.700,General,0.000,319.305,119.739,319.305,0.000,119.739,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_81_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_81,36.70,7.0,297.305,8.100,42.472,0.100,0.200,0.000,0.700,General,0.000,237.844,89.192,237.844,0.000,89.192,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_81_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_81,71.48,7.0,1072.238,15.000,153.177,0.100,0.200,0.000,0.700,General,0.000,857.791,321.671,857.791,0.000,321.671,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_81_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_81,49.57,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_81_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_81,49.62,2.0,401.937,8.100,200.968,0.100,0.200,0.000,0.700,General,0.000,321.549,120.581,321.549,0.000,120.581,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_81_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_81,16.56,1.0,18.214,1.100,18.214,0.100,0.200,0.000,0.700,General,0.000,14.571,5.464,14.571,0.000,5.464,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_82_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_82,146.35,7.0,468.304,3.200,66.901,0.100,0.200,0.000,0.700,General,0.000,374.643,140.491,374.643,0.000,140.491,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_82_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_82,64.72,12.0,524.195,8.100,43.683,0.100,0.200,0.000,0.700,General,0.000,419.356,157.259,419.356,0.000,157.259,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_82_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_82,70.27,7.0,1053.975,15.000,150.568,0.100,0.200,0.000,0.700,General,0.000,843.180,316.193,843.180,0.000,316.193,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_82_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_82,84.56,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_82_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_82,441.11,22.0,3572.965,8.100,162.408,0.100,0.200,0.000,0.700,General,0.000,2858.372,1071.890,2858.372,0.000,1071.890,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_82_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_82,39.19,1.0,317.440,8.100,317.440,0.100,0.200,0.000,0.700,General,0.000,253.952,95.232,253.952,0.000,95.232,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_82_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_82,38.00,1.0,41.803,1.100,41.803,0.100,0.200,0.000,0.700,General,0.000,33.442,12.541,33.442,0.000,12.541,0.000,0.000,0.000,0.000
! <Enclosure/Window Adjacency Daylighting Counts>, Enclosure Name, Number of Exterior Windows, Number of Exterior Windows in Adjacent Enclosures
Enclosure/Window Adjacency Daylighting Counts, LOBBY_0,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_0,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_0,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_0,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_1,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_1,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_1,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_1,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_1,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_2,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_2,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_2,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_2,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_2,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_3,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_3,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_3,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_3,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_4,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_4,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_4,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_4,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_4,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_5,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_5,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_5,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_5,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_6,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_6,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_6,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_6,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_7,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_7,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_7,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_7,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_8,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_8,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_8,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_8,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_9,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_9,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_9,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_10,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_10,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_10,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_10,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_10,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_11,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_11,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_11,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_11,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_11,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_12,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_12,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_12,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_12,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_12,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_13,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_13,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_13,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_13,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_14,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_14,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_14,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_14,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_14,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_15,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_15,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_15,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_15,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_15,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_16,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_16,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_16,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_16,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_16,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_17,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_17,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_17,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_17,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_17,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_18,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_18,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_18,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_18,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_18,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_19,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_19,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_19,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_19,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_20,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_20,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_20,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_20,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_20,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_21,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_21,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_21,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_21,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_21,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_22,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_22,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_22,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_22,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_22,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_23,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_23,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_23,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_23,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_24,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_24,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_24,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_24,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_24,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_25,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_25,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_25,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_25,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_25,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_26,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_26,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_26,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_26,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_27,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_27,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_27,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_27,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_28,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_28,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_28,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_28,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_28,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_29,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_29,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_29,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_29,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_30,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_30,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_30,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_30,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_30,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_31,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_31,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_31,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_31,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_31,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_32,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_32,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_32,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_32,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_33,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_33,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_33,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_33,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_33,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_34,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_34,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_34,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_34,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_34,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_35,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_35,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_35,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_35,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_35,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_36,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_36,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_36,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_36,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_36,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_37,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_37,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_37,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_38,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_38,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_38,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_38,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_38,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_39,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_39,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_39,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_39,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_40,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_40,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_40,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_40,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_41,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_41,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_41,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_41,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_42,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_42,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_42,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_42,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_43,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_43,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_43,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_43,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_43,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_44,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_44,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_44,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_44,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_44,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_45,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_45,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_45,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_45,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_45,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_46,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_46,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_46,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_46,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_47,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_47,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_47,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_47,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_47,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_48,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_48,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_48,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_48,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_48,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_49,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_49,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_49,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_49,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_49,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_50,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_50,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_50,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_50,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_50,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_51,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_51,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_51,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_51,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_52,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_52,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_52,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_52,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_53,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_53,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_53,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_53,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_53,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_54,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_54,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_54,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_54,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_54,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_55,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_55,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_55,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_55,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_56,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_56,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_56,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_56,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_56,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_57,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_57,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_57,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_57,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_57,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_58,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_58,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_58,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_58,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_58,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_59,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_59,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_59,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_59,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_60,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_60,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_60,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_60,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_60,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_61,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_61,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_61,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_61,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_62,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_62,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_62,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_62,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_62,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_63,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_63,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_63,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_63,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_63,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_64,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_64,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_64,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_64,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_64,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_65,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_65,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_65,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_65,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_66,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_66,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_66,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_66,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_66,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_67,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_67,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_67,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_67,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_67,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_68,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_68,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_68,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_68,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_69,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_69,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_69,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_70,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_70,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_70,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_70,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_71,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_71,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_71,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_72,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_72,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_72,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_72,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_73,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_73,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_73,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_73,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_73,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_74,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_74,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_74,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_74,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_74,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_75,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_75,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_75,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_75,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_75,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_76,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_76,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_76,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_76,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_76,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_77,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_77,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_77,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_77,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_78,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_78,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_78,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_78,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_79,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_79,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_79,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_79,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_80,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_80,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_80,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_80,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_80,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_81,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_81,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_81,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_81,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_82,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_82,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_82,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_82,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_82,4,0
! <Enclosure/Window Adjacency Daylighting Matrix>, Enclosure Name, Number of Adjacent Enclosures with Windows,Adjacent Enclosure Names - 1st 100 (max)
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_0,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_0,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_0,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_0,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_1,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_1,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_1,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_1,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_1,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_2,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_2,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_2,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_2,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_2,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_3,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_3,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_3,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_3,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_4,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_4,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_4,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_4,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_4,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_5,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_5,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_5,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_5,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_6,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_6,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_6,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_6,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_7,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_7,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_7,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_7,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_8,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_8,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_8,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_8,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_9,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_9,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_9,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_10,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_10,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_10,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_10,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_10,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_11,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_11,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_11,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_11,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_11,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_12,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_12,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_12,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_12,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_12,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_13,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_13,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_13,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_13,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_14,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_14,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_14,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_14,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_14,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_15,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_15,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_15,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_15,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_15,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_16,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_16,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_16,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_16,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_16,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_17,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_17,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_17,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_17,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_17,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_18,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_18,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_18,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_18,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_18,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_19,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_19,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_19,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_19,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_20,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_20,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_20,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_20,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_20,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_21,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_21,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_21,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_21,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_21,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_22,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_22,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_22,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_22,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_22,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_23,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_23,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_23,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_23,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_24,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_24,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_24,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_24,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_24,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_25,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_25,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_25,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_25,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_25,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_26,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_26,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_26,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_26,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_27,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_27,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_27,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_27,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_28,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_28,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_28,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_28,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_28,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_29,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_29,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_29,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_29,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_30,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_30,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_30,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_30,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_30,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_31,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_31,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_31,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_31,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_31,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_32,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_32,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_32,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_32,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_33,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_33,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_33,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_33,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_33,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_34,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_34,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_34,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_34,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_34,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_35,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_35,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_35,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_35,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_35,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_36,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_36,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_36,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_36,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_36,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_37,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_37,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_37,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_38,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_38,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_38,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_38,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_38,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_39,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_39,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_39,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_39,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_40,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_40,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_40,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_40,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_41,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_41,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_41,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_41,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_42,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_42,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_42,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_42,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_43,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_43,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_43,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_43,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_43,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_44,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_44,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_44,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_44,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_44,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_45,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_45,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_45,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_45,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_45,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_46,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_46,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_46,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_46,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_47,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_47,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_47,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_47,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_47,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_48,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_48,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_48,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_48,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_48,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_49,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_49,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_49,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_49,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_49,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_50,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_50,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_50,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_50,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_50,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_51,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_51,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_51,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_51,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_52,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_52,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_52,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_52,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_53,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_53,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_53,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_53,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_53,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_54,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_54,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_54,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_54,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_54,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_55,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_55,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_55,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_55,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_56,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_56,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_56,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_56,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_56,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_57,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_57,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_57,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_57,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_57,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_58,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_58,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_58,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_58,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_58,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_59,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_59,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_59,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_59,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_60,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_60,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_60,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_60,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_60,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_61,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_61,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_61,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_61,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_62,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_62,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_62,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_62,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_62,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_63,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_63,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_63,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_63,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_63,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_64,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_64,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_64,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_64,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_64,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_65,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_65,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_65,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_65,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_66,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_66,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_66,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_66,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_66,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_67,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_67,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_67,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_67,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_67,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_68,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_68,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_68,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_68,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_69,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_69,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_69,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_70,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_70,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_70,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_70,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_71,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_71,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_71,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_72,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_72,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_72,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_72,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_73,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_73,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_73,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_73,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_73,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_74,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_74,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_74,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_74,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_74,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_75,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_75,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_75,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_75,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_75,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_76,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_76,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_76,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_76,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_76,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_77,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_77,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_77,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_77,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_78,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_78,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_78,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_78,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_79,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_79,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_79,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_79,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_80,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_80,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_80,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_80,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_80,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_81,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_81,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_81,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_81,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_82,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_82,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_82,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_82,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_82,0
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, LOBBY_0_INFILTRATION,LOBBY_0_INFILTRATION_SCHEDULE,LOBBY_0,55.16,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_0_INFILTRATION,CONFERENCE_0_INFILTRATION_SCHEDULE,CONFERENCE_0,95.99,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_0_INFILTRATION,BREAK_ROOM_0_INFILTRATION_SCHEDULE,BREAK_ROOM_0,64.52,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_0_INFILTRATION,MECHANICAL_0_INFILTRATION_SCHEDULE,MECHANICAL_0,28.58,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_0_INFILTRATION,OFFICE_PRIVATE_0_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_0,29.20,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_0_INFILTRATION,STORAGE_0_INFILTRATION_SCHEDULE,STORAGE_0,20.80,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_1_INFILTRATION,LOBBY_1_INFILTRATION_SCHEDULE,LOBBY_1,103.43,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_1_INFILTRATION,CONFERENCE_1_INFILTRATION_SCHEDULE,CONFERENCE_1,83.82,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_1_INFILTRATION,BREAK_ROOM_1_INFILTRATION_SCHEDULE,BREAK_ROOM_1,34.06,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_1_INFILTRATION,MECHANICAL_1_INFILTRATION_SCHEDULE,MECHANICAL_1,50.28,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_1_INFILTRATION,OFFICE_OPEN_1_INFILTRATION_SCHEDULE,OFFICE_OPEN_1,132.34,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_1_INFILTRATION,OFFICE_PRIVATE_1_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_1,28.31,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_1_INFILTRATION,STORAGE_1_INFILTRATION_SCHEDULE,STORAGE_1,39.44,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_2_INFILTRATION,LOBBY_2_INFILTRATION_SCHEDULE,LOBBY_2,151.37,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_2_INFILTRATION,CONFERENCE_2_INFILTRATION_SCHEDULE,CONFERENCE_2,78.06,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_2_INFILTRATION,BREAK_ROOM_2_INFILTRATION_SCHEDULE,BREAK_ROOM_2,70.96,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_2_INFILTRATION,OFFICE_OPEN_2_INFILTRATION_SCHEDULE,OFFICE_OPEN_2,372.14,18.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_2_INFILTRATION,OFFICE_PRIVATE_2_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_2,16.78,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_2_INFILTRATION,STORAGE_2_INFILTRATION_SCHEDULE,STORAGE_2,32.24,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_3_INFILTRATION,LOBBY_3_INFILTRATION_SCHEDULE,LOBBY_3,165.86,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_3_INFILTRATION,CONFERENCE_3_INFILTRATION_SCHEDULE,CONFERENCE_3,40.74,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_3_INFILTRATION,MECHANICAL_3_INFILTRATION_SCHEDULE,MECHANICAL_3,73.04,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_3_INFILTRATION,OFFICE_OPEN_3_INFILTRATION_SCHEDULE,OFFICE_OPEN_3,412.83,20.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_3_INFILTRATION,OFFICE_PRIVATE_3_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_3,18.64,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_3_INFILTRATION,STORAGE_3_INFILTRATION_SCHEDULE,STORAGE_3,11.62,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_4_INFILTRATION,LOBBY_4_INFILTRATION_SCHEDULE,LOBBY_4,95.39,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_4_INFILTRATION,CONFERENCE_4_INFILTRATION_SCHEDULE,CONFERENCE_4,39.80,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_4_INFILTRATION,BREAK_ROOM_4_INFILTRATION_SCHEDULE,BREAK_ROOM_4,61.54,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_4_INFILTRATION,MECHANICAL_4_INFILTRATION_SCHEDULE,MECHANICAL_4,67.36,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_4_INFILTRATION,OFFICE_OPEN_4_INFILTRATION_SCHEDULE,OFFICE_OPEN_4,110.18,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_4_INFILTRATION,OFFICE_PRIVATE_4_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_4,16.71,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_4_INFILTRATION,STORAGE_4_INFILTRATION_SCHEDULE,STORAGE_4,49.56,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_5_INFILTRATION,LOBBY_5_INFILTRATION_SCHEDULE,LOBBY_5,60.21,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_5_INFILTRATION,CONFERENCE_5_INFILTRATION_SCHEDULE,CONFERENCE_5,73.92,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_5_INFILTRATION,BREAK_ROOM_5_INFILTRATION_SCHEDULE,BREAK_ROOM_5,78.57,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_5_INFILTRATION,MECHANICAL_5_INFILTRATION_SCHEDULE,MECHANICAL_5,50.43,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_5_INFILTRATION,OFFICE_PRIVATE_5_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_5,22.60,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_5_INFILTRATION,STORAGE_5_INFILTRATION_SCHEDULE,STORAGE_5,28.51,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_6_INFILTRATION,LOBBY_6_INFILTRATION_SCHEDULE,LOBBY_6,157.99,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_6_INFILTRATION,CONFERENCE_6_INFILTRATION_SCHEDULE,CONFERENCE_6,66.13,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_6_INFILTRATION,BREAK_ROOM_6_INFILTRATION_SCHEDULE,BREAK_ROOM_6,68.31,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_6_INFILTRATION,MECHANICAL_6_INFILTRATION_SCHEDULE,MECHANICAL_6,36.90,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_6_INFILTRATION,OFFICE_OPEN_6_INFILTRATION_SCHEDULE,OFFICE_OPEN_6,426.23,21.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_6_INFILTRATION,STORAGE_6_INFILTRATION_SCHEDULE,STORAGE_6,10.85,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_7_INFILTRATION,LOBBY_7_INFILTRATION_SCHEDULE,LOBBY_7,66.15,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_7_INFILTRATION,BREAK_ROOM_7_INFILTRATION_SCHEDULE,BREAK_ROOM_7,29.74,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_7_INFILTRATION,MECHANICAL_7_INFILTRATION_SCHEDULE,MECHANICAL_7,27.66,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_7_INFILTRATION,OFFICE_OPEN_7_INFILTRATION_SCHEDULE,OFFICE_OPEN_7,186.53,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_7_INFILTRATION,OFFICE_PRIVATE_7_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_7,37.39,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_7_INFILTRATION,STORAGE_7_INFILTRATION_SCHEDULE,STORAGE_7,30.79,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_8_INFILTRATION,LOBBY_8_INFILTRATION_SCHEDULE,LOBBY_8,60.82,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_8_INFILTRATION,BREAK_ROOM_8_INFILTRATION_SCHEDULE,BREAK_ROOM_8,64.50,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_8_INFILTRATION,MECHANICAL_8_INFILTRATION_SCHEDULE,MECHANICAL_8,52.02,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_8_INFILTRATION,OFFICE_OPEN_8_INFILTRATION_SCHEDULE,OFFICE_OPEN_8,429.01,21.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_8_INFILTRATION,OFFICE_PRIVATE_8_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_8,46.86,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_8_INFILTRATION,STORAGE_8_INFILTRATION_SCHEDULE,STORAGE_8,15.85,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_9_INFILTRATION,LOBBY_9_INFILTRATION_SCHEDULE,LOBBY_9,97.22,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_9_INFILTRATION,CONFERENCE_9_INFILTRATION_SCHEDULE,CONFERENCE_9,84.85,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_9_INFILTRATION,BREAK_ROOM_9_INFILTRATION_SCHEDULE,BREAK_ROOM_9,57.29,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_9_INFILTRATION,MECHANICAL_9_INFILTRATION_SCHEDULE,MECHANICAL_9,62.31,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_9_INFILTRATION,STORAGE_9_INFILTRATION_SCHEDULE,STORAGE_9,32.69,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_10_INFILTRATION,LOBBY_10_INFILTRATION_SCHEDULE,LOBBY_10,104.02,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_10_INFILTRATION,CONFERENCE_10_INFILTRATION_SCHEDULE,CONFERENCE_10,96.08,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_10_INFILTRATION,BREAK_ROOM_10_INFILTRATION_SCHEDULE,BREAK_ROOM_10,27.44,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_10_INFILTRATION,MECHANICAL_10_INFILTRATION_SCHEDULE,MECHANICAL_10,54.24,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_10_INFILTRATION,OFFICE_OPEN_10_INFILTRATION_SCHEDULE,OFFICE_OPEN_10,303.09,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_10_INFILTRATION,OFFICE_PRIVATE_10_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_10,25.93,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_10_INFILTRATION,STORAGE_10_INFILTRATION_SCHEDULE,STORAGE_10,35.26,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_11_INFILTRATION,LOBBY_11_INFILTRATION_SCHEDULE,LOBBY_11,153.86,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_11_INFILTRATION,CONFERENCE_11_INFILTRATION_SCHEDULE,CONFERENCE_11,72.14,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_11_INFILTRATION,BREAK_ROOM_11_INFILTRATION_SCHEDULE,BREAK_ROOM_11,78.35,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_11_INFILTRATION,MECHANICAL_11_INFILTRATION_SCHEDULE,MECHANICAL_11,53.91,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_11_INFILTRATION,OFFICE_OPEN_11_INFILTRATION_SCHEDULE,OFFICE_OPEN_11,223.45,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_11_INFILTRATION,OFFICE_PRIVATE_11_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_11,28.10,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_11_INFILTRATION,STORAGE_11_INFILTRATION_SCHEDULE,STORAGE_11,36.58,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_12_INFILTRATION,LOBBY_12_INFILTRATION_SCHEDULE,LOBBY_12,155.01,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_12_INFILTRATION,CONFERENCE_12_INFILTRATION_SCHEDULE,CONFERENCE_12,62.26,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_12_INFILTRATION,BREAK_ROOM_12_INFILTRATION_SCHEDULE,BREAK_ROOM_12,58.43,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_12_INFILTRATION,MECHANICAL_12_INFILTRATION_SCHEDULE,MECHANICAL_12,63.50,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_12_INFILTRATION,OFFICE_OPEN_12_INFILTRATION_SCHEDULE,OFFICE_OPEN_12,188.85,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_12_INFILTRATION,OFFICE_PRIVATE_12_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_12,20.25,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_13_INFILTRATION,LOBBY_13_INFILTRATION_SCHEDULE,LOBBY_13,105.13,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_13_INFILTRATION,CONFERENCE_13_INFILTRATION_SCHEDULE,CONFERENCE_13,33.46,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_13_INFILTRATION,BREAK_ROOM_13_INFILTRATION_SCHEDULE,BREAK_ROOM_13,56.79,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_13_INFILTRATION,MECHANICAL_13_INFILTRATION_SCHEDULE,MECHANICAL_13,65.78,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_13_INFILTRATION,OFFICE_PRIVATE_13_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_13,31.54,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_13_INFILTRATION,STORAGE_13_INFILTRATION_SCHEDULE,STORAGE_13,39.16,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_14_INFILTRATION,LOBBY_14_INFILTRATION_SCHEDULE,LOBBY_14,54.49,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_14_INFILTRATION,CONFERENCE_14_INFILTRATION_SCHEDULE,CONFERENCE_14,66.32,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_14_INFILTRATION,BREAK_ROOM_14_INFILTRATION_SCHEDULE,BREAK_ROOM_14,31.10,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_14_INFILTRATION,MECHANICAL_14_INFILTRATION_SCHEDULE,MECHANICAL_14,92.94,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_14_INFILTRATION,OFFICE_OPEN_14_INFILTRATION_SCHEDULE,OFFICE_OPEN_14,151.75,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_14_INFILTRATION,OFFICE_PRIVATE_14_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_14,44.67,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_15_INFILTRATION,LOBBY_15_INFILTRATION_SCHEDULE,LOBBY_15,56.88,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_15_INFILTRATION,CONFERENCE_15_INFILTRATION_SCHEDULE,CONFERENCE_15,32.63,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_15_INFILTRATION,BREAK_ROOM_15_INFILTRATION_SCHEDULE,BREAK_ROOM_15,48.08,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_15_INFILTRATION,OFFICE_OPEN_15_INFILTRATION_SCHEDULE,OFFICE_OPEN_15,257.56,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_15_INFILTRATION,OFFICE_PRIVATE_15_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_15,30.46,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_15_INFILTRATION,STORAGE_15_INFILTRATION_SCHEDULE,STORAGE_15,46.23,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_16_INFILTRATION,LOBBY_16_INFILTRATION_SCHEDULE,LOBBY_16,151.70,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_16_INFILTRATION,CONFERENCE_16_INFILTRATION_SCHEDULE,CONFERENCE_16,61.06,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_16_INFILTRATION,BREAK_ROOM_16_INFILTRATION_SCHEDULE,BREAK_ROOM_16,21.52,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_16_INFILTRATION,MECHANICAL_16_INFILTRATION_SCHEDULE,MECHANICAL_16,62.30,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_16_INFILTRATION,OFFICE_OPEN_16_INFILTRATION_SCHEDULE,OFFICE_OPEN_16,260.25,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_16_INFILTRATION,OFFICE_PRIVATE_16_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_16,30.55,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_16_INFILTRATION,STORAGE_16_INFILTRATION_SCHEDULE,STORAGE_16,48.99,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_17_INFILTRATION,LOBBY_17_INFILTRATION_SCHEDULE,LOBBY_17,78.15,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_17_INFILTRATION,CONFERENCE_17_INFILTRATION_SCHEDULE,CONFERENCE_17,40.23,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_17_INFILTRATION,BREAK_ROOM_17_INFILTRATION_SCHEDULE,BREAK_ROOM_17,63.26,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_17_INFILTRATION,MECHANICAL_17_INFILTRATION_SCHEDULE,MECHANICAL_17,38.06,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_17_INFILTRATION,OFFICE_OPEN_17_INFILTRATION_SCHEDULE,OFFICE_OPEN_17,160.83,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_17_INFILTRATION,OFFICE_PRIVATE_17_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_17,25.31,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_17_INFILTRATION,STORAGE_17_INFILTRATION_SCHEDULE,STORAGE_17,22.83,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_18_INFILTRATION,LOBBY_18_INFILTRATION_SCHEDULE,LOBBY_18,192.01,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_18_INFILTRATION,CONFERENCE_18_INFILTRATION_SCHEDULE,CONFERENCE_18,53.16,10.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_18_INFILTRATION,BREAK_ROOM_18_INFILTRATION_SCHEDULE,BREAK_ROOM_18,43.41,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_18_INFILTRATION,MECHANICAL_18_INFILTRATION_SCHEDULE,MECHANICAL_18,66.98,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_18_INFILTRATION,OFFICE_OPEN_18_INFILTRATION_SCHEDULE,OFFICE_OPEN_18,184.21,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_18_INFILTRATION,OFFICE_PRIVATE_18_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_18,49.14,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_18_INFILTRATION,STORAGE_18_INFILTRATION_SCHEDULE,STORAGE_18,43.36,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_19_INFILTRATION,LOBBY_19_INFILTRATION_SCHEDULE,LOBBY_19,124.74,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_19_INFILTRATION,CONFERENCE_19_INFILTRATION_SCHEDULE,CONFERENCE_19,77.25,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_19_INFILTRATION,BREAK_ROOM_19_INFILTRATION_SCHEDULE,BREAK_ROOM_19,71.97,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_19_INFILTRATION,MECHANICAL_19_INFILTRATION_SCHEDULE,MECHANICAL_19,70.34,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_19_INFILTRATION,OFFICE_OPEN_19_INFILTRATION_SCHEDULE,OFFICE_OPEN_19,282.52,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_19_INFILTRATION,STORAGE_19_INFILTRATION_SCHEDULE,STORAGE_19,28.61,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_20_INFILTRATION,LOBBY_20_INFILTRATION_SCHEDULE,LOBBY_20,115.92,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_20_INFILTRATION,CONFERENCE_20_INFILTRATION_SCHEDULE,CONFERENCE_20,53.15,10.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_20_INFILTRATION,BREAK_ROOM_20_INFILTRATION_SCHEDULE,BREAK_ROOM_20,25.28,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_20_INFILTRATION,MECHANICAL_20_INFILTRATION_SCHEDULE,MECHANICAL_20,61.25,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_20_INFILTRATION,OFFICE_OPEN_20_INFILTRATION_SCHEDULE,OFFICE_OPEN_20,465.67,23.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_20_INFILTRATION,OFFICE_PRIVATE_20_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_20,25.99,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_20_INFILTRATION,STORAGE_20_INFILTRATION_SCHEDULE,STORAGE_20,24.88,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_21_INFILTRATION,LOBBY_21_INFILTRATION_SCHEDULE,LOBBY_21,171.04,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_21_INFILTRATION,CONFERENCE_21_INFILTRATION_SCHEDULE,CONFERENCE_21,99.36,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_21_INFILTRATION,BREAK_ROOM_21_INFILTRATION_SCHEDULE,BREAK_ROOM_21,35.18,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_21_INFILTRATION,MECHANICAL_21_INFILTRATION_SCHEDULE,MECHANICAL_21,94.57,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_21_INFILTRATION,OFFICE_OPEN_21_INFILTRATION_SCHEDULE,OFFICE_OPEN_21,260.35,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_21_INFILTRATION,OFFICE_PRIVATE_21_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_21,20.39,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_21_INFILTRATION,STORAGE_21_INFILTRATION_SCHEDULE,STORAGE_21,44.35,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_22_INFILTRATION,LOBBY_22_INFILTRATION_SCHEDULE,LOBBY_22,101.11,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_22_INFILTRATION,CONFERENCE_22_INFILTRATION_SCHEDULE,CONFERENCE_22,47.26,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_22_INFILTRATION,BREAK_ROOM_22_INFILTRATION_SCHEDULE,BREAK_ROOM_22,76.38,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_22_INFILTRATION,MECHANICAL_22_INFILTRATION_SCHEDULE,MECHANICAL_22,31.07,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_22_INFILTRATION,OFFICE_OPEN_22_INFILTRATION_SCHEDULE,OFFICE_OPEN_22,118.80,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_22_INFILTRATION,OFFICE_PRIVATE_22_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_22,31.83,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_22_INFILTRATION,STORAGE_22_INFILTRATION_SCHEDULE,STORAGE_22,12.58,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_23_INFILTRATION,LOBBY_23_INFILTRATION_SCHEDULE,LOBBY_23,193.62,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_23_INFILTRATION,CONFERENCE_23_INFILTRATION_SCHEDULE,CONFERENCE_23,99.33,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_23_INFILTRATION,BREAK_ROOM_23_INFILTRATION_SCHEDULE,BREAK_ROOM_23,58.41,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_23_INFILTRATION,MECHANICAL_23_INFILTRATION_SCHEDULE,MECHANICAL_23,38.55,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_23_INFILTRATION,OFFICE_PRIVATE_23_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_23,36.91,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_24_INFILTRATION,LOBBY_24_INFILTRATION_SCHEDULE,LOBBY_24,134.05,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_24_INFILTRATION,CONFERENCE_24_INFILTRATION_SCHEDULE,CONFERENCE_24,53.52,10.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_24_INFILTRATION,BREAK_ROOM_24_INFILTRATION_SCHEDULE,BREAK_ROOM_24,56.20,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_24_INFILTRATION,MECHANICAL_24_INFILTRATION_SCHEDULE,MECHANICAL_24,45.76,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_24_INFILTRATION,OFFICE_OPEN_24_INFILTRATION_SCHEDULE,OFFICE_OPEN_24,435.61,21.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_24_INFILTRATION,OFFICE_PRIVATE_24_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_24,41.26,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_24_INFILTRATION,STORAGE_24_INFILTRATION_SCHEDULE,STORAGE_24,41.84,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_25_INFILTRATION,LOBBY_25_INFILTRATION_SCHEDULE,LOBBY_25,182.54,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_25_INFILTRATION,CONFERENCE_25_INFILTRATION_SCHEDULE,CONFERENCE_25,37.22,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_25_INFILTRATION,BREAK_ROOM_25_INFILTRATION_SCHEDULE,BREAK_ROOM_25,77.43,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_25_INFILTRATION,MECHANICAL_25_INFILTRATION_SCHEDULE,MECHANICAL_25,90.53,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_25_INFILTRATION,OFFICE_OPEN_25_INFILTRATION_SCHEDULE,OFFICE_OPEN_25,148.92,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_25_INFILTRATION,OFFICE_PRIVATE_25_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_25,46.66,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_25_INFILTRATION,STORAGE_25_INFILTRATION_SCHEDULE,STORAGE_25,43.55,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_26_INFILTRATION,LOBBY_26_INFILTRATION_SCHEDULE,LOBBY_26,189.11,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_26_INFILTRATION,BREAK_ROOM_26_INFILTRATION_SCHEDULE,BREAK_ROOM_26,43.74,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_26_INFILTRATION,MECHANICAL_26_INFILTRATION_SCHEDULE,MECHANICAL_26,65.85,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_26_INFILTRATION,OFFICE_OPEN_26_INFILTRATION_SCHEDULE,OFFICE_OPEN_26,423.45,21.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_26_INFILTRATION,OFFICE_PRIVATE_26_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_26,35.62,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_26_INFILTRATION,STORAGE_26_INFILTRATION_SCHEDULE,STORAGE_26,37.70,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_27_INFILTRATION,LOBBY_27_INFILTRATION_SCHEDULE,LOBBY_27,108.85,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_27_INFILTRATION,CONFERENCE_27_INFILTRATION_SCHEDULE,CONFERENCE_27,76.35,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_27_INFILTRATION,BREAK_ROOM_27_INFILTRATION_SCHEDULE,BREAK_ROOM_27,50.42,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_27_INFILTRATION,MECHANICAL_27_INFILTRATION_SCHEDULE,MECHANICAL_27,28.82,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_27_INFILTRATION,OFFICE_PRIVATE_27_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_27,17.89,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_27_INFILTRATION,STORAGE_27_INFILTRATION_SCHEDULE,STORAGE_27,34.64,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_28_INFILTRATION,LOBBY_28_INFILTRATION_SCHEDULE,LOBBY_28,199.00,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_28_INFILTRATION,CONFERENCE_28_INFILTRATION_SCHEDULE,CONFERENCE_28,74.48,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_28_INFILTRATION,BREAK_ROOM_28_INFILTRATION_SCHEDULE,BREAK_ROOM_28,21.06,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_28_INFILTRATION,MECHANICAL_28_INFILTRATION_SCHEDULE,MECHANICAL_28,23.19,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_28_INFILTRATION,OFFICE_OPEN_28_INFILTRATION_SCHEDULE,OFFICE_OPEN_28,302.96,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_28_INFILTRATION,OFFICE_PRIVATE_28_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_28,15.43,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_28_INFILTRATION,STORAGE_28_INFILTRATION_SCHEDULE,STORAGE_28,43.63,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_29_INFILTRATION,CONFERENCE_29_INFILTRATION_SCHEDULE,CONFERENCE_29,69.25,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_29_INFILTRATION,BREAK_ROOM_29_INFILTRATION_SCHEDULE,BREAK_ROOM_29,70.80,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_29_INFILTRATION,MECHANICAL_29_INFILTRATION_SCHEDULE,MECHANICAL_29,78.73,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_29_INFILTRATION,OFFICE_OPEN_29_INFILTRATION_SCHEDULE,OFFICE_OPEN_29,395.15,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_29_INFILTRATION,OFFICE_PRIVATE_29_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_29,35.76,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_29_INFILTRATION,STORAGE_29_INFILTRATION_SCHEDULE,STORAGE_29,12.07,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_30_INFILTRATION,LOBBY_30_INFILTRATION_SCHEDULE,LOBBY_30,106.75,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_30_INFILTRATION,CONFERENCE_30_INFILTRATION_SCHEDULE,CONFERENCE_30,58.90,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_30_INFILTRATION,BREAK_ROOM_30_INFILTRATION_SCHEDULE,BREAK_ROOM_30,42.58,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_30_INFILTRATION,MECHANICAL_30_INFILTRATION_SCHEDULE,MECHANICAL_30,72.13,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_30_INFILTRATION,OFFICE_OPEN_30_INFILTRATION_SCHEDULE,OFFICE_OPEN_30,383.74,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_30_INFILTRATION,OFFICE_PRIVATE_30_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_30,25.99,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_30_INFILTRATION,STORAGE_30_INFILTRATION_SCHEDULE,STORAGE_30,34.71,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_31_INFILTRATION,LOBBY_31_INFILTRATION_SCHEDULE,LOBBY_31,131.74,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_31_INFILTRATION,CONFERENCE_31_INFILTRATION_SCHEDULE,CONFERENCE_31,56.24,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_31_INFILTRATION,BREAK_ROOM_31_INFILTRATION_SCHEDULE,BREAK_ROOM_31,56.96,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_31_INFILTRATION,MECHANICAL_31_INFILTRATION_SCHEDULE,MECHANICAL_31,92.98,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_31_INFILTRATION,OFFICE_OPEN_31_INFILTRATION_SCHEDULE,OFFICE_OPEN_31,322.41,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_31_INFILTRATION,OFFICE_PRIVATE_31_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_31,15.78,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_31_INFILTRATION,STORAGE_31_INFILTRATION_SCHEDULE,STORAGE_31,13.54,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_32_INFILTRATION,LOBBY_32_INFILTRATION_SCHEDULE,LOBBY_32,168.98,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_32_INFILTRATION,CONFERENCE_32_INFILTRATION_SCHEDULE,CONFERENCE_32,60.11,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_32_INFILTRATION,MECHANICAL_32_INFILTRATION_SCHEDULE,MECHANICAL_32,60.61,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_32_INFILTRATION,OFFICE_OPEN_32_INFILTRATION_SCHEDULE,OFFICE_OPEN_32,113.56,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_32_INFILTRATION,OFFICE_PRIVATE_32_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_32,46.96,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_32_INFILTRATION,STORAGE_32_INFILTRATION_SCHEDULE,STORAGE_32,15.94,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_33_INFILTRATION,LOBBY_33_INFILTRATION_SCHEDULE,LOBBY_33,109.96,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_33_INFILTRATION,CONFERENCE_33_INFILTRATION_SCHEDULE,CONFERENCE_33,48.31,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_33_INFILTRATION,BREAK_ROOM_33_INFILTRATION_SCHEDULE,BREAK_ROOM_33,26.96,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_33_INFILTRATION,MECHANICAL_33_INFILTRATION_SCHEDULE,MECHANICAL_33,77.05,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_33_INFILTRATION,OFFICE_OPEN_33_INFILTRATION_SCHEDULE,OFFICE_OPEN_33,318.97,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_33_INFILTRATION,OFFICE_PRIVATE_33_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_33,38.61,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_33_INFILTRATION,STORAGE_33_INFILTRATION_SCHEDULE,STORAGE_33,26.35,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_34_INFILTRATION,LOBBY_34_INFILTRATION_SCHEDULE,LOBBY_34,149.98,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_34_INFILTRATION,CONFERENCE_34_INFILTRATION_SCHEDULE,CONFERENCE_34,48.81,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_34_INFILTRATION,BREAK_ROOM_34_INFILTRATION_SCHEDULE,BREAK_ROOM_34,50.14,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_34_INFILTRATION,MECHANICAL_34_INFILTRATION_SCHEDULE,MECHANICAL_34,51.16,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_34_INFILTRATION,OFFICE_OPEN_34_INFILTRATION_SCHEDULE,OFFICE_OPEN_34,493.78,24.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_34_INFILTRATION,OFFICE_PRIVATE_34_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_34,23.63,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_34_INFILTRATION,STORAGE_34_INFILTRATION_SCHEDULE,STORAGE_34,43.70,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_35_INFILTRATION,LOBBY_35_INFILTRATION_SCHEDULE,LOBBY_35,104.03,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_35_INFILTRATION,CONFERENCE_35_INFILTRATION_SCHEDULE,CONFERENCE_35,70.16,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_35_INFILTRATION,BREAK_ROOM_35_INFILTRATION_SCHEDULE,BREAK_ROOM_35,27.86,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_35_INFILTRATION,MECHANICAL_35_INFILTRATION_SCHEDULE,MECHANICAL_35,59.21,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_35_INFILTRATION,OFFICE_OPEN_35_INFILTRATION_SCHEDULE,OFFICE_OPEN_35,138.85,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_35_INFILTRATION,OFFICE_PRIVATE_35_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_35,43.64,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_35_INFILTRATION,STORAGE_35_INFILTRATION_SCHEDULE,STORAGE_35,36.12,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_36_INFILTRATION,LOBBY_36_INFILTRATION_SCHEDULE,LOBBY_36,131.10,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_36_INFILTRATION,CONFERENCE_36_INFILTRATION_SCHEDULE,CONFERENCE_36,72.44,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_36_INFILTRATION,BREAK_ROOM_36_INFILTRATION_SCHEDULE,BREAK_ROOM_36,31.15,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_36_INFILTRATION,MECHANICAL_36_INFILTRATION_SCHEDULE,MECHANICAL_36,75.56,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_36_INFILTRATION,OFFICE_OPEN_36_INFILTRATION_SCHEDULE,OFFICE_OPEN_36,283.37,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_36_INFILTRATION,OFFICE_PRIVATE_36_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_36,24.29,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_36_INFILTRATION,STORAGE_36_INFILTRATION_SCHEDULE,STORAGE_36,44.36,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_37_INFILTRATION,BREAK_ROOM_37_INFILTRATION_SCHEDULE,BREAK_ROOM_37,27.07,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_37_INFILTRATION,MECHANICAL_37_INFILTRATION_SCHEDULE,MECHANICAL_37,79.81,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_37_INFILTRATION,OFFICE_OPEN_37_INFILTRATION_SCHEDULE,OFFICE_OPEN_37,497.27,24.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_37_INFILTRATION,OFFICE_PRIVATE_37_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_37,27.16,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_37_INFILTRATION,STORAGE_37_INFILTRATION_SCHEDULE,STORAGE_37,27.59,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_38_INFILTRATION,LOBBY_38_INFILTRATION_SCHEDULE,LOBBY_38,101.86,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_38_INFILTRATION,CONFERENCE_38_INFILTRATION_SCHEDULE,CONFERENCE_38,81.17,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_38_INFILTRATION,BREAK_ROOM_38_INFILTRATION_SCHEDULE,BREAK_ROOM_38,22.00,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_38_INFILTRATION,MECHANICAL_38_INFILTRATION_SCHEDULE,MECHANICAL_38,67.66,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_38_INFILTRATION,OFFICE_OPEN_38_INFILTRATION_SCHEDULE,OFFICE_OPEN_38,132.11,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_38_INFILTRATION,OFFICE_PRIVATE_38_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_38,18.77,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_39_INFILTRATION,LOBBY_39_INFILTRATION_SCHEDULE,LOBBY_39,93.84,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_39_INFILTRATION,CONFERENCE_39_INFILTRATION_SCHEDULE,CONFERENCE_39,55.24,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_39_INFILTRATION,BREAK_ROOM_39_INFILTRATION_SCHEDULE,BREAK_ROOM_39,28.30,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_39_INFILTRATION,MECHANICAL_39_INFILTRATION_SCHEDULE,MECHANICAL_39,44.37,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_39_INFILTRATION,OFFICE_PRIVATE_39_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_39,32.95,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_39_INFILTRATION,STORAGE_39_INFILTRATION_SCHEDULE,STORAGE_39,12.75,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_40_INFILTRATION,LOBBY_40_INFILTRATION_SCHEDULE,LOBBY_40,88.91,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_40_INFILTRATION,CONFERENCE_40_INFILTRATION_SCHEDULE,CONFERENCE_40,61.27,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_40_INFILTRATION,BREAK_ROOM_40_INFILTRATION_SCHEDULE,BREAK_ROOM_40,31.10,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_40_INFILTRATION,MECHANICAL_40_INFILTRATION_SCHEDULE,MECHANICAL_40,24.55,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_40_INFILTRATION,OFFICE_PRIVATE_40_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_40,35.63,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_40_INFILTRATION,STORAGE_40_INFILTRATION_SCHEDULE,STORAGE_40,28.70,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_41_INFILTRATION,LOBBY_41_INFILTRATION_SCHEDULE,LOBBY_41,101.81,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_41_INFILTRATION,CONFERENCE_41_INFILTRATION_SCHEDULE,CONFERENCE_41,49.22,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_41_INFILTRATION,BREAK_ROOM_41_INFILTRATION_SCHEDULE,BREAK_ROOM_41,25.57,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_41_INFILTRATION,MECHANICAL_41_INFILTRATION_SCHEDULE,MECHANICAL_41,48.29,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_41_INFILTRATION,OFFICE_PRIVATE_41_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_41,35.56,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_41_INFILTRATION,STORAGE_41_INFILTRATION_SCHEDULE,STORAGE_41,45.45,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_42_INFILTRATION,CONFERENCE_42_INFILTRATION_SCHEDULE,CONFERENCE_42,88.76,17.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_42_INFILTRATION,BREAK_ROOM_42_INFILTRATION_SCHEDULE,BREAK_ROOM_42,64.39,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_42_INFILTRATION,MECHANICAL_42_INFILTRATION_SCHEDULE,MECHANICAL_42,64.93,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_42_INFILTRATION,OFFICE_OPEN_42_INFILTRATION_SCHEDULE,OFFICE_OPEN_42,392.04,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_42_INFILTRATION,OFFICE_PRIVATE_42_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_42,32.28,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_42_INFILTRATION,STORAGE_42_INFILTRATION_SCHEDULE,STORAGE_42,43.99,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_43_INFILTRATION,LOBBY_43_INFILTRATION_SCHEDULE,LOBBY_43,105.03,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_43_INFILTRATION,CONFERENCE_43_INFILTRATION_SCHEDULE,CONFERENCE_43,78.69,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_43_INFILTRATION,BREAK_ROOM_43_INFILTRATION_SCHEDULE,BREAK_ROOM_43,78.48,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_43_INFILTRATION,MECHANICAL_43_INFILTRATION_SCHEDULE,MECHANICAL_43,96.75,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_43_INFILTRATION,OFFICE_OPEN_43_INFILTRATION_SCHEDULE,OFFICE_OPEN_43,226.87,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_43_INFILTRATION,OFFICE_PRIVATE_43_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_43,35.46,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_43_INFILTRATION,STORAGE_43_INFILTRATION_SCHEDULE,STORAGE_43,47.13,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_44_INFILTRATION,LOBBY_44_INFILTRATION_SCHEDULE,LOBBY_44,178.06,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_44_INFILTRATION,CONFERENCE_44_INFILTRATION_SCHEDULE,CONFERENCE_44,80.77,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_44_INFILTRATION,BREAK_ROOM_44_INFILTRATION_SCHEDULE,BREAK_ROOM_44,54.57,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_44_INFILTRATION,MECHANICAL_44_INFILTRATION_SCHEDULE,MECHANICAL_44,43.04,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_44_INFILTRATION,OFFICE_OPEN_44_INFILTRATION_SCHEDULE,OFFICE_OPEN_44,380.08,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_44_INFILTRATION,OFFICE_PRIVATE_44_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_44,36.58,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_44_INFILTRATION,STORAGE_44_INFILTRATION_SCHEDULE,STORAGE_44,28.89,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_45_INFILTRATION,LOBBY_45_INFILTRATION_SCHEDULE,LOBBY_45,180.69,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_45_INFILTRATION,CONFERENCE_45_INFILTRATION_SCHEDULE,CONFERENCE_45,99.94,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_45_INFILTRATION,BREAK_ROOM_45_INFILTRATION_SCHEDULE,BREAK_ROOM_45,40.29,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_45_INFILTRATION,MECHANICAL_45_INFILTRATION_SCHEDULE,MECHANICAL_45,92.31,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_45_INFILTRATION,OFFICE_OPEN_45_INFILTRATION_SCHEDULE,OFFICE_OPEN_45,485.62,24.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_45_INFILTRATION,OFFICE_PRIVATE_45_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_45,21.92,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_45_INFILTRATION,STORAGE_45_INFILTRATION_SCHEDULE,STORAGE_45,17.33,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_46_INFILTRATION,LOBBY_46_INFILTRATION_SCHEDULE,LOBBY_46,157.43,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_46_INFILTRATION,CONFERENCE_46_INFILTRATION_SCHEDULE,CONFERENCE_46,98.73,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_46_INFILTRATION,BREAK_ROOM_46_INFILTRATION_SCHEDULE,BREAK_ROOM_46,62.53,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_46_INFILTRATION,MECHANICAL_46_INFILTRATION_SCHEDULE,MECHANICAL_46,76.33,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_46_INFILTRATION,OFFICE_OPEN_46_INFILTRATION_SCHEDULE,OFFICE_OPEN_46,252.34,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_46_INFILTRATION,STORAGE_46_INFILTRATION_SCHEDULE,STORAGE_46,38.67,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_47_INFILTRATION,LOBBY_47_INFILTRATION_SCHEDULE,LOBBY_47,121.20,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_47_INFILTRATION,CONFERENCE_47_INFILTRATION_SCHEDULE,CONFERENCE_47,81.38,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_47_INFILTRATION,BREAK_ROOM_47_INFILTRATION_SCHEDULE,BREAK_ROOM_47,59.34,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_47_INFILTRATION,MECHANICAL_47_INFILTRATION_SCHEDULE,MECHANICAL_47,45.49,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_47_INFILTRATION,OFFICE_OPEN_47_INFILTRATION_SCHEDULE,OFFICE_OPEN_47,304.17,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_47_INFILTRATION,OFFICE_PRIVATE_47_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_47,25.27,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_47_INFILTRATION,STORAGE_47_INFILTRATION_SCHEDULE,STORAGE_47,30.71,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_48_INFILTRATION,LOBBY_48_INFILTRATION_SCHEDULE,LOBBY_48,92.73,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_48_INFILTRATION,CONFERENCE_48_INFILTRATION_SCHEDULE,CONFERENCE_48,64.59,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_48_INFILTRATION,BREAK_ROOM_48_INFILTRATION_SCHEDULE,BREAK_ROOM_48,47.81,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_48_INFILTRATION,MECHANICAL_48_INFILTRATION_SCHEDULE,MECHANICAL_48,79.94,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_48_INFILTRATION,OFFICE_OPEN_48_INFILTRATION_SCHEDULE,OFFICE_OPEN_48,464.63,23.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_48_INFILTRATION,OFFICE_PRIVATE_48_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_48,26.05,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_48_INFILTRATION,STORAGE_48_INFILTRATION_SCHEDULE,STORAGE_48,19.81,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_49_INFILTRATION,LOBBY_49_INFILTRATION_SCHEDULE,LOBBY_49,185.86,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_49_INFILTRATION,CONFERENCE_49_INFILTRATION_SCHEDULE,CONFERENCE_49,49.81,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_49_INFILTRATION,BREAK_ROOM_49_INFILTRATION_SCHEDULE,BREAK_ROOM_49,66.71,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_49_INFILTRATION,OFFICE_OPEN_49_INFILTRATION_SCHEDULE,OFFICE_OPEN_49,131.35,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_49_INFILTRATION,OFFICE_PRIVATE_49_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_49,42.65,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_49_INFILTRATION,STORAGE_49_INFILTRATION_SCHEDULE,STORAGE_49,19.69,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_50_INFILTRATION,LOBBY_50_INFILTRATION_SCHEDULE,LOBBY_50,75.54,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_50_INFILTRATION,CONFERENCE_50_INFILTRATION_SCHEDULE,CONFERENCE_50,94.37,18.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_50_INFILTRATION,BREAK_ROOM_50_INFILTRATION_SCHEDULE,BREAK_ROOM_50,28.23,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_50_INFILTRATION,MECHANICAL_50_INFILTRATION_SCHEDULE,MECHANICAL_50,29.86,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_50_INFILTRATION,OFFICE_OPEN_50_INFILTRATION_SCHEDULE,OFFICE_OPEN_50,351.13,17.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_50_INFILTRATION,OFFICE_PRIVATE_50_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_50,30.02,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_50_INFILTRATION,STORAGE_50_INFILTRATION_SCHEDULE,STORAGE_50,22.72,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_51_INFILTRATION,LOBBY_51_INFILTRATION_SCHEDULE,LOBBY_51,77.53,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_51_INFILTRATION,CONFERENCE_51_INFILTRATION_SCHEDULE,CONFERENCE_51,43.92,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_51_INFILTRATION,BREAK_ROOM_51_INFILTRATION_SCHEDULE,BREAK_ROOM_51,75.96,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_51_INFILTRATION,MECHANICAL_51_INFILTRATION_SCHEDULE,MECHANICAL_51,76.47,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_51_INFILTRATION,OFFICE_PRIVATE_51_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_51,36.78,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_51_INFILTRATION,STORAGE_51_INFILTRATION_SCHEDULE,STORAGE_51,29.22,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_52_INFILTRATION,LOBBY_52_INFILTRATION_SCHEDULE,LOBBY_52,118.99,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_52_INFILTRATION,BREAK_ROOM_52_INFILTRATION_SCHEDULE,BREAK_ROOM_52,59.97,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_52_INFILTRATION,MECHANICAL_52_INFILTRATION_SCHEDULE,MECHANICAL_52,25.36,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_52_INFILTRATION,OFFICE_OPEN_52_INFILTRATION_SCHEDULE,OFFICE_OPEN_52,263.73,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_52_INFILTRATION,OFFICE_PRIVATE_52_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_52,47.56,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_52_INFILTRATION,STORAGE_52_INFILTRATION_SCHEDULE,STORAGE_52,49.76,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_53_INFILTRATION,LOBBY_53_INFILTRATION_SCHEDULE,LOBBY_53,150.43,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_53_INFILTRATION,CONFERENCE_53_INFILTRATION_SCHEDULE,CONFERENCE_53,48.10,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_53_INFILTRATION,BREAK_ROOM_53_INFILTRATION_SCHEDULE,BREAK_ROOM_53,75.38,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_53_INFILTRATION,MECHANICAL_53_INFILTRATION_SCHEDULE,MECHANICAL_53,77.35,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_53_INFILTRATION,OFFICE_OPEN_53_INFILTRATION_SCHEDULE,OFFICE_OPEN_53,387.87,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_53_INFILTRATION,OFFICE_PRIVATE_53_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_53,41.82,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_53_INFILTRATION,STORAGE_53_INFILTRATION_SCHEDULE,STORAGE_53,26.54,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_54_INFILTRATION,LOBBY_54_INFILTRATION_SCHEDULE,LOBBY_54,145.23,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_54_INFILTRATION,CONFERENCE_54_INFILTRATION_SCHEDULE,CONFERENCE_54,40.28,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_54_INFILTRATION,BREAK_ROOM_54_INFILTRATION_SCHEDULE,BREAK_ROOM_54,36.23,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_54_INFILTRATION,MECHANICAL_54_INFILTRATION_SCHEDULE,MECHANICAL_54,70.67,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_54_INFILTRATION,OFFICE_OPEN_54_INFILTRATION_SCHEDULE,OFFICE_OPEN_54,212.82,10.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_54_INFILTRATION,OFFICE_PRIVATE_54_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_54,23.07,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_54_INFILTRATION,STORAGE_54_INFILTRATION_SCHEDULE,STORAGE_54,30.51,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_55_INFILTRATION,LOBBY_55_INFILTRATION_SCHEDULE,LOBBY_55,156.86,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_55_INFILTRATION,BREAK_ROOM_55_INFILTRATION_SCHEDULE,BREAK_ROOM_55,72.19,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_55_INFILTRATION,MECHANICAL_55_INFILTRATION_SCHEDULE,MECHANICAL_55,72.17,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_55_INFILTRATION,OFFICE_OPEN_55_INFILTRATION_SCHEDULE,OFFICE_OPEN_55,261.99,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_55_INFILTRATION,OFFICE_PRIVATE_55_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_55,37.96,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_56_INFILTRATION,LOBBY_56_INFILTRATION_SCHEDULE,LOBBY_56,66.93,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_56_INFILTRATION,CONFERENCE_56_INFILTRATION_SCHEDULE,CONFERENCE_56,62.08,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_56_INFILTRATION,BREAK_ROOM_56_INFILTRATION_SCHEDULE,BREAK_ROOM_56,50.94,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_56_INFILTRATION,MECHANICAL_56_INFILTRATION_SCHEDULE,MECHANICAL_56,96.40,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_56_INFILTRATION,OFFICE_OPEN_56_INFILTRATION_SCHEDULE,OFFICE_OPEN_56,176.25,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_56_INFILTRATION,OFFICE_PRIVATE_56_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_56,28.68,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_56_INFILTRATION,STORAGE_56_INFILTRATION_SCHEDULE,STORAGE_56,14.27,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_57_INFILTRATION,LOBBY_57_INFILTRATION_SCHEDULE,LOBBY_57,104.52,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_57_INFILTRATION,CONFERENCE_57_INFILTRATION_SCHEDULE,CONFERENCE_57,40.38,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_57_INFILTRATION,BREAK_ROOM_57_INFILTRATION_SCHEDULE,BREAK_ROOM_57,41.44,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_57_INFILTRATION,MECHANICAL_57_INFILTRATION_SCHEDULE,MECHANICAL_57,81.41,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_57_INFILTRATION,OFFICE_OPEN_57_INFILTRATION_SCHEDULE,OFFICE_OPEN_57,141.63,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_57_INFILTRATION,OFFICE_PRIVATE_57_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_57,18.41,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_58_INFILTRATION,LOBBY_58_INFILTRATION_SCHEDULE,LOBBY_58,56.45,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_58_INFILTRATION,CONFERENCE_58_INFILTRATION_SCHEDULE,CONFERENCE_58,49.27,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_58_INFILTRATION,BREAK_ROOM_58_INFILTRATION_SCHEDULE,BREAK_ROOM_58,24.79,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_58_INFILTRATION,MECHANICAL_58_INFILTRATION_SCHEDULE,MECHANICAL_58,33.44,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_58_INFILTRATION,OFFICE_OPEN_58_INFILTRATION_SCHEDULE,OFFICE_OPEN_58,154.62,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_58_INFILTRATION,OFFICE_PRIVATE_58_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_58,19.46,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_58_INFILTRATION,STORAGE_58_INFILTRATION_SCHEDULE,STORAGE_58,31.34,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_59_INFILTRATION,LOBBY_59_INFILTRATION_SCHEDULE,LOBBY_59,83.10,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_59_INFILTRATION,CONFERENCE_59_INFILTRATION_SCHEDULE,CONFERENCE_59,99.82,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_59_INFILTRATION,BREAK_ROOM_59_INFILTRATION_SCHEDULE,BREAK_ROOM_59,65.87,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_59_INFILTRATION,MECHANICAL_59_INFILTRATION_SCHEDULE,MECHANICAL_59,24.17,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_59_INFILTRATION,OFFICE_PRIVATE_59_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_59,34.22,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_59_INFILTRATION,STORAGE_59_INFILTRATION_SCHEDULE,STORAGE_59,15.19,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_60_INFILTRATION,LOBBY_60_INFILTRATION_SCHEDULE,LOBBY_60,56.58,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_60_INFILTRATION,CONFERENCE_60_INFILTRATION_SCHEDULE,CONFERENCE_60,90.68,18.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_60_INFILTRATION,BREAK_ROOM_60_INFILTRATION_SCHEDULE,BREAK_ROOM_60,63.99,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_60_INFILTRATION,MECHANICAL_60_INFILTRATION_SCHEDULE,MECHANICAL_60,31.11,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_60_INFILTRATION,OFFICE_OPEN_60_INFILTRATION_SCHEDULE,OFFICE_OPEN_60,225.60,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_60_INFILTRATION,OFFICE_PRIVATE_60_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_60,20.35,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_60_INFILTRATION,STORAGE_60_INFILTRATION_SCHEDULE,STORAGE_60,17.97,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_61_INFILTRATION,LOBBY_61_INFILTRATION_SCHEDULE,LOBBY_61,177.05,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_61_INFILTRATION,CONFERENCE_61_INFILTRATION_SCHEDULE,CONFERENCE_61,67.89,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_61_INFILTRATION,BREAK_ROOM_61_INFILTRATION_SCHEDULE,BREAK_ROOM_61,72.76,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_61_INFILTRATION,MECHANICAL_61_INFILTRATION_SCHEDULE,MECHANICAL_61,66.59,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_61_INFILTRATION,OFFICE_PRIVATE_61_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_61,46.74,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_61_INFILTRATION,STORAGE_61_INFILTRATION_SCHEDULE,STORAGE_61,28.39,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_62_INFILTRATION,LOBBY_62_INFILTRATION_SCHEDULE,LOBBY_62,167.15,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_62_INFILTRATION,CONFERENCE_62_INFILTRATION_SCHEDULE,CONFERENCE_62,44.11,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_62_INFILTRATION,BREAK_ROOM_62_INFILTRATION_SCHEDULE,BREAK_ROOM_62,48.31,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_62_INFILTRATION,MECHANICAL_62_INFILTRATION_SCHEDULE,MECHANICAL_62,83.84,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_62_INFILTRATION,OFFICE_OPEN_62_INFILTRATION_SCHEDULE,OFFICE_OPEN_62,307.19,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_62_INFILTRATION,OFFICE_PRIVATE_62_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_62,41.20,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_62_INFILTRATION,STORAGE_62_INFILTRATION_SCHEDULE,STORAGE_62,44.94,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_63_INFILTRATION,LOBBY_63_INFILTRATION_SCHEDULE,LOBBY_63,76.35,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_63_INFILTRATION,CONFERENCE_63_INFILTRATION_SCHEDULE,CONFERENCE_63,82.38,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_63_INFILTRATION,BREAK_ROOM_63_INFILTRATION_SCHEDULE,BREAK_ROOM_63,54.52,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_63_INFILTRATION,MECHANICAL_63_INFILTRATION_SCHEDULE,MECHANICAL_63,39.36,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_63_INFILTRATION,OFFICE_OPEN_63_INFILTRATION_SCHEDULE,OFFICE_OPEN_63,465.77,23.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_63_INFILTRATION,OFFICE_PRIVATE_63_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_63,43.49,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_63_INFILTRATION,STORAGE_63_INFILTRATION_SCHEDULE,STORAGE_63,31.02,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_64_INFILTRATION,LOBBY_64_INFILTRATION_SCHEDULE,LOBBY_64,188.47,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_64_INFILTRATION,CONFERENCE_64_INFILTRATION_SCHEDULE,CONFERENCE_64,47.56,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_64_INFILTRATION,BREAK_ROOM_64_INFILTRATION_SCHEDULE,BREAK_ROOM_64,41.51,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_64_INFILTRATION,MECHANICAL_64_INFILTRATION_SCHEDULE,MECHANICAL_64,35.37,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_64_INFILTRATION,OFFICE_OPEN_64_INFILTRATION_SCHEDULE,OFFICE_OPEN_64,395.24,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_64_INFILTRATION,OFFICE_PRIVATE_64_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_64,16.78,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_64_INFILTRATION,STORAGE_64_INFILTRATION_SCHEDULE,STORAGE_64,34.15,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_65_INFILTRATION,CONFERENCE_65_INFILTRATION_SCHEDULE,CONFERENCE_65,56.61,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_65_INFILTRATION,BREAK_ROOM_65_INFILTRATION_SCHEDULE,BREAK_ROOM_65,75.36,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_65_INFILTRATION,MECHANICAL_65_INFILTRATION_SCHEDULE,MECHANICAL_65,52.94,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_65_INFILTRATION,OFFICE_OPEN_65_INFILTRATION_SCHEDULE,OFFICE_OPEN_65,392.29,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_65_INFILTRATION,OFFICE_PRIVATE_65_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_65,23.95,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_65_INFILTRATION,STORAGE_65_INFILTRATION_SCHEDULE,STORAGE_65,27.45,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_66_INFILTRATION,LOBBY_66_INFILTRATION_SCHEDULE,LOBBY_66,194.50,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_66_INFILTRATION,CONFERENCE_66_INFILTRATION_SCHEDULE,CONFERENCE_66,58.86,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_66_INFILTRATION,BREAK_ROOM_66_INFILTRATION_SCHEDULE,BREAK_ROOM_66,70.92,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_66_INFILTRATION,MECHANICAL_66_INFILTRATION_SCHEDULE,MECHANICAL_66,76.40,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_66_INFILTRATION,OFFICE_OPEN_66_INFILTRATION_SCHEDULE,OFFICE_OPEN_66,245.35,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_66_INFILTRATION,OFFICE_PRIVATE_66_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_66,18.43,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_66_INFILTRATION,STORAGE_66_INFILTRATION_SCHEDULE,STORAGE_66,42.98,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_67_INFILTRATION,LOBBY_67_INFILTRATION_SCHEDULE,LOBBY_67,117.98,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_67_INFILTRATION,CONFERENCE_67_INFILTRATION_SCHEDULE,CONFERENCE_67,96.86,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_67_INFILTRATION,BREAK_ROOM_67_INFILTRATION_SCHEDULE,BREAK_ROOM_67,23.72,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_67_INFILTRATION,MECHANICAL_67_INFILTRATION_SCHEDULE,MECHANICAL_67,27.46,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_67_INFILTRATION,OFFICE_OPEN_67_INFILTRATION_SCHEDULE,OFFICE_OPEN_67,299.97,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_67_INFILTRATION,OFFICE_PRIVATE_67_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_67,18.11,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_67_INFILTRATION,STORAGE_67_INFILTRATION_SCHEDULE,STORAGE_67,12.71,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_68_INFILTRATION,LOBBY_68_INFILTRATION_SCHEDULE,LOBBY_68,162.53,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_68_INFILTRATION,BREAK_ROOM_68_INFILTRATION_SCHEDULE,BREAK_ROOM_68,34.21,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_68_INFILTRATION,MECHANICAL_68_INFILTRATION_SCHEDULE,MECHANICAL_68,25.08,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_68_INFILTRATION,OFFICE_OPEN_68_INFILTRATION_SCHEDULE,OFFICE_OPEN_68,469.67,23.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_68_INFILTRATION,OFFICE_PRIVATE_68_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_68,48.16,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_68_INFILTRATION,STORAGE_68_INFILTRATION_SCHEDULE,STORAGE_68,36.53,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_69_INFILTRATION,LOBBY_69_INFILTRATION_SCHEDULE,LOBBY_69,158.65,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_69_INFILTRATION,CONFERENCE_69_INFILTRATION_SCHEDULE,CONFERENCE_69,52.77,10.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_69_INFILTRATION,OFFICE_OPEN_69_INFILTRATION_SCHEDULE,OFFICE_OPEN_69,245.27,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_69_INFILTRATION,STORAGE_69_INFILTRATION_SCHEDULE,STORAGE_69,23.00,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_70_INFILTRATION,LOBBY_70_INFILTRATION_SCHEDULE,LOBBY_70,112.85,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_70_INFILTRATION,CONFERENCE_70_INFILTRATION_SCHEDULE,CONFERENCE_70,46.33,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_70_INFILTRATION,BREAK_ROOM_70_INFILTRATION_SCHEDULE,BREAK_ROOM_70,34.11,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_70_INFILTRATION,MECHANICAL_70_INFILTRATION_SCHEDULE,MECHANICAL_70,85.67,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_70_INFILTRATION,OFFICE_PRIVATE_70_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_70,16.31,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_70_INFILTRATION,STORAGE_70_INFILTRATION_SCHEDULE,STORAGE_70,28.81,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_71_INFILTRATION,LOBBY_71_INFILTRATION_SCHEDULE,LOBBY_71,138.96,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_71_INFILTRATION,BREAK_ROOM_71_INFILTRATION_SCHEDULE,BREAK_ROOM_71,72.53,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_71_INFILTRATION,MECHANICAL_71_INFILTRATION_SCHEDULE,MECHANICAL_71,75.36,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_71_INFILTRATION,OFFICE_PRIVATE_71_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_71,29.73,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_71_INFILTRATION,STORAGE_71_INFILTRATION_SCHEDULE,STORAGE_71,25.14,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_72_INFILTRATION,LOBBY_72_INFILTRATION_SCHEDULE,LOBBY_72,90.88,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_72_INFILTRATION,BREAK_ROOM_72_INFILTRATION_SCHEDULE,BREAK_ROOM_72,52.88,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_72_INFILTRATION,MECHANICAL_72_INFILTRATION_SCHEDULE,MECHANICAL_72,83.01,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_72_INFILTRATION,OFFICE_OPEN_72_INFILTRATION_SCHEDULE,OFFICE_OPEN_72,315.95,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_72_INFILTRATION,OFFICE_PRIVATE_72_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_72,46.23,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_72_INFILTRATION,STORAGE_72_INFILTRATION_SCHEDULE,STORAGE_72,13.62,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_73_INFILTRATION,LOBBY_73_INFILTRATION_SCHEDULE,LOBBY_73,145.53,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_73_INFILTRATION,CONFERENCE_73_INFILTRATION_SCHEDULE,CONFERENCE_73,86.47,17.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_73_INFILTRATION,BREAK_ROOM_73_INFILTRATION_SCHEDULE,BREAK_ROOM_73,27.97,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_73_INFILTRATION,MECHANICAL_73_INFILTRATION_SCHEDULE,MECHANICAL_73,36.58,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_73_INFILTRATION,OFFICE_OPEN_73_INFILTRATION_SCHEDULE,OFFICE_OPEN_73,173.95,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_73_INFILTRATION,OFFICE_PRIVATE_73_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_73,42.93,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_73_INFILTRATION,STORAGE_73_INFILTRATION_SCHEDULE,STORAGE_73,34.26,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_74_INFILTRATION,LOBBY_74_INFILTRATION_SCHEDULE,LOBBY_74,75.32,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_74_INFILTRATION,CONFERENCE_74_INFILTRATION_SCHEDULE,CONFERENCE_74,71.33,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_74_INFILTRATION,BREAK_ROOM_74_INFILTRATION_SCHEDULE,BREAK_ROOM_74,53.37,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_74_INFILTRATION,MECHANICAL_74_INFILTRATION_SCHEDULE,MECHANICAL_74,96.32,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_74_INFILTRATION,OFFICE_OPEN_74_INFILTRATION_SCHEDULE,OFFICE_OPEN_74,269.13,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_74_INFILTRATION,OFFICE_PRIVATE_74_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_74,18.19,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_74_INFILTRATION,STORAGE_74_INFILTRATION_SCHEDULE,STORAGE_74,28.66,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_75_INFILTRATION,LOBBY_75_INFILTRATION_SCHEDULE,LOBBY_75,128.93,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_75_INFILTRATION,CONFERENCE_75_INFILTRATION_SCHEDULE,CONFERENCE_75,74.87,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_75_INFILTRATION,BREAK_ROOM_75_INFILTRATION_SCHEDULE,BREAK_ROOM_75,64.61,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_75_INFILTRATION,MECHANICAL_75_INFILTRATION_SCHEDULE,MECHANICAL_75,84.47,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_75_INFILTRATION,OFFICE_OPEN_75_INFILTRATION_SCHEDULE,OFFICE_OPEN_75,140.60,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_75_INFILTRATION,OFFICE_PRIVATE_75_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_75,24.36,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_75_INFILTRATION,STORAGE_75_INFILTRATION_SCHEDULE,STORAGE_75,35.97,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_76_INFILTRATION,LOBBY_76_INFILTRATION_SCHEDULE,LOBBY_76,197.19,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_76_INFILTRATION,CONFERENCE_76_INFILTRATION_SCHEDULE,CONFERENCE_76,61.83,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_76_INFILTRATION,BREAK_ROOM_76_INFILTRATION_SCHEDULE,BREAK_ROOM_76,30.28,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_76_INFILTRATION,MECHANICAL_76_INFILTRATION_SCHEDULE,MECHANICAL_76,58.04,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_76_INFILTRATION,OFFICE_OPEN_76_INFILTRATION_SCHEDULE,OFFICE_OPEN_76,178.27,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_76_INFILTRATION,OFFICE_PRIVATE_76_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_76,45.04,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_76_INFILTRATION,STORAGE_76_INFILTRATION_SCHEDULE,STORAGE_76,47.05,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_77_INFILTRATION,LOBBY_77_INFILTRATION_SCHEDULE,LOBBY_77,97.91,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_77_INFILTRATION,BREAK_ROOM_77_INFILTRATION_SCHEDULE,BREAK_ROOM_77,51.21,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_77_INFILTRATION,MECHANICAL_77_INFILTRATION_SCHEDULE,MECHANICAL_77,96.06,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_77_INFILTRATION,OFFICE_OPEN_77_INFILTRATION_SCHEDULE,OFFICE_OPEN_77,348.28,17.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_77_INFILTRATION,OFFICE_PRIVATE_77_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_77,15.46,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_77_INFILTRATION,STORAGE_77_INFILTRATION_SCHEDULE,STORAGE_77,37.35,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_78_INFILTRATION,CONFERENCE_78_INFILTRATION_SCHEDULE,CONFERENCE_78,47.53,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_78_INFILTRATION,BREAK_ROOM_78_INFILTRATION_SCHEDULE,BREAK_ROOM_78,67.54,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_78_INFILTRATION,MECHANICAL_78_INFILTRATION_SCHEDULE,MECHANICAL_78,86.61,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_78_INFILTRATION,OFFICE_OPEN_78_INFILTRATION_SCHEDULE,OFFICE_OPEN_78,295.17,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_78_INFILTRATION,OFFICE_PRIVATE_78_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_78,19.31,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_78_INFILTRATION,STORAGE_78_INFILTRATION_SCHEDULE,STORAGE_78,16.81,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_79_INFILTRATION,CONFERENCE_79_INFILTRATION_SCHEDULE,CONFERENCE_79,83.89,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_79_INFILTRATION,BREAK_ROOM_79_INFILTRATION_SCHEDULE,BREAK_ROOM_79,28.14,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_79_INFILTRATION,MECHANICAL_79_INFILTRATION_SCHEDULE,MECHANICAL_79,88.92,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_79_INFILTRATION,OFFICE_OPEN_79_INFILTRATION_SCHEDULE,OFFICE_OPEN_79,133.21,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_79_INFILTRATION,OFFICE_PRIVATE_79_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_79,30.33,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_79_INFILTRATION,STORAGE_79_INFILTRATION_SCHEDULE,STORAGE_79,38.97,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_80_INFILTRATION,LOBBY_80_INFILTRATION_SCHEDULE,LOBBY_80,78.11,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_80_INFILTRATION,CONFERENCE_80_INFILTRATION_SCHEDULE,CONFERENCE_80,46.81,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_80_INFILTRATION,BREAK_ROOM_80_INFILTRATION_SCHEDULE,BREAK_ROOM_80,76.86,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_80_INFILTRATION,OFFICE_OPEN_80_INFILTRATION_SCHEDULE,OFFICE_OPEN_80,149.31,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_80_INFILTRATION,OFFICE_PRIVATE_80_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_80,23.13,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_80_INFILTRATION,STORAGE_80_INFILTRATION_SCHEDULE,STORAGE_80,41.53,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_81_INFILTRATION,LOBBY_81_INFILTRATION_SCHEDULE,LOBBY_81,124.73,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_81_INFILTRATION,CONFERENCE_81_INFILTRATION_SCHEDULE,CONFERENCE_81,36.70,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_81_INFILTRATION,BREAK_ROOM_81_INFILTRATION_SCHEDULE,BREAK_ROOM_81,71.48,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_81_INFILTRATION,MECHANICAL_81_INFILTRATION_SCHEDULE,MECHANICAL_81,49.57,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_81_INFILTRATION,OFFICE_PRIVATE_81_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_81,49.62,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_81_INFILTRATION,STORAGE_81_INFILTRATION_SCHEDULE,STORAGE_81,16.56,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_82_INFILTRATION,LOBBY_82_INFILTRATION_SCHEDULE,LOBBY_82,146.35,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_82_INFILTRATION,CONFERENCE_82_INFILTRATION_SCHEDULE,CONFERENCE_82,64.72,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_82_INFILTRATION,BREAK_ROOM_82_INFILTRATION_SCHEDULE,BREAK_ROOM_82,70.27,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_82_INFILTRATION,MECHANICAL_82_INFILTRATION_SCHEDULE,MECHANICAL_82,84.56,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_82_INFILTRATION,OFFICE_OPEN_82_INFILTRATION_SCHEDULE,OFFICE_OPEN_82,441.11,22.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_82_INFILTRATION,OFFICE_PRIVATE_82_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_82,39.19,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_82_INFILTRATION,STORAGE_82_INFILTRATION_SCHEDULE,STORAGE_82,38.00,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,LOBBY_0,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_0,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_0,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_0,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_0,Mixing/Well-Stirred
RoomAir Model,STORAGE_0,Mixing/Well-Stirred
RoomAir Model,LOBBY_1,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_1,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_1,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_1,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_1,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_1,Mixing/Well-Stirred
RoomAir Model,STORAGE_1,Mixing/Well-Stirred
RoomAir Model,LOBBY_2,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_2,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_2,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_2,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_2,Mixing/Well-Stirred
RoomAir Model,STORAGE_2,Mixing/Well-Stirred
RoomAir Model,LOBBY_3,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_3,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_3,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_3,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_3,Mixing/Well-Stirred
RoomAir Model,STORAGE_3,Mixing/Well-Stirred
RoomAir Model,LOBBY_4,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_4,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_4,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_4,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_4,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_4,Mixing/Well-Stirred
RoomAir Model,STORAGE_4,Mixing/Well-Stirred
RoomAir Model,LOBBY_5,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_5,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_5,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_5,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_5,Mixing/Well-Stirred
RoomAir Model,STORAGE_5,Mixing/Well-Stirred
RoomAir Model,LOBBY_6,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_6,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_6,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_6,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_6,Mixing/Well-Stirred
RoomAir Model,STORAGE_6,Mixing/Well-Stirred
RoomAir Model,LOBBY_7,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_7,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_7,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_7,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_7,Mixing/Well-Stirred
RoomAir Model,STORAGE_7,Mixing/Well-Stirred
RoomAir Model,LOBBY_8,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_8,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_8,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_8,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_8,Mixing/Well-Stirred
RoomAir Model,STORAGE_8,Mixing/Well-Stirred
RoomAir Model,LOBBY_9,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_9,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_9,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_9,Mixing/Well-Stirred
RoomAir Model,STORAGE_9,Mixing/Well-Stirred
RoomAir Model,LOBBY_10,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_10,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_10,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_10,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_10,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_10,Mixing/Well-Stirred
RoomAir Model,STORAGE_10,Mixing/Well-Stirred
RoomAir Model,LOBBY_11,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_11,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_11,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_11,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_11,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_11,Mixing/Well-Stirred
RoomAir Model,STORAGE_11,Mixing/Well-Stirred
RoomAir Model,LOBBY_12,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_12,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_12,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_12,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_12,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_12,Mixing/Well-Stirred
RoomAir Model,LOBBY_13,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_13,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_13,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_13,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_13,Mixing/Well-Stirred
RoomAir Model,STORAGE_13,Mixing/Well-Stirred
RoomAir Model,LOBBY_14,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_14,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_14,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_14,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_14,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_14,Mixing/Well-Stirred
RoomAir Model,LOBBY_15,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_15,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_15,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_15,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_15,Mixing/Well-Stirred
RoomAir Model,STORAGE_15,Mixing/Well-Stirred
RoomAir Model,LOBBY_16,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_16,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_16,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_16,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_16,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_16,Mixing/Well-Stirred
RoomAir Model,STORAGE_16,Mixing/Well-Stirred
RoomAir Model,LOBBY_17,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_17,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_17,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_17,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_17,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_17,Mixing/Well-Stirred
RoomAir Model,STORAGE_17,Mixing/Well-Stirred
RoomAir Model,LOBBY_18,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_18,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_18,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_18,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_18,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_18,Mixing/Well-Stirred
RoomAir Model,STORAGE_18,Mixing/Well-Stirred
RoomAir Model,LOBBY_19,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_19,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_19,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_19,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_19,Mixing/Well-Stirred
RoomAir Model,STORAGE_19,Mixing/Well-Stirred
RoomAir Model,LOBBY_20,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_20,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_20,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_20,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_20,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_20,Mixing/Well-Stirred
RoomAir Model,STORAGE_20,Mixing/Well-Stirred
RoomAir Model,LOBBY_21,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_21,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_21,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_21,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_21,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_21,Mixing/Well-Stirred
RoomAir Model,STORAGE_21,Mixing/Well-Stirred
RoomAir Model,LOBBY_22,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_22,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_22,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_22,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_22,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_22,Mixing/Well-Stirred
RoomAir Model,STORAGE_22,Mixing/Well-Stirred
RoomAir Model,LOBBY_23,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_23,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_23,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_23,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_23,Mixing/Well-Stirred
RoomAir Model,LOBBY_24,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_24,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_24,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_24,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_24,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_24,Mixing/Well-Stirred
RoomAir Model,STORAGE_24,Mixing/Well-Stirred
RoomAir Model,LOBBY_25,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_25,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_25,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_25,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_25,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_25,Mixing/Well-Stirred
RoomAir Model,STORAGE_25,Mixing/Well-Stirred
RoomAir Model,LOBBY_26,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_26,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_26,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_26,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_26,Mixing/Well-Stirred
RoomAir Model,STORAGE_26,Mixing/Well-Stirred
RoomAir Model,LOBBY_27,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_27,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_27,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_27,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_27,Mixing/Well-Stirred
RoomAir Model,STORAGE_27,Mixing/Well-Stirred
RoomAir Model,LOBBY_28,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_28,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_28,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_28,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_28,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_28,Mixing/Well-Stirred
RoomAir Model,STORAGE_28,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_29,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_29,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_29,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_29,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_29,Mixing/Well-Stirred
RoomAir Model,STORAGE_29,Mixing/Well-Stirred
RoomAir Model,LOBBY_30,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_30,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_30,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_30,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_30,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_30,Mixing/Well-Stirred
RoomAir Model,STORAGE_30,Mixing/Well-Stirred
RoomAir Model,LOBBY_31,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_31,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_31,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_31,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_31,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_31,Mixing/Well-Stirred
RoomAir Model,STORAGE_31,Mixing/Well-Stirred
RoomAir Model,LOBBY_32,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_32,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_32,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_32,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_32,Mixing/Well-Stirred
RoomAir Model,STORAGE_32,Mixing/Well-Stirred
RoomAir Model,LOBBY_33,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_33,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_33,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_33,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_33,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_33,Mixing/Well-Stirred
RoomAir Model,STORAGE_33,Mixing/Well-Stirred
RoomAir Model,LOBBY_34,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_34,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_34,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_34,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_34,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_34,Mixing/Well-Stirred
RoomAir Model,STORAGE_34,Mixing/Well-Stirred
RoomAir Model,LOBBY_35,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_35,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_35,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_35,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_35,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_35,Mixing/Well-Stirred
RoomAir Model,STORAGE_35,Mixing/Well-Stirred
RoomAir Model,LOBBY_36,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_36,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_36,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_36,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_36,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_36,Mixing/Well-Stirred
RoomAir Model,STORAGE_36,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_37,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_37,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_37,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_37,Mixing/Well-Stirred
RoomAir Model,STORAGE_37,Mixing/Well-Stirred
RoomAir Model,LOBBY_38,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_38,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_38,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_38,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_38,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_38,Mixing/Well-Stirred
RoomAir Model,LOBBY_39,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_39,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_39,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_39,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_39,Mixing/Well-Stirred
RoomAir Model,STORAGE_39,Mixing/Well-Stirred
RoomAir Model,LOBBY_40,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_40,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_40,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_40,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_40,Mixing/Well-Stirred
RoomAir Model,STORAGE_40,Mixing/Well-Stirred
RoomAir Model,LOBBY_41,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_41,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_41,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_41,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_41,Mixing/Well-Stirred
RoomAir Model,STORAGE_41,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_42,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_42,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_42,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_42,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_42,Mixing/Well-Stirred
RoomAir Model,STORAGE_42,Mixing/Well-Stirred
RoomAir Model,LOBBY_43,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_43,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_43,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_43,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_43,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_43,Mixing/Well-Stirred
RoomAir Model,STORAGE_43,Mixing/Well-Stirred
RoomAir Model,LOBBY_44,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_44,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_44,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_44,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_44,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_44,Mixing/Well-Stirred
RoomAir Model,STORAGE_44,Mixing/Well-Stirred
RoomAir Model,LOBBY_45,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_45,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_45,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_45,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_45,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_45,Mixing/Well-Stirred
RoomAir Model,STORAGE_45,Mixing/Well-Stirred
RoomAir Model,LOBBY_46,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_46,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_46,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_46,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_46,Mixing/Well-Stirred
RoomAir Model,STORAGE_46,Mixing/Well-Stirred
RoomAir Model,LOBBY_47,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_47,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_47,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_47,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_47,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_47,Mixing/Well-Stirred
RoomAir Model,STORAGE_47,Mixing/Well-Stirred
RoomAir Model,LOBBY_48,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_48,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_48,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_48,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_48,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_48,Mixing/Well-Stirred
RoomAir Model,STORAGE_48,Mixing/Well-Stirred
RoomAir Model,LOBBY_49,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_49,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_49,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_49,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_49,Mixing/Well-Stirred
RoomAir Model,STORAGE_49,Mixing/Well-Stirred
RoomAir Model,LOBBY_50,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_50,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_50,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_50,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_50,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_50,Mixing/Well-Stirred
RoomAir Model,STORAGE_50,Mixing/Well-Stirred
RoomAir Model,LOBBY_51,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_51,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_51,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_51,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_51,Mixing/Well-Stirred
RoomAir Model,STORAGE_51,Mixing/Well-Stirred
RoomAir Model,LOBBY_52,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_52,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_52,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_52,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_52,Mixing/Well-Stirred
RoomAir Model,STORAGE_52,Mixing/Well-Stirred
RoomAir Model,LOBBY_53,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_53,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_53,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_53,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_53,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_53,Mixing/Well-Stirred
RoomAir Model,STORAGE_53,Mixing/Well-Stirred
RoomAir Model,LOBBY_54,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_54,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_54,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_54,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_54,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_54,Mixing/Well-Stirred
RoomAir Model,STORAGE_54,Mixing/Well-Stirred
RoomAir Model,LOBBY_55,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_55,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_55,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_55,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_55,Mixing/Well-Stirred
RoomAir Model,LOBBY_56,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_56,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_56,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_56,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_56,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_56,Mixing/Well-Stirred
RoomAir Model,STORAGE_56,Mixing/Well-Stirred
RoomAir Model,LOBBY_57,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_57,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_57,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_57,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_57,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_57,Mixing/Well-Stirred
RoomAir Model,LOBBY_58,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_58,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_58,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_58,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_58,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_58,Mixing/Well-Stirred
RoomAir Model,STORAGE_58,Mixing/Well-Stirred
RoomAir Model,LOBBY_59,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_59,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_59,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_59,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_59,Mixing/Well-Stirred
RoomAir Model,STORAGE_59,Mixing/Well-Stirred
RoomAir Model,LOBBY_60,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_60,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_60,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_60,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_60,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_60,Mixing/Well-Stirred
RoomAir Model,STORAGE_60,Mixing/Well-Stirred
RoomAir Model,LOBBY_61,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_61,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_61,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_61,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_61,Mixing/Well-Stirred
RoomAir Model,STORAGE_61,Mixing/Well-Stirred
RoomAir Model,LOBBY_62,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_62,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_62,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_62,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_62,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_62,Mixing/Well-Stirred
RoomAir Model,STORAGE_62,Mixing/Well-Stirred
RoomAir Model,LOBBY_63,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_63,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_63,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_63,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_63,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_63,Mixing/Well-Stirred
RoomAir Model,STORAGE_63,Mixing/Well-Stirred
RoomAir Model,LOBBY_64,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_64,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_64,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_64,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_64,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_64,Mixing/Well-Stirred
RoomAir Model,STORAGE_64,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_65,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_65,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_65,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_65,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_65,Mixing/Well-Stirred
RoomAir Model,STORAGE_65,Mixing/Well-Stirred
RoomAir Model,LOBBY_66,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_66,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_66,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_66,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_66,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_66,Mixing/Well-Stirred
RoomAir Model,STORAGE_66,Mixing/Well-Stirred
RoomAir Model,LOBBY_67,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_67,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_67,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_67,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_67,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_67,Mixing/Well-Stirred
RoomAir Model,STORAGE_67,Mixing/Well-Stirred
RoomAir Model,LOBBY_68,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_68,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_68,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_68,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_68,Mixing/Well-Stirred
RoomAir Model,STORAGE_68,Mixing/Well-Stirred
RoomAir Model,LOBBY_69,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_69,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_69,Mixing/Well-Stirred
RoomAir Model,STORAGE_69,Mixing/Well-Stirred
RoomAir Model,LOBBY_70,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_70,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_70,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_70,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_70,Mixing/Well-Stirred
RoomAir Model,STORAGE_70,Mixing/Well-Stirred
RoomAir Model,LOBBY_71,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_71,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_71,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_71,Mixing/Well-Stirred
RoomAir Model,STORAGE_71,Mixing/Well-Stirred
RoomAir Model,LOBBY_72,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_72,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_72,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_72,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_72,Mixing/Well-Stirred
RoomAir Model,STORAGE_72,Mixing/Well-Stirred
RoomAir Model,LOBBY_73,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_73,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_73,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_73,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_73,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_73,Mixing/Well-Stirred
RoomAir Model,STORAGE_73,Mixing/Well-Stirred
RoomAir Model,LOBBY_74,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_74,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_74,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_74,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_74,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_74,Mixing/Well-Stirred
RoomAir Model,STORAGE_74,Mixing/Well-Stirred
RoomAir Model,LOBBY_75,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_75,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_75,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_75,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_75,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_75,Mixing/Well-Stirred
RoomAir Model,STORAGE_75,Mixing/Well-Stirred
RoomAir Model,LOBBY_76,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_76,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_76,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_76,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_76,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_76,Mixing/Well-Stirred
RoomAir Model,STORAGE_76,Mixing/Well-Stirred
RoomAir Model,LOBBY_77,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_77,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_77,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_77,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_77,Mixing/Well-Stirred
RoomAir Model,STORAGE_77,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_78,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_78,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_78,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_78,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_78,Mixing/Well-Stirred
RoomAir Model,STORAGE_78,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_79,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_79,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_79,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_79,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_79,Mixing/Well-Stirred
RoomAir Model,STORAGE_79,Mixing/Well-Stirred
RoomAir Model,LOBBY_80,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_80,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_80,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_80,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_80,Mixing/Well-Stirred
RoomAir Model,STORAGE_80,Mixing/Well-Stirred
RoomAir Model,LOBBY_81,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_81,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_81,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_81,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_81,Mixing/Well-Stirred
RoomAir Model,STORAGE_81,Mixing/Well-Stirred
RoomAir Model,LOBBY_82,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_82,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_82,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_82,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_82,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_82,Mixing/Well-Stirred
RoomAir Model,STORAGE_82,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27581
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.51615E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.41292
 Component Sizing Information, Coil:Heating:Electric, LOBBY_0_Z1_REHEATCOIL, User-Specified Nominal Capacity [W], 1323.87707
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.47994
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.59886E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.67909
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_0_Z2_REHEATCOIL, User-Specified Nominal Capacity [W], 2303.72582
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.32261
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.45211E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.16169
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_0_Z3_REHEATCOIL, User-Specified Nominal Capacity [W], 1548.50565
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14290
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.85803E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.28643
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_0_Z4_REHEATCOIL, User-Specified Nominal Capacity [W], 685.92769
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z5_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14600
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z5_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z5_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z5_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.92010E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z5_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z5_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z5_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.33608
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_0_Z5_REHEATCOIL, User-Specified Nominal Capacity [W], 700.82398
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z6_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10402
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z6_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z6_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z6_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.08047E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z6_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z6_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z6_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.66438
 Component Sizing Information, Coil:Heating:Electric, STORAGE_0_Z6_REHEATCOIL, User-Specified Nominal Capacity [W], 499.31281
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z7_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.51715
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z7_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z7_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z7_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.10343
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z7_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z7_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z7_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 8.27445
 Component Sizing Information, Coil:Heating:Electric, LOBBY_1_Z7_REHEATCOIL, User-Specified Nominal Capacity [W], 2482.33632
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z8_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.41910
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z8_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z8_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z8_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.38209E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z8_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z8_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z8_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.70567
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_1_Z8_REHEATCOIL, User-Specified Nominal Capacity [W], 2011.70074
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z9_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17030
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z9_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z9_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z9_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.40592E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z9_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z9_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z9_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.72473
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_1_Z9_REHEATCOIL, User-Specified Nominal Capacity [W], 817.42016
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z10_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25139
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z10_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z10_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z10_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.02781E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z10_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z10_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z10_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.02225
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_1_Z10_REHEATCOIL, User-Specified Nominal Capacity [W], 1206.67534
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_Z11_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.66169
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_Z11_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_Z11_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_Z11_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.13234
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_Z11_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99987E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_Z11_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_Z11_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.58698
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_1_Z11_REHEATCOIL, User-Specified Nominal Capacity [W], 3176.09398
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z12_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14156
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z12_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z12_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z12_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.83124E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z12_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z12_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z12_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.26499
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_1_Z12_REHEATCOIL, User-Specified Nominal Capacity [W], 679.49645
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z13_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19722
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z13_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z13_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z13_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.94450E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z13_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z13_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z13_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.15560
 Component Sizing Information, Coil:Heating:Electric, STORAGE_1_Z13_REHEATCOIL, User-Specified Nominal Capacity [W], 946.67886
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z14_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.75683
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z14_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z14_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z14_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15137
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z14_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z14_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z14_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.10927
 Component Sizing Information, Coil:Heating:Electric, LOBBY_2_Z14_REHEATCOIL, User-Specified Nominal Capacity [W], 3632.78041
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z15_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39031
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z15_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z15_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z15_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.80618E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z15_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z15_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z15_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.24495
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_2_Z15_REHEATCOIL, User-Specified Nominal Capacity [W], 1873.48426
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z16_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35479
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z16_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z16_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z16_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.09573E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z16_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z16_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z16_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.67658
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_2_Z16_REHEATCOIL, User-Specified Nominal Capacity [W], 1702.97501
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z17_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.86068
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z17_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z17_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z17_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.37214
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z17_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z17_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z17_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.77095
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_2_Z17_REHEATCOIL, User-Specified Nominal Capacity [W], 8931.28444
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z18_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.38824E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z18_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z18_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z18_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.67765E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z18_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99983E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z18_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z18_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.34212
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_2_Z18_REHEATCOIL, User-Specified Nominal Capacity [W], 402.63543
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z19_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16118
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z19_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z19_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z19_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.22359E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z19_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z19_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z19_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.57888
 Component Sizing Information, Coil:Heating:Electric, STORAGE_2_Z19_REHEATCOIL, User-Specified Nominal Capacity [W], 773.66268
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z20_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.82931
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z20_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z20_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z20_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16586
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z20_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z20_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z20_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.26892
 Component Sizing Information, Coil:Heating:Electric, LOBBY_3_Z20_REHEATCOIL, User-Specified Nominal Capacity [W], 3980.67662
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z21_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20367
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z21_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z21_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z21_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.07347E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z21_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99983E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z21_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z21_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.25878
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_3_Z21_REHEATCOIL, User-Specified Nominal Capacity [W], 977.63305
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z22_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36521
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z22_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z22_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z22_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.30420E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z22_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99984E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z22_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z22_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.84336
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_3_Z22_REHEATCOIL, User-Specified Nominal Capacity [W], 1753.00822
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_Z23_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.06418
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_Z23_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_Z23_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_Z23_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.41284
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_Z23_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_Z23_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_Z23_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 33.02688
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_3_Z23_REHEATCOIL, User-Specified Nominal Capacity [W], 9908.06412
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z24_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.31996E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z24_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z24_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z24_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.86399E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z24_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99982E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z24_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z24_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.49119
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_3_Z24_REHEATCOIL, User-Specified Nominal Capacity [W], 447.35818
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z25_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 5.80897E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z25_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z25_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z25_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.16179E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z25_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00003E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z25_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z25_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 0.92944
 Component Sizing Information, Coil:Heating:Electric, STORAGE_3_Z25_REHEATCOIL, User-Specified Nominal Capacity [W], 278.83072
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z26_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.47695
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z26_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z26_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z26_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.53895E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z26_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z26_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z26_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.63116
 Component Sizing Information, Coil:Heating:Electric, LOBBY_4_Z26_REHEATCOIL, User-Specified Nominal Capacity [W], 2289.34890
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z27_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19901
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z27_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z27_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z27_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.98013E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z27_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z27_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z27_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.18410
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_4_Z27_REHEATCOIL, User-Specified Nominal Capacity [W], 955.23103
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z28_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.30771
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z28_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z28_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z28_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.15423E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z28_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z28_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z28_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.92338
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_4_Z28_REHEATCOIL, User-Specified Nominal Capacity [W], 1477.01455
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z29_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33678
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z29_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z29_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z29_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.73563E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z29_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z29_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z29_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.38851
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_4_Z29_REHEATCOIL, User-Specified Nominal Capacity [W], 1616.55178
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z30_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.55088
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z30_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z30_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z30_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.11018
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z30_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z30_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z30_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 8.81411
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_4_Z30_REHEATCOIL, User-Specified Nominal Capacity [W], 2644.23387
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z31_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.35527E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z31_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z31_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z31_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.67105E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z31_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z31_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z31_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.33684
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_4_Z31_REHEATCOIL, User-Specified Nominal Capacity [W], 401.05314
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z32_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24781
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z32_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z32_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z32_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.95630E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z32_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z32_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z32_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.96504
 Component Sizing Information, Coil:Heating:Electric, STORAGE_4_Z32_REHEATCOIL, User-Specified Nominal Capacity [W], 1189.51172
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z33_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.30105
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z33_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z33_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z33_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.02108E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z33_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z33_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z33_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.81687
 Component Sizing Information, Coil:Heating:Electric, LOBBY_5_Z33_REHEATCOIL, User-Specified Nominal Capacity [W], 1445.06026
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z34_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36962
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z34_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z34_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z34_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.39233E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z34_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z34_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z34_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.91387
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_5_Z34_REHEATCOIL, User-Specified Nominal Capacity [W], 1774.15960
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z35_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39286
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z35_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z35_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z35_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.85718E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z35_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z35_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z35_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.28574
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_5_Z35_REHEATCOIL, User-Specified Nominal Capacity [W], 1885.72280
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z36_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25217
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z36_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z36_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z36_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.04344E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z36_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z36_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z36_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.03475
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_5_Z36_REHEATCOIL, User-Specified Nominal Capacity [W], 1210.42541
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z37_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11303
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z37_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z37_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z37_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.26053E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z37_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z37_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z37_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.80842
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_5_Z37_REHEATCOIL, User-Specified Nominal Capacity [W], 542.52670
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z38_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14256
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z38_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z38_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z38_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.85127E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z38_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99986E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z38_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z38_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.28101
 Component Sizing Information, Coil:Heating:Electric, STORAGE_5_Z38_REHEATCOIL, User-Specified Nominal Capacity [W], 684.30429
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z39_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.78997
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z39_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z39_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z39_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15799
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z39_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z39_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z39_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.63957
 Component Sizing Information, Coil:Heating:Electric, LOBBY_6_Z39_REHEATCOIL, User-Specified Nominal Capacity [W], 3791.86999
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z40_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33067
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z40_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z40_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z40_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.61335E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z40_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z40_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z40_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.29068
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_6_Z40_REHEATCOIL, User-Specified Nominal Capacity [W], 1587.20397
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z41_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.34154
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z41_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z41_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z41_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.83082E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z41_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z41_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z41_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.46466
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_6_Z41_REHEATCOIL, User-Specified Nominal Capacity [W], 1639.39675
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_6_Z42_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18450
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_6_Z42_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_6_Z42_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_6_Z42_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.68997E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_6_Z42_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_6_Z42_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_6_Z42_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.95198
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_6_Z42_REHEATCOIL, User-Specified Nominal Capacity [W], 885.59385
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_Z43_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.13115
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_Z43_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_Z43_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_Z43_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.42623
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_Z43_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_Z43_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_Z43_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 34.09840
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_6_Z43_REHEATCOIL, User-Specified Nominal Capacity [W], 10229.52036
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z44_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 5.42447E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z44_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z44_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z44_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.08489E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z44_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z44_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z44_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 0.86791
 Component Sizing Information, Coil:Heating:Electric, STORAGE_6_Z44_REHEATCOIL, User-Specified Nominal Capacity [W], 260.37433
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z45_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33077
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z45_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z45_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z45_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.61539E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z45_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z45_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z45_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.29231
 Component Sizing Information, Coil:Heating:Electric, LOBBY_7_Z45_REHEATCOIL, User-Specified Nominal Capacity [W], 1587.69292
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_7_Z46_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14872
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_7_Z46_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_7_Z46_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_7_Z46_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.97436E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_7_Z46_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_7_Z46_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_7_Z46_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.37949
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_7_Z46_REHEATCOIL, User-Specified Nominal Capacity [W], 713.84599
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_7_Z47_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13833
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_7_Z47_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_7_Z47_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_7_Z47_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.76650E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_7_Z47_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_7_Z47_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_7_Z47_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.21320
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_7_Z47_REHEATCOIL, User-Specified Nominal Capacity [W], 663.96023
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_Z48_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.93266
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_Z48_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_Z48_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_Z48_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18653
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_Z48_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_Z48_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_Z48_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.92255
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_7_Z48_REHEATCOIL, User-Specified Nominal Capacity [W], 4476.76451
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_Z49_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18696
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_Z49_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_Z49_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_Z49_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.73918E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_Z49_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_Z49_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_Z49_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.99134
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_7_Z49_REHEATCOIL, User-Specified Nominal Capacity [W], 897.40288
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_Z50_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15395
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_Z50_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_Z50_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_Z50_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.07901E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_Z50_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_Z50_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_Z50_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.46321
 Component Sizing Information, Coil:Heating:Electric, STORAGE_7_Z50_REHEATCOIL, User-Specified Nominal Capacity [W], 738.96163
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_8_Z51_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.30407
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_8_Z51_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_8_Z51_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_8_Z51_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.08148E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_8_Z51_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99987E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_8_Z51_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_8_Z51_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.86518
 Component Sizing Information, Coil:Heating:Electric, LOBBY_8_Z51_REHEATCOIL, User-Specified Nominal Capacity [W], 1459.55503
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z52_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.32252
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z52_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z52_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z52_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.45045E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z52_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z52_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z52_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.16036
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_8_Z52_REHEATCOIL, User-Specified Nominal Capacity [W], 1548.10764
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_8_Z53_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26012
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_8_Z53_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_8_Z53_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_8_Z53_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.20239E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_8_Z53_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_8_Z53_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_8_Z53_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.16191
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_8_Z53_REHEATCOIL, User-Specified Nominal Capacity [W], 1248.57370
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_Z54_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.14507
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_Z54_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_Z54_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_Z54_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.42901
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_Z54_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_Z54_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_Z54_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 34.32118
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_8_Z54_REHEATCOIL, User-Specified Nominal Capacity [W], 10296.35424
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_Z55_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23431
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_Z55_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_Z55_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_Z55_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.68620E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_Z55_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_Z55_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_Z55_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.74896
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_8_Z55_REHEATCOIL, User-Specified Nominal Capacity [W], 1124.68803
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z56_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.92457E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z56_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z56_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z56_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.58491E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z56_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z56_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z56_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.26793
 Component Sizing Information, Coil:Heating:Electric, STORAGE_8_Z56_REHEATCOIL, User-Specified Nominal Capacity [W], 380.37941
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_9_Z57_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.48609
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_9_Z57_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_9_Z57_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_9_Z57_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.72180E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_9_Z57_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_9_Z57_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_9_Z57_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.77744
 Component Sizing Information, Coil:Heating:Electric, LOBBY_9_Z57_REHEATCOIL, User-Specified Nominal Capacity [W], 2333.23203
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_9_Z58_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.42425
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_9_Z58_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_9_Z58_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_9_Z58_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.48504E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_9_Z58_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_9_Z58_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_9_Z58_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.78803
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_9_Z58_REHEATCOIL, User-Specified Nominal Capacity [W], 2036.40937
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_9_Z59_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.28642
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_9_Z59_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_9_Z59_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_9_Z59_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.72847E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_9_Z59_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_9_Z59_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_9_Z59_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.58277
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_9_Z59_REHEATCOIL, User-Specified Nominal Capacity [W], 1374.83229
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z60_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.31157
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z60_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z60_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z60_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.23149E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z60_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z60_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z60_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.98519
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_9_Z60_REHEATCOIL, User-Specified Nominal Capacity [W], 1495.55661
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z61_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16344
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z61_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z61_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z61_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.26875E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z61_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z61_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z61_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.61500
 Component Sizing Information, Coil:Heating:Electric, STORAGE_9_Z61_REHEATCOIL, User-Specified Nominal Capacity [W], 784.49961
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_10_Z62_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.52009
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_10_Z62_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_10_Z62_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_10_Z62_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.10402
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_10_Z62_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_10_Z62_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_10_Z62_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 8.32141
 Component Sizing Information, Coil:Heating:Electric, LOBBY_10_Z62_REHEATCOIL, User-Specified Nominal Capacity [W], 2496.42349
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_10_Z63_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.48040
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_10_Z63_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_10_Z63_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_10_Z63_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.60799E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_10_Z63_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_10_Z63_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_10_Z63_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.68639
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_10_Z63_REHEATCOIL, User-Specified Nominal Capacity [W], 2305.91819
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_10_Z64_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13720
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_10_Z64_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_10_Z64_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_10_Z64_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.74391E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_10_Z64_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_10_Z64_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_10_Z64_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.19513
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_10_Z64_REHEATCOIL, User-Specified Nominal Capacity [W], 658.53947
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_10_Z65_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27122
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_10_Z65_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_10_Z65_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_10_Z65_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.42443E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_10_Z65_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_10_Z65_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_10_Z65_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.33955
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_10_Z65_REHEATCOIL, User-Specified Nominal Capacity [W], 1301.86417
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_10_Z66_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.51544
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_10_Z66_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_10_Z66_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_10_Z66_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.30309
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_10_Z66_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_10_Z66_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_10_Z66_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 24.24708
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_10_Z66_REHEATCOIL, User-Specified Nominal Capacity [W], 7274.12417
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_10_Z67_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12966
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_10_Z67_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_10_Z67_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_10_Z67_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.59330E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_10_Z67_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_10_Z67_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_10_Z67_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.07464
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_10_Z67_REHEATCOIL, User-Specified Nominal Capacity [W], 622.39086
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_10_Z68_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17633
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_10_Z68_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_10_Z68_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_10_Z68_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.52653E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_10_Z68_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_10_Z68_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_10_Z68_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.82122
 Component Sizing Information, Coil:Heating:Electric, STORAGE_10_Z68_REHEATCOIL, User-Specified Nominal Capacity [W], 846.36630
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_11_Z69_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.76931
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_11_Z69_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_11_Z69_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_11_Z69_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15386
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_11_Z69_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_11_Z69_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_11_Z69_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.30897
 Component Sizing Information, Coil:Heating:Electric, LOBBY_11_Z69_REHEATCOIL, User-Specified Nominal Capacity [W], 3692.68988
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_11_Z70_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36070
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_11_Z70_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_11_Z70_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_11_Z70_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.21395E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_11_Z70_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_11_Z70_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_11_Z70_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.77116
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_11_Z70_REHEATCOIL, User-Specified Nominal Capacity [W], 1731.34686
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_11_Z71_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39177
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_11_Z71_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_11_Z71_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_11_Z71_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.83536E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_11_Z71_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_11_Z71_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_11_Z71_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.26829
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_11_Z71_REHEATCOIL, User-Specified Nominal Capacity [W], 1880.48579
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_11_Z72_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26955
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_11_Z72_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_11_Z72_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_11_Z72_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.39091E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_11_Z72_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_11_Z72_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_11_Z72_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.31273
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_11_Z72_REHEATCOIL, User-Specified Nominal Capacity [W], 1293.81894
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_11_Z73_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.11724
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_11_Z73_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_11_Z73_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_11_Z73_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.22345
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_11_Z73_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_11_Z73_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_11_Z73_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 17.87577
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_11_Z73_REHEATCOIL, User-Specified Nominal Capacity [W], 5362.73137
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_11_Z74_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14049
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_11_Z74_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_11_Z74_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_11_Z74_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.80972E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_11_Z74_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_11_Z74_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_11_Z74_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.24778
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_11_Z74_REHEATCOIL, User-Specified Nominal Capacity [W], 674.33387
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_11_Z75_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18288
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_11_Z75_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_11_Z75_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_11_Z75_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.65752E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_11_Z75_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_11_Z75_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_11_Z75_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.92601
 Component Sizing Information, Coil:Heating:Electric, STORAGE_11_Z75_REHEATCOIL, User-Specified Nominal Capacity [W], 877.80432
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_12_Z76_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.77506
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_12_Z76_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_12_Z76_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_12_Z76_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15501
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_12_Z76_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_12_Z76_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_12_Z76_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.40095
 Component Sizing Information, Coil:Heating:Electric, LOBBY_12_Z76_REHEATCOIL, User-Specified Nominal Capacity [W], 3720.28587
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_12_Z77_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.31130
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_12_Z77_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_12_Z77_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_12_Z77_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.22609E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_12_Z77_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_12_Z77_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_12_Z77_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.98087
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_12_Z77_REHEATCOIL, User-Specified Nominal Capacity [W], 1494.26227
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_12_Z78_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.29216
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_12_Z78_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_12_Z78_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_12_Z78_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.84320E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_12_Z78_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_12_Z78_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_12_Z78_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.67456
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_12_Z78_REHEATCOIL, User-Specified Nominal Capacity [W], 1402.36907
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z79_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.31750
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z79_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z79_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z79_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.34998E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z79_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z79_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z79_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.07998
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_12_Z79_REHEATCOIL, User-Specified Nominal Capacity [W], 1523.99500
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_12_Z80_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.94424
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_12_Z80_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_12_Z80_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_12_Z80_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18885
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_12_Z80_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_12_Z80_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_12_Z80_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 15.10782
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_12_Z80_REHEATCOIL, User-Specified Nominal Capacity [W], 4532.34554
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_12_Z81_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10127
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_12_Z81_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_12_Z81_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_12_Z81_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.02542E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_12_Z81_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_12_Z81_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_12_Z81_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.62034
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_12_Z81_REHEATCOIL, User-Specified Nominal Capacity [W], 486.10063
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_13_Z82_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.52563
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_13_Z82_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_13_Z82_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_13_Z82_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.10513
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_13_Z82_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_13_Z82_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_13_Z82_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 8.41006
 Component Sizing Information, Coil:Heating:Electric, LOBBY_13_Z82_REHEATCOIL, User-Specified Nominal Capacity [W], 2523.01760
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_13_Z83_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16728
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_13_Z83_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_13_Z83_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_13_Z83_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.34556E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_13_Z83_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_13_Z83_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_13_Z83_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.67645
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_13_Z83_REHEATCOIL, User-Specified Nominal Capacity [W], 802.93495
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_13_Z84_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.28395
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_13_Z84_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_13_Z84_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_13_Z84_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.67902E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_13_Z84_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_13_Z84_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_13_Z84_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.54322
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_13_Z84_REHEATCOIL, User-Specified Nominal Capacity [W], 1362.96488
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_13_Z85_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.32891
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_13_Z85_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_13_Z85_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_13_Z85_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.57825E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_13_Z85_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_13_Z85_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_13_Z85_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.26260
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_13_Z85_REHEATCOIL, User-Specified Nominal Capacity [W], 1578.78030
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_13_Z86_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15771
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_13_Z86_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_13_Z86_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_13_Z86_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.15411E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_13_Z86_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_13_Z86_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_13_Z86_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.52329
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_13_Z86_REHEATCOIL, User-Specified Nominal Capacity [W], 756.98572
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z87_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19582
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z87_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z87_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z87_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.91631E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z87_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z87_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z87_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.13305
 Component Sizing Information, Coil:Heating:Electric, STORAGE_13_Z87_REHEATCOIL, User-Specified Nominal Capacity [W], 939.91544
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_14_Z88_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27243
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_14_Z88_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_14_Z88_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_14_Z88_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.44867E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_14_Z88_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_14_Z88_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_14_Z88_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.35894
 Component Sizing Information, Coil:Heating:Electric, LOBBY_14_Z88_REHEATCOIL, User-Specified Nominal Capacity [W], 1307.68054
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_14_Z89_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33158
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_14_Z89_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_14_Z89_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_14_Z89_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.63167E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_14_Z89_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_14_Z89_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_14_Z89_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.30533
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_14_Z89_REHEATCOIL, User-Specified Nominal Capacity [W], 1591.59960
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_14_Z90_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15549
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_14_Z90_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_14_Z90_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_14_Z90_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.10974E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_14_Z90_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_14_Z90_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_14_Z90_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.48780
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_14_Z90_REHEATCOIL, User-Specified Nominal Capacity [W], 746.33875
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_14_Z91_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.46468
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_14_Z91_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_14_Z91_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_14_Z91_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.29363E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_14_Z91_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_14_Z91_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_14_Z91_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.43491
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_14_Z91_REHEATCOIL, User-Specified Nominal Capacity [W], 2230.47158
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_14_Z92_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.75873
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_14_Z92_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_14_Z92_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_14_Z92_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15175
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_14_Z92_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_14_Z92_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_14_Z92_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.13975
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_14_Z92_REHEATCOIL, User-Specified Nominal Capacity [W], 3641.92624
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_14_Z93_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22336
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_14_Z93_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_14_Z93_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_14_Z93_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.46713E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_14_Z93_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_14_Z93_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_14_Z93_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.57370
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_14_Z93_REHEATCOIL, User-Specified Nominal Capacity [W], 1072.11117
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_15_Z94_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.28440
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_15_Z94_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_15_Z94_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_15_Z94_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.68807E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_15_Z94_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_15_Z94_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_15_Z94_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.55045
 Component Sizing Information, Coil:Heating:Electric, LOBBY_15_Z94_REHEATCOIL, User-Specified Nominal Capacity [W], 1365.13587
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_15_Z95_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16313
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_15_Z95_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_15_Z95_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_15_Z95_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.26253E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_15_Z95_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_15_Z95_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_15_Z95_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.61002
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_15_Z95_REHEATCOIL, User-Specified Nominal Capacity [W], 783.00650
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_15_Z96_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24041
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_15_Z96_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
