 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_15_Z96_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_15_Z96_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.80814E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_15_Z96_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99988E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_15_Z96_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_15_Z96_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.84651
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_15_Z96_REHEATCOIL, User-Specified Nominal Capacity [W], 1153.95392
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_15_Z97_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.28782
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_15_Z97_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_15_Z97_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_15_Z97_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.25756
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_15_Z97_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_15_Z97_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_15_Z97_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 20.60505
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_15_Z97_REHEATCOIL, User-Specified Nominal Capacity [W], 6181.51638
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_15_Z98_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15232
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_15_Z98_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_15_Z98_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_15_Z98_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.04645E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_15_Z98_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_15_Z98_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_15_Z98_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.43716
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_15_Z98_REHEATCOIL, User-Specified Nominal Capacity [W], 731.14819
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_15_Z99_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23113
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_15_Z99_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_15_Z99_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_15_Z99_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.62263E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_15_Z99_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_15_Z99_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_15_Z99_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.69811
 Component Sizing Information, Coil:Heating:Electric, STORAGE_15_Z99_REHEATCOIL, User-Specified Nominal Capacity [W], 1109.43170
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_16_Z100_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.75850
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_16_Z100_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_16_Z100_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_16_Z100_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15170
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_16_Z100_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_16_Z100_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_16_Z100_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.13605
 Component Sizing Information, Coil:Heating:Electric, LOBBY_16_Z100_REHEATCOIL, User-Specified Nominal Capacity [W], 3640.81454
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_16_Z101_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.30529
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_16_Z101_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_16_Z101_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_16_Z101_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.10576E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_16_Z101_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_16_Z101_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_16_Z101_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.88461
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_16_Z101_REHEATCOIL, User-Specified Nominal Capacity [W], 1465.38311
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_16_Z102_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10761
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_16_Z102_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_16_Z102_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_16_Z102_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.15225E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_16_Z102_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_16_Z102_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_16_Z102_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.72180
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_16_Z102_REHEATCOIL, User-Specified Nominal Capacity [W], 516.54033
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_16_Z103_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.31149
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_16_Z103_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_16_Z103_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_16_Z103_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.22980E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_16_Z103_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_16_Z103_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_16_Z103_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.98384
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_16_Z103_REHEATCOIL, User-Specified Nominal Capacity [W], 1495.15120
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_16_Z104_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.30123
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_16_Z104_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_16_Z104_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_16_Z104_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.26025
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_16_Z104_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_16_Z104_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_16_Z104_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 20.81964
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_16_Z104_REHEATCOIL, User-Specified Nominal Capacity [W], 6245.89337
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_16_Z105_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15275
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_16_Z105_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_16_Z105_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_16_Z105_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.05497E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_16_Z105_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_16_Z105_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_16_Z105_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.44397
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_16_Z105_REHEATCOIL, User-Specified Nominal Capacity [W], 733.19197
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_16_Z106_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24494
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_16_Z106_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_16_Z106_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_16_Z106_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.89886E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_16_Z106_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_16_Z106_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_16_Z106_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.91909
 Component Sizing Information, Coil:Heating:Electric, STORAGE_16_Z106_REHEATCOIL, User-Specified Nominal Capacity [W], 1175.72694
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_17_Z107_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39073
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_17_Z107_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_17_Z107_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_17_Z107_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.81469E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_17_Z107_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_17_Z107_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_17_Z107_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.25175
 Component Sizing Information, Coil:Heating:Electric, LOBBY_17_Z107_REHEATCOIL, User-Specified Nominal Capacity [W], 1875.52640
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_17_Z108_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20114
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_17_Z108_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_17_Z108_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_17_Z108_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.02279E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_17_Z108_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_17_Z108_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_17_Z108_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.21823
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_17_Z108_REHEATCOIL, User-Specified Nominal Capacity [W], 965.46913
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_17_Z109_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.31628
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_17_Z109_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_17_Z109_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_17_Z109_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.32553E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_17_Z109_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_17_Z109_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_17_Z109_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.06042
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_17_Z109_REHEATCOIL, User-Specified Nominal Capacity [W], 1518.12688
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_17_Z110_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19030
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_17_Z110_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_17_Z110_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_17_Z110_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.80591E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_17_Z110_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99976E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_17_Z110_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_17_Z110_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.04472
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_17_Z110_REHEATCOIL, User-Specified Nominal Capacity [W], 913.41722
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_17_Z111_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.80417
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_17_Z111_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_17_Z111_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_17_Z111_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16083
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_17_Z111_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_17_Z111_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_17_Z111_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.86675
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_17_Z111_REHEATCOIL, User-Specified Nominal Capacity [W], 3860.02583
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_17_Z112_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12656
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_17_Z112_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_17_Z112_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_17_Z112_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.53124E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_17_Z112_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99981E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_17_Z112_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_17_Z112_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.02499
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_17_Z112_REHEATCOIL, User-Specified Nominal Capacity [W], 607.49662
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_17_Z113_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11415
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_17_Z113_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_17_Z113_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_17_Z113_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.28304E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_17_Z113_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_17_Z113_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_17_Z113_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.82643
 Component Sizing Information, Coil:Heating:Electric, STORAGE_17_Z113_REHEATCOIL, User-Specified Nominal Capacity [W], 547.93021
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_18_Z114_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.96006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_18_Z114_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_18_Z114_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_18_Z114_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.19201
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_18_Z114_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_18_Z114_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_18_Z114_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 15.36104
 Component Sizing Information, Coil:Heating:Electric, LOBBY_18_Z114_REHEATCOIL, User-Specified Nominal Capacity [W], 4608.31191
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_18_Z115_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26581
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_18_Z115_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_18_Z115_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_18_Z115_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.31627E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_18_Z115_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99986E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_18_Z115_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_18_Z115_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.25302
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_18_Z115_REHEATCOIL, User-Specified Nominal Capacity [W], 1275.90493
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_18_Z116_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21705
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_18_Z116_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_18_Z116_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_18_Z116_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.34096E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_18_Z116_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_18_Z116_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_18_Z116_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.47277
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_18_Z116_REHEATCOIL, User-Specified Nominal Capacity [W], 1041.83101
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_18_Z117_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33491
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_18_Z117_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_18_Z117_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_18_Z117_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.69811E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_18_Z117_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_18_Z117_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_18_Z117_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.35849
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_18_Z117_REHEATCOIL, User-Specified Nominal Capacity [W], 1607.54552
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_18_Z118_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.92104
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_18_Z118_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_18_Z118_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_18_Z118_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18421
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_18_Z118_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_18_Z118_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_18_Z118_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.73665
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_18_Z118_REHEATCOIL, User-Specified Nominal Capacity [W], 4420.99402
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z119_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24570
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z119_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z119_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z119_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.91410E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z119_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z119_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z119_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.93128
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_18_Z119_REHEATCOIL, User-Specified Nominal Capacity [W], 1179.38329
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_18_Z120_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_18_Z120_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_18_Z120_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_18_Z120_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.33584E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_18_Z120_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_18_Z120_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_18_Z120_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.46867
 Component Sizing Information, Coil:Heating:Electric, STORAGE_18_Z120_REHEATCOIL, User-Specified Nominal Capacity [W], 1040.60079
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_19_Z121_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.62371
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_19_Z121_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_19_Z121_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_19_Z121_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.12474
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_19_Z121_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_19_Z121_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_19_Z121_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 9.97935
 Component Sizing Information, Coil:Heating:Electric, LOBBY_19_Z121_REHEATCOIL, User-Specified Nominal Capacity [W], 2993.80428
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_19_Z122_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.38625
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_19_Z122_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_19_Z122_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_19_Z122_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.72500E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_19_Z122_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_19_Z122_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_19_Z122_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.18000
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_19_Z122_REHEATCOIL, User-Specified Nominal Capacity [W], 1853.99926
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_19_Z123_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35985
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_19_Z123_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_19_Z123_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_19_Z123_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.19709E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_19_Z123_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_19_Z123_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_19_Z123_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.75768
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_19_Z123_REHEATCOIL, User-Specified Nominal Capacity [W], 1727.30251
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z124_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35172
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z124_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z124_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z124_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.03440E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z124_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z124_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z124_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.62752
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_19_Z124_REHEATCOIL, User-Specified Nominal Capacity [W], 1688.25672
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_19_Z125_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.41260
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_19_Z125_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_19_Z125_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_19_Z125_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.28252
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_19_Z125_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_19_Z125_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_19_Z125_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 22.60164
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_19_Z125_REHEATCOIL, User-Specified Nominal Capacity [W], 6780.49078
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_19_Z126_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14304
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_19_Z126_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_19_Z126_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_19_Z126_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.86083E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_19_Z126_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_19_Z126_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_19_Z126_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.28867
 Component Sizing Information, Coil:Heating:Electric, STORAGE_19_Z126_REHEATCOIL, User-Specified Nominal Capacity [W], 686.59982
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_20_Z127_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.57960
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_20_Z127_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_20_Z127_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_20_Z127_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.11592
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_20_Z127_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_20_Z127_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_20_Z127_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 9.27353
 Component Sizing Information, Coil:Heating:Electric, LOBBY_20_Z127_REHEATCOIL, User-Specified Nominal Capacity [W], 2782.06017
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_20_Z128_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26577
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_20_Z128_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_20_Z128_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_20_Z128_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.31540E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_20_Z128_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_20_Z128_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_20_Z128_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.25232
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_20_Z128_REHEATCOIL, User-Specified Nominal Capacity [W], 1275.69598
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_20_Z129_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12642
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_20_Z129_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_20_Z129_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_20_Z129_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.52843E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_20_Z129_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_20_Z129_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_20_Z129_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.02274
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_20_Z129_REHEATCOIL, User-Specified Nominal Capacity [W], 606.82309
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_20_Z130_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.30625
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_20_Z130_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_20_Z130_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_20_Z130_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.12495E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_20_Z130_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_20_Z130_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_20_Z130_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.89996
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_20_Z130_REHEATCOIL, User-Specified Nominal Capacity [W], 1469.98841
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_20_Z131_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.32833
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_20_Z131_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_20_Z131_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_20_Z131_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.46567
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_20_Z131_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_20_Z131_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_20_Z131_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 37.25331
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_20_Z131_REHEATCOIL, User-Specified Nominal Capacity [W], 11175.99393
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_20_Z132_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12994
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_20_Z132_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_20_Z132_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_20_Z132_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.59883E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_20_Z132_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_20_Z132_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_20_Z132_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.07906
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_20_Z132_REHEATCOIL, User-Specified Nominal Capacity [W], 623.71880
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_20_Z133_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12442
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_20_Z133_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_20_Z133_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_20_Z133_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.48845E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_20_Z133_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_20_Z133_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_20_Z133_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.99076
 Component Sizing Information, Coil:Heating:Electric, STORAGE_20_Z133_REHEATCOIL, User-Specified Nominal Capacity [W], 597.22910
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_21_Z134_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.85521
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_21_Z134_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_21_Z134_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_21_Z134_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.17104
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_21_Z134_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_21_Z134_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_21_Z134_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.68333
 Component Sizing Information, Coil:Heating:Electric, LOBBY_21_Z134_REHEATCOIL, User-Specified Nominal Capacity [W], 4104.99943
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_21_Z135_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.49680
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_21_Z135_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_21_Z135_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_21_Z135_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.93608E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_21_Z135_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_21_Z135_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_21_Z135_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.94887
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_21_Z135_REHEATCOIL, User-Specified Nominal Capacity [W], 2384.66015
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_21_Z136_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17587
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_21_Z136_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_21_Z136_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_21_Z136_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.51749E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_21_Z136_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_21_Z136_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_21_Z136_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.81399
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_21_Z136_REHEATCOIL, User-Specified Nominal Capacity [W], 844.19702
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_21_Z137_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.47288
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_21_Z137_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_21_Z137_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_21_Z137_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.45752E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_21_Z137_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_21_Z137_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_21_Z137_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.56602
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_21_Z137_REHEATCOIL, User-Specified Nominal Capacity [W], 2269.80572
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_21_Z138_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.30176
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_21_Z138_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_21_Z138_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_21_Z138_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.26035
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_21_Z138_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_21_Z138_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_21_Z138_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 20.82824
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_21_Z138_REHEATCOIL, User-Specified Nominal Capacity [W], 6248.47193
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_21_Z139_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10194
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_21_Z139_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_21_Z139_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_21_Z139_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.03880E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_21_Z139_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_21_Z139_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_21_Z139_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.63104
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_21_Z139_REHEATCOIL, User-Specified Nominal Capacity [W], 489.31224
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_21_Z140_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22175
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_21_Z140_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_21_Z140_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_21_Z140_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.43496E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_21_Z140_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_21_Z140_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_21_Z140_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.54797
 Component Sizing Information, Coil:Heating:Electric, STORAGE_21_Z140_REHEATCOIL, User-Specified Nominal Capacity [W], 1064.39010
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_22_Z141_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.50553
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_22_Z141_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_22_Z141_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_22_Z141_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.10111
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_22_Z141_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_22_Z141_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_22_Z141_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 8.08850
 Component Sizing Information, Coil:Heating:Electric, LOBBY_22_Z141_REHEATCOIL, User-Specified Nominal Capacity [W], 2426.55070
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_22_Z142_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23631
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_22_Z142_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_22_Z142_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_22_Z142_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.72624E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_22_Z142_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_22_Z142_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_22_Z142_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.78099
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_22_Z142_REHEATCOIL, User-Specified Nominal Capacity [W], 1134.29735
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_22_Z143_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.38189
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_22_Z143_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_22_Z143_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_22_Z143_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.63783E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_22_Z143_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99987E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_22_Z143_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_22_Z143_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.11027
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_22_Z143_REHEATCOIL, User-Specified Nominal Capacity [W], 1833.08001
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_22_Z144_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15533
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_22_Z144_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_22_Z144_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_22_Z144_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.10669E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_22_Z144_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_22_Z144_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_22_Z144_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.48535
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_22_Z144_REHEATCOIL, User-Specified Nominal Capacity [W], 745.60465
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_22_Z145_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.59400
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_22_Z145_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_22_Z145_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_22_Z145_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.11880
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_22_Z145_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_22_Z145_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_22_Z145_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 9.50393
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_22_Z145_REHEATCOIL, User-Specified Nominal Capacity [W], 2851.17868
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_22_Z146_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15914
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_22_Z146_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_22_Z146_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_22_Z146_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.18285E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_22_Z146_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_22_Z146_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_22_Z146_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.54628
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_22_Z146_REHEATCOIL, User-Specified Nominal Capacity [W], 763.88328
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_22_Z147_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 6.28914E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_22_Z147_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_22_Z147_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_22_Z147_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.25783E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_22_Z147_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_22_Z147_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_22_Z147_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.00626
 Component Sizing Information, Coil:Heating:Electric, STORAGE_22_Z147_REHEATCOIL, User-Specified Nominal Capacity [W], 301.87854
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_23_Z148_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.96812
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_23_Z148_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_23_Z148_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_23_Z148_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.19362
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_23_Z148_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_23_Z148_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_23_Z148_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 15.48998
 Component Sizing Information, Coil:Heating:Electric, LOBBY_23_Z148_REHEATCOIL, User-Specified Nominal Capacity [W], 4646.99430
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_23_Z149_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.49664
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_23_Z149_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_23_Z149_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_23_Z149_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.93278E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_23_Z149_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_23_Z149_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_23_Z149_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.94622
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_23_Z149_REHEATCOIL, User-Specified Nominal Capacity [W], 2383.86670
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_23_Z150_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.29206
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_23_Z150_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_23_Z150_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_23_Z150_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.84129E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_23_Z150_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_23_Z150_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_23_Z150_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.67303
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_23_Z150_REHEATCOIL, User-Specified Nominal Capacity [W], 1401.91010
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_23_Z151_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19277
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_23_Z151_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_23_Z151_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_23_Z151_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.85537E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_23_Z151_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_23_Z151_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_23_Z151_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.08430
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_23_Z151_REHEATCOIL, User-Specified Nominal Capacity [W], 925.28901
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_23_Z152_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18457
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_23_Z152_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_23_Z152_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_23_Z152_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.69134E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_23_Z152_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_23_Z152_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_23_Z152_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.95307
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_23_Z152_REHEATCOIL, User-Specified Nominal Capacity [W], 885.92190
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_24_Z153_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.67023
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_24_Z153_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_24_Z153_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_24_Z153_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.13405
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_24_Z153_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_24_Z153_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_24_Z153_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.72366
 Component Sizing Information, Coil:Heating:Electric, LOBBY_24_Z153_REHEATCOIL, User-Specified Nominal Capacity [W], 3217.09701
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_24_Z154_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26758
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_24_Z154_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_24_Z154_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_24_Z154_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.35158E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_24_Z154_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_24_Z154_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_24_Z154_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.28126
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_24_Z154_REHEATCOIL, User-Specified Nominal Capacity [W], 1284.37836
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_24_Z155_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.28099
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_24_Z155_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_24_Z155_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_24_Z155_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.61990E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_24_Z155_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_24_Z155_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_24_Z155_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.49592
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_24_Z155_REHEATCOIL, User-Specified Nominal Capacity [W], 1348.77525
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_24_Z156_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22879
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_24_Z156_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_24_Z156_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_24_Z156_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.57585E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_24_Z156_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99987E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_24_Z156_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_24_Z156_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.66068
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_24_Z156_REHEATCOIL, User-Specified Nominal Capacity [W], 1098.20429
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_24_Z157_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.17807
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_24_Z157_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_24_Z157_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_24_Z157_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.43561
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_24_Z157_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_24_Z157_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_24_Z157_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 34.84920
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_24_Z157_REHEATCOIL, User-Specified Nominal Capacity [W], 10454.75973
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_24_Z158_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20633
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_24_Z158_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_24_Z158_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_24_Z158_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.12650E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_24_Z158_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_24_Z158_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_24_Z158_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.30120
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_24_Z158_REHEATCOIL, User-Specified Nominal Capacity [W], 990.36090
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_24_Z159_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20922
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_24_Z159_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_24_Z159_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_24_Z159_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.18443E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_24_Z159_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_24_Z159_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_24_Z159_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.34754
 Component Sizing Information, Coil:Heating:Electric, STORAGE_24_Z159_REHEATCOIL, User-Specified Nominal Capacity [W], 1004.26242
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_25_Z160_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.91271
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_25_Z160_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_25_Z160_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_25_Z160_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18254
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_25_Z160_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_25_Z160_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_25_Z160_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.60340
 Component Sizing Information, Coil:Heating:Electric, LOBBY_25_Z160_REHEATCOIL, User-Specified Nominal Capacity [W], 4381.01895
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_25_Z161_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18612
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_25_Z161_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_25_Z161_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_25_Z161_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.72235E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_25_Z161_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_25_Z161_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_25_Z161_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.97788
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_25_Z161_REHEATCOIL, User-Specified Nominal Capacity [W], 893.36342
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_25_Z162_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.38715
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_25_Z162_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_25_Z162_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_25_Z162_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.74291E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_25_Z162_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_25_Z162_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_25_Z162_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.19432
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_25_Z162_REHEATCOIL, User-Specified Nominal Capacity [W], 1858.29722
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_25_Z163_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.45267
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_25_Z163_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_25_Z163_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_25_Z163_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.05342E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_25_Z163_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_25_Z163_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_25_Z163_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.24273
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_25_Z163_REHEATCOIL, User-Specified Nominal Capacity [W], 2172.82022
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_25_Z164_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.74459
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_25_Z164_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_25_Z164_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_25_Z164_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14892
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_25_Z164_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_25_Z164_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_25_Z164_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.91350
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_25_Z164_REHEATCOIL, User-Specified Nominal Capacity [W], 3574.04885
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_25_Z165_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23330
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_25_Z165_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_25_Z165_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_25_Z165_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.66605E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_25_Z165_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_25_Z165_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_25_Z165_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.73284
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_25_Z165_REHEATCOIL, User-Specified Nominal Capacity [W], 1119.85239
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_25_Z166_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21773
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_25_Z166_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_25_Z166_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_25_Z166_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.35456E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_25_Z166_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_25_Z166_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_25_Z166_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.48365
 Component Sizing Information, Coil:Heating:Electric, STORAGE_25_Z166_REHEATCOIL, User-Specified Nominal Capacity [W], 1045.09539
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_26_Z167_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.94556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_26_Z167_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_26_Z167_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_26_Z167_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18911
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_26_Z167_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_26_Z167_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_26_Z167_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 15.12891
 Component Sizing Information, Coil:Heating:Electric, LOBBY_26_Z167_REHEATCOIL, User-Specified Nominal Capacity [W], 4538.67269
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_26_Z168_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21868
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_26_Z168_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_26_Z168_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_26_Z168_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.37354E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_26_Z168_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99987E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_26_Z168_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_26_Z168_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.49883
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_26_Z168_REHEATCOIL, User-Specified Nominal Capacity [W], 1049.65005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_26_Z169_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.32926
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_26_Z169_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_26_Z169_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_26_Z169_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.58513E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_26_Z169_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99984E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_26_Z169_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_26_Z169_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.26811
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_26_Z169_REHEATCOIL, User-Specified Nominal Capacity [W], 1580.43229
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_26_Z170_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.11726
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_26_Z170_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_26_Z170_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_26_Z170_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.42345
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_26_Z170_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_26_Z170_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_26_Z170_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 33.87612
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_26_Z170_REHEATCOIL, User-Specified Nominal Capacity [W], 10162.83578
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_26_Z171_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17809
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_26_Z171_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_26_Z171_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_26_Z171_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.56178E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_26_Z171_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_26_Z171_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_26_Z171_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.84942
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_26_Z171_REHEATCOIL, User-Specified Nominal Capacity [W], 854.82645
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_26_Z172_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18848
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_26_Z172_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_26_Z172_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_26_Z172_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.76969E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_26_Z172_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_26_Z172_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_26_Z172_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.01575
 Component Sizing Information, Coil:Heating:Electric, STORAGE_26_Z172_REHEATCOIL, User-Specified Nominal Capacity [W], 904.72442
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_27_Z173_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.54422
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_27_Z173_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_27_Z173_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_27_Z173_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.10884
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_27_Z173_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_27_Z173_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_27_Z173_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 8.70757
 Component Sizing Information, Coil:Heating:Electric, LOBBY_27_Z173_REHEATCOIL, User-Specified Nominal Capacity [W], 2612.27018
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_27_Z174_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.38174
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_27_Z174_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_27_Z174_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_27_Z174_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.63476E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_27_Z174_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_27_Z174_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_27_Z174_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.10781
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_27_Z174_REHEATCOIL, User-Specified Nominal Capacity [W], 1832.34341
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z175_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25208
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z175_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z175_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z175_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.04165E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z175_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z175_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z175_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.03332
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_27_Z175_REHEATCOIL, User-Specified Nominal Capacity [W], 1209.99707
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_27_Z176_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14411
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_27_Z176_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_27_Z176_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_27_Z176_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.88222E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_27_Z176_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_27_Z176_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_27_Z176_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.30578
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_27_Z176_REHEATCOIL, User-Specified Nominal Capacity [W], 691.73321
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_27_Z177_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.94349E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_27_Z177_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_27_Z177_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_27_Z177_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.78870E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_27_Z177_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_27_Z177_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_27_Z177_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.43096
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_27_Z177_REHEATCOIL, User-Specified Nominal Capacity [W], 429.28754
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_27_Z178_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17322
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_27_Z178_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_27_Z178_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_27_Z178_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.46434E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_27_Z178_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_27_Z178_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_27_Z178_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.77147
 Component Sizing Information, Coil:Heating:Electric, STORAGE_27_Z178_REHEATCOIL, User-Specified Nominal Capacity [W], 831.44193
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_28_Z179_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.99500
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_28_Z179_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_28_Z179_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_28_Z179_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.19900
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_28_Z179_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_28_Z179_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_28_Z179_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 15.91995
 Component Sizing Information, Coil:Heating:Electric, LOBBY_28_Z179_REHEATCOIL, User-Specified Nominal Capacity [W], 4775.98513
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_28_Z180_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.37239
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_28_Z180_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_28_Z180_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_28_Z180_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.44777E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_28_Z180_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_28_Z180_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_28_Z180_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.95822
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_28_Z180_REHEATCOIL, User-Specified Nominal Capacity [W], 1787.46537
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_28_Z181_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10531
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_28_Z181_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_28_Z181_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_28_Z181_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.10613E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_28_Z181_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_28_Z181_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_28_Z181_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.68491
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_28_Z181_REHEATCOIL, User-Specified Nominal Capacity [W], 505.47152
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_28_Z182_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11594
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_28_Z182_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_28_Z182_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_28_Z182_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.31884E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_28_Z182_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_28_Z182_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_28_Z182_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.85507
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_28_Z182_REHEATCOIL, User-Specified Nominal Capacity [W], 556.52239
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_28_Z183_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.51482
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_28_Z183_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_28_Z183_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_28_Z183_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.30296
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_28_Z183_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_28_Z183_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_28_Z183_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 24.23712
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_28_Z183_REHEATCOIL, User-Specified Nominal Capacity [W], 7271.13493
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_28_Z184_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.71352E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_28_Z184_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_28_Z184_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_28_Z184_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.54270E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_28_Z184_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_28_Z184_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_28_Z184_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.23416
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_28_Z184_REHEATCOIL, User-Specified Nominal Capacity [W], 370.24916
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_28_Z185_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21814
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_28_Z185_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_28_Z185_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_28_Z185_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.36283E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_28_Z185_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_28_Z185_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_28_Z185_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.49026
 Component Sizing Information, Coil:Heating:Electric, STORAGE_28_Z185_REHEATCOIL, User-Specified Nominal Capacity [W], 1047.07876
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_29_Z186_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.34625
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_29_Z186_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_29_Z186_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_29_Z186_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.92507E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_29_Z186_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_29_Z186_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_29_Z186_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.54005
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_29_Z186_REHEATCOIL, User-Specified Nominal Capacity [W], 1662.01583
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_29_Z187_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35402
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_29_Z187_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_29_Z187_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_29_Z187_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.08039E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_29_Z187_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_29_Z187_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_29_Z187_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.66431
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_29_Z187_REHEATCOIL, User-Specified Nominal Capacity [W], 1699.29422
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_29_Z188_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39367
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_29_Z188_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_29_Z188_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_29_Z188_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.87340E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_29_Z188_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_29_Z188_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_29_Z188_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.29872
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_29_Z188_REHEATCOIL, User-Specified Nominal Capacity [W], 1889.61686
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_29_Z189_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.97578
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_29_Z189_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_29_Z189_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_29_Z189_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.39516
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_29_Z189_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_29_Z189_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_29_Z189_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 31.61242
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_29_Z189_REHEATCOIL, User-Specified Nominal Capacity [W], 9483.72473
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_29_Z190_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17878
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_29_Z190_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_29_Z190_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_29_Z190_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.57564E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_29_Z190_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_29_Z190_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_29_Z190_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.86051
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_29_Z190_REHEATCOIL, User-Specified Nominal Capacity [W], 858.15294
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_29_Z191_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 6.03559E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_29_Z191_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_29_Z191_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_29_Z191_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.20712E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_29_Z191_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99988E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_29_Z191_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_29_Z191_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 0.96569
 Component Sizing Information, Coil:Heating:Electric, STORAGE_29_Z191_REHEATCOIL, User-Specified Nominal Capacity [W], 289.70826
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_30_Z192_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.53373
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_30_Z192_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_30_Z192_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_30_Z192_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.10675
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_30_Z192_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_30_Z192_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_30_Z192_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 8.53973
 Component Sizing Information, Coil:Heating:Electric, LOBBY_30_Z192_REHEATCOIL, User-Specified Nominal Capacity [W], 2561.91957
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_30_Z193_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.29452
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_30_Z193_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_30_Z193_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_30_Z193_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.89033E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_30_Z193_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_30_Z193_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_30_Z193_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.71227
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_30_Z193_REHEATCOIL, User-Specified Nominal Capacity [W], 1413.68015
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_30_Z194_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21289
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_30_Z194_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_30_Z194_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_30_Z194_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.25788E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_30_Z194_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_30_Z194_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_30_Z194_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.40630
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_30_Z194_REHEATCOIL, User-Specified Nominal Capacity [W], 1021.89071
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_30_Z195_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36063
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_30_Z195_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_30_Z195_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_30_Z195_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.21258E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_30_Z195_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_30_Z195_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_30_Z195_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.77007
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_30_Z195_REHEATCOIL, User-Specified Nominal Capacity [W], 1731.01972
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_30_Z196_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.91869
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_30_Z196_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_30_Z196_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_30_Z196_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.38374
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_30_Z196_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_30_Z196_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_30_Z196_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 30.69911
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_30_Z196_REHEATCOIL, User-Specified Nominal Capacity [W], 9209.73188
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_30_Z197_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12997
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_30_Z197_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_30_Z197_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_30_Z197_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.59937E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_30_Z197_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_30_Z197_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_30_Z197_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.07949
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_30_Z197_REHEATCOIL, User-Specified Nominal Capacity [W], 623.84786
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_30_Z198_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17357
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_30_Z198_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_30_Z198_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_30_Z198_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.47144E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_30_Z198_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_30_Z198_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_30_Z198_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.77715
 Component Sizing Information, Coil:Heating:Electric, STORAGE_30_Z198_REHEATCOIL, User-Specified Nominal Capacity [W], 833.14622
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_31_Z199_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.65872
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_31_Z199_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_31_Z199_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_31_Z199_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.13174
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_31_Z199_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_31_Z199_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_31_Z199_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.53944
 Component Sizing Information, Coil:Heating:Electric, LOBBY_31_Z199_REHEATCOIL, User-Specified Nominal Capacity [W], 3161.83238
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_31_Z200_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.28122
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_31_Z200_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_31_Z200_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_31_Z200_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.62437E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_31_Z200_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99985E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_31_Z200_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_31_Z200_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.49950
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_31_Z200_REHEATCOIL, User-Specified Nominal Capacity [W], 1349.84854
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_31_Z201_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.28480
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_31_Z201_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_31_Z201_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_31_Z201_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.69600E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_31_Z201_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_31_Z201_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_31_Z201_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.55680
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_31_Z201_REHEATCOIL, User-Specified Nominal Capacity [W], 1367.03931
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_31_Z202_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.46489
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_31_Z202_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_31_Z202_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_31_Z202_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.29774E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_31_Z202_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_31_Z202_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_31_Z202_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.43819
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_31_Z202_REHEATCOIL, User-Specified Nominal Capacity [W], 2231.45736
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_31_Z203_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.61205
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_31_Z203_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_31_Z203_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_31_Z203_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.32241
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_31_Z203_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_31_Z203_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_31_Z203_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 25.79286
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_31_Z203_REHEATCOIL, User-Specified Nominal Capacity [W], 7737.85774
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_31_Z204_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.89034E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_31_Z204_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_31_Z204_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_31_Z204_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.57807E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_31_Z204_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_31_Z204_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_31_Z204_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.26245
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_31_Z204_REHEATCOIL, User-Specified Nominal Capacity [W], 378.73639
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_31_Z205_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 6.76901E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_31_Z205_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_31_Z205_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_31_Z205_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.35380E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_31_Z205_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99979E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_31_Z205_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_31_Z205_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.08304
 Component Sizing Information, Coil:Heating:Electric, STORAGE_31_Z205_REHEATCOIL, User-Specified Nominal Capacity [W], 324.91232
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_32_Z206_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.84491
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_32_Z206_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_32_Z206_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_32_Z206_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16898
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_32_Z206_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_32_Z206_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_32_Z206_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.51861
 Component Sizing Information, Coil:Heating:Electric, LOBBY_32_Z206_REHEATCOIL, User-Specified Nominal Capacity [W], 4055.58424
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_32_Z207_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.30054
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_32_Z207_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_32_Z207_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_32_Z207_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.01087E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_32_Z207_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_32_Z207_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_32_Z207_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.80870
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_32_Z207_REHEATCOIL, User-Specified Nominal Capacity [W], 1442.60997
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_32_Z208_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.30307
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_32_Z208_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_32_Z208_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_32_Z208_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.06140E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_32_Z208_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_32_Z208_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_32_Z208_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.84912
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_32_Z208_REHEATCOIL, User-Specified Nominal Capacity [W], 1454.73663
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_32_Z209_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.56778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_32_Z209_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_32_Z209_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_32_Z209_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.11356
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_32_Z209_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_32_Z209_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_32_Z209_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 9.08446
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_32_Z209_REHEATCOIL, User-Specified Nominal Capacity [W], 2725.33731
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_32_Z210_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23480
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_32_Z210_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_32_Z210_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_32_Z210_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.69598E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_32_Z210_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_32_Z210_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_32_Z210_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.75679
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_32_Z210_REHEATCOIL, User-Specified Nominal Capacity [W], 1127.03626
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z211_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.96955E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z211_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z211_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z211_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.59391E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z211_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99984E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z211_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z211_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.27513
 Component Sizing Information, Coil:Heating:Electric, STORAGE_32_Z211_REHEATCOIL, User-Specified Nominal Capacity [W], 382.53822
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_33_Z212_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.54981
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_33_Z212_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_33_Z212_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_33_Z212_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.10996
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_33_Z212_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_33_Z212_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_33_Z212_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 8.79689
 Component Sizing Information, Coil:Heating:Electric, LOBBY_33_Z212_REHEATCOIL, User-Specified Nominal Capacity [W], 2639.06773
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_33_Z213_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24154
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_33_Z213_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_33_Z213_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_33_Z213_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.83077E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_33_Z213_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_33_Z213_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_33_Z213_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.86461
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_33_Z213_REHEATCOIL, User-Specified Nominal Capacity [W], 1159.38396
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_33_Z214_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13481
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_33_Z214_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_33_Z214_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_33_Z214_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.69611E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_33_Z214_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_33_Z214_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_33_Z214_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.15689
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_33_Z214_REHEATCOIL, User-Specified Nominal Capacity [W], 647.06680
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_33_Z215_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.38522
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_33_Z215_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_33_Z215_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_33_Z215_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.70447E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_33_Z215_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_33_Z215_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_33_Z215_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.16358
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_33_Z215_REHEATCOIL, User-Specified Nominal Capacity [W], 1849.07367
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_33_Z216_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.59483
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_33_Z216_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_33_Z216_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_33_Z216_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.31897
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_33_Z216_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_33_Z216_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_33_Z216_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 25.51721
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_33_Z216_REHEATCOIL, User-Specified Nominal Capacity [W], 7655.16423
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_33_Z217_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19303
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_33_Z217_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_33_Z217_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_33_Z217_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.86061E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_33_Z217_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99988E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_33_Z217_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_33_Z217_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.08849
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_33_Z217_REHEATCOIL, User-Specified Nominal Capacity [W], 926.54728
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_33_Z218_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13177
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_33_Z218_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_33_Z218_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_33_Z218_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.63543E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_33_Z218_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_33_Z218_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_33_Z218_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.10834
 Component Sizing Information, Coil:Heating:Electric, STORAGE_33_Z218_REHEATCOIL, User-Specified Nominal Capacity [W], 632.50311
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_34_Z219_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.74992
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_34_Z219_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_34_Z219_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_34_Z219_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14998
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_34_Z219_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_34_Z219_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_34_Z219_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.99870
 Component Sizing Information, Coil:Heating:Electric, LOBBY_34_Z219_REHEATCOIL, User-Specified Nominal Capacity [W], 3599.61145
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_34_Z220_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24404
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_34_Z220_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_34_Z220_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_34_Z220_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.88076E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_34_Z220_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_34_Z220_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_34_Z220_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.90461
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_34_Z220_REHEATCOIL, User-Specified Nominal Capacity [W], 1171.38258
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_34_Z221_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25069
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_34_Z221_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_34_Z221_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_34_Z221_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.01384E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_34_Z221_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_34_Z221_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_34_Z221_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.01107
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_34_Z221_REHEATCOIL, User-Specified Nominal Capacity [W], 1203.32179
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_34_Z222_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25577
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_34_Z222_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_34_Z222_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_34_Z222_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.11549E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_34_Z222_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_34_Z222_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_34_Z222_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.09239
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_34_Z222_REHEATCOIL, User-Specified Nominal Capacity [W], 1227.71652
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_34_Z223_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.46889
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_34_Z223_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_34_Z223_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_34_Z223_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.49378
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_34_Z223_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_34_Z223_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_34_Z223_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 39.50224
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_34_Z223_REHEATCOIL, User-Specified Nominal Capacity [W], 11850.67061
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z224_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11817
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z224_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z224_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z224_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.36337E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z224_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z224_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z224_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.89070
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_34_Z224_REHEATCOIL, User-Specified Nominal Capacity [W], 567.20878
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_34_Z225_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21848
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_34_Z225_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_34_Z225_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_34_Z225_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.36968E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_34_Z225_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_34_Z225_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_34_Z225_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.49575
 Component Sizing Information, Coil:Heating:Electric, STORAGE_34_Z225_REHEATCOIL, User-Specified Nominal Capacity [W], 1048.72429
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_35_Z226_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.52014
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_35_Z226_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_35_Z226_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_35_Z226_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.10403
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_35_Z226_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_35_Z226_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_35_Z226_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 8.32216
 Component Sizing Information, Coil:Heating:Electric, LOBBY_35_Z226_REHEATCOIL, User-Specified Nominal Capacity [W], 2496.64893
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_35_Z227_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35080
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_35_Z227_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_35_Z227_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_35_Z227_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.01603E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_35_Z227_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_35_Z227_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_35_Z227_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.61282
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_35_Z227_REHEATCOIL, User-Specified Nominal Capacity [W], 1683.84696
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_35_Z228_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13931
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_35_Z228_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_35_Z228_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_35_Z228_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.78629E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_35_Z228_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_35_Z228_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_35_Z228_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.22903
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_35_Z228_REHEATCOIL, User-Specified Nominal Capacity [W], 668.70950
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z229_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.29607
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z229_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z229_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z229_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.92146E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z229_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z229_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z229_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.73717
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_35_Z229_REHEATCOIL, User-Specified Nominal Capacity [W], 1421.15044
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_35_Z230_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.69423
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_35_Z230_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_35_Z230_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_35_Z230_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.13885
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_35_Z230_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_35_Z230_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_35_Z230_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.10774
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_35_Z230_REHEATCOIL, User-Specified Nominal Capacity [W], 3332.32095
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_35_Z231_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21820
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_35_Z231_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_35_Z231_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_35_Z231_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.36394E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_35_Z231_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_35_Z231_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_35_Z231_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.49115
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_35_Z231_REHEATCOIL, User-Specified Nominal Capacity [W], 1047.34494
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_35_Z232_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18059
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_35_Z232_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_35_Z232_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_35_Z232_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.61185E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_35_Z232_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_35_Z232_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_35_Z232_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.88948
 Component Sizing Information, Coil:Heating:Electric, STORAGE_35_Z232_REHEATCOIL, User-Specified Nominal Capacity [W], 866.84310
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_36_Z233_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.65551
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_36_Z233_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_36_Z233_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_36_Z233_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.13110
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_36_Z233_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_36_Z233_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_36_Z233_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.48816
 Component Sizing Information, Coil:Heating:Electric, LOBBY_36_Z233_REHEATCOIL, User-Specified Nominal Capacity [W], 3146.44840
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z234_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36218
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z234_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z234_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z234_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.24354E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z234_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z234_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z234_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.79483
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_36_Z234_REHEATCOIL, User-Specified Nominal Capacity [W], 1738.44983
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_36_Z235_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15577
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_36_Z235_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_36_Z235_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_36_Z235_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.11540E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_36_Z235_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_36_Z235_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_36_Z235_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.49232
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_36_Z235_REHEATCOIL, User-Specified Nominal Capacity [W], 747.69563
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_36_Z236_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.37778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_36_Z236_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_36_Z236_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_36_Z236_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.55564E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_36_Z236_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_36_Z236_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_36_Z236_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.04451
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_36_Z236_REHEATCOIL, User-Specified Nominal Capacity [W], 1813.35369
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_36_Z237_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.41686
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_36_Z237_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_36_Z237_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_36_Z237_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.28337
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_36_Z237_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_36_Z237_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_36_Z237_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 22.66977
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_36_Z237_REHEATCOIL, User-Specified Nominal Capacity [W], 6800.93201
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_36_Z238_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12146
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_36_Z238_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_36_Z238_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_36_Z238_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.42930E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_36_Z238_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99988E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_36_Z238_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_36_Z238_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.94344
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_36_Z238_REHEATCOIL, User-Specified Nominal Capacity [W], 583.03140
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_36_Z239_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22181
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_36_Z239_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_36_Z239_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_36_Z239_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.43619E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_36_Z239_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_36_Z239_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_36_Z239_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.54895
 Component Sizing Information, Coil:Heating:Electric, STORAGE_36_Z239_REHEATCOIL, User-Specified Nominal Capacity [W], 1064.68554
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_37_Z240_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13533
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_37_Z240_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_37_Z240_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_37_Z240_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.70665E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_37_Z240_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_37_Z240_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_37_Z240_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.16532
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_37_Z240_REHEATCOIL, User-Specified Nominal Capacity [W], 649.59578
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_37_Z241_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39906
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_37_Z241_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_37_Z241_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_37_Z241_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.98127E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_37_Z241_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_37_Z241_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_37_Z241_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.38501
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_37_Z241_REHEATCOIL, User-Specified Nominal Capacity [W], 1915.50401
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_37_Z242_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.48637
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_37_Z242_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_37_Z242_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_37_Z242_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.49727
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_37_Z242_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_37_Z242_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_37_Z242_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 39.78190
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_37_Z242_REHEATCOIL, User-Specified Nominal Capacity [W], 11934.57054
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z243_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13578
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z243_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z243_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z243_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.71565E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z243_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z243_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z243_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.17252
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_37_Z243_REHEATCOIL, User-Specified Nominal Capacity [W], 651.75523
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_37_Z244_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13796
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_37_Z244_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_37_Z244_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_37_Z244_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.75915E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_37_Z244_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_37_Z244_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_37_Z244_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.20732
 Component Sizing Information, Coil:Heating:Electric, STORAGE_37_Z244_REHEATCOIL, User-Specified Nominal Capacity [W], 662.19621
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_38_Z245_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.50931
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_38_Z245_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_38_Z245_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_38_Z245_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.10186
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_38_Z245_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_38_Z245_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_38_Z245_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 8.14901
 Component Sizing Information, Coil:Heating:Electric, LOBBY_38_Z245_REHEATCOIL, User-Specified Nominal Capacity [W], 2444.70270
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_38_Z246_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.40583
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_38_Z246_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_38_Z246_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_38_Z246_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.11658E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_38_Z246_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_38_Z246_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_38_Z246_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.49326
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_38_Z246_REHEATCOIL, User-Specified Nominal Capacity [W], 1947.97938
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_38_Z247_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_38_Z247_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_38_Z247_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_38_Z247_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.20035E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_38_Z247_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_38_Z247_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_38_Z247_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.76028
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_38_Z247_REHEATCOIL, User-Specified Nominal Capacity [W], 528.08351
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_38_Z248_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33828
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_38_Z248_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_38_Z248_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_38_Z248_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.76556E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_38_Z248_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_38_Z248_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_38_Z248_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.41245
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_38_Z248_REHEATCOIL, User-Specified Nominal Capacity [W], 1623.73452
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_38_Z249_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.66053
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_38_Z249_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_38_Z249_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_38_Z249_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.13211
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_38_Z249_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_38_Z249_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_38_Z249_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.56842
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_38_Z249_REHEATCOIL, User-Specified Nominal Capacity [W], 3170.52554
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_38_Z250_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.38643E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_38_Z250_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_38_Z250_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_38_Z250_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.87729E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_38_Z250_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_38_Z250_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_38_Z250_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.50183
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_38_Z250_REHEATCOIL, User-Specified Nominal Capacity [W], 450.54871
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_39_Z251_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.46920
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_39_Z251_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_39_Z251_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_39_Z251_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.38401E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_39_Z251_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_39_Z251_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_39_Z251_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.50720
 Component Sizing Information, Coil:Heating:Electric, LOBBY_39_Z251_REHEATCOIL, User-Specified Nominal Capacity [W], 2252.16132
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_39_Z252_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27620
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_39_Z252_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_39_Z252_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_39_Z252_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.52401E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_39_Z252_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_39_Z252_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_39_Z252_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.41921
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_39_Z252_REHEATCOIL, User-Specified Nominal Capacity [W], 1325.76282
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_39_Z253_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14150
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_39_Z253_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_39_Z253_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_39_Z253_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.83004E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_39_Z253_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_39_Z253_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_39_Z253_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.26403
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_39_Z253_REHEATCOIL, User-Specified Nominal Capacity [W], 679.20936
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_39_Z254_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22187
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_39_Z254_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_39_Z254_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_39_Z254_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.43746E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_39_Z254_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_39_Z254_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_39_Z254_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.54996
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_39_Z254_REHEATCOIL, User-Specified Nominal Capacity [W], 1064.98944
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_39_Z255_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16474
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_39_Z255_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_39_Z255_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_39_Z255_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.29476E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_39_Z255_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_39_Z255_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_39_Z255_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.63580
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_39_Z255_REHEATCOIL, User-Specified Nominal Capacity [W], 790.74127
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_39_Z256_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 6.37676E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_39_Z256_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_39_Z256_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_39_Z256_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.27535E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_39_Z256_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99966E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_39_Z256_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_39_Z256_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.02028
 Component Sizing Information, Coil:Heating:Electric, STORAGE_39_Z256_REHEATCOIL, User-Specified Nominal Capacity [W], 306.08427
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_40_Z257_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.44456
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_40_Z257_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_40_Z257_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_40_Z257_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.89117E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_40_Z257_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_40_Z257_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_40_Z257_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.11293
 Component Sizing Information, Coil:Heating:Electric, LOBBY_40_Z257_REHEATCOIL, User-Specified Nominal Capacity [W], 2133.87973
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_40_Z258_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.30634
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_40_Z258_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_40_Z258_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_40_Z258_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.12681E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_40_Z258_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_40_Z258_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_40_Z258_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.90145
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_40_Z258_REHEATCOIL, User-Specified Nominal Capacity [W], 1470.43457
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_40_Z259_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15552
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_40_Z259_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_40_Z259_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_40_Z259_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.11039E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_40_Z259_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99981E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_40_Z259_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_40_Z259_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.48831
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_40_Z259_REHEATCOIL, User-Specified Nominal Capacity [W], 746.49382
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_40_Z260_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12277
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_40_Z260_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_40_Z260_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_40_Z260_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.45533E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_40_Z260_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_40_Z260_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_40_Z260_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.96426
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_40_Z260_REHEATCOIL, User-Specified Nominal Capacity [W], 589.27806
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_40_Z261_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17815
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_40_Z261_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_40_Z261_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_40_Z261_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.56290E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_40_Z261_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_40_Z261_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_40_Z261_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.85032
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_40_Z261_REHEATCOIL, User-Specified Nominal Capacity [W], 855.09719
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_40_Z262_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14350
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_40_Z262_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_40_Z262_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_40_Z262_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.86997E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_40_Z262_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_40_Z262_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_40_Z262_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.29598
 Component Sizing Information, Coil:Heating:Electric, STORAGE_40_Z262_REHEATCOIL, User-Specified Nominal Capacity [W], 688.79276
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_41_Z263_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.50904
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_41_Z263_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_41_Z263_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_41_Z263_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.10181
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_41_Z263_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_41_Z263_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_41_Z263_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 8.14461
 Component Sizing Information, Coil:Heating:Electric, LOBBY_41_Z263_REHEATCOIL, User-Specified Nominal Capacity [W], 2443.38256
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_41_Z264_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24609
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_41_Z264_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_41_Z264_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_41_Z264_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.92184E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_41_Z264_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_41_Z264_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_41_Z264_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.93748
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_41_Z264_REHEATCOIL, User-Specified Nominal Capacity [W], 1181.24252
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_41_Z265_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12787
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_41_Z265_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_41_Z265_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_41_Z265_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.55732E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_41_Z265_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99985E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_41_Z265_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_41_Z265_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.04585
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_41_Z265_REHEATCOIL, User-Specified Nominal Capacity [W], 613.75634
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z266_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24145
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z266_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z266_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z266_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.82905E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z266_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z266_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z266_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.86324
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_41_Z266_REHEATCOIL, User-Specified Nominal Capacity [W], 1158.97294
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_41_Z267_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17780
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_41_Z267_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_41_Z267_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_41_Z267_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.55598E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_41_Z267_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_41_Z267_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_41_Z267_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.84479
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_41_Z267_REHEATCOIL, User-Specified Nominal Capacity [W], 853.43560
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_41_Z268_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22724
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_41_Z268_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_41_Z268_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_41_Z268_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.54480E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_41_Z268_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_41_Z268_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_41_Z268_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.63584
 Component Sizing Information, Coil:Heating:Electric, STORAGE_41_Z268_REHEATCOIL, User-Specified Nominal Capacity [W], 1090.75258
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_42_Z269_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.44381
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_42_Z269_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_42_Z269_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_42_Z269_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.87628E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_42_Z269_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_42_Z269_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_42_Z269_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.10102
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_42_Z269_REHEATCOIL, User-Specified Nominal Capacity [W], 2130.30708
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_42_Z270_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.32193
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_42_Z270_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_42_Z270_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_42_Z270_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.43856E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_42_Z270_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_42_Z270_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_42_Z270_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.15085
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_42_Z270_REHEATCOIL, User-Specified Nominal Capacity [W], 1545.25365
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_42_Z271_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.32466
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_42_Z271_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_42_Z271_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_42_Z271_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.49324E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_42_Z271_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_42_Z271_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_42_Z271_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.19459
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_42_Z271_REHEATCOIL, User-Specified Nominal Capacity [W], 1558.37665
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_42_Z272_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.96019
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_42_Z272_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_42_Z272_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_42_Z272_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.39204
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_42_Z272_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_42_Z272_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_42_Z272_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 31.36299
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_42_Z272_REHEATCOIL, User-Specified Nominal Capacity [W], 9408.89665
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_42_Z273_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16138
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_42_Z273_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_42_Z273_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_42_Z273_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.22755E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_42_Z273_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_42_Z273_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_42_Z273_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.58204
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_42_Z273_REHEATCOIL, User-Specified Nominal Capacity [W], 774.61149
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_42_Z274_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21995
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_42_Z274_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_42_Z274_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_42_Z274_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.39899E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_42_Z274_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_42_Z274_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_42_Z274_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.51919
 Component Sizing Information, Coil:Heating:Electric, STORAGE_42_Z274_REHEATCOIL, User-Specified Nominal Capacity [W], 1055.75814
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_43_Z275_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.52516
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_43_Z275_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_43_Z275_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_43_Z275_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.10503
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_43_Z275_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_43_Z275_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_43_Z275_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 8.40248
 Component Sizing Information, Coil:Heating:Electric, LOBBY_43_Z275_REHEATCOIL, User-Specified Nominal Capacity [W], 2520.74416
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_43_Z276_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39345
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_43_Z276_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_43_Z276_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_43_Z276_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.86902E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_43_Z276_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_43_Z276_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_43_Z276_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.29522
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_43_Z276_REHEATCOIL, User-Specified Nominal Capacity [W], 1888.56534
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_43_Z277_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39242
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_43_Z277_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_43_Z277_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_43_Z277_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.84846E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_43_Z277_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_43_Z277_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_43_Z277_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.27876
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_43_Z277_REHEATCOIL, User-Specified Nominal Capacity [W], 1883.62932
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_43_Z278_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.48373
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_43_Z278_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_43_Z278_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_43_Z278_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.67453E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_43_Z278_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_43_Z278_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_43_Z278_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.73962
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_43_Z278_REHEATCOIL, User-Specified Nominal Capacity [W], 2321.88749
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_43_Z279_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.13433
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_43_Z279_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_43_Z279_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_43_Z279_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.22687
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_43_Z279_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_43_Z279_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_43_Z279_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 18.14926
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_43_Z279_REHEATCOIL, User-Specified Nominal Capacity [W], 5444.77760
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_43_Z280_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17731
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_43_Z280_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_43_Z280_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_43_Z280_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.54612E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_43_Z280_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_43_Z280_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_43_Z280_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.83690
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_43_Z280_REHEATCOIL, User-Specified Nominal Capacity [W], 851.06938
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_43_Z281_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23566
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_43_Z281_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_43_Z281_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_43_Z281_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.71311E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_43_Z281_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_43_Z281_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_43_Z281_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.77048
 Component Sizing Information, Coil:Heating:Electric, STORAGE_43_Z281_REHEATCOIL, User-Specified Nominal Capacity [W], 1131.14542
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_44_Z282_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.89032
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_44_Z282_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_44_Z282_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_44_Z282_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.17806
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_44_Z282_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_44_Z282_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_44_Z282_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.24508
 Component Sizing Information, Coil:Heating:Electric, LOBBY_44_Z282_REHEATCOIL, User-Specified Nominal Capacity [W], 4273.52275
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_44_Z283_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.40382
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_44_Z283_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_44_Z283_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_44_Z283_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.07646E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_44_Z283_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_44_Z283_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_44_Z283_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.46117
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_44_Z283_REHEATCOIL, User-Specified Nominal Capacity [W], 1938.34965
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_44_Z284_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27286
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_44_Z284_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_44_Z284_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_44_Z284_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.45721E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_44_Z284_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_44_Z284_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_44_Z284_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.36577
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_44_Z284_REHEATCOIL, User-Specified Nominal Capacity [W], 1309.73073
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_44_Z285_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21521
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_44_Z285_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_44_Z285_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_44_Z285_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.30427E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_44_Z285_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_44_Z285_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_44_Z285_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.44342
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_44_Z285_REHEATCOIL, User-Specified Nominal Capacity [W], 1033.02527
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_44_Z286_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.90041
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_44_Z286_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_44_Z286_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_44_Z286_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.38008
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_44_Z286_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_44_Z286_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_44_Z286_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 30.40659
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_44_Z286_REHEATCOIL, User-Specified Nominal Capacity [W], 9121.97742
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_44_Z287_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18289
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_44_Z287_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_44_Z287_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_44_Z287_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.65772E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_44_Z287_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_44_Z287_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_44_Z287_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.92618
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_44_Z287_REHEATCOIL, User-Specified Nominal Capacity [W], 877.85352
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_44_Z288_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14443
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_44_Z288_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_44_Z288_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_44_Z288_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.88866E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_44_Z288_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_44_Z288_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_44_Z288_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.31093
 Component Sizing Information, Coil:Heating:Electric, STORAGE_44_Z288_REHEATCOIL, User-Specified Nominal Capacity [W], 693.27944
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_45_Z289_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.90344
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_45_Z289_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_45_Z289_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_45_Z289_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18069
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_45_Z289_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_45_Z289_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_45_Z289_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.45498
 Component Sizing Information, Coil:Heating:Electric, LOBBY_45_Z289_REHEATCOIL, User-Specified Nominal Capacity [W], 4336.49415
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_45_Z290_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.49973
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_45_Z290_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_45_Z290_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_45_Z290_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.99460E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_45_Z290_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_45_Z290_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_45_Z290_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.99568
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_45_Z290_REHEATCOIL, User-Specified Nominal Capacity [W], 2398.70417
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_45_Z291_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20144
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_45_Z291_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_45_Z291_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_45_Z291_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.02881E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_45_Z291_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_45_Z291_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_45_Z291_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.22305
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_45_Z291_REHEATCOIL, User-Specified Nominal Capacity [W], 966.91370
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_45_Z292_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.46152
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_45_Z292_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_45_Z292_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_45_Z292_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.23046E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_45_Z292_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_45_Z292_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_45_Z292_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.38437
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_45_Z292_REHEATCOIL, User-Specified Nominal Capacity [W], 2215.31040
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_45_Z293_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.42813
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_45_Z293_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_45_Z293_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_45_Z293_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.48563
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_45_Z293_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_45_Z293_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_45_Z293_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 38.85001
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_45_Z293_REHEATCOIL, User-Specified Nominal Capacity [W], 11655.00189
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_45_Z294_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10963
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_45_Z294_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_45_Z294_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_45_Z294_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.19255E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_45_Z294_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_45_Z294_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_45_Z294_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.75404
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_45_Z294_REHEATCOIL, User-Specified Nominal Capacity [W], 526.21096
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_45_Z295_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.66756E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_45_Z295_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_45_Z295_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_45_Z295_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.73351E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_45_Z295_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_45_Z295_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_45_Z295_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.38681
 Component Sizing Information, Coil:Heating:Electric, STORAGE_45_Z295_REHEATCOIL, User-Specified Nominal Capacity [W], 416.04285
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_46_Z296_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.78715
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_46_Z296_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_46_Z296_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_46_Z296_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15743
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_46_Z296_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_46_Z296_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_46_Z296_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.59447
 Component Sizing Information, Coil:Heating:Electric, LOBBY_46_Z296_REHEATCOIL, User-Specified Nominal Capacity [W], 3778.34019
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_46_Z297_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.49366
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_46_Z297_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_46_Z297_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_46_Z297_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.87318E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_46_Z297_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_46_Z297_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_46_Z297_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.89854
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_46_Z297_REHEATCOIL, User-Specified Nominal Capacity [W], 2369.56350
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_46_Z298_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.31266
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_46_Z298_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_46_Z298_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_46_Z298_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.25320E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_46_Z298_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_46_Z298_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_46_Z298_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.00256
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_46_Z298_REHEATCOIL, User-Specified Nominal Capacity [W], 1500.76722
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_46_Z299_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.38167
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_46_Z299_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_46_Z299_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_46_Z299_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.63340E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_46_Z299_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_46_Z299_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_46_Z299_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.10672
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_46_Z299_REHEATCOIL, User-Specified Nominal Capacity [W], 1832.01634
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_46_Z300_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.26171
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_46_Z300_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_46_Z300_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_46_Z300_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.25234
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_46_Z300_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_46_Z300_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_46_Z300_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 20.18730
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_46_Z300_REHEATCOIL, User-Specified Nominal Capacity [W], 6056.19123
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_46_Z301_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19337
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_46_Z301_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_46_Z301_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_46_Z301_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.86743E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_46_Z301_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_46_Z301_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_46_Z301_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.09395
 Component Sizing Information, Coil:Heating:Electric, STORAGE_46_Z301_REHEATCOIL, User-Specified Nominal Capacity [W], 928.18355
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_47_Z302_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.60601
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_47_Z302_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_47_Z302_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_47_Z302_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.12120
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_47_Z302_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_47_Z302_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_47_Z302_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 9.69616
 Component Sizing Information, Coil:Heating:Electric, LOBBY_47_Z302_REHEATCOIL, User-Specified Nominal Capacity [W], 2908.84704
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_47_Z303_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.40689
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_47_Z303_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_47_Z303_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_47_Z303_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.13777E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_47_Z303_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_47_Z303_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_47_Z303_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.51022
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_47_Z303_REHEATCOIL, User-Specified Nominal Capacity [W], 1953.06523
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_47_Z304_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.29668
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_47_Z304_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_47_Z304_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_47_Z304_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.93367E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_47_Z304_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_47_Z304_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_47_Z304_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.74693
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_47_Z304_REHEATCOIL, User-Specified Nominal Capacity [W], 1424.07991
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_47_Z305_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22744
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_47_Z305_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_47_Z305_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_47_Z305_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.54887E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_47_Z305_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_47_Z305_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_47_Z305_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.63909
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_47_Z305_REHEATCOIL, User-Specified Nominal Capacity [W], 1091.72787
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_47_Z306_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.52086
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_47_Z306_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_47_Z306_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_47_Z306_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.30417
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_47_Z306_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_47_Z306_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_47_Z306_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 24.33378
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_47_Z306_REHEATCOIL, User-Specified Nominal Capacity [W], 7300.13399
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_47_Z307_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12636
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_47_Z307_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_47_Z307_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_47_Z307_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.52725E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_47_Z307_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_47_Z307_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_47_Z307_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.02180
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_47_Z307_REHEATCOIL, User-Specified Nominal Capacity [W], 606.53881
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_47_Z308_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15353
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_47_Z308_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_47_Z308_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_47_Z308_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.07054E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_47_Z308_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_47_Z308_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_47_Z308_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.45643
 Component Sizing Information, Coil:Heating:Electric, STORAGE_47_Z308_REHEATCOIL, User-Specified Nominal Capacity [W], 736.92882
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_48_Z309_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.46366
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_48_Z309_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_48_Z309_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_48_Z309_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.27325E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_48_Z309_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_48_Z309_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_48_Z309_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.41860
 Component Sizing Information, Coil:Heating:Electric, LOBBY_48_Z309_REHEATCOIL, User-Specified Nominal Capacity [W], 2225.58096
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_48_Z310_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.32293
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_48_Z310_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_48_Z310_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_48_Z310_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.45858E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_48_Z310_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_48_Z310_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_48_Z310_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.16686
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_48_Z310_REHEATCOIL, User-Specified Nominal Capacity [W], 1550.05893
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_48_Z311_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23905
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_48_Z311_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_48_Z311_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_48_Z311_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.78102E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_48_Z311_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_48_Z311_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_48_Z311_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.82482
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_48_Z311_REHEATCOIL, User-Specified Nominal Capacity [W], 1147.44461
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_48_Z312_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39970
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_48_Z312_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_48_Z312_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_48_Z312_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.99399E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_48_Z312_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_48_Z312_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_48_Z312_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.39519
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_48_Z312_REHEATCOIL, User-Specified Nominal Capacity [W], 1918.55794
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_48_Z313_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.32314
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_48_Z313_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_48_Z313_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_48_Z313_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.46463
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_48_Z313_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_48_Z313_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_48_Z313_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 37.17030
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_48_Z313_REHEATCOIL, User-Specified Nominal Capacity [W], 11151.08909
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_48_Z314_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13026
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_48_Z314_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_48_Z314_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_48_Z314_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.60522E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_48_Z314_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_48_Z314_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_48_Z314_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.08417
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_48_Z314_REHEATCOIL, User-Specified Nominal Capacity [W], 625.25171
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_48_Z315_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.90690E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_48_Z315_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_48_Z315_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_48_Z315_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.98138E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_48_Z315_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_48_Z315_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_48_Z315_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.58510
 Component Sizing Information, Coil:Heating:Electric, STORAGE_48_Z315_REHEATCOIL, User-Specified Nominal Capacity [W], 475.53137
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_49_Z316_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.92931
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_49_Z316_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_49_Z316_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_49_Z316_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18586
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_49_Z316_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_49_Z316_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_49_Z316_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.86903
 Component Sizing Information, Coil:Heating:Electric, LOBBY_49_Z316_REHEATCOIL, User-Specified Nominal Capacity [W], 4460.70785
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_49_Z317_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24906
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_49_Z317_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_49_Z317_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_49_Z317_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.98115E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_49_Z317_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_49_Z317_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_49_Z317_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.98492
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_49_Z317_REHEATCOIL, User-Specified Nominal Capacity [W], 1195.47513
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_49_Z318_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33355
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_49_Z318_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_49_Z318_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_49_Z318_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.67106E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_49_Z318_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_49_Z318_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_49_Z318_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.33685
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_49_Z318_REHEATCOIL, User-Specified Nominal Capacity [W], 1601.05393
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_49_Z319_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.65673
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_49_Z319_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_49_Z319_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_49_Z319_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.13135
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_49_Z319_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_49_Z319_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_49_Z319_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.50772
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_49_Z319_REHEATCOIL, User-Specified Nominal Capacity [W], 3152.31608
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_49_Z320_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21324
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_49_Z320_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_49_Z320_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_49_Z320_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.26476E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_49_Z320_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_49_Z320_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_49_Z320_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.41181
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_49_Z320_REHEATCOIL, User-Specified Nominal Capacity [W], 1023.54278
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_49_Z321_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.84260E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_49_Z321_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_49_Z321_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_49_Z321_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.96852E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_49_Z321_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_49_Z321_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_49_Z321_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.57482
 Component Sizing Information, Coil:Heating:Electric, STORAGE_49_Z321_REHEATCOIL, User-Specified Nominal Capacity [W], 472.44499
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_50_Z322_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.37772
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_50_Z322_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_50_Z322_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_50_Z322_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.55442E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_50_Z322_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_50_Z322_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_50_Z322_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.04354
 Component Sizing Information, Coil:Heating:Electric, LOBBY_50_Z322_REHEATCOIL, User-Specified Nominal Capacity [W], 1813.06095
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_50_Z323_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.47183
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_50_Z323_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_50_Z323_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_50_Z323_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.43668E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_50_Z323_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_50_Z323_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_50_Z323_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.54934
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_50_Z323_REHEATCOIL, User-Specified Nominal Capacity [W], 2264.80258
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_50_Z324_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14113
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_50_Z324_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_50_Z324_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_50_Z324_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.82263E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_50_Z324_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99981E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_50_Z324_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_50_Z324_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.25810
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_50_Z324_REHEATCOIL, User-Specified Nominal Capacity [W], 677.43121
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_50_Z325_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14932
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_50_Z325_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_50_Z325_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_50_Z325_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.98631E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_50_Z325_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_50_Z325_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_50_Z325_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.38905
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_50_Z325_REHEATCOIL, User-Specified Nominal Capacity [W], 716.71399
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_50_Z326_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.75563
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_50_Z326_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_50_Z326_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_50_Z326_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.35113
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_50_Z326_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_50_Z326_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_50_Z326_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 28.09011
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_50_Z326_REHEATCOIL, User-Specified Nominal Capacity [W], 8427.03310
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_50_Z327_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15009
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_50_Z327_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_50_Z327_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_50_Z327_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.00178E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_50_Z327_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_50_Z327_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_50_Z327_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.40143
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_50_Z327_REHEATCOIL, User-Specified Nominal Capacity [W], 720.42778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_50_Z328_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11360
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_50_Z328_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_50_Z328_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_50_Z328_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.27195E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_50_Z328_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_50_Z328_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_50_Z328_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.81756
 Component Sizing Information, Coil:Heating:Electric, STORAGE_50_Z328_REHEATCOIL, User-Specified Nominal Capacity [W], 545.26919
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_51_Z329_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.38764
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_51_Z329_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_51_Z329_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_51_Z329_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.75285E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_51_Z329_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_51_Z329_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_51_Z329_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.20228
 Component Sizing Information, Coil:Heating:Electric, LOBBY_51_Z329_REHEATCOIL, User-Specified Nominal Capacity [W], 1860.68459
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_51_Z330_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21958
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_51_Z330_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_51_Z330_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_51_Z330_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.39168E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_51_Z330_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_51_Z330_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_51_Z330_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.51334
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_51_Z330_REHEATCOIL, User-Specified Nominal Capacity [W], 1054.00257
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_51_Z331_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.37979
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_51_Z331_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_51_Z331_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_51_Z331_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.59580E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_51_Z331_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_51_Z331_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_51_Z331_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.07664
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_51_Z331_REHEATCOIL, User-Specified Nominal Capacity [W], 1822.99234
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_51_Z332_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.38235
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_51_Z332_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_51_Z332_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_51_Z332_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.64698E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_51_Z332_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_51_Z332_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_51_Z332_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.11759
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_51_Z332_REHEATCOIL, User-Specified Nominal Capacity [W], 1835.27608
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z333_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18391
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z333_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z333_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z333_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.67822E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z333_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z333_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z333_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.94258
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_51_Z333_REHEATCOIL, User-Specified Nominal Capacity [W], 882.77347
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_51_Z334_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14609
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_51_Z334_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_51_Z334_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_51_Z334_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.92176E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_51_Z334_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_51_Z334_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_51_Z334_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.33741
 Component Sizing Information, Coil:Heating:Electric, STORAGE_51_Z334_REHEATCOIL, User-Specified Nominal Capacity [W], 701.22197
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_52_Z335_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.59497
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_52_Z335_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_52_Z335_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_52_Z335_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.11899
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_52_Z335_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_52_Z335_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_52_Z335_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 9.51952
 Component Sizing Information, Coil:Heating:Electric, LOBBY_52_Z335_REHEATCOIL, User-Specified Nominal Capacity [W], 2855.85483
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_52_Z336_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.29986
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_52_Z336_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_52_Z336_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_52_Z336_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.99714E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_52_Z336_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_52_Z336_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_52_Z336_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.79772
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_52_Z336_REHEATCOIL, User-Specified Nominal Capacity [W], 1439.31477
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_52_Z337_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12680
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_52_Z337_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_52_Z337_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_52_Z337_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.53604E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_52_Z337_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_52_Z337_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_52_Z337_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.02883
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_52_Z337_REHEATCOIL, User-Specified Nominal Capacity [W], 608.64963
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_52_Z338_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.31865
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_52_Z338_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_52_Z338_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_52_Z338_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.26373
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_52_Z338_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_52_Z338_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_52_Z338_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 21.09839
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_52_Z338_REHEATCOIL, User-Specified Nominal Capacity [W], 6329.51722
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_52_Z339_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23780
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_52_Z339_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_52_Z339_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_52_Z339_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.75607E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_52_Z339_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_52_Z339_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_52_Z339_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.80485
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_52_Z339_REHEATCOIL, User-Specified Nominal Capacity [W], 1141.45578
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_52_Z340_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24878
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_52_Z340_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_52_Z340_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_52_Z340_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.97556E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_52_Z340_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_52_Z340_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_52_Z340_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.98045
 Component Sizing Information, Coil:Heating:Electric, STORAGE_52_Z340_REHEATCOIL, User-Specified Nominal Capacity [W], 1194.13398
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_53_Z341_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.75215
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_53_Z341_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_53_Z341_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_53_Z341_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15043
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_53_Z341_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_53_Z341_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_53_Z341_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.03447
 Component Sizing Information, Coil:Heating:Electric, LOBBY_53_Z341_REHEATCOIL, User-Specified Nominal Capacity [W], 3610.34171
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_53_Z342_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24052
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_53_Z342_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_53_Z342_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_53_Z342_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.81042E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_53_Z342_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_53_Z342_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_53_Z342_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.84834
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_53_Z342_REHEATCOIL, User-Specified Nominal Capacity [W], 1154.50079
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_53_Z343_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.37688
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_53_Z343_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_53_Z343_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_53_Z343_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.53770E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_53_Z343_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_53_Z343_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_53_Z343_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.03016
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_53_Z343_REHEATCOIL, User-Specified Nominal Capacity [W], 1809.04746
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_53_Z344_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.38675
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_53_Z344_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_53_Z344_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_53_Z344_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.73497E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_53_Z344_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_53_Z344_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_53_Z344_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.18797
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_53_Z344_REHEATCOIL, User-Specified Nominal Capacity [W], 1856.39194
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_53_Z345_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.93934
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_53_Z345_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_53_Z345_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_53_Z345_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.38787
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_53_Z345_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_53_Z345_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_53_Z345_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 31.02945
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_53_Z345_REHEATCOIL, User-Specified Nominal Capacity [W], 9308.83565
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_53_Z346_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20909
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_53_Z346_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_53_Z346_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_53_Z346_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.18172E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_53_Z346_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_53_Z346_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_53_Z346_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.34538
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_53_Z346_REHEATCOIL, User-Specified Nominal Capacity [W], 1003.61352
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_53_Z347_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13268
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_53_Z347_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_53_Z347_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_53_Z347_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.65367E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_53_Z347_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_53_Z347_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_53_Z347_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.12294
 Component Sizing Information, Coil:Heating:Electric, STORAGE_53_Z347_REHEATCOIL, User-Specified Nominal Capacity [W], 636.88095
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_54_Z348_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.72614
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_54_Z348_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_54_Z348_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_54_Z348_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14523
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_54_Z348_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_54_Z348_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_54_Z348_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.61820
 Component Sizing Information, Coil:Heating:Electric, LOBBY_54_Z348_REHEATCOIL, User-Specified Nominal Capacity [W], 3485.46033
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_54_Z349_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20138
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_54_Z349_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_54_Z349_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_54_Z349_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.02762E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_54_Z349_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99986E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_54_Z349_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_54_Z349_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.22209
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_54_Z349_REHEATCOIL, User-Specified Nominal Capacity [W], 966.62776
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_54_Z350_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18114
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_54_Z350_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_54_Z350_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_54_Z350_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.62283E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_54_Z350_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99983E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_54_Z350_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_54_Z350_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.89826
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_54_Z350_REHEATCOIL, User-Specified Nominal Capacity [W], 869.47840
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_54_Z351_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35338
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_54_Z351_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_54_Z351_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_54_Z351_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.06753E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_54_Z351_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_54_Z351_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_54_Z351_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.65402
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_54_Z351_REHEATCOIL, User-Specified Nominal Capacity [W], 1696.20741
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_54_Z352_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.06410
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_54_Z352_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_54_Z352_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_54_Z352_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.21282
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_54_Z352_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_54_Z352_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_54_Z352_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 17.02564
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_54_Z352_REHEATCOIL, User-Specified Nominal Capacity [W], 5107.69169
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_54_Z353_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11534
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_54_Z353_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_54_Z353_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_54_Z353_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.30684E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_54_Z353_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_54_Z353_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_54_Z353_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.84547
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_54_Z353_REHEATCOIL, User-Specified Nominal Capacity [W], 553.64202
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_54_Z354_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15257
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_54_Z354_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_54_Z354_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_54_Z354_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.05138E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_54_Z354_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_54_Z354_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_54_Z354_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.44110
 Component Sizing Information, Coil:Heating:Electric, STORAGE_54_Z354_REHEATCOIL, User-Specified Nominal Capacity [W], 732.33020
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_55_Z355_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.78430
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_55_Z355_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_55_Z355_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_55_Z355_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15686
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_55_Z355_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_55_Z355_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_55_Z355_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.54884
 Component Sizing Information, Coil:Heating:Electric, LOBBY_55_Z355_REHEATCOIL, User-Specified Nominal Capacity [W], 3764.65330
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_55_Z356_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36094
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_55_Z356_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_55_Z356_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_55_Z356_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.21871E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_55_Z356_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_55_Z356_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_55_Z356_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.77497
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_55_Z356_REHEATCOIL, User-Specified Nominal Capacity [W], 1732.48968
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_55_Z357_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36083
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_55_Z357_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_55_Z357_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_55_Z357_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.21655E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_55_Z357_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_55_Z357_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_55_Z357_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.77324
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_55_Z357_REHEATCOIL, User-Specified Nominal Capacity [W], 1731.97310
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_55_Z358_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.30994
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_55_Z358_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_55_Z358_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_55_Z358_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.26199
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_55_Z358_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_55_Z358_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_55_Z358_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 20.95906
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_55_Z358_REHEATCOIL, User-Specified Nominal Capacity [W], 6287.71683
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_55_Z359_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18980
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_55_Z359_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_55_Z359_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_55_Z359_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.79609E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_55_Z359_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_55_Z359_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_55_Z359_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.03687
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_55_Z359_REHEATCOIL, User-Specified Nominal Capacity [W], 911.06219
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_56_Z360_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33466
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_56_Z360_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_56_Z360_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_56_Z360_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.69323E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_56_Z360_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_56_Z360_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_56_Z360_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.35459
 Component Sizing Information, Coil:Heating:Electric, LOBBY_56_Z360_REHEATCOIL, User-Specified Nominal Capacity [W], 1606.37583
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_56_Z361_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.31037
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_56_Z361_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_56_Z361_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_56_Z361_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.20750E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_56_Z361_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_56_Z361_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_56_Z361_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.96600
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_56_Z361_REHEATCOIL, User-Specified Nominal Capacity [W], 1489.79972
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_56_Z362_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25470
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_56_Z362_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_56_Z362_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_56_Z362_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.09394E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_56_Z362_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_56_Z362_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_56_Z362_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.07515
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_56_Z362_REHEATCOIL, User-Specified Nominal Capacity [W], 1222.54463
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_56_Z363_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.48201
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_56_Z363_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_56_Z363_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_56_Z363_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.64015E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_56_Z363_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_56_Z363_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_56_Z363_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.71212
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_56_Z363_REHEATCOIL, User-Specified Nominal Capacity [W], 2313.63652
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_56_Z364_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.88124
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_56_Z364_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_56_Z364_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_56_Z364_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.17625
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_56_Z364_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_56_Z364_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_56_Z364_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.09982
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_56_Z364_REHEATCOIL, User-Specified Nominal Capacity [W], 4229.94717
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_56_Z365_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14342
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_56_Z365_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_56_Z365_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_56_Z365_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.86841E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_56_Z365_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99987E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_56_Z365_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_56_Z365_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.29473
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_56_Z365_REHEATCOIL, User-Specified Nominal Capacity [W], 688.41910
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_56_Z366_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.13452E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_56_Z366_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_56_Z366_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_56_Z366_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.42690E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_56_Z366_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_56_Z366_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_56_Z366_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.14152
 Component Sizing Information, Coil:Heating:Electric, STORAGE_56_Z366_REHEATCOIL, User-Specified Nominal Capacity [W], 342.45683
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_57_Z367_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.52258
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_57_Z367_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_57_Z367_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_57_Z367_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.10452
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_57_Z367_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_57_Z367_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_57_Z367_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 8.36134
 Component Sizing Information, Coil:Heating:Electric, LOBBY_57_Z367_REHEATCOIL, User-Specified Nominal Capacity [W], 2508.40256
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_57_Z368_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20192
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_57_Z368_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_57_Z368_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_57_Z368_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.03836E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_57_Z368_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_57_Z368_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_57_Z368_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.23069
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_57_Z368_REHEATCOIL, User-Specified Nominal Capacity [W], 969.20700
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_57_Z369_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20722
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_57_Z369_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_57_Z369_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_57_Z369_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.14434E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_57_Z369_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_57_Z369_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_57_Z369_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.31547
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_57_Z369_REHEATCOIL, User-Specified Nominal Capacity [W], 994.64208
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_57_Z370_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.40705
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_57_Z370_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_57_Z370_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_57_Z370_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.14106E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_57_Z370_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_57_Z370_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_57_Z370_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.51285
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_57_Z370_REHEATCOIL, User-Specified Nominal Capacity [W], 1953.85450
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_57_Z371_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.70814
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_57_Z371_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_57_Z371_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_57_Z371_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14163
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_57_Z371_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_57_Z371_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_57_Z371_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.33031
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_57_Z371_REHEATCOIL, User-Specified Nominal Capacity [W], 3399.09396
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_57_Z372_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.20369E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_57_Z372_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_57_Z372_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_57_Z372_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.84074E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_57_Z372_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_57_Z372_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_57_Z372_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.47259
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_57_Z372_REHEATCOIL, User-Specified Nominal Capacity [W], 441.77731
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_58_Z373_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.28226
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_58_Z373_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_58_Z373_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_58_Z373_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.64525E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_58_Z373_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_58_Z373_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_58_Z373_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.51620
 Component Sizing Information, Coil:Heating:Electric, LOBBY_58_Z373_REHEATCOIL, User-Specified Nominal Capacity [W], 1354.86071
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_58_Z374_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24635
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_58_Z374_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_58_Z374_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_58_Z374_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.92696E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_58_Z374_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99985E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_58_Z374_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_58_Z374_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.94157
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_58_Z374_REHEATCOIL, User-Specified Nominal Capacity [W], 1182.47124
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_58_Z375_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12396
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_58_Z375_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_58_Z375_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_58_Z375_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.47927E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_58_Z375_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_58_Z375_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_58_Z375_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.98341
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_58_Z375_REHEATCOIL, User-Specified Nominal Capacity [W], 595.02366
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_58_Z376_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16722
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_58_Z376_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_58_Z376_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_58_Z376_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.34437E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_58_Z376_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_58_Z376_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_58_Z376_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.67550
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_58_Z376_REHEATCOIL, User-Specified Nominal Capacity [W], 802.64873
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_58_Z377_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.77307
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_58_Z377_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_58_Z377_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_58_Z377_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15461
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_58_Z377_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_58_Z377_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_58_Z377_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.36914
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_58_Z377_REHEATCOIL, User-Specified Nominal Capacity [W], 3710.74270
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_58_Z378_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.72837E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_58_Z378_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_58_Z378_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_58_Z378_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.94567E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_58_Z378_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_58_Z378_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_58_Z378_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.55654
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_58_Z378_REHEATCOIL, User-Specified Nominal Capacity [W], 466.96155
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_58_Z379_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15670
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_58_Z379_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_58_Z379_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_58_Z379_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.13403E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_58_Z379_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_58_Z379_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_58_Z379_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.50723
 Component Sizing Information, Coil:Heating:Electric, STORAGE_58_Z379_REHEATCOIL, User-Specified Nominal Capacity [W], 752.16808
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_59_Z380_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.41549
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_59_Z380_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_59_Z380_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_59_Z380_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.30980E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_59_Z380_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_59_Z380_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_59_Z380_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.64784
 Component Sizing Information, Coil:Heating:Electric, LOBBY_59_Z380_REHEATCOIL, User-Specified Nominal Capacity [W], 1994.35316
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_59_Z381_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.49909
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_59_Z381_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_59_Z381_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_59_Z381_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.98171E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_59_Z381_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_59_Z381_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_59_Z381_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.98537
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_59_Z381_REHEATCOIL, User-Specified Nominal Capacity [W], 2395.61096
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_59_Z382_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.32935
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_59_Z382_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_59_Z382_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_59_Z382_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.58706E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_59_Z382_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99982E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_59_Z382_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_59_Z382_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.26965
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_59_Z382_REHEATCOIL, User-Specified Nominal Capacity [W], 1580.89544
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_59_Z383_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12083
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_59_Z383_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_59_Z383_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_59_Z383_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.41667E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_59_Z383_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99976E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_59_Z383_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_59_Z383_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.93334
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_59_Z383_REHEATCOIL, User-Specified Nominal Capacity [W], 580.00149
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_59_Z384_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17111
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_59_Z384_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_59_Z384_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_59_Z384_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.42228E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_59_Z384_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99987E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_59_Z384_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_59_Z384_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.73782
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_59_Z384_REHEATCOIL, User-Specified Nominal Capacity [W], 821.34679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_59_Z385_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.59286E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_59_Z385_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_59_Z385_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_59_Z385_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.51857E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_59_Z385_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_59_Z385_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_59_Z385_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.21486
 Component Sizing Information, Coil:Heating:Electric, STORAGE_59_Z385_REHEATCOIL, User-Specified Nominal Capacity [W], 364.45720
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_60_Z386_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.28292
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_60_Z386_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_60_Z386_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_60_Z386_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.65830E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_60_Z386_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_60_Z386_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_60_Z386_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.52664
 Component Sizing Information, Coil:Heating:Electric, LOBBY_60_Z386_REHEATCOIL, User-Specified Nominal Capacity [W], 1357.99250
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_60_Z387_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.45342
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_60_Z387_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_60_Z387_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_60_Z387_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.06836E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_60_Z387_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_60_Z387_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_60_Z387_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.25469
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_60_Z387_REHEATCOIL, User-Specified Nominal Capacity [W], 2176.40713
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_60_Z388_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.31993
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_60_Z388_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_60_Z388_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_60_Z388_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.39862E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_60_Z388_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99986E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_60_Z388_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_60_Z388_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.11890
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_60_Z388_REHEATCOIL, User-Specified Nominal Capacity [W], 1535.66916
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_60_Z389_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15557
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_60_Z389_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_60_Z389_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_60_Z389_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.11144E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_60_Z389_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_60_Z389_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_60_Z389_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.48916
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_60_Z389_REHEATCOIL, User-Specified Nominal Capacity [W], 746.74660
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_60_Z390_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.12798
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_60_Z390_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_60_Z390_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_60_Z390_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.22560
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_60_Z390_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_60_Z390_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_60_Z390_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 18.04775
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_60_Z390_REHEATCOIL, User-Specified Nominal Capacity [W], 5414.32359
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_60_Z391_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10176
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_60_Z391_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_60_Z391_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_60_Z391_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.03515E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_60_Z391_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99985E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_60_Z391_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_60_Z391_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.62812
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_60_Z391_REHEATCOIL, User-Specified Nominal Capacity [W], 488.43526
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_60_Z392_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.98678E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_60_Z392_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_60_Z392_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_60_Z392_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.79736E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_60_Z392_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_60_Z392_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_60_Z392_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.43788
 Component Sizing Information, Coil:Heating:Electric, STORAGE_60_Z392_REHEATCOIL, User-Specified Nominal Capacity [W], 431.36530
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_61_Z393_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.88523
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_61_Z393_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_61_Z393_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_61_Z393_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.17705
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_61_Z393_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_61_Z393_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_61_Z393_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.16373
 Component Sizing Information, Coil:Heating:Electric, LOBBY_61_Z393_REHEATCOIL, User-Specified Nominal Capacity [W], 4249.12041
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_61_Z394_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33943
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_61_Z394_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_61_Z394_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_61_Z394_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.78856E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_61_Z394_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_61_Z394_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_61_Z394_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.43085
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_61_Z394_REHEATCOIL, User-Specified Nominal Capacity [W], 1629.25383
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_61_Z395_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36382
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_61_Z395_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_61_Z395_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_61_Z395_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.27642E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_61_Z395_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_61_Z395_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_61_Z395_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.82113
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_61_Z395_REHEATCOIL, User-Specified Nominal Capacity [W], 1746.33989
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_61_Z396_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33293
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_61_Z396_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_61_Z396_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_61_Z396_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.65855E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_61_Z396_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_61_Z396_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_61_Z396_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.32684
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_61_Z396_REHEATCOIL, User-Specified Nominal Capacity [W], 1598.05090
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_61_Z397_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23369
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_61_Z397_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_61_Z397_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_61_Z397_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.67380E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_61_Z397_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_61_Z397_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_61_Z397_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.73904
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_61_Z397_REHEATCOIL, User-Specified Nominal Capacity [W], 1121.71113
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_61_Z398_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14196
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_61_Z398_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_61_Z398_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_61_Z398_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.83911E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_61_Z398_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_61_Z398_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_61_Z398_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.27129
 Component Sizing Information, Coil:Heating:Electric, STORAGE_61_Z398_REHEATCOIL, User-Specified Nominal Capacity [W], 681.38649
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_62_Z399_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.83573
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_62_Z399_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_62_Z399_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_62_Z399_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16715
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_62_Z399_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_62_Z399_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_62_Z399_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.37168
 Component Sizing Information, Coil:Heating:Electric, LOBBY_62_Z399_REHEATCOIL, User-Specified Nominal Capacity [W], 4011.50386
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_62_Z400_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22053
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_62_Z400_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_62_Z400_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_62_Z400_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.41055E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_62_Z400_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_62_Z400_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_62_Z400_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.52844
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_62_Z400_REHEATCOIL, User-Specified Nominal Capacity [W], 1058.53160
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_62_Z401_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24157
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_62_Z401_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_62_Z401_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_62_Z401_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.83144E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_62_Z401_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_62_Z401_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_62_Z401_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.86516
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_62_Z401_REHEATCOIL, User-Specified Nominal Capacity [W], 1159.54654
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_62_Z402_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.41922
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_62_Z402_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_62_Z402_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_62_Z402_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.38445E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_62_Z402_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_62_Z402_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_62_Z402_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.70756
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_62_Z402_REHEATCOIL, User-Specified Nominal Capacity [W], 2012.26753
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_62_Z403_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.53596
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_62_Z403_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_62_Z403_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_62_Z403_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.30719
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_62_Z403_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_62_Z403_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_62_Z403_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 24.57532
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_62_Z403_REHEATCOIL, User-Specified Nominal Capacity [W], 7372.59692
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_62_Z404_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20598
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_62_Z404_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_62_Z404_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_62_Z404_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.11960E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_62_Z404_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_62_Z404_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_62_Z404_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.29568
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_62_Z404_REHEATCOIL, User-Specified Nominal Capacity [W], 988.70357
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_62_Z405_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22471
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_62_Z405_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_62_Z405_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_62_Z405_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.49425E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_62_Z405_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99987E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_62_Z405_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_62_Z405_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.59540
 Component Sizing Information, Coil:Heating:Electric, STORAGE_62_Z405_REHEATCOIL, User-Specified Nominal Capacity [W], 1078.62048
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_63_Z406_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.38174
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_63_Z406_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_63_Z406_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_63_Z406_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.63482E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_63_Z406_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_63_Z406_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_63_Z406_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.10785
 Component Sizing Information, Coil:Heating:Electric, LOBBY_63_Z406_REHEATCOIL, User-Specified Nominal Capacity [W], 1832.35643
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_63_Z407_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.41190
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_63_Z407_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_63_Z407_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_63_Z407_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.23794E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_63_Z407_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_63_Z407_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_63_Z407_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.59035
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_63_Z407_REHEATCOIL, User-Specified Nominal Capacity [W], 1977.10527
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_63_Z408_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27259
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_63_Z408_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_63_Z408_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_63_Z408_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.45190E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_63_Z408_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_63_Z408_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_63_Z408_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.36152
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_63_Z408_REHEATCOIL, User-Specified Nominal Capacity [W], 1308.45592
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_63_Z409_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19680
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_63_Z409_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_63_Z409_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_63_Z409_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.93605E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_63_Z409_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_63_Z409_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_63_Z409_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.14884
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_63_Z409_REHEATCOIL, User-Specified Nominal Capacity [W], 944.65229
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_63_Z410_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.32883
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_63_Z410_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_63_Z410_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_63_Z410_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.46577
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_63_Z410_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_63_Z410_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_63_Z410_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 37.26132
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_63_Z410_REHEATCOIL, User-Specified Nominal Capacity [W], 11178.39696
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_63_Z411_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21746
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_63_Z411_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_63_Z411_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_63_Z411_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.34916E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_63_Z411_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_63_Z411_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_63_Z411_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.47933
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_63_Z411_REHEATCOIL, User-Specified Nominal Capacity [W], 1043.79802
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_63_Z412_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15509
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_63_Z412_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_63_Z412_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_63_Z412_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.10186E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_63_Z412_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_63_Z412_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_63_Z412_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.48148
 Component Sizing Information, Coil:Heating:Electric, STORAGE_63_Z412_REHEATCOIL, User-Specified Nominal Capacity [W], 744.44526
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_64_Z413_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.94233
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_64_Z413_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_64_Z413_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_64_Z413_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18847
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_64_Z413_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_64_Z413_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_64_Z413_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 15.07726
 Component Sizing Information, Coil:Heating:Electric, LOBBY_64_Z413_REHEATCOIL, User-Specified Nominal Capacity [W], 4523.17664
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_64_Z414_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23780
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_64_Z414_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_64_Z414_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_64_Z414_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.75595E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_64_Z414_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_64_Z414_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_64_Z414_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.80476
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_64_Z414_REHEATCOIL, User-Specified Nominal Capacity [W], 1141.42873
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_64_Z415_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20757
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_64_Z415_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_64_Z415_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_64_Z415_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.15143E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_64_Z415_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_64_Z415_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_64_Z415_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.32115
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_64_Z415_REHEATCOIL, User-Specified Nominal Capacity [W], 996.34352
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_64_Z416_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17684
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_64_Z416_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_64_Z416_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_64_Z416_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.53680E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_64_Z416_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_64_Z416_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_64_Z416_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.82944
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_64_Z416_REHEATCOIL, User-Specified Nominal Capacity [W], 848.83119
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_64_Z417_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.97620
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_64_Z417_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_64_Z417_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_64_Z417_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.39524
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_64_Z417_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_64_Z417_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_64_Z417_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 31.61923
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_64_Z417_REHEATCOIL, User-Specified Nominal Capacity [W], 9485.76959
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_64_Z418_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.38783E-002
