 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_64_Z418_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_64_Z418_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_64_Z418_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.67757E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_64_Z418_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_64_Z418_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_64_Z418_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.34205
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_64_Z418_REHEATCOIL, User-Specified Nominal Capacity [W], 402.61570
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_64_Z419_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17073
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_64_Z419_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_64_Z419_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_64_Z419_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.41470E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_64_Z419_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_64_Z419_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_64_Z419_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.73176
 Component Sizing Information, Coil:Heating:Electric, STORAGE_64_Z419_REHEATCOIL, User-Specified Nominal Capacity [W], 819.52725
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_65_Z420_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.28306
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_65_Z420_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_65_Z420_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_65_Z420_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.66120E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_65_Z420_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_65_Z420_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_65_Z420_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.52896
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_65_Z420_REHEATCOIL, User-Specified Nominal Capacity [W], 1358.68826
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_65_Z421_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.37678
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_65_Z421_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_65_Z421_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_65_Z421_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.53562E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_65_Z421_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_65_Z421_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_65_Z421_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.02850
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_65_Z421_REHEATCOIL, User-Specified Nominal Capacity [W], 1808.54853
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_65_Z422_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26471
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_65_Z422_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_65_Z422_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_65_Z422_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.29426E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_65_Z422_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_65_Z422_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_65_Z422_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.23541
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_65_Z422_REHEATCOIL, User-Specified Nominal Capacity [W], 1270.62212
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_65_Z423_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.96143
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_65_Z423_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_65_Z423_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_65_Z423_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.39229
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_65_Z423_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_65_Z423_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_65_Z423_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 31.38283
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_65_Z423_REHEATCOIL, User-Specified Nominal Capacity [W], 9414.84864
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_65_Z424_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11977
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_65_Z424_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_65_Z424_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_65_Z424_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.39531E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_65_Z424_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_65_Z424_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_65_Z424_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.91625
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_65_Z424_REHEATCOIL, User-Specified Nominal Capacity [W], 574.87387
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_65_Z425_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13725
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_65_Z425_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_65_Z425_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_65_Z425_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.74506E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_65_Z425_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99982E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_65_Z425_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_65_Z425_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.19605
 Component Sizing Information, Coil:Heating:Electric, STORAGE_65_Z425_REHEATCOIL, User-Specified Nominal Capacity [W], 658.81451
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_66_Z426_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.97252
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_66_Z426_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_66_Z426_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_66_Z426_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.19450
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_66_Z426_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_66_Z426_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_66_Z426_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 15.56027
 Component Sizing Information, Coil:Heating:Electric, LOBBY_66_Z426_REHEATCOIL, User-Specified Nominal Capacity [W], 4668.07996
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_66_Z427_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.29429
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_66_Z427_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_66_Z427_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_66_Z427_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.88574E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_66_Z427_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_66_Z427_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_66_Z427_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.70859
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_66_Z427_REHEATCOIL, User-Specified Nominal Capacity [W], 1412.57732
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_66_Z428_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35459
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_66_Z428_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_66_Z428_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_66_Z428_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.09175E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_66_Z428_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_66_Z428_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_66_Z428_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.67340
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_66_Z428_REHEATCOIL, User-Specified Nominal Capacity [W], 1702.02018
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_66_Z429_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.38202
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_66_Z429_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_66_Z429_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_66_Z429_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.64044E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_66_Z429_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_66_Z429_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_66_Z429_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.11235
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_66_Z429_REHEATCOIL, User-Specified Nominal Capacity [W], 1833.70555
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_66_Z430_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.22673
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_66_Z430_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_66_Z430_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_66_Z430_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.24535
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_66_Z430_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_66_Z430_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_66_Z430_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 19.62763
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_66_Z430_REHEATCOIL, User-Specified Nominal Capacity [W], 5888.29008
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_66_Z431_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.21729E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_66_Z431_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_66_Z431_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_66_Z431_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.84346E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_66_Z431_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_66_Z431_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_66_Z431_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.47477
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_66_Z431_REHEATCOIL, User-Specified Nominal Capacity [W], 442.43011
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_66_Z432_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21490
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_66_Z432_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_66_Z432_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_66_Z432_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.29795E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_66_Z432_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_66_Z432_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_66_Z432_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.43836
 Component Sizing Information, Coil:Heating:Electric, STORAGE_66_Z432_REHEATCOIL, User-Specified Nominal Capacity [W], 1031.50737
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_67_Z433_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.58990
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_67_Z433_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_67_Z433_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_67_Z433_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.11798
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_67_Z433_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_67_Z433_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_67_Z433_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 9.43833
 Component Sizing Information, Coil:Heating:Electric, LOBBY_67_Z433_REHEATCOIL, User-Specified Nominal Capacity [W], 2831.49764
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_67_Z434_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.48429
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_67_Z434_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_67_Z434_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_67_Z434_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.68575E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_67_Z434_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_67_Z434_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_67_Z434_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.74860
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_67_Z434_REHEATCOIL, User-Specified Nominal Capacity [W], 2324.57990
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_67_Z435_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_67_Z435_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_67_Z435_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_67_Z435_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.37200E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_67_Z435_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_67_Z435_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_67_Z435_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.89760
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_67_Z435_REHEATCOIL, User-Specified Nominal Capacity [W], 569.27935
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_67_Z436_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13729
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_67_Z436_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_67_Z436_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_67_Z436_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.74570E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_67_Z436_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_67_Z436_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_67_Z436_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.19656
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_67_Z436_REHEATCOIL, User-Specified Nominal Capacity [W], 658.96865
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_67_Z437_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.49987
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_67_Z437_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_67_Z437_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_67_Z437_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.29997
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_67_Z437_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_67_Z437_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_67_Z437_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 23.99799
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_67_Z437_REHEATCOIL, User-Specified Nominal Capacity [W], 7199.39565
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_67_Z438_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.05616E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_67_Z438_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_67_Z438_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_67_Z438_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.81123E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_67_Z438_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_67_Z438_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_67_Z438_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.44898
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_67_Z438_REHEATCOIL, User-Specified Nominal Capacity [W], 434.69547
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_67_Z439_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 6.35501E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_67_Z439_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_67_Z439_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_67_Z439_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.27100E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_67_Z439_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_67_Z439_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_67_Z439_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.01680
 Component Sizing Information, Coil:Heating:Electric, STORAGE_67_Z439_REHEATCOIL, User-Specified Nominal Capacity [W], 305.04051
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_68_Z440_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.81265
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_68_Z440_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_68_Z440_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_68_Z440_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16253
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_68_Z440_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_68_Z440_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_68_Z440_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.00234
 Component Sizing Information, Coil:Heating:Electric, LOBBY_68_Z440_REHEATCOIL, User-Specified Nominal Capacity [W], 3900.70345
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_68_Z441_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17107
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_68_Z441_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_68_Z441_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_68_Z441_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.42135E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_68_Z441_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99987E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_68_Z441_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_68_Z441_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.73708
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_68_Z441_REHEATCOIL, User-Specified Nominal Capacity [W], 821.12316
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_68_Z442_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12538
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_68_Z442_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_68_Z442_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_68_Z442_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.50751E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_68_Z442_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_68_Z442_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_68_Z442_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.00601
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_68_Z442_REHEATCOIL, User-Specified Nominal Capacity [W], 601.80207
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_68_Z443_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.34837
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_68_Z443_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_68_Z443_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_68_Z443_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.46967
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_68_Z443_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_68_Z443_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_68_Z443_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 37.57396
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_68_Z443_REHEATCOIL, User-Specified Nominal Capacity [W], 11272.18825
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_68_Z444_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24081
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_68_Z444_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_68_Z444_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_68_Z444_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.81617E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_68_Z444_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_68_Z444_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_68_Z444_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.85294
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_68_Z444_REHEATCOIL, User-Specified Nominal Capacity [W], 1155.88196
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_68_Z445_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18267
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_68_Z445_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_68_Z445_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_68_Z445_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.65344E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_68_Z445_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_68_Z445_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_68_Z445_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.92275
 Component Sizing Information, Coil:Heating:Electric, STORAGE_68_Z445_REHEATCOIL, User-Specified Nominal Capacity [W], 876.82473
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_69_Z446_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.79327
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_69_Z446_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_69_Z446_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_69_Z446_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15865
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_69_Z446_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_69_Z446_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_69_Z446_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.69238
 Component Sizing Information, Coil:Heating:Electric, LOBBY_69_Z446_REHEATCOIL, User-Specified Nominal Capacity [W], 3807.71514
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_69_Z447_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26383
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_69_Z447_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_69_Z447_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_69_Z447_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.27654E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_69_Z447_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_69_Z447_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_69_Z447_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.22124
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_69_Z447_REHEATCOIL, User-Specified Nominal Capacity [W], 1266.37078
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_69_Z448_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.22635
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_69_Z448_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_69_Z448_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_69_Z448_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.24527
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_69_Z448_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_69_Z448_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_69_Z448_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 19.62154
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_69_Z448_REHEATCOIL, User-Specified Nominal Capacity [W], 5886.46114
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_69_Z449_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11499
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_69_Z449_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_69_Z449_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_69_Z449_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.29984E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_69_Z449_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_69_Z449_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_69_Z449_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.83987
 Component Sizing Information, Coil:Heating:Electric, STORAGE_69_Z449_REHEATCOIL, User-Specified Nominal Capacity [W], 551.96193
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_70_Z450_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.56427
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_70_Z450_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_70_Z450_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_70_Z450_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.11285
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_70_Z450_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_70_Z450_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_70_Z450_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 9.02826
 Component Sizing Information, Coil:Heating:Electric, LOBBY_70_Z450_REHEATCOIL, User-Specified Nominal Capacity [W], 2708.47758
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_70_Z451_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23165
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_70_Z451_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_70_Z451_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_70_Z451_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.63308E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_70_Z451_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_70_Z451_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_70_Z451_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.70646
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_70_Z451_REHEATCOIL, User-Specified Nominal Capacity [W], 1111.93811
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_70_Z452_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17057
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_70_Z452_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_70_Z452_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_70_Z452_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.41132E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_70_Z452_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_70_Z452_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_70_Z452_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.72906
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_70_Z452_REHEATCOIL, User-Specified Nominal Capacity [W], 818.71694
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_70_Z453_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.42833
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_70_Z453_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_70_Z453_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_70_Z453_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.56668E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_70_Z453_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_70_Z453_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_70_Z453_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.85334
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_70_Z453_REHEATCOIL, User-Specified Nominal Capacity [W], 2056.00234
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_70_Z454_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.15695E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_70_Z454_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_70_Z454_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_70_Z454_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.63139E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_70_Z454_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_70_Z454_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_70_Z454_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.30511
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_70_Z454_REHEATCOIL, User-Specified Nominal Capacity [W], 391.53336
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_70_Z455_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14405
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_70_Z455_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_70_Z455_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_70_Z455_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.88099E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_70_Z455_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_70_Z455_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_70_Z455_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.30479
 Component Sizing Information, Coil:Heating:Electric, STORAGE_70_Z455_REHEATCOIL, User-Specified Nominal Capacity [W], 691.43659
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_71_Z456_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.69478
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_71_Z456_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_71_Z456_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_71_Z456_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.13896
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_71_Z456_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_71_Z456_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_71_Z456_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.11646
 Component Sizing Information, Coil:Heating:Electric, LOBBY_71_Z456_REHEATCOIL, User-Specified Nominal Capacity [W], 3334.93849
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_71_Z457_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36263
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_71_Z457_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_71_Z457_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_71_Z457_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.25269E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_71_Z457_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_71_Z457_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_71_Z457_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.80216
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_71_Z457_REHEATCOIL, User-Specified Nominal Capacity [W], 1740.64673
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_71_Z458_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.37681
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_71_Z458_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_71_Z458_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_71_Z458_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.53627E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_71_Z458_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_71_Z458_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_71_Z458_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.02901
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_71_Z458_REHEATCOIL, User-Specified Nominal Capacity [W], 1808.70364
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_71_Z459_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14867
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_71_Z459_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_71_Z459_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_71_Z459_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.97335E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_71_Z459_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_71_Z459_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_71_Z459_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.37868
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_71_Z459_REHEATCOIL, User-Specified Nominal Capacity [W], 713.60312
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_71_Z460_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12570
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_71_Z460_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_71_Z460_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_71_Z460_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.51399E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_71_Z460_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_71_Z460_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_71_Z460_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.01119
 Component Sizing Information, Coil:Heating:Electric, STORAGE_71_Z460_REHEATCOIL, User-Specified Nominal Capacity [W], 603.35758
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_72_Z461_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.45440
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_72_Z461_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_72_Z461_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_72_Z461_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.08806E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_72_Z461_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_72_Z461_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_72_Z461_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.27045
 Component Sizing Information, Coil:Heating:Electric, LOBBY_72_Z461_REHEATCOIL, User-Specified Nominal Capacity [W], 2181.13549
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_72_Z462_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26440
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_72_Z462_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_72_Z462_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_72_Z462_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.28793E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_72_Z462_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_72_Z462_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_72_Z462_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.23034
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_72_Z462_REHEATCOIL, User-Specified Nominal Capacity [W], 1269.10345
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_72_Z463_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.41504
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_72_Z463_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_72_Z463_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_72_Z463_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.30078E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_72_Z463_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_72_Z463_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_72_Z463_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.64062
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_72_Z463_REHEATCOIL, User-Specified Nominal Capacity [W], 1992.18738
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_72_Z464_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.57975
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_72_Z464_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_72_Z464_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_72_Z464_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.31595
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_72_Z464_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_72_Z464_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_72_Z464_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 25.27608
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_72_Z464_REHEATCOIL, User-Specified Nominal Capacity [W], 7582.82368
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_72_Z465_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23117
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_72_Z465_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_72_Z465_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_72_Z465_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.62339E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_72_Z465_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_72_Z465_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_72_Z465_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.69871
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_72_Z465_REHEATCOIL, User-Specified Nominal Capacity [W], 1109.61318
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_72_Z466_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 6.81179E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_72_Z466_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_72_Z466_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_72_Z466_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.36236E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_72_Z466_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99961E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_72_Z466_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_72_Z466_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.08989
 Component Sizing Information, Coil:Heating:Electric, STORAGE_72_Z466_REHEATCOIL, User-Specified Nominal Capacity [W], 326.96584
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_73_Z467_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.72764
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_73_Z467_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_73_Z467_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_73_Z467_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14553
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_73_Z467_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_73_Z467_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_73_Z467_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.64219
 Component Sizing Information, Coil:Heating:Electric, LOBBY_73_Z467_REHEATCOIL, User-Specified Nominal Capacity [W], 3492.65841
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_73_Z468_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.43235
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_73_Z468_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_73_Z468_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_73_Z468_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.64694E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_73_Z468_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_73_Z468_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_73_Z468_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.91755
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_73_Z468_REHEATCOIL, User-Specified Nominal Capacity [W], 2075.26468
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_73_Z469_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13984
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_73_Z469_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_73_Z469_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_73_Z469_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.79681E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_73_Z469_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_73_Z469_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_73_Z469_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.23745
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_73_Z469_REHEATCOIL, User-Specified Nominal Capacity [W], 671.23407
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_73_Z470_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18288
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_73_Z470_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_73_Z470_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_73_Z470_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.65756E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_73_Z470_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99985E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_73_Z470_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_73_Z470_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.92605
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_73_Z470_REHEATCOIL, User-Specified Nominal Capacity [W], 877.81524
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_73_Z471_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.86974
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_73_Z471_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_73_Z471_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_73_Z471_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.17395
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_73_Z471_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_73_Z471_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_73_Z471_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.91584
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_73_Z471_REHEATCOIL, User-Specified Nominal Capacity [W], 4174.75130
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_73_Z472_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21464
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_73_Z472_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_73_Z472_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_73_Z472_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.29270E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_73_Z472_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_73_Z472_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_73_Z472_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.43416
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_73_Z472_REHEATCOIL, User-Specified Nominal Capacity [W], 1030.24814
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_73_Z473_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17131
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_73_Z473_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_73_Z473_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_73_Z473_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.42613E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_73_Z473_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_73_Z473_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_73_Z473_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.74090
 Component Sizing Information, Coil:Heating:Electric, STORAGE_73_Z473_REHEATCOIL, User-Specified Nominal Capacity [W], 822.27004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_74_Z474_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.37662
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_74_Z474_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_74_Z474_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_74_Z474_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.53247E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_74_Z474_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_74_Z474_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_74_Z474_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.02598
 Component Sizing Information, Coil:Heating:Electric, LOBBY_74_Z474_REHEATCOIL, User-Specified Nominal Capacity [W], 1807.79286
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_74_Z475_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35665
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_74_Z475_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_74_Z475_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_74_Z475_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.13300E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_74_Z475_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_74_Z475_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_74_Z475_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.70640
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_74_Z475_REHEATCOIL, User-Specified Nominal Capacity [W], 1711.91922
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_74_Z476_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26685
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_74_Z476_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_74_Z476_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_74_Z476_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.33710E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_74_Z476_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_74_Z476_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_74_Z476_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.26968
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_74_Z476_REHEATCOIL, User-Specified Nominal Capacity [W], 1280.90359
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_74_Z477_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.48161
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_74_Z477_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_74_Z477_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_74_Z477_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.63214E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_74_Z477_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_74_Z477_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_74_Z477_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.70571
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_74_Z477_REHEATCOIL, User-Specified Nominal Capacity [W], 2311.71312
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_74_Z478_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.34564
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_74_Z478_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_74_Z478_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_74_Z478_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.26913
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_74_Z478_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_74_Z478_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_74_Z478_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 21.53019
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_74_Z478_REHEATCOIL, User-Specified Nominal Capacity [W], 6459.05682
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_74_Z479_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.09277E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_74_Z479_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_74_Z479_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_74_Z479_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.81855E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_74_Z479_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_74_Z479_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_74_Z479_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.45484
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_74_Z479_REHEATCOIL, User-Specified Nominal Capacity [W], 436.45317
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_74_Z480_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14332
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_74_Z480_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_74_Z480_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_74_Z480_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.86637E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_74_Z480_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_74_Z480_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_74_Z480_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.29310
 Component Sizing Information, Coil:Heating:Electric, STORAGE_74_Z480_REHEATCOIL, User-Specified Nominal Capacity [W], 687.92874
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_75_Z481_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.64467
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_75_Z481_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_75_Z481_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_75_Z481_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.12893
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_75_Z481_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_75_Z481_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_75_Z481_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.31471
 Component Sizing Information, Coil:Heating:Electric, LOBBY_75_Z481_REHEATCOIL, User-Specified Nominal Capacity [W], 3094.41214
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_75_Z482_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.37433
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_75_Z482_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_75_Z482_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_75_Z482_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.48651E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_75_Z482_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_75_Z482_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_75_Z482_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.98921
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_75_Z482_REHEATCOIL, User-Specified Nominal Capacity [W], 1796.76169
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_75_Z483_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.32307
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_75_Z483_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_75_Z483_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_75_Z483_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.46139E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_75_Z483_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_75_Z483_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_75_Z483_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.16911
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_75_Z483_REHEATCOIL, User-Specified Nominal Capacity [W], 1550.73408
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_75_Z484_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.42235
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_75_Z484_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_75_Z484_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_75_Z484_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.44705E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_75_Z484_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_75_Z484_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_75_Z484_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.75764
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_75_Z484_REHEATCOIL, User-Specified Nominal Capacity [W], 2027.29177
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_75_Z485_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.70302
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_75_Z485_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_75_Z485_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_75_Z485_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14060
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_75_Z485_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_75_Z485_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_75_Z485_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.24826
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_75_Z485_REHEATCOIL, User-Specified Nominal Capacity [W], 3374.47760
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_75_Z486_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12181
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_75_Z486_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_75_Z486_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_75_Z486_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.43628E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_75_Z486_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_75_Z486_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_75_Z486_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.94902
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_75_Z486_REHEATCOIL, User-Specified Nominal Capacity [W], 584.70722
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_75_Z487_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17986
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_75_Z487_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_75_Z487_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_75_Z487_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.59713E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_75_Z487_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_75_Z487_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_75_Z487_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.87770
 Component Sizing Information, Coil:Heating:Electric, STORAGE_75_Z487_REHEATCOIL, User-Specified Nominal Capacity [W], 863.31035
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_76_Z488_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.98597
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_76_Z488_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_76_Z488_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_76_Z488_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.19719
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_76_Z488_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_76_Z488_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_76_Z488_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 15.77558
 Component Sizing Information, Coil:Heating:Electric, LOBBY_76_Z488_REHEATCOIL, User-Specified Nominal Capacity [W], 4732.67376
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_76_Z489_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.30916
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_76_Z489_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_76_Z489_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_76_Z489_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.18328E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_76_Z489_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_76_Z489_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_76_Z489_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.94662
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_76_Z489_REHEATCOIL, User-Specified Nominal Capacity [W], 1483.98708
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_76_Z490_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15138
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_76_Z490_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_76_Z490_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_76_Z490_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.02753E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_76_Z490_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_76_Z490_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_76_Z490_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.42202
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_76_Z490_REHEATCOIL, User-Specified Nominal Capacity [W], 726.60694
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_76_Z491_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.29022
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_76_Z491_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_76_Z491_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_76_Z491_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.80448E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_76_Z491_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_76_Z491_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_76_Z491_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.64358
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_76_Z491_REHEATCOIL, User-Specified Nominal Capacity [W], 1393.07523
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_76_Z492_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.89138
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_76_Z492_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_76_Z492_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_76_Z492_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.17828
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_76_Z492_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_76_Z492_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_76_Z492_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.26201
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_76_Z492_REHEATCOIL, User-Specified Nominal Capacity [W], 4278.60431
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_76_Z493_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22519
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_76_Z493_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_76_Z493_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_76_Z493_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.50378E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_76_Z493_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99979E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_76_Z493_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_76_Z493_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.60302
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_76_Z493_REHEATCOIL, User-Specified Nominal Capacity [W], 1080.90678
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_76_Z494_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23524
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_76_Z494_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_76_Z494_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_76_Z494_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.70479E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_76_Z494_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_76_Z494_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_76_Z494_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.76383
 Component Sizing Information, Coil:Heating:Electric, STORAGE_76_Z494_REHEATCOIL, User-Specified Nominal Capacity [W], 1129.14846
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_77_Z495_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.48957
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_77_Z495_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_77_Z495_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_77_Z495_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.79147E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_77_Z495_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_77_Z495_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_77_Z495_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.83318
 Component Sizing Information, Coil:Heating:Electric, LOBBY_77_Z495_REHEATCOIL, User-Specified Nominal Capacity [W], 2349.95374
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_77_Z496_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25605
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_77_Z496_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_77_Z496_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_77_Z496_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.12101E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_77_Z496_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_77_Z496_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_77_Z496_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.09681
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_77_Z496_REHEATCOIL, User-Specified Nominal Capacity [W], 1229.04222
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_77_Z497_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.48029
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_77_Z497_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_77_Z497_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_77_Z497_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.60576E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_77_Z497_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_77_Z497_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_77_Z497_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.68461
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_77_Z497_REHEATCOIL, User-Specified Nominal Capacity [W], 2305.38239
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_77_Z498_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.74140
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_77_Z498_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_77_Z498_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_77_Z498_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.34828
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_77_Z498_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_77_Z498_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_77_Z498_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 27.86232
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_77_Z498_REHEATCOIL, User-Specified Nominal Capacity [W], 8358.69697
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_77_Z499_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.73041E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_77_Z499_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_77_Z499_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_77_Z499_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.54608E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_77_Z499_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_77_Z499_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_77_Z499_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.23687
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_77_Z499_REHEATCOIL, User-Specified Nominal Capacity [W], 371.05953
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_77_Z500_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18676
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_77_Z500_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_77_Z500_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_77_Z500_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.73527E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_77_Z500_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_77_Z500_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_77_Z500_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.98822
 Component Sizing Information, Coil:Heating:Electric, STORAGE_77_Z500_REHEATCOIL, User-Specified Nominal Capacity [W], 896.46509
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_78_Z501_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23766
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_78_Z501_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_78_Z501_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_78_Z501_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.75327E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_78_Z501_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_78_Z501_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_78_Z501_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.80261
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_78_Z501_REHEATCOIL, User-Specified Nominal Capacity [W], 1140.78408
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_78_Z502_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33768
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_78_Z502_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_78_Z502_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_78_Z502_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.75365E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_78_Z502_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_78_Z502_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_78_Z502_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.40292
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_78_Z502_REHEATCOIL, User-Specified Nominal Capacity [W], 1620.87527
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_78_Z503_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.43304
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_78_Z503_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_78_Z503_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_78_Z503_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.66083E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_78_Z503_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_78_Z503_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_78_Z503_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.92866
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_78_Z503_REHEATCOIL, User-Specified Nominal Capacity [W], 2078.59852
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_78_Z504_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.47585
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_78_Z504_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_78_Z504_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_78_Z504_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.29517
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_78_Z504_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_78_Z504_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_78_Z504_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 23.61357
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_78_Z504_REHEATCOIL, User-Specified Nominal Capacity [W], 7084.07049
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_78_Z505_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.65283E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_78_Z505_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_78_Z505_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_78_Z505_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.93057E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_78_Z505_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99961E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_78_Z505_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_78_Z505_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.54445
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_78_Z505_REHEATCOIL, User-Specified Nominal Capacity [W], 463.33564
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_78_Z506_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.40632E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_78_Z506_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_78_Z506_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_78_Z506_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.68126E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_78_Z506_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_78_Z506_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_78_Z506_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.34501
 Component Sizing Information, Coil:Heating:Electric, STORAGE_78_Z506_REHEATCOIL, User-Specified Nominal Capacity [W], 403.50331
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_79_Z507_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.41945
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_79_Z507_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_79_Z507_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_79_Z507_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.38907E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_79_Z507_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_79_Z507_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_79_Z507_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.71126
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_79_Z507_REHEATCOIL, User-Specified Nominal Capacity [W], 2013.37788
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_79_Z508_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14069
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_79_Z508_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_79_Z508_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_79_Z508_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.81372E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_79_Z508_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_79_Z508_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_79_Z508_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.25097
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_79_Z508_REHEATCOIL, User-Specified Nominal Capacity [W], 675.29203
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_79_Z509_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.44463
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_79_Z509_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_79_Z509_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_79_Z509_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.89251E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_79_Z509_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_79_Z509_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_79_Z509_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.11401
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_79_Z509_REHEATCOIL, User-Specified Nominal Capacity [W], 2134.20356
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_79_Z510_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.66605
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_79_Z510_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_79_Z510_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_79_Z510_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.13321
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_79_Z510_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_79_Z510_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_79_Z510_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.65685
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_79_Z510_REHEATCOIL, User-Specified Nominal Capacity [W], 3197.05569
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_79_Z511_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15165
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_79_Z511_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_79_Z511_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_79_Z511_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.03298E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_79_Z511_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_79_Z511_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_79_Z511_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.42638
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_79_Z511_REHEATCOIL, User-Specified Nominal Capacity [W], 727.91546
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_79_Z512_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19484
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_79_Z512_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_79_Z512_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_79_Z512_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.89685E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_79_Z512_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_79_Z512_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_79_Z512_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.11748
 Component Sizing Information, Coil:Heating:Electric, STORAGE_79_Z512_REHEATCOIL, User-Specified Nominal Capacity [W], 935.24284
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_80_Z513_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39056
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_80_Z513_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_80_Z513_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_80_Z513_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.81128E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_80_Z513_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_80_Z513_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_80_Z513_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.24903
 Component Sizing Information, Coil:Heating:Electric, LOBBY_80_Z513_REHEATCOIL, User-Specified Nominal Capacity [W], 1874.70782
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_80_Z514_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23407
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_80_Z514_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_80_Z514_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_80_Z514_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.68131E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_80_Z514_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_80_Z514_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_80_Z514_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.74505
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_80_Z514_REHEATCOIL, User-Specified Nominal Capacity [W], 1123.51421
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_80_Z515_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.38428
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_80_Z515_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_80_Z515_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_80_Z515_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.68566E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_80_Z515_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_80_Z515_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_80_Z515_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.14853
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_80_Z515_REHEATCOIL, User-Specified Nominal Capacity [W], 1844.55861
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_80_Z516_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.74654
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_80_Z516_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_80_Z516_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_80_Z516_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14931
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_80_Z516_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_80_Z516_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_80_Z516_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.94468
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_80_Z516_REHEATCOIL, User-Specified Nominal Capacity [W], 3583.40432
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_80_Z517_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11566
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_80_Z517_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_80_Z517_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_80_Z517_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.31328E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_80_Z517_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99972E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_80_Z517_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_80_Z517_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.85062
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_80_Z517_REHEATCOIL, User-Specified Nominal Capacity [W], 555.18655
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_80_Z518_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20765
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_80_Z518_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_80_Z518_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_80_Z518_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.15309E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_80_Z518_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_80_Z518_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_80_Z518_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.32247
 Component Sizing Information, Coil:Heating:Electric, STORAGE_80_Z518_REHEATCOIL, User-Specified Nominal Capacity [W], 996.74199
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_81_Z519_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.62365
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_81_Z519_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_81_Z519_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_81_Z519_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.12473
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_81_Z519_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_81_Z519_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_81_Z519_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 9.97834
 Component Sizing Information, Coil:Heating:Electric, LOBBY_81_Z519_REHEATCOIL, User-Specified Nominal Capacity [W], 2993.50163
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_81_Z520_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18352
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_81_Z520_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_81_Z520_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_81_Z520_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.67042E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_81_Z520_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_81_Z520_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_81_Z520_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.93633
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_81_Z520_REHEATCOIL, User-Specified Nominal Capacity [W], 880.89982
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_81_Z521_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35741
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_81_Z521_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_81_Z521_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_81_Z521_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.14823E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_81_Z521_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_81_Z521_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_81_Z521_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.71858
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_81_Z521_REHEATCOIL, User-Specified Nominal Capacity [W], 1715.57457
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_81_Z522_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24784
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_81_Z522_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_81_Z522_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_81_Z522_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.95682E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_81_Z522_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99985E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_81_Z522_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_81_Z522_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.96546
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_81_Z522_REHEATCOIL, User-Specified Nominal Capacity [W], 1189.63680
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_81_Z523_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24811
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_81_Z523_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_81_Z523_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_81_Z523_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.96221E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_81_Z523_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_81_Z523_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_81_Z523_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.96976
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_81_Z523_REHEATCOIL, User-Specified Nominal Capacity [W], 1190.92934
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_81_Z524_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.27930E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_81_Z524_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_81_Z524_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_81_Z524_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.65586E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_81_Z524_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_81_Z524_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_81_Z524_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.32469
 Component Sizing Information, Coil:Heating:Electric, STORAGE_81_Z524_REHEATCOIL, User-Specified Nominal Capacity [W], 397.40621
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_82_Z525_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.73172
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_82_Z525_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_82_Z525_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_82_Z525_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14634
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_82_Z525_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_82_Z525_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_82_Z525_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.70750
 Component Sizing Information, Coil:Heating:Electric, LOBBY_82_Z525_REHEATCOIL, User-Specified Nominal Capacity [W], 3512.25001
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_82_Z526_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.32357
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_82_Z526_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_82_Z526_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_82_Z526_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.47147E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_82_Z526_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_82_Z526_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_82_Z526_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.17718
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_82_Z526_REHEATCOIL, User-Specified Nominal Capacity [W], 1553.15343
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_82_Z527_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35132
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_82_Z527_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_82_Z527_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_82_Z527_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.02644E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_82_Z527_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_82_Z527_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_82_Z527_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.62115
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_82_Z527_REHEATCOIL, User-Specified Nominal Capacity [W], 1686.34637
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_82_Z528_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.42282
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_82_Z528_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_82_Z528_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_82_Z528_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.45647E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_82_Z528_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_82_Z528_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_82_Z528_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.76517
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_82_Z528_REHEATCOIL, User-Specified Nominal Capacity [W], 2029.55194
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_82_Z529_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.20553
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_82_Z529_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_82_Z529_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_82_Z529_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.44111
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_82_Z529_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_82_Z529_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_82_Z529_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 35.28850
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_82_Z529_REHEATCOIL, User-Specified Nominal Capacity [W], 10586.55032
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_82_Z530_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19595
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_82_Z530_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_82_Z530_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_82_Z530_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.91907E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_82_Z530_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_82_Z530_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_82_Z530_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.13526
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_82_Z530_REHEATCOIL, User-Specified Nominal Capacity [W], 940.57773
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_82_Z531_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_82_Z531_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_82_Z531_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_82_Z531_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.80030E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_82_Z531_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_82_Z531_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_82_Z531_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.04024
 Component Sizing Information, Coil:Heating:Electric, STORAGE_82_Z531_REHEATCOIL, User-Specified Nominal Capacity [W], 912.07226
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_0_Z1_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27581
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_0_Z1_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5516.15447
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_0_Z1_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rating Net COP {W/W}, EER {Btu/W-h}, SEER User {Btu/W-h}, SEER Standard {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_0_Z1_COOLINGCOILDX, 5302.0, 39.98, 136.43, 54.18, 51.26, 37.2
! <DX Cooling Coil AHRI 2023 Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rating Net COP2 {W/W}, EER2 {Btu/W-h}, SEER2 User {Btu/W-h}, SEER2 Standard {Btu/W-h}, IEER 2022 {Btu/W-h}
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_0_Z1_COOLINGCOILDX, 5302.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_0_Z1_HEATINGCOIL, User-Specified Nominal Capacity [W], 4412.92358
 Component Sizing Information, Fan:VariableVolume, LOBBY_0_Z1_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27581
 Component Sizing Information, Fan:VariableVolume, LOBBY_0_Z1_SUPPLYFAN, Design Electric Power Consumption [W], 236.40662
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_0_Z2_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.47994
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_0_Z2_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9598.85757
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_0_Z2_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_0_Z2_COOLINGCOILDX, 9226.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_0_Z2_COOLINGCOILDX, 9226.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_0_Z2_HEATINGCOIL, User-Specified Nominal Capacity [W], 7679.08605
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_0_Z2_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.47994
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_0_Z2_SUPPLYFAN, Design Electric Power Consumption [W], 411.37961
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_0_Z3_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.32261
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_0_Z3_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6452.10689
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_0_Z3_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_0_Z3_COOLINGCOILDX, 6201.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_0_Z3_COOLINGCOILDX, 6201.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_0_Z3_HEATINGCOIL, User-Specified Nominal Capacity [W], 5161.68551
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_0_Z3_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.32261
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_0_Z3_SUPPLYFAN, Design Electric Power Consumption [W], 276.51887
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_0_Z4_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14290
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_0_Z4_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2858.03203
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_0_Z4_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_0_Z4_COOLINGCOILDX, 2747.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_0_Z4_COOLINGCOILDX, 2747.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_0_Z4_HEATINGCOIL, User-Specified Nominal Capacity [W], 2286.42562
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_0_Z4_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14290
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_0_Z4_SUPPLYFAN, Design Electric Power Consumption [W], 122.48709
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_Z5_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14600
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_Z5_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2920.09993
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_Z5_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_Z5_COOLINGCOILDX, 2806.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_Z5_COOLINGCOILDX, 2806.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_0_Z5_HEATINGCOIL, User-Specified Nominal Capacity [W], 2336.07994
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_0_Z5_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14600
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_0_Z5_SUPPLYFAN, Design Electric Power Consumption [W], 125.14714
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_0_Z6_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10402
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_0_Z6_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2080.47006
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_0_Z6_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_0_Z6_COOLINGCOILDX, 1999.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_0_Z6_COOLINGCOILDX, 1999.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_0_Z6_HEATINGCOIL, User-Specified Nominal Capacity [W], 1664.37605
 Component Sizing Information, Fan:VariableVolume, STORAGE_0_Z6_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10402
 Component Sizing Information, Fan:VariableVolume, STORAGE_0_Z6_SUPPLYFAN, Design Electric Power Consumption [W], 89.16300
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_1_Z7_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.51715
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_1_Z7_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 10343.06799
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_1_Z7_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_1_Z7_COOLINGCOILDX, 9941.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_1_Z7_COOLINGCOILDX, 9941.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_1_Z7_HEATINGCOIL, User-Specified Nominal Capacity [W], 8274.45439
 Component Sizing Information, Fan:VariableVolume, LOBBY_1_Z7_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.51715
 Component Sizing Information, Fan:VariableVolume, LOBBY_1_Z7_SUPPLYFAN, Design Electric Power Consumption [W], 443.27434
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_1_Z8_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.41910
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_1_Z8_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8382.08643
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_1_Z8_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_1_Z8_COOLINGCOILDX, 8056.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_1_Z8_COOLINGCOILDX, 8056.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_1_Z8_HEATINGCOIL, User-Specified Nominal Capacity [W], 6705.66914
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_1_Z8_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.41910
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_1_Z8_SUPPLYFAN, Design Electric Power Consumption [W], 359.23228
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_1_Z9_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17030
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_1_Z9_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3405.91732
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_1_Z9_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_1_Z9_COOLINGCOILDX, 3273.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_1_Z9_COOLINGCOILDX, 3273.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_1_Z9_HEATINGCOIL, User-Specified Nominal Capacity [W], 2724.73386
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_1_Z9_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17030
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_1_Z9_SUPPLYFAN, Design Electric Power Consumption [W], 145.96789
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_1_Z10_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25139
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_1_Z10_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5027.81393
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_1_Z10_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_1_Z10_COOLINGCOILDX, 4832.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_1_Z10_COOLINGCOILDX, 4832.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_1_Z10_HEATINGCOIL, User-Specified Nominal Capacity [W], 4022.25115
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_1_Z10_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25139
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_1_Z10_SUPPLYFAN, Design Electric Power Consumption [W], 215.47774
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_1_Z11_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.66169
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_1_Z11_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 13233.72490
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_1_Z11_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_1_Z11_COOLINGCOILDX, 12719.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_1_Z11_COOLINGCOILDX, 12719.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_1_Z11_HEATINGCOIL, User-Specified Nominal Capacity [W], 10586.97992
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_1_Z11_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.66169
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_1_Z11_SUPPLYFAN, Design Electric Power Consumption [W], 567.15964
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_1_Z12_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14156
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_1_Z12_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2831.23522
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_1_Z12_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_1_Z12_COOLINGCOILDX, 2721.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_1_Z12_COOLINGCOILDX, 2721.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_1_Z12_HEATINGCOIL, User-Specified Nominal Capacity [W], 2264.98817
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_1_Z12_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14156
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_1_Z12_SUPPLYFAN, Design Electric Power Consumption [W], 121.33865
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_1_Z13_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19722
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_1_Z13_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3944.49524
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_1_Z13_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_1_Z13_COOLINGCOILDX, 3791.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_1_Z13_COOLINGCOILDX, 3791.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_1_Z13_HEATINGCOIL, User-Specified Nominal Capacity [W], 3155.59619
 Component Sizing Information, Fan:VariableVolume, STORAGE_1_Z13_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19722
 Component Sizing Information, Fan:VariableVolume, STORAGE_1_Z13_SUPPLYFAN, Design Electric Power Consumption [W], 169.04980
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_2_Z14_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.75683
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_2_Z14_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15136.58503
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_2_Z14_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_2_Z14_COOLINGCOILDX, 14548.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_2_Z14_COOLINGCOILDX, 14548.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_2_Z14_HEATINGCOIL, User-Specified Nominal Capacity [W], 12109.26802
 Component Sizing Information, Fan:VariableVolume, LOBBY_2_Z14_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.75683
 Component Sizing Information, Fan:VariableVolume, LOBBY_2_Z14_SUPPLYFAN, Design Electric Power Consumption [W], 648.71079
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_2_Z15_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39031
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_2_Z15_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7806.18443
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_2_Z15_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_2_Z15_COOLINGCOILDX, 7503.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_2_Z15_COOLINGCOILDX, 7503.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_2_Z15_HEATINGCOIL, User-Specified Nominal Capacity [W], 6244.94755
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_2_Z15_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39031
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_2_Z15_SUPPLYFAN, Design Electric Power Consumption [W], 334.55076
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_2_Z16_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35479
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_2_Z16_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7095.72920
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_2_Z16_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_2_Z16_COOLINGCOILDX, 6820.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_2_Z16_COOLINGCOILDX, 6820.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_2_Z16_HEATINGCOIL, User-Specified Nominal Capacity [W], 5676.58336
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_2_Z16_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35479
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_2_Z16_SUPPLYFAN, Design Electric Power Consumption [W], 304.10268
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_2_Z17_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.86068
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_2_Z17_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 37213.68516
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_2_Z17_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_2_Z17_COOLINGCOILDX, 35768.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_2_Z17_COOLINGCOILDX, 35768.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_2_Z17_HEATINGCOIL, User-Specified Nominal Capacity [W], 29770.94813
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_2_Z17_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.86068
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_2_Z17_SUPPLYFAN, Design Electric Power Consumption [W], 1594.87222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_2_Z18_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.38824E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_2_Z18_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1677.64762
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_2_Z18_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_2_Z18_COOLINGCOILDX, 1612.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_2_Z18_COOLINGCOILDX, 1612.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_2_Z18_HEATINGCOIL, User-Specified Nominal Capacity [W], 1342.11809
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_2_Z18_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.38824E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_2_Z18_SUPPLYFAN, Design Electric Power Consumption [W], 71.89918
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_2_Z19_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16118
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_2_Z19_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3223.59451
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_2_Z19_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_2_Z19_COOLINGCOILDX, 3098.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_2_Z19_COOLINGCOILDX, 3098.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_2_Z19_HEATINGCOIL, User-Specified Nominal Capacity [W], 2578.87561
 Component Sizing Information, Fan:VariableVolume, STORAGE_2_Z19_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16118
 Component Sizing Information, Fan:VariableVolume, STORAGE_2_Z19_SUPPLYFAN, Design Electric Power Consumption [W], 138.15405
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_3_Z20_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.82931
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_3_Z20_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 16586.15258
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_3_Z20_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_3_Z20_COOLINGCOILDX, 15942.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_3_Z20_COOLINGCOILDX, 15942.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_3_Z20_HEATINGCOIL, User-Specified Nominal Capacity [W], 13268.92207
 Component Sizing Information, Fan:VariableVolume, LOBBY_3_Z20_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.82931
 Component Sizing Information, Fan:VariableVolume, LOBBY_3_Z20_SUPPLYFAN, Design Electric Power Consumption [W], 710.83511
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_3_Z21_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20367
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_3_Z21_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4073.47104
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_3_Z21_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_3_Z21_COOLINGCOILDX, 3915.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_3_Z21_COOLINGCOILDX, 3915.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_3_Z21_HEATINGCOIL, User-Specified Nominal Capacity [W], 3258.77683
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_3_Z21_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20367
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_3_Z21_SUPPLYFAN, Design Electric Power Consumption [W], 174.57733
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_3_Z22_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.36521
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_3_Z22_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7304.20090
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_3_Z22_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_3_Z22_COOLINGCOILDX, 7020.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_3_Z22_COOLINGCOILDX, 7020.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_3_Z22_HEATINGCOIL, User-Specified Nominal Capacity [W], 5843.36072
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_3_Z22_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.36521
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_3_Z22_SUPPLYFAN, Design Electric Power Consumption [W], 313.03718
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_3_Z23_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.06418
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_3_Z23_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 41283.60050
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_3_Z23_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_3_Z23_COOLINGCOILDX, 39680.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_3_Z23_COOLINGCOILDX, 39680.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_3_Z23_HEATINGCOIL, User-Specified Nominal Capacity [W], 33026.88040
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_3_Z23_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.06418
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_3_Z23_SUPPLYFAN, Design Electric Power Consumption [W], 1769.29716
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_3_Z24_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.31996E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_3_Z24_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1863.99243
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_3_Z24_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_3_Z24_COOLINGCOILDX, 1791.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_3_Z24_COOLINGCOILDX, 1791.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_3_Z24_HEATINGCOIL, User-Specified Nominal Capacity [W], 1491.19394
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_3_Z24_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.31996E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_3_Z24_SUPPLYFAN, Design Electric Power Consumption [W], 79.88539
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_3_Z25_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 5.80897E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_3_Z25_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1161.79468
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_3_Z25_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_3_Z25_COOLINGCOILDX, 1116.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_3_Z25_COOLINGCOILDX, 1116.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_3_Z25_HEATINGCOIL, User-Specified Nominal Capacity [W], 929.43574
 Component Sizing Information, Fan:VariableVolume, STORAGE_3_Z25_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 5.80897E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_3_Z25_SUPPLYFAN, Design Electric Power Consumption [W], 49.79120
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_4_Z26_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.47695
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_4_Z26_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9538.95376
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_4_Z26_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_4_Z26_COOLINGCOILDX, 9168.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_4_Z26_COOLINGCOILDX, 9168.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_4_Z26_HEATINGCOIL, User-Specified Nominal Capacity [W], 7631.16300
 Component Sizing Information, Fan:VariableVolume, LOBBY_4_Z26_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.47695
 Component Sizing Information, Fan:VariableVolume, LOBBY_4_Z26_SUPPLYFAN, Design Electric Power Consumption [W], 408.81230
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_4_Z27_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19901
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_4_Z27_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3980.12929
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_4_Z27_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_4_Z27_COOLINGCOILDX, 3825.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_4_Z27_COOLINGCOILDX, 3825.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_4_Z27_HEATINGCOIL, User-Specified Nominal Capacity [W], 3184.10343
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_4_Z27_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19901
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_4_Z27_SUPPLYFAN, Design Electric Power Consumption [W], 170.57697
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_4_Z28_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.30771
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_4_Z28_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6154.22729
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_4_Z28_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_4_Z28_COOLINGCOILDX, 5915.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_4_Z28_COOLINGCOILDX, 5915.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_4_Z28_HEATINGCOIL, User-Specified Nominal Capacity [W], 4923.38183
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_4_Z28_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.30771
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_4_Z28_SUPPLYFAN, Design Electric Power Consumption [W], 263.75260
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_4_Z29_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33678
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_4_Z29_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6735.63241
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_4_Z29_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_4_Z29_COOLINGCOILDX, 6474.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_4_Z29_COOLINGCOILDX, 6474.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_4_Z29_HEATINGCOIL, User-Specified Nominal Capacity [W], 5388.50593
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_4_Z29_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33678
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_4_Z29_SUPPLYFAN, Design Electric Power Consumption [W], 288.66996
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_4_Z30_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.55088
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_4_Z30_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 11017.64111
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_4_Z30_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_4_Z30_COOLINGCOILDX, 10589.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_4_Z30_COOLINGCOILDX, 10589.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_4_Z30_HEATINGCOIL, User-Specified Nominal Capacity [W], 8814.11289
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_4_Z30_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.55088
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_4_Z30_SUPPLYFAN, Design Electric Power Consumption [W], 472.18462
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_Z31_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.35527E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_Z31_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1671.05476
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_Z31_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_Z31_COOLINGCOILDX, 1606.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_Z31_COOLINGCOILDX, 1606.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_4_Z31_HEATINGCOIL, User-Specified Nominal Capacity [W], 1336.84381
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_4_Z31_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.35527E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_4_Z31_SUPPLYFAN, Design Electric Power Consumption [W], 71.61663
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_4_Z32_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24781
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_4_Z32_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4956.29883
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_4_Z32_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_4_Z32_COOLINGCOILDX, 4763.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_4_Z32_COOLINGCOILDX, 4763.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_4_Z32_HEATINGCOIL, User-Specified Nominal Capacity [W], 3965.03907
 Component Sizing Information, Fan:VariableVolume, STORAGE_4_Z32_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24781
 Component Sizing Information, Fan:VariableVolume, STORAGE_4_Z32_SUPPLYFAN, Design Electric Power Consumption [W], 212.41281
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_5_Z33_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.30105
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_5_Z33_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6021.08440
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_5_Z33_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_5_Z33_COOLINGCOILDX, 5787.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_5_Z33_COOLINGCOILDX, 5787.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_5_Z33_HEATINGCOIL, User-Specified Nominal Capacity [W], 4816.86752
 Component Sizing Information, Fan:VariableVolume, LOBBY_5_Z33_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.30105
 Component Sizing Information, Fan:VariableVolume, LOBBY_5_Z33_SUPPLYFAN, Design Electric Power Consumption [W], 258.04647
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_5_Z34_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.36962
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_5_Z34_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7392.33165
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_5_Z34_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_5_Z34_COOLINGCOILDX, 7105.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_5_Z34_COOLINGCOILDX, 7105.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_5_Z34_HEATINGCOIL, User-Specified Nominal Capacity [W], 5913.86532
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_5_Z34_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.36962
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_5_Z34_SUPPLYFAN, Design Electric Power Consumption [W], 316.81421
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_5_Z35_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39286
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_5_Z35_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7857.17834
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_5_Z35_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_5_Z35_COOLINGCOILDX, 7552.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_5_Z35_COOLINGCOILDX, 7552.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_5_Z35_HEATINGCOIL, User-Specified Nominal Capacity [W], 6285.74267
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_5_Z35_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39286
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_5_Z35_SUPPLYFAN, Design Electric Power Consumption [W], 336.73621
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_5_Z36_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25217
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_5_Z36_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5043.43923
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_5_Z36_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_5_Z36_COOLINGCOILDX, 4847.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_5_Z36_COOLINGCOILDX, 4847.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_5_Z36_HEATINGCOIL, User-Specified Nominal Capacity [W], 4034.75138
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_5_Z36_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25217
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_5_Z36_SUPPLYFAN, Design Electric Power Consumption [W], 216.14740
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_5_Z37_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11303
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_5_Z37_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2260.52792
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_5_Z37_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_5_Z37_COOLINGCOILDX, 2172.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_5_Z37_COOLINGCOILDX, 2172.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_5_Z37_HEATINGCOIL, User-Specified Nominal Capacity [W], 1808.42234
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_5_Z37_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11303
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_5_Z37_SUPPLYFAN, Design Electric Power Consumption [W], 96.87977
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_5_Z38_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14256
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_5_Z38_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2851.26789
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_5_Z38_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_5_Z38_COOLINGCOILDX, 2740.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_5_Z38_COOLINGCOILDX, 2740.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_5_Z38_HEATINGCOIL, User-Specified Nominal Capacity [W], 2281.01431
 Component Sizing Information, Fan:VariableVolume, STORAGE_5_Z38_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14256
 Component Sizing Information, Fan:VariableVolume, STORAGE_5_Z38_SUPPLYFAN, Design Electric Power Consumption [W], 122.19720
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_6_Z39_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.78997
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_6_Z39_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15799.45828
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_6_Z39_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_6_Z39_COOLINGCOILDX, 15186.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_6_Z39_COOLINGCOILDX, 15186.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_6_Z39_HEATINGCOIL, User-Specified Nominal Capacity [W], 12639.56662
 Component Sizing Information, Fan:VariableVolume, LOBBY_6_Z39_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.78997
 Component Sizing Information, Fan:VariableVolume, LOBBY_6_Z39_SUPPLYFAN, Design Electric Power Consumption [W], 677.11964
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_6_Z40_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33067
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_6_Z40_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6613.34986
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_6_Z40_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_6_Z40_COOLINGCOILDX, 6356.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_6_Z40_COOLINGCOILDX, 6356.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_6_Z40_HEATINGCOIL, User-Specified Nominal Capacity [W], 5290.67989
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_6_Z40_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33067
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_6_Z40_SUPPLYFAN, Design Electric Power Consumption [W], 283.42928
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_6_Z41_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.34154
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_6_Z41_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6830.81981
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_6_Z41_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_6_Z41_COOLINGCOILDX, 6565.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_6_Z41_COOLINGCOILDX, 6565.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_6_Z41_HEATINGCOIL, User-Specified Nominal Capacity [W], 5464.65585
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_6_Z41_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.34154
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_6_Z41_SUPPLYFAN, Design Electric Power Consumption [W], 292.74942
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_6_Z42_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18450
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_6_Z42_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3689.97437
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_6_Z42_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_6_Z42_COOLINGCOILDX, 3546.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_6_Z42_COOLINGCOILDX, 3546.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_6_Z42_HEATINGCOIL, User-Specified Nominal Capacity [W], 2951.97949
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_6_Z42_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18450
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_6_Z42_SUPPLYFAN, Design Electric Power Consumption [W], 158.14176
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_6_Z43_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.13115
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_6_Z43_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 42623.00150
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_6_Z43_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_6_Z43_COOLINGCOILDX, 40968.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_6_Z43_COOLINGCOILDX, 40968.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_6_Z43_HEATINGCOIL, User-Specified Nominal Capacity [W], 34098.40120
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_6_Z43_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.13115
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_6_Z43_SUPPLYFAN, Design Electric Power Consumption [W], 1826.70006
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_6_Z44_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 5.42447E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_6_Z44_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1084.89305
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_6_Z44_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_6_Z44_COOLINGCOILDX, 1042.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_6_Z44_COOLINGCOILDX, 1042.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_6_Z44_HEATINGCOIL, User-Specified Nominal Capacity [W], 867.91444
 Component Sizing Information, Fan:VariableVolume, STORAGE_6_Z44_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 5.42447E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_6_Z44_SUPPLYFAN, Design Electric Power Consumption [W], 46.49542
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_7_Z45_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33077
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_7_Z45_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6615.38715
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_7_Z45_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_7_Z45_COOLINGCOILDX, 6358.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_7_Z45_COOLINGCOILDX, 6358.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_7_Z45_HEATINGCOIL, User-Specified Nominal Capacity [W], 5292.30972
 Component Sizing Information, Fan:VariableVolume, LOBBY_7_Z45_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33077
 Component Sizing Information, Fan:VariableVolume, LOBBY_7_Z45_SUPPLYFAN, Design Electric Power Consumption [W], 283.51659
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_7_Z46_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14872
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_7_Z46_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2974.35829
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_7_Z46_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_7_Z46_COOLINGCOILDX, 2858.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_7_Z46_COOLINGCOILDX, 2858.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_7_Z46_HEATINGCOIL, User-Specified Nominal Capacity [W], 2379.48663
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_7_Z46_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14872
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_7_Z46_SUPPLYFAN, Design Electric Power Consumption [W], 127.47250
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_7_Z47_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13833
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_7_Z47_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2766.50098
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_7_Z47_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_7_Z47_COOLINGCOILDX, 2659.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_7_Z47_COOLINGCOILDX, 2659.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_7_Z47_HEATINGCOIL, User-Specified Nominal Capacity [W], 2213.20078
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_7_Z47_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13833
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_7_Z47_SUPPLYFAN, Design Electric Power Consumption [W], 118.56433
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_7_Z48_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.93266
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_7_Z48_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 18653.18547
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_7_Z48_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_7_Z48_COOLINGCOILDX, 17929.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_7_Z48_COOLINGCOILDX, 17929.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_7_Z48_HEATINGCOIL, User-Specified Nominal Capacity [W], 14922.54838
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_7_Z48_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.93266
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_7_Z48_SUPPLYFAN, Design Electric Power Consumption [W], 799.42223
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_7_Z49_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18696
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_7_Z49_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3739.17865
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_7_Z49_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_7_Z49_COOLINGCOILDX, 3594.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_7_Z49_COOLINGCOILDX, 3594.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_7_Z49_HEATINGCOIL, User-Specified Nominal Capacity [W], 2991.34292
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_7_Z49_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18696
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_7_Z49_SUPPLYFAN, Design Electric Power Consumption [W], 160.25051
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_7_Z50_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15395
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_7_Z50_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3079.00678
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_7_Z50_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_7_Z50_COOLINGCOILDX, 2959.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_7_Z50_COOLINGCOILDX, 2959.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_7_Z50_HEATINGCOIL, User-Specified Nominal Capacity [W], 2463.20542
 Component Sizing Information, Fan:VariableVolume, STORAGE_7_Z50_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15395
 Component Sizing Information, Fan:VariableVolume, STORAGE_7_Z50_SUPPLYFAN, Design Electric Power Consumption [W], 131.95743
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_8_Z51_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.30407
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_8_Z51_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6081.47929
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_8_Z51_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_8_Z51_COOLINGCOILDX, 5845.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_8_Z51_COOLINGCOILDX, 5845.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_8_Z51_HEATINGCOIL, User-Specified Nominal Capacity [W], 4865.18343
 Component Sizing Information, Fan:VariableVolume, LOBBY_8_Z51_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.30407
 Component Sizing Information, Fan:VariableVolume, LOBBY_8_Z51_SUPPLYFAN, Design Electric Power Consumption [W], 260.63483
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_8_Z52_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.32252
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_8_Z52_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6450.44851
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_8_Z52_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_8_Z52_COOLINGCOILDX, 6200.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_8_Z52_COOLINGCOILDX, 6200.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_8_Z52_HEATINGCOIL, User-Specified Nominal Capacity [W], 5160.35881
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_8_Z52_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.32252
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_8_Z52_SUPPLYFAN, Design Electric Power Consumption [W], 276.44779
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_8_Z53_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26012
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_8_Z53_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5202.39040
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_8_Z53_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_8_Z53_COOLINGCOILDX, 5000.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_8_Z53_COOLINGCOILDX, 5000.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_8_Z53_HEATINGCOIL, User-Specified Nominal Capacity [W], 4161.91232
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_8_Z53_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26012
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_8_Z53_SUPPLYFAN, Design Electric Power Consumption [W], 222.95959
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_8_Z54_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.14507
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_8_Z54_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 42901.47600
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_8_Z54_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_8_Z54_COOLINGCOILDX, 41235.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_8_Z54_COOLINGCOILDX, 41235.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_8_Z54_HEATINGCOIL, User-Specified Nominal Capacity [W], 34321.18080
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_8_Z54_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.14507
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_8_Z54_SUPPLYFAN, Design Electric Power Consumption [W], 1838.63469
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_8_Z55_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23431
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_8_Z55_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4686.20013
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_8_Z55_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_8_Z55_COOLINGCOILDX, 4504.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_8_Z55_COOLINGCOILDX, 4504.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_8_Z55_HEATINGCOIL, User-Specified Nominal Capacity [W], 3748.96010
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_8_Z55_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23431
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_8_Z55_SUPPLYFAN, Design Electric Power Consumption [W], 200.83715
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_8_Z56_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.92457E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_8_Z56_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1584.91420
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_8_Z56_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_8_Z56_COOLINGCOILDX, 1523.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_8_Z56_COOLINGCOILDX, 1523.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_8_Z56_HEATINGCOIL, User-Specified Nominal Capacity [W], 1267.93136
 Component Sizing Information, Fan:VariableVolume, STORAGE_8_Z56_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.92457E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_8_Z56_SUPPLYFAN, Design Electric Power Consumption [W], 67.92489
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_9_Z57_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.48609
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_9_Z57_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9721.80013
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_9_Z57_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_9_Z57_COOLINGCOILDX, 9344.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_9_Z57_COOLINGCOILDX, 9344.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_9_Z57_HEATINGCOIL, User-Specified Nominal Capacity [W], 7777.44010
 Component Sizing Information, Fan:VariableVolume, LOBBY_9_Z57_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.48609
 Component Sizing Information, Fan:VariableVolume, LOBBY_9_Z57_SUPPLYFAN, Design Electric Power Consumption [W], 416.64858
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_9_Z58_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.42425
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_9_Z58_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8485.03906
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_9_Z58_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_9_Z58_COOLINGCOILDX, 8155.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_9_Z58_COOLINGCOILDX, 8155.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_9_Z58_HEATINGCOIL, User-Specified Nominal Capacity [W], 6788.03125
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_9_Z58_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.42425
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_9_Z58_SUPPLYFAN, Design Electric Power Consumption [W], 363.64453
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_9_Z59_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.28642
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_9_Z59_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5728.46787
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_9_Z59_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_9_Z59_COOLINGCOILDX, 5506.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_9_Z59_COOLINGCOILDX, 5506.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_9_Z59_HEATINGCOIL, User-Specified Nominal Capacity [W], 4582.77430
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_9_Z59_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.28642
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_9_Z59_SUPPLYFAN, Design Electric Power Consumption [W], 245.50577
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_9_Z60_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.31157
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_9_Z60_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6231.48589
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_9_Z60_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_9_Z60_COOLINGCOILDX, 5989.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_9_Z60_COOLINGCOILDX, 5989.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_9_Z60_HEATINGCOIL, User-Specified Nominal Capacity [W], 4985.18871
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_9_Z60_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.31157
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_9_Z60_SUPPLYFAN, Design Electric Power Consumption [W], 267.06368
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_9_Z61_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16344
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_9_Z61_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3268.74838
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_9_Z61_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_9_Z61_COOLINGCOILDX, 3141.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_9_Z61_COOLINGCOILDX, 3141.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_9_Z61_HEATINGCOIL, User-Specified Nominal Capacity [W], 2614.99870
 Component Sizing Information, Fan:VariableVolume, STORAGE_9_Z61_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16344
 Component Sizing Information, Fan:VariableVolume, STORAGE_9_Z61_SUPPLYFAN, Design Electric Power Consumption [W], 140.08922
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_10_Z62_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.52009
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_10_Z62_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 10401.76456
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_10_Z62_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_10_Z62_COOLINGCOILDX, 9997.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_10_Z62_COOLINGCOILDX, 9997.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_10_Z62_HEATINGCOIL, User-Specified Nominal Capacity [W], 8321.41165
 Component Sizing Information, Fan:VariableVolume, LOBBY_10_Z62_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.52009
 Component Sizing Information, Fan:VariableVolume, LOBBY_10_Z62_SUPPLYFAN, Design Electric Power Consumption [W], 445.78991
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_10_Z63_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.48040
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_10_Z63_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9607.99244
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_10_Z63_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_10_Z63_COOLINGCOILDX, 9235.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_10_Z63_COOLINGCOILDX, 9235.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_10_Z63_HEATINGCOIL, User-Specified Nominal Capacity [W], 7686.39395
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_10_Z63_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.48040
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_10_Z63_SUPPLYFAN, Design Electric Power Consumption [W], 411.77110
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_10_Z64_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13720
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_10_Z64_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2743.91445
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_10_Z64_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_10_Z64_COOLINGCOILDX, 2637.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_10_Z64_COOLINGCOILDX, 2637.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_10_Z64_HEATINGCOIL, User-Specified Nominal Capacity [W], 2195.13156
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_10_Z64_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13720
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_10_Z64_SUPPLYFAN, Design Electric Power Consumption [W], 117.59633
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_10_Z65_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27122
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_10_Z65_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5424.43405
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_10_Z65_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_10_Z65_COOLINGCOILDX, 5213.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_10_Z65_COOLINGCOILDX, 5213.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_10_Z65_HEATINGCOIL, User-Specified Nominal Capacity [W], 4339.54724
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_10_Z65_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27122
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_10_Z65_SUPPLYFAN, Design Electric Power Consumption [W], 232.47574
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_10_Z66_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.51544
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_10_Z66_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 30308.85071
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_10_Z66_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_10_Z66_COOLINGCOILDX, 29132.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_10_Z66_COOLINGCOILDX, 29132.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_10_Z66_HEATINGCOIL, User-Specified Nominal Capacity [W], 24247.08057
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_10_Z66_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.51544
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_10_Z66_SUPPLYFAN, Design Electric Power Consumption [W], 1298.95074
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_10_Z67_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12966
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_10_Z67_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2593.29524
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_10_Z67_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_10_Z67_COOLINGCOILDX, 2492.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_10_Z67_COOLINGCOILDX, 2492.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_10_Z67_HEATINGCOIL, User-Specified Nominal Capacity [W], 2074.63619
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_10_Z67_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12966
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_10_Z67_SUPPLYFAN, Design Electric Power Consumption [W], 111.14122
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_10_Z68_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17633
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_10_Z68_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3526.52625
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_10_Z68_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_10_Z68_COOLINGCOILDX, 3389.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_10_Z68_COOLINGCOILDX, 3389.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_10_Z68_HEATINGCOIL, User-Specified Nominal Capacity [W], 2821.22100
 Component Sizing Information, Fan:VariableVolume, STORAGE_10_Z68_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17633
 Component Sizing Information, Fan:VariableVolume, STORAGE_10_Z68_SUPPLYFAN, Design Electric Power Consumption [W], 151.13684
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_11_Z69_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.76931
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_11_Z69_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15386.20784
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_11_Z69_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_11_Z69_COOLINGCOILDX, 14788.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_11_Z69_COOLINGCOILDX, 14788.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_11_Z69_HEATINGCOIL, User-Specified Nominal Capacity [W], 12308.96627
 Component Sizing Information, Fan:VariableVolume, LOBBY_11_Z69_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.76931
 Component Sizing Information, Fan:VariableVolume, LOBBY_11_Z69_SUPPLYFAN, Design Electric Power Consumption [W], 659.40891
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_11_Z70_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.36070
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_11_Z70_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7213.94525
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_11_Z70_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_11_Z70_COOLINGCOILDX, 6933.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_11_Z70_COOLINGCOILDX, 6933.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_11_Z70_HEATINGCOIL, User-Specified Nominal Capacity [W], 5771.15620
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_11_Z70_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.36070
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_11_Z70_SUPPLYFAN, Design Electric Power Consumption [W], 309.16908
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_11_Z71_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39177
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_11_Z71_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7835.35748
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_11_Z71_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_11_Z71_COOLINGCOILDX, 7531.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_11_Z71_COOLINGCOILDX, 7531.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_11_Z71_HEATINGCOIL, User-Specified Nominal Capacity [W], 6268.28598
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_11_Z71_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39177
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_11_Z71_SUPPLYFAN, Design Electric Power Consumption [W], 335.80103
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_11_Z72_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26955
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_11_Z72_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5390.91226
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_11_Z72_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_11_Z72_COOLINGCOILDX, 5181.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_11_Z72_COOLINGCOILDX, 5181.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_11_Z72_HEATINGCOIL, User-Specified Nominal Capacity [W], 4312.72981
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_11_Z72_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26955
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_11_Z72_SUPPLYFAN, Design Electric Power Consumption [W], 231.03910
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_11_Z73_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.11724
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_11_Z73_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 22344.71403
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_11_Z73_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_11_Z73_COOLINGCOILDX, 21477.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_11_Z73_COOLINGCOILDX, 21477.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_11_Z73_HEATINGCOIL, User-Specified Nominal Capacity [W], 17875.77123
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_11_Z73_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.11724
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_11_Z73_SUPPLYFAN, Design Electric Power Consumption [W], 957.63060
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_11_Z74_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14049
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_11_Z74_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2809.72444
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_11_Z74_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_11_Z74_COOLINGCOILDX, 2700.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_11_Z74_COOLINGCOILDX, 2700.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_11_Z74_HEATINGCOIL, User-Specified Nominal Capacity [W], 2247.77956
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_11_Z74_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14049
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_11_Z74_SUPPLYFAN, Design Electric Power Consumption [W], 120.41676
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_11_Z75_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18288
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_11_Z75_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3657.51800
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_11_Z75_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_11_Z75_COOLINGCOILDX, 3515.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_11_Z75_COOLINGCOILDX, 3515.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_11_Z75_HEATINGCOIL, User-Specified Nominal Capacity [W], 2926.01440
 Component Sizing Information, Fan:VariableVolume, STORAGE_11_Z75_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18288
 Component Sizing Information, Fan:VariableVolume, STORAGE_11_Z75_SUPPLYFAN, Design Electric Power Consumption [W], 156.75077
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_12_Z76_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.77506
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_12_Z76_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15501.19113
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_12_Z76_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_12_Z76_COOLINGCOILDX, 14899.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_12_Z76_COOLINGCOILDX, 14899.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_12_Z76_HEATINGCOIL, User-Specified Nominal Capacity [W], 12400.95290
 Component Sizing Information, Fan:VariableVolume, LOBBY_12_Z76_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.77506
 Component Sizing Information, Fan:VariableVolume, LOBBY_12_Z76_SUPPLYFAN, Design Electric Power Consumption [W], 664.33676
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_12_Z77_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.31130
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_12_Z77_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6226.09281
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_12_Z77_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_12_Z77_COOLINGCOILDX, 5984.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_12_Z77_COOLINGCOILDX, 5984.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_12_Z77_HEATINGCOIL, User-Specified Nominal Capacity [W], 4980.87425
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_12_Z77_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.31130
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_12_Z77_SUPPLYFAN, Design Electric Power Consumption [W], 266.83255
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_12_Z78_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.29216
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_12_Z78_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5843.20446
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_12_Z78_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_12_Z78_COOLINGCOILDX, 5616.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_12_Z78_COOLINGCOILDX, 5616.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_12_Z78_HEATINGCOIL, User-Specified Nominal Capacity [W], 4674.56357
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_12_Z78_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.29216
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_12_Z78_SUPPLYFAN, Design Electric Power Consumption [W], 250.42305
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_12_Z79_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.31750
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_12_Z79_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6349.97917
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_12_Z79_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_12_Z79_COOLINGCOILDX, 6103.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_12_Z79_COOLINGCOILDX, 6103.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_12_Z79_HEATINGCOIL, User-Specified Nominal Capacity [W], 5079.98333
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_12_Z79_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.31750
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_12_Z79_SUPPLYFAN, Design Electric Power Consumption [W], 272.14196
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_12_Z80_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.94424
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_12_Z80_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 18884.77307
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_12_Z80_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_12_Z80_COOLINGCOILDX, 18151.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_12_Z80_COOLINGCOILDX, 18151.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_12_Z80_HEATINGCOIL, User-Specified Nominal Capacity [W], 15107.81846
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_12_Z80_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.94424
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_12_Z80_SUPPLYFAN, Design Electric Power Consumption [W], 809.34742
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_12_Z81_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10127
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_12_Z81_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2025.41927
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_12_Z81_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_12_Z81_COOLINGCOILDX, 1946.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_12_Z81_COOLINGCOILDX, 1946.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_12_Z81_HEATINGCOIL, User-Specified Nominal Capacity [W], 1620.33542
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_12_Z81_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10127
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_12_Z81_SUPPLYFAN, Design Electric Power Consumption [W], 86.80368
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_13_Z82_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.52563
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_13_Z82_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 10512.57334
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_13_Z82_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_13_Z82_COOLINGCOILDX, 10104.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_13_Z82_COOLINGCOILDX, 10104.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_13_Z82_HEATINGCOIL, User-Specified Nominal Capacity [W], 8410.05867
 Component Sizing Information, Fan:VariableVolume, LOBBY_13_Z82_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.52563
 Component Sizing Information, Fan:VariableVolume, LOBBY_13_Z82_SUPPLYFAN, Design Electric Power Consumption [W], 450.53886
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_13_Z83_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16728
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_13_Z83_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3345.56229
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_13_Z83_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_13_Z83_COOLINGCOILDX, 3215.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_13_Z83_COOLINGCOILDX, 3215.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_13_Z83_HEATINGCOIL, User-Specified Nominal Capacity [W], 2676.44983
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_13_Z83_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16728
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_13_Z83_SUPPLYFAN, Design Electric Power Consumption [W], 143.38124
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_13_Z84_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.28395
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_13_Z84_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5679.02035
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_13_Z84_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_13_Z84_COOLINGCOILDX, 5458.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_13_Z84_COOLINGCOILDX, 5458.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_13_Z84_HEATINGCOIL, User-Specified Nominal Capacity [W], 4543.21628
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_13_Z84_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.28395
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_13_Z84_SUPPLYFAN, Design Electric Power Consumption [W], 243.38659
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_13_Z85_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.32891
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_13_Z85_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6578.25124
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_13_Z85_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_13_Z85_COOLINGCOILDX, 6322.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_13_Z85_COOLINGCOILDX, 6322.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_13_Z85_HEATINGCOIL, User-Specified Nominal Capacity [W], 5262.60099
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_13_Z85_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.32891
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_13_Z85_SUPPLYFAN, Design Electric Power Consumption [W], 281.92505
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_13_Z86_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15771
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_13_Z86_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3154.10718
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_13_Z86_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_13_Z86_COOLINGCOILDX, 3031.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_13_Z86_COOLINGCOILDX, 3031.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_13_Z86_HEATINGCOIL, User-Specified Nominal Capacity [W], 2523.28574
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_13_Z86_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15771
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_13_Z86_SUPPLYFAN, Design Electric Power Consumption [W], 135.17602
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_13_Z87_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19582
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_13_Z87_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3916.31434
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_13_Z87_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_13_Z87_COOLINGCOILDX, 3764.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_13_Z87_COOLINGCOILDX, 3764.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_13_Z87_HEATINGCOIL, User-Specified Nominal Capacity [W], 3133.05147
 Component Sizing Information, Fan:VariableVolume, STORAGE_13_Z87_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19582
 Component Sizing Information, Fan:VariableVolume, STORAGE_13_Z87_SUPPLYFAN, Design Electric Power Consumption [W], 167.84204
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_14_Z88_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27243
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_14_Z88_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5448.66893
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_14_Z88_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_14_Z88_COOLINGCOILDX, 5237.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_14_Z88_COOLINGCOILDX, 5237.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_14_Z88_HEATINGCOIL, User-Specified Nominal Capacity [W], 4358.93515
 Component Sizing Information, Fan:VariableVolume, LOBBY_14_Z88_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27243
 Component Sizing Information, Fan:VariableVolume, LOBBY_14_Z88_SUPPLYFAN, Design Electric Power Consumption [W], 233.51438
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_14_Z89_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33158
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_14_Z89_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6631.66500
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_14_Z89_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_14_Z89_COOLINGCOILDX, 6374.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_14_Z89_COOLINGCOILDX, 6374.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_14_Z89_HEATINGCOIL, User-Specified Nominal Capacity [W], 5305.33200
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_14_Z89_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33158
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_14_Z89_SUPPLYFAN, Design Electric Power Consumption [W], 284.21421
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_14_Z90_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15549
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_14_Z90_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3109.74480
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_14_Z90_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_14_Z90_COOLINGCOILDX, 2989.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_14_Z90_COOLINGCOILDX, 2989.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_14_Z90_HEATINGCOIL, User-Specified Nominal Capacity [W], 2487.79584
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_14_Z90_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15549
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_14_Z90_SUPPLYFAN, Design Electric Power Consumption [W], 133.27478
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_14_Z91_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.46468
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_14_Z91_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9293.63160
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_14_Z91_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_14_Z91_COOLINGCOILDX, 8932.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_14_Z91_COOLINGCOILDX, 8932.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_14_Z91_HEATINGCOIL, User-Specified Nominal Capacity [W], 7434.90528
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_14_Z91_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.46468
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_14_Z91_SUPPLYFAN, Design Electric Power Consumption [W], 398.29850
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_14_Z92_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.75873
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_14_Z92_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15174.69267
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_14_Z92_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_14_Z92_COOLINGCOILDX, 14585.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_14_Z92_COOLINGCOILDX, 14585.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_14_Z92_HEATINGCOIL, User-Specified Nominal Capacity [W], 12139.75413
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_14_Z92_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.75873
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_14_Z92_SUPPLYFAN, Design Electric Power Consumption [W], 650.34397
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_14_Z93_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22336
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_14_Z93_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4467.12986
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_14_Z93_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_14_Z93_COOLINGCOILDX, 4293.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_14_Z93_COOLINGCOILDX, 4293.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_14_Z93_HEATINGCOIL, User-Specified Nominal Capacity [W], 3573.70388
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_14_Z93_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22336
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_14_Z93_SUPPLYFAN, Design Electric Power Consumption [W], 191.44842
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_15_Z94_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.28440
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_15_Z94_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5688.06612
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_15_Z94_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_15_Z94_COOLINGCOILDX, 5467.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_15_Z94_COOLINGCOILDX, 5467.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_15_Z94_HEATINGCOIL, User-Specified Nominal Capacity [W], 4550.45290
 Component Sizing Information, Fan:VariableVolume, LOBBY_15_Z94_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.28440
 Component Sizing Information, Fan:VariableVolume, LOBBY_15_Z94_SUPPLYFAN, Design Electric Power Consumption [W], 243.77426
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_15_Z95_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16313
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_15_Z95_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3262.52710
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_15_Z95_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_15_Z95_COOLINGCOILDX, 3135.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_15_Z95_COOLINGCOILDX, 3135.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_15_Z95_HEATINGCOIL, User-Specified Nominal Capacity [W], 2610.02168
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_15_Z95_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16313
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_15_Z95_SUPPLYFAN, Design Electric Power Consumption [W], 139.82259
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_15_Z96_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24041
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_15_Z96_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4808.14133
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_15_Z96_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_15_Z96_COOLINGCOILDX, 4621.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_15_Z96_COOLINGCOILDX, 4621.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_15_Z96_HEATINGCOIL, User-Specified Nominal Capacity [W], 3846.51306
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_15_Z96_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24041
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_15_Z96_SUPPLYFAN, Design Electric Power Consumption [W], 206.06320
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_15_Z97_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.28782
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_15_Z97_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 25756.31826
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_15_Z97_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_15_Z97_COOLINGCOILDX, 24756.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_15_Z97_COOLINGCOILDX, 24756.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_15_Z97_HEATINGCOIL, User-Specified Nominal Capacity [W], 20605.05461
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_15_Z97_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.28782
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_15_Z97_SUPPLYFAN, Design Electric Power Consumption [W], 1103.84221
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_15_Z98_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15232
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_15_Z98_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3046.45080
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_15_Z98_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_15_Z98_COOLINGCOILDX, 2928.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_15_Z98_COOLINGCOILDX, 2928.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_15_Z98_HEATINGCOIL, User-Specified Nominal Capacity [W], 2437.16064
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_15_Z98_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15232
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_15_Z98_SUPPLYFAN, Design Electric Power Consumption [W], 130.56218
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_15_Z99_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23113
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_15_Z99_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4622.63208
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_15_Z99_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_15_Z99_COOLINGCOILDX, 4443.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_15_Z99_COOLINGCOILDX, 4443.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_15_Z99_HEATINGCOIL, User-Specified Nominal Capacity [W], 3698.10566
 Component Sizing Information, Fan:VariableVolume, STORAGE_15_Z99_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23113
 Component Sizing Information, Fan:VariableVolume, STORAGE_15_Z99_SUPPLYFAN, Design Electric Power Consumption [W], 198.11280
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_16_Z100_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.75850
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_16_Z100_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15170.06057
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_16_Z100_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_16_Z100_COOLINGCOILDX, 14581.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_16_Z100_COOLINGCOILDX, 14581.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_16_Z100_HEATINGCOIL, User-Specified Nominal Capacity [W], 12136.04846
 Component Sizing Information, Fan:VariableVolume, LOBBY_16_Z100_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.75850
 Component Sizing Information, Fan:VariableVolume, LOBBY_16_Z100_SUPPLYFAN, Design Electric Power Consumption [W], 650.14545
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_16_Z101_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.30529
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_16_Z101_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6105.76294
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_16_Z101_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_16_Z101_COOLINGCOILDX, 5868.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_16_Z101_COOLINGCOILDX, 5868.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_16_Z101_HEATINGCOIL, User-Specified Nominal Capacity [W], 4884.61036
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_16_Z101_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.30529
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_16_Z101_SUPPLYFAN, Design Electric Power Consumption [W], 261.67555
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_16_Z102_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10761
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_16_Z102_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2152.25139
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_16_Z102_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_16_Z102_COOLINGCOILDX, 2068.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_16_Z102_COOLINGCOILDX, 2068.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_16_Z102_HEATINGCOIL, User-Specified Nominal Capacity [W], 1721.80111
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_16_Z102_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10761
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_16_Z102_SUPPLYFAN, Design Electric Power Consumption [W], 92.23935
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_16_Z103_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.31149
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_16_Z103_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6229.79665
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_16_Z103_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_16_Z103_COOLINGCOILDX, 5987.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_16_Z103_COOLINGCOILDX, 5987.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_16_Z103_HEATINGCOIL, User-Specified Nominal Capacity [W], 4983.83732
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_16_Z103_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.31149
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_16_Z103_SUPPLYFAN, Design Electric Power Consumption [W], 266.99128
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_16_Z104_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.30123
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_16_Z104_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 26024.55572
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_16_Z104_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_16_Z104_COOLINGCOILDX, 25014.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_16_Z104_COOLINGCOILDX, 25014.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_16_Z104_HEATINGCOIL, User-Specified Nominal Capacity [W], 20819.64458
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_16_Z104_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.30123
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_16_Z104_SUPPLYFAN, Design Electric Power Consumption [W], 1115.33810
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_16_Z105_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15275
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_16_Z105_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3054.96656
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_16_Z105_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_16_Z105_COOLINGCOILDX, 2936.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_16_Z105_COOLINGCOILDX, 2936.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_16_Z105_HEATINGCOIL, User-Specified Nominal Capacity [W], 2443.97324
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_16_Z105_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15275
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_16_Z105_SUPPLYFAN, Design Electric Power Consumption [W], 130.92714
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_16_Z106_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24494
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_16_Z106_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4898.86225
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_16_Z106_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_16_Z106_COOLINGCOILDX, 4708.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_16_Z106_COOLINGCOILDX, 4708.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_16_Z106_HEATINGCOIL, User-Specified Nominal Capacity [W], 3919.08980
 Component Sizing Information, Fan:VariableVolume, STORAGE_16_Z106_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24494
 Component Sizing Information, Fan:VariableVolume, STORAGE_16_Z106_SUPPLYFAN, Design Electric Power Consumption [W], 209.95124
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_17_Z107_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39073
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_17_Z107_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7814.69332
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_17_Z107_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_17_Z107_COOLINGCOILDX, 7511.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_17_Z107_COOLINGCOILDX, 7511.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_17_Z107_HEATINGCOIL, User-Specified Nominal Capacity [W], 6251.75466
 Component Sizing Information, Fan:VariableVolume, LOBBY_17_Z107_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39073
 Component Sizing Information, Fan:VariableVolume, LOBBY_17_Z107_SUPPLYFAN, Design Electric Power Consumption [W], 334.91543
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_17_Z108_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20114
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_17_Z108_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4022.78804
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_17_Z108_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_17_Z108_COOLINGCOILDX, 3866.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_17_Z108_COOLINGCOILDX, 3866.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_17_Z108_HEATINGCOIL, User-Specified Nominal Capacity [W], 3218.23043
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_17_Z108_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20114
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_17_Z108_SUPPLYFAN, Design Electric Power Consumption [W], 172.40520
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_17_Z109_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.31628
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_17_Z109_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6325.52867
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_17_Z109_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_17_Z109_COOLINGCOILDX, 6079.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_17_Z109_COOLINGCOILDX, 6079.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_17_Z109_HEATINGCOIL, User-Specified Nominal Capacity [W], 5060.42294
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_17_Z109_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.31628
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_17_Z109_SUPPLYFAN, Design Electric Power Consumption [W], 271.09409
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_17_Z110_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19030
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_17_Z110_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3805.90508
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_17_Z110_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_17_Z110_COOLINGCOILDX, 3658.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_17_Z110_COOLINGCOILDX, 3658.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_17_Z110_HEATINGCOIL, User-Specified Nominal Capacity [W], 3044.72406
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_17_Z110_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19030
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_17_Z110_SUPPLYFAN, Design Electric Power Consumption [W], 163.11022
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_17_Z111_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.80417
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_17_Z111_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 16083.44095
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_17_Z111_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_17_Z111_COOLINGCOILDX, 15459.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_17_Z111_COOLINGCOILDX, 15459.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_17_Z111_HEATINGCOIL, User-Specified Nominal Capacity [W], 12866.75276
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_17_Z111_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.80417
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_17_Z111_SUPPLYFAN, Design Electric Power Consumption [W], 689.29033
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_17_Z112_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12656
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_17_Z112_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2531.23593
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_17_Z112_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_17_Z112_COOLINGCOILDX, 2433.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_17_Z112_COOLINGCOILDX, 2433.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_17_Z112_HEATINGCOIL, User-Specified Nominal Capacity [W], 2024.98874
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_17_Z112_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12656
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_17_Z112_SUPPLYFAN, Design Electric Power Consumption [W], 108.48154
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_17_Z113_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11415
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_17_Z113_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2283.04253
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_17_Z113_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_17_Z113_COOLINGCOILDX, 2194.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_17_Z113_COOLINGCOILDX, 2194.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_17_Z113_HEATINGCOIL, User-Specified Nominal Capacity [W], 1826.43403
 Component Sizing Information, Fan:VariableVolume, STORAGE_17_Z113_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11415
 Component Sizing Information, Fan:VariableVolume, STORAGE_17_Z113_SUPPLYFAN, Design Electric Power Consumption [W], 97.84468
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_18_Z114_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.96006
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_18_Z114_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 19201.29964
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_18_Z114_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_18_Z114_COOLINGCOILDX, 18455.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_18_Z114_COOLINGCOILDX, 18455.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_18_Z114_HEATINGCOIL, User-Specified Nominal Capacity [W], 15361.03971
 Component Sizing Information, Fan:VariableVolume, LOBBY_18_Z114_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.96006
 Component Sizing Information, Fan:VariableVolume, LOBBY_18_Z114_SUPPLYFAN, Design Electric Power Consumption [W], 822.91284
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_18_Z115_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26581
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_18_Z115_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5316.27054
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_18_Z115_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_18_Z115_COOLINGCOILDX, 5109.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_18_Z115_COOLINGCOILDX, 5109.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_18_Z115_HEATINGCOIL, User-Specified Nominal Capacity [W], 4253.01643
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_18_Z115_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26581
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_18_Z115_SUPPLYFAN, Design Electric Power Consumption [W], 227.84017
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_18_Z116_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21705
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_18_Z116_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4340.96256
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_18_Z116_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_18_Z116_COOLINGCOILDX, 4172.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_18_Z116_COOLINGCOILDX, 4172.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_18_Z116_HEATINGCOIL, User-Specified Nominal Capacity [W], 3472.77005
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_18_Z116_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21705
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_18_Z116_SUPPLYFAN, Design Electric Power Consumption [W], 186.04125
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_18_Z117_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33491
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_18_Z117_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6698.10635
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_18_Z117_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_18_Z117_COOLINGCOILDX, 6438.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_18_Z117_COOLINGCOILDX, 6438.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_18_Z117_HEATINGCOIL, User-Specified Nominal Capacity [W], 5358.48508
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_18_Z117_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33491
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_18_Z117_SUPPLYFAN, Design Electric Power Consumption [W], 287.06170
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_18_Z118_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.92104
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_18_Z118_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 18420.80842
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_18_Z118_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_18_Z118_COOLINGCOILDX, 17705.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_18_Z118_COOLINGCOILDX, 17705.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_18_Z118_HEATINGCOIL, User-Specified Nominal Capacity [W], 14736.64674
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_18_Z118_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.92104
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_18_Z118_SUPPLYFAN, Design Electric Power Consumption [W], 789.46322
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_18_Z119_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24570
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_18_Z119_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4914.09705
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_18_Z119_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_18_Z119_COOLINGCOILDX, 4723.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_18_Z119_COOLINGCOILDX, 4723.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_18_Z119_HEATINGCOIL, User-Specified Nominal Capacity [W], 3931.27764
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_18_Z119_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24570
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_18_Z119_SUPPLYFAN, Design Electric Power Consumption [W], 210.60416
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_18_Z120_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21679
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_18_Z120_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4335.83664
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_18_Z120_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_18_Z120_COOLINGCOILDX, 4167.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_18_Z120_COOLINGCOILDX, 4167.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_18_Z120_HEATINGCOIL, User-Specified Nominal Capacity [W], 3468.66931
 Component Sizing Information, Fan:VariableVolume, STORAGE_18_Z120_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21679
 Component Sizing Information, Fan:VariableVolume, STORAGE_18_Z120_SUPPLYFAN, Design Electric Power Consumption [W], 185.82157
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_19_Z121_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.62371
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_19_Z121_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 12474.18452
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_19_Z121_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_19_Z121_COOLINGCOILDX, 11989.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_19_Z121_COOLINGCOILDX, 11989.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_19_Z121_HEATINGCOIL, User-Specified Nominal Capacity [W], 9979.34761
 Component Sizing Information, Fan:VariableVolume, LOBBY_19_Z121_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.62371
 Component Sizing Information, Fan:VariableVolume, LOBBY_19_Z121_SUPPLYFAN, Design Electric Power Consumption [W], 534.60791
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_19_Z122_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.38625
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_19_Z122_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7724.99690
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_19_Z122_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_19_Z122_COOLINGCOILDX, 7425.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_19_Z122_COOLINGCOILDX, 7425.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_19_Z122_HEATINGCOIL, User-Specified Nominal Capacity [W], 6179.99752
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_19_Z122_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.38625
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_19_Z122_SUPPLYFAN, Design Electric Power Consumption [W], 331.07130
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_19_Z123_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35985
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_19_Z123_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7197.09378
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_19_Z123_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_19_Z123_COOLINGCOILDX, 6917.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_19_Z123_COOLINGCOILDX, 6917.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_19_Z123_HEATINGCOIL, User-Specified Nominal Capacity [W], 5757.67502
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_19_Z123_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35985
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_19_Z123_SUPPLYFAN, Design Electric Power Consumption [W], 308.44688
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_19_Z124_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35172
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_19_Z124_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7034.40300
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_19_Z124_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_19_Z124_COOLINGCOILDX, 6761.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_19_Z124_COOLINGCOILDX, 6761.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_19_Z124_HEATINGCOIL, User-Specified Nominal Capacity [W], 5627.52240
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_19_Z124_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35172
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_19_Z124_SUPPLYFAN, Design Electric Power Consumption [W], 301.47441
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_19_Z125_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.41260
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_19_Z125_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 28252.04490
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_19_Z125_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_19_Z125_COOLINGCOILDX, 27155.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_19_Z125_COOLINGCOILDX, 27155.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_19_Z125_HEATINGCOIL, User-Specified Nominal Capacity [W], 22601.63592
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_19_Z125_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.41260
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_19_Z125_SUPPLYFAN, Design Electric Power Consumption [W], 1210.80192
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_19_Z126_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14304
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_19_Z126_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2860.83260
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_19_Z126_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_19_Z126_COOLINGCOILDX, 2749.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_19_Z126_COOLINGCOILDX, 2749.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_19_Z126_HEATINGCOIL, User-Specified Nominal Capacity [W], 2288.66608
 Component Sizing Information, Fan:VariableVolume, STORAGE_19_Z126_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14304
 Component Sizing Information, Fan:VariableVolume, STORAGE_19_Z126_SUPPLYFAN, Design Electric Power Consumption [W], 122.60711
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_20_Z127_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.57960
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_20_Z127_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 11591.91737
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_20_Z127_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_20_Z127_COOLINGCOILDX, 11141.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_20_Z127_COOLINGCOILDX, 11141.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_20_Z127_HEATINGCOIL, User-Specified Nominal Capacity [W], 9273.53389
 Component Sizing Information, Fan:VariableVolume, LOBBY_20_Z127_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.57960
 Component Sizing Information, Fan:VariableVolume, LOBBY_20_Z127_SUPPLYFAN, Design Electric Power Consumption [W], 496.79646
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_20_Z128_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26577
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_20_Z128_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5315.39991
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_20_Z128_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_20_Z128_COOLINGCOILDX, 5109.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_20_Z128_COOLINGCOILDX, 5109.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_20_Z128_HEATINGCOIL, User-Specified Nominal Capacity [W], 4252.31993
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_20_Z128_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26577
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_20_Z128_SUPPLYFAN, Design Electric Power Consumption [W], 227.80285
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_20_Z129_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12642
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_20_Z129_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2528.42956
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_20_Z129_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_20_Z129_COOLINGCOILDX, 2430.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_20_Z129_COOLINGCOILDX, 2430.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_20_Z129_HEATINGCOIL, User-Specified Nominal Capacity [W], 2022.74365
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_20_Z129_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12642
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_20_Z129_SUPPLYFAN, Design Electric Power Consumption [W], 108.36127
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_20_Z130_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.30625
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_20_Z130_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6124.95172
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_20_Z130_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_20_Z130_COOLINGCOILDX, 5887.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_20_Z130_COOLINGCOILDX, 5887.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_20_Z130_HEATINGCOIL, User-Specified Nominal Capacity [W], 4899.96138
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_20_Z130_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.30625
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_20_Z130_SUPPLYFAN, Design Electric Power Consumption [W], 262.49793
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_20_Z131_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.32833
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_20_Z131_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 46566.64138
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_20_Z131_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_20_Z131_COOLINGCOILDX, 44758.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_20_Z131_COOLINGCOILDX, 44758.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_20_Z131_HEATINGCOIL, User-Specified Nominal Capacity [W], 37253.31310
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_20_Z131_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.32833
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_20_Z131_SUPPLYFAN, Design Electric Power Consumption [W], 1995.71320
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_20_Z132_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12994
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_20_Z132_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2598.82832
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_20_Z132_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_20_Z132_COOLINGCOILDX, 2497.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_20_Z132_COOLINGCOILDX, 2497.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_20_Z132_HEATINGCOIL, User-Specified Nominal Capacity [W], 2079.06266
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_20_Z132_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12994
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_20_Z132_SUPPLYFAN, Design Electric Power Consumption [W], 111.37836
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_20_Z133_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12442
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_20_Z133_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2488.45457
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_20_Z133_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_20_Z133_COOLINGCOILDX, 2391.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_20_Z133_COOLINGCOILDX, 2391.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_20_Z133_HEATINGCOIL, User-Specified Nominal Capacity [W], 1990.76365
 Component Sizing Information, Fan:VariableVolume, STORAGE_20_Z133_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12442
 Component Sizing Information, Fan:VariableVolume, STORAGE_20_Z133_SUPPLYFAN, Design Electric Power Consumption [W], 106.64805
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_21_Z134_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.85521
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_21_Z134_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 17104.16429
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_21_Z134_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_21_Z134_COOLINGCOILDX, 16440.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_21_Z134_COOLINGCOILDX, 16440.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_21_Z134_HEATINGCOIL, User-Specified Nominal Capacity [W], 13683.33143
 Component Sizing Information, Fan:VariableVolume, LOBBY_21_Z134_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.85521
 Component Sizing Information, Fan:VariableVolume, LOBBY_21_Z134_SUPPLYFAN, Design Electric Power Consumption [W], 733.03561
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_21_Z135_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.49680
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_21_Z135_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9936.08397
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_21_Z135_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_21_Z135_COOLINGCOILDX, 9550.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_21_Z135_COOLINGCOILDX, 9550.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_21_Z135_HEATINGCOIL, User-Specified Nominal Capacity [W], 7948.86718
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_21_Z135_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.49680
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_21_Z135_SUPPLYFAN, Design Electric Power Consumption [W], 425.83217
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_21_Z136_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17587
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_21_Z136_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3517.48757
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_21_Z136_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_21_Z136_COOLINGCOILDX, 3380.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_21_Z136_COOLINGCOILDX, 3380.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_21_Z136_HEATINGCOIL, User-Specified Nominal Capacity [W], 2813.99005
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_21_Z136_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17587
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_21_Z136_SUPPLYFAN, Design Electric Power Consumption [W], 150.74947
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_21_Z137_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.47288
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_21_Z137_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9457.52383
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_21_Z137_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_21_Z137_COOLINGCOILDX, 9090.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_21_Z137_COOLINGCOILDX, 9090.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_21_Z137_HEATINGCOIL, User-Specified Nominal Capacity [W], 7566.01906
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_21_Z137_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.47288
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_21_Z137_SUPPLYFAN, Design Electric Power Consumption [W], 405.32245
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_21_Z138_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.30176
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_21_Z138_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 26035.29971
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_21_Z138_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_21_Z138_COOLINGCOILDX, 25024.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_21_Z138_COOLINGCOILDX, 25024.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_21_Z138_HEATINGCOIL, User-Specified Nominal Capacity [W], 20828.23977
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_21_Z138_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.30176
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_21_Z138_SUPPLYFAN, Design Electric Power Consumption [W], 1115.79856
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_21_Z139_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10194
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_21_Z139_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2038.80099
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_21_Z139_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_21_Z139_COOLINGCOILDX, 1959.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_21_Z139_COOLINGCOILDX, 1959.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_21_Z139_HEATINGCOIL, User-Specified Nominal Capacity [W], 1631.04079
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_21_Z139_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10194
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_21_Z139_SUPPLYFAN, Design Electric Power Consumption [W], 87.37719
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_21_Z140_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22175
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_21_Z140_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4434.95873
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_21_Z140_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_21_Z140_COOLINGCOILDX, 4262.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_21_Z140_COOLINGCOILDX, 4262.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_21_Z140_HEATINGCOIL, User-Specified Nominal Capacity [W], 3547.96698
 Component Sizing Information, Fan:VariableVolume, STORAGE_21_Z140_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22175
 Component Sizing Information, Fan:VariableVolume, STORAGE_21_Z140_SUPPLYFAN, Design Electric Power Consumption [W], 190.06966
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_22_Z141_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.50553
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_22_Z141_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 10110.62791
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_22_Z141_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_22_Z141_COOLINGCOILDX, 9718.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_22_Z141_COOLINGCOILDX, 9718.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_22_Z141_HEATINGCOIL, User-Specified Nominal Capacity [W], 8088.50232
 Component Sizing Information, Fan:VariableVolume, LOBBY_22_Z141_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.50553
 Component Sizing Information, Fan:VariableVolume, LOBBY_22_Z141_SUPPLYFAN, Design Electric Power Consumption [W], 433.31262
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_22_Z142_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23631
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_22_Z142_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4726.23895
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_22_Z142_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_22_Z142_COOLINGCOILDX, 4542.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_22_Z142_COOLINGCOILDX, 4542.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_22_Z142_HEATINGCOIL, User-Specified Nominal Capacity [W], 3780.99116
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_22_Z142_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23631
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_22_Z142_SUPPLYFAN, Design Electric Power Consumption [W], 202.55310
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_22_Z143_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.38189
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_22_Z143_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7637.83338
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_22_Z143_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_22_Z143_COOLINGCOILDX, 7341.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_22_Z143_COOLINGCOILDX, 7341.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_22_Z143_HEATINGCOIL, User-Specified Nominal Capacity [W], 6110.26671
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_22_Z143_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.38189
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_22_Z143_SUPPLYFAN, Design Electric Power Consumption [W], 327.33572
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_22_Z144_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15533
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_22_Z144_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3106.68605
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_22_Z144_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_22_Z144_COOLINGCOILDX, 2986.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_22_Z144_COOLINGCOILDX, 2986.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_22_Z144_HEATINGCOIL, User-Specified Nominal Capacity [W], 2485.34884
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_22_Z144_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15533
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_22_Z144_SUPPLYFAN, Design Electric Power Consumption [W], 133.14369
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_22_Z145_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.59400
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_22_Z145_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 11879.91115
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_22_Z145_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_22_Z145_COOLINGCOILDX, 11418.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_22_Z145_COOLINGCOILDX, 11418.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_22_Z145_HEATINGCOIL, User-Specified Nominal Capacity [W], 9503.92892
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_22_Z145_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.59400
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_22_Z145_SUPPLYFAN, Design Electric Power Consumption [W], 509.13905
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_22_Z146_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15914
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_22_Z146_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3182.84700
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_22_Z146_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_22_Z146_COOLINGCOILDX, 3059.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_22_Z146_COOLINGCOILDX, 3059.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_22_Z146_HEATINGCOIL, User-Specified Nominal Capacity [W], 2546.27760
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_22_Z146_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15914
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_22_Z146_SUPPLYFAN, Design Electric Power Consumption [W], 136.40773
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_22_Z147_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 6.28914E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_22_Z147_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1257.82723
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_22_Z147_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_22_Z147_COOLINGCOILDX, 1209.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_22_Z147_COOLINGCOILDX, 1209.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_22_Z147_HEATINGCOIL, User-Specified Nominal Capacity [W], 1006.26179
 Component Sizing Information, Fan:VariableVolume, STORAGE_22_Z147_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 6.28914E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_22_Z147_SUPPLYFAN, Design Electric Power Consumption [W], 53.90688
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_23_Z148_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.96812
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_23_Z148_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 19362.47623
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_23_Z148_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_23_Z148_COOLINGCOILDX, 18610.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_23_Z148_COOLINGCOILDX, 18610.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_23_Z148_HEATINGCOIL, User-Specified Nominal Capacity [W], 15489.98099
 Component Sizing Information, Fan:VariableVolume, LOBBY_23_Z148_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.96812
 Component Sizing Information, Fan:VariableVolume, LOBBY_23_Z148_SUPPLYFAN, Design Electric Power Consumption [W], 829.82041
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_23_Z149_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.49664
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_23_Z149_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9932.77792
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_23_Z149_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_23_Z149_COOLINGCOILDX, 9547.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_23_Z149_COOLINGCOILDX, 9547.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_23_Z149_HEATINGCOIL, User-Specified Nominal Capacity [W], 7946.22234
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_23_Z149_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.49664
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_23_Z149_SUPPLYFAN, Design Electric Power Consumption [W], 425.69048
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_23_Z150_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.29206
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_23_Z150_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5841.29208
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_23_Z150_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_23_Z150_COOLINGCOILDX, 5614.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_23_Z150_COOLINGCOILDX, 5614.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_23_Z150_HEATINGCOIL, User-Specified Nominal Capacity [W], 4673.03366
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_23_Z150_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.29206
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_23_Z150_SUPPLYFAN, Design Electric Power Consumption [W], 250.34109
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_23_Z151_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19277
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_23_Z151_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3855.37086
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_23_Z151_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_23_Z151_COOLINGCOILDX, 3705.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_23_Z151_COOLINGCOILDX, 3705.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_23_Z151_HEATINGCOIL, User-Specified Nominal Capacity [W], 3084.29669
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_23_Z151_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19277
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_23_Z151_SUPPLYFAN, Design Electric Power Consumption [W], 165.23018
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_23_Z152_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18457
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_23_Z152_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3691.34126
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_23_Z152_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_23_Z152_COOLINGCOILDX, 3548.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_23_Z152_COOLINGCOILDX, 3548.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_23_Z152_HEATINGCOIL, User-Specified Nominal Capacity [W], 2953.07301
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_23_Z152_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18457
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_23_Z152_SUPPLYFAN, Design Electric Power Consumption [W], 158.20034
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_24_Z153_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.67023
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_24_Z153_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 13404.57088
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_24_Z153_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_24_Z153_COOLINGCOILDX, 12884.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_24_Z153_COOLINGCOILDX, 12884.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_24_Z153_HEATINGCOIL, User-Specified Nominal Capacity [W], 10723.65670
 Component Sizing Information, Fan:VariableVolume, LOBBY_24_Z153_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.67023
 Component Sizing Information, Fan:VariableVolume, LOBBY_24_Z153_SUPPLYFAN, Design Electric Power Consumption [W], 574.48161
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_24_Z154_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26758
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_24_Z154_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5351.57650
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_24_Z154_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_24_Z154_COOLINGCOILDX, 5143.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_24_Z154_COOLINGCOILDX, 5143.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_24_Z154_HEATINGCOIL, User-Specified Nominal Capacity [W], 4281.26120
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_24_Z154_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26758
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_24_Z154_SUPPLYFAN, Design Electric Power Consumption [W], 229.35328
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_24_Z155_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.28099
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_24_Z155_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5619.89688
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_24_Z155_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_24_Z155_COOLINGCOILDX, 5401.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_24_Z155_COOLINGCOILDX, 5401.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_24_Z155_HEATINGCOIL, User-Specified Nominal Capacity [W], 4495.91750
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_24_Z155_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.28099
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_24_Z155_SUPPLYFAN, Design Electric Power Consumption [W], 240.85272
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_24_Z156_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22879
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_24_Z156_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4575.85119
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_24_Z156_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_24_Z156_COOLINGCOILDX, 4398.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_24_Z156_COOLINGCOILDX, 4398.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_24_Z156_HEATINGCOIL, User-Specified Nominal Capacity [W], 3660.68095
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_24_Z156_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22879
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_24_Z156_SUPPLYFAN, Design Electric Power Consumption [W], 196.10791
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_24_Z157_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.17807
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_24_Z157_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 43561.49889
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_24_Z157_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_24_Z157_COOLINGCOILDX, 41870.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_24_Z157_COOLINGCOILDX, 41870.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_24_Z157_HEATINGCOIL, User-Specified Nominal Capacity [W], 34849.19911
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_24_Z157_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.17807
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_24_Z157_SUPPLYFAN, Design Electric Power Consumption [W], 1866.92138
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_24_Z158_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20633
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_24_Z158_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4126.50375
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_24_Z158_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_24_Z158_COOLINGCOILDX, 3966.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_24_Z158_COOLINGCOILDX, 3966.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_24_Z158_HEATINGCOIL, User-Specified Nominal Capacity [W], 3301.20300
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_24_Z158_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20633
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_24_Z158_SUPPLYFAN, Design Electric Power Consumption [W], 176.85016
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_24_Z159_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20922
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_24_Z159_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4184.42673
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_24_Z159_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_24_Z159_COOLINGCOILDX, 4022.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_24_Z159_COOLINGCOILDX, 4022.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_24_Z159_HEATINGCOIL, User-Specified Nominal Capacity [W], 3347.54139
 Component Sizing Information, Fan:VariableVolume, STORAGE_24_Z159_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20922
 Component Sizing Information, Fan:VariableVolume, STORAGE_24_Z159_SUPPLYFAN, Design Electric Power Consumption [W], 179.33257
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_25_Z160_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.91271
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_25_Z160_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 18254.24561
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_25_Z160_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_25_Z160_COOLINGCOILDX, 17545.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_25_Z160_COOLINGCOILDX, 17545.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_25_Z160_HEATINGCOIL, User-Specified Nominal Capacity [W], 14603.39648
 Component Sizing Information, Fan:VariableVolume, LOBBY_25_Z160_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.91271
 Component Sizing Information, Fan:VariableVolume, LOBBY_25_Z160_SUPPLYFAN, Design Electric Power Consumption [W], 782.32481
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_25_Z161_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18612
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_25_Z161_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3722.34758
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_25_Z161_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_25_Z161_COOLINGCOILDX, 3577.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_25_Z161_COOLINGCOILDX, 3577.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_25_Z161_HEATINGCOIL, User-Specified Nominal Capacity [W], 2977.87806
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_25_Z161_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18612
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_25_Z161_SUPPLYFAN, Design Electric Power Consumption [W], 159.52918
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_25_Z162_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.38715
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_25_Z162_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7742.90508
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_25_Z162_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_25_Z162_COOLINGCOILDX, 7442.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_25_Z162_COOLINGCOILDX, 7442.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_25_Z162_HEATINGCOIL, User-Specified Nominal Capacity [W], 6194.32407
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_25_Z162_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.38715
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_25_Z162_SUPPLYFAN, Design Electric Power Consumption [W], 331.83879
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_25_Z163_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.45267
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_25_Z163_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9053.41757
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_25_Z163_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_25_Z163_COOLINGCOILDX, 8701.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_25_Z163_COOLINGCOILDX, 8701.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_25_Z163_HEATINGCOIL, User-Specified Nominal Capacity [W], 7242.73406
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_25_Z163_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.45267
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_25_Z163_SUPPLYFAN, Design Electric Power Consumption [W], 388.00361
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_25_Z164_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.74459
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_25_Z164_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14891.87019
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_25_Z164_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_25_Z164_COOLINGCOILDX, 14313.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_25_Z164_COOLINGCOILDX, 14313.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_25_Z164_HEATINGCOIL, User-Specified Nominal Capacity [W], 11913.49615
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_25_Z164_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.74459
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_25_Z164_SUPPLYFAN, Design Electric Power Consumption [W], 638.22301
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_25_Z165_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23330
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_25_Z165_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4666.05163
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_25_Z165_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_25_Z165_COOLINGCOILDX, 4484.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_25_Z165_COOLINGCOILDX, 4484.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_25_Z165_HEATINGCOIL, User-Specified Nominal Capacity [W], 3732.84130
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_25_Z165_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23330
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_25_Z165_SUPPLYFAN, Design Electric Power Consumption [W], 199.97364
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_25_Z166_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21773
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_25_Z166_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4354.56412
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_25_Z166_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_25_Z166_COOLINGCOILDX, 4185.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_25_Z166_COOLINGCOILDX, 4185.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_25_Z166_HEATINGCOIL, User-Specified Nominal Capacity [W], 3483.65130
 Component Sizing Information, Fan:VariableVolume, STORAGE_25_Z166_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21773
 Component Sizing Information, Fan:VariableVolume, STORAGE_25_Z166_SUPPLYFAN, Design Electric Power Consumption [W], 186.62418
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_26_Z167_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.94556
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_26_Z167_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 18911.13622
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_26_Z167_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_26_Z167_COOLINGCOILDX, 18176.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_26_Z167_COOLINGCOILDX, 18176.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_26_Z167_HEATINGCOIL, User-Specified Nominal Capacity [W], 15128.90898
 Component Sizing Information, Fan:VariableVolume, LOBBY_26_Z167_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.94556
 Component Sizing Information, Fan:VariableVolume, LOBBY_26_Z167_SUPPLYFAN, Design Electric Power Consumption [W], 810.47727
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_26_Z168_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21868
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_26_Z168_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4373.54187
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_26_Z168_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_26_Z168_COOLINGCOILDX, 4203.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_26_Z168_COOLINGCOILDX, 4203.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_26_Z168_HEATINGCOIL, User-Specified Nominal Capacity [W], 3498.83349
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_26_Z168_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21868
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_26_Z168_SUPPLYFAN, Design Electric Power Consumption [W], 187.43751
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_26_Z169_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.32926
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_26_Z169_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6585.13454
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_26_Z169_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_26_Z169_COOLINGCOILDX, 6329.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_26_Z169_COOLINGCOILDX, 6329.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_26_Z169_HEATINGCOIL, User-Specified Nominal Capacity [W], 5268.10763
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_26_Z169_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.32926
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_26_Z169_SUPPLYFAN, Design Electric Power Consumption [W], 282.22005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_26_Z170_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.11726
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_26_Z170_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 42345.14909
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_26_Z170_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_26_Z170_COOLINGCOILDX, 40701.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_26_Z170_COOLINGCOILDX, 40701.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_26_Z170_HEATINGCOIL, User-Specified Nominal Capacity [W], 33876.11928
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_26_Z170_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.11726
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_26_Z170_SUPPLYFAN, Design Electric Power Consumption [W], 1814.79210
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_26_Z171_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17809
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_26_Z171_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3561.77686
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_26_Z171_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_26_Z171_COOLINGCOILDX, 3423.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_26_Z171_COOLINGCOILDX, 3423.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_26_Z171_HEATINGCOIL, User-Specified Nominal Capacity [W], 2849.42149
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_26_Z171_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17809
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_26_Z171_SUPPLYFAN, Design Electric Power Consumption [W], 152.64758
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_26_Z172_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18848
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_26_Z172_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3769.68510
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_26_Z172_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_26_Z172_COOLINGCOILDX, 3623.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_26_Z172_COOLINGCOILDX, 3623.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_26_Z172_HEATINGCOIL, User-Specified Nominal Capacity [W], 3015.74808
 Component Sizing Information, Fan:VariableVolume, STORAGE_26_Z172_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18848
 Component Sizing Information, Fan:VariableVolume, STORAGE_26_Z172_SUPPLYFAN, Design Electric Power Consumption [W], 161.55793
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_27_Z173_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.54422
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_27_Z173_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 10884.45907
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_27_Z173_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_27_Z173_COOLINGCOILDX, 10461.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_27_Z173_COOLINGCOILDX, 10461.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_27_Z173_HEATINGCOIL, User-Specified Nominal Capacity [W], 8707.56726
 Component Sizing Information, Fan:VariableVolume, LOBBY_27_Z173_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.54422
 Component Sizing Information, Fan:VariableVolume, LOBBY_27_Z173_SUPPLYFAN, Design Electric Power Consumption [W], 466.47682
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_27_Z174_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.38174
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_27_Z174_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7634.76421
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_27_Z174_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_27_Z174_COOLINGCOILDX, 7338.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_27_Z174_COOLINGCOILDX, 7338.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_27_Z174_HEATINGCOIL, User-Specified Nominal Capacity [W], 6107.81137
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_27_Z174_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.38174
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_27_Z174_SUPPLYFAN, Design Electric Power Consumption [W], 327.20418
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_27_Z175_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25208
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_27_Z175_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5041.65445
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_27_Z175_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_27_Z175_COOLINGCOILDX, 4845.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_27_Z175_COOLINGCOILDX, 4845.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_27_Z175_HEATINGCOIL, User-Specified Nominal Capacity [W], 4033.32356
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_27_Z175_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25208
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_27_Z175_SUPPLYFAN, Design Electric Power Consumption [W], 216.07090
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_27_Z176_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14411
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_27_Z176_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2882.22170
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_27_Z176_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_27_Z176_COOLINGCOILDX, 2770.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_27_Z176_COOLINGCOILDX, 2770.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_27_Z176_HEATINGCOIL, User-Specified Nominal Capacity [W], 2305.77736
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_27_Z176_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14411
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_27_Z176_SUPPLYFAN, Design Electric Power Consumption [W], 123.52379
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_27_Z177_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.94349E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_27_Z177_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1788.69810
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_27_Z177_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_27_Z177_COOLINGCOILDX, 1719.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_27_Z177_COOLINGCOILDX, 1719.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_27_Z177_HEATINGCOIL, User-Specified Nominal Capacity [W], 1430.95848
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_27_Z177_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.94349E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_27_Z177_SUPPLYFAN, Design Electric Power Consumption [W], 76.65849
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_27_Z178_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17322
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_27_Z178_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3464.34138
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_27_Z178_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_27_Z178_COOLINGCOILDX, 3329.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_27_Z178_COOLINGCOILDX, 3329.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_27_Z178_HEATINGCOIL, User-Specified Nominal Capacity [W], 2771.47311
 Component Sizing Information, Fan:VariableVolume, STORAGE_27_Z178_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17322
 Component Sizing Information, Fan:VariableVolume, STORAGE_27_Z178_SUPPLYFAN, Design Electric Power Consumption [W], 148.47177
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_28_Z179_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.99500
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_28_Z179_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 19899.93806
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_28_Z179_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_28_Z179_COOLINGCOILDX, 19127.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_28_Z179_COOLINGCOILDX, 19127.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_28_Z179_HEATINGCOIL, User-Specified Nominal Capacity [W], 15919.95045
 Component Sizing Information, Fan:VariableVolume, LOBBY_28_Z179_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.99500
 Component Sizing Information, Fan:VariableVolume, LOBBY_28_Z179_SUPPLYFAN, Design Electric Power Consumption [W], 852.85449
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_28_Z180_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.37239
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_28_Z180_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7447.77238
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_28_Z180_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_28_Z180_COOLINGCOILDX, 7158.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_28_Z180_COOLINGCOILDX, 7158.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_28_Z180_HEATINGCOIL, User-Specified Nominal Capacity [W], 5958.21790
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_28_Z180_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.37239
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_28_Z180_SUPPLYFAN, Design Electric Power Consumption [W], 319.19024
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_28_Z181_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10531
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_28_Z181_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2106.13135
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_28_Z181_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_28_Z181_COOLINGCOILDX, 2024.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_28_Z181_COOLINGCOILDX, 2024.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_28_Z181_HEATINGCOIL, User-Specified Nominal Capacity [W], 1684.90508
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_28_Z181_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10531
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_28_Z181_SUPPLYFAN, Design Electric Power Consumption [W], 90.26277
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_28_Z182_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11594
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_28_Z182_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2318.84331
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_28_Z182_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_28_Z182_COOLINGCOILDX, 2228.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_28_Z182_COOLINGCOILDX, 2228.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_28_Z182_HEATINGCOIL, User-Specified Nominal Capacity [W], 1855.07465
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_28_Z182_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11594
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_28_Z182_SUPPLYFAN, Design Electric Power Consumption [W], 99.37900
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_28_Z183_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.51482
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_28_Z183_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 30296.39555
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_28_Z183_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_28_Z183_COOLINGCOILDX, 29120.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_28_Z183_COOLINGCOILDX, 29120.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_28_Z183_HEATINGCOIL, User-Specified Nominal Capacity [W], 24237.11644
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_28_Z183_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.51482
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_28_Z183_SUPPLYFAN, Design Electric Power Consumption [W], 1298.41695
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_28_Z184_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.71352E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_28_Z184_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1542.70483
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_28_Z184_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_28_Z184_COOLINGCOILDX, 1482.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_28_Z184_COOLINGCOILDX, 1482.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_28_Z184_HEATINGCOIL, User-Specified Nominal Capacity [W], 1234.16387
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_28_Z184_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.71352E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_28_Z184_SUPPLYFAN, Design Electric Power Consumption [W], 66.11592
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_28_Z185_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21814
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_28_Z185_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4362.82817
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_28_Z185_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_28_Z185_COOLINGCOILDX, 4193.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_28_Z185_COOLINGCOILDX, 4193.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_28_Z185_HEATINGCOIL, User-Specified Nominal Capacity [W], 3490.26254
 Component Sizing Information, Fan:VariableVolume, STORAGE_28_Z185_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21814
 Component Sizing Information, Fan:VariableVolume, STORAGE_28_Z185_SUPPLYFAN, Design Electric Power Consumption [W], 186.97835
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_29_Z186_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.34625
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_29_Z186_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6925.06594
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_29_Z186_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_29_Z186_COOLINGCOILDX, 6656.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_29_Z186_COOLINGCOILDX, 6656.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_29_Z186_HEATINGCOIL, User-Specified Nominal Capacity [W], 5540.05275
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_29_Z186_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.34625
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_29_Z186_SUPPLYFAN, Design Electric Power Consumption [W], 296.78854
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_29_Z187_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35402
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_29_Z187_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7080.39260
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_29_Z187_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_29_Z187_COOLINGCOILDX, 6805.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_29_Z187_COOLINGCOILDX, 6805.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_29_Z187_HEATINGCOIL, User-Specified Nominal Capacity [W], 5664.31408
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_29_Z187_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35402
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_29_Z187_SUPPLYFAN, Design Electric Power Consumption [W], 303.44540
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_29_Z188_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39367
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_29_Z188_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7873.40357
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_29_Z188_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_29_Z188_COOLINGCOILDX, 7567.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_29_Z188_COOLINGCOILDX, 7567.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_29_Z188_HEATINGCOIL, User-Specified Nominal Capacity [W], 6298.72286
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_29_Z188_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39367
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_29_Z188_SUPPLYFAN, Design Electric Power Consumption [W], 337.43158
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_29_Z189_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.97578
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_29_Z189_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 39515.51972
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_29_Z189_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_29_Z189_COOLINGCOILDX, 37981.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_29_Z189_COOLINGCOILDX, 37981.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_29_Z189_HEATINGCOIL, User-Specified Nominal Capacity [W], 31612.41577
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_29_Z189_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.97578
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_29_Z189_SUPPLYFAN, Design Electric Power Consumption [W], 1693.52227
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_29_Z190_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17878
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_29_Z190_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3575.63727
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_29_Z190_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_29_Z190_COOLINGCOILDX, 3436.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_29_Z190_COOLINGCOILDX, 3436.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_29_Z190_HEATINGCOIL, User-Specified Nominal Capacity [W], 2860.50981
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_29_Z190_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17878
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_29_Z190_SUPPLYFAN, Design Electric Power Consumption [W], 153.24160
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_29_Z191_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 6.03559E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_29_Z191_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1207.11774
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_29_Z191_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_29_Z191_COOLINGCOILDX, 1160.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_29_Z191_COOLINGCOILDX, 1160.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_29_Z191_HEATINGCOIL, User-Specified Nominal Capacity [W], 965.69419
 Component Sizing Information, Fan:VariableVolume, STORAGE_29_Z191_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 6.03559E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_29_Z191_SUPPLYFAN, Design Electric Power Consumption [W], 51.73362
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_30_Z192_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.53373
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_30_Z192_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 10674.66488
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_30_Z192_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_30_Z192_COOLINGCOILDX, 10260.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_30_Z192_COOLINGCOILDX, 10260.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_30_Z192_HEATINGCOIL, User-Specified Nominal Capacity [W], 8539.73190
 Component Sizing Information, Fan:VariableVolume, LOBBY_30_Z192_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.53373
 Component Sizing Information, Fan:VariableVolume, LOBBY_30_Z192_SUPPLYFAN, Design Electric Power Consumption [W], 457.48564
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_30_Z193_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.29452
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_30_Z193_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5890.33397
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_30_Z193_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_30_Z193_COOLINGCOILDX, 5661.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_30_Z193_COOLINGCOILDX, 5661.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_30_Z193_HEATINGCOIL, User-Specified Nominal Capacity [W], 4712.26718
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_30_Z193_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.29452
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_30_Z193_SUPPLYFAN, Design Electric Power Consumption [W], 252.44288
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_30_Z194_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21289
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_30_Z194_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4257.87798
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_30_Z194_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_30_Z194_COOLINGCOILDX, 4092.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_30_Z194_COOLINGCOILDX, 4092.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_30_Z194_HEATINGCOIL, User-Specified Nominal Capacity [W], 3406.30238
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_30_Z194_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21289
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_30_Z194_SUPPLYFAN, Design Electric Power Consumption [W], 182.48048
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_30_Z195_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.36063
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_30_Z195_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7212.58217
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_30_Z195_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_30_Z195_COOLINGCOILDX, 6932.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_30_Z195_COOLINGCOILDX, 6932.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_30_Z195_HEATINGCOIL, User-Specified Nominal Capacity [W], 5770.06574
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_30_Z195_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.36063
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_30_Z195_SUPPLYFAN, Design Electric Power Consumption [W], 309.11066
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_30_Z196_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.91869
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_30_Z196_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 38373.88284
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_30_Z196_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_30_Z196_COOLINGCOILDX, 36884.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_30_Z196_COOLINGCOILDX, 36884.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_30_Z196_HEATINGCOIL, User-Specified Nominal Capacity [W], 30699.10627
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_30_Z196_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.91869
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_30_Z196_SUPPLYFAN, Design Electric Power Consumption [W], 1644.59498
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_30_Z197_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12997
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_30_Z197_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2599.36609
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_30_Z197_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_30_Z197_COOLINGCOILDX, 2498.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_30_Z197_COOLINGCOILDX, 2498.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_30_Z197_HEATINGCOIL, User-Specified Nominal Capacity [W], 2079.49287
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_30_Z197_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12997
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_30_Z197_SUPPLYFAN, Design Electric Power Consumption [W], 111.40140
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_30_Z198_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17357
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_30_Z198_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3471.44257
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_30_Z198_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_30_Z198_COOLINGCOILDX, 3336.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_30_Z198_COOLINGCOILDX, 3336.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_30_Z198_HEATINGCOIL, User-Specified Nominal Capacity [W], 2777.15406
 Component Sizing Information, Fan:VariableVolume, STORAGE_30_Z198_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17357
 Component Sizing Information, Fan:VariableVolume, STORAGE_30_Z198_SUPPLYFAN, Design Electric Power Consumption [W], 148.77611
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_31_Z199_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.65872
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_31_Z199_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 13174.30160
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_31_Z199_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_31_Z199_COOLINGCOILDX, 12662.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_31_Z199_COOLINGCOILDX, 12662.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_31_Z199_HEATINGCOIL, User-Specified Nominal Capacity [W], 10539.44128
 Component Sizing Information, Fan:VariableVolume, LOBBY_31_Z199_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.65872
 Component Sizing Information, Fan:VariableVolume, LOBBY_31_Z199_SUPPLYFAN, Design Electric Power Consumption [W], 564.61293
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_31_Z200_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.28122
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_31_Z200_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5624.36891
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_31_Z200_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_31_Z200_COOLINGCOILDX, 5406.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_31_Z200_COOLINGCOILDX, 5406.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_31_Z200_HEATINGCOIL, User-Specified Nominal Capacity [W], 4499.49513
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_31_Z200_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.28122
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_31_Z200_SUPPLYFAN, Design Electric Power Consumption [W], 241.04438
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_31_Z201_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.28480
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_31_Z201_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5695.99714
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_31_Z201_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_31_Z201_COOLINGCOILDX, 5474.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_31_Z201_COOLINGCOILDX, 5474.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_31_Z201_HEATINGCOIL, User-Specified Nominal Capacity [W], 4556.79771
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_31_Z201_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.28480
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_31_Z201_SUPPLYFAN, Design Electric Power Consumption [W], 244.11416
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_31_Z202_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.46489
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_31_Z202_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9297.73899
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_31_Z202_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_31_Z202_COOLINGCOILDX, 8936.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_31_Z202_COOLINGCOILDX, 8936.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_31_Z202_HEATINGCOIL, User-Specified Nominal Capacity [W], 7438.19120
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_31_Z202_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.46489
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_31_Z202_SUPPLYFAN, Design Electric Power Consumption [W], 398.47453
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_31_Z203_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.61205
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_31_Z203_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 32241.07390
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_31_Z203_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_31_Z203_COOLINGCOILDX, 30989.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_31_Z203_COOLINGCOILDX, 30989.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_31_Z203_HEATINGCOIL, User-Specified Nominal Capacity [W], 25792.85912
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_31_Z203_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.61205
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_31_Z203_SUPPLYFAN, Design Electric Power Consumption [W], 1381.76031
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_31_Z204_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.89034E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_31_Z204_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1578.06830
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_31_Z204_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_31_Z204_COOLINGCOILDX, 1516.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_31_Z204_COOLINGCOILDX, 1516.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_31_Z204_HEATINGCOIL, User-Specified Nominal Capacity [W], 1262.45464
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_31_Z204_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.89034E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_31_Z204_SUPPLYFAN, Design Electric Power Consumption [W], 67.63150
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_31_Z205_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 6.76901E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_31_Z205_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1353.80131
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_31_Z205_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_31_Z205_COOLINGCOILDX, 1301.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_31_Z205_COOLINGCOILDX, 1301.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_31_Z205_HEATINGCOIL, User-Specified Nominal Capacity [W], 1083.04105
 Component Sizing Information, Fan:VariableVolume, STORAGE_31_Z205_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 6.76901E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_31_Z205_SUPPLYFAN, Design Electric Power Consumption [W], 58.02006
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_32_Z206_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.84491
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_32_Z206_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 16898.26767
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_32_Z206_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_32_Z206_COOLINGCOILDX, 16242.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_32_Z206_COOLINGCOILDX, 16242.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_32_Z206_HEATINGCOIL, User-Specified Nominal Capacity [W], 13518.61414
 Component Sizing Information, Fan:VariableVolume, LOBBY_32_Z206_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.84491
 Component Sizing Information, Fan:VariableVolume, LOBBY_32_Z206_SUPPLYFAN, Design Electric Power Consumption [W], 724.21147
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_32_Z207_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.30054
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_32_Z207_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6010.87487
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_32_Z207_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_32_Z207_COOLINGCOILDX, 5777.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_32_Z207_COOLINGCOILDX, 5777.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_32_Z207_HEATINGCOIL, User-Specified Nominal Capacity [W], 4808.69989
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_32_Z207_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.30054
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_32_Z207_SUPPLYFAN, Design Electric Power Consumption [W], 257.60892
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_32_Z208_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.30307
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_32_Z208_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6061.40263
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_32_Z208_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_32_Z208_COOLINGCOILDX, 5826.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_32_Z208_COOLINGCOILDX, 5826.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_32_Z208_HEATINGCOIL, User-Specified Nominal Capacity [W], 4849.12210
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_32_Z208_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.30307
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_32_Z208_SUPPLYFAN, Design Electric Power Consumption [W], 259.77440
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_32_Z209_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.56778
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_32_Z209_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 11355.57213
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_32_Z209_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_32_Z209_COOLINGCOILDX, 10914.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_32_Z209_COOLINGCOILDX, 10914.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_32_Z209_HEATINGCOIL, User-Specified Nominal Capacity [W], 9084.45770
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_32_Z209_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.56778
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_32_Z209_SUPPLYFAN, Design Electric Power Consumption [W], 486.66738
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_32_Z210_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23480
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_32_Z210_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4695.98441
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_32_Z210_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_32_Z210_COOLINGCOILDX, 4513.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_32_Z210_COOLINGCOILDX, 4513.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_32_Z210_HEATINGCOIL, User-Specified Nominal Capacity [W], 3756.78753
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_32_Z210_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23480
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_32_Z210_SUPPLYFAN, Design Electric Power Consumption [W], 201.25647
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_32_Z211_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.96955E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_32_Z211_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1593.90927
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_32_Z211_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_32_Z211_COOLINGCOILDX, 1532.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_32_Z211_COOLINGCOILDX, 1532.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_32_Z211_HEATINGCOIL, User-Specified Nominal Capacity [W], 1275.12742
 Component Sizing Information, Fan:VariableVolume, STORAGE_32_Z211_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.96955E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_32_Z211_SUPPLYFAN, Design Electric Power Consumption [W], 68.31040
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_33_Z212_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.54981
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_33_Z212_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 10996.11555
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_33_Z212_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_33_Z212_COOLINGCOILDX, 10569.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_33_Z212_COOLINGCOILDX, 10569.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_33_Z212_HEATINGCOIL, User-Specified Nominal Capacity [W], 8796.89244
 Component Sizing Information, Fan:VariableVolume, LOBBY_33_Z212_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.54981
 Component Sizing Information, Fan:VariableVolume, LOBBY_33_Z212_SUPPLYFAN, Design Electric Power Consumption [W], 471.26210
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_33_Z213_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24154
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_33_Z213_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4830.76648
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_33_Z213_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_33_Z213_COOLINGCOILDX, 4643.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_33_Z213_COOLINGCOILDX, 4643.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_33_Z213_HEATINGCOIL, User-Specified Nominal Capacity [W], 3864.61319
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_33_Z213_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24154
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_33_Z213_SUPPLYFAN, Design Electric Power Consumption [W], 207.03285
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_33_Z214_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13481
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_33_Z214_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2696.11166
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_33_Z214_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_33_Z214_COOLINGCOILDX, 2591.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_33_Z214_COOLINGCOILDX, 2591.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_33_Z214_HEATINGCOIL, User-Specified Nominal Capacity [W], 2156.88933
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_33_Z214_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13481
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_33_Z214_SUPPLYFAN, Design Electric Power Consumption [W], 115.54764
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_33_Z215_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.38522
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_33_Z215_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7704.47362
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_33_Z215_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_33_Z215_COOLINGCOILDX, 7405.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_33_Z215_COOLINGCOILDX, 7405.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_33_Z215_HEATINGCOIL, User-Specified Nominal Capacity [W], 6163.57890
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_33_Z215_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.38522
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_33_Z215_SUPPLYFAN, Design Electric Power Consumption [W], 330.19173
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_33_Z216_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.59483
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_33_Z216_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 31896.51763
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_33_Z216_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_33_Z216_COOLINGCOILDX, 30658.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_33_Z216_COOLINGCOILDX, 30658.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_33_Z216_HEATINGCOIL, User-Specified Nominal Capacity [W], 25517.21410
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_33_Z216_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.59483
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_33_Z216_SUPPLYFAN, Design Electric Power Consumption [W], 1366.99361
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_33_Z217_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19303
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_33_Z217_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3860.61367
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_33_Z217_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_33_Z217_COOLINGCOILDX, 3710.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_33_Z217_COOLINGCOILDX, 3710.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_33_Z217_HEATINGCOIL, User-Specified Nominal Capacity [W], 3088.49094
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_33_Z217_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19303
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_33_Z217_SUPPLYFAN, Design Electric Power Consumption [W], 165.45487
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_33_Z218_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13177
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_33_Z218_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2635.42964
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_33_Z218_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_33_Z218_COOLINGCOILDX, 2533.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_33_Z218_COOLINGCOILDX, 2533.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_33_Z218_HEATINGCOIL, User-Specified Nominal Capacity [W], 2108.34371
 Component Sizing Information, Fan:VariableVolume, STORAGE_33_Z218_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13177
 Component Sizing Information, Fan:VariableVolume, STORAGE_33_Z218_SUPPLYFAN, Design Electric Power Consumption [W], 112.94698
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_34_Z219_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.74992
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_34_Z219_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14998.38105
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_34_Z219_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_34_Z219_COOLINGCOILDX, 14416.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_34_Z219_COOLINGCOILDX, 14416.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_34_Z219_HEATINGCOIL, User-Specified Nominal Capacity [W], 11998.70484
 Component Sizing Information, Fan:VariableVolume, LOBBY_34_Z219_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.74992
 Component Sizing Information, Fan:VariableVolume, LOBBY_34_Z219_SUPPLYFAN, Design Electric Power Consumption [W], 642.78776
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_34_Z220_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24404
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_34_Z220_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4880.76076
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_34_Z220_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_34_Z220_COOLINGCOILDX, 4691.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_34_Z220_COOLINGCOILDX, 4691.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_34_Z220_HEATINGCOIL, User-Specified Nominal Capacity [W], 3904.60861
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_34_Z220_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24404
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_34_Z220_SUPPLYFAN, Design Electric Power Consumption [W], 209.17546
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_34_Z221_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25069
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_34_Z221_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5013.84078
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_34_Z221_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_34_Z221_COOLINGCOILDX, 4819.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_34_Z221_COOLINGCOILDX, 4819.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_34_Z221_HEATINGCOIL, User-Specified Nominal Capacity [W], 4011.07262
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_34_Z221_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25069
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_34_Z221_SUPPLYFAN, Design Electric Power Consumption [W], 214.87889
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_34_Z222_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25577
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_34_Z222_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5115.48551
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_34_Z222_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_34_Z222_COOLINGCOILDX, 4916.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_34_Z222_COOLINGCOILDX, 4916.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_34_Z222_HEATINGCOIL, User-Specified Nominal Capacity [W], 4092.38841
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_34_Z222_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25577
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_34_Z222_SUPPLYFAN, Design Electric Power Consumption [W], 219.23509
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_34_Z223_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.46889
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_34_Z223_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 49377.79421
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_34_Z223_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_34_Z223_COOLINGCOILDX, 47460.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_34_Z223_COOLINGCOILDX, 47460.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_34_Z223_HEATINGCOIL, User-Specified Nominal Capacity [W], 39502.23537
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_34_Z223_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.46889
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_34_Z223_SUPPLYFAN, Design Electric Power Consumption [W], 2116.19118
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_34_Z224_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11817
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_34_Z224_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2363.36992
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_34_Z224_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_34_Z224_COOLINGCOILDX, 2271.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_34_Z224_COOLINGCOILDX, 2271.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_34_Z224_HEATINGCOIL, User-Specified Nominal Capacity [W], 1890.69594
