 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_34_Z224_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11817
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_34_Z224_SUPPLYFAN, Design Electric Power Consumption [W], 101.28728
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_34_Z225_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21848
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_34_Z225_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4369.68454
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_34_Z225_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_34_Z225_COOLINGCOILDX, 4200.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_34_Z225_COOLINGCOILDX, 4200.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_34_Z225_HEATINGCOIL, User-Specified Nominal Capacity [W], 3495.74763
 Component Sizing Information, Fan:VariableVolume, STORAGE_34_Z225_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21848
 Component Sizing Information, Fan:VariableVolume, STORAGE_34_Z225_SUPPLYFAN, Design Electric Power Consumption [W], 187.27219
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_35_Z226_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.52014
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_35_Z226_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 10402.70387
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_35_Z226_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_35_Z226_COOLINGCOILDX, 9998.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_35_Z226_COOLINGCOILDX, 9998.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_35_Z226_HEATINGCOIL, User-Specified Nominal Capacity [W], 8322.16310
 Component Sizing Information, Fan:VariableVolume, LOBBY_35_Z226_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.52014
 Component Sizing Information, Fan:VariableVolume, LOBBY_35_Z226_SUPPLYFAN, Design Electric Power Consumption [W], 445.83017
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_35_Z227_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35080
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_35_Z227_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7016.02898
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_35_Z227_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_35_Z227_COOLINGCOILDX, 6743.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_35_Z227_COOLINGCOILDX, 6743.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_35_Z227_HEATINGCOIL, User-Specified Nominal Capacity [W], 5612.82318
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_35_Z227_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35080
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_35_Z227_SUPPLYFAN, Design Electric Power Consumption [W], 300.68696
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_35_Z228_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13931
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_35_Z228_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2786.28960
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_35_Z228_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_35_Z228_COOLINGCOILDX, 2678.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_35_Z228_COOLINGCOILDX, 2678.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_35_Z228_HEATINGCOIL, User-Specified Nominal Capacity [W], 2229.03168
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_35_Z228_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13931
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_35_Z228_SUPPLYFAN, Design Electric Power Consumption [W], 119.41241
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_35_Z229_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.29607
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_35_Z229_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5921.46017
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_35_Z229_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_35_Z229_COOLINGCOILDX, 5691.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_35_Z229_COOLINGCOILDX, 5691.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_35_Z229_HEATINGCOIL, User-Specified Nominal Capacity [W], 4737.16813
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_35_Z229_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.29607
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_35_Z229_SUPPLYFAN, Design Electric Power Consumption [W], 253.77686
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_35_Z230_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.69423
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_35_Z230_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 13884.67063
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_35_Z230_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_35_Z230_COOLINGCOILDX, 13345.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_35_Z230_COOLINGCOILDX, 13345.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_35_Z230_HEATINGCOIL, User-Specified Nominal Capacity [W], 11107.73650
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_35_Z230_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.69423
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_35_Z230_SUPPLYFAN, Design Electric Power Consumption [W], 595.05731
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_35_Z231_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21820
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_35_Z231_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4363.93725
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_35_Z231_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_35_Z231_COOLINGCOILDX, 4194.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_35_Z231_COOLINGCOILDX, 4194.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_35_Z231_HEATINGCOIL, User-Specified Nominal Capacity [W], 3491.14980
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_35_Z231_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21820
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_35_Z231_SUPPLYFAN, Design Electric Power Consumption [W], 187.02588
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_35_Z232_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18059
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_35_Z232_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3611.84626
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_35_Z232_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_35_Z232_COOLINGCOILDX, 3471.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_35_Z232_COOLINGCOILDX, 3471.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_35_Z232_HEATINGCOIL, User-Specified Nominal Capacity [W], 2889.47701
 Component Sizing Information, Fan:VariableVolume, STORAGE_35_Z232_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18059
 Component Sizing Information, Fan:VariableVolume, STORAGE_35_Z232_SUPPLYFAN, Design Electric Power Consumption [W], 154.79341
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_36_Z233_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.65551
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_36_Z233_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 13110.20165
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_36_Z233_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_36_Z233_COOLINGCOILDX, 12601.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_36_Z233_COOLINGCOILDX, 12601.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_36_Z233_HEATINGCOIL, User-Specified Nominal Capacity [W], 10488.16132
 Component Sizing Information, Fan:VariableVolume, LOBBY_36_Z233_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.65551
 Component Sizing Information, Fan:VariableVolume, LOBBY_36_Z233_SUPPLYFAN, Design Electric Power Consumption [W], 561.86578
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_36_Z234_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.36218
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_36_Z234_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7243.54096
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_36_Z234_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_36_Z234_COOLINGCOILDX, 6962.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_36_Z234_COOLINGCOILDX, 6962.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_36_Z234_HEATINGCOIL, User-Specified Nominal Capacity [W], 5794.83276
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_36_Z234_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.36218
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_36_Z234_SUPPLYFAN, Design Electric Power Consumption [W], 310.43747
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_36_Z235_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15577
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_36_Z235_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3115.39844
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_36_Z235_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_36_Z235_COOLINGCOILDX, 2994.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_36_Z235_COOLINGCOILDX, 2994.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_36_Z235_HEATINGCOIL, User-Specified Nominal Capacity [W], 2492.31875
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_36_Z235_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15577
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_36_Z235_SUPPLYFAN, Design Electric Power Consumption [W], 133.51708
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_36_Z236_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.37778
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_36_Z236_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7555.64036
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_36_Z236_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_36_Z236_COOLINGCOILDX, 7262.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_36_Z236_COOLINGCOILDX, 7262.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_36_Z236_HEATINGCOIL, User-Specified Nominal Capacity [W], 6044.51229
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_36_Z236_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.37778
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_36_Z236_SUPPLYFAN, Design Electric Power Consumption [W], 323.81316
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_36_Z237_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.41686
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_36_Z237_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 28337.21671
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_36_Z237_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_36_Z237_COOLINGCOILDX, 27237.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_36_Z237_COOLINGCOILDX, 27237.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_36_Z237_HEATINGCOIL, User-Specified Nominal Capacity [W], 22669.77337
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_36_Z237_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.41686
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_36_Z237_SUPPLYFAN, Design Electric Power Consumption [W], 1214.45214
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_36_Z238_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12146
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_36_Z238_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2429.29749
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_36_Z238_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_36_Z238_COOLINGCOILDX, 2335.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_36_Z238_COOLINGCOILDX, 2335.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_36_Z238_HEATINGCOIL, User-Specified Nominal Capacity [W], 1943.43799
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_36_Z238_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12146
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_36_Z238_SUPPLYFAN, Design Electric Power Consumption [W], 104.11275
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_36_Z239_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22181
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_36_Z239_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4436.18976
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_36_Z239_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_36_Z239_COOLINGCOILDX, 4264.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_36_Z239_COOLINGCOILDX, 4264.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_36_Z239_HEATINGCOIL, User-Specified Nominal Capacity [W], 3548.95181
 Component Sizing Information, Fan:VariableVolume, STORAGE_36_Z239_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22181
 Component Sizing Information, Fan:VariableVolume, STORAGE_36_Z239_SUPPLYFAN, Design Electric Power Consumption [W], 190.12242
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_37_Z240_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13533
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_37_Z240_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2706.64909
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_37_Z240_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_37_Z240_COOLINGCOILDX, 2601.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_37_Z240_COOLINGCOILDX, 2601.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_37_Z240_HEATINGCOIL, User-Specified Nominal Capacity [W], 2165.31927
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_37_Z240_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13533
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_37_Z240_SUPPLYFAN, Design Electric Power Consumption [W], 115.99925
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_37_Z241_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39906
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_37_Z241_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7981.26670
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_37_Z241_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_37_Z241_COOLINGCOILDX, 7671.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_37_Z241_COOLINGCOILDX, 7671.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_37_Z241_HEATINGCOIL, User-Specified Nominal Capacity [W], 6385.01336
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_37_Z241_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39906
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_37_Z241_SUPPLYFAN, Design Electric Power Consumption [W], 342.05429
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_37_Z242_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.48637
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_37_Z242_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 49727.37724
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_37_Z242_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_37_Z242_COOLINGCOILDX, 47796.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_37_Z242_COOLINGCOILDX, 47796.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_37_Z242_HEATINGCOIL, User-Specified Nominal Capacity [W], 39781.90179
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_37_Z242_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.48637
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_37_Z242_SUPPLYFAN, Design Electric Power Consumption [W], 2131.17331
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_37_Z243_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13578
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_37_Z243_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2715.64681
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_37_Z243_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_37_Z243_COOLINGCOILDX, 2610.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_37_Z243_COOLINGCOILDX, 2610.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_37_Z243_HEATINGCOIL, User-Specified Nominal Capacity [W], 2172.51744
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_37_Z243_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13578
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_37_Z243_SUPPLYFAN, Design Electric Power Consumption [W], 116.38486
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_37_Z244_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13796
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_37_Z244_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2759.15089
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_37_Z244_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_37_Z244_COOLINGCOILDX, 2652.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_37_Z244_COOLINGCOILDX, 2652.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_37_Z244_HEATINGCOIL, User-Specified Nominal Capacity [W], 2207.32071
 Component Sizing Information, Fan:VariableVolume, STORAGE_37_Z244_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13796
 Component Sizing Information, Fan:VariableVolume, STORAGE_37_Z244_SUPPLYFAN, Design Electric Power Consumption [W], 118.24932
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_38_Z245_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.50931
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_38_Z245_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 10186.26124
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_38_Z245_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_38_Z245_COOLINGCOILDX, 9790.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_38_Z245_COOLINGCOILDX, 9790.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_38_Z245_HEATINGCOIL, User-Specified Nominal Capacity [W], 8149.00899
 Component Sizing Information, Fan:VariableVolume, LOBBY_38_Z245_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.50931
 Component Sizing Information, Fan:VariableVolume, LOBBY_38_Z245_SUPPLYFAN, Design Electric Power Consumption [W], 436.55405
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_38_Z246_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.40583
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_38_Z246_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8116.58076
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_38_Z246_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_38_Z246_COOLINGCOILDX, 7801.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_38_Z246_COOLINGCOILDX, 7801.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_38_Z246_HEATINGCOIL, User-Specified Nominal Capacity [W], 6493.26461
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_38_Z246_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.40583
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_38_Z246_SUPPLYFAN, Design Electric Power Consumption [W], 347.85346
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_38_Z247_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_38_Z247_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2200.34798
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_38_Z247_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_38_Z247_COOLINGCOILDX, 2114.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_38_Z247_COOLINGCOILDX, 2114.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_38_Z247_HEATINGCOIL, User-Specified Nominal Capacity [W], 1760.27838
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_38_Z247_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11002
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_38_Z247_SUPPLYFAN, Design Electric Power Consumption [W], 94.30063
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_38_Z248_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33828
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_38_Z248_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6765.56051
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_38_Z248_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_38_Z248_COOLINGCOILDX, 6502.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_38_Z248_COOLINGCOILDX, 6502.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_38_Z248_HEATINGCOIL, User-Specified Nominal Capacity [W], 5412.44841
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_38_Z248_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33828
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_38_Z248_SUPPLYFAN, Design Electric Power Consumption [W], 289.95259
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_38_Z249_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.66053
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_38_Z249_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 13210.52309
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_38_Z249_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_38_Z249_COOLINGCOILDX, 12697.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_38_Z249_COOLINGCOILDX, 12697.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_38_Z249_HEATINGCOIL, User-Specified Nominal Capacity [W], 10568.41847
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_38_Z249_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.66053
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_38_Z249_SUPPLYFAN, Design Electric Power Consumption [W], 566.16528
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_38_Z250_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.38643E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_38_Z250_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1877.28631
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_38_Z250_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_38_Z250_COOLINGCOILDX, 1804.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_38_Z250_COOLINGCOILDX, 1804.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_38_Z250_HEATINGCOIL, User-Specified Nominal Capacity [W], 1501.82905
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_38_Z250_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.38643E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_38_Z250_SUPPLYFAN, Design Electric Power Consumption [W], 80.45513
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_39_Z251_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.46920
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_39_Z251_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9384.00551
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_39_Z251_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_39_Z251_COOLINGCOILDX, 9019.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_39_Z251_COOLINGCOILDX, 9019.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_39_Z251_HEATINGCOIL, User-Specified Nominal Capacity [W], 7507.20441
 Component Sizing Information, Fan:VariableVolume, LOBBY_39_Z251_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.46920
 Component Sizing Information, Fan:VariableVolume, LOBBY_39_Z251_SUPPLYFAN, Design Electric Power Consumption [W], 402.17166
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_39_Z252_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27620
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_39_Z252_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5524.01175
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_39_Z252_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_39_Z252_COOLINGCOILDX, 5309.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_39_Z252_COOLINGCOILDX, 5309.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_39_Z252_HEATINGCOIL, User-Specified Nominal Capacity [W], 4419.20940
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_39_Z252_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27620
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_39_Z252_SUPPLYFAN, Design Electric Power Consumption [W], 236.74336
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_39_Z253_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14150
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_39_Z253_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2830.03899
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_39_Z253_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_39_Z253_COOLINGCOILDX, 2720.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_39_Z253_COOLINGCOILDX, 2720.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_39_Z253_HEATINGCOIL, User-Specified Nominal Capacity [W], 2264.03119
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_39_Z253_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14150
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_39_Z253_SUPPLYFAN, Design Electric Power Consumption [W], 121.28739
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_39_Z254_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22187
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_39_Z254_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4437.45598
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_39_Z254_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_39_Z254_COOLINGCOILDX, 4265.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_39_Z254_COOLINGCOILDX, 4265.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_39_Z254_HEATINGCOIL, User-Specified Nominal Capacity [W], 3549.96479
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_39_Z254_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22187
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_39_Z254_SUPPLYFAN, Design Electric Power Consumption [W], 190.17668
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_39_Z255_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16474
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_39_Z255_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3294.75531
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_39_Z255_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_39_Z255_COOLINGCOILDX, 3166.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_39_Z255_COOLINGCOILDX, 3166.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_39_Z255_HEATINGCOIL, User-Specified Nominal Capacity [W], 2635.80424
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_39_Z255_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16474
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_39_Z255_SUPPLYFAN, Design Electric Power Consumption [W], 141.20380
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_39_Z256_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 6.37676E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_39_Z256_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1275.35113
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_39_Z256_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_39_Z256_COOLINGCOILDX, 1225.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_39_Z256_COOLINGCOILDX, 1225.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_39_Z256_HEATINGCOIL, User-Specified Nominal Capacity [W], 1020.28090
 Component Sizing Information, Fan:VariableVolume, STORAGE_39_Z256_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 6.37676E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_39_Z256_SUPPLYFAN, Design Electric Power Consumption [W], 54.65791
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_40_Z257_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.44456
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_40_Z257_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8891.16554
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_40_Z257_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_40_Z257_COOLINGCOILDX, 8546.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_40_Z257_COOLINGCOILDX, 8546.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_40_Z257_HEATINGCOIL, User-Specified Nominal Capacity [W], 7112.93243
 Component Sizing Information, Fan:VariableVolume, LOBBY_40_Z257_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.44456
 Component Sizing Information, Fan:VariableVolume, LOBBY_40_Z257_SUPPLYFAN, Design Electric Power Consumption [W], 381.04995
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_40_Z258_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.30634
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_40_Z258_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6126.81070
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_40_Z258_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_40_Z258_COOLINGCOILDX, 5888.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_40_Z258_COOLINGCOILDX, 5888.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_40_Z258_HEATINGCOIL, User-Specified Nominal Capacity [W], 4901.44856
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_40_Z258_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.30634
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_40_Z258_SUPPLYFAN, Design Electric Power Consumption [W], 262.57760
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_40_Z259_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15552
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_40_Z259_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3110.39093
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_40_Z259_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_40_Z259_COOLINGCOILDX, 2989.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_40_Z259_COOLINGCOILDX, 2989.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_40_Z259_HEATINGCOIL, User-Specified Nominal Capacity [W], 2488.31275
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_40_Z259_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15552
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_40_Z259_SUPPLYFAN, Design Electric Power Consumption [W], 133.30247
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_40_Z260_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12277
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_40_Z260_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2455.32526
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_40_Z260_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_40_Z260_COOLINGCOILDX, 2360.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_40_Z260_COOLINGCOILDX, 2360.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_40_Z260_HEATINGCOIL, User-Specified Nominal Capacity [W], 1964.26020
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_40_Z260_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12277
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_40_Z260_SUPPLYFAN, Design Electric Power Consumption [W], 105.22823
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_40_Z261_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17815
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_40_Z261_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3562.90497
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_40_Z261_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_40_Z261_COOLINGCOILDX, 3424.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_40_Z261_COOLINGCOILDX, 3424.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_40_Z261_HEATINGCOIL, User-Specified Nominal Capacity [W], 2850.32398
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_40_Z261_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17815
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_40_Z261_SUPPLYFAN, Design Electric Power Consumption [W], 152.69593
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_40_Z262_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14350
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_40_Z262_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2869.96984
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_40_Z262_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_40_Z262_COOLINGCOILDX, 2758.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_40_Z262_COOLINGCOILDX, 2758.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_40_Z262_HEATINGCOIL, User-Specified Nominal Capacity [W], 2295.97587
 Component Sizing Information, Fan:VariableVolume, STORAGE_40_Z262_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14350
 Component Sizing Information, Fan:VariableVolume, STORAGE_40_Z262_SUPPLYFAN, Design Electric Power Consumption [W], 122.99871
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_41_Z263_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.50904
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_41_Z263_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 10180.76065
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_41_Z263_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_41_Z263_COOLINGCOILDX, 9785.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_41_Z263_COOLINGCOILDX, 9785.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_41_Z263_HEATINGCOIL, User-Specified Nominal Capacity [W], 8144.60852
 Component Sizing Information, Fan:VariableVolume, LOBBY_41_Z263_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.50904
 Component Sizing Information, Fan:VariableVolume, LOBBY_41_Z263_SUPPLYFAN, Design Electric Power Consumption [W], 436.31831
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_41_Z264_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24609
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_41_Z264_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4921.84385
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_41_Z264_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_41_Z264_COOLINGCOILDX, 4730.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_41_Z264_COOLINGCOILDX, 4730.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_41_Z264_HEATINGCOIL, User-Specified Nominal Capacity [W], 3937.47508
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_41_Z264_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24609
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_41_Z264_SUPPLYFAN, Design Electric Power Consumption [W], 210.93617
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_41_Z265_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12787
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_41_Z265_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2557.31810
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_41_Z265_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_41_Z265_COOLINGCOILDX, 2458.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_41_Z265_COOLINGCOILDX, 2458.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_41_Z265_HEATINGCOIL, User-Specified Nominal Capacity [W], 2045.85448
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_41_Z265_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12787
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_41_Z265_SUPPLYFAN, Design Electric Power Consumption [W], 109.59935
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_41_Z266_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24145
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_41_Z266_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4829.05394
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_41_Z266_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_41_Z266_COOLINGCOILDX, 4641.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_41_Z266_COOLINGCOILDX, 4641.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_41_Z266_HEATINGCOIL, User-Specified Nominal Capacity [W], 3863.24315
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_41_Z266_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24145
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_41_Z266_SUPPLYFAN, Design Electric Power Consumption [W], 206.95945
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_41_Z267_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17780
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_41_Z267_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3555.98166
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_41_Z267_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_41_Z267_COOLINGCOILDX, 3417.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_41_Z267_COOLINGCOILDX, 3417.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_41_Z267_HEATINGCOIL, User-Specified Nominal Capacity [W], 2844.78533
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_41_Z267_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17780
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_41_Z267_SUPPLYFAN, Design Electric Power Consumption [W], 152.39921
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_41_Z268_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22724
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_41_Z268_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4544.80241
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_41_Z268_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_41_Z268_COOLINGCOILDX, 4368.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_41_Z268_COOLINGCOILDX, 4368.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_41_Z268_HEATINGCOIL, User-Specified Nominal Capacity [W], 3635.84193
 Component Sizing Information, Fan:VariableVolume, STORAGE_41_Z268_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22724
 Component Sizing Information, Fan:VariableVolume, STORAGE_41_Z268_SUPPLYFAN, Design Electric Power Consumption [W], 194.77725
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_42_Z269_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.44381
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_42_Z269_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8876.27951
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_42_Z269_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_42_Z269_COOLINGCOILDX, 8531.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_42_Z269_COOLINGCOILDX, 8531.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_42_Z269_HEATINGCOIL, User-Specified Nominal Capacity [W], 7101.02361
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_42_Z269_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.44381
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_42_Z269_SUPPLYFAN, Design Electric Power Consumption [W], 380.41198
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_42_Z270_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.32193
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_42_Z270_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6438.55687
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_42_Z270_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_42_Z270_COOLINGCOILDX, 6188.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_42_Z270_COOLINGCOILDX, 6188.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_42_Z270_HEATINGCOIL, User-Specified Nominal Capacity [W], 5150.84550
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_42_Z270_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.32193
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_42_Z270_SUPPLYFAN, Design Electric Power Consumption [W], 275.93815
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_42_Z271_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.32466
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_42_Z271_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6493.23602
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_42_Z271_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_42_Z271_COOLINGCOILDX, 6241.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_42_Z271_COOLINGCOILDX, 6241.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_42_Z271_HEATINGCOIL, User-Specified Nominal Capacity [W], 5194.58882
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_42_Z271_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.32466
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_42_Z271_SUPPLYFAN, Design Electric Power Consumption [W], 278.28154
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_42_Z272_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.96019
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_42_Z272_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 39203.73605
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_42_Z272_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_42_Z272_COOLINGCOILDX, 37681.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_42_Z272_COOLINGCOILDX, 37681.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_42_Z272_HEATINGCOIL, User-Specified Nominal Capacity [W], 31362.98884
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_42_Z272_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.96019
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_42_Z272_SUPPLYFAN, Design Electric Power Consumption [W], 1680.16012
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_42_Z273_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16138
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_42_Z273_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3227.54786
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_42_Z273_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_42_Z273_COOLINGCOILDX, 3102.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_42_Z273_COOLINGCOILDX, 3102.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_42_Z273_HEATINGCOIL, User-Specified Nominal Capacity [W], 2582.03829
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_42_Z273_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16138
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_42_Z273_SUPPLYFAN, Design Electric Power Consumption [W], 138.32348
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_42_Z274_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21995
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_42_Z274_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4398.99224
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_42_Z274_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_42_Z274_COOLINGCOILDX, 4228.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_42_Z274_COOLINGCOILDX, 4228.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_42_Z274_HEATINGCOIL, User-Specified Nominal Capacity [W], 3519.19379
 Component Sizing Information, Fan:VariableVolume, STORAGE_42_Z274_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21995
 Component Sizing Information, Fan:VariableVolume, STORAGE_42_Z274_SUPPLYFAN, Design Electric Power Consumption [W], 188.52824
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_43_Z275_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.52516
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_43_Z275_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 10503.10066
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_43_Z275_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_43_Z275_COOLINGCOILDX, 10095.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_43_Z275_COOLINGCOILDX, 10095.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_43_Z275_HEATINGCOIL, User-Specified Nominal Capacity [W], 8402.48053
 Component Sizing Information, Fan:VariableVolume, LOBBY_43_Z275_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.52516
 Component Sizing Information, Fan:VariableVolume, LOBBY_43_Z275_SUPPLYFAN, Design Electric Power Consumption [W], 450.13289
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_43_Z276_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39345
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_43_Z276_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7869.02223
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_43_Z276_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_43_Z276_COOLINGCOILDX, 7563.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_43_Z276_COOLINGCOILDX, 7563.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_43_Z276_HEATINGCOIL, User-Specified Nominal Capacity [W], 6295.21778
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_43_Z276_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39345
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_43_Z276_SUPPLYFAN, Design Electric Power Consumption [W], 337.24381
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_43_Z277_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39242
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_43_Z277_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7848.45549
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_43_Z277_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_43_Z277_COOLINGCOILDX, 7543.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_43_Z277_COOLINGCOILDX, 7543.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_43_Z277_HEATINGCOIL, User-Specified Nominal Capacity [W], 6278.76439
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_43_Z277_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39242
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_43_Z277_SUPPLYFAN, Design Electric Power Consumption [W], 336.36238
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_43_Z278_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.48373
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_43_Z278_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9674.53121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_43_Z278_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_43_Z278_COOLINGCOILDX, 9298.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_43_Z278_COOLINGCOILDX, 9298.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_43_Z278_HEATINGCOIL, User-Specified Nominal Capacity [W], 7739.62497
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_43_Z278_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.48373
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_43_Z278_SUPPLYFAN, Design Electric Power Consumption [W], 414.62277
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_43_Z279_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.13433
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_43_Z279_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 22686.57334
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_43_Z279_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_43_Z279_COOLINGCOILDX, 21805.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_43_Z279_COOLINGCOILDX, 21805.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_43_Z279_HEATINGCOIL, User-Specified Nominal Capacity [W], 18149.25867
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_43_Z279_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.13433
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_43_Z279_SUPPLYFAN, Design Electric Power Consumption [W], 972.28171
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_43_Z280_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17731
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_43_Z280_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3546.12243
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_43_Z280_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_43_Z280_COOLINGCOILDX, 3408.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_43_Z280_COOLINGCOILDX, 3408.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_43_Z280_HEATINGCOIL, User-Specified Nominal Capacity [W], 2836.89795
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_43_Z280_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17731
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_43_Z280_SUPPLYFAN, Design Electric Power Consumption [W], 151.97668
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_43_Z281_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23566
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_43_Z281_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4713.10591
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_43_Z281_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_43_Z281_COOLINGCOILDX, 4530.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_43_Z281_COOLINGCOILDX, 4530.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_43_Z281_HEATINGCOIL, User-Specified Nominal Capacity [W], 3770.48473
 Component Sizing Information, Fan:VariableVolume, STORAGE_43_Z281_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23566
 Component Sizing Information, Fan:VariableVolume, STORAGE_43_Z281_SUPPLYFAN, Design Electric Power Consumption [W], 201.99025
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_44_Z282_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.89032
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_44_Z282_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 17806.34478
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_44_Z282_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_44_Z282_COOLINGCOILDX, 17115.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_44_Z282_COOLINGCOILDX, 17115.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_44_Z282_HEATINGCOIL, User-Specified Nominal Capacity [W], 14245.07582
 Component Sizing Information, Fan:VariableVolume, LOBBY_44_Z282_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.89032
 Component Sizing Information, Fan:VariableVolume, LOBBY_44_Z282_SUPPLYFAN, Design Electric Power Consumption [W], 763.12906
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_44_Z283_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.40382
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_44_Z283_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8076.45688
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_44_Z283_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_44_Z283_COOLINGCOILDX, 7762.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_44_Z283_COOLINGCOILDX, 7762.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_44_Z283_HEATINGCOIL, User-Specified Nominal Capacity [W], 6461.16550
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_44_Z283_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.40382
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_44_Z283_SUPPLYFAN, Design Electric Power Consumption [W], 346.13387
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_44_Z284_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27286
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_44_Z284_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5457.21136
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_44_Z284_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_44_Z284_COOLINGCOILDX, 5245.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_44_Z284_COOLINGCOILDX, 5245.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_44_Z284_HEATINGCOIL, User-Specified Nominal Capacity [W], 4365.76909
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_44_Z284_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27286
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_44_Z284_SUPPLYFAN, Design Electric Power Consumption [W], 233.88049
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_44_Z285_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21521
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_44_Z285_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4304.27196
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_44_Z285_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_44_Z285_COOLINGCOILDX, 4137.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_44_Z285_COOLINGCOILDX, 4137.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_44_Z285_HEATINGCOIL, User-Specified Nominal Capacity [W], 3443.41756
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_44_Z285_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21521
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_44_Z285_SUPPLYFAN, Design Electric Power Consumption [W], 184.46880
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_44_Z286_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.90041
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_44_Z286_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 38008.23924
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_44_Z286_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_44_Z286_COOLINGCOILDX, 36532.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_44_Z286_COOLINGCOILDX, 36532.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_44_Z286_HEATINGCOIL, User-Specified Nominal Capacity [W], 30406.59139
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_44_Z286_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.90041
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_44_Z286_SUPPLYFAN, Design Electric Power Consumption [W], 1628.92454
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_44_Z287_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18289
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_44_Z287_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3657.72300
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_44_Z287_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_44_Z287_COOLINGCOILDX, 3515.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_44_Z287_COOLINGCOILDX, 3515.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_44_Z287_HEATINGCOIL, User-Specified Nominal Capacity [W], 2926.17840
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_44_Z287_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18289
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_44_Z287_SUPPLYFAN, Design Electric Power Consumption [W], 156.75956
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_44_Z288_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14443
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_44_Z288_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2888.66434
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_44_Z288_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_44_Z288_COOLINGCOILDX, 2776.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_44_Z288_COOLINGCOILDX, 2776.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_44_Z288_HEATINGCOIL, User-Specified Nominal Capacity [W], 2310.93147
 Component Sizing Information, Fan:VariableVolume, STORAGE_44_Z288_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14443
 Component Sizing Information, Fan:VariableVolume, STORAGE_44_Z288_SUPPLYFAN, Design Electric Power Consumption [W], 123.79990
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_45_Z289_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.90344
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_45_Z289_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 18068.72564
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_45_Z289_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_45_Z289_COOLINGCOILDX, 17367.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_45_Z289_COOLINGCOILDX, 17367.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_45_Z289_HEATINGCOIL, User-Specified Nominal Capacity [W], 14454.98051
 Component Sizing Information, Fan:VariableVolume, LOBBY_45_Z289_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.90344
 Component Sizing Information, Fan:VariableVolume, LOBBY_45_Z289_SUPPLYFAN, Design Electric Power Consumption [W], 774.37396
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_45_Z290_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.49973
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_45_Z290_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9994.60072
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_45_Z290_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_45_Z290_COOLINGCOILDX, 9606.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_45_Z290_COOLINGCOILDX, 9606.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_45_Z290_HEATINGCOIL, User-Specified Nominal Capacity [W], 7995.68058
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_45_Z290_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.49973
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_45_Z290_SUPPLYFAN, Design Electric Power Consumption [W], 428.34003
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_45_Z291_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20144
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_45_Z291_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4028.80709
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_45_Z291_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_45_Z291_COOLINGCOILDX, 3872.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_45_Z291_COOLINGCOILDX, 3872.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_45_Z291_HEATINGCOIL, User-Specified Nominal Capacity [W], 3223.04567
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_45_Z291_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20144
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_45_Z291_SUPPLYFAN, Design Electric Power Consumption [W], 172.66316
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_45_Z292_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.46152
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_45_Z292_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9230.45999
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_45_Z292_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_45_Z292_COOLINGCOILDX, 8872.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_45_Z292_COOLINGCOILDX, 8872.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_45_Z292_HEATINGCOIL, User-Specified Nominal Capacity [W], 7384.36799
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_45_Z292_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.46152
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_45_Z292_SUPPLYFAN, Design Electric Power Consumption [W], 395.59114
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_45_Z293_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.42813
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_45_Z293_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 48562.50786
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_45_Z293_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_45_Z293_COOLINGCOILDX, 46677.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_45_Z293_COOLINGCOILDX, 46677.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_45_Z293_HEATINGCOIL, User-Specified Nominal Capacity [W], 38850.00628
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_45_Z293_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.42813
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_45_Z293_SUPPLYFAN, Design Electric Power Consumption [W], 2081.25034
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_45_Z294_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10963
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_45_Z294_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2192.54567
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_45_Z294_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_45_Z294_COOLINGCOILDX, 2107.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_45_Z294_COOLINGCOILDX, 2107.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_45_Z294_HEATINGCOIL, User-Specified Nominal Capacity [W], 1754.03654
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_45_Z294_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10963
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_45_Z294_SUPPLYFAN, Design Electric Power Consumption [W], 93.96624
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_45_Z295_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.66756E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_45_Z295_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1733.51185
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_45_Z295_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_45_Z295_COOLINGCOILDX, 1666.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_45_Z295_COOLINGCOILDX, 1666.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_45_Z295_HEATINGCOIL, User-Specified Nominal Capacity [W], 1386.80948
 Component Sizing Information, Fan:VariableVolume, STORAGE_45_Z295_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.66756E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_45_Z295_SUPPLYFAN, Design Electric Power Consumption [W], 74.29337
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_46_Z296_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.78715
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_46_Z296_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15743.08415
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_46_Z296_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_46_Z296_COOLINGCOILDX, 15131.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_46_Z296_COOLINGCOILDX, 15131.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_46_Z296_HEATINGCOIL, User-Specified Nominal Capacity [W], 12594.46732
 Component Sizing Information, Fan:VariableVolume, LOBBY_46_Z296_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.78715
 Component Sizing Information, Fan:VariableVolume, LOBBY_46_Z296_SUPPLYFAN, Design Electric Power Consumption [W], 674.70361
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_46_Z297_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.49366
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_46_Z297_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9873.18124
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_46_Z297_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_46_Z297_COOLINGCOILDX, 9489.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_46_Z297_COOLINGCOILDX, 9489.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_46_Z297_HEATINGCOIL, User-Specified Nominal Capacity [W], 7898.54499
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_46_Z297_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.49366
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_46_Z297_SUPPLYFAN, Design Electric Power Consumption [W], 423.13634
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_46_Z298_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.31266
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_46_Z298_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6253.19676
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_46_Z298_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_46_Z298_COOLINGCOILDX, 6010.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_46_Z298_COOLINGCOILDX, 6010.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_46_Z298_HEATINGCOIL, User-Specified Nominal Capacity [W], 5002.55740
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_46_Z298_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.31266
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_46_Z298_SUPPLYFAN, Design Electric Power Consumption [W], 267.99415
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_46_Z299_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.38167
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_46_Z299_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7633.40140
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_46_Z299_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_46_Z299_COOLINGCOILDX, 7337.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_46_Z299_COOLINGCOILDX, 7337.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_46_Z299_HEATINGCOIL, User-Specified Nominal Capacity [W], 6106.72112
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_46_Z299_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.38167
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_46_Z299_SUPPLYFAN, Design Electric Power Consumption [W], 327.14577
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_46_Z300_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.26171
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_46_Z300_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 25234.13013
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_46_Z300_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_46_Z300_COOLINGCOILDX, 24254.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_46_Z300_COOLINGCOILDX, 24254.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_46_Z300_HEATINGCOIL, User-Specified Nominal Capacity [W], 20187.30410
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_46_Z300_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.26171
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_46_Z300_SUPPLYFAN, Design Electric Power Consumption [W], 1081.46272
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_46_Z301_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19337
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_46_Z301_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3867.43147
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_46_Z301_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_46_Z301_COOLINGCOILDX, 3717.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_46_Z301_COOLINGCOILDX, 3717.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_46_Z301_HEATINGCOIL, User-Specified Nominal Capacity [W], 3093.94518
 Component Sizing Information, Fan:VariableVolume, STORAGE_46_Z301_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19337
 Component Sizing Information, Fan:VariableVolume, STORAGE_46_Z301_SUPPLYFAN, Design Electric Power Consumption [W], 165.74706
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_47_Z302_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.60601
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_47_Z302_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 12120.19600
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_47_Z302_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_47_Z302_COOLINGCOILDX, 11649.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_47_Z302_COOLINGCOILDX, 11649.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_47_Z302_HEATINGCOIL, User-Specified Nominal Capacity [W], 9696.15680
 Component Sizing Information, Fan:VariableVolume, LOBBY_47_Z302_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.60601
 Component Sizing Information, Fan:VariableVolume, LOBBY_47_Z302_SUPPLYFAN, Design Electric Power Consumption [W], 519.43697
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_47_Z303_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.40689
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_47_Z303_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8137.77178
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_47_Z303_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_47_Z303_COOLINGCOILDX, 7821.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_47_Z303_COOLINGCOILDX, 7821.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_47_Z303_HEATINGCOIL, User-Specified Nominal Capacity [W], 6510.21742
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_47_Z303_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.40689
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_47_Z303_SUPPLYFAN, Design Electric Power Consumption [W], 348.76165
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_47_Z304_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.29668
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_47_Z304_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5933.66630
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_47_Z304_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_47_Z304_COOLINGCOILDX, 5703.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_47_Z304_COOLINGCOILDX, 5703.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_47_Z304_HEATINGCOIL, User-Specified Nominal Capacity [W], 4746.93304
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_47_Z304_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.29668
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_47_Z304_SUPPLYFAN, Design Electric Power Consumption [W], 254.29998
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_47_Z305_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22744
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_47_Z305_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4548.86610
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_47_Z305_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_47_Z305_COOLINGCOILDX, 4372.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_47_Z305_COOLINGCOILDX, 4372.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_47_Z305_HEATINGCOIL, User-Specified Nominal Capacity [W], 3639.09288
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_47_Z305_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22744
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_47_Z305_SUPPLYFAN, Design Electric Power Consumption [W], 194.95140
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_47_Z306_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.52086
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_47_Z306_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 30417.22496
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_47_Z306_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_47_Z306_COOLINGCOILDX, 29236.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_47_Z306_COOLINGCOILDX, 29236.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_47_Z306_HEATINGCOIL, User-Specified Nominal Capacity [W], 24333.77997
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_47_Z306_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.52086
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_47_Z306_SUPPLYFAN, Design Electric Power Consumption [W], 1303.59536
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_47_Z307_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12636
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_47_Z307_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2527.24505
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_47_Z307_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_47_Z307_COOLINGCOILDX, 2429.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_47_Z307_COOLINGCOILDX, 2429.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_47_Z307_HEATINGCOIL, User-Specified Nominal Capacity [W], 2021.79604
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_47_Z307_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12636
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_47_Z307_SUPPLYFAN, Design Electric Power Consumption [W], 108.31050
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_47_Z308_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15353
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_47_Z308_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3070.53677
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_47_Z308_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_47_Z308_COOLINGCOILDX, 2951.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_47_Z308_COOLINGCOILDX, 2951.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_47_Z308_HEATINGCOIL, User-Specified Nominal Capacity [W], 2456.42941
 Component Sizing Information, Fan:VariableVolume, STORAGE_47_Z308_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15353
 Component Sizing Information, Fan:VariableVolume, STORAGE_47_Z308_SUPPLYFAN, Design Electric Power Consumption [W], 131.59443
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_48_Z309_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.46366
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_48_Z309_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9273.25399
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_48_Z309_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_48_Z309_COOLINGCOILDX, 8913.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_48_Z309_COOLINGCOILDX, 8913.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_48_Z309_HEATINGCOIL, User-Specified Nominal Capacity [W], 7418.60319
 Component Sizing Information, Fan:VariableVolume, LOBBY_48_Z309_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.46366
 Component Sizing Information, Fan:VariableVolume, LOBBY_48_Z309_SUPPLYFAN, Design Electric Power Consumption [W], 397.42517
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_48_Z310_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.32293
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_48_Z310_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6458.57886
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_48_Z310_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_48_Z310_COOLINGCOILDX, 6207.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_48_Z310_COOLINGCOILDX, 6207.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_48_Z310_HEATINGCOIL, User-Specified Nominal Capacity [W], 5166.86309
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_48_Z310_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.32293
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_48_Z310_SUPPLYFAN, Design Electric Power Consumption [W], 276.79624
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_48_Z311_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23905
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_48_Z311_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4781.01920
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_48_Z311_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_48_Z311_COOLINGCOILDX, 4595.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_48_Z311_COOLINGCOILDX, 4595.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_48_Z311_HEATINGCOIL, User-Specified Nominal Capacity [W], 3824.81536
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_48_Z311_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23905
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_48_Z311_SUPPLYFAN, Design Electric Power Consumption [W], 204.90082
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_48_Z312_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39970
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_48_Z312_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7993.99142
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_48_Z312_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_48_Z312_COOLINGCOILDX, 7683.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_48_Z312_COOLINGCOILDX, 7683.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_48_Z312_HEATINGCOIL, User-Specified Nominal Capacity [W], 6395.19313
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_48_Z312_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39970
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_48_Z312_SUPPLYFAN, Design Electric Power Consumption [W], 342.59963
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_48_Z313_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.32314
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_48_Z313_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 46462.87121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_48_Z313_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_48_Z313_COOLINGCOILDX, 44658.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_48_Z313_COOLINGCOILDX, 44658.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_48_Z313_HEATINGCOIL, User-Specified Nominal Capacity [W], 37170.29697
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_48_Z313_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.32314
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_48_Z313_SUPPLYFAN, Design Electric Power Consumption [W], 1991.26591
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_48_Z314_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13026
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_48_Z314_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2605.21546
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_48_Z314_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_48_Z314_COOLINGCOILDX, 2504.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_48_Z314_COOLINGCOILDX, 2504.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_48_Z314_HEATINGCOIL, User-Specified Nominal Capacity [W], 2084.17237
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_48_Z314_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13026
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_48_Z314_SUPPLYFAN, Design Electric Power Consumption [W], 111.65209
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_48_Z315_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.90690E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_48_Z315_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1981.38073
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_48_Z315_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_48_Z315_COOLINGCOILDX, 1904.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_48_Z315_COOLINGCOILDX, 1904.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_48_Z315_HEATINGCOIL, User-Specified Nominal Capacity [W], 1585.10458
 Component Sizing Information, Fan:VariableVolume, STORAGE_48_Z315_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.90690E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_48_Z315_SUPPLYFAN, Design Electric Power Consumption [W], 84.91632
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_49_Z316_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.92931
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_49_Z316_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 18586.28270
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_49_Z316_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_49_Z316_COOLINGCOILDX, 17864.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_49_Z316_COOLINGCOILDX, 17864.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_49_Z316_HEATINGCOIL, User-Specified Nominal Capacity [W], 14869.02616
 Component Sizing Information, Fan:VariableVolume, LOBBY_49_Z316_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.92931
 Component Sizing Information, Fan:VariableVolume, LOBBY_49_Z316_SUPPLYFAN, Design Electric Power Consumption [W], 796.55497
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_49_Z317_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24906
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_49_Z317_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4981.14636
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_49_Z317_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_49_Z317_COOLINGCOILDX, 4787.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_49_Z317_COOLINGCOILDX, 4787.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_49_Z317_HEATINGCOIL, User-Specified Nominal Capacity [W], 3984.91709
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_49_Z317_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24906
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_49_Z317_SUPPLYFAN, Design Electric Power Consumption [W], 213.47770
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_49_Z318_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33355
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_49_Z318_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6671.05806
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_49_Z318_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_49_Z318_COOLINGCOILDX, 6412.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_49_Z318_COOLINGCOILDX, 6412.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_49_Z318_HEATINGCOIL, User-Specified Nominal Capacity [W], 5336.84645
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_49_Z318_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33355
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_49_Z318_SUPPLYFAN, Design Electric Power Consumption [W], 285.90249
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_49_Z319_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.65673
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_49_Z319_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 13134.65033
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_49_Z319_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_49_Z319_COOLINGCOILDX, 12624.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_49_Z319_COOLINGCOILDX, 12624.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_49_Z319_HEATINGCOIL, User-Specified Nominal Capacity [W], 10507.72027
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_49_Z319_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.65673
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_49_Z319_SUPPLYFAN, Design Electric Power Consumption [W], 562.91359
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_49_Z320_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21324
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_49_Z320_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4264.76159
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_49_Z320_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_49_Z320_COOLINGCOILDX, 4099.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_49_Z320_COOLINGCOILDX, 4099.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_49_Z320_HEATINGCOIL, User-Specified Nominal Capacity [W], 3411.80927
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_49_Z320_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21324
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_49_Z320_SUPPLYFAN, Design Electric Power Consumption [W], 182.77550
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_49_Z321_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.84260E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_49_Z321_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1968.52078
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_49_Z321_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_49_Z321_COOLINGCOILDX, 1892.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_49_Z321_COOLINGCOILDX, 1892.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_49_Z321_HEATINGCOIL, User-Specified Nominal Capacity [W], 1574.81662
 Component Sizing Information, Fan:VariableVolume, STORAGE_49_Z321_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.84260E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_49_Z321_SUPPLYFAN, Design Electric Power Consumption [W], 84.36518
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_50_Z322_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.37772
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_50_Z322_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7554.42062
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_50_Z322_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_50_Z322_COOLINGCOILDX, 7261.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_50_Z322_COOLINGCOILDX, 7261.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_50_Z322_HEATINGCOIL, User-Specified Nominal Capacity [W], 6043.53650
 Component Sizing Information, Fan:VariableVolume, LOBBY_50_Z322_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.37772
 Component Sizing Information, Fan:VariableVolume, LOBBY_50_Z322_SUPPLYFAN, Design Electric Power Consumption [W], 323.76088
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_50_Z323_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.47183
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_50_Z323_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9436.67742
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_50_Z323_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_50_Z323_COOLINGCOILDX, 9070.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_50_Z323_COOLINGCOILDX, 9070.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_50_Z323_HEATINGCOIL, User-Specified Nominal Capacity [W], 7549.34194
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_50_Z323_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.47183
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_50_Z323_SUPPLYFAN, Design Electric Power Consumption [W], 404.42903
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_50_Z324_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14113
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_50_Z324_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2822.63003
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_50_Z324_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_50_Z324_COOLINGCOILDX, 2713.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_50_Z324_COOLINGCOILDX, 2713.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_50_Z324_HEATINGCOIL, User-Specified Nominal Capacity [W], 2258.10402
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_50_Z324_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14113
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_50_Z324_SUPPLYFAN, Design Electric Power Consumption [W], 120.96986
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_50_Z325_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14932
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_50_Z325_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2986.30831
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_50_Z325_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_50_Z325_COOLINGCOILDX, 2870.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_50_Z325_COOLINGCOILDX, 2870.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_50_Z325_HEATINGCOIL, User-Specified Nominal Capacity [W], 2389.04665
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_50_Z325_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14932
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_50_Z325_SUPPLYFAN, Design Electric Power Consumption [W], 127.98464
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_50_Z326_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.75563
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_50_Z326_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 35112.63791
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_50_Z326_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_50_Z326_COOLINGCOILDX, 33749.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_50_Z326_COOLINGCOILDX, 33749.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_50_Z326_HEATINGCOIL, User-Specified Nominal Capacity [W], 28090.11033
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_50_Z326_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.75563
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_50_Z326_SUPPLYFAN, Design Electric Power Consumption [W], 1504.82734
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_50_Z327_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15009
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_50_Z327_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3001.78244
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_50_Z327_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_50_Z327_COOLINGCOILDX, 2885.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_50_Z327_COOLINGCOILDX, 2885.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_50_Z327_HEATINGCOIL, User-Specified Nominal Capacity [W], 2401.42595
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_50_Z327_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15009
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_50_Z327_SUPPLYFAN, Design Electric Power Consumption [W], 128.64782
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_50_Z328_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11360
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_50_Z328_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2271.95495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_50_Z328_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_50_Z328_COOLINGCOILDX, 2183.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_50_Z328_COOLINGCOILDX, 2183.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_50_Z328_HEATINGCOIL, User-Specified Nominal Capacity [W], 1817.56396
 Component Sizing Information, Fan:VariableVolume, STORAGE_50_Z328_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11360
 Component Sizing Information, Fan:VariableVolume, STORAGE_50_Z328_SUPPLYFAN, Design Electric Power Consumption [W], 97.36950
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_51_Z329_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.38764
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_51_Z329_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7752.85246
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_51_Z329_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_51_Z329_COOLINGCOILDX, 7451.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_51_Z329_COOLINGCOILDX, 7451.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_51_Z329_HEATINGCOIL, User-Specified Nominal Capacity [W], 6202.28197
 Component Sizing Information, Fan:VariableVolume, LOBBY_51_Z329_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.38764
 Component Sizing Information, Fan:VariableVolume, LOBBY_51_Z329_SUPPLYFAN, Design Electric Power Consumption [W], 332.26511
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_51_Z330_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21958
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_51_Z330_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4391.67738
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_51_Z330_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_51_Z330_COOLINGCOILDX, 4221.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_51_Z330_COOLINGCOILDX, 4221.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_51_Z330_HEATINGCOIL, User-Specified Nominal Capacity [W], 3513.34191
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_51_Z330_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21958
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_51_Z330_SUPPLYFAN, Design Electric Power Consumption [W], 188.21474
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_51_Z331_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.37979
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_51_Z331_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7595.80141
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_51_Z331_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_51_Z331_COOLINGCOILDX, 7300.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_51_Z331_COOLINGCOILDX, 7300.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_51_Z331_HEATINGCOIL, User-Specified Nominal Capacity [W], 6076.64112
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_51_Z331_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.37979
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_51_Z331_SUPPLYFAN, Design Electric Power Consumption [W], 325.53435
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_51_Z332_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.38235
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_51_Z332_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7646.98367
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_51_Z332_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_51_Z332_COOLINGCOILDX, 7350.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_51_Z332_COOLINGCOILDX, 7350.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_51_Z332_HEATINGCOIL, User-Specified Nominal Capacity [W], 6117.58693
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_51_Z332_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.38235
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_51_Z332_SUPPLYFAN, Design Electric Power Consumption [W], 327.72787
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_51_Z333_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18391
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_51_Z333_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3678.22278
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_51_Z333_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_51_Z333_COOLINGCOILDX, 3535.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_51_Z333_COOLINGCOILDX, 3535.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_51_Z333_HEATINGCOIL, User-Specified Nominal Capacity [W], 2942.57822
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_51_Z333_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18391
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_51_Z333_SUPPLYFAN, Design Electric Power Consumption [W], 157.63812
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_51_Z334_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14609
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_51_Z334_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2921.75823
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_51_Z334_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_51_Z334_COOLINGCOILDX, 2808.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_51_Z334_COOLINGCOILDX, 2808.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_51_Z334_HEATINGCOIL, User-Specified Nominal Capacity [W], 2337.40658
 Component Sizing Information, Fan:VariableVolume, STORAGE_51_Z334_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14609
 Component Sizing Information, Fan:VariableVolume, STORAGE_51_Z334_SUPPLYFAN, Design Electric Power Consumption [W], 125.21821
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_52_Z335_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.59497
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_52_Z335_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 11899.39514
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_52_Z335_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_52_Z335_COOLINGCOILDX, 11437.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_52_Z335_COOLINGCOILDX, 11437.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_52_Z335_HEATINGCOIL, User-Specified Nominal Capacity [W], 9519.51611
 Component Sizing Information, Fan:VariableVolume, LOBBY_52_Z335_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.59497
 Component Sizing Information, Fan:VariableVolume, LOBBY_52_Z335_SUPPLYFAN, Design Electric Power Consumption [W], 509.97408
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_52_Z336_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.29986
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_52_Z336_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5997.14487
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_52_Z336_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_52_Z336_COOLINGCOILDX, 5764.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_52_Z336_COOLINGCOILDX, 5764.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_52_Z336_HEATINGCOIL, User-Specified Nominal Capacity [W], 4797.71590
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_52_Z336_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.29986
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_52_Z336_SUPPLYFAN, Design Electric Power Consumption [W], 257.02049
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_52_Z337_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12680
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_52_Z337_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2536.04010
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_52_Z337_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_52_Z337_COOLINGCOILDX, 2437.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_52_Z337_COOLINGCOILDX, 2437.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_52_Z337_HEATINGCOIL, User-Specified Nominal Capacity [W], 2028.83208
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_52_Z337_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12680
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_52_Z337_SUPPLYFAN, Design Electric Power Consumption [W], 108.68743
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_52_Z338_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.31865
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_52_Z338_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 26372.98841
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_52_Z338_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_52_Z338_COOLINGCOILDX, 25349.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_52_Z338_COOLINGCOILDX, 25349.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_52_Z338_HEATINGCOIL, User-Specified Nominal Capacity [W], 21098.39073
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_52_Z338_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.31865
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_52_Z338_SUPPLYFAN, Design Electric Power Consumption [W], 1130.27093
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_52_Z339_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23780
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_52_Z339_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4756.06574
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_52_Z339_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_52_Z339_COOLINGCOILDX, 4571.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_52_Z339_COOLINGCOILDX, 4571.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_52_Z339_HEATINGCOIL, User-Specified Nominal Capacity [W], 3804.85260
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_52_Z339_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23780
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_52_Z339_SUPPLYFAN, Design Electric Power Consumption [W], 203.83139
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_52_Z340_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24878
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_52_Z340_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4975.55824
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_52_Z340_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_52_Z340_COOLINGCOILDX, 4782.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_52_Z340_COOLINGCOILDX, 4782.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_52_Z340_HEATINGCOIL, User-Specified Nominal Capacity [W], 3980.44659
 Component Sizing Information, Fan:VariableVolume, STORAGE_52_Z340_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24878
 Component Sizing Information, Fan:VariableVolume, STORAGE_52_Z340_SUPPLYFAN, Design Electric Power Consumption [W], 213.23821
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_53_Z341_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.75215
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_53_Z341_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15043.09044
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_53_Z341_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_53_Z341_COOLINGCOILDX, 14459.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_53_Z341_COOLINGCOILDX, 14459.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_53_Z341_HEATINGCOIL, User-Specified Nominal Capacity [W], 12034.47235
 Component Sizing Information, Fan:VariableVolume, LOBBY_53_Z341_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.75215
 Component Sizing Information, Fan:VariableVolume, LOBBY_53_Z341_SUPPLYFAN, Design Electric Power Consumption [W], 644.70388
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_53_Z342_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24052
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_53_Z342_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4810.41998
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_53_Z342_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_53_Z342_COOLINGCOILDX, 4623.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_53_Z342_COOLINGCOILDX, 4623.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_53_Z342_HEATINGCOIL, User-Specified Nominal Capacity [W], 3848.33598
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_53_Z342_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24052
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_53_Z342_SUPPLYFAN, Design Electric Power Consumption [W], 206.16086
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_53_Z343_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.37688
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_53_Z343_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7537.69776
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_53_Z343_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_53_Z343_COOLINGCOILDX, 7245.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_53_Z343_COOLINGCOILDX, 7245.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_53_Z343_HEATINGCOIL, User-Specified Nominal Capacity [W], 6030.15821
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_53_Z343_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.37688
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_53_Z343_SUPPLYFAN, Design Electric Power Consumption [W], 323.04419
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_53_Z344_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.38675
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_53_Z344_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7734.96640
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_53_Z344_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_53_Z344_COOLINGCOILDX, 7434.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_53_Z344_COOLINGCOILDX, 7434.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_53_Z344_HEATINGCOIL, User-Specified Nominal Capacity [W], 6187.97312
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_53_Z344_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.38675
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_53_Z344_SUPPLYFAN, Design Electric Power Consumption [W], 331.49856
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_53_Z345_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.93934
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_53_Z345_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 38786.81520
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_53_Z345_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_53_Z345_COOLINGCOILDX, 37280.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_53_Z345_COOLINGCOILDX, 37280.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_53_Z345_HEATINGCOIL, User-Specified Nominal Capacity [W], 31029.45216
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_53_Z345_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.93934
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_53_Z345_SUPPLYFAN, Design Electric Power Consumption [W], 1662.29208
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_53_Z346_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20909
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_53_Z346_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4181.72300
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_53_Z346_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_53_Z346_COOLINGCOILDX, 4019.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_53_Z346_COOLINGCOILDX, 4019.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_53_Z346_HEATINGCOIL, User-Specified Nominal Capacity [W], 3345.37840
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_53_Z346_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20909
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_53_Z346_SUPPLYFAN, Design Electric Power Consumption [W], 179.21670
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_53_Z347_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13268
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_53_Z347_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2653.67064
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_53_Z347_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_53_Z347_COOLINGCOILDX, 2550.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_53_Z347_COOLINGCOILDX, 2550.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_53_Z347_HEATINGCOIL, User-Specified Nominal Capacity [W], 2122.93652
 Component Sizing Information, Fan:VariableVolume, STORAGE_53_Z347_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13268
 Component Sizing Information, Fan:VariableVolume, STORAGE_53_Z347_SUPPLYFAN, Design Electric Power Consumption [W], 113.72874
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_54_Z348_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.72614
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_54_Z348_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14522.75136
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_54_Z348_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_54_Z348_COOLINGCOILDX, 13958.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_54_Z348_COOLINGCOILDX, 13958.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_54_Z348_HEATINGCOIL, User-Specified Nominal Capacity [W], 11618.20109
 Component Sizing Information, Fan:VariableVolume, LOBBY_54_Z348_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.72614
 Component Sizing Information, Fan:VariableVolume, LOBBY_54_Z348_SUPPLYFAN, Design Electric Power Consumption [W], 622.40363
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_54_Z349_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20138
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_54_Z349_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4027.61568
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_54_Z349_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_54_Z349_COOLINGCOILDX, 3871.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_54_Z349_COOLINGCOILDX, 3871.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_54_Z349_HEATINGCOIL, User-Specified Nominal Capacity [W], 3222.09255
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_54_Z349_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20138
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_54_Z349_SUPPLYFAN, Design Electric Power Consumption [W], 172.61210
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_54_Z350_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18114
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_54_Z350_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3622.82667
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_54_Z350_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_54_Z350_COOLINGCOILDX, 3482.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_54_Z350_COOLINGCOILDX, 3482.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_54_Z350_HEATINGCOIL, User-Specified Nominal Capacity [W], 2898.26134
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_54_Z350_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18114
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_54_Z350_SUPPLYFAN, Design Electric Power Consumption [W], 155.26400
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_54_Z351_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35338
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_54_Z351_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7067.53089
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_54_Z351_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_54_Z351_COOLINGCOILDX, 6793.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_54_Z351_COOLINGCOILDX, 6793.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_54_Z351_HEATINGCOIL, User-Specified Nominal Capacity [W], 5654.02471
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_54_Z351_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35338
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_54_Z351_SUPPLYFAN, Design Electric Power Consumption [W], 302.89418
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_54_Z352_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.06410
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_54_Z352_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 21282.04871
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_54_Z352_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_54_Z352_COOLINGCOILDX, 20455.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_54_Z352_COOLINGCOILDX, 20455.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_54_Z352_HEATINGCOIL, User-Specified Nominal Capacity [W], 17025.63897
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_54_Z352_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.06410
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_54_Z352_SUPPLYFAN, Design Electric Power Consumption [W], 912.08780
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_54_Z353_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11534
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_54_Z353_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2306.84174
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_54_Z353_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_54_Z353_COOLINGCOILDX, 2217.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_54_Z353_COOLINGCOILDX, 2217.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_54_Z353_HEATINGCOIL, User-Specified Nominal Capacity [W], 1845.47339
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_54_Z353_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11534
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_54_Z353_SUPPLYFAN, Design Electric Power Consumption [W], 98.86465
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_54_Z354_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15257
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_54_Z354_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3051.37584
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_54_Z354_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_54_Z354_COOLINGCOILDX, 2932.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_54_Z354_COOLINGCOILDX, 2932.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_54_Z354_HEATINGCOIL, User-Specified Nominal Capacity [W], 2441.10067
 Component Sizing Information, Fan:VariableVolume, STORAGE_54_Z354_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15257
 Component Sizing Information, Fan:VariableVolume, STORAGE_54_Z354_SUPPLYFAN, Design Electric Power Consumption [W], 130.77325
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_55_Z355_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.78430
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_55_Z355_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15686.05543
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_55_Z355_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_55_Z355_COOLINGCOILDX, 15077.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_55_Z355_COOLINGCOILDX, 15077.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_55_Z355_HEATINGCOIL, User-Specified Nominal Capacity [W], 12548.84435
 Component Sizing Information, Fan:VariableVolume, LOBBY_55_Z355_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.78430
 Component Sizing Information, Fan:VariableVolume, LOBBY_55_Z355_SUPPLYFAN, Design Electric Power Consumption [W], 672.25952
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_55_Z356_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.36094
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_55_Z356_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7218.70701
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_55_Z356_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_55_Z356_COOLINGCOILDX, 6938.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_55_Z356_COOLINGCOILDX, 6938.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_55_Z356_HEATINGCOIL, User-Specified Nominal Capacity [W], 5774.96561
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_55_Z356_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.36094
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_55_Z356_SUPPLYFAN, Design Electric Power Consumption [W], 309.37316
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_55_Z357_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.36083
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_55_Z357_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7216.55459
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_55_Z357_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_55_Z357_COOLINGCOILDX, 6936.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_55_Z357_COOLINGCOILDX, 6936.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_55_Z357_HEATINGCOIL, User-Specified Nominal Capacity [W], 5773.24368
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_55_Z357_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.36083
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_55_Z357_SUPPLYFAN, Design Electric Power Consumption [W], 309.28091
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_55_Z358_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.30994
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_55_Z358_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 26198.82014
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_55_Z358_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_55_Z358_COOLINGCOILDX, 25181.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_55_Z358_COOLINGCOILDX, 25181.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_55_Z358_HEATINGCOIL, User-Specified Nominal Capacity [W], 20959.05612
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_55_Z358_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.30994
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_55_Z358_SUPPLYFAN, Design Electric Power Consumption [W], 1122.80658
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_55_Z359_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18980
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_55_Z359_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3796.09245
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_55_Z359_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_55_Z359_COOLINGCOILDX, 3648.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_55_Z359_COOLINGCOILDX, 3648.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_55_Z359_HEATINGCOIL, User-Specified Nominal Capacity [W], 3036.87396
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_55_Z359_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18980
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_55_Z359_SUPPLYFAN, Design Electric Power Consumption [W], 162.68968
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_56_Z360_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33466
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_56_Z360_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6693.23262
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_56_Z360_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_56_Z360_COOLINGCOILDX, 6433.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_56_Z360_COOLINGCOILDX, 6433.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_56_Z360_HEATINGCOIL, User-Specified Nominal Capacity [W], 5354.58609
 Component Sizing Information, Fan:VariableVolume, LOBBY_56_Z360_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33466
 Component Sizing Information, Fan:VariableVolume, LOBBY_56_Z360_SUPPLYFAN, Design Electric Power Consumption [W], 286.85283
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_56_Z361_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.31037
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_56_Z361_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6207.49883
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_56_Z361_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_56_Z361_COOLINGCOILDX, 5966.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_56_Z361_COOLINGCOILDX, 5966.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_56_Z361_HEATINGCOIL, User-Specified Nominal Capacity [W], 4965.99906
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_56_Z361_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.31037
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_56_Z361_SUPPLYFAN, Design Electric Power Consumption [W], 266.03566
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_56_Z362_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25470
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_56_Z362_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5093.93596
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_56_Z362_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_56_Z362_COOLINGCOILDX, 4896.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_56_Z362_COOLINGCOILDX, 4896.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_56_Z362_HEATINGCOIL, User-Specified Nominal Capacity [W], 4075.14877
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_56_Z362_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25470
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_56_Z362_SUPPLYFAN, Design Electric Power Consumption [W], 218.31154
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_56_Z363_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.48201
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_56_Z363_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9640.15217
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_56_Z363_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_56_Z363_COOLINGCOILDX, 9265.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_56_Z363_COOLINGCOILDX, 9265.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_56_Z363_HEATINGCOIL, User-Specified Nominal Capacity [W], 7712.12173
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_56_Z363_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.48201
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_56_Z363_SUPPLYFAN, Design Electric Power Consumption [W], 413.14938
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_56_Z364_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.88124
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_56_Z364_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 17624.77985
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_56_Z364_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_56_Z364_COOLINGCOILDX, 16940.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_56_Z364_COOLINGCOILDX, 16940.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_56_Z364_HEATINGCOIL, User-Specified Nominal Capacity [W], 14099.82388
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_56_Z364_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.88124
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_56_Z364_SUPPLYFAN, Design Electric Power Consumption [W], 755.34771
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_56_Z365_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14342
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_56_Z365_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2868.41291
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_56_Z365_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_56_Z365_COOLINGCOILDX, 2757.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_56_Z365_COOLINGCOILDX, 2757.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_56_Z365_HEATINGCOIL, User-Specified Nominal Capacity [W], 2294.73033
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_56_Z365_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14342
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_56_Z365_SUPPLYFAN, Design Electric Power Consumption [W], 122.93198
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_56_Z366_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.13452E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_56_Z366_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1426.90347
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_56_Z366_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_56_Z366_COOLINGCOILDX, 1371.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_56_Z366_COOLINGCOILDX, 1371.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_56_Z366_HEATINGCOIL, User-Specified Nominal Capacity [W], 1141.52277
 Component Sizing Information, Fan:VariableVolume, STORAGE_56_Z366_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.13452E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_56_Z366_SUPPLYFAN, Design Electric Power Consumption [W], 61.15301
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_57_Z367_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.52258
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_57_Z367_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 10451.67732
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_57_Z367_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_57_Z367_COOLINGCOILDX, 10045.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_57_Z367_COOLINGCOILDX, 10045.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_57_Z367_HEATINGCOIL, User-Specified Nominal Capacity [W], 8361.34185
 Component Sizing Information, Fan:VariableVolume, LOBBY_57_Z367_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.52258
 Component Sizing Information, Fan:VariableVolume, LOBBY_57_Z367_SUPPLYFAN, Design Electric Power Consumption [W], 447.92903
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_57_Z368_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20192
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_57_Z368_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4038.36248
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_57_Z368_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_57_Z368_COOLINGCOILDX, 3881.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_57_Z368_COOLINGCOILDX, 3881.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_57_Z368_HEATINGCOIL, User-Specified Nominal Capacity [W], 3230.68999
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_57_Z368_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20192
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_57_Z368_SUPPLYFAN, Design Electric Power Consumption [W], 173.07268
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_57_Z369_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20722
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_57_Z369_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4144.34200
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_57_Z369_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_57_Z369_COOLINGCOILDX, 3983.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_57_Z369_COOLINGCOILDX, 3983.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_57_Z369_HEATINGCOIL, User-Specified Nominal Capacity [W], 3315.47360
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_57_Z369_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20722
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_57_Z369_SUPPLYFAN, Design Electric Power Consumption [W], 177.61466
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_57_Z370_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.40705
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_57_Z370_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8141.06043
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_57_Z370_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_57_Z370_COOLINGCOILDX, 7825.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_57_Z370_COOLINGCOILDX, 7825.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_57_Z370_HEATINGCOIL, User-Specified Nominal Capacity [W], 6512.84834
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_57_Z370_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.40705
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_57_Z370_SUPPLYFAN, Design Electric Power Consumption [W], 348.90259
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_57_Z371_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.70814
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_57_Z371_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14162.89149
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_57_Z371_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_57_Z371_COOLINGCOILDX, 13613.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_57_Z371_COOLINGCOILDX, 13613.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_57_Z371_HEATINGCOIL, User-Specified Nominal Capacity [W], 11330.31319
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_57_Z371_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.70814
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_57_Z371_SUPPLYFAN, Design Electric Power Consumption [W], 606.98106
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_57_Z372_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.20369E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_57_Z372_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1840.73879
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_57_Z372_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_57_Z372_COOLINGCOILDX, 1769.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_57_Z372_COOLINGCOILDX, 1769.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_57_Z372_HEATINGCOIL, User-Specified Nominal Capacity [W], 1472.59103
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_57_Z372_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.20369E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_57_Z372_SUPPLYFAN, Design Electric Power Consumption [W], 78.88881
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_58_Z373_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.28226
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_58_Z373_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5645.25296
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_58_Z373_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_58_Z373_COOLINGCOILDX, 5426.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_58_Z373_COOLINGCOILDX, 5426.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_58_Z373_HEATINGCOIL, User-Specified Nominal Capacity [W], 4516.20237
 Component Sizing Information, Fan:VariableVolume, LOBBY_58_Z373_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.28226
 Component Sizing Information, Fan:VariableVolume, LOBBY_58_Z373_SUPPLYFAN, Design Electric Power Consumption [W], 241.93941
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_58_Z374_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24635
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_58_Z374_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4926.96350
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_58_Z374_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_58_Z374_COOLINGCOILDX, 4735.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_58_Z374_COOLINGCOILDX, 4735.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_58_Z374_HEATINGCOIL, User-Specified Nominal Capacity [W], 3941.57080
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_58_Z374_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24635
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_58_Z374_SUPPLYFAN, Design Electric Power Consumption [W], 211.15558
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_58_Z375_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12396
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_58_Z375_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2479.26524
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_58_Z375_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_58_Z375_COOLINGCOILDX, 2383.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_58_Z375_COOLINGCOILDX, 2383.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_58_Z375_HEATINGCOIL, User-Specified Nominal Capacity [W], 1983.41220
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_58_Z375_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12396
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_58_Z375_SUPPLYFAN, Design Electric Power Consumption [W], 106.25422
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_58_Z376_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16722
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_58_Z376_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3344.36972
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_58_Z376_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_58_Z376_COOLINGCOILDX, 3214.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_58_Z376_COOLINGCOILDX, 3214.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_58_Z376_HEATINGCOIL, User-Specified Nominal Capacity [W], 2675.49578
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_58_Z376_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16722
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_58_Z376_SUPPLYFAN, Design Electric Power Consumption [W], 143.33013
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_58_Z377_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.77307
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_58_Z377_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15461.42790
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_58_Z377_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_58_Z377_COOLINGCOILDX, 14861.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_58_Z377_COOLINGCOILDX, 14861.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_58_Z377_HEATINGCOIL, User-Specified Nominal Capacity [W], 12369.14232
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_58_Z377_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.77307
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_58_Z377_SUPPLYFAN, Design Electric Power Consumption [W], 662.63262
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_58_Z378_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.72837E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_58_Z378_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1945.67314
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_58_Z378_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_58_Z378_COOLINGCOILDX, 1870.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_58_Z378_COOLINGCOILDX, 1870.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_58_Z378_HEATINGCOIL, User-Specified Nominal Capacity [W], 1556.53851
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_58_Z378_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.72837E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_58_Z378_SUPPLYFAN, Design Electric Power Consumption [W], 83.38599
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_58_Z379_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15670
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_58_Z379_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3134.03368
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_58_Z379_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_58_Z379_COOLINGCOILDX, 3012.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_58_Z379_COOLINGCOILDX, 3012.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_58_Z379_HEATINGCOIL, User-Specified Nominal Capacity [W], 2507.22694
 Component Sizing Information, Fan:VariableVolume, STORAGE_58_Z379_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15670
 Component Sizing Information, Fan:VariableVolume, STORAGE_58_Z379_SUPPLYFAN, Design Electric Power Consumption [W], 134.31573
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_59_Z380_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.41549
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_59_Z380_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8309.80484
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_59_Z380_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_59_Z380_COOLINGCOILDX, 7987.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_59_Z380_COOLINGCOILDX, 7987.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_59_Z380_HEATINGCOIL, User-Specified Nominal Capacity [W], 6647.84387
 Component Sizing Information, Fan:VariableVolume, LOBBY_59_Z380_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.41549
 Component Sizing Information, Fan:VariableVolume, LOBBY_59_Z380_SUPPLYFAN, Design Electric Power Consumption [W], 356.13449
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_59_Z381_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.49909
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_59_Z381_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9981.71231
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_59_Z381_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_59_Z381_COOLINGCOILDX, 9594.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_59_Z381_COOLINGCOILDX, 9594.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_59_Z381_HEATINGCOIL, User-Specified Nominal Capacity [W], 7985.36985
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_59_Z381_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.49909
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_59_Z381_SUPPLYFAN, Design Electric Power Consumption [W], 427.78767
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_59_Z382_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.32935
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_59_Z382_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6587.06435
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_59_Z382_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_59_Z382_COOLINGCOILDX, 6331.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_59_Z382_COOLINGCOILDX, 6331.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_59_Z382_HEATINGCOIL, User-Specified Nominal Capacity [W], 5269.65148
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_59_Z382_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.32935
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_59_Z382_SUPPLYFAN, Design Electric Power Consumption [W], 282.30276
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_59_Z383_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12083
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_59_Z383_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2416.67289
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_59_Z383_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_59_Z383_COOLINGCOILDX, 2322.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_59_Z383_COOLINGCOILDX, 2322.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_59_Z383_HEATINGCOIL, User-Specified Nominal Capacity [W], 1933.33831
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_59_Z383_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12083
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_59_Z383_SUPPLYFAN, Design Electric Power Consumption [W], 103.57170
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_59_Z384_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17111
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_59_Z384_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3422.27828
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_59_Z384_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_59_Z384_COOLINGCOILDX, 3289.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_59_Z384_COOLINGCOILDX, 3289.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_59_Z384_HEATINGCOIL, User-Specified Nominal Capacity [W], 2737.82262
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_59_Z384_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17111
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_59_Z384_SUPPLYFAN, Design Electric Power Consumption [W], 146.66907
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_59_Z385_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.59286E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_59_Z385_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1518.57167
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_59_Z385_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_59_Z385_COOLINGCOILDX, 1459.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_59_Z385_COOLINGCOILDX, 1459.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_59_Z385_HEATINGCOIL, User-Specified Nominal Capacity [W], 1214.85734
 Component Sizing Information, Fan:VariableVolume, STORAGE_59_Z385_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.59286E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_59_Z385_SUPPLYFAN, Design Electric Power Consumption [W], 65.08164
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_60_Z386_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.28292
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_60_Z386_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5658.30206
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_60_Z386_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_60_Z386_COOLINGCOILDX, 5438.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_60_Z386_COOLINGCOILDX, 5438.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_60_Z386_HEATINGCOIL, User-Specified Nominal Capacity [W], 4526.64165
 Component Sizing Information, Fan:VariableVolume, LOBBY_60_Z386_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.28292
 Component Sizing Information, Fan:VariableVolume, LOBBY_60_Z386_SUPPLYFAN, Design Electric Power Consumption [W], 242.49866
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_60_Z387_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.45342
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_60_Z387_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9068.36303
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_60_Z387_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_60_Z387_COOLINGCOILDX, 8716.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_60_Z387_COOLINGCOILDX, 8716.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_60_Z387_HEATINGCOIL, User-Specified Nominal Capacity [W], 7254.69042
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_60_Z387_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.45342
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_60_Z387_SUPPLYFAN, Design Electric Power Consumption [W], 388.64413
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_60_Z388_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.31993
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_60_Z388_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6398.62149
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_60_Z388_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_60_Z388_COOLINGCOILDX, 6150.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_60_Z388_COOLINGCOILDX, 6150.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_60_Z388_HEATINGCOIL, User-Specified Nominal Capacity [W], 5118.89719
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_60_Z388_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.31993
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_60_Z388_SUPPLYFAN, Design Electric Power Consumption [W], 274.22664
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_60_Z389_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15557
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_60_Z389_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3111.44415
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_60_Z389_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_60_Z389_COOLINGCOILDX, 2990.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_60_Z389_COOLINGCOILDX, 2990.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_60_Z389_HEATINGCOIL, User-Specified Nominal Capacity [W], 2489.15532
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_60_Z389_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15557
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_60_Z389_SUPPLYFAN, Design Electric Power Consumption [W], 133.34761
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_60_Z390_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.12798
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_60_Z390_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 22559.68160
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_60_Z390_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_60_Z390_COOLINGCOILDX, 21683.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_60_Z390_COOLINGCOILDX, 21683.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_60_Z390_HEATINGCOIL, User-Specified Nominal Capacity [W], 18047.74528
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_60_Z390_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.12798
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_60_Z390_SUPPLYFAN, Design Electric Power Consumption [W], 966.84350
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_60_Z391_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10176
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_60_Z391_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2035.14691
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_60_Z391_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_60_Z391_COOLINGCOILDX, 1956.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_60_Z391_COOLINGCOILDX, 1956.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_60_Z391_HEATINGCOIL, User-Specified Nominal Capacity [W], 1628.11753
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_60_Z391_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10176
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_60_Z391_SUPPLYFAN, Design Electric Power Consumption [W], 87.22058
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_60_Z392_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.98678E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_60_Z392_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1797.35541
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_60_Z392_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_60_Z392_COOLINGCOILDX, 1727.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_60_Z392_COOLINGCOILDX, 1727.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_60_Z392_HEATINGCOIL, User-Specified Nominal Capacity [W], 1437.88433
 Component Sizing Information, Fan:VariableVolume, STORAGE_60_Z392_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.98678E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_60_Z392_SUPPLYFAN, Design Electric Power Consumption [W], 77.02952
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_61_Z393_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.88523
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_61_Z393_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 17704.66836
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_61_Z393_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_61_Z393_COOLINGCOILDX, 17017.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_61_Z393_COOLINGCOILDX, 17017.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_61_Z393_HEATINGCOIL, User-Specified Nominal Capacity [W], 14163.73469
 Component Sizing Information, Fan:VariableVolume, LOBBY_61_Z393_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.88523
 Component Sizing Information, Fan:VariableVolume, LOBBY_61_Z393_SUPPLYFAN, Design Electric Power Consumption [W], 758.77150
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_61_Z394_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33943
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_61_Z394_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6788.55763
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_61_Z394_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_61_Z394_COOLINGCOILDX, 6525.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_61_Z394_COOLINGCOILDX, 6525.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_61_Z394_HEATINGCOIL, User-Specified Nominal Capacity [W], 5430.84610
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_61_Z394_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33943
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_61_Z394_SUPPLYFAN, Design Electric Power Consumption [W], 290.93818
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_61_Z395_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.36382
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_61_Z395_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7276.41622
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_61_Z395_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_61_Z395_COOLINGCOILDX, 6993.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_61_Z395_COOLINGCOILDX, 6993.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_61_Z395_HEATINGCOIL, User-Specified Nominal Capacity [W], 5821.13298
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_61_Z395_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.36382
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_61_Z395_SUPPLYFAN, Design Electric Power Consumption [W], 311.84641
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_61_Z396_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33293
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_61_Z396_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6658.54541
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_61_Z396_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_61_Z396_COOLINGCOILDX, 6400.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_61_Z396_COOLINGCOILDX, 6400.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_61_Z396_HEATINGCOIL, User-Specified Nominal Capacity [W], 5326.83632
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_61_Z396_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33293
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_61_Z396_SUPPLYFAN, Design Electric Power Consumption [W], 285.36623
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_61_Z397_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23369
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_61_Z397_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4673.79636
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_61_Z397_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_61_Z397_COOLINGCOILDX, 4492.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_61_Z397_COOLINGCOILDX, 4492.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_61_Z397_HEATINGCOIL, User-Specified Nominal Capacity [W], 3739.03709
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_61_Z397_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23369
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_61_Z397_SUPPLYFAN, Design Electric Power Consumption [W], 200.30556
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_61_Z398_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14196
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_61_Z398_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2839.11039
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_61_Z398_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_61_Z398_COOLINGCOILDX, 2728.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_61_Z398_COOLINGCOILDX, 2728.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_61_Z398_HEATINGCOIL, User-Specified Nominal Capacity [W], 2271.28831
 Component Sizing Information, Fan:VariableVolume, STORAGE_61_Z398_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14196
 Component Sizing Information, Fan:VariableVolume, STORAGE_61_Z398_SUPPLYFAN, Design Electric Power Consumption [W], 121.67616
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_62_Z399_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.83573
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_62_Z399_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 16714.59940
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_62_Z399_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_62_Z399_COOLINGCOILDX, 16065.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_62_Z399_COOLINGCOILDX, 16065.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_62_Z399_HEATINGCOIL, User-Specified Nominal Capacity [W], 13371.67952
 Component Sizing Information, Fan:VariableVolume, LOBBY_62_Z399_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.83573
 Component Sizing Information, Fan:VariableVolume, LOBBY_62_Z399_SUPPLYFAN, Design Electric Power Consumption [W], 716.33997
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_62_Z400_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22053
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_62_Z400_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4410.54831
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_62_Z400_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_62_Z400_COOLINGCOILDX, 4239.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_62_Z400_COOLINGCOILDX, 4239.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_62_Z400_HEATINGCOIL, User-Specified Nominal Capacity [W], 3528.43865
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_62_Z400_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22053
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_62_Z400_SUPPLYFAN, Design Electric Power Consumption [W], 189.02350
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_62_Z401_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24157
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_62_Z401_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4831.44393
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_62_Z401_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_62_Z401_COOLINGCOILDX, 4643.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_62_Z401_COOLINGCOILDX, 4643.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_62_Z401_HEATINGCOIL, User-Specified Nominal Capacity [W], 3865.15514
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_62_Z401_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24157
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_62_Z401_SUPPLYFAN, Design Electric Power Consumption [W], 207.06188
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_62_Z402_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.41922
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_62_Z402_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8384.44804
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_62_Z402_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_62_Z402_COOLINGCOILDX, 8058.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_62_Z402_COOLINGCOILDX, 8058.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_62_Z402_HEATINGCOIL, User-Specified Nominal Capacity [W], 6707.55843
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_62_Z402_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.41922
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_62_Z402_SUPPLYFAN, Design Electric Power Consumption [W], 359.33349
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_62_Z403_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.53596
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_62_Z403_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 30719.15383
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_62_Z403_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_62_Z403_COOLINGCOILDX, 29526.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_62_Z403_COOLINGCOILDX, 29526.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_62_Z403_HEATINGCOIL, User-Specified Nominal Capacity [W], 24575.32307
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_62_Z403_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.53596
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_62_Z403_SUPPLYFAN, Design Electric Power Consumption [W], 1316.53516
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_62_Z404_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20598
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_62_Z404_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4119.59821
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_62_Z404_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_62_Z404_COOLINGCOILDX, 3959.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_62_Z404_COOLINGCOILDX, 3959.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_62_Z404_HEATINGCOIL, User-Specified Nominal Capacity [W], 3295.67857
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_62_Z404_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20598
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_62_Z404_SUPPLYFAN, Design Electric Power Consumption [W], 176.55421
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_62_Z405_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22471
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_62_Z405_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4494.25201
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_62_Z405_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_62_Z405_COOLINGCOILDX, 4319.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_62_Z405_COOLINGCOILDX, 4319.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_62_Z405_HEATINGCOIL, User-Specified Nominal Capacity [W], 3595.40161
 Component Sizing Information, Fan:VariableVolume, STORAGE_62_Z405_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22471
 Component Sizing Information, Fan:VariableVolume, STORAGE_62_Z405_SUPPLYFAN, Design Electric Power Consumption [W], 192.61080
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_63_Z406_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.38174
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_63_Z406_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7634.81846
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_63_Z406_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_63_Z406_COOLINGCOILDX, 7338.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_63_Z406_COOLINGCOILDX, 7338.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_63_Z406_HEATINGCOIL, User-Specified Nominal Capacity [W], 6107.85477
 Component Sizing Information, Fan:VariableVolume, LOBBY_63_Z406_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.38174
 Component Sizing Information, Fan:VariableVolume, LOBBY_63_Z406_SUPPLYFAN, Design Electric Power Consumption [W], 327.20651
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_63_Z407_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.41190
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_63_Z407_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8237.93862
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_63_Z407_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_63_Z407_COOLINGCOILDX, 7918.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_63_Z407_COOLINGCOILDX, 7918.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_63_Z407_HEATINGCOIL, User-Specified Nominal Capacity [W], 6590.35090
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_63_Z407_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.41190
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_63_Z407_SUPPLYFAN, Design Electric Power Consumption [W], 353.05451
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_63_Z408_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27259
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_63_Z408_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5451.89968
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_63_Z408_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_63_Z408_COOLINGCOILDX, 5240.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_63_Z408_COOLINGCOILDX, 5240.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_63_Z408_HEATINGCOIL, User-Specified Nominal Capacity [W], 4361.51975
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_63_Z408_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27259
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_63_Z408_SUPPLYFAN, Design Electric Power Consumption [W], 233.65284
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_63_Z409_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19680
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_63_Z409_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3936.05120
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_63_Z409_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_63_Z409_COOLINGCOILDX, 3783.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_63_Z409_COOLINGCOILDX, 3783.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_63_Z409_HEATINGCOIL, User-Specified Nominal Capacity [W], 3148.84096
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_63_Z409_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19680
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_63_Z409_SUPPLYFAN, Design Electric Power Consumption [W], 168.68791
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_63_Z410_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.32883
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_63_Z410_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 46576.65401
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_63_Z410_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_63_Z410_COOLINGCOILDX, 44768.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_63_Z410_COOLINGCOILDX, 44768.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_63_Z410_HEATINGCOIL, User-Specified Nominal Capacity [W], 37261.32321
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_63_Z410_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.32883
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_63_Z410_SUPPLYFAN, Design Electric Power Consumption [W], 1996.14231
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_63_Z411_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21746
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_63_Z411_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4349.15840
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_63_Z411_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_63_Z411_COOLINGCOILDX, 4180.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_63_Z411_COOLINGCOILDX, 4180.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_63_Z411_HEATINGCOIL, User-Specified Nominal Capacity [W], 3479.32672
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_63_Z411_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21746
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_63_Z411_SUPPLYFAN, Design Electric Power Consumption [W], 186.39250
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_63_Z412_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15509
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_63_Z412_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3101.85524
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_63_Z412_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_63_Z412_COOLINGCOILDX, 2981.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_63_Z412_COOLINGCOILDX, 2981.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_63_Z412_HEATINGCOIL, User-Specified Nominal Capacity [W], 2481.48419
 Component Sizing Information, Fan:VariableVolume, STORAGE_63_Z412_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15509
 Component Sizing Information, Fan:VariableVolume, STORAGE_63_Z412_SUPPLYFAN, Design Electric Power Consumption [W], 132.93665
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_64_Z413_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.94233
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_64_Z413_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 18846.56935
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_64_Z413_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_64_Z413_COOLINGCOILDX, 18114.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_64_Z413_COOLINGCOILDX, 18114.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_64_Z413_HEATINGCOIL, User-Specified Nominal Capacity [W], 15077.25548
 Component Sizing Information, Fan:VariableVolume, LOBBY_64_Z413_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.94233
 Component Sizing Information, Fan:VariableVolume, LOBBY_64_Z413_SUPPLYFAN, Design Electric Power Consumption [W], 807.71012
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_64_Z414_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23780
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_64_Z414_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4755.95303
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_64_Z414_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_64_Z414_COOLINGCOILDX, 4571.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_64_Z414_COOLINGCOILDX, 4571.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_64_Z414_HEATINGCOIL, User-Specified Nominal Capacity [W], 3804.76242
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_64_Z414_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23780
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_64_Z414_SUPPLYFAN, Design Electric Power Consumption [W], 203.82656
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_64_Z415_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20757
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_64_Z415_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4151.43133
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_64_Z415_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_64_Z415_COOLINGCOILDX, 3990.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_64_Z415_COOLINGCOILDX, 3990.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_64_Z415_HEATINGCOIL, User-Specified Nominal Capacity [W], 3321.14506
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_64_Z415_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20757
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_64_Z415_SUPPLYFAN, Design Electric Power Consumption [W], 177.91849
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_64_Z416_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17684
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_64_Z416_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3536.79664
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_64_Z416_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_64_Z416_COOLINGCOILDX, 3399.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_64_Z416_COOLINGCOILDX, 3399.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_64_Z416_HEATINGCOIL, User-Specified Nominal Capacity [W], 2829.43732
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_64_Z416_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17684
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_64_Z416_SUPPLYFAN, Design Electric Power Consumption [W], 151.57700
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_64_Z417_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.97620
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_64_Z417_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 39524.03996
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_64_Z417_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_64_Z417_COOLINGCOILDX, 37989.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_64_Z417_COOLINGCOILDX, 37989.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_64_Z417_HEATINGCOIL, User-Specified Nominal Capacity [W], 31619.23197
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_64_Z417_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.97620
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_64_Z417_SUPPLYFAN, Design Electric Power Consumption [W], 1693.88743
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_64_Z418_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.38783E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_64_Z418_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1677.56540
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_64_Z418_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_64_Z418_COOLINGCOILDX, 1612.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_64_Z418_COOLINGCOILDX, 1612.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_64_Z418_HEATINGCOIL, User-Specified Nominal Capacity [W], 1342.05232
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_64_Z418_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.38783E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_64_Z418_SUPPLYFAN, Design Electric Power Consumption [W], 71.89566
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_64_Z419_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17073
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_64_Z419_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3414.69688
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_64_Z419_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_64_Z419_COOLINGCOILDX, 3282.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_64_Z419_COOLINGCOILDX, 3282.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_64_Z419_HEATINGCOIL, User-Specified Nominal Capacity [W], 2731.75751
 Component Sizing Information, Fan:VariableVolume, STORAGE_64_Z419_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17073
 Component Sizing Information, Fan:VariableVolume, STORAGE_64_Z419_SUPPLYFAN, Design Electric Power Consumption [W], 146.34415
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_65_Z420_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.28306
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_65_Z420_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5661.20108
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_65_Z420_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_65_Z420_COOLINGCOILDX, 5441.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_65_Z420_COOLINGCOILDX, 5441.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_65_Z420_HEATINGCOIL, User-Specified Nominal Capacity [W], 4528.96087
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_65_Z420_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.28306
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_65_Z420_SUPPLYFAN, Design Electric Power Consumption [W], 242.62290
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_65_Z421_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.37678
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_65_Z421_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7535.61888
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_65_Z421_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_65_Z421_COOLINGCOILDX, 7243.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_65_Z421_COOLINGCOILDX, 7243.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_65_Z421_HEATINGCOIL, User-Specified Nominal Capacity [W], 6028.49511
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_65_Z421_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.37678
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_65_Z421_SUPPLYFAN, Design Electric Power Consumption [W], 322.95509
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_65_Z422_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26471
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_65_Z422_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5294.25885
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_65_Z422_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_65_Z422_COOLINGCOILDX, 5088.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_65_Z422_COOLINGCOILDX, 5088.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_65_Z422_HEATINGCOIL, User-Specified Nominal Capacity [W], 4235.40708
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_65_Z422_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26471
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_65_Z422_SUPPLYFAN, Design Electric Power Consumption [W], 226.89681
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_65_Z423_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.96143
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_65_Z423_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 39228.53601
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_65_Z423_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_65_Z423_COOLINGCOILDX, 37705.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_65_Z423_COOLINGCOILDX, 37705.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_65_Z423_HEATINGCOIL, User-Specified Nominal Capacity [W], 31382.82881
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_65_Z423_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.96143
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_65_Z423_SUPPLYFAN, Design Electric Power Consumption [W], 1681.22297
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_65_Z424_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11977
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_65_Z424_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2395.30779
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_65_Z424_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_65_Z424_COOLINGCOILDX, 2302.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_65_Z424_COOLINGCOILDX, 2302.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_65_Z424_HEATINGCOIL, User-Specified Nominal Capacity [W], 1916.24623
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_65_Z424_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11977
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_65_Z424_SUPPLYFAN, Design Electric Power Consumption [W], 102.65605
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_65_Z425_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13725
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_65_Z425_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2745.06046
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_65_Z425_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_65_Z425_COOLINGCOILDX, 2638.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_65_Z425_COOLINGCOILDX, 2638.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_65_Z425_HEATINGCOIL, User-Specified Nominal Capacity [W], 2196.04837
 Component Sizing Information, Fan:VariableVolume, STORAGE_65_Z425_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13725
 Component Sizing Information, Fan:VariableVolume, STORAGE_65_Z425_SUPPLYFAN, Design Electric Power Consumption [W], 117.64545
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_66_Z426_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.97252
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_66_Z426_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 19450.33319
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_66_Z426_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_66_Z426_COOLINGCOILDX, 18695.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_66_Z426_COOLINGCOILDX, 18695.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_66_Z426_HEATINGCOIL, User-Specified Nominal Capacity [W], 15560.26655
 Component Sizing Information, Fan:VariableVolume, LOBBY_66_Z426_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.97252
 Component Sizing Information, Fan:VariableVolume, LOBBY_66_Z426_SUPPLYFAN, Design Electric Power Consumption [W], 833.58571
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_66_Z427_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.29429
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_66_Z427_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5885.73882
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_66_Z427_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_66_Z427_COOLINGCOILDX, 5657.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_66_Z427_COOLINGCOILDX, 5657.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_66_Z427_HEATINGCOIL, User-Specified Nominal Capacity [W], 4708.59105
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_66_Z427_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.29429
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_66_Z427_SUPPLYFAN, Design Electric Power Consumption [W], 252.24595
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_66_Z428_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35459
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_66_Z428_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7091.75073
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_66_Z428_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_66_Z428_COOLINGCOILDX, 6816.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_66_Z428_COOLINGCOILDX, 6816.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_66_Z428_HEATINGCOIL, User-Specified Nominal Capacity [W], 5673.40058
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_66_Z428_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35459
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_66_Z428_SUPPLYFAN, Design Electric Power Consumption [W], 303.93217
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_66_Z429_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.38202
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_66_Z429_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7640.43979
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_66_Z429_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_66_Z429_COOLINGCOILDX, 7343.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_66_Z429_COOLINGCOILDX, 7343.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_66_Z429_HEATINGCOIL, User-Specified Nominal Capacity [W], 6112.35183
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_66_Z429_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.38202
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_66_Z429_SUPPLYFAN, Design Electric Power Consumption [W], 327.44742
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_66_Z430_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.22673
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_66_Z430_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 24534.54199
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_66_Z430_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_66_Z430_COOLINGCOILDX, 23582.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_66_Z430_COOLINGCOILDX, 23582.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_66_Z430_HEATINGCOIL, User-Specified Nominal Capacity [W], 19627.63359
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_66_Z430_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.22673
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_66_Z430_SUPPLYFAN, Design Electric Power Consumption [W], 1051.48037
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_66_Z431_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.21729E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_66_Z431_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1843.45879
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_66_Z431_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_66_Z431_COOLINGCOILDX, 1771.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_66_Z431_COOLINGCOILDX, 1771.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_66_Z431_HEATINGCOIL, User-Specified Nominal Capacity [W], 1474.76704
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_66_Z431_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.21729E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_66_Z431_SUPPLYFAN, Design Electric Power Consumption [W], 79.00538
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_66_Z432_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21490
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_66_Z432_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4297.94738
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_66_Z432_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_66_Z432_COOLINGCOILDX, 4131.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_66_Z432_COOLINGCOILDX, 4131.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_66_Z432_HEATINGCOIL, User-Specified Nominal Capacity [W], 3438.35791
 Component Sizing Information, Fan:VariableVolume, STORAGE_66_Z432_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21490
 Component Sizing Information, Fan:VariableVolume, STORAGE_66_Z432_SUPPLYFAN, Design Electric Power Consumption [W], 184.19775
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_67_Z433_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.58990
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_67_Z433_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 11797.90683
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_67_Z433_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_67_Z433_COOLINGCOILDX, 11339.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_67_Z433_COOLINGCOILDX, 11339.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_67_Z433_HEATINGCOIL, User-Specified Nominal Capacity [W], 9438.32546
 Component Sizing Information, Fan:VariableVolume, LOBBY_67_Z433_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.58990
 Component Sizing Information, Fan:VariableVolume, LOBBY_67_Z433_SUPPLYFAN, Design Electric Power Consumption [W], 505.62458
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_67_Z434_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.48429
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_67_Z434_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9685.74960
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_67_Z434_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_67_Z434_COOLINGCOILDX, 9309.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_67_Z434_COOLINGCOILDX, 9309.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_67_Z434_HEATINGCOIL, User-Specified Nominal Capacity [W], 7748.59968
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_67_Z434_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.48429
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_67_Z434_SUPPLYFAN, Design Electric Power Consumption [W], 415.10355
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_67_Z435_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11860
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_67_Z435_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2371.99729
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_67_Z435_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_67_Z435_COOLINGCOILDX, 2279.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_67_Z435_COOLINGCOILDX, 2279.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_67_Z435_HEATINGCOIL, User-Specified Nominal Capacity [W], 1897.59783
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_67_Z435_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11860
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_67_Z435_SUPPLYFAN, Design Electric Power Consumption [W], 101.65703
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_67_Z436_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13729
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_67_Z436_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2745.70269
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_67_Z436_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_67_Z436_COOLINGCOILDX, 2639.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_67_Z436_COOLINGCOILDX, 2639.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_67_Z436_HEATINGCOIL, User-Specified Nominal Capacity [W], 2196.56215
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_67_Z436_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13729
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_67_Z436_SUPPLYFAN, Design Electric Power Consumption [W], 117.67297
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_67_Z437_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.49987
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_67_Z437_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 29997.48188
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_67_Z437_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_67_Z437_COOLINGCOILDX, 28832.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_67_Z437_COOLINGCOILDX, 28832.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_67_Z437_HEATINGCOIL, User-Specified Nominal Capacity [W], 23997.98550
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_67_Z437_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.49987
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_67_Z437_SUPPLYFAN, Design Electric Power Consumption [W], 1285.60637
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_67_Z438_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.05616E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_67_Z438_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1811.23114
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_67_Z438_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_67_Z438_COOLINGCOILDX, 1740.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_67_Z438_COOLINGCOILDX, 1740.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_67_Z438_HEATINGCOIL, User-Specified Nominal Capacity [W], 1448.98491
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_67_Z438_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.05616E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_67_Z438_SUPPLYFAN, Design Electric Power Consumption [W], 77.62419
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_67_Z439_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 6.35501E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_67_Z439_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1271.00211
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_67_Z439_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_67_Z439_COOLINGCOILDX, 1221.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_67_Z439_COOLINGCOILDX, 1221.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_67_Z439_HEATINGCOIL, User-Specified Nominal Capacity [W], 1016.80169
 Component Sizing Information, Fan:VariableVolume, STORAGE_67_Z439_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 6.35501E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_67_Z439_SUPPLYFAN, Design Electric Power Consumption [W], 54.47152
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_68_Z440_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.81265
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_68_Z440_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 16252.93106
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_68_Z440_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_68_Z440_COOLINGCOILDX, 15621.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_68_Z440_COOLINGCOILDX, 15621.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_68_Z440_HEATINGCOIL, User-Specified Nominal Capacity [W], 13002.34484
 Component Sizing Information, Fan:VariableVolume, LOBBY_68_Z440_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.81265
 Component Sizing Information, Fan:VariableVolume, LOBBY_68_Z440_SUPPLYFAN, Design Electric Power Consumption [W], 696.55419
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_68_Z441_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17107
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_68_Z441_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3421.34652
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_68_Z441_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_68_Z441_COOLINGCOILDX, 3288.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_68_Z441_COOLINGCOILDX, 3288.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_68_Z441_HEATINGCOIL, User-Specified Nominal Capacity [W], 2737.07722
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_68_Z441_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17107
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_68_Z441_SUPPLYFAN, Design Electric Power Consumption [W], 146.62914
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_68_Z442_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12538
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_68_Z442_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2507.50863
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_68_Z442_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_68_Z442_COOLINGCOILDX, 2410.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_68_Z442_COOLINGCOILDX, 2410.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_68_Z442_HEATINGCOIL, User-Specified Nominal Capacity [W], 2006.00690
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_68_Z442_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12538
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_68_Z442_SUPPLYFAN, Design Electric Power Consumption [W], 107.46466
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_68_Z443_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.34837
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_68_Z443_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 46967.45106
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_68_Z443_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_68_Z443_COOLINGCOILDX, 45143.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_68_Z443_COOLINGCOILDX, 45143.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_68_Z443_HEATINGCOIL, User-Specified Nominal Capacity [W], 37573.96084
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_68_Z443_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.34837
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_68_Z443_SUPPLYFAN, Design Electric Power Consumption [W], 2012.89076
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_68_Z444_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24081
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_68_Z444_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4816.17484
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_68_Z444_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_68_Z444_COOLINGCOILDX, 4629.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_68_Z444_COOLINGCOILDX, 4629.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_68_Z444_HEATINGCOIL, User-Specified Nominal Capacity [W], 3852.93987
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_68_Z444_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24081
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_68_Z444_SUPPLYFAN, Design Electric Power Consumption [W], 206.40749
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_68_Z445_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18267
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_68_Z445_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3653.43639
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_68_Z445_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_68_Z445_COOLINGCOILDX, 3511.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_68_Z445_COOLINGCOILDX, 3511.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_68_Z445_HEATINGCOIL, User-Specified Nominal Capacity [W], 2922.74912
 Component Sizing Information, Fan:VariableVolume, STORAGE_68_Z445_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18267
 Component Sizing Information, Fan:VariableVolume, STORAGE_68_Z445_SUPPLYFAN, Design Electric Power Consumption [W], 156.57585
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_69_Z446_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.79327
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_69_Z446_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15865.47976
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_69_Z446_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_69_Z446_COOLINGCOILDX, 15249.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_69_Z446_COOLINGCOILDX, 15249.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_69_Z446_HEATINGCOIL, User-Specified Nominal Capacity [W], 12692.38381
 Component Sizing Information, Fan:VariableVolume, LOBBY_69_Z446_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.79327
 Component Sizing Information, Fan:VariableVolume, LOBBY_69_Z446_SUPPLYFAN, Design Electric Power Consumption [W], 679.94913
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_69_Z447_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26383
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_69_Z447_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5276.54493
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_69_Z447_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_69_Z447_COOLINGCOILDX, 5071.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_69_Z447_COOLINGCOILDX, 5071.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_69_Z447_HEATINGCOIL, User-Specified Nominal Capacity [W], 4221.23594
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_69_Z447_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26383
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_69_Z447_SUPPLYFAN, Design Electric Power Consumption [W], 226.13764
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_69_Z448_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.22635
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_69_Z448_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 24526.92142
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_69_Z448_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_69_Z448_COOLINGCOILDX, 23574.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_69_Z448_COOLINGCOILDX, 23574.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_69_Z448_HEATINGCOIL, User-Specified Nominal Capacity [W], 19621.53714
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_69_Z448_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.22635
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_69_Z448_SUPPLYFAN, Design Electric Power Consumption [W], 1051.15378
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_69_Z449_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11499
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_69_Z449_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2299.84137
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_69_Z449_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_69_Z449_COOLINGCOILDX, 2210.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_69_Z449_COOLINGCOILDX, 2210.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_69_Z449_HEATINGCOIL, User-Specified Nominal Capacity [W], 1839.87310
 Component Sizing Information, Fan:VariableVolume, STORAGE_69_Z449_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11499
 Component Sizing Information, Fan:VariableVolume, STORAGE_69_Z449_SUPPLYFAN, Design Electric Power Consumption [W], 98.56463
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_70_Z450_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.56427
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_70_Z450_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 11285.32326
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_70_Z450_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_70_Z450_COOLINGCOILDX, 10847.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_70_Z450_COOLINGCOILDX, 10847.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_70_Z450_HEATINGCOIL, User-Specified Nominal Capacity [W], 9028.25861
 Component Sizing Information, Fan:VariableVolume, LOBBY_70_Z450_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.56427
 Component Sizing Information, Fan:VariableVolume, LOBBY_70_Z450_SUPPLYFAN, Design Electric Power Consumption [W], 483.65671
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_70_Z451_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23165
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_70_Z451_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4633.07546
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_70_Z451_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_70_Z451_COOLINGCOILDX, 4453.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_70_Z451_COOLINGCOILDX, 4453.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_70_Z451_HEATINGCOIL, User-Specified Nominal Capacity [W], 3706.46037
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_70_Z451_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23165
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_70_Z451_SUPPLYFAN, Design Electric Power Consumption [W], 198.56038
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_70_Z452_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17057
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_70_Z452_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3411.32058
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_70_Z452_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_70_Z452_COOLINGCOILDX, 3278.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_70_Z452_COOLINGCOILDX, 3278.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_70_Z452_HEATINGCOIL, User-Specified Nominal Capacity [W], 2729.05646
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_70_Z452_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17057
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_70_Z452_SUPPLYFAN, Design Electric Power Consumption [W], 146.19945
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_70_Z453_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.42833
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_70_Z453_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8566.67640
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_70_Z453_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_70_Z453_COOLINGCOILDX, 8234.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_70_Z453_COOLINGCOILDX, 8234.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_70_Z453_HEATINGCOIL, User-Specified Nominal Capacity [W], 6853.34112
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_70_Z453_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.42833
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_70_Z453_SUPPLYFAN, Design Electric Power Consumption [W], 367.14327
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_70_Z454_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.15695E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_70_Z454_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1631.38902
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_70_Z454_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_70_Z454_COOLINGCOILDX, 1568.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_70_Z454_COOLINGCOILDX, 1568.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_70_Z454_HEATINGCOIL, User-Specified Nominal Capacity [W], 1305.11121
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_70_Z454_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.15695E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_70_Z454_SUPPLYFAN, Design Electric Power Consumption [W], 69.91667
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_70_Z455_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14405
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_70_Z455_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2880.98581
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_70_Z455_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_70_Z455_COOLINGCOILDX, 2769.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_70_Z455_COOLINGCOILDX, 2769.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_70_Z455_HEATINGCOIL, User-Specified Nominal Capacity [W], 2304.78865
 Component Sizing Information, Fan:VariableVolume, STORAGE_70_Z455_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14405
 Component Sizing Information, Fan:VariableVolume, STORAGE_70_Z455_SUPPLYFAN, Design Electric Power Consumption [W], 123.47082
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_71_Z456_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.69478
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_71_Z456_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 13895.57703
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_71_Z456_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_71_Z456_COOLINGCOILDX, 13356.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_71_Z456_COOLINGCOILDX, 13356.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_71_Z456_HEATINGCOIL, User-Specified Nominal Capacity [W], 11116.46163
 Component Sizing Information, Fan:VariableVolume, LOBBY_71_Z456_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.69478
 Component Sizing Information, Fan:VariableVolume, LOBBY_71_Z456_SUPPLYFAN, Design Electric Power Consumption [W], 595.52473
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_71_Z457_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.36263
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_71_Z457_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7252.69469
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_71_Z457_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_71_Z457_COOLINGCOILDX, 6971.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_71_Z457_COOLINGCOILDX, 6971.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_71_Z457_HEATINGCOIL, User-Specified Nominal Capacity [W], 5802.15575
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_71_Z457_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.36263
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_71_Z457_SUPPLYFAN, Design Electric Power Consumption [W], 310.82977
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_71_Z458_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.37681
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_71_Z458_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7536.26516
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_71_Z458_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_71_Z458_COOLINGCOILDX, 7243.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_71_Z458_COOLINGCOILDX, 7243.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_71_Z458_HEATINGCOIL, User-Specified Nominal Capacity [W], 6029.01213
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_71_Z458_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.37681
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_71_Z458_SUPPLYFAN, Design Electric Power Consumption [W], 322.98279
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_71_Z459_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14867
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_71_Z459_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2973.34632
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_71_Z459_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_71_Z459_COOLINGCOILDX, 2857.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_71_Z459_COOLINGCOILDX, 2857.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_71_Z459_HEATINGCOIL, User-Specified Nominal Capacity [W], 2378.67705
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_71_Z459_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14867
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_71_Z459_SUPPLYFAN, Design Electric Power Consumption [W], 127.42913
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_71_Z460_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12570
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_71_Z460_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2513.98990
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_71_Z460_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_71_Z460_COOLINGCOILDX, 2416.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_71_Z460_COOLINGCOILDX, 2416.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_71_Z460_HEATINGCOIL, User-Specified Nominal Capacity [W], 2011.19192
 Component Sizing Information, Fan:VariableVolume, STORAGE_71_Z460_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12570
 Component Sizing Information, Fan:VariableVolume, STORAGE_71_Z460_SUPPLYFAN, Design Electric Power Consumption [W], 107.74242
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_72_Z461_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.45440
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_72_Z461_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9088.06454
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_72_Z461_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_72_Z461_COOLINGCOILDX, 8735.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_72_Z461_COOLINGCOILDX, 8735.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_72_Z461_HEATINGCOIL, User-Specified Nominal Capacity [W], 7270.45163
 Component Sizing Information, Fan:VariableVolume, LOBBY_72_Z461_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.45440
 Component Sizing Information, Fan:VariableVolume, LOBBY_72_Z461_SUPPLYFAN, Design Electric Power Consumption [W], 389.48848
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_72_Z462_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26440
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_72_Z462_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5287.93103
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_72_Z462_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_72_Z462_COOLINGCOILDX, 5082.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_72_Z462_COOLINGCOILDX, 5082.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_72_Z462_HEATINGCOIL, User-Specified Nominal Capacity [W], 4230.34483
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_72_Z462_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26440
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_72_Z462_SUPPLYFAN, Design Electric Power Consumption [W], 226.62562
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_72_Z463_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.41504
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_72_Z463_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8300.78074
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_72_Z463_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_72_Z463_COOLINGCOILDX, 7978.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_72_Z463_COOLINGCOILDX, 7978.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_72_Z463_HEATINGCOIL, User-Specified Nominal Capacity [W], 6640.62459
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_72_Z463_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.41504
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_72_Z463_SUPPLYFAN, Design Electric Power Consumption [W], 355.74775
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_72_Z464_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.57975
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_72_Z464_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 31595.09866
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_72_Z464_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_72_Z464_COOLINGCOILDX, 30368.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_72_Z464_COOLINGCOILDX, 30368.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_72_Z464_HEATINGCOIL, User-Specified Nominal Capacity [W], 25276.07893
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_72_Z464_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.57975
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_72_Z464_SUPPLYFAN, Design Electric Power Consumption [W], 1354.07566
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_72_Z465_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23117
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_72_Z465_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4623.38824
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_72_Z465_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_72_Z465_COOLINGCOILDX, 4443.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_72_Z465_COOLINGCOILDX, 4443.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_72_Z465_HEATINGCOIL, User-Specified Nominal Capacity [W], 3698.71059
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_72_Z465_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23117
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_72_Z465_SUPPLYFAN, Design Electric Power Consumption [W], 198.14521
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_72_Z466_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 6.81179E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_72_Z466_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1362.35767
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_72_Z466_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_72_Z466_COOLINGCOILDX, 1309.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_72_Z466_COOLINGCOILDX, 1309.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_72_Z466_HEATINGCOIL, User-Specified Nominal Capacity [W], 1089.88613
 Component Sizing Information, Fan:VariableVolume, STORAGE_72_Z466_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 6.81179E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_72_Z466_SUPPLYFAN, Design Electric Power Consumption [W], 58.38676
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_73_Z467_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.72764
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_73_Z467_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14552.74339
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_73_Z467_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_73_Z467_COOLINGCOILDX, 13987.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_73_Z467_COOLINGCOILDX, 13987.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_73_Z467_HEATINGCOIL, User-Specified Nominal Capacity [W], 11642.19472
 Component Sizing Information, Fan:VariableVolume, LOBBY_73_Z467_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.72764
 Component Sizing Information, Fan:VariableVolume, LOBBY_73_Z467_SUPPLYFAN, Design Electric Power Consumption [W], 623.68900
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_73_Z468_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.43235
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_73_Z468_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8646.93618
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_73_Z468_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_73_Z468_COOLINGCOILDX, 8311.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_73_Z468_COOLINGCOILDX, 8311.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_73_Z468_HEATINGCOIL, User-Specified Nominal Capacity [W], 6917.54895
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_73_Z468_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.43235
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_73_Z468_SUPPLYFAN, Design Electric Power Consumption [W], 370.58298
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_73_Z469_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13984
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_73_Z469_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2796.80863
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_73_Z469_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_73_Z469_COOLINGCOILDX, 2688.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_73_Z469_COOLINGCOILDX, 2688.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_73_Z469_HEATINGCOIL, User-Specified Nominal Capacity [W], 2237.44690
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_73_Z469_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13984
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_73_Z469_SUPPLYFAN, Design Electric Power Consumption [W], 119.86323
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_73_Z470_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18288
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_73_Z470_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3657.56348
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_73_Z470_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_73_Z470_COOLINGCOILDX, 3515.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_73_Z470_COOLINGCOILDX, 3515.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_73_Z470_HEATINGCOIL, User-Specified Nominal Capacity [W], 2926.05079
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_73_Z470_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18288
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_73_Z470_SUPPLYFAN, Design Electric Power Consumption [W], 156.75272
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_73_Z471_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.86974
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_73_Z471_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 17394.79707
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_73_Z471_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_73_Z471_COOLINGCOILDX, 16719.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_73_Z471_COOLINGCOILDX, 16719.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_73_Z471_HEATINGCOIL, User-Specified Nominal Capacity [W], 13915.83766
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_73_Z471_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.86974
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_73_Z471_SUPPLYFAN, Design Electric Power Consumption [W], 745.49130
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_73_Z472_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21464
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_73_Z472_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4292.70057
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_73_Z472_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_73_Z472_COOLINGCOILDX, 4126.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_73_Z472_COOLINGCOILDX, 4126.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_73_Z472_HEATINGCOIL, User-Specified Nominal Capacity [W], 3434.16045
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_73_Z472_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21464
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_73_Z472_SUPPLYFAN, Design Electric Power Consumption [W], 183.97288
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_73_Z473_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17131
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_73_Z473_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3426.12515
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_73_Z473_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_73_Z473_COOLINGCOILDX, 3293.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_73_Z473_COOLINGCOILDX, 3293.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_73_Z473_HEATINGCOIL, User-Specified Nominal Capacity [W], 2740.90012
 Component Sizing Information, Fan:VariableVolume, STORAGE_73_Z473_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17131
 Component Sizing Information, Fan:VariableVolume, STORAGE_73_Z473_SUPPLYFAN, Design Electric Power Consumption [W], 146.83394
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_74_Z474_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.37662
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_74_Z474_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7532.47025
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_74_Z474_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_74_Z474_COOLINGCOILDX, 7240.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_74_Z474_COOLINGCOILDX, 7240.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_74_Z474_HEATINGCOIL, User-Specified Nominal Capacity [W], 6025.97620
 Component Sizing Information, Fan:VariableVolume, LOBBY_74_Z474_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.37662
 Component Sizing Information, Fan:VariableVolume, LOBBY_74_Z474_SUPPLYFAN, Design Electric Power Consumption [W], 322.82015
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_74_Z475_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35665
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_74_Z475_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7132.99676
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_74_Z475_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_74_Z475_COOLINGCOILDX, 6856.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_74_Z475_COOLINGCOILDX, 6856.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_74_Z475_HEATINGCOIL, User-Specified Nominal Capacity [W], 5706.39741
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_74_Z475_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35665
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_74_Z475_SUPPLYFAN, Design Electric Power Consumption [W], 305.69986
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_74_Z476_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26685
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_74_Z476_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5337.09831
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_74_Z476_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_74_Z476_COOLINGCOILDX, 5129.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_74_Z476_COOLINGCOILDX, 5129.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_74_Z476_HEATINGCOIL, User-Specified Nominal Capacity [W], 4269.67865
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_74_Z476_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26685
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_74_Z476_SUPPLYFAN, Design Electric Power Consumption [W], 228.73278
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_74_Z477_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.48161
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_74_Z477_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9632.13802
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_74_Z477_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_74_Z477_COOLINGCOILDX, 9258.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_74_Z477_COOLINGCOILDX, 9258.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_74_Z477_HEATINGCOIL, User-Specified Nominal Capacity [W], 7705.71041
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_74_Z477_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.48161
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_74_Z477_SUPPLYFAN, Design Electric Power Consumption [W], 412.80592
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_74_Z478_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.34564
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_74_Z478_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 26912.73673
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_74_Z478_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_74_Z478_COOLINGCOILDX, 25867.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_74_Z478_COOLINGCOILDX, 25867.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_74_Z478_HEATINGCOIL, User-Specified Nominal Capacity [W], 21530.18939
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_74_Z478_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.34564
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_74_Z478_SUPPLYFAN, Design Electric Power Consumption [W], 1153.40300
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_74_Z479_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.09277E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_74_Z479_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1818.55488
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_74_Z479_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_74_Z479_COOLINGCOILDX, 1747.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_74_Z479_COOLINGCOILDX, 1747.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_74_Z479_HEATINGCOIL, User-Specified Nominal Capacity [W], 1454.84391
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_74_Z479_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.09277E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_74_Z479_SUPPLYFAN, Design Electric Power Consumption [W], 77.93807
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_74_Z480_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14332
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_74_Z480_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2866.36976
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_74_Z480_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_74_Z480_COOLINGCOILDX, 2755.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_74_Z480_COOLINGCOILDX, 2755.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_74_Z480_HEATINGCOIL, User-Specified Nominal Capacity [W], 2293.09580
 Component Sizing Information, Fan:VariableVolume, STORAGE_74_Z480_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14332
 Component Sizing Information, Fan:VariableVolume, STORAGE_74_Z480_SUPPLYFAN, Design Electric Power Consumption [W], 122.84442
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_75_Z481_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.64467
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_75_Z481_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 12893.38391
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_75_Z481_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_75_Z481_COOLINGCOILDX, 12392.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_75_Z481_COOLINGCOILDX, 12392.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_75_Z481_HEATINGCOIL, User-Specified Nominal Capacity [W], 10314.70713
 Component Sizing Information, Fan:VariableVolume, LOBBY_75_Z481_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.64467
 Component Sizing Information, Fan:VariableVolume, LOBBY_75_Z481_SUPPLYFAN, Design Electric Power Consumption [W], 552.57360
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_75_Z482_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.37433
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_75_Z482_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7486.50705
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_75_Z482_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_75_Z482_COOLINGCOILDX, 7195.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_75_Z482_COOLINGCOILDX, 7195.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_75_Z482_HEATINGCOIL, User-Specified Nominal Capacity [W], 5989.20564
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_75_Z482_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.37433
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_75_Z482_SUPPLYFAN, Design Electric Power Consumption [W], 320.85030
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_75_Z483_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.32307
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_75_Z483_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6461.39200
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_75_Z483_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_75_Z483_COOLINGCOILDX, 6210.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_75_Z483_COOLINGCOILDX, 6210.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_75_Z483_HEATINGCOIL, User-Specified Nominal Capacity [W], 5169.11360
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_75_Z483_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.32307
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_75_Z483_SUPPLYFAN, Design Electric Power Consumption [W], 276.91680
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_75_Z484_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.42235
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_75_Z484_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8447.04903
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_75_Z484_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_75_Z484_COOLINGCOILDX, 8119.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_75_Z484_COOLINGCOILDX, 8119.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_75_Z484_HEATINGCOIL, User-Specified Nominal Capacity [W], 6757.63922
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_75_Z484_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.42235
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_75_Z484_SUPPLYFAN, Design Electric Power Consumption [W], 362.01639
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_75_Z485_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.70302
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_75_Z485_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14060.32332
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_75_Z485_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_75_Z485_COOLINGCOILDX, 13514.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_75_Z485_COOLINGCOILDX, 13514.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_75_Z485_HEATINGCOIL, User-Specified Nominal Capacity [W], 11248.25866
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_75_Z485_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.70302
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_75_Z485_SUPPLYFAN, Design Electric Power Consumption [W], 602.58529
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_75_Z486_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12181
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_75_Z486_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2436.28007
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_75_Z486_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_75_Z486_COOLINGCOILDX, 2341.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_75_Z486_COOLINGCOILDX, 2341.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_75_Z486_HEATINGCOIL, User-Specified Nominal Capacity [W], 1949.02405
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_75_Z486_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12181
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_75_Z486_SUPPLYFAN, Design Electric Power Consumption [W], 104.41200
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_75_Z487_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17986
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_75_Z487_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3597.12645
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_75_Z487_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_75_Z487_COOLINGCOILDX, 3457.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_75_Z487_COOLINGCOILDX, 3457.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_75_Z487_HEATINGCOIL, User-Specified Nominal Capacity [W], 2877.70116
 Component Sizing Information, Fan:VariableVolume, STORAGE_75_Z487_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17986
 Component Sizing Information, Fan:VariableVolume, STORAGE_75_Z487_SUPPLYFAN, Design Electric Power Consumption [W], 154.16256
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_76_Z488_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.98597
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_76_Z488_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 19719.47398
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_76_Z488_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_76_Z488_COOLINGCOILDX, 18953.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_76_Z488_COOLINGCOILDX, 18953.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_76_Z488_HEATINGCOIL, User-Specified Nominal Capacity [W], 15775.57919
 Component Sizing Information, Fan:VariableVolume, LOBBY_76_Z488_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.98597
 Component Sizing Information, Fan:VariableVolume, LOBBY_76_Z488_SUPPLYFAN, Design Electric Power Consumption [W], 845.12031
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_76_Z489_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.30916
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_76_Z489_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6183.27948
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_76_Z489_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_76_Z489_COOLINGCOILDX, 5943.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_76_Z489_COOLINGCOILDX, 5943.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_76_Z489_HEATINGCOIL, User-Specified Nominal Capacity [W], 4946.62359
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_76_Z489_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.30916
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_76_Z489_SUPPLYFAN, Design Electric Power Consumption [W], 264.99769
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_76_Z490_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15138
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_76_Z490_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3027.52891
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_76_Z490_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_76_Z490_COOLINGCOILDX, 2910.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_76_Z490_COOLINGCOILDX, 2910.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_76_Z490_HEATINGCOIL, User-Specified Nominal Capacity [W], 2422.02313
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_76_Z490_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15138
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_76_Z490_SUPPLYFAN, Design Electric Power Consumption [W], 129.75124
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_76_Z491_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.29022
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_76_Z491_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5804.48014
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_76_Z491_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_76_Z491_COOLINGCOILDX, 5579.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_76_Z491_COOLINGCOILDX, 5579.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_76_Z491_HEATINGCOIL, User-Specified Nominal Capacity [W], 4643.58411
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_76_Z491_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.29022
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_76_Z491_SUPPLYFAN, Design Electric Power Consumption [W], 248.76343
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_76_Z492_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.89138
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_76_Z492_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 17827.51797
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_76_Z492_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_76_Z492_COOLINGCOILDX, 17135.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_76_Z492_COOLINGCOILDX, 17135.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_76_Z492_HEATINGCOIL, User-Specified Nominal Capacity [W], 14262.01438
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_76_Z492_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.89138
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_76_Z492_SUPPLYFAN, Design Electric Power Consumption [W], 764.03648
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_76_Z493_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22519
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_76_Z493_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4503.77825
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_76_Z493_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_76_Z493_COOLINGCOILDX, 4328.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_76_Z493_COOLINGCOILDX, 4328.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_76_Z493_HEATINGCOIL, User-Specified Nominal Capacity [W], 3603.02260
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_76_Z493_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22519
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_76_Z493_SUPPLYFAN, Design Electric Power Consumption [W], 193.01907
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_76_Z494_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23524
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_76_Z494_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4704.78526
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_76_Z494_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_76_Z494_COOLINGCOILDX, 4522.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_76_Z494_COOLINGCOILDX, 4522.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_76_Z494_HEATINGCOIL, User-Specified Nominal Capacity [W], 3763.82820
 Component Sizing Information, Fan:VariableVolume, STORAGE_76_Z494_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23524
 Component Sizing Information, Fan:VariableVolume, STORAGE_76_Z494_SUPPLYFAN, Design Electric Power Consumption [W], 201.63365
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_77_Z495_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.48957
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_77_Z495_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9791.47391
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_77_Z495_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_77_Z495_COOLINGCOILDX, 9411.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_77_Z495_COOLINGCOILDX, 9411.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_77_Z495_HEATINGCOIL, User-Specified Nominal Capacity [W], 7833.17913
 Component Sizing Information, Fan:VariableVolume, LOBBY_77_Z495_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.48957
 Component Sizing Information, Fan:VariableVolume, LOBBY_77_Z495_SUPPLYFAN, Design Electric Power Consumption [W], 419.63460
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_77_Z496_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25605
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_77_Z496_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5121.00926
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_77_Z496_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_77_Z496_COOLINGCOILDX, 4922.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_77_Z496_COOLINGCOILDX, 4922.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_77_Z496_HEATINGCOIL, User-Specified Nominal Capacity [W], 4096.80741
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_77_Z496_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25605
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_77_Z496_SUPPLYFAN, Design Electric Power Consumption [W], 219.47183
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_77_Z497_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.48029
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_77_Z497_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9605.75996
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_77_Z497_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_77_Z497_COOLINGCOILDX, 9232.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_77_Z497_COOLINGCOILDX, 9232.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_77_Z497_HEATINGCOIL, User-Specified Nominal Capacity [W], 7684.60797
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_77_Z497_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.48029
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_77_Z497_SUPPLYFAN, Design Electric Power Consumption [W], 411.67543
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_77_Z498_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.74140
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_77_Z498_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 34827.90405
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_77_Z498_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_77_Z498_COOLINGCOILDX, 33475.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_77_Z498_COOLINGCOILDX, 33475.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_77_Z498_HEATINGCOIL, User-Specified Nominal Capacity [W], 27862.32324
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_77_Z498_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.74140
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_77_Z498_SUPPLYFAN, Design Electric Power Consumption [W], 1492.62446
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_77_Z499_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.73041E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_77_Z499_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1546.08139
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_77_Z499_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_77_Z499_COOLINGCOILDX, 1486.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_77_Z499_COOLINGCOILDX, 1486.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_77_Z499_HEATINGCOIL, User-Specified Nominal Capacity [W], 1236.86511
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_77_Z499_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.73041E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_77_Z499_SUPPLYFAN, Design Electric Power Consumption [W], 66.26063
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_77_Z500_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18676
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_77_Z500_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3735.27121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_77_Z500_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_77_Z500_COOLINGCOILDX, 3590.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_77_Z500_COOLINGCOILDX, 3590.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_77_Z500_HEATINGCOIL, User-Specified Nominal Capacity [W], 2988.21697
 Component Sizing Information, Fan:VariableVolume, STORAGE_77_Z500_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18676
 Component Sizing Information, Fan:VariableVolume, STORAGE_77_Z500_SUPPLYFAN, Design Electric Power Consumption [W], 160.08305
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_78_Z501_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23766
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_78_Z501_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4753.26700
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_78_Z501_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_78_Z501_COOLINGCOILDX, 4568.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_78_Z501_COOLINGCOILDX, 4568.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_78_Z501_HEATINGCOIL, User-Specified Nominal Capacity [W], 3802.61360
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_78_Z501_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23766
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_78_Z501_SUPPLYFAN, Design Electric Power Consumption [W], 203.71144
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_78_Z502_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33768
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_78_Z502_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6753.64697
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_78_Z502_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_78_Z502_COOLINGCOILDX, 6491.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_78_Z502_COOLINGCOILDX, 6491.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_78_Z502_HEATINGCOIL, User-Specified Nominal Capacity [W], 5402.91757
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_78_Z502_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33768
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_78_Z502_SUPPLYFAN, Design Electric Power Consumption [W], 289.44201
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_78_Z503_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.43304
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_78_Z503_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8660.82716
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_78_Z503_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_78_Z503_COOLINGCOILDX, 8324.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_78_Z503_COOLINGCOILDX, 8324.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_78_Z503_HEATINGCOIL, User-Specified Nominal Capacity [W], 6928.66172
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_78_Z503_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.43304
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_78_Z503_SUPPLYFAN, Design Electric Power Consumption [W], 371.17831
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_78_Z504_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.47585
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_78_Z504_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 29516.96036
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_78_Z504_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_78_Z504_COOLINGCOILDX, 28370.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_78_Z504_COOLINGCOILDX, 28370.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_78_Z504_HEATINGCOIL, User-Specified Nominal Capacity [W], 23613.56829
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_78_Z504_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.47585
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_78_Z504_SUPPLYFAN, Design Electric Power Consumption [W], 1265.01259
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_78_Z505_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.65283E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_78_Z505_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1930.56516
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_78_Z505_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_78_Z505_COOLINGCOILDX, 1855.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_78_Z505_COOLINGCOILDX, 1855.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_78_Z505_HEATINGCOIL, User-Specified Nominal Capacity [W], 1544.45213
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_78_Z505_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.65283E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_78_Z505_SUPPLYFAN, Design Electric Power Consumption [W], 82.73851
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_78_Z506_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.40632E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_78_Z506_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1681.26378
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_78_Z506_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_78_Z506_COOLINGCOILDX, 1616.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_78_Z506_COOLINGCOILDX, 1616.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_78_Z506_HEATINGCOIL, User-Specified Nominal Capacity [W], 1345.01103
 Component Sizing Information, Fan:VariableVolume, STORAGE_78_Z506_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.40632E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_78_Z506_SUPPLYFAN, Design Electric Power Consumption [W], 72.05416
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_79_Z507_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.41945
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_79_Z507_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8389.07451
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_79_Z507_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_79_Z507_COOLINGCOILDX, 8063.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_79_Z507_COOLINGCOILDX, 8063.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_79_Z507_HEATINGCOIL, User-Specified Nominal Capacity [W], 6711.25961
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_79_Z507_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.41945
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_79_Z507_SUPPLYFAN, Design Electric Power Consumption [W], 359.53176
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_79_Z508_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14069
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_79_Z508_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2813.71678
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_79_Z508_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_79_Z508_COOLINGCOILDX, 2704.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_79_Z508_COOLINGCOILDX, 2704.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_79_Z508_HEATINGCOIL, User-Specified Nominal Capacity [W], 2250.97342
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_79_Z508_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14069
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_79_Z508_SUPPLYFAN, Design Electric Power Consumption [W], 120.58786
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_79_Z509_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.44463
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_79_Z509_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8892.51485
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_79_Z509_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_79_Z509_COOLINGCOILDX, 8547.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_79_Z509_COOLINGCOILDX, 8547.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_79_Z509_HEATINGCOIL, User-Specified Nominal Capacity [W], 7114.01188
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_79_Z509_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.44463
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_79_Z509_SUPPLYFAN, Design Electric Power Consumption [W], 381.10778
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_79_Z510_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.66605
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_79_Z510_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 13321.06536
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_79_Z510_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_79_Z510_COOLINGCOILDX, 12803.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_79_Z510_COOLINGCOILDX, 12803.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_79_Z510_HEATINGCOIL, User-Specified Nominal Capacity [W], 10656.85228
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_79_Z510_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.66605
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_79_Z510_SUPPLYFAN, Design Electric Power Consumption [W], 570.90280
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_79_Z511_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15165
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_79_Z511_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3032.98109
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_79_Z511_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_79_Z511_COOLINGCOILDX, 2915.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_79_Z511_COOLINGCOILDX, 2915.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_79_Z511_HEATINGCOIL, User-Specified Nominal Capacity [W], 2426.38487
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_79_Z511_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15165
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_79_Z511_SUPPLYFAN, Design Electric Power Consumption [W], 129.98490
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_79_Z512_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19484
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_79_Z512_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3896.84516
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_79_Z512_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_79_Z512_COOLINGCOILDX, 3745.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_79_Z512_COOLINGCOILDX, 3745.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_79_Z512_HEATINGCOIL, User-Specified Nominal Capacity [W], 3117.47613
 Component Sizing Information, Fan:VariableVolume, STORAGE_79_Z512_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19484
 Component Sizing Information, Fan:VariableVolume, STORAGE_79_Z512_SUPPLYFAN, Design Electric Power Consumption [W], 167.00765
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_80_Z513_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39056
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_80_Z513_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7811.28258
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_80_Z513_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_80_Z513_COOLINGCOILDX, 7508.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_80_Z513_COOLINGCOILDX, 7508.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_80_Z513_HEATINGCOIL, User-Specified Nominal Capacity [W], 6249.02606
 Component Sizing Information, Fan:VariableVolume, LOBBY_80_Z513_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39056
 Component Sizing Information, Fan:VariableVolume, LOBBY_80_Z513_SUPPLYFAN, Design Electric Power Consumption [W], 334.76925
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_80_Z514_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23407
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_80_Z514_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4681.30919
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_80_Z514_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_80_Z514_COOLINGCOILDX, 4499.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_80_Z514_COOLINGCOILDX, 4499.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_80_Z514_HEATINGCOIL, User-Specified Nominal Capacity [W], 3745.04736
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_80_Z514_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23407
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_80_Z514_SUPPLYFAN, Design Electric Power Consumption [W], 200.62754
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_80_Z515_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.38428
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_80_Z515_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7685.66086
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_80_Z515_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_80_Z515_COOLINGCOILDX, 7387.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_80_Z515_COOLINGCOILDX, 7387.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_80_Z515_HEATINGCOIL, User-Specified Nominal Capacity [W], 6148.52868
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_80_Z515_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.38428
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_80_Z515_SUPPLYFAN, Design Electric Power Consumption [W], 329.38547
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_80_Z516_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.74654
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_80_Z516_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14930.85132
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_80_Z516_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_80_Z516_COOLINGCOILDX, 14351.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_80_Z516_COOLINGCOILDX, 14351.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_80_Z516_HEATINGCOIL, User-Specified Nominal Capacity [W], 11944.68105
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_80_Z516_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.74654
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_80_Z516_SUPPLYFAN, Design Electric Power Consumption [W], 639.89363
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_80_Z517_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11566
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_80_Z517_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2313.27729
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_80_Z517_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_80_Z517_COOLINGCOILDX, 2223.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_80_Z517_COOLINGCOILDX, 2223.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_80_Z517_HEATINGCOIL, User-Specified Nominal Capacity [W], 1850.62184
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_80_Z517_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11566
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_80_Z517_SUPPLYFAN, Design Electric Power Consumption [W], 99.14046
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_80_Z518_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20765
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_80_Z518_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4153.09163
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_80_Z518_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_80_Z518_COOLINGCOILDX, 3991.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_80_Z518_COOLINGCOILDX, 3991.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_80_Z518_HEATINGCOIL, User-Specified Nominal Capacity [W], 3322.47331
 Component Sizing Information, Fan:VariableVolume, STORAGE_80_Z518_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20765
 Component Sizing Information, Fan:VariableVolume, STORAGE_80_Z518_SUPPLYFAN, Design Electric Power Consumption [W], 177.98964
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_81_Z519_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.62365
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_81_Z519_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 12472.92345
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_81_Z519_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_81_Z519_COOLINGCOILDX, 11988.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_81_Z519_COOLINGCOILDX, 11988.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_81_Z519_HEATINGCOIL, User-Specified Nominal Capacity [W], 9978.33876
 Component Sizing Information, Fan:VariableVolume, LOBBY_81_Z519_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.62365
 Component Sizing Information, Fan:VariableVolume, LOBBY_81_Z519_SUPPLYFAN, Design Electric Power Consumption [W], 534.55386
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_81_Z520_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18352
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_81_Z520_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3670.41594
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_81_Z520_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_81_Z520_COOLINGCOILDX, 3527.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_81_Z520_COOLINGCOILDX, 3527.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_81_Z520_HEATINGCOIL, User-Specified Nominal Capacity [W], 2936.33275
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_81_Z520_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18352
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_81_Z520_SUPPLYFAN, Design Electric Power Consumption [W], 157.30354
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_81_Z521_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35741
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_81_Z521_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7148.22736
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_81_Z521_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_81_Z521_COOLINGCOILDX, 6870.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_81_Z521_COOLINGCOILDX, 6870.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_81_Z521_HEATINGCOIL, User-Specified Nominal Capacity [W], 5718.58189
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_81_Z521_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35741
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_81_Z521_SUPPLYFAN, Design Electric Power Consumption [W], 306.35260
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_81_Z522_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24784
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_81_Z522_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4956.82001
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_81_Z522_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_81_Z522_COOLINGCOILDX, 4764.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_81_Z522_COOLINGCOILDX, 4764.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_81_Z522_HEATINGCOIL, User-Specified Nominal Capacity [W], 3965.45600
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_81_Z522_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24784
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_81_Z522_SUPPLYFAN, Design Electric Power Consumption [W], 212.43514
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_81_Z523_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24811
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_81_Z523_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4962.20560
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_81_Z523_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_81_Z523_COOLINGCOILDX, 4769.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_81_Z523_COOLINGCOILDX, 4769.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_81_Z523_HEATINGCOIL, User-Specified Nominal Capacity [W], 3969.76448
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_81_Z523_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24811
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_81_Z523_SUPPLYFAN, Design Electric Power Consumption [W], 212.66595
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_81_Z524_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.27930E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_81_Z524_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1655.85922
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_81_Z524_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_81_Z524_COOLINGCOILDX, 1591.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_81_Z524_COOLINGCOILDX, 1591.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_81_Z524_HEATINGCOIL, User-Specified Nominal Capacity [W], 1324.68738
 Component Sizing Information, Fan:VariableVolume, STORAGE_81_Z524_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.27930E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_81_Z524_SUPPLYFAN, Design Electric Power Consumption [W], 70.96540
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_82_Z525_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.73172
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_82_Z525_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14634.37503
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_82_Z525_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_82_Z525_COOLINGCOILDX, 14066.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_82_Z525_COOLINGCOILDX, 14066.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_82_Z525_HEATINGCOIL, User-Specified Nominal Capacity [W], 11707.50002
 Component Sizing Information, Fan:VariableVolume, LOBBY_82_Z525_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.73172
 Component Sizing Information, Fan:VariableVolume, LOBBY_82_Z525_SUPPLYFAN, Design Electric Power Consumption [W], 627.18750
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_82_Z526_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.32357
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_82_Z526_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6471.47264
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_82_Z526_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_82_Z526_COOLINGCOILDX, 6220.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_82_Z526_COOLINGCOILDX, 6220.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_82_Z526_HEATINGCOIL, User-Specified Nominal Capacity [W], 5177.17811
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_82_Z526_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.32357
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_82_Z526_SUPPLYFAN, Design Electric Power Consumption [W], 277.34883
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_82_Z527_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35132
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_82_Z527_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7026.44322
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_82_Z527_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_82_Z527_COOLINGCOILDX, 6753.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_82_Z527_COOLINGCOILDX, 6753.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_82_Z527_HEATINGCOIL, User-Specified Nominal Capacity [W], 5621.15458
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_82_Z527_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35132
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_82_Z527_SUPPLYFAN, Design Electric Power Consumption [W], 301.13328
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_82_Z528_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.42282
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_82_Z528_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8456.46642
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_82_Z528_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_82_Z528_COOLINGCOILDX, 8128.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_82_Z528_COOLINGCOILDX, 8128.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_82_Z528_HEATINGCOIL, User-Specified Nominal Capacity [W], 6765.17314
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_82_Z528_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.42282
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_82_Z528_SUPPLYFAN, Design Electric Power Consumption [W], 362.41999
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_82_Z529_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.20553
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_82_Z529_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 44110.62632
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_82_Z529_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_82_Z529_COOLINGCOILDX, 42398.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_82_Z529_COOLINGCOILDX, 42398.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_82_Z529_HEATINGCOIL, User-Specified Nominal Capacity [W], 35288.50106
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_82_Z529_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.20553
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_82_Z529_SUPPLYFAN, Design Electric Power Consumption [W], 1890.45541
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_82_Z530_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19595
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_82_Z530_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3919.07386
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_82_Z530_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_82_Z530_COOLINGCOILDX, 3766.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_82_Z530_COOLINGCOILDX, 3766.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_82_Z530_HEATINGCOIL, User-Specified Nominal Capacity [W], 3135.25909
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_82_Z530_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19595
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_82_Z530_SUPPLYFAN, Design Electric Power Consumption [W], 167.96031
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_82_Z531_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_82_Z531_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3800.30109
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_82_Z531_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_82_Z531_COOLINGCOILDX, 3652.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_82_Z531_COOLINGCOILDX, 3652.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_82_Z531_HEATINGCOIL, User-Specified Nominal Capacity [W], 3040.24087
 Component Sizing Information, Fan:VariableVolume, STORAGE_82_Z531_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19002
 Component Sizing Information, Fan:VariableVolume, STORAGE_82_Z531_SUPPLYFAN, Design Electric Power Consumption [W], 162.87005
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,YEAR ROUND RUN PERIOD,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,Yes,Yes,Yes,Yes,Yes,Clark and Allen
Environment:Daylight Saving,No,
! <Sky Daylight Factors>, Sky Type, MonthAndDay, Daylighting Control Name, Enclosure Name, Window Name, Reference Point, Daylight Factor
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_1,LOBBY_0_REFERENCEPOINT1,8.0750E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_1,LOBBY_0_REFERENCEPOINT1,8.5873E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_1,LOBBY_0_REFERENCEPOINT1,6.1886E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_1,LOBBY_0_REFERENCEPOINT1,4.9747E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_2,LOBBY_0_REFERENCEPOINT1,2.8216E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_2,LOBBY_0_REFERENCEPOINT1,2.4691E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_2,LOBBY_0_REFERENCEPOINT1,2.2399E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_2,LOBBY_0_REFERENCEPOINT1,1.9905E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_3,LOBBY_0_REFERENCEPOINT1,4.1128E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_3,LOBBY_0_REFERENCEPOINT1,3.3309E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_3,LOBBY_0_REFERENCEPOINT1,2.9783E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_3,LOBBY_0_REFERENCEPOINT1,4.1510E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_4,LOBBY_0_REFERENCEPOINT1,3.6620E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_4,LOBBY_0_REFERENCEPOINT1,3.2204E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_4,LOBBY_0_REFERENCEPOINT1,3.5068E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_4,LOBBY_0_REFERENCEPOINT1,3.7947E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_1,CONFERENCE_0_REFERENCEPOINT1,2.3177E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_1,CONFERENCE_0_REFERENCEPOINT1,2.5416E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_1,CONFERENCE_0_REFERENCEPOINT1,1.5551E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_1,CONFERENCE_0_REFERENCEPOINT1,8.8094E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_2,CONFERENCE_0_REFERENCEPOINT1,3.9253E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_2,CONFERENCE_0_REFERENCEPOINT1,3.6293E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_2,CONFERENCE_0_REFERENCEPOINT1,3.2947E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_2,CONFERENCE_0_REFERENCEPOINT1,2.5035E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_3,CONFERENCE_0_REFERENCEPOINT1,2.2886E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_3,CONFERENCE_0_REFERENCEPOINT1,1.9530E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_3,CONFERENCE_0_REFERENCEPOINT1,1.7604E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_3,CONFERENCE_0_REFERENCEPOINT1,2.1697E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_4,CONFERENCE_0_REFERENCEPOINT1,1.1250E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_4,CONFERENCE_0_REFERENCEPOINT1,1.0984E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_4,CONFERENCE_0_REFERENCEPOINT1,1.0932E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_4,CONFERENCE_0_REFERENCEPOINT1,1.0072E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_1,BREAK_ROOM_0_REFERENCEPOINT1,8.5029E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_1,BREAK_ROOM_0_REFERENCEPOINT1,8.6767E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_1,BREAK_ROOM_0_REFERENCEPOINT1,7.6154E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_1,BREAK_ROOM_0_REFERENCEPOINT1,5.9700E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_2,BREAK_ROOM_0_REFERENCEPOINT1,5.4193E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_2,BREAK_ROOM_0_REFERENCEPOINT1,4.8683E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_2,BREAK_ROOM_0_REFERENCEPOINT1,5.2327E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_2,BREAK_ROOM_0_REFERENCEPOINT1,4.8724E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_3,BREAK_ROOM_0_REFERENCEPOINT1,4.2381E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_3,BREAK_ROOM_0_REFERENCEPOINT1,3.4331E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_3,BREAK_ROOM_0_REFERENCEPOINT1,3.0704E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_3,BREAK_ROOM_0_REFERENCEPOINT1,4.2783E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_4,BREAK_ROOM_0_REFERENCEPOINT1,2.3016E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_4,BREAK_ROOM_0_REFERENCEPOINT1,2.0079E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_4,BREAK_ROOM_0_REFERENCEPOINT1,2.1464E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_4,BREAK_ROOM_0_REFERENCEPOINT1,2.6164E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_1,OFFICE_PRIVATE_0_REFERENCEPOINT1,8.0951E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_1,OFFICE_PRIVATE_0_REFERENCEPOINT1,8.0662E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_1,OFFICE_PRIVATE_0_REFERENCEPOINT1,7.2429E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_1,OFFICE_PRIVATE_0_REFERENCEPOINT1,5.8118E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_2,OFFICE_PRIVATE_0_REFERENCEPOINT1,3.2473E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_2,OFFICE_PRIVATE_0_REFERENCEPOINT1,3.2100E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_2,OFFICE_PRIVATE_0_REFERENCEPOINT1,2.8339E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_2,OFFICE_PRIVATE_0_REFERENCEPOINT1,2.3074E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_3,OFFICE_PRIVATE_0_REFERENCEPOINT1,1.7221E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_3,OFFICE_PRIVATE_0_REFERENCEPOINT1,1.5350E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_3,OFFICE_PRIVATE_0_REFERENCEPOINT1,1.3375E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_3,OFFICE_PRIVATE_0_REFERENCEPOINT1,1.4282E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_4,OFFICE_PRIVATE_0_REFERENCEPOINT1,7.9952E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_4,OFFICE_PRIVATE_0_REFERENCEPOINT1,7.7431E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_4,OFFICE_PRIVATE_0_REFERENCEPOINT1,8.3711E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_4,OFFICE_PRIVATE_0_REFERENCEPOINT1,8.5253E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_1,LOBBY_1_REFERENCEPOINT1,1.9149E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_1,LOBBY_1_REFERENCEPOINT1,2.1447E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_1,LOBBY_1_REFERENCEPOINT1,1.2734E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_1,LOBBY_1_REFERENCEPOINT1,6.1493E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_2,LOBBY_1_REFERENCEPOINT1,3.0886E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_2,LOBBY_1_REFERENCEPOINT1,2.9402E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_2,LOBBY_1_REFERENCEPOINT1,2.6761E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_2,LOBBY_1_REFERENCEPOINT1,2.2006E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_3,LOBBY_1_REFERENCEPOINT1,1.7171E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_3,LOBBY_1_REFERENCEPOINT1,1.3976E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_3,LOBBY_1_REFERENCEPOINT1,9.7220E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_3,LOBBY_1_REFERENCEPOINT1,1.1083E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_4,LOBBY_1_REFERENCEPOINT1,1.6241E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_4,LOBBY_1_REFERENCEPOINT1,1.6128E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_4,LOBBY_1_REFERENCEPOINT1,1.3352E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_4,LOBBY_1_REFERENCEPOINT1,1.2614E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_1,CONFERENCE_1_REFERENCEPOINT1,5.7294E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_1,CONFERENCE_1_REFERENCEPOINT1,6.3984E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_1,CONFERENCE_1_REFERENCEPOINT1,3.9871E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_1,CONFERENCE_1_REFERENCEPOINT1,2.0375E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_2,CONFERENCE_1_REFERENCEPOINT1,2.7388E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_2,CONFERENCE_1_REFERENCEPOINT1,2.7284E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_2,CONFERENCE_1_REFERENCEPOINT1,2.2340E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_2,CONFERENCE_1_REFERENCEPOINT1,1.8319E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_3,CONFERENCE_1_REFERENCEPOINT1,1.1100E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_3,CONFERENCE_1_REFERENCEPOINT1,9.1393E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_3,CONFERENCE_1_REFERENCEPOINT1,7.3584E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_3,CONFERENCE_1_REFERENCEPOINT1,9.2158E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_4,CONFERENCE_1_REFERENCEPOINT1,1.8111E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_4,CONFERENCE_1_REFERENCEPOINT1,1.8320E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_4,CONFERENCE_1_REFERENCEPOINT1,1.4400E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_4,CONFERENCE_1_REFERENCEPOINT1,1.0347E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_1,BREAK_ROOM_1_REFERENCEPOINT1,9.2691E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_1,BREAK_ROOM_1_REFERENCEPOINT1,9.7810E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_1,BREAK_ROOM_1_REFERENCEPOINT1,6.9130E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_1,BREAK_ROOM_1_REFERENCEPOINT1,5.1193E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_2,BREAK_ROOM_1_REFERENCEPOINT1,4.6665E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_2,BREAK_ROOM_1_REFERENCEPOINT1,4.0789E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_2,BREAK_ROOM_1_REFERENCEPOINT1,4.3007E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_2,BREAK_ROOM_1_REFERENCEPOINT1,4.2269E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_3,BREAK_ROOM_1_REFERENCEPOINT1,4.9498E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_3,BREAK_ROOM_1_REFERENCEPOINT1,4.0316E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_3,BREAK_ROOM_1_REFERENCEPOINT1,3.6174E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_3,BREAK_ROOM_1_REFERENCEPOINT1,4.9942E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_4,BREAK_ROOM_1_REFERENCEPOINT1,4.0249E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_4,BREAK_ROOM_1_REFERENCEPOINT1,3.4397E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_4,BREAK_ROOM_1_REFERENCEPOINT1,3.7438E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_4,BREAK_ROOM_1_REFERENCEPOINT1,3.6337E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_1,OFFICE_OPEN_1_REFERENCEPOINT1,6.2530E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_1,OFFICE_OPEN_1_REFERENCEPOINT1,6.9614E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_1,OFFICE_OPEN_1_REFERENCEPOINT1,4.4458E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_1,OFFICE_OPEN_1_REFERENCEPOINT1,2.3227E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_2,OFFICE_OPEN_1_REFERENCEPOINT1,3.1459E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_2,OFFICE_OPEN_1_REFERENCEPOINT1,3.0744E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_2,OFFICE_OPEN_1_REFERENCEPOINT1,2.9796E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_2,OFFICE_OPEN_1_REFERENCEPOINT1,2.1330E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_3,OFFICE_OPEN_1_REFERENCEPOINT1,1.2181E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_3,OFFICE_OPEN_1_REFERENCEPOINT1,1.0225E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_3,OFFICE_OPEN_1_REFERENCEPOINT1,7.9835E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_3,OFFICE_OPEN_1_REFERENCEPOINT1,8.7363E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_4,OFFICE_OPEN_1_REFERENCEPOINT1,4.2041E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_4,OFFICE_OPEN_1_REFERENCEPOINT1,4.0022E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_4,OFFICE_OPEN_1_REFERENCEPOINT1,4.0179E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_4,OFFICE_OPEN_1_REFERENCEPOINT1,3.2386E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_1,OFFICE_PRIVATE_1_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_1,OFFICE_PRIVATE_1_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_1,OFFICE_PRIVATE_1_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_1,OFFICE_PRIVATE_1_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_2,OFFICE_PRIVATE_1_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_2,OFFICE_PRIVATE_1_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_2,OFFICE_PRIVATE_1_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_2,OFFICE_PRIVATE_1_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_3,OFFICE_PRIVATE_1_REFERENCEPOINT1,2.4765E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_3,OFFICE_PRIVATE_1_REFERENCEPOINT1,2.0234E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_3,OFFICE_PRIVATE_1_REFERENCEPOINT1,1.6077E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_3,OFFICE_PRIVATE_1_REFERENCEPOINT1,2.0967E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_4,OFFICE_PRIVATE_1_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_4,OFFICE_PRIVATE_1_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_4,OFFICE_PRIVATE_1_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_4,OFFICE_PRIVATE_1_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_1,LOBBY_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_1,LOBBY_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_1,LOBBY_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_1,LOBBY_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_2,LOBBY_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_2,LOBBY_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_2,LOBBY_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_2,LOBBY_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_3,LOBBY_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_3,LOBBY_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_3,LOBBY_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_3,LOBBY_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_4,LOBBY_2_REFERENCEPOINT1,5.1961E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_4,LOBBY_2_REFERENCEPOINT1,4.8761E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_4,LOBBY_2_REFERENCEPOINT1,4.8969E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_4,LOBBY_2_REFERENCEPOINT1,4.2103E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_1,CONFERENCE_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_1,CONFERENCE_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_1,CONFERENCE_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_1,CONFERENCE_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_2,CONFERENCE_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_2,CONFERENCE_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_2,CONFERENCE_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_2,CONFERENCE_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_3,CONFERENCE_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_3,CONFERENCE_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_3,CONFERENCE_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_3,CONFERENCE_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_4,CONFERENCE_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_4,CONFERENCE_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_4,CONFERENCE_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_4,CONFERENCE_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_1,BREAK_ROOM_2_REFERENCEPOINT1,7.4033E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_1,BREAK_ROOM_2_REFERENCEPOINT1,8.2494E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_1,BREAK_ROOM_2_REFERENCEPOINT1,5.2515E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_1,BREAK_ROOM_2_REFERENCEPOINT1,2.7372E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_2,BREAK_ROOM_2_REFERENCEPOINT1,5.0993E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_2,BREAK_ROOM_2_REFERENCEPOINT1,4.8395E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_2,BREAK_ROOM_2_REFERENCEPOINT1,4.9381E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_2,BREAK_ROOM_2_REFERENCEPOINT1,4.1405E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_3,BREAK_ROOM_2_REFERENCEPOINT1,1.3617E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_3,BREAK_ROOM_2_REFERENCEPOINT1,1.2284E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_3,BREAK_ROOM_2_REFERENCEPOINT1,1.0627E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_3,BREAK_ROOM_2_REFERENCEPOINT1,1.1452E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_4,BREAK_ROOM_2_REFERENCEPOINT1,2.1571E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_4,BREAK_ROOM_2_REFERENCEPOINT1,2.2202E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_4,BREAK_ROOM_2_REFERENCEPOINT1,1.7944E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_4,BREAK_ROOM_2_REFERENCEPOINT1,1.1130E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_1,OFFICE_OPEN_2_REFERENCEPOINT1,2.2587E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_1,OFFICE_OPEN_2_REFERENCEPOINT1,2.5684E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_1,OFFICE_OPEN_2_REFERENCEPOINT1,1.3505E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_1,OFFICE_OPEN_2_REFERENCEPOINT1,5.9837E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_2,OFFICE_OPEN_2_REFERENCEPOINT1,4.8563E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_2,OFFICE_OPEN_2_REFERENCEPOINT1,4.3839E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_2,OFFICE_OPEN_2_REFERENCEPOINT1,3.9630E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_2,OFFICE_OPEN_2_REFERENCEPOINT1,3.9728E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_3,OFFICE_OPEN_2_REFERENCEPOINT1,2.0035E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_3,OFFICE_OPEN_2_REFERENCEPOINT1,1.5748E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_3,OFFICE_OPEN_2_REFERENCEPOINT1,1.3276E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_3,OFFICE_OPEN_2_REFERENCEPOINT1,1.8973E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_4,OFFICE_OPEN_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_4,OFFICE_OPEN_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_4,OFFICE_OPEN_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_4,OFFICE_OPEN_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_1,OFFICE_PRIVATE_2_REFERENCEPOINT1,1.3516E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_1,OFFICE_PRIVATE_2_REFERENCEPOINT1,1.4734E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_1,OFFICE_PRIVATE_2_REFERENCEPOINT1,8.8059E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_1,OFFICE_PRIVATE_2_REFERENCEPOINT1,4.5194E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_2,OFFICE_PRIVATE_2_REFERENCEPOINT1,4.1037E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_2,OFFICE_PRIVATE_2_REFERENCEPOINT1,3.7251E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_2,OFFICE_PRIVATE_2_REFERENCEPOINT1,3.3983E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_2,OFFICE_PRIVATE_2_REFERENCEPOINT1,2.7979E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_3,OFFICE_PRIVATE_2_REFERENCEPOINT1,2.6932E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_3,OFFICE_PRIVATE_2_REFERENCEPOINT1,2.3062E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_3,OFFICE_PRIVATE_2_REFERENCEPOINT1,1.9646E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_3,OFFICE_PRIVATE_2_REFERENCEPOINT1,2.1494E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_4,OFFICE_PRIVATE_2_REFERENCEPOINT1,2.0551E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_4,OFFICE_PRIVATE_2_REFERENCEPOINT1,1.8312E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_4,OFFICE_PRIVATE_2_REFERENCEPOINT1,1.8693E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_4,OFFICE_PRIVATE_2_REFERENCEPOINT1,1.7431E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_1,LOBBY_3_REFERENCEPOINT1,4.7370E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_1,LOBBY_3_REFERENCEPOINT1,5.3338E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_1,LOBBY_3_REFERENCEPOINT1,3.1967E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_1,LOBBY_3_REFERENCEPOINT1,1.5215E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_2,LOBBY_3_REFERENCEPOINT1,4.7033E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_2,LOBBY_3_REFERENCEPOINT1,4.4054E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_2,LOBBY_3_REFERENCEPOINT1,4.4370E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_2,LOBBY_3_REFERENCEPOINT1,3.8305E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_3,LOBBY_3_REFERENCEPOINT1,2.3449E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_3,LOBBY_3_REFERENCEPOINT1,1.9092E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_3,LOBBY_3_REFERENCEPOINT1,1.3629E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_3,LOBBY_3_REFERENCEPOINT1,1.5362E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_4,LOBBY_3_REFERENCEPOINT1,1.1611E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_4,LOBBY_3_REFERENCEPOINT1,1.1058E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_4,LOBBY_3_REFERENCEPOINT1,8.0749E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_4,LOBBY_3_REFERENCEPOINT1,5.9306E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_1,CONFERENCE_3_REFERENCEPOINT1,7.1223E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_1,CONFERENCE_3_REFERENCEPOINT1,7.9281E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_1,CONFERENCE_3_REFERENCEPOINT1,5.0667E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_1,CONFERENCE_3_REFERENCEPOINT1,2.6517E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_2,CONFERENCE_3_REFERENCEPOINT1,5.8366E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_2,CONFERENCE_3_REFERENCEPOINT1,5.5450E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_2,CONFERENCE_3_REFERENCEPOINT1,5.3204E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_2,CONFERENCE_3_REFERENCEPOINT1,3.8973E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_3,CONFERENCE_3_REFERENCEPOINT1,2.2736E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_3,CONFERENCE_3_REFERENCEPOINT1,2.1975E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_3,CONFERENCE_3_REFERENCEPOINT1,2.1625E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_3,CONFERENCE_3_REFERENCEPOINT1,2.1056E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_4,CONFERENCE_3_REFERENCEPOINT1,5.6804E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_4,CONFERENCE_3_REFERENCEPOINT1,5.4803E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_4,CONFERENCE_3_REFERENCEPOINT1,5.3322E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_4,CONFERENCE_3_REFERENCEPOINT1,3.8748E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_1,OFFICE_OPEN_3_REFERENCEPOINT1,1.6943E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_1,OFFICE_OPEN_3_REFERENCEPOINT1,1.8643E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_1,OFFICE_OPEN_3_REFERENCEPOINT1,1.1837E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_1,OFFICE_OPEN_3_REFERENCEPOINT1,5.9219E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_2,OFFICE_OPEN_3_REFERENCEPOINT1,1.4113E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_2,OFFICE_OPEN_3_REFERENCEPOINT1,1.3585E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_2,OFFICE_OPEN_3_REFERENCEPOINT1,1.2373E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_2,OFFICE_OPEN_3_REFERENCEPOINT1,8.4918E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_3,OFFICE_OPEN_3_REFERENCEPOINT1,1.0275E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_3,OFFICE_OPEN_3_REFERENCEPOINT1,8.4861E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_3,OFFICE_OPEN_3_REFERENCEPOINT1,6.8661E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_3,OFFICE_OPEN_3_REFERENCEPOINT1,8.4454E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_4,OFFICE_OPEN_3_REFERENCEPOINT1,1.6234E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_4,OFFICE_OPEN_3_REFERENCEPOINT1,1.5248E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_4,OFFICE_OPEN_3_REFERENCEPOINT1,1.2025E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_4,OFFICE_OPEN_3_REFERENCEPOINT1,7.6702E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_1,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_1,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_1,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_1,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_2,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_2,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_2,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_2,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_3,OFFICE_PRIVATE_3_REFERENCEPOINT1,2.0759E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_3,OFFICE_PRIVATE_3_REFERENCEPOINT1,1.6241E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_3,OFFICE_PRIVATE_3_REFERENCEPOINT1,1.2234E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_3,OFFICE_PRIVATE_3_REFERENCEPOINT1,1.7275E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_4,OFFICE_PRIVATE_3_REFERENCEPOINT1,5.2399E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_4,OFFICE_PRIVATE_3_REFERENCEPOINT1,4.8629E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_4,OFFICE_PRIVATE_3_REFERENCEPOINT1,4.5266E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_4,OFFICE_PRIVATE_3_REFERENCEPOINT1,3.1606E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_1,LOBBY_4_REFERENCEPOINT1,2.7884E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_1,LOBBY_4_REFERENCEPOINT1,3.1835E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_1,LOBBY_4_REFERENCEPOINT1,1.5239E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_1,LOBBY_4_REFERENCEPOINT1,6.1823E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_2,LOBBY_4_REFERENCEPOINT1,2.9278E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_2,LOBBY_4_REFERENCEPOINT1,2.2597E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_2,LOBBY_4_REFERENCEPOINT1,1.1979E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_2,LOBBY_4_REFERENCEPOINT1,1.4377E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_3,LOBBY_4_REFERENCEPOINT1,1.4276E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_3,LOBBY_4_REFERENCEPOINT1,1.1031E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_3,LOBBY_4_REFERENCEPOINT1,7.4180E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_3,LOBBY_4_REFERENCEPOINT1,9.8768E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_4,LOBBY_4_REFERENCEPOINT1,3.3237E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_4,LOBBY_4_REFERENCEPOINT1,2.8896E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_4,LOBBY_4_REFERENCEPOINT1,3.1983E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_4,LOBBY_4_REFERENCEPOINT1,3.0918E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_1,CONFERENCE_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_1,CONFERENCE_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_1,CONFERENCE_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_1,CONFERENCE_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_2,CONFERENCE_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_2,CONFERENCE_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_2,CONFERENCE_4_REFERENCEPOINT1,0.0000
