 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_2,CONFERENCE_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_3,CONFERENCE_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_3,CONFERENCE_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_3,CONFERENCE_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_3,CONFERENCE_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_4,CONFERENCE_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_4,CONFERENCE_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_4,CONFERENCE_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_4,CONFERENCE_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_1,BREAK_ROOM_4_REFERENCEPOINT1,1.7758E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_1,BREAK_ROOM_4_REFERENCEPOINT1,2.0495E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_1,BREAK_ROOM_4_REFERENCEPOINT1,7.9787E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_1,BREAK_ROOM_4_REFERENCEPOINT1,2.6483E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_2,BREAK_ROOM_4_REFERENCEPOINT1,1.2076E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_2,BREAK_ROOM_4_REFERENCEPOINT1,1.0772E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_2,BREAK_ROOM_4_REFERENCEPOINT1,9.4032E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_2,BREAK_ROOM_4_REFERENCEPOINT1,1.0097E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_3,BREAK_ROOM_4_REFERENCEPOINT1,3.3742E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_3,BREAK_ROOM_4_REFERENCEPOINT1,2.6648E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_3,BREAK_ROOM_4_REFERENCEPOINT1,2.0073E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_3,BREAK_ROOM_4_REFERENCEPOINT1,2.5831E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_4,BREAK_ROOM_4_REFERENCEPOINT1,1.7635E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_4,BREAK_ROOM_4_REFERENCEPOINT1,1.4844E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_4,BREAK_ROOM_4_REFERENCEPOINT1,1.1729E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_4,BREAK_ROOM_4_REFERENCEPOINT1,1.0567E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_1,OFFICE_OPEN_4_REFERENCEPOINT1,4.8659E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_1,OFFICE_OPEN_4_REFERENCEPOINT1,5.4837E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_1,OFFICE_OPEN_4_REFERENCEPOINT1,3.2152E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_1,OFFICE_OPEN_4_REFERENCEPOINT1,1.4511E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_2,OFFICE_OPEN_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_2,OFFICE_OPEN_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_2,OFFICE_OPEN_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_2,OFFICE_OPEN_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_3,OFFICE_OPEN_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_3,OFFICE_OPEN_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_3,OFFICE_OPEN_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_3,OFFICE_OPEN_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_4,OFFICE_OPEN_4_REFERENCEPOINT1,1.0878E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_4,OFFICE_OPEN_4_REFERENCEPOINT1,1.1099E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_4,OFFICE_OPEN_4_REFERENCEPOINT1,7.0431E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_4,OFFICE_OPEN_4_REFERENCEPOINT1,4.3614E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_1,OFFICE_PRIVATE_4_REFERENCEPOINT1,3.6321E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_1,OFFICE_PRIVATE_4_REFERENCEPOINT1,3.9949E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_1,OFFICE_PRIVATE_4_REFERENCEPOINT1,2.4248E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_1,OFFICE_PRIVATE_4_REFERENCEPOINT1,1.1674E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_2,OFFICE_PRIVATE_4_REFERENCEPOINT1,4.1158E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_2,OFFICE_PRIVATE_4_REFERENCEPOINT1,3.5397E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_2,OFFICE_PRIVATE_4_REFERENCEPOINT1,3.6892E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_2,OFFICE_PRIVATE_4_REFERENCEPOINT1,3.7764E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_3,OFFICE_PRIVATE_4_REFERENCEPOINT1,6.9511E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_3,OFFICE_PRIVATE_4_REFERENCEPOINT1,5.6643E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_3,OFFICE_PRIVATE_4_REFERENCEPOINT1,5.0847E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_3,OFFICE_PRIVATE_4_REFERENCEPOINT1,7.0153E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_4,OFFICE_PRIVATE_4_REFERENCEPOINT1,7.8472E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_4,OFFICE_PRIVATE_4_REFERENCEPOINT1,7.3386E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_4,OFFICE_PRIVATE_4_REFERENCEPOINT1,7.3462E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_4,OFFICE_PRIVATE_4_REFERENCEPOINT1,6.3189E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_1,LOBBY_5_REFERENCEPOINT1,3.9983E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_1,LOBBY_5_REFERENCEPOINT1,4.4749E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_1,LOBBY_5_REFERENCEPOINT1,2.6340E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_1,LOBBY_5_REFERENCEPOINT1,1.1794E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_2,LOBBY_5_REFERENCEPOINT1,5.8819E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_2,LOBBY_5_REFERENCEPOINT1,5.5019E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_2,LOBBY_5_REFERENCEPOINT1,5.5143E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_2,LOBBY_5_REFERENCEPOINT1,4.7191E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_3,LOBBY_5_REFERENCEPOINT1,4.8368E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_3,LOBBY_5_REFERENCEPOINT1,3.9301E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_3,LOBBY_5_REFERENCEPOINT1,3.3538E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_3,LOBBY_5_REFERENCEPOINT1,4.5120E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_4,LOBBY_5_REFERENCEPOINT1,1.2395E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_4,LOBBY_5_REFERENCEPOINT1,1.0850E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_4,LOBBY_5_REFERENCEPOINT1,9.4892E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_4,LOBBY_5_REFERENCEPOINT1,9.9331E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_1,CONFERENCE_5_REFERENCEPOINT1,2.4409E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_1,CONFERENCE_5_REFERENCEPOINT1,2.6379E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_1,CONFERENCE_5_REFERENCEPOINT1,1.5805E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_1,CONFERENCE_5_REFERENCEPOINT1,9.3935E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_2,CONFERENCE_5_REFERENCEPOINT1,3.7766E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_2,CONFERENCE_5_REFERENCEPOINT1,3.9787E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_2,CONFERENCE_5_REFERENCEPOINT1,3.0082E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_2,CONFERENCE_5_REFERENCEPOINT1,2.5823E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_3,CONFERENCE_5_REFERENCEPOINT1,1.8676E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_3,CONFERENCE_5_REFERENCEPOINT1,1.5321E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_3,CONFERENCE_5_REFERENCEPOINT1,1.3693E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_3,CONFERENCE_5_REFERENCEPOINT1,1.7344E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_4,CONFERENCE_5_REFERENCEPOINT1,5.0772E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_4,CONFERENCE_5_REFERENCEPOINT1,4.7253E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_4,CONFERENCE_5_REFERENCEPOINT1,4.8072E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_4,CONFERENCE_5_REFERENCEPOINT1,4.1790E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_1,BREAK_ROOM_5_REFERENCEPOINT1,7.5754E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_1,BREAK_ROOM_5_REFERENCEPOINT1,8.4332E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_1,BREAK_ROOM_5_REFERENCEPOINT1,5.3873E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_1,BREAK_ROOM_5_REFERENCEPOINT1,2.8166E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_2,BREAK_ROOM_5_REFERENCEPOINT1,3.7401E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_2,BREAK_ROOM_5_REFERENCEPOINT1,3.6670E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_2,BREAK_ROOM_5_REFERENCEPOINT1,3.6502E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_2,BREAK_ROOM_5_REFERENCEPOINT1,2.6891E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_3,BREAK_ROOM_5_REFERENCEPOINT1,2.7119E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_3,BREAK_ROOM_5_REFERENCEPOINT1,2.7119E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_3,BREAK_ROOM_5_REFERENCEPOINT1,2.7119E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_3,BREAK_ROOM_5_REFERENCEPOINT1,2.7119E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_4,BREAK_ROOM_5_REFERENCEPOINT1,3.6130E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_4,BREAK_ROOM_5_REFERENCEPOINT1,3.5571E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_4,BREAK_ROOM_5_REFERENCEPOINT1,3.2975E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_4,BREAK_ROOM_5_REFERENCEPOINT1,2.2945E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_1,OFFICE_PRIVATE_5_REFERENCEPOINT1,1.9775E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_1,OFFICE_PRIVATE_5_REFERENCEPOINT1,1.9534E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_1,OFFICE_PRIVATE_5_REFERENCEPOINT1,1.9565E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_1,OFFICE_PRIVATE_5_REFERENCEPOINT1,1.8818E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_2,OFFICE_PRIVATE_5_REFERENCEPOINT1,2.0906E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_2,OFFICE_PRIVATE_5_REFERENCEPOINT1,1.8107E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_2,OFFICE_PRIVATE_5_REFERENCEPOINT1,1.5655E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_2,OFFICE_PRIVATE_5_REFERENCEPOINT1,1.6145E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_3,OFFICE_PRIVATE_5_REFERENCEPOINT1,2.2662E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_3,OFFICE_PRIVATE_5_REFERENCEPOINT1,1.8574E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_3,OFFICE_PRIVATE_5_REFERENCEPOINT1,1.4105E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_3,OFFICE_PRIVATE_5_REFERENCEPOINT1,1.6369E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_4,OFFICE_PRIVATE_5_REFERENCEPOINT1,3.8124E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_4,OFFICE_PRIVATE_5_REFERENCEPOINT1,3.3388E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_4,OFFICE_PRIVATE_5_REFERENCEPOINT1,2.7716E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_4,OFFICE_PRIVATE_5_REFERENCEPOINT1,2.9337E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_1,LOBBY_6_REFERENCEPOINT1,5.1884E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_1,LOBBY_6_REFERENCEPOINT1,5.7832E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_1,LOBBY_6_REFERENCEPOINT1,3.6662E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_1,LOBBY_6_REFERENCEPOINT1,1.8787E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_2,LOBBY_6_REFERENCEPOINT1,3.5994E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_2,LOBBY_6_REFERENCEPOINT1,3.4338E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_2,LOBBY_6_REFERENCEPOINT1,3.1388E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_2,LOBBY_6_REFERENCEPOINT1,2.3958E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_3,LOBBY_6_REFERENCEPOINT1,1.2811E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_3,LOBBY_6_REFERENCEPOINT1,9.7189E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_3,LOBBY_6_REFERENCEPOINT1,5.6209E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_3,LOBBY_6_REFERENCEPOINT1,6.8333E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_4,LOBBY_6_REFERENCEPOINT1,7.8212E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_4,LOBBY_6_REFERENCEPOINT1,8.7229E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_4,LOBBY_6_REFERENCEPOINT1,5.8085E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_4,LOBBY_6_REFERENCEPOINT1,2.5224E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_1,CONFERENCE_6_REFERENCEPOINT1,1.5736E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_1,CONFERENCE_6_REFERENCEPOINT1,1.6783E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_1,CONFERENCE_6_REFERENCEPOINT1,1.2693E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_1,CONFERENCE_6_REFERENCEPOINT1,6.0925E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_2,CONFERENCE_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_2,CONFERENCE_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_2,CONFERENCE_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_2,CONFERENCE_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_3,CONFERENCE_6_REFERENCEPOINT1,2.1688E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_3,CONFERENCE_6_REFERENCEPOINT1,1.7789E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_3,CONFERENCE_6_REFERENCEPOINT1,1.4712E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_3,CONFERENCE_6_REFERENCEPOINT1,1.8885E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_4,CONFERENCE_6_REFERENCEPOINT1,5.1924E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_4,CONFERENCE_6_REFERENCEPOINT1,4.8772E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_4,CONFERENCE_6_REFERENCEPOINT1,4.8740E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_4,CONFERENCE_6_REFERENCEPOINT1,4.0894E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_1,BREAK_ROOM_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_1,BREAK_ROOM_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_1,BREAK_ROOM_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_1,BREAK_ROOM_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_2,BREAK_ROOM_6_REFERENCEPOINT1,2.3444E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_2,BREAK_ROOM_6_REFERENCEPOINT1,2.0928E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_2,BREAK_ROOM_6_REFERENCEPOINT1,1.9985E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_2,BREAK_ROOM_6_REFERENCEPOINT1,1.6992E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_3,BREAK_ROOM_6_REFERENCEPOINT1,3.7312E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_3,BREAK_ROOM_6_REFERENCEPOINT1,3.0265E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_3,BREAK_ROOM_6_REFERENCEPOINT1,2.6197E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_3,BREAK_ROOM_6_REFERENCEPOINT1,3.6007E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_4,BREAK_ROOM_6_REFERENCEPOINT1,1.2758E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_4,BREAK_ROOM_6_REFERENCEPOINT1,1.1152E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_4,BREAK_ROOM_6_REFERENCEPOINT1,9.6823E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_4,BREAK_ROOM_6_REFERENCEPOINT1,9.5451E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_1,OFFICE_OPEN_6_REFERENCEPOINT1,3.1087E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_1,OFFICE_OPEN_6_REFERENCEPOINT1,3.5097E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_1,OFFICE_OPEN_6_REFERENCEPOINT1,2.0986E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_1,OFFICE_OPEN_6_REFERENCEPOINT1,1.0028E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_2,OFFICE_OPEN_6_REFERENCEPOINT1,9.9260E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_2,OFFICE_OPEN_6_REFERENCEPOINT1,8.4211E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_2,OFFICE_OPEN_6_REFERENCEPOINT1,7.4326E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_2,OFFICE_OPEN_6_REFERENCEPOINT1,6.1620E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_3,OFFICE_OPEN_6_REFERENCEPOINT1,9.6137E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_3,OFFICE_OPEN_6_REFERENCEPOINT1,7.9853E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_3,OFFICE_OPEN_6_REFERENCEPOINT1,5.8832E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_3,OFFICE_OPEN_6_REFERENCEPOINT1,6.6935E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_4,OFFICE_OPEN_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_4,OFFICE_OPEN_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_4,OFFICE_OPEN_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_4,OFFICE_OPEN_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_1,LOBBY_7_REFERENCEPOINT1,7.7136E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_1,LOBBY_7_REFERENCEPOINT1,8.5874E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_1,LOBBY_7_REFERENCEPOINT1,5.4838E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_1,LOBBY_7_REFERENCEPOINT1,2.8635E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_2,LOBBY_7_REFERENCEPOINT1,3.4075E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_2,LOBBY_7_REFERENCEPOINT1,3.3370E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_2,LOBBY_7_REFERENCEPOINT1,3.1103E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_2,LOBBY_7_REFERENCEPOINT1,2.0083E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_3,LOBBY_7_REFERENCEPOINT1,1.1358E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_3,LOBBY_7_REFERENCEPOINT1,9.1607E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_3,LOBBY_7_REFERENCEPOINT1,8.1219E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_3,LOBBY_7_REFERENCEPOINT1,1.0228E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_4,LOBBY_7_REFERENCEPOINT1,4.7855E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_4,LOBBY_7_REFERENCEPOINT1,4.5639E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_4,LOBBY_7_REFERENCEPOINT1,4.6451E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_4,LOBBY_7_REFERENCEPOINT1,3.7959E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_1,BREAK_ROOM_7_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_1,BREAK_ROOM_7_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_1,BREAK_ROOM_7_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_1,BREAK_ROOM_7_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_2,BREAK_ROOM_7_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_2,BREAK_ROOM_7_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_2,BREAK_ROOM_7_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_2,BREAK_ROOM_7_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_3,BREAK_ROOM_7_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_3,BREAK_ROOM_7_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_3,BREAK_ROOM_7_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_3,BREAK_ROOM_7_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_4,BREAK_ROOM_7_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_4,BREAK_ROOM_7_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_4,BREAK_ROOM_7_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_4,BREAK_ROOM_7_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_1,OFFICE_OPEN_7_REFERENCEPOINT1,1.5901E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_1,OFFICE_OPEN_7_REFERENCEPOINT1,1.8853E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_1,OFFICE_OPEN_7_REFERENCEPOINT1,7.9850E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_1,OFFICE_OPEN_7_REFERENCEPOINT1,3.0803E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_2,OFFICE_OPEN_7_REFERENCEPOINT1,2.8761E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_2,OFFICE_OPEN_7_REFERENCEPOINT1,2.7511E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_2,OFFICE_OPEN_7_REFERENCEPOINT1,2.6439E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_2,OFFICE_OPEN_7_REFERENCEPOINT1,2.8163E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_3,OFFICE_OPEN_7_REFERENCEPOINT1,1.4572E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_3,OFFICE_OPEN_7_REFERENCEPOINT1,1.1869E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_3,OFFICE_OPEN_7_REFERENCEPOINT1,9.3931E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_3,OFFICE_OPEN_7_REFERENCEPOINT1,1.2078E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_4,OFFICE_OPEN_7_REFERENCEPOINT1,3.1404E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_4,OFFICE_OPEN_7_REFERENCEPOINT1,2.8191E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_4,OFFICE_OPEN_7_REFERENCEPOINT1,3.0332E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_4,OFFICE_OPEN_7_REFERENCEPOINT1,2.6238E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_1,OFFICE_PRIVATE_7_REFERENCEPOINT1,4.5000E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_1,OFFICE_PRIVATE_7_REFERENCEPOINT1,4.3083E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_1,OFFICE_PRIVATE_7_REFERENCEPOINT1,4.0237E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_1,OFFICE_PRIVATE_7_REFERENCEPOINT1,2.8019E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_2,OFFICE_PRIVATE_7_REFERENCEPOINT1,4.6592E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_2,OFFICE_PRIVATE_7_REFERENCEPOINT1,4.2164E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_2,OFFICE_PRIVATE_7_REFERENCEPOINT1,3.8489E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_2,OFFICE_PRIVATE_7_REFERENCEPOINT1,3.4498E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_3,OFFICE_PRIVATE_7_REFERENCEPOINT1,5.6061E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_3,OFFICE_PRIVATE_7_REFERENCEPOINT1,4.5642E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_3,OFFICE_PRIVATE_7_REFERENCEPOINT1,4.0625E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_3,OFFICE_PRIVATE_7_REFERENCEPOINT1,5.5755E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_4,OFFICE_PRIVATE_7_REFERENCEPOINT1,2.6696E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_4,OFFICE_PRIVATE_7_REFERENCEPOINT1,2.3139E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_4,OFFICE_PRIVATE_7_REFERENCEPOINT1,2.1701E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_4,OFFICE_PRIVATE_7_REFERENCEPOINT1,2.1750E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_1,LOBBY_8_REFERENCEPOINT1,5.3936E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_1,LOBBY_8_REFERENCEPOINT1,6.0730E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_1,LOBBY_8_REFERENCEPOINT1,3.5454E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_1,LOBBY_8_REFERENCEPOINT1,1.6294E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_2,LOBBY_8_REFERENCEPOINT1,1.0608E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_2,LOBBY_8_REFERENCEPOINT1,1.1320E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_2,LOBBY_8_REFERENCEPOINT1,9.2992E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_2,LOBBY_8_REFERENCEPOINT1,5.9778E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_3,LOBBY_8_REFERENCEPOINT1,1.2315E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_3,LOBBY_8_REFERENCEPOINT1,9.3039E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_3,LOBBY_8_REFERENCEPOINT1,6.0357E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_3,LOBBY_8_REFERENCEPOINT1,7.9920E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_4,LOBBY_8_REFERENCEPOINT1,1.8231E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_4,LOBBY_8_REFERENCEPOINT1,1.6418E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_4,LOBBY_8_REFERENCEPOINT1,1.4350E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_4,LOBBY_8_REFERENCEPOINT1,1.3188E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_1,BREAK_ROOM_8_REFERENCEPOINT1,2.9695E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_1,BREAK_ROOM_8_REFERENCEPOINT1,3.3725E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_1,BREAK_ROOM_8_REFERENCEPOINT1,1.5171E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_1,BREAK_ROOM_8_REFERENCEPOINT1,5.4099E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_2,BREAK_ROOM_8_REFERENCEPOINT1,1.1157E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_2,BREAK_ROOM_8_REFERENCEPOINT1,1.0910E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_2,BREAK_ROOM_8_REFERENCEPOINT1,7.1931E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_2,BREAK_ROOM_8_REFERENCEPOINT1,5.0775E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_3,BREAK_ROOM_8_REFERENCEPOINT1,3.0782E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_3,BREAK_ROOM_8_REFERENCEPOINT1,2.4830E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_3,BREAK_ROOM_8_REFERENCEPOINT1,1.9668E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_3,BREAK_ROOM_8_REFERENCEPOINT1,2.5956E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_4,BREAK_ROOM_8_REFERENCEPOINT1,4.5159E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_4,BREAK_ROOM_8_REFERENCEPOINT1,4.3395E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_4,BREAK_ROOM_8_REFERENCEPOINT1,4.3846E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_4,BREAK_ROOM_8_REFERENCEPOINT1,3.3436E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_1,OFFICE_OPEN_8_REFERENCEPOINT1,3.3171E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_1,OFFICE_OPEN_8_REFERENCEPOINT1,3.7277E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_1,OFFICE_OPEN_8_REFERENCEPOINT1,2.1066E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_1,OFFICE_OPEN_8_REFERENCEPOINT1,9.7650E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_2,OFFICE_OPEN_8_REFERENCEPOINT1,2.3944E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_2,OFFICE_OPEN_8_REFERENCEPOINT1,2.3159E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_2,OFFICE_OPEN_8_REFERENCEPOINT1,2.1808E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_2,OFFICE_OPEN_8_REFERENCEPOINT1,1.5324E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_3,OFFICE_OPEN_8_REFERENCEPOINT1,8.4847E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_3,OFFICE_OPEN_8_REFERENCEPOINT1,7.3589E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_3,OFFICE_OPEN_8_REFERENCEPOINT1,5.9043E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_3,OFFICE_OPEN_8_REFERENCEPOINT1,6.3017E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_4,OFFICE_OPEN_8_REFERENCEPOINT1,5.1711E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_4,OFFICE_OPEN_8_REFERENCEPOINT1,4.3965E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_4,OFFICE_OPEN_8_REFERENCEPOINT1,3.4515E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_4,OFFICE_OPEN_8_REFERENCEPOINT1,2.6443E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_1,OFFICE_PRIVATE_8_REFERENCEPOINT1,6.7442E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_1,OFFICE_PRIVATE_8_REFERENCEPOINT1,7.5215E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_1,OFFICE_PRIVATE_8_REFERENCEPOINT1,4.7378E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_1,OFFICE_PRIVATE_8_REFERENCEPOINT1,2.4299E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_2,OFFICE_PRIVATE_8_REFERENCEPOINT1,7.1856E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_2,OFFICE_PRIVATE_8_REFERENCEPOINT1,6.7347E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_2,OFFICE_PRIVATE_8_REFERENCEPOINT1,6.7818E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_2,OFFICE_PRIVATE_8_REFERENCEPOINT1,5.8432E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_3,OFFICE_PRIVATE_8_REFERENCEPOINT1,1.5294E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_3,OFFICE_PRIVATE_8_REFERENCEPOINT1,1.3056E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_3,OFFICE_PRIVATE_8_REFERENCEPOINT1,1.2160E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_3,OFFICE_PRIVATE_8_REFERENCEPOINT1,1.4316E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_4,OFFICE_PRIVATE_8_REFERENCEPOINT1,2.4589E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_4,OFFICE_PRIVATE_8_REFERENCEPOINT1,2.5127E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_4,OFFICE_PRIVATE_8_REFERENCEPOINT1,1.8265E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_4,OFFICE_PRIVATE_8_REFERENCEPOINT1,9.7858E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_1,LOBBY_9_REFERENCEPOINT1,3.2423E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_1,LOBBY_9_REFERENCEPOINT1,3.5567E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_1,LOBBY_9_REFERENCEPOINT1,2.3836E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_1,LOBBY_9_REFERENCEPOINT1,1.2538E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_2,LOBBY_9_REFERENCEPOINT1,9.1140E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_2,LOBBY_9_REFERENCEPOINT1,7.8338E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_2,LOBBY_9_REFERENCEPOINT1,6.5789E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_2,LOBBY_9_REFERENCEPOINT1,7.0377E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_3,LOBBY_9_REFERENCEPOINT1,4.3794E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_3,LOBBY_9_REFERENCEPOINT1,3.5561E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_3,LOBBY_9_REFERENCEPOINT1,3.0417E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_3,LOBBY_9_REFERENCEPOINT1,4.1009E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_4,LOBBY_9_REFERENCEPOINT1,5.0313E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_4,LOBBY_9_REFERENCEPOINT1,4.7223E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_4,LOBBY_9_REFERENCEPOINT1,4.7420E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_4,LOBBY_9_REFERENCEPOINT1,4.0778E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_1,CONFERENCE_9_REFERENCEPOINT1,1.4928E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_1,CONFERENCE_9_REFERENCEPOINT1,1.7288E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_1,CONFERENCE_9_REFERENCEPOINT1,6.5068E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_1,CONFERENCE_9_REFERENCEPOINT1,1.9167E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_2,CONFERENCE_9_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_2,CONFERENCE_9_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_2,CONFERENCE_9_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_2,CONFERENCE_9_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_3,CONFERENCE_9_REFERENCEPOINT1,3.7814E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_3,CONFERENCE_9_REFERENCEPOINT1,3.0776E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_3,CONFERENCE_9_REFERENCEPOINT1,2.6979E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_3,CONFERENCE_9_REFERENCEPOINT1,3.7184E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_4,CONFERENCE_9_REFERENCEPOINT1,2.1477E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_4,CONFERENCE_9_REFERENCEPOINT1,1.8760E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_4,CONFERENCE_9_REFERENCEPOINT1,1.7541E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_4,CONFERENCE_9_REFERENCEPOINT1,1.7453E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_1,BREAK_ROOM_9_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_1,BREAK_ROOM_9_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_1,BREAK_ROOM_9_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_1,BREAK_ROOM_9_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_2,BREAK_ROOM_9_REFERENCEPOINT1,6.0608E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_2,BREAK_ROOM_9_REFERENCEPOINT1,5.6389E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_2,BREAK_ROOM_9_REFERENCEPOINT1,5.8078E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_2,BREAK_ROOM_9_REFERENCEPOINT1,5.0631E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_3,BREAK_ROOM_9_REFERENCEPOINT1,4.9922E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_3,BREAK_ROOM_9_REFERENCEPOINT1,4.0655E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_3,BREAK_ROOM_9_REFERENCEPOINT1,3.5630E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_3,BREAK_ROOM_9_REFERENCEPOINT1,4.9177E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_4,BREAK_ROOM_9_REFERENCEPOINT1,7.4334E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_4,BREAK_ROOM_9_REFERENCEPOINT1,6.3676E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_4,BREAK_ROOM_9_REFERENCEPOINT1,5.1101E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_4,BREAK_ROOM_9_REFERENCEPOINT1,5.4490E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_1,LOBBY_10_REFERENCEPOINT1,1.8951E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_1,LOBBY_10_REFERENCEPOINT1,2.1582E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_1,LOBBY_10_REFERENCEPOINT1,9.7114E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_1,LOBBY_10_REFERENCEPOINT1,4.1776E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_2,LOBBY_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_2,LOBBY_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_2,LOBBY_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_2,LOBBY_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_3,LOBBY_10_REFERENCEPOINT1,2.6679E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_3,LOBBY_10_REFERENCEPOINT1,2.0917E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_3,LOBBY_10_REFERENCEPOINT1,1.6520E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_3,LOBBY_10_REFERENCEPOINT1,2.3686E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_4,LOBBY_10_REFERENCEPOINT1,7.6599E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_4,LOBBY_10_REFERENCEPOINT1,7.3129E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_4,LOBBY_10_REFERENCEPOINT1,6.5290E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_4,LOBBY_10_REFERENCEPOINT1,6.1329E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_1,CONFERENCE_10_REFERENCEPOINT1,6.8416E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_1,CONFERENCE_10_REFERENCEPOINT1,7.0381E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_1,CONFERENCE_10_REFERENCEPOINT1,5.2329E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_1,CONFERENCE_10_REFERENCEPOINT1,3.3990E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_2,CONFERENCE_10_REFERENCEPOINT1,1.3285E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_2,CONFERENCE_10_REFERENCEPOINT1,1.2464E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_2,CONFERENCE_10_REFERENCEPOINT1,9.6132E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_2,CONFERENCE_10_REFERENCEPOINT1,7.2363E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_3,CONFERENCE_10_REFERENCEPOINT1,2.0347E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_3,CONFERENCE_10_REFERENCEPOINT1,1.7479E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_3,CONFERENCE_10_REFERENCEPOINT1,1.6361E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_3,CONFERENCE_10_REFERENCEPOINT1,2.0726E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_4,CONFERENCE_10_REFERENCEPOINT1,4.6190E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_4,CONFERENCE_10_REFERENCEPOINT1,4.1881E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_4,CONFERENCE_10_REFERENCEPOINT1,4.5556E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_4,CONFERENCE_10_REFERENCEPOINT1,4.0434E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_1,BREAK_ROOM_10_REFERENCEPOINT1,7.5755E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_1,BREAK_ROOM_10_REFERENCEPOINT1,8.4396E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_1,BREAK_ROOM_10_REFERENCEPOINT1,5.3612E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_1,BREAK_ROOM_10_REFERENCEPOINT1,2.7723E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_2,BREAK_ROOM_10_REFERENCEPOINT1,6.3964E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_2,BREAK_ROOM_10_REFERENCEPOINT1,6.0421E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_2,BREAK_ROOM_10_REFERENCEPOINT1,5.8557E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_2,BREAK_ROOM_10_REFERENCEPOINT1,4.4569E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_3,BREAK_ROOM_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_3,BREAK_ROOM_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_3,BREAK_ROOM_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_3,BREAK_ROOM_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_4,BREAK_ROOM_10_REFERENCEPOINT1,3.8928E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_4,BREAK_ROOM_10_REFERENCEPOINT1,4.0130E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_4,BREAK_ROOM_10_REFERENCEPOINT1,3.4764E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_4,BREAK_ROOM_10_REFERENCEPOINT1,2.2760E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_1,OFFICE_OPEN_10_REFERENCEPOINT1,2.3343E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_1,OFFICE_OPEN_10_REFERENCEPOINT1,2.6327E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_1,OFFICE_OPEN_10_REFERENCEPOINT1,1.4882E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_1,OFFICE_OPEN_10_REFERENCEPOINT1,6.9071E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_2,OFFICE_OPEN_10_REFERENCEPOINT1,3.5751E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_2,OFFICE_OPEN_10_REFERENCEPOINT1,3.2975E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_2,OFFICE_OPEN_10_REFERENCEPOINT1,3.4337E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_2,OFFICE_OPEN_10_REFERENCEPOINT1,2.9840E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_3,OFFICE_OPEN_10_REFERENCEPOINT1,2.3083E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_3,OFFICE_OPEN_10_REFERENCEPOINT1,1.8959E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_3,OFFICE_OPEN_10_REFERENCEPOINT1,1.5636E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_3,OFFICE_OPEN_10_REFERENCEPOINT1,2.0166E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_4,OFFICE_OPEN_10_REFERENCEPOINT1,5.0953E-007
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_4,OFFICE_OPEN_10_REFERENCEPOINT1,5.0953E-007
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_4,OFFICE_OPEN_10_REFERENCEPOINT1,5.0953E-007
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_4,OFFICE_OPEN_10_REFERENCEPOINT1,5.0953E-007
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_1,OFFICE_PRIVATE_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_1,OFFICE_PRIVATE_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_1,OFFICE_PRIVATE_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_1,OFFICE_PRIVATE_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_2,OFFICE_PRIVATE_10_REFERENCEPOINT1,2.1537E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_2,OFFICE_PRIVATE_10_REFERENCEPOINT1,1.8687E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_2,OFFICE_PRIVATE_10_REFERENCEPOINT1,1.9309E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_2,OFFICE_PRIVATE_10_REFERENCEPOINT1,1.4629E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_3,OFFICE_PRIVATE_10_REFERENCEPOINT1,1.8214E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_3,OFFICE_PRIVATE_10_REFERENCEPOINT1,1.4631E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_3,OFFICE_PRIVATE_10_REFERENCEPOINT1,1.1163E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_3,OFFICE_PRIVATE_10_REFERENCEPOINT1,1.4778E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_4,OFFICE_PRIVATE_10_REFERENCEPOINT1,1.8962E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_4,OFFICE_PRIVATE_10_REFERENCEPOINT1,1.6803E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_4,OFFICE_PRIVATE_10_REFERENCEPOINT1,1.8198E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_4,OFFICE_PRIVATE_10_REFERENCEPOINT1,1.6876E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_1,LOBBY_11_REFERENCEPOINT1,1.8053E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_1,LOBBY_11_REFERENCEPOINT1,1.9788E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_1,LOBBY_11_REFERENCEPOINT1,1.3332E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_1,LOBBY_11_REFERENCEPOINT1,6.0051E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_2,LOBBY_11_REFERENCEPOINT1,4.1322E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_2,LOBBY_11_REFERENCEPOINT1,3.8329E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_2,LOBBY_11_REFERENCEPOINT1,3.8533E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_2,LOBBY_11_REFERENCEPOINT1,3.2460E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_3,LOBBY_11_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_3,LOBBY_11_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_3,LOBBY_11_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_3,LOBBY_11_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_4,LOBBY_11_REFERENCEPOINT1,4.9304E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_4,LOBBY_11_REFERENCEPOINT1,4.4898E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_4,LOBBY_11_REFERENCEPOINT1,4.5076E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_4,LOBBY_11_REFERENCEPOINT1,4.4939E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_1,CONFERENCE_11_REFERENCEPOINT1,4.9275E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_1,CONFERENCE_11_REFERENCEPOINT1,5.5598E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_1,CONFERENCE_11_REFERENCEPOINT1,3.3876E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_1,CONFERENCE_11_REFERENCEPOINT1,1.6840E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_2,CONFERENCE_11_REFERENCEPOINT1,6.8010E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_2,CONFERENCE_11_REFERENCEPOINT1,6.3714E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_2,CONFERENCE_11_REFERENCEPOINT1,6.4170E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_2,CONFERENCE_11_REFERENCEPOINT1,5.5424E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_3,CONFERENCE_11_REFERENCEPOINT1,2.8416E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_3,CONFERENCE_11_REFERENCEPOINT1,2.2254E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_3,CONFERENCE_11_REFERENCEPOINT1,1.8458E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_3,CONFERENCE_11_REFERENCEPOINT1,2.6951E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_4,CONFERENCE_11_REFERENCEPOINT1,7.2206E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_4,CONFERENCE_11_REFERENCEPOINT1,6.9522E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_4,CONFERENCE_11_REFERENCEPOINT1,4.5795E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_4,CONFERENCE_11_REFERENCEPOINT1,3.5756E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_1,BREAK_ROOM_11_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_1,BREAK_ROOM_11_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_1,BREAK_ROOM_11_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_1,BREAK_ROOM_11_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_2,BREAK_ROOM_11_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_2,BREAK_ROOM_11_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_2,BREAK_ROOM_11_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_2,BREAK_ROOM_11_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_3,BREAK_ROOM_11_REFERENCEPOINT1,4.2272E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_3,BREAK_ROOM_11_REFERENCEPOINT1,3.4418E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_3,BREAK_ROOM_11_REFERENCEPOINT1,3.0866E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_3,BREAK_ROOM_11_REFERENCEPOINT1,4.2629E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_4,BREAK_ROOM_11_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_4,BREAK_ROOM_11_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_4,BREAK_ROOM_11_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_4,BREAK_ROOM_11_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_1,OFFICE_OPEN_11_REFERENCEPOINT1,4.2080E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_1,OFFICE_OPEN_11_REFERENCEPOINT1,4.7202E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_1,OFFICE_OPEN_11_REFERENCEPOINT1,2.8141E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_1,OFFICE_OPEN_11_REFERENCEPOINT1,1.4488E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_2,OFFICE_OPEN_11_REFERENCEPOINT1,1.4051E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_2,OFFICE_OPEN_11_REFERENCEPOINT1,1.3927E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_2,OFFICE_OPEN_11_REFERENCEPOINT1,1.0250E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_2,OFFICE_OPEN_11_REFERENCEPOINT1,6.1692E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_3,OFFICE_OPEN_11_REFERENCEPOINT1,1.6292E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_3,OFFICE_OPEN_11_REFERENCEPOINT1,1.2950E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_3,OFFICE_OPEN_11_REFERENCEPOINT1,8.5892E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_3,OFFICE_OPEN_11_REFERENCEPOINT1,9.8185E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_4,OFFICE_OPEN_11_REFERENCEPOINT1,4.1108E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_4,OFFICE_OPEN_11_REFERENCEPOINT1,3.8575E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_4,OFFICE_OPEN_11_REFERENCEPOINT1,3.8730E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_4,OFFICE_OPEN_11_REFERENCEPOINT1,3.3270E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_1,OFFICE_PRIVATE_11_REFERENCEPOINT1,2.9135E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_1,OFFICE_PRIVATE_11_REFERENCEPOINT1,3.2146E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_1,OFFICE_PRIVATE_11_REFERENCEPOINT1,2.1692E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_1,OFFICE_PRIVATE_11_REFERENCEPOINT1,1.0909E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_2,OFFICE_PRIVATE_11_REFERENCEPOINT1,2.7845E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_2,OFFICE_PRIVATE_11_REFERENCEPOINT1,2.3655E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_2,OFFICE_PRIVATE_11_REFERENCEPOINT1,2.3511E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_2,OFFICE_PRIVATE_11_REFERENCEPOINT1,2.5160E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_3,OFFICE_PRIVATE_11_REFERENCEPOINT1,5.4700E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_3,OFFICE_PRIVATE_11_REFERENCEPOINT1,4.4561E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_3,OFFICE_PRIVATE_11_REFERENCEPOINT1,3.9817E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_3,OFFICE_PRIVATE_11_REFERENCEPOINT1,5.4911E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_4,OFFICE_PRIVATE_11_REFERENCEPOINT1,7.9697E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_4,OFFICE_PRIVATE_11_REFERENCEPOINT1,7.4724E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_4,OFFICE_PRIVATE_11_REFERENCEPOINT1,7.4952E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_4,OFFICE_PRIVATE_11_REFERENCEPOINT1,6.4237E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_1,LOBBY_12_REFERENCEPOINT1,2.4352E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_1,LOBBY_12_REFERENCEPOINT1,2.7545E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_1,LOBBY_12_REFERENCEPOINT1,1.6527E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_1,LOBBY_12_REFERENCEPOINT1,7.8743E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_2,LOBBY_12_REFERENCEPOINT1,4.7773E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_2,LOBBY_12_REFERENCEPOINT1,4.7964E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_2,LOBBY_12_REFERENCEPOINT1,4.4980E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_2,LOBBY_12_REFERENCEPOINT1,4.1896E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_3,LOBBY_12_REFERENCEPOINT1,1.2370E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_3,LOBBY_12_REFERENCEPOINT1,9.8289E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_3,LOBBY_12_REFERENCEPOINT1,7.8135E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_3,LOBBY_12_REFERENCEPOINT1,9.7036E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_4,LOBBY_12_REFERENCEPOINT1,5.2215E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_4,LOBBY_12_REFERENCEPOINT1,4.8799E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_4,LOBBY_12_REFERENCEPOINT1,4.8902E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_4,LOBBY_12_REFERENCEPOINT1,4.1281E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_1,CONFERENCE_12_REFERENCEPOINT1,5.9138E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_1,CONFERENCE_12_REFERENCEPOINT1,6.5841E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_1,CONFERENCE_12_REFERENCEPOINT1,4.2034E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_1,CONFERENCE_12_REFERENCEPOINT1,2.1935E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_2,CONFERENCE_12_REFERENCEPOINT1,6.9888E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_2,CONFERENCE_12_REFERENCEPOINT1,6.5471E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_2,CONFERENCE_12_REFERENCEPOINT1,6.5814E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_2,CONFERENCE_12_REFERENCEPOINT1,5.6292E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_3,CONFERENCE_12_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_3,CONFERENCE_12_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_3,CONFERENCE_12_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_3,CONFERENCE_12_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_4,CONFERENCE_12_REFERENCEPOINT1,3.4461E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_4,CONFERENCE_12_REFERENCEPOINT1,3.5130E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_4,CONFERENCE_12_REFERENCEPOINT1,3.3590E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_4,CONFERENCE_12_REFERENCEPOINT1,2.2653E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_1,BREAK_ROOM_12_REFERENCEPOINT1,1.3376E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_1,BREAK_ROOM_12_REFERENCEPOINT1,1.5245E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_1,BREAK_ROOM_12_REFERENCEPOINT1,6.4365E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_1,BREAK_ROOM_12_REFERENCEPOINT1,2.6057E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_2,BREAK_ROOM_12_REFERENCEPOINT1,4.4514E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_2,BREAK_ROOM_12_REFERENCEPOINT1,3.9386E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_2,BREAK_ROOM_12_REFERENCEPOINT1,3.9959E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_2,BREAK_ROOM_12_REFERENCEPOINT1,3.5567E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_3,BREAK_ROOM_12_REFERENCEPOINT1,4.5559E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_3,BREAK_ROOM_12_REFERENCEPOINT1,3.7061E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_3,BREAK_ROOM_12_REFERENCEPOINT1,3.2931E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_3,BREAK_ROOM_12_REFERENCEPOINT1,4.5322E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_4,BREAK_ROOM_12_REFERENCEPOINT1,2.5115E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_4,BREAK_ROOM_12_REFERENCEPOINT1,2.1272E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_4,BREAK_ROOM_12_REFERENCEPOINT1,2.0621E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_4,BREAK_ROOM_12_REFERENCEPOINT1,2.0939E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_1,OFFICE_OPEN_12_REFERENCEPOINT1,4.1016E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_1,OFFICE_OPEN_12_REFERENCEPOINT1,4.6636E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_1,OFFICE_OPEN_12_REFERENCEPOINT1,2.8310E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_1,OFFICE_OPEN_12_REFERENCEPOINT1,1.3867E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_2,OFFICE_OPEN_12_REFERENCEPOINT1,3.8249E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_2,OFFICE_OPEN_12_REFERENCEPOINT1,3.5776E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_2,OFFICE_OPEN_12_REFERENCEPOINT1,3.5547E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_2,OFFICE_OPEN_12_REFERENCEPOINT1,2.8928E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_3,OFFICE_OPEN_12_REFERENCEPOINT1,1.8079E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_3,OFFICE_OPEN_12_REFERENCEPOINT1,1.3686E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_3,OFFICE_OPEN_12_REFERENCEPOINT1,9.1740E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_3,OFFICE_OPEN_12_REFERENCEPOINT1,1.2342E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_4,OFFICE_OPEN_12_REFERENCEPOINT1,5.0032E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_4,OFFICE_OPEN_12_REFERENCEPOINT1,5.2918E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_4,OFFICE_OPEN_12_REFERENCEPOINT1,4.3035E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_4,OFFICE_OPEN_12_REFERENCEPOINT1,3.2732E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_1,OFFICE_PRIVATE_12_REFERENCEPOINT1,2.5737E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_1,OFFICE_PRIVATE_12_REFERENCEPOINT1,2.9431E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_1,OFFICE_PRIVATE_12_REFERENCEPOINT1,1.3915E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_1,OFFICE_PRIVATE_12_REFERENCEPOINT1,6.3018E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_2,OFFICE_PRIVATE_12_REFERENCEPOINT1,2.8970E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_2,OFFICE_PRIVATE_12_REFERENCEPOINT1,2.6012E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_2,OFFICE_PRIVATE_12_REFERENCEPOINT1,2.0259E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_2,OFFICE_PRIVATE_12_REFERENCEPOINT1,1.5711E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_3,OFFICE_PRIVATE_12_REFERENCEPOINT1,4.2240E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_3,OFFICE_PRIVATE_12_REFERENCEPOINT1,3.2763E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_3,OFFICE_PRIVATE_12_REFERENCEPOINT1,2.2730E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_3,OFFICE_PRIVATE_12_REFERENCEPOINT1,2.8771E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_4,OFFICE_PRIVATE_12_REFERENCEPOINT1,3.1839E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_4,OFFICE_PRIVATE_12_REFERENCEPOINT1,2.8145E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_4,OFFICE_PRIVATE_12_REFERENCEPOINT1,2.4873E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_4,OFFICE_PRIVATE_12_REFERENCEPOINT1,1.9577E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_1,LOBBY_13_REFERENCEPOINT1,2.3833E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_1,LOBBY_13_REFERENCEPOINT1,2.6809E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_1,LOBBY_13_REFERENCEPOINT1,1.5758E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_1,LOBBY_13_REFERENCEPOINT1,7.4779E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_2,LOBBY_13_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_2,LOBBY_13_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_2,LOBBY_13_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_2,LOBBY_13_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_3,LOBBY_13_REFERENCEPOINT1,4.5832E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_3,LOBBY_13_REFERENCEPOINT1,3.8788E-005
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_3,LOBBY_13_REFERENCEPOINT1,4.1846E-005
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_3,LOBBY_13_REFERENCEPOINT1,3.8876E-005
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_4,LOBBY_13_REFERENCEPOINT1,4.0673E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_4,LOBBY_13_REFERENCEPOINT1,3.7345E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_4,LOBBY_13_REFERENCEPOINT1,3.5423E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_4,LOBBY_13_REFERENCEPOINT1,2.6494E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_1,CONFERENCE_13_REFERENCEPOINT1,1.3417E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_1,CONFERENCE_13_REFERENCEPOINT1,1.1896E-005
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_1,CONFERENCE_13_REFERENCEPOINT1,1.7051E-005
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_1,CONFERENCE_13_REFERENCEPOINT1,1.2950E-005
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_2,CONFERENCE_13_REFERENCEPOINT1,1.8116E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_2,CONFERENCE_13_REFERENCEPOINT1,1.6316E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_2,CONFERENCE_13_REFERENCEPOINT1,1.4149E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_2,CONFERENCE_13_REFERENCEPOINT1,9.5839E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_3,CONFERENCE_13_REFERENCEPOINT1,1.4380E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_3,CONFERENCE_13_REFERENCEPOINT1,1.1858E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_3,CONFERENCE_13_REFERENCEPOINT1,8.7974E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_3,CONFERENCE_13_REFERENCEPOINT1,1.0517E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_4,CONFERENCE_13_REFERENCEPOINT1,3.5275E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_4,CONFERENCE_13_REFERENCEPOINT1,3.4980E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_4,CONFERENCE_13_REFERENCEPOINT1,3.0431E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_4,CONFERENCE_13_REFERENCEPOINT1,1.6062E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_1,BREAK_ROOM_13_REFERENCEPOINT1,3.1143E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_1,BREAK_ROOM_13_REFERENCEPOINT1,3.5276E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_1,BREAK_ROOM_13_REFERENCEPOINT1,2.0386E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_1,BREAK_ROOM_13_REFERENCEPOINT1,8.2056E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_2,BREAK_ROOM_13_REFERENCEPOINT1,7.0054E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_2,BREAK_ROOM_13_REFERENCEPOINT1,5.7843E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_2,BREAK_ROOM_13_REFERENCEPOINT1,4.1054E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_2,BREAK_ROOM_13_REFERENCEPOINT1,4.4472E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_3,BREAK_ROOM_13_REFERENCEPOINT1,1.5500E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_3,BREAK_ROOM_13_REFERENCEPOINT1,1.3308E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_3,BREAK_ROOM_13_REFERENCEPOINT1,1.0735E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_3,BREAK_ROOM_13_REFERENCEPOINT1,1.1242E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_4,BREAK_ROOM_13_REFERENCEPOINT1,4.4654E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_4,BREAK_ROOM_13_REFERENCEPOINT1,4.1644E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_4,BREAK_ROOM_13_REFERENCEPOINT1,3.3834E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_4,BREAK_ROOM_13_REFERENCEPOINT1,2.5269E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_1,OFFICE_PRIVATE_13_REFERENCEPOINT1,4.1500E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_1,OFFICE_PRIVATE_13_REFERENCEPOINT1,4.6525E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_1,OFFICE_PRIVATE_13_REFERENCEPOINT1,2.3185E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_1,OFFICE_PRIVATE_13_REFERENCEPOINT1,9.3253E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_2,OFFICE_PRIVATE_13_REFERENCEPOINT1,4.0111E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_2,OFFICE_PRIVATE_13_REFERENCEPOINT1,3.6952E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_2,OFFICE_PRIVATE_13_REFERENCEPOINT1,3.1373E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_2,OFFICE_PRIVATE_13_REFERENCEPOINT1,2.4887E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_3,OFFICE_PRIVATE_13_REFERENCEPOINT1,1.5014E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_3,OFFICE_PRIVATE_13_REFERENCEPOINT1,1.2730E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_3,OFFICE_PRIVATE_13_REFERENCEPOINT1,1.0246E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_3,OFFICE_PRIVATE_13_REFERENCEPOINT1,1.0593E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_4,OFFICE_PRIVATE_13_REFERENCEPOINT1,4.6210E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_4,OFFICE_PRIVATE_13_REFERENCEPOINT1,4.3047E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_4,OFFICE_PRIVATE_13_REFERENCEPOINT1,3.6624E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_4,OFFICE_PRIVATE_13_REFERENCEPOINT1,3.7756E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_1,LOBBY_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_1,LOBBY_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_1,LOBBY_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_1,LOBBY_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_2,LOBBY_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_2,LOBBY_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_2,LOBBY_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_2,LOBBY_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_3,LOBBY_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_3,LOBBY_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_3,LOBBY_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_3,LOBBY_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_4,LOBBY_14_REFERENCEPOINT1,7.1738E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_4,LOBBY_14_REFERENCEPOINT1,6.6950E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_4,LOBBY_14_REFERENCEPOINT1,6.7534E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_4,LOBBY_14_REFERENCEPOINT1,5.7471E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_1,CONFERENCE_14_REFERENCEPOINT1,6.4270E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_1,CONFERENCE_14_REFERENCEPOINT1,7.2538E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_1,CONFERENCE_14_REFERENCEPOINT1,4.2789E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_1,CONFERENCE_14_REFERENCEPOINT1,1.9257E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_2,CONFERENCE_14_REFERENCEPOINT1,2.8419E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_2,CONFERENCE_14_REFERENCEPOINT1,2.7874E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_2,CONFERENCE_14_REFERENCEPOINT1,2.2380E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_2,CONFERENCE_14_REFERENCEPOINT1,1.3760E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_3,CONFERENCE_14_REFERENCEPOINT1,1.5870E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_3,CONFERENCE_14_REFERENCEPOINT1,1.4606E-005
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_3,CONFERENCE_14_REFERENCEPOINT1,1.4318E-005
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_3,CONFERENCE_14_REFERENCEPOINT1,1.2702E-005
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_4,CONFERENCE_14_REFERENCEPOINT1,1.9803E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_4,CONFERENCE_14_REFERENCEPOINT1,1.9075E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_4,CONFERENCE_14_REFERENCEPOINT1,1.7359E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_4,CONFERENCE_14_REFERENCEPOINT1,1.2464E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_1,BREAK_ROOM_14_REFERENCEPOINT1,1.1642E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_1,BREAK_ROOM_14_REFERENCEPOINT1,1.1562E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_1,BREAK_ROOM_14_REFERENCEPOINT1,1.1635E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_1,BREAK_ROOM_14_REFERENCEPOINT1,1.1487E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_2,BREAK_ROOM_14_REFERENCEPOINT1,2.9858E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_2,BREAK_ROOM_14_REFERENCEPOINT1,2.5671E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_2,BREAK_ROOM_14_REFERENCEPOINT1,2.6182E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_2,BREAK_ROOM_14_REFERENCEPOINT1,2.9159E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_3,BREAK_ROOM_14_REFERENCEPOINT1,6.1534E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_3,BREAK_ROOM_14_REFERENCEPOINT1,5.0125E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_3,BREAK_ROOM_14_REFERENCEPOINT1,4.4979E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_3,BREAK_ROOM_14_REFERENCEPOINT1,6.2095E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_4,BREAK_ROOM_14_REFERENCEPOINT1,5.3337E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_4,BREAK_ROOM_14_REFERENCEPOINT1,4.7555E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_4,BREAK_ROOM_14_REFERENCEPOINT1,5.2827E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_4,BREAK_ROOM_14_REFERENCEPOINT1,4.9910E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_1,OFFICE_OPEN_14_REFERENCEPOINT1,1.3318E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_1,OFFICE_OPEN_14_REFERENCEPOINT1,1.4434E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_1,OFFICE_OPEN_14_REFERENCEPOINT1,7.9133E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_1,OFFICE_OPEN_14_REFERENCEPOINT1,3.3410E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_2,OFFICE_OPEN_14_REFERENCEPOINT1,4.7001E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_2,OFFICE_OPEN_14_REFERENCEPOINT1,4.4841E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_2,OFFICE_OPEN_14_REFERENCEPOINT1,4.1963E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_2,OFFICE_OPEN_14_REFERENCEPOINT1,4.2972E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_3,OFFICE_OPEN_14_REFERENCEPOINT1,1.8084E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_3,OFFICE_OPEN_14_REFERENCEPOINT1,1.4957E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_3,OFFICE_OPEN_14_REFERENCEPOINT1,1.2577E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_3,OFFICE_OPEN_14_REFERENCEPOINT1,1.5671E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_4,OFFICE_OPEN_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_4,OFFICE_OPEN_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_4,OFFICE_OPEN_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_4,OFFICE_OPEN_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_1,OFFICE_PRIVATE_14_REFERENCEPOINT1,2.5215E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_1,OFFICE_PRIVATE_14_REFERENCEPOINT1,2.2625E-005
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_1,OFFICE_PRIVATE_14_REFERENCEPOINT1,2.2947E-005
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_1,OFFICE_PRIVATE_14_REFERENCEPOINT1,1.5068E-005
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_2,OFFICE_PRIVATE_14_REFERENCEPOINT1,1.2002E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_2,OFFICE_PRIVATE_14_REFERENCEPOINT1,1.1100E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_2,OFFICE_PRIVATE_14_REFERENCEPOINT1,1.0635E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_2,OFFICE_PRIVATE_14_REFERENCEPOINT1,7.5174E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_3,OFFICE_PRIVATE_14_REFERENCEPOINT1,7.3428E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_3,OFFICE_PRIVATE_14_REFERENCEPOINT1,6.5333E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_3,OFFICE_PRIVATE_14_REFERENCEPOINT1,5.4060E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_3,OFFICE_PRIVATE_14_REFERENCEPOINT1,5.7638E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_4,OFFICE_PRIVATE_14_REFERENCEPOINT1,1.9941E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_4,OFFICE_PRIVATE_14_REFERENCEPOINT1,1.9305E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_4,OFFICE_PRIVATE_14_REFERENCEPOINT1,1.6030E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_4,OFFICE_PRIVATE_14_REFERENCEPOINT1,9.6067E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_1,LOBBY_15_REFERENCEPOINT1,4.2088E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_1,LOBBY_15_REFERENCEPOINT1,4.2088E-005
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_1,LOBBY_15_REFERENCEPOINT1,4.2088E-005
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_1,LOBBY_15_REFERENCEPOINT1,4.2088E-005
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_2,LOBBY_15_REFERENCEPOINT1,1.9269E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_2,LOBBY_15_REFERENCEPOINT1,1.6749E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_2,LOBBY_15_REFERENCEPOINT1,1.5354E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_2,LOBBY_15_REFERENCEPOINT1,1.5095E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_3,LOBBY_15_REFERENCEPOINT1,4.7990E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_3,LOBBY_15_REFERENCEPOINT1,3.8966E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_3,LOBBY_15_REFERENCEPOINT1,3.3065E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_3,LOBBY_15_REFERENCEPOINT1,4.3817E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_4,LOBBY_15_REFERENCEPOINT1,4.5902E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_4,LOBBY_15_REFERENCEPOINT1,4.0734E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_4,LOBBY_15_REFERENCEPOINT1,4.9402E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_4,LOBBY_15_REFERENCEPOINT1,5.6478E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_1,CONFERENCE_15_REFERENCEPOINT1,4.6013E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_1,CONFERENCE_15_REFERENCEPOINT1,5.2218E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_1,CONFERENCE_15_REFERENCEPOINT1,2.9345E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_1,CONFERENCE_15_REFERENCEPOINT1,1.3531E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_2,CONFERENCE_15_REFERENCEPOINT1,7.2198E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_2,CONFERENCE_15_REFERENCEPOINT1,6.7582E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_2,CONFERENCE_15_REFERENCEPOINT1,6.2383E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_2,CONFERENCE_15_REFERENCEPOINT1,4.8486E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_3,CONFERENCE_15_REFERENCEPOINT1,2.6171E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_3,CONFERENCE_15_REFERENCEPOINT1,2.1327E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_3,CONFERENCE_15_REFERENCEPOINT1,1.8967E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_3,CONFERENCE_15_REFERENCEPOINT1,2.6410E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_4,CONFERENCE_15_REFERENCEPOINT1,5.5882E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_4,CONFERENCE_15_REFERENCEPOINT1,5.3995E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_4,CONFERENCE_15_REFERENCEPOINT1,3.9892E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_4,CONFERENCE_15_REFERENCEPOINT1,3.5716E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_1,BREAK_ROOM_15_REFERENCEPOINT1,2.7723E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_1,BREAK_ROOM_15_REFERENCEPOINT1,3.1071E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_1,BREAK_ROOM_15_REFERENCEPOINT1,1.5300E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_1,BREAK_ROOM_15_REFERENCEPOINT1,6.8777E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_2,BREAK_ROOM_15_REFERENCEPOINT1,5.9558E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_2,BREAK_ROOM_15_REFERENCEPOINT1,5.9558E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_2,BREAK_ROOM_15_REFERENCEPOINT1,5.9558E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_2,BREAK_ROOM_15_REFERENCEPOINT1,5.9558E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_3,BREAK_ROOM_15_REFERENCEPOINT1,3.6133E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_3,BREAK_ROOM_15_REFERENCEPOINT1,2.9945E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_3,BREAK_ROOM_15_REFERENCEPOINT1,2.0851E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_3,BREAK_ROOM_15_REFERENCEPOINT1,2.4171E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_4,BREAK_ROOM_15_REFERENCEPOINT1,2.8044E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_4,BREAK_ROOM_15_REFERENCEPOINT1,2.7186E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_4,BREAK_ROOM_15_REFERENCEPOINT1,2.1161E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_4,BREAK_ROOM_15_REFERENCEPOINT1,1.2196E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_1,OFFICE_OPEN_15_REFERENCEPOINT1,1.8051E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_1,OFFICE_OPEN_15_REFERENCEPOINT1,2.0145E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_1,OFFICE_OPEN_15_REFERENCEPOINT1,9.5708E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_1,OFFICE_OPEN_15_REFERENCEPOINT1,3.8445E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_2,OFFICE_OPEN_15_REFERENCEPOINT1,1.9452E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_2,OFFICE_OPEN_15_REFERENCEPOINT1,1.6801E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_2,OFFICE_OPEN_15_REFERENCEPOINT1,1.3198E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_2,OFFICE_OPEN_15_REFERENCEPOINT1,1.4499E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_3,OFFICE_OPEN_15_REFERENCEPOINT1,1.8260E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_3,OFFICE_OPEN_15_REFERENCEPOINT1,1.4603E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_3,OFFICE_OPEN_15_REFERENCEPOINT1,1.1054E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_3,OFFICE_OPEN_15_REFERENCEPOINT1,1.3471E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_4,OFFICE_OPEN_15_REFERENCEPOINT1,4.2346E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_4,OFFICE_OPEN_15_REFERENCEPOINT1,3.9125E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_4,OFFICE_OPEN_15_REFERENCEPOINT1,3.9400E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_4,OFFICE_OPEN_15_REFERENCEPOINT1,3.3142E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_1,OFFICE_PRIVATE_15_REFERENCEPOINT1,1.7567E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_1,OFFICE_PRIVATE_15_REFERENCEPOINT1,1.7539E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_1,OFFICE_PRIVATE_15_REFERENCEPOINT1,1.7545E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_1,OFFICE_PRIVATE_15_REFERENCEPOINT1,1.7489E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_2,OFFICE_PRIVATE_15_REFERENCEPOINT1,1.8144E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_2,OFFICE_PRIVATE_15_REFERENCEPOINT1,1.6445E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_2,OFFICE_PRIVATE_15_REFERENCEPOINT1,1.5771E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_2,OFFICE_PRIVATE_15_REFERENCEPOINT1,1.1741E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_3,OFFICE_PRIVATE_15_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_3,OFFICE_PRIVATE_15_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_3,OFFICE_PRIVATE_15_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_3,OFFICE_PRIVATE_15_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_4,OFFICE_PRIVATE_15_REFERENCEPOINT1,1.2980E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_4,OFFICE_PRIVATE_15_REFERENCEPOINT1,1.2446E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_4,OFFICE_PRIVATE_15_REFERENCEPOINT1,1.3371E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_4,OFFICE_PRIVATE_15_REFERENCEPOINT1,1.6487E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_1,LOBBY_16_REFERENCEPOINT1,2.0202E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_1,LOBBY_16_REFERENCEPOINT1,2.2703E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_1,LOBBY_16_REFERENCEPOINT1,1.0443E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_1,LOBBY_16_REFERENCEPOINT1,4.2768E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_2,LOBBY_16_REFERENCEPOINT1,1.6453E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_2,LOBBY_16_REFERENCEPOINT1,1.6397E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_2,LOBBY_16_REFERENCEPOINT1,1.6456E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_2,LOBBY_16_REFERENCEPOINT1,1.6754E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_3,LOBBY_16_REFERENCEPOINT1,2.1329E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_3,LOBBY_16_REFERENCEPOINT1,1.7013E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_3,LOBBY_16_REFERENCEPOINT1,1.4268E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_3,LOBBY_16_REFERENCEPOINT1,1.9073E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_4,LOBBY_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_4,LOBBY_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_4,LOBBY_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_4,LOBBY_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_1,CONFERENCE_16_REFERENCEPOINT1,1.2897E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_1,CONFERENCE_16_REFERENCEPOINT1,1.3725E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_1,CONFERENCE_16_REFERENCEPOINT1,8.5866E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_1,CONFERENCE_16_REFERENCEPOINT1,4.7233E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_2,CONFERENCE_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_2,CONFERENCE_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_2,CONFERENCE_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_2,CONFERENCE_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_3,CONFERENCE_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_3,CONFERENCE_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_3,CONFERENCE_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_3,CONFERENCE_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_4,CONFERENCE_16_REFERENCEPOINT1,2.8587E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_4,CONFERENCE_16_REFERENCEPOINT1,2.4362E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_4,CONFERENCE_16_REFERENCEPOINT1,2.6625E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_4,CONFERENCE_16_REFERENCEPOINT1,2.5136E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_1,BREAK_ROOM_16_REFERENCEPOINT1,1.5950E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_1,BREAK_ROOM_16_REFERENCEPOINT1,1.6422E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_1,BREAK_ROOM_16_REFERENCEPOINT1,1.2972E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_1,BREAK_ROOM_16_REFERENCEPOINT1,8.0985E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_2,BREAK_ROOM_16_REFERENCEPOINT1,8.3351E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_2,BREAK_ROOM_16_REFERENCEPOINT1,7.7202E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_2,BREAK_ROOM_16_REFERENCEPOINT1,7.9372E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_2,BREAK_ROOM_16_REFERENCEPOINT1,6.9860E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_3,BREAK_ROOM_16_REFERENCEPOINT1,5.2351E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_3,BREAK_ROOM_16_REFERENCEPOINT1,4.2639E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_3,BREAK_ROOM_16_REFERENCEPOINT1,3.7202E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_3,BREAK_ROOM_16_REFERENCEPOINT1,5.1416E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_4,BREAK_ROOM_16_REFERENCEPOINT1,1.5188E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_4,BREAK_ROOM_16_REFERENCEPOINT1,1.3577E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_4,BREAK_ROOM_16_REFERENCEPOINT1,1.1183E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_4,BREAK_ROOM_16_REFERENCEPOINT1,1.2632E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_1,OFFICE_OPEN_16_REFERENCEPOINT1,3.2169E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_1,OFFICE_OPEN_16_REFERENCEPOINT1,3.6645E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_1,OFFICE_OPEN_16_REFERENCEPOINT1,2.1002E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_1,OFFICE_OPEN_16_REFERENCEPOINT1,9.6641E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_2,OFFICE_OPEN_16_REFERENCEPOINT1,2.2900E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_2,OFFICE_OPEN_16_REFERENCEPOINT1,2.2650E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_2,OFFICE_OPEN_16_REFERENCEPOINT1,1.8769E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_2,OFFICE_OPEN_16_REFERENCEPOINT1,1.1999E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_3,OFFICE_OPEN_16_REFERENCEPOINT1,6.3408E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_3,OFFICE_OPEN_16_REFERENCEPOINT1,4.9987E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_3,OFFICE_OPEN_16_REFERENCEPOINT1,3.3083E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_3,OFFICE_OPEN_16_REFERENCEPOINT1,3.7502E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_4,OFFICE_OPEN_16_REFERENCEPOINT1,7.5365E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_4,OFFICE_OPEN_16_REFERENCEPOINT1,7.9158E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_4,OFFICE_OPEN_16_REFERENCEPOINT1,5.4260E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_4,OFFICE_OPEN_16_REFERENCEPOINT1,3.7022E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_1,OFFICE_PRIVATE_16_REFERENCEPOINT1,3.5520E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_1,OFFICE_PRIVATE_16_REFERENCEPOINT1,3.3792E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_1,OFFICE_PRIVATE_16_REFERENCEPOINT1,3.3073E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_1,OFFICE_PRIVATE_16_REFERENCEPOINT1,2.5385E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_2,OFFICE_PRIVATE_16_REFERENCEPOINT1,3.5288E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_2,OFFICE_PRIVATE_16_REFERENCEPOINT1,3.1845E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_2,OFFICE_PRIVATE_16_REFERENCEPOINT1,3.4064E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_2,OFFICE_PRIVATE_16_REFERENCEPOINT1,3.4145E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_3,OFFICE_PRIVATE_16_REFERENCEPOINT1,5.0400E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_3,OFFICE_PRIVATE_16_REFERENCEPOINT1,4.1219E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_3,OFFICE_PRIVATE_16_REFERENCEPOINT1,3.3020E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_3,OFFICE_PRIVATE_16_REFERENCEPOINT1,4.0688E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_4,OFFICE_PRIVATE_16_REFERENCEPOINT1,2.5082E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_4,OFFICE_PRIVATE_16_REFERENCEPOINT1,2.1788E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_4,OFFICE_PRIVATE_16_REFERENCEPOINT1,1.8135E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_4,OFFICE_PRIVATE_16_REFERENCEPOINT1,1.3164E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_1,LOBBY_17_REFERENCEPOINT1,2.2149E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_1,LOBBY_17_REFERENCEPOINT1,2.5272E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_1,LOBBY_17_REFERENCEPOINT1,1.1202E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_1,LOBBY_17_REFERENCEPOINT1,4.4989E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_2,LOBBY_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_2,LOBBY_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_2,LOBBY_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_2,LOBBY_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_3,LOBBY_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_3,LOBBY_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_3,LOBBY_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_3,LOBBY_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_4,LOBBY_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_4,LOBBY_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_4,LOBBY_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_4,LOBBY_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_1,CONFERENCE_17_REFERENCEPOINT1,6.8124E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_1,CONFERENCE_17_REFERENCEPOINT1,7.7744E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_1,CONFERENCE_17_REFERENCEPOINT1,3.5588E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_1,CONFERENCE_17_REFERENCEPOINT1,2.0292E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_2,CONFERENCE_17_REFERENCEPOINT1,4.3923E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_2,CONFERENCE_17_REFERENCEPOINT1,3.8213E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_2,CONFERENCE_17_REFERENCEPOINT1,4.3528E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_2,CONFERENCE_17_REFERENCEPOINT1,4.5821E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_3,CONFERENCE_17_REFERENCEPOINT1,2.6449E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_3,CONFERENCE_17_REFERENCEPOINT1,2.1411E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_3,CONFERENCE_17_REFERENCEPOINT1,1.8915E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_3,CONFERENCE_17_REFERENCEPOINT1,2.6666E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_4,CONFERENCE_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_4,CONFERENCE_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_4,CONFERENCE_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_4,CONFERENCE_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_1,BREAK_ROOM_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_1,BREAK_ROOM_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_1,BREAK_ROOM_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_1,BREAK_ROOM_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_2,BREAK_ROOM_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_2,BREAK_ROOM_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_2,BREAK_ROOM_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_2,BREAK_ROOM_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_3,BREAK_ROOM_17_REFERENCEPOINT1,1.7087E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_3,BREAK_ROOM_17_REFERENCEPOINT1,1.5016E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_3,BREAK_ROOM_17_REFERENCEPOINT1,1.3219E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_3,BREAK_ROOM_17_REFERENCEPOINT1,1.4296E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_4,BREAK_ROOM_17_REFERENCEPOINT1,9.6239E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_4,BREAK_ROOM_17_REFERENCEPOINT1,9.0467E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_4,BREAK_ROOM_17_REFERENCEPOINT1,8.9949E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_4,BREAK_ROOM_17_REFERENCEPOINT1,5.4279E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_1,OFFICE_OPEN_17_REFERENCEPOINT1,3.6852E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_1,OFFICE_OPEN_17_REFERENCEPOINT1,4.1338E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_1,OFFICE_OPEN_17_REFERENCEPOINT1,2.3645E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_1,OFFICE_OPEN_17_REFERENCEPOINT1,1.1125E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_2,OFFICE_OPEN_17_REFERENCEPOINT1,1.7374E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_2,OFFICE_OPEN_17_REFERENCEPOINT1,1.6239E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_2,OFFICE_OPEN_17_REFERENCEPOINT1,1.1325E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_2,OFFICE_OPEN_17_REFERENCEPOINT1,7.3619E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_3,OFFICE_OPEN_17_REFERENCEPOINT1,1.1641E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_3,OFFICE_OPEN_17_REFERENCEPOINT1,9.2481E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_3,OFFICE_OPEN_17_REFERENCEPOINT1,6.3160E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_3,OFFICE_OPEN_17_REFERENCEPOINT1,7.2372E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_4,OFFICE_OPEN_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_4,OFFICE_OPEN_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_4,OFFICE_OPEN_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_4,OFFICE_OPEN_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_1,OFFICE_PRIVATE_17_REFERENCEPOINT1,2.3260E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_1,OFFICE_PRIVATE_17_REFERENCEPOINT1,2.6952E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_1,OFFICE_PRIVATE_17_REFERENCEPOINT1,1.0484E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_1,OFFICE_PRIVATE_17_REFERENCEPOINT1,4.0488E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_2,OFFICE_PRIVATE_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_2,OFFICE_PRIVATE_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_2,OFFICE_PRIVATE_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_2,OFFICE_PRIVATE_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_3,OFFICE_PRIVATE_17_REFERENCEPOINT1,5.6284E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_3,OFFICE_PRIVATE_17_REFERENCEPOINT1,5.0789E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_3,OFFICE_PRIVATE_17_REFERENCEPOINT1,5.8983E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_3,OFFICE_PRIVATE_17_REFERENCEPOINT1,9.0208E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_4,OFFICE_PRIVATE_17_REFERENCEPOINT1,1.1436E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_4,OFFICE_PRIVATE_17_REFERENCEPOINT1,1.0155E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_4,OFFICE_PRIVATE_17_REFERENCEPOINT1,1.0212E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_4,OFFICE_PRIVATE_17_REFERENCEPOINT1,8.3168E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_1,LOBBY_18_REFERENCEPOINT1,4.6117E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_1,LOBBY_18_REFERENCEPOINT1,5.1795E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_1,LOBBY_18_REFERENCEPOINT1,3.0803E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_1,LOBBY_18_REFERENCEPOINT1,1.4993E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_2,LOBBY_18_REFERENCEPOINT1,4.3241E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_2,LOBBY_18_REFERENCEPOINT1,4.0504E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_2,LOBBY_18_REFERENCEPOINT1,4.0792E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_2,LOBBY_18_REFERENCEPOINT1,3.5214E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_3,LOBBY_18_REFERENCEPOINT1,2.8939E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_3,LOBBY_18_REFERENCEPOINT1,2.3109E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_3,LOBBY_18_REFERENCEPOINT1,1.9425E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_3,LOBBY_18_REFERENCEPOINT1,2.6632E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_4,LOBBY_18_REFERENCEPOINT1,3.3455E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_4,LOBBY_18_REFERENCEPOINT1,2.8769E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_4,LOBBY_18_REFERENCEPOINT1,2.2826E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_4,LOBBY_18_REFERENCEPOINT1,2.4817E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_1,CONFERENCE_18_REFERENCEPOINT1,4.9625E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_1,CONFERENCE_18_REFERENCEPOINT1,5.6273E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_1,CONFERENCE_18_REFERENCEPOINT1,3.2555E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_1,CONFERENCE_18_REFERENCEPOINT1,1.6226E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_2,CONFERENCE_18_REFERENCEPOINT1,3.6874E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_2,CONFERENCE_18_REFERENCEPOINT1,3.6874E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_2,CONFERENCE_18_REFERENCEPOINT1,3.6874E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_2,CONFERENCE_18_REFERENCEPOINT1,3.6874E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_3,CONFERENCE_18_REFERENCEPOINT1,9.3430E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_3,CONFERENCE_18_REFERENCEPOINT1,7.9664E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_3,CONFERENCE_18_REFERENCEPOINT1,6.4689E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_3,CONFERENCE_18_REFERENCEPOINT1,6.7676E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_4,CONFERENCE_18_REFERENCEPOINT1,2.5167E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_4,CONFERENCE_18_REFERENCEPOINT1,2.9957E-005
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_4,CONFERENCE_18_REFERENCEPOINT1,1.7071E-005
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_4,CONFERENCE_18_REFERENCEPOINT1,9.3268E-006
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_1,BREAK_ROOM_18_REFERENCEPOINT1,9.8600E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_1,BREAK_ROOM_18_REFERENCEPOINT1,1.0112E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_1,BREAK_ROOM_18_REFERENCEPOINT1,7.1906E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_1,BREAK_ROOM_18_REFERENCEPOINT1,3.8911E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_2,BREAK_ROOM_18_REFERENCEPOINT1,1.9746E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_2,BREAK_ROOM_18_REFERENCEPOINT1,1.8428E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_2,BREAK_ROOM_18_REFERENCEPOINT1,1.8469E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_2,BREAK_ROOM_18_REFERENCEPOINT1,1.9138E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_3,BREAK_ROOM_18_REFERENCEPOINT1,5.9184E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_3,BREAK_ROOM_18_REFERENCEPOINT1,4.7678E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_3,BREAK_ROOM_18_REFERENCEPOINT1,4.2151E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_3,BREAK_ROOM_18_REFERENCEPOINT1,5.8977E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_4,BREAK_ROOM_18_REFERENCEPOINT1,1.2654E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_4,BREAK_ROOM_18_REFERENCEPOINT1,1.1474E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_4,BREAK_ROOM_18_REFERENCEPOINT1,1.0357E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_4,BREAK_ROOM_18_REFERENCEPOINT1,1.1194E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_1,OFFICE_OPEN_18_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_1,OFFICE_OPEN_18_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_1,OFFICE_OPEN_18_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_1,OFFICE_OPEN_18_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_2,OFFICE_OPEN_18_REFERENCEPOINT1,3.8442E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_2,OFFICE_OPEN_18_REFERENCEPOINT1,3.5144E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_2,OFFICE_OPEN_18_REFERENCEPOINT1,3.5193E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_2,OFFICE_OPEN_18_REFERENCEPOINT1,3.0641E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_3,OFFICE_OPEN_18_REFERENCEPOINT1,3.4621E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_3,OFFICE_OPEN_18_REFERENCEPOINT1,2.8174E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_3,OFFICE_OPEN_18_REFERENCEPOINT1,2.5270E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_3,OFFICE_OPEN_18_REFERENCEPOINT1,3.4942E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_4,OFFICE_OPEN_18_REFERENCEPOINT1,1.8005E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_4,OFFICE_OPEN_18_REFERENCEPOINT1,1.5225E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_4,OFFICE_OPEN_18_REFERENCEPOINT1,1.6587E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_4,OFFICE_OPEN_18_REFERENCEPOINT1,1.8515E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_1,OFFICE_PRIVATE_18_REFERENCEPOINT1,5.1617E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_1,OFFICE_PRIVATE_18_REFERENCEPOINT1,5.7248E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_1,OFFICE_PRIVATE_18_REFERENCEPOINT1,3.4253E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_1,OFFICE_PRIVATE_18_REFERENCEPOINT1,1.7046E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_2,OFFICE_PRIVATE_18_REFERENCEPOINT1,2.2171E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_2,OFFICE_PRIVATE_18_REFERENCEPOINT1,2.6359E-005
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_2,OFFICE_PRIVATE_18_REFERENCEPOINT1,1.5163E-005
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_2,OFFICE_PRIVATE_18_REFERENCEPOINT1,8.3083E-006
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_3,OFFICE_PRIVATE_18_REFERENCEPOINT1,2.2496E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_3,OFFICE_PRIVATE_18_REFERENCEPOINT1,1.8980E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_3,OFFICE_PRIVATE_18_REFERENCEPOINT1,1.7219E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_3,OFFICE_PRIVATE_18_REFERENCEPOINT1,2.1036E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_4,OFFICE_PRIVATE_18_REFERENCEPOINT1,6.6169E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_4,OFFICE_PRIVATE_18_REFERENCEPOINT1,6.2111E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_4,OFFICE_PRIVATE_18_REFERENCEPOINT1,6.2366E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_4,OFFICE_PRIVATE_18_REFERENCEPOINT1,5.3632E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_1,LOBBY_19_REFERENCEPOINT1,5.4152E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_1,LOBBY_19_REFERENCEPOINT1,6.0617E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_1,LOBBY_19_REFERENCEPOINT1,3.5278E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_1,LOBBY_19_REFERENCEPOINT1,1.6411E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_2,LOBBY_19_REFERENCEPOINT1,3.9786E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_2,LOBBY_19_REFERENCEPOINT1,3.7276E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_2,LOBBY_19_REFERENCEPOINT1,3.6053E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_2,LOBBY_19_REFERENCEPOINT1,2.7662E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_3,LOBBY_19_REFERENCEPOINT1,1.3484E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_3,LOBBY_19_REFERENCEPOINT1,1.0306E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_3,LOBBY_19_REFERENCEPOINT1,6.0784E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_3,LOBBY_19_REFERENCEPOINT1,7.3323E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_4,LOBBY_19_REFERENCEPOINT1,6.5263E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_4,LOBBY_19_REFERENCEPOINT1,6.5394E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_4,LOBBY_19_REFERENCEPOINT1,5.7594E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_4,LOBBY_19_REFERENCEPOINT1,4.4756E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_1,CONFERENCE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_1,CONFERENCE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_1,CONFERENCE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_1,CONFERENCE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_2,CONFERENCE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_2,CONFERENCE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_2,CONFERENCE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_2,CONFERENCE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_3,CONFERENCE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_3,CONFERENCE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_3,CONFERENCE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_3,CONFERENCE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_4,CONFERENCE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_4,CONFERENCE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_4,CONFERENCE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_4,CONFERENCE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_1,BREAK_ROOM_19_REFERENCEPOINT1,1.1519E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_1,BREAK_ROOM_19_REFERENCEPOINT1,1.1519E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_1,BREAK_ROOM_19_REFERENCEPOINT1,1.1519E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_1,BREAK_ROOM_19_REFERENCEPOINT1,1.1519E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_2,BREAK_ROOM_19_REFERENCEPOINT1,3.7719E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_2,BREAK_ROOM_19_REFERENCEPOINT1,3.0016E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_2,BREAK_ROOM_19_REFERENCEPOINT1,2.0134E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_2,BREAK_ROOM_19_REFERENCEPOINT1,2.3375E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_3,BREAK_ROOM_19_REFERENCEPOINT1,3.8363E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_3,BREAK_ROOM_19_REFERENCEPOINT1,3.1149E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_3,BREAK_ROOM_19_REFERENCEPOINT1,2.7711E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_3,BREAK_ROOM_19_REFERENCEPOINT1,3.8343E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_4,BREAK_ROOM_19_REFERENCEPOINT1,1.5501E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_4,BREAK_ROOM_19_REFERENCEPOINT1,1.4734E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_4,BREAK_ROOM_19_REFERENCEPOINT1,1.3753E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_4,BREAK_ROOM_19_REFERENCEPOINT1,1.4072E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_1,OFFICE_OPEN_19_REFERENCEPOINT1,4.4117E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_1,OFFICE_OPEN_19_REFERENCEPOINT1,4.9146E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_1,OFFICE_OPEN_19_REFERENCEPOINT1,3.1235E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_1,OFFICE_OPEN_19_REFERENCEPOINT1,1.6124E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_2,OFFICE_OPEN_19_REFERENCEPOINT1,1.0672E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_2,OFFICE_OPEN_19_REFERENCEPOINT1,1.1170E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_2,OFFICE_OPEN_19_REFERENCEPOINT1,8.1165E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_2,OFFICE_OPEN_19_REFERENCEPOINT1,4.6253E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_3,OFFICE_OPEN_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_3,OFFICE_OPEN_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_3,OFFICE_OPEN_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_3,OFFICE_OPEN_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_4,OFFICE_OPEN_19_REFERENCEPOINT1,2.3151E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_4,OFFICE_OPEN_19_REFERENCEPOINT1,2.2485E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_4,OFFICE_OPEN_19_REFERENCEPOINT1,2.2506E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_4,OFFICE_OPEN_19_REFERENCEPOINT1,1.8602E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_1,LOBBY_20_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_1,LOBBY_20_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_1,LOBBY_20_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_1,LOBBY_20_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_2,LOBBY_20_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_2,LOBBY_20_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_2,LOBBY_20_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_2,LOBBY_20_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_3,LOBBY_20_REFERENCEPOINT1,4.4677E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_3,LOBBY_20_REFERENCEPOINT1,3.6349E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_3,LOBBY_20_REFERENCEPOINT1,3.2487E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_3,LOBBY_20_REFERENCEPOINT1,4.4965E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_4,LOBBY_20_REFERENCEPOINT1,4.8843E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_4,LOBBY_20_REFERENCEPOINT1,4.5842E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_4,LOBBY_20_REFERENCEPOINT1,4.6033E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_4,LOBBY_20_REFERENCEPOINT1,3.9583E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_1,CONFERENCE_20_REFERENCEPOINT1,3.0010E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_1,CONFERENCE_20_REFERENCEPOINT1,2.8958E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_1,CONFERENCE_20_REFERENCEPOINT1,2.6523E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_1,CONFERENCE_20_REFERENCEPOINT1,1.8306E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_2,CONFERENCE_20_REFERENCEPOINT1,9.8569E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_2,CONFERENCE_20_REFERENCEPOINT1,9.0929E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_2,CONFERENCE_20_REFERENCEPOINT1,8.2989E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_2,CONFERENCE_20_REFERENCEPOINT1,8.4126E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_3,CONFERENCE_20_REFERENCEPOINT1,3.3445E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_3,CONFERENCE_20_REFERENCEPOINT1,2.6286E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_3,CONFERENCE_20_REFERENCEPOINT1,1.8258E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_3,CONFERENCE_20_REFERENCEPOINT1,2.2982E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_4,CONFERENCE_20_REFERENCEPOINT1,2.5455E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_4,CONFERENCE_20_REFERENCEPOINT1,2.3375E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_4,CONFERENCE_20_REFERENCEPOINT1,1.7514E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_4,CONFERENCE_20_REFERENCEPOINT1,1.1084E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_1,BREAK_ROOM_20_REFERENCEPOINT1,7.6232E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_1,BREAK_ROOM_20_REFERENCEPOINT1,8.4940E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_1,BREAK_ROOM_20_REFERENCEPOINT1,5.3813E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_1,BREAK_ROOM_20_REFERENCEPOINT1,2.7839E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_2,BREAK_ROOM_20_REFERENCEPOINT1,3.6951E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_2,BREAK_ROOM_20_REFERENCEPOINT1,3.7131E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_2,BREAK_ROOM_20_REFERENCEPOINT1,3.0092E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_2,BREAK_ROOM_20_REFERENCEPOINT1,1.6864E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_3,BREAK_ROOM_20_REFERENCEPOINT1,2.4452E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_3,BREAK_ROOM_20_REFERENCEPOINT1,1.9862E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_3,BREAK_ROOM_20_REFERENCEPOINT1,1.8193E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_3,BREAK_ROOM_20_REFERENCEPOINT1,2.4626E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_4,BREAK_ROOM_20_REFERENCEPOINT1,8.4388E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_4,BREAK_ROOM_20_REFERENCEPOINT1,7.9221E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_4,BREAK_ROOM_20_REFERENCEPOINT1,7.9541E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_4,BREAK_ROOM_20_REFERENCEPOINT1,6.8404E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_1,OFFICE_OPEN_20_REFERENCEPOINT1,2.4305E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_1,OFFICE_OPEN_20_REFERENCEPOINT1,2.7204E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_1,OFFICE_OPEN_20_REFERENCEPOINT1,1.5605E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_1,OFFICE_OPEN_20_REFERENCEPOINT1,6.7910E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_2,OFFICE_OPEN_20_REFERENCEPOINT1,3.9711E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_2,OFFICE_OPEN_20_REFERENCEPOINT1,3.7988E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_2,OFFICE_OPEN_20_REFERENCEPOINT1,2.6437E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_2,OFFICE_OPEN_20_REFERENCEPOINT1,2.6528E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_3,OFFICE_OPEN_20_REFERENCEPOINT1,1.9278E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_3,OFFICE_OPEN_20_REFERENCEPOINT1,1.5480E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_3,OFFICE_OPEN_20_REFERENCEPOINT1,1.3321E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_3,OFFICE_OPEN_20_REFERENCEPOINT1,1.9139E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_4,OFFICE_OPEN_20_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_4,OFFICE_OPEN_20_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_4,OFFICE_OPEN_20_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_4,OFFICE_OPEN_20_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_1,OFFICE_PRIVATE_20_REFERENCEPOINT1,9.9390E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_1,OFFICE_PRIVATE_20_REFERENCEPOINT1,1.0348E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_1,OFFICE_PRIVATE_20_REFERENCEPOINT1,9.3731E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_1,OFFICE_PRIVATE_20_REFERENCEPOINT1,5.9189E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_2,OFFICE_PRIVATE_20_REFERENCEPOINT1,7.2244E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_2,OFFICE_PRIVATE_20_REFERENCEPOINT1,6.6142E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_2,OFFICE_PRIVATE_20_REFERENCEPOINT1,6.9757E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_2,OFFICE_PRIVATE_20_REFERENCEPOINT1,6.0952E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_3,OFFICE_PRIVATE_20_REFERENCEPOINT1,5.5186E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_3,OFFICE_PRIVATE_20_REFERENCEPOINT1,4.4961E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_3,OFFICE_PRIVATE_20_REFERENCEPOINT1,4.0355E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_3,OFFICE_PRIVATE_20_REFERENCEPOINT1,5.5696E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_4,OFFICE_PRIVATE_20_REFERENCEPOINT1,3.8699E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_4,OFFICE_PRIVATE_20_REFERENCEPOINT1,3.2850E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_4,OFFICE_PRIVATE_20_REFERENCEPOINT1,3.5865E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_4,OFFICE_PRIVATE_20_REFERENCEPOINT1,3.6435E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_1,LOBBY_21_REFERENCEPOINT1,1.7930E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_1,LOBBY_21_REFERENCEPOINT1,1.9885E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_1,LOBBY_21_REFERENCEPOINT1,1.0230E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_1,LOBBY_21_REFERENCEPOINT1,5.2777E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_2,LOBBY_21_REFERENCEPOINT1,3.0457E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_2,LOBBY_21_REFERENCEPOINT1,2.9031E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_2,LOBBY_21_REFERENCEPOINT1,2.6289E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_2,LOBBY_21_REFERENCEPOINT1,1.7984E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_3,LOBBY_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_3,LOBBY_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_3,LOBBY_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_3,LOBBY_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_4,LOBBY_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_4,LOBBY_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_4,LOBBY_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_4,LOBBY_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_1,CONFERENCE_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_1,CONFERENCE_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_1,CONFERENCE_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_1,CONFERENCE_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_2,CONFERENCE_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_2,CONFERENCE_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_2,CONFERENCE_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_2,CONFERENCE_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_3,CONFERENCE_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_3,CONFERENCE_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_3,CONFERENCE_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_3,CONFERENCE_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_4,CONFERENCE_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_4,CONFERENCE_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_4,CONFERENCE_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_4,CONFERENCE_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_1,BREAK_ROOM_21_REFERENCEPOINT1,2.8486E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_1,BREAK_ROOM_21_REFERENCEPOINT1,3.1769E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_1,BREAK_ROOM_21_REFERENCEPOINT1,1.8534E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_1,BREAK_ROOM_21_REFERENCEPOINT1,8.8919E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_2,BREAK_ROOM_21_REFERENCEPOINT1,7.4074E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_2,BREAK_ROOM_21_REFERENCEPOINT1,6.8262E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_2,BREAK_ROOM_21_REFERENCEPOINT1,6.7647E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_2,BREAK_ROOM_21_REFERENCEPOINT1,5.7989E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_3,BREAK_ROOM_21_REFERENCEPOINT1,4.0331E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_3,BREAK_ROOM_21_REFERENCEPOINT1,3.2614E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_3,BREAK_ROOM_21_REFERENCEPOINT1,2.7975E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_3,BREAK_ROOM_21_REFERENCEPOINT1,3.8094E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_4,BREAK_ROOM_21_REFERENCEPOINT1,8.6446E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_4,BREAK_ROOM_21_REFERENCEPOINT1,6.9671E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_4,BREAK_ROOM_21_REFERENCEPOINT1,6.8960E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_4,BREAK_ROOM_21_REFERENCEPOINT1,8.2200E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_1,OFFICE_OPEN_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_1,OFFICE_OPEN_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_1,OFFICE_OPEN_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_1,OFFICE_OPEN_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_2,OFFICE_OPEN_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_2,OFFICE_OPEN_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_2,OFFICE_OPEN_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_2,OFFICE_OPEN_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_3,OFFICE_OPEN_21_REFERENCEPOINT1,2.1811E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_3,OFFICE_OPEN_21_REFERENCEPOINT1,1.7182E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_3,OFFICE_OPEN_21_REFERENCEPOINT1,1.2631E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_3,OFFICE_OPEN_21_REFERENCEPOINT1,1.6585E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_4,OFFICE_OPEN_21_REFERENCEPOINT1,1.4190E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_4,OFFICE_OPEN_21_REFERENCEPOINT1,1.3085E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_4,OFFICE_OPEN_21_REFERENCEPOINT1,1.1393E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_4,OFFICE_OPEN_21_REFERENCEPOINT1,7.1433E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_1,OFFICE_PRIVATE_21_REFERENCEPOINT1,4.4913E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_1,OFFICE_PRIVATE_21_REFERENCEPOINT1,5.1045E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_1,OFFICE_PRIVATE_21_REFERENCEPOINT1,2.6786E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_1,OFFICE_PRIVATE_21_REFERENCEPOINT1,1.1716E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_2,OFFICE_PRIVATE_21_REFERENCEPOINT1,3.8702E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_2,OFFICE_PRIVATE_21_REFERENCEPOINT1,3.9214E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_2,OFFICE_PRIVATE_21_REFERENCEPOINT1,3.6908E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_2,OFFICE_PRIVATE_21_REFERENCEPOINT1,3.6095E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_3,OFFICE_PRIVATE_21_REFERENCEPOINT1,3.0797E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_3,OFFICE_PRIVATE_21_REFERENCEPOINT1,2.3966E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_3,OFFICE_PRIVATE_21_REFERENCEPOINT1,2.0412E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_3,OFFICE_PRIVATE_21_REFERENCEPOINT1,2.6168E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_4,OFFICE_PRIVATE_21_REFERENCEPOINT1,4.3145E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_4,OFFICE_PRIVATE_21_REFERENCEPOINT1,4.0178E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_4,OFFICE_PRIVATE_21_REFERENCEPOINT1,3.0150E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_4,OFFICE_PRIVATE_21_REFERENCEPOINT1,1.8586E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_1,LOBBY_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_1,LOBBY_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_1,LOBBY_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_1,LOBBY_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_2,LOBBY_22_REFERENCEPOINT1,9.7463E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_2,LOBBY_22_REFERENCEPOINT1,9.3495E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_2,LOBBY_22_REFERENCEPOINT1,9.6949E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_2,LOBBY_22_REFERENCEPOINT1,8.6765E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_3,LOBBY_22_REFERENCEPOINT1,1.0584E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_3,LOBBY_22_REFERENCEPOINT1,7.8919E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_3,LOBBY_22_REFERENCEPOINT1,5.0329E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_3,LOBBY_22_REFERENCEPOINT1,7.6741E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_4,LOBBY_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_4,LOBBY_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_4,LOBBY_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_4,LOBBY_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_1,CONFERENCE_22_REFERENCEPOINT1,5.4158E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_1,CONFERENCE_22_REFERENCEPOINT1,6.0359E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_1,CONFERENCE_22_REFERENCEPOINT1,3.1481E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_1,CONFERENCE_22_REFERENCEPOINT1,1.5890E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_2,CONFERENCE_22_REFERENCEPOINT1,2.7491E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_2,CONFERENCE_22_REFERENCEPOINT1,2.3726E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_2,CONFERENCE_22_REFERENCEPOINT1,2.4388E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_2,CONFERENCE_22_REFERENCEPOINT1,2.4725E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_3,CONFERENCE_22_REFERENCEPOINT1,4.2367E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_3,CONFERENCE_22_REFERENCEPOINT1,3.3947E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_3,CONFERENCE_22_REFERENCEPOINT1,2.8345E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_3,CONFERENCE_22_REFERENCEPOINT1,3.9221E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_4,CONFERENCE_22_REFERENCEPOINT1,2.5040E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_4,CONFERENCE_22_REFERENCEPOINT1,2.1576E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_4,CONFERENCE_22_REFERENCEPOINT1,1.8287E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_4,CONFERENCE_22_REFERENCEPOINT1,1.4767E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_1,BREAK_ROOM_22_REFERENCEPOINT1,8.8612E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_1,BREAK_ROOM_22_REFERENCEPOINT1,9.0496E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_1,BREAK_ROOM_22_REFERENCEPOINT1,6.6365E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_1,BREAK_ROOM_22_REFERENCEPOINT1,3.7680E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_2,BREAK_ROOM_22_REFERENCEPOINT1,2.0423E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_2,BREAK_ROOM_22_REFERENCEPOINT1,1.7350E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_2,BREAK_ROOM_22_REFERENCEPOINT1,1.8552E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_2,BREAK_ROOM_22_REFERENCEPOINT1,1.6780E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_3,BREAK_ROOM_22_REFERENCEPOINT1,4.3359E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_3,BREAK_ROOM_22_REFERENCEPOINT1,3.5392E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_3,BREAK_ROOM_22_REFERENCEPOINT1,2.9603E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_3,BREAK_ROOM_22_REFERENCEPOINT1,3.8971E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_4,BREAK_ROOM_22_REFERENCEPOINT1,3.9458E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_4,BREAK_ROOM_22_REFERENCEPOINT1,3.5815E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_4,BREAK_ROOM_22_REFERENCEPOINT1,3.5552E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_4,BREAK_ROOM_22_REFERENCEPOINT1,2.9755E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_1,OFFICE_OPEN_22_REFERENCEPOINT1,1.7094E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_1,OFFICE_OPEN_22_REFERENCEPOINT1,1.8531E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_1,OFFICE_OPEN_22_REFERENCEPOINT1,1.1226E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_1,OFFICE_OPEN_22_REFERENCEPOINT1,6.6659E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_2,OFFICE_OPEN_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_2,OFFICE_OPEN_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_2,OFFICE_OPEN_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_2,OFFICE_OPEN_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_3,OFFICE_OPEN_22_REFERENCEPOINT1,1.9766E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_3,OFFICE_OPEN_22_REFERENCEPOINT1,1.4496E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_3,OFFICE_OPEN_22_REFERENCEPOINT1,6.7519E-005
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_3,OFFICE_OPEN_22_REFERENCEPOINT1,9.5792E-005
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_4,OFFICE_OPEN_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_4,OFFICE_OPEN_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_4,OFFICE_OPEN_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_4,OFFICE_OPEN_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_1,OFFICE_PRIVATE_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_1,OFFICE_PRIVATE_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_1,OFFICE_PRIVATE_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_1,OFFICE_PRIVATE_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_2,OFFICE_PRIVATE_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_2,OFFICE_PRIVATE_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_2,OFFICE_PRIVATE_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_2,OFFICE_PRIVATE_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_3,OFFICE_PRIVATE_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_3,OFFICE_PRIVATE_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_3,OFFICE_PRIVATE_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_3,OFFICE_PRIVATE_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_4,OFFICE_PRIVATE_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_4,OFFICE_PRIVATE_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_4,OFFICE_PRIVATE_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_4,OFFICE_PRIVATE_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_1,LOBBY_23_REFERENCEPOINT1,5.1026E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_1,LOBBY_23_REFERENCEPOINT1,5.7258E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_1,LOBBY_23_REFERENCEPOINT1,3.2843E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_1,LOBBY_23_REFERENCEPOINT1,1.5103E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_2,LOBBY_23_REFERENCEPOINT1,3.8667E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_2,LOBBY_23_REFERENCEPOINT1,3.6236E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_2,LOBBY_23_REFERENCEPOINT1,3.6440E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_2,LOBBY_23_REFERENCEPOINT1,3.1217E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_3,LOBBY_23_REFERENCEPOINT1,2.1170E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_3,LOBBY_23_REFERENCEPOINT1,2.0381E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_3,LOBBY_23_REFERENCEPOINT1,2.0707E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_3,LOBBY_23_REFERENCEPOINT1,2.0397E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_4,LOBBY_23_REFERENCEPOINT1,5.9981E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_4,LOBBY_23_REFERENCEPOINT1,5.8675E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_4,LOBBY_23_REFERENCEPOINT1,5.6974E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_4,LOBBY_23_REFERENCEPOINT1,4.9832E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_1,CONFERENCE_23_REFERENCEPOINT1,4.3695E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_1,CONFERENCE_23_REFERENCEPOINT1,4.9445E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_1,CONFERENCE_23_REFERENCEPOINT1,2.8839E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_1,CONFERENCE_23_REFERENCEPOINT1,1.4184E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_2,CONFERENCE_23_REFERENCEPOINT1,5.1272E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_2,CONFERENCE_23_REFERENCEPOINT1,4.8031E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_2,CONFERENCE_23_REFERENCEPOINT1,4.8376E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_2,CONFERENCE_23_REFERENCEPOINT1,4.1783E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_3,CONFERENCE_23_REFERENCEPOINT1,3.8474E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_3,CONFERENCE_23_REFERENCEPOINT1,3.1474E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_3,CONFERENCE_23_REFERENCEPOINT1,2.7879E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_3,CONFERENCE_23_REFERENCEPOINT1,3.7773E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_4,CONFERENCE_23_REFERENCEPOINT1,7.5401E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_4,CONFERENCE_23_REFERENCEPOINT1,6.5196E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_4,CONFERENCE_23_REFERENCEPOINT1,4.7447E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_4,CONFERENCE_23_REFERENCEPOINT1,4.6110E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_1,BREAK_ROOM_23_REFERENCEPOINT1,3.4129E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_1,BREAK_ROOM_23_REFERENCEPOINT1,3.7889E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_1,BREAK_ROOM_23_REFERENCEPOINT1,2.4886E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_1,BREAK_ROOM_23_REFERENCEPOINT1,1.3262E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_2,BREAK_ROOM_23_REFERENCEPOINT1,6.2852E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_2,BREAK_ROOM_23_REFERENCEPOINT1,5.9704E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_2,BREAK_ROOM_23_REFERENCEPOINT1,6.1449E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_2,BREAK_ROOM_23_REFERENCEPOINT1,5.2007E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_3,BREAK_ROOM_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_3,BREAK_ROOM_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_3,BREAK_ROOM_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_3,BREAK_ROOM_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_4,BREAK_ROOM_23_REFERENCEPOINT1,6.1148E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_4,BREAK_ROOM_23_REFERENCEPOINT1,4.9764E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_4,BREAK_ROOM_23_REFERENCEPOINT1,3.4647E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_4,BREAK_ROOM_23_REFERENCEPOINT1,3.7835E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_1,OFFICE_PRIVATE_23_REFERENCEPOINT1,2.1020E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_1,OFFICE_PRIVATE_23_REFERENCEPOINT1,2.2001E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_1,OFFICE_PRIVATE_23_REFERENCEPOINT1,1.5520E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_1,OFFICE_PRIVATE_23_REFERENCEPOINT1,9.6715E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_2,OFFICE_PRIVATE_23_REFERENCEPOINT1,1.4122E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_2,OFFICE_PRIVATE_23_REFERENCEPOINT1,1.4827E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_2,OFFICE_PRIVATE_23_REFERENCEPOINT1,1.0270E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_2,OFFICE_PRIVATE_23_REFERENCEPOINT1,6.4346E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_3,OFFICE_PRIVATE_23_REFERENCEPOINT1,1.5771E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_3,OFFICE_PRIVATE_23_REFERENCEPOINT1,1.2471E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_3,OFFICE_PRIVATE_23_REFERENCEPOINT1,8.2064E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_3,OFFICE_PRIVATE_23_REFERENCEPOINT1,9.3784E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_4,OFFICE_PRIVATE_23_REFERENCEPOINT1,5.5701E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_4,OFFICE_PRIVATE_23_REFERENCEPOINT1,5.3156E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_4,OFFICE_PRIVATE_23_REFERENCEPOINT1,4.7539E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_4,OFFICE_PRIVATE_23_REFERENCEPOINT1,3.3250E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_1,LOBBY_24_REFERENCEPOINT1,1.7591E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_1,LOBBY_24_REFERENCEPOINT1,1.7385E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_1,LOBBY_24_REFERENCEPOINT1,1.7413E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_1,LOBBY_24_REFERENCEPOINT1,1.6798E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_2,LOBBY_24_REFERENCEPOINT1,1.3702E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_2,LOBBY_24_REFERENCEPOINT1,1.2225E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_2,LOBBY_24_REFERENCEPOINT1,9.5011E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_2,LOBBY_24_REFERENCEPOINT1,6.9241E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_3,LOBBY_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_3,LOBBY_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_3,LOBBY_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_3,LOBBY_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_4,LOBBY_24_REFERENCEPOINT1,2.0563E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_4,LOBBY_24_REFERENCEPOINT1,1.7718E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_4,LOBBY_24_REFERENCEPOINT1,1.8139E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_4,LOBBY_24_REFERENCEPOINT1,1.8581E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_1,CONFERENCE_24_REFERENCEPOINT1,6.2801E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_1,CONFERENCE_24_REFERENCEPOINT1,6.9909E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_1,CONFERENCE_24_REFERENCEPOINT1,4.4663E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_1,CONFERENCE_24_REFERENCEPOINT1,2.3353E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_2,CONFERENCE_24_REFERENCEPOINT1,3.2629E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_2,CONFERENCE_24_REFERENCEPOINT1,3.1180E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_2,CONFERENCE_24_REFERENCEPOINT1,2.6278E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_2,CONFERENCE_24_REFERENCEPOINT1,1.7113E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_3,CONFERENCE_24_REFERENCEPOINT1,2.9745E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_3,CONFERENCE_24_REFERENCEPOINT1,2.9055E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_3,CONFERENCE_24_REFERENCEPOINT1,2.8832E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_3,CONFERENCE_24_REFERENCEPOINT1,2.8305E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_4,CONFERENCE_24_REFERENCEPOINT1,6.4851E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_4,CONFERENCE_24_REFERENCEPOINT1,6.2044E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_4,CONFERENCE_24_REFERENCEPOINT1,6.1864E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_4,CONFERENCE_24_REFERENCEPOINT1,4.8423E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_1,BREAK_ROOM_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_1,BREAK_ROOM_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_1,BREAK_ROOM_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_1,BREAK_ROOM_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_2,BREAK_ROOM_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_2,BREAK_ROOM_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_2,BREAK_ROOM_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_2,BREAK_ROOM_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_3,BREAK_ROOM_24_REFERENCEPOINT1,3.5682E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_3,BREAK_ROOM_24_REFERENCEPOINT1,2.9502E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_3,BREAK_ROOM_24_REFERENCEPOINT1,2.7261E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_3,BREAK_ROOM_24_REFERENCEPOINT1,3.6128E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_4,BREAK_ROOM_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_4,BREAK_ROOM_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_4,BREAK_ROOM_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_4,BREAK_ROOM_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_1,OFFICE_OPEN_24_REFERENCEPOINT1,3.2650E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_1,OFFICE_OPEN_24_REFERENCEPOINT1,3.6353E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_1,OFFICE_OPEN_24_REFERENCEPOINT1,2.3203E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_1,OFFICE_OPEN_24_REFERENCEPOINT1,1.2105E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_2,OFFICE_OPEN_24_REFERENCEPOINT1,3.2291E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_2,OFFICE_OPEN_24_REFERENCEPOINT1,3.0101E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_2,OFFICE_OPEN_24_REFERENCEPOINT1,2.9875E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_2,OFFICE_OPEN_24_REFERENCEPOINT1,2.3822E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_3,OFFICE_OPEN_24_REFERENCEPOINT1,9.2836E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_3,OFFICE_OPEN_24_REFERENCEPOINT1,7.5075E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_3,OFFICE_OPEN_24_REFERENCEPOINT1,5.4002E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_3,OFFICE_OPEN_24_REFERENCEPOINT1,6.4031E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_4,OFFICE_OPEN_24_REFERENCEPOINT1,7.5796E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_4,OFFICE_OPEN_24_REFERENCEPOINT1,7.4957E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_4,OFFICE_OPEN_24_REFERENCEPOINT1,5.8622E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_4,OFFICE_OPEN_24_REFERENCEPOINT1,3.9704E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_1,OFFICE_PRIVATE_24_REFERENCEPOINT1,2.9514E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_1,OFFICE_PRIVATE_24_REFERENCEPOINT1,3.2759E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_1,OFFICE_PRIVATE_24_REFERENCEPOINT1,1.9068E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_1,OFFICE_PRIVATE_24_REFERENCEPOINT1,7.9266E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_2,OFFICE_PRIVATE_24_REFERENCEPOINT1,3.1516E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_2,OFFICE_PRIVATE_24_REFERENCEPOINT1,3.3787E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_2,OFFICE_PRIVATE_24_REFERENCEPOINT1,2.2765E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_2,OFFICE_PRIVATE_24_REFERENCEPOINT1,1.7780E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_3,OFFICE_PRIVATE_24_REFERENCEPOINT1,1.3811E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_3,OFFICE_PRIVATE_24_REFERENCEPOINT1,1.1042E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_3,OFFICE_PRIVATE_24_REFERENCEPOINT1,7.1180E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_3,OFFICE_PRIVATE_24_REFERENCEPOINT1,8.4687E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_4,OFFICE_PRIVATE_24_REFERENCEPOINT1,1.2725E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_4,OFFICE_PRIVATE_24_REFERENCEPOINT1,1.2996E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_4,OFFICE_PRIVATE_24_REFERENCEPOINT1,1.1698E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_4,OFFICE_PRIVATE_24_REFERENCEPOINT1,1.1136E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_1,LOBBY_25_REFERENCEPOINT1,1.8045E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_1,LOBBY_25_REFERENCEPOINT1,2.0172E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_1,LOBBY_25_REFERENCEPOINT1,1.0836E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_1,LOBBY_25_REFERENCEPOINT1,4.8854E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_2,LOBBY_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_2,LOBBY_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_2,LOBBY_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_2,LOBBY_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_3,LOBBY_25_REFERENCEPOINT1,1.7269E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_3,LOBBY_25_REFERENCEPOINT1,1.3745E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_3,LOBBY_25_REFERENCEPOINT1,1.0064E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_3,LOBBY_25_REFERENCEPOINT1,1.2921E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_4,LOBBY_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_4,LOBBY_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_4,LOBBY_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_4,LOBBY_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_1,CONFERENCE_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_1,CONFERENCE_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_1,CONFERENCE_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_1,CONFERENCE_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_2,CONFERENCE_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_2,CONFERENCE_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_2,CONFERENCE_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_2,CONFERENCE_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_3,CONFERENCE_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_3,CONFERENCE_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_3,CONFERENCE_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_3,CONFERENCE_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_4,CONFERENCE_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_4,CONFERENCE_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_4,CONFERENCE_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_4,CONFERENCE_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_1,BREAK_ROOM_25_REFERENCEPOINT1,2.1174E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_1,BREAK_ROOM_25_REFERENCEPOINT1,2.1174E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_1,BREAK_ROOM_25_REFERENCEPOINT1,2.1174E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_1,BREAK_ROOM_25_REFERENCEPOINT1,2.1174E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_2,BREAK_ROOM_25_REFERENCEPOINT1,1.0210E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_2,BREAK_ROOM_25_REFERENCEPOINT1,1.0210E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_2,BREAK_ROOM_25_REFERENCEPOINT1,1.0210E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_2,BREAK_ROOM_25_REFERENCEPOINT1,1.0210E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_3,BREAK_ROOM_25_REFERENCEPOINT1,4.6912E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_3,BREAK_ROOM_25_REFERENCEPOINT1,3.6555E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_3,BREAK_ROOM_25_REFERENCEPOINT1,2.1517E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_3,BREAK_ROOM_25_REFERENCEPOINT1,2.6915E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_4,BREAK_ROOM_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_4,BREAK_ROOM_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_4,BREAK_ROOM_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_4,BREAK_ROOM_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_1,OFFICE_OPEN_25_REFERENCEPOINT1,3.9025E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_1,OFFICE_OPEN_25_REFERENCEPOINT1,4.3933E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_1,OFFICE_OPEN_25_REFERENCEPOINT1,2.4601E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_1,OFFICE_OPEN_25_REFERENCEPOINT1,1.1053E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_2,OFFICE_OPEN_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_2,OFFICE_OPEN_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_2,OFFICE_OPEN_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_2,OFFICE_OPEN_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_3,OFFICE_OPEN_25_REFERENCEPOINT1,1.9435E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_3,OFFICE_OPEN_25_REFERENCEPOINT1,1.5882E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_3,OFFICE_OPEN_25_REFERENCEPOINT1,1.3355E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_3,OFFICE_OPEN_25_REFERENCEPOINT1,1.6959E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_4,OFFICE_OPEN_25_REFERENCEPOINT1,5.4476E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_4,OFFICE_OPEN_25_REFERENCEPOINT1,5.1029E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_4,OFFICE_OPEN_25_REFERENCEPOINT1,5.1334E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_4,OFFICE_OPEN_25_REFERENCEPOINT1,4.4205E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_1,OFFICE_PRIVATE_25_REFERENCEPOINT1,7.7608E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_1,OFFICE_PRIVATE_25_REFERENCEPOINT1,8.6390E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_1,OFFICE_PRIVATE_25_REFERENCEPOINT1,5.5204E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_1,OFFICE_PRIVATE_25_REFERENCEPOINT1,2.8884E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_2,OFFICE_PRIVATE_25_REFERENCEPOINT1,3.4960E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_2,OFFICE_PRIVATE_25_REFERENCEPOINT1,3.5027E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_2,OFFICE_PRIVATE_25_REFERENCEPOINT1,3.1752E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_2,OFFICE_PRIVATE_25_REFERENCEPOINT1,1.9406E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_3,OFFICE_PRIVATE_25_REFERENCEPOINT1,7.9173E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_3,OFFICE_PRIVATE_25_REFERENCEPOINT1,6.2016E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_3,OFFICE_PRIVATE_25_REFERENCEPOINT1,4.2254E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_3,OFFICE_PRIVATE_25_REFERENCEPOINT1,4.5843E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_4,OFFICE_PRIVATE_25_REFERENCEPOINT1,5.5524E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_4,OFFICE_PRIVATE_25_REFERENCEPOINT1,5.2657E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_4,OFFICE_PRIVATE_25_REFERENCEPOINT1,5.1185E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_4,OFFICE_PRIVATE_25_REFERENCEPOINT1,3.9056E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_1,LOBBY_26_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_1,LOBBY_26_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_1,LOBBY_26_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_1,LOBBY_26_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_2,LOBBY_26_REFERENCEPOINT1,3.2859E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_2,LOBBY_26_REFERENCEPOINT1,2.9795E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_2,LOBBY_26_REFERENCEPOINT1,2.8219E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_2,LOBBY_26_REFERENCEPOINT1,2.2933E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_3,LOBBY_26_REFERENCEPOINT1,8.8400E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_3,LOBBY_26_REFERENCEPOINT1,7.9315E-005
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_3,LOBBY_26_REFERENCEPOINT1,9.1970E-005
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_3,LOBBY_26_REFERENCEPOINT1,1.0013E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_4,LOBBY_26_REFERENCEPOINT1,9.4226E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_4,LOBBY_26_REFERENCEPOINT1,7.8201E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_4,LOBBY_26_REFERENCEPOINT1,6.7228E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_4,LOBBY_26_REFERENCEPOINT1,5.9349E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_1,BREAK_ROOM_26_REFERENCEPOINT1,6.1787E-006
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_1,BREAK_ROOM_26_REFERENCEPOINT1,5.4369E-006
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_1,BREAK_ROOM_26_REFERENCEPOINT1,6.6892E-006
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_1,BREAK_ROOM_26_REFERENCEPOINT1,6.2992E-006
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_2,BREAK_ROOM_26_REFERENCEPOINT1,4.9886E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_2,BREAK_ROOM_26_REFERENCEPOINT1,4.4096E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_2,BREAK_ROOM_26_REFERENCEPOINT1,4.6768E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_2,BREAK_ROOM_26_REFERENCEPOINT1,4.3770E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_3,BREAK_ROOM_26_REFERENCEPOINT1,4.8485E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_3,BREAK_ROOM_26_REFERENCEPOINT1,3.9438E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_3,BREAK_ROOM_26_REFERENCEPOINT1,3.4791E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_3,BREAK_ROOM_26_REFERENCEPOINT1,4.7331E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_4,BREAK_ROOM_26_REFERENCEPOINT1,1.3993E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_4,BREAK_ROOM_26_REFERENCEPOINT1,1.1420E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_4,BREAK_ROOM_26_REFERENCEPOINT1,1.0599E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_4,BREAK_ROOM_26_REFERENCEPOINT1,1.3246E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_1,OFFICE_OPEN_26_REFERENCEPOINT1,3.4520E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_1,OFFICE_OPEN_26_REFERENCEPOINT1,3.8503E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_1,OFFICE_OPEN_26_REFERENCEPOINT1,2.4245E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_1,OFFICE_OPEN_26_REFERENCEPOINT1,1.2333E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_2,OFFICE_OPEN_26_REFERENCEPOINT1,2.6691E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_2,OFFICE_OPEN_26_REFERENCEPOINT1,2.3840E-005
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_2,OFFICE_OPEN_26_REFERENCEPOINT1,2.2690E-005
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_2,OFFICE_OPEN_26_REFERENCEPOINT1,2.8002E-005
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_3,OFFICE_OPEN_26_REFERENCEPOINT1,1.1785E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_3,OFFICE_OPEN_26_REFERENCEPOINT1,9.2406E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_3,OFFICE_OPEN_26_REFERENCEPOINT1,5.9459E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_3,OFFICE_OPEN_26_REFERENCEPOINT1,7.0973E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_4,OFFICE_OPEN_26_REFERENCEPOINT1,4.5752E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_4,OFFICE_OPEN_26_REFERENCEPOINT1,4.7966E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_4,OFFICE_OPEN_26_REFERENCEPOINT1,3.1702E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_4,OFFICE_OPEN_26_REFERENCEPOINT1,2.3525E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_1,OFFICE_PRIVATE_26_REFERENCEPOINT1,7.3751E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_1,OFFICE_PRIVATE_26_REFERENCEPOINT1,8.4012E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_1,OFFICE_PRIVATE_26_REFERENCEPOINT1,3.5821E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_1,OFFICE_PRIVATE_26_REFERENCEPOINT1,1.5295E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_2,OFFICE_PRIVATE_26_REFERENCEPOINT1,2.1408E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_2,OFFICE_PRIVATE_26_REFERENCEPOINT1,1.8972E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_2,OFFICE_PRIVATE_26_REFERENCEPOINT1,2.2359E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_2,OFFICE_PRIVATE_26_REFERENCEPOINT1,2.2850E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_3,OFFICE_PRIVATE_26_REFERENCEPOINT1,4.7667E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_3,OFFICE_PRIVATE_26_REFERENCEPOINT1,3.8367E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_3,OFFICE_PRIVATE_26_REFERENCEPOINT1,3.3131E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_3,OFFICE_PRIVATE_26_REFERENCEPOINT1,4.5381E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_4,OFFICE_PRIVATE_26_REFERENCEPOINT1,4.1414E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_4,OFFICE_PRIVATE_26_REFERENCEPOINT1,3.6610E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_4,OFFICE_PRIVATE_26_REFERENCEPOINT1,3.4706E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_4,OFFICE_PRIVATE_26_REFERENCEPOINT1,3.0300E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_1,LOBBY_27_REFERENCEPOINT1,4.6531E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_1,LOBBY_27_REFERENCEPOINT1,5.2363E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_1,LOBBY_27_REFERENCEPOINT1,2.8672E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_1,LOBBY_27_REFERENCEPOINT1,1.2753E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_2,LOBBY_27_REFERENCEPOINT1,7.1521E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_2,LOBBY_27_REFERENCEPOINT1,7.1521E-005
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_2,LOBBY_27_REFERENCEPOINT1,7.1521E-005
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_2,LOBBY_27_REFERENCEPOINT1,7.1521E-005
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_3,LOBBY_27_REFERENCEPOINT1,9.6861E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_3,LOBBY_27_REFERENCEPOINT1,7.9329E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_3,LOBBY_27_REFERENCEPOINT1,5.7678E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_3,LOBBY_27_REFERENCEPOINT1,6.2877E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_4,LOBBY_27_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_4,LOBBY_27_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_4,LOBBY_27_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_4,LOBBY_27_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_1,CONFERENCE_27_REFERENCEPOINT1,6.4385E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_1,CONFERENCE_27_REFERENCEPOINT1,7.2152E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_1,CONFERENCE_27_REFERENCEPOINT1,4.2998E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_1,CONFERENCE_27_REFERENCEPOINT1,2.0211E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_2,CONFERENCE_27_REFERENCEPOINT1,3.5478E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_2,CONFERENCE_27_REFERENCEPOINT1,3.3174E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_2,CONFERENCE_27_REFERENCEPOINT1,2.7369E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_2,CONFERENCE_27_REFERENCEPOINT1,2.0309E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_3,CONFERENCE_27_REFERENCEPOINT1,9.5472E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_3,CONFERENCE_27_REFERENCEPOINT1,7.3736E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_3,CONFERENCE_27_REFERENCEPOINT1,4.6769E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_3,CONFERENCE_27_REFERENCEPOINT1,5.3356E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_4,CONFERENCE_27_REFERENCEPOINT1,1.6982E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_4,CONFERENCE_27_REFERENCEPOINT1,1.7946E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_4,CONFERENCE_27_REFERENCEPOINT1,1.5440E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_4,CONFERENCE_27_REFERENCEPOINT1,8.6863E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_1,BREAK_ROOM_27_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_1,BREAK_ROOM_27_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_1,BREAK_ROOM_27_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_1,BREAK_ROOM_27_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_2,BREAK_ROOM_27_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_2,BREAK_ROOM_27_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_2,BREAK_ROOM_27_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_2,BREAK_ROOM_27_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_3,BREAK_ROOM_27_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_3,BREAK_ROOM_27_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_3,BREAK_ROOM_27_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_3,BREAK_ROOM_27_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_4,BREAK_ROOM_27_REFERENCEPOINT1,7.1300E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_4,BREAK_ROOM_27_REFERENCEPOINT1,6.6930E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_4,BREAK_ROOM_27_REFERENCEPOINT1,6.7184E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_4,BREAK_ROOM_27_REFERENCEPOINT1,5.7718E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_1,OFFICE_PRIVATE_27_REFERENCEPOINT1,1.0175E-002
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_1,OFFICE_PRIVATE_27_REFERENCEPOINT1,1.1347E-002
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_1,OFFICE_PRIVATE_27_REFERENCEPOINT1,7.1589E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_1,OFFICE_PRIVATE_27_REFERENCEPOINT1,3.6799E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_2,OFFICE_PRIVATE_27_REFERENCEPOINT1,2.5488E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_2,OFFICE_PRIVATE_27_REFERENCEPOINT1,2.6037E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_2,OFFICE_PRIVATE_27_REFERENCEPOINT1,1.9596E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_2,OFFICE_PRIVATE_27_REFERENCEPOINT1,1.0845E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_3,OFFICE_PRIVATE_27_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_3,OFFICE_PRIVATE_27_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_3,OFFICE_PRIVATE_27_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_3,OFFICE_PRIVATE_27_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_4,OFFICE_PRIVATE_27_REFERENCEPOINT1,4.1731E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_4,OFFICE_PRIVATE_27_REFERENCEPOINT1,4.1725E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_4,OFFICE_PRIVATE_27_REFERENCEPOINT1,3.8218E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_4,OFFICE_PRIVATE_27_REFERENCEPOINT1,2.3452E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_1,LOBBY_28_REFERENCEPOINT1,1.7501E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_1,LOBBY_28_REFERENCEPOINT1,1.9957E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_1,LOBBY_28_REFERENCEPOINT1,9.7493E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_1,LOBBY_28_REFERENCEPOINT1,3.9415E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_2,LOBBY_28_REFERENCEPOINT1,1.0630E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_2,LOBBY_28_REFERENCEPOINT1,9.1682E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_2,LOBBY_28_REFERENCEPOINT1,9.4671E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_2,LOBBY_28_REFERENCEPOINT1,1.0732E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_3,LOBBY_28_REFERENCEPOINT1,1.0267E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_3,LOBBY_28_REFERENCEPOINT1,9.0128E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_3,LOBBY_28_REFERENCEPOINT1,7.5102E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_3,LOBBY_28_REFERENCEPOINT1,8.0201E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_4,LOBBY_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_4,LOBBY_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_4,LOBBY_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_4,LOBBY_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_1,CONFERENCE_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_1,CONFERENCE_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_1,CONFERENCE_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_1,CONFERENCE_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_2,CONFERENCE_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_2,CONFERENCE_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_2,CONFERENCE_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_2,CONFERENCE_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_3,CONFERENCE_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_3,CONFERENCE_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_3,CONFERENCE_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_3,CONFERENCE_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_4,CONFERENCE_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_4,CONFERENCE_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_4,CONFERENCE_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_4,CONFERENCE_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_1,BREAK_ROOM_28_REFERENCEPOINT1,4.3975E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_1,BREAK_ROOM_28_REFERENCEPOINT1,4.9033E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_1,BREAK_ROOM_28_REFERENCEPOINT1,2.6141E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_1,BREAK_ROOM_28_REFERENCEPOINT1,1.1471E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_2,BREAK_ROOM_28_REFERENCEPOINT1,1.7651E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_2,BREAK_ROOM_28_REFERENCEPOINT1,1.6447E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_2,BREAK_ROOM_28_REFERENCEPOINT1,1.2702E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_2,BREAK_ROOM_28_REFERENCEPOINT1,1.0148E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_3,BREAK_ROOM_28_REFERENCEPOINT1,4.8628E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_3,BREAK_ROOM_28_REFERENCEPOINT1,4.0236E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_3,BREAK_ROOM_28_REFERENCEPOINT1,3.0163E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_3,BREAK_ROOM_28_REFERENCEPOINT1,3.3573E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_4,BREAK_ROOM_28_REFERENCEPOINT1,7.3236E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_4,BREAK_ROOM_28_REFERENCEPOINT1,6.8684E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_4,BREAK_ROOM_28_REFERENCEPOINT1,6.9082E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_4,BREAK_ROOM_28_REFERENCEPOINT1,5.9454E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_1,OFFICE_OPEN_28_REFERENCEPOINT1,3.8376E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_1,OFFICE_OPEN_28_REFERENCEPOINT1,4.2844E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_1,OFFICE_OPEN_28_REFERENCEPOINT1,2.6816E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_1,OFFICE_OPEN_28_REFERENCEPOINT1,1.3553E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_2,OFFICE_OPEN_28_REFERENCEPOINT1,8.3527E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_2,OFFICE_OPEN_28_REFERENCEPOINT1,8.5971E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_2,OFFICE_OPEN_28_REFERENCEPOINT1,6.6034E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_2,OFFICE_OPEN_28_REFERENCEPOINT1,4.1072E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_3,OFFICE_OPEN_28_REFERENCEPOINT1,9.4123E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_3,OFFICE_OPEN_28_REFERENCEPOINT1,8.1286E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_3,OFFICE_OPEN_28_REFERENCEPOINT1,7.3716E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_3,OFFICE_OPEN_28_REFERENCEPOINT1,8.3137E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_4,OFFICE_OPEN_28_REFERENCEPOINT1,3.8827E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_4,OFFICE_OPEN_28_REFERENCEPOINT1,3.6294E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_4,OFFICE_OPEN_28_REFERENCEPOINT1,3.6308E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_4,OFFICE_OPEN_28_REFERENCEPOINT1,3.0558E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_1,OFFICE_PRIVATE_28_REFERENCEPOINT1,4.4797E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_1,OFFICE_PRIVATE_28_REFERENCEPOINT1,4.1857E-005
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_1,OFFICE_PRIVATE_28_REFERENCEPOINT1,4.2750E-005
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_1,OFFICE_PRIVATE_28_REFERENCEPOINT1,3.4041E-005
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_2,OFFICE_PRIVATE_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_2,OFFICE_PRIVATE_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_2,OFFICE_PRIVATE_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_2,OFFICE_PRIVATE_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_3,OFFICE_PRIVATE_28_REFERENCEPOINT1,3.1263E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_3,OFFICE_PRIVATE_28_REFERENCEPOINT1,2.6290E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_3,OFFICE_PRIVATE_28_REFERENCEPOINT1,2.1227E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_3,OFFICE_PRIVATE_28_REFERENCEPOINT1,2.6165E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_4,OFFICE_PRIVATE_28_REFERENCEPOINT1,3.7713E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_4,OFFICE_PRIVATE_28_REFERENCEPOINT1,3.5616E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_4,OFFICE_PRIVATE_28_REFERENCEPOINT1,3.2814E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_4,OFFICE_PRIVATE_28_REFERENCEPOINT1,2.4226E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_1,CONFERENCE_29_REFERENCEPOINT1,3.2472E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_1,CONFERENCE_29_REFERENCEPOINT1,3.6068E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_1,CONFERENCE_29_REFERENCEPOINT1,1.9849E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_1,CONFERENCE_29_REFERENCEPOINT1,9.1388E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_2,CONFERENCE_29_REFERENCEPOINT1,1.9302E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_2,CONFERENCE_29_REFERENCEPOINT1,1.6895E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_2,CONFERENCE_29_REFERENCEPOINT1,1.4201E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_2,CONFERENCE_29_REFERENCEPOINT1,1.1340E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_3,CONFERENCE_29_REFERENCEPOINT1,3.8954E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_3,CONFERENCE_29_REFERENCEPOINT1,3.1831E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_3,CONFERENCE_29_REFERENCEPOINT1,2.7414E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_3,CONFERENCE_29_REFERENCEPOINT1,3.7388E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_4,CONFERENCE_29_REFERENCEPOINT1,6.6406E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_4,CONFERENCE_29_REFERENCEPOINT1,6.2317E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_4,CONFERENCE_29_REFERENCEPOINT1,6.2548E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_4,CONFERENCE_29_REFERENCEPOINT1,5.3751E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_1,BREAK_ROOM_29_REFERENCEPOINT1,1.1780E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_1,BREAK_ROOM_29_REFERENCEPOINT1,1.3350E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_1,BREAK_ROOM_29_REFERENCEPOINT1,5.7503E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_1,BREAK_ROOM_29_REFERENCEPOINT1,2.0416E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_2,BREAK_ROOM_29_REFERENCEPOINT1,1.8166E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_2,BREAK_ROOM_29_REFERENCEPOINT1,1.5994E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_2,BREAK_ROOM_29_REFERENCEPOINT1,1.8799E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_2,BREAK_ROOM_29_REFERENCEPOINT1,1.9157E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_3,BREAK_ROOM_29_REFERENCEPOINT1,4.0484E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_3,BREAK_ROOM_29_REFERENCEPOINT1,3.2952E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_3,BREAK_ROOM_29_REFERENCEPOINT1,2.9257E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_3,BREAK_ROOM_29_REFERENCEPOINT1,4.0192E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_4,BREAK_ROOM_29_REFERENCEPOINT1,1.3436E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_4,BREAK_ROOM_29_REFERENCEPOINT1,1.2405E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_4,BREAK_ROOM_29_REFERENCEPOINT1,1.0722E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_4,BREAK_ROOM_29_REFERENCEPOINT1,1.1823E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_1,OFFICE_OPEN_29_REFERENCEPOINT1,3.1376E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_1,OFFICE_OPEN_29_REFERENCEPOINT1,3.5034E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_1,OFFICE_OPEN_29_REFERENCEPOINT1,2.2196E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_1,OFFICE_OPEN_29_REFERENCEPOINT1,1.1531E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_2,OFFICE_OPEN_29_REFERENCEPOINT1,1.1779E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_2,OFFICE_OPEN_29_REFERENCEPOINT1,1.2155E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_2,OFFICE_OPEN_29_REFERENCEPOINT1,9.6994E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_2,OFFICE_OPEN_29_REFERENCEPOINT1,7.9248E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_3,OFFICE_OPEN_29_REFERENCEPOINT1,9.2466E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_3,OFFICE_OPEN_29_REFERENCEPOINT1,7.5028E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_3,OFFICE_OPEN_29_REFERENCEPOINT1,5.5210E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_3,OFFICE_OPEN_29_REFERENCEPOINT1,6.9436E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_4,OFFICE_OPEN_29_REFERENCEPOINT1,6.7684E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_4,OFFICE_OPEN_29_REFERENCEPOINT1,6.6177E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_4,OFFICE_OPEN_29_REFERENCEPOINT1,4.6508E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_4,OFFICE_OPEN_29_REFERENCEPOINT1,3.1813E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_1,OFFICE_PRIVATE_29_REFERENCEPOINT1,6.8515E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_1,OFFICE_PRIVATE_29_REFERENCEPOINT1,7.6265E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_1,OFFICE_PRIVATE_29_REFERENCEPOINT1,4.8744E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_1,OFFICE_PRIVATE_29_REFERENCEPOINT1,2.5516E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_2,OFFICE_PRIVATE_29_REFERENCEPOINT1,7.5881E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_2,OFFICE_PRIVATE_29_REFERENCEPOINT1,7.1916E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_2,OFFICE_PRIVATE_29_REFERENCEPOINT1,7.3420E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_2,OFFICE_PRIVATE_29_REFERENCEPOINT1,6.1911E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_3,OFFICE_PRIVATE_29_REFERENCEPOINT1,4.9249E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_3,OFFICE_PRIVATE_29_REFERENCEPOINT1,4.8106E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_3,OFFICE_PRIVATE_29_REFERENCEPOINT1,5.1669E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_3,OFFICE_PRIVATE_29_REFERENCEPOINT1,5.5738E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_4,OFFICE_PRIVATE_29_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_4,OFFICE_PRIVATE_29_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_4,OFFICE_PRIVATE_29_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_4,OFFICE_PRIVATE_29_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_1,LOBBY_30_REFERENCEPOINT1,6.1774E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_1,LOBBY_30_REFERENCEPOINT1,6.8814E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_1,LOBBY_30_REFERENCEPOINT1,4.3721E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_1,LOBBY_30_REFERENCEPOINT1,2.2601E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_2,LOBBY_30_REFERENCEPOINT1,1.9924E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_2,LOBBY_30_REFERENCEPOINT1,2.0350E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_2,LOBBY_30_REFERENCEPOINT1,1.5770E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_2,LOBBY_30_REFERENCEPOINT1,8.2803E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_3,LOBBY_30_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_3,LOBBY_30_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_3,LOBBY_30_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_3,LOBBY_30_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_4,LOBBY_30_REFERENCEPOINT1,4.3342E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_4,LOBBY_30_REFERENCEPOINT1,4.1218E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_4,LOBBY_30_REFERENCEPOINT1,3.9249E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_4,LOBBY_30_REFERENCEPOINT1,2.8956E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_1,CONFERENCE_30_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_1,CONFERENCE_30_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_1,CONFERENCE_30_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_1,CONFERENCE_30_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_2,CONFERENCE_30_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_2,CONFERENCE_30_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_2,CONFERENCE_30_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_2,CONFERENCE_30_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_3,CONFERENCE_30_REFERENCEPOINT1,3.7637E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_3,CONFERENCE_30_REFERENCEPOINT1,3.0204E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_3,CONFERENCE_30_REFERENCEPOINT1,2.3579E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_3,CONFERENCE_30_REFERENCEPOINT1,3.0169E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_4,CONFERENCE_30_REFERENCEPOINT1,4.7698E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_4,CONFERENCE_30_REFERENCEPOINT1,3.9424E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_4,CONFERENCE_30_REFERENCEPOINT1,3.1309E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_4,CONFERENCE_30_REFERENCEPOINT1,3.7009E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_1,BREAK_ROOM_30_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_1,BREAK_ROOM_30_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_1,BREAK_ROOM_30_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_1,BREAK_ROOM_30_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_2,BREAK_ROOM_30_REFERENCEPOINT1,2.5762E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_2,BREAK_ROOM_30_REFERENCEPOINT1,2.1738E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_2,BREAK_ROOM_30_REFERENCEPOINT1,2.0551E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_2,BREAK_ROOM_30_REFERENCEPOINT1,1.9379E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_3,BREAK_ROOM_30_REFERENCEPOINT1,5.0917E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_3,BREAK_ROOM_30_REFERENCEPOINT1,4.1468E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_3,BREAK_ROOM_30_REFERENCEPOINT1,3.7039E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_3,BREAK_ROOM_30_REFERENCEPOINT1,5.1115E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_4,BREAK_ROOM_30_REFERENCEPOINT1,5.0557E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_4,BREAK_ROOM_30_REFERENCEPOINT1,4.4865E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_4,BREAK_ROOM_30_REFERENCEPOINT1,4.7302E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_4,BREAK_ROOM_30_REFERENCEPOINT1,4.4902E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_1,OFFICE_OPEN_30_REFERENCEPOINT1,3.1749E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_1,OFFICE_OPEN_30_REFERENCEPOINT1,3.5517E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_1,OFFICE_OPEN_30_REFERENCEPOINT1,2.2035E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_1,OFFICE_OPEN_30_REFERENCEPOINT1,1.0840E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_2,OFFICE_OPEN_30_REFERENCEPOINT1,4.0838E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_2,OFFICE_OPEN_30_REFERENCEPOINT1,3.8249E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_2,OFFICE_OPEN_30_REFERENCEPOINT1,3.8522E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_2,OFFICE_OPEN_30_REFERENCEPOINT1,3.3250E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_3,OFFICE_OPEN_30_REFERENCEPOINT1,1.7203E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_3,OFFICE_OPEN_30_REFERENCEPOINT1,1.3941E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_3,OFFICE_OPEN_30_REFERENCEPOINT1,1.1466E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_3,OFFICE_OPEN_30_REFERENCEPOINT1,1.5174E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_4,OFFICE_OPEN_30_REFERENCEPOINT1,4.2646E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_4,OFFICE_OPEN_30_REFERENCEPOINT1,4.5875E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_4,OFFICE_OPEN_30_REFERENCEPOINT1,2.8604E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_4,OFFICE_OPEN_30_REFERENCEPOINT1,1.9003E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_1,OFFICE_PRIVATE_30_REFERENCEPOINT1,7.4072E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_1,OFFICE_PRIVATE_30_REFERENCEPOINT1,8.2472E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_1,OFFICE_PRIVATE_30_REFERENCEPOINT1,5.2616E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_1,OFFICE_PRIVATE_30_REFERENCEPOINT1,2.7426E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_2,OFFICE_PRIVATE_30_REFERENCEPOINT1,6.5085E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_2,OFFICE_PRIVATE_30_REFERENCEPOINT1,6.1668E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_2,OFFICE_PRIVATE_30_REFERENCEPOINT1,6.0841E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_2,OFFICE_PRIVATE_30_REFERENCEPOINT1,4.4917E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_3,OFFICE_PRIVATE_30_REFERENCEPOINT1,9.2529E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_3,OFFICE_PRIVATE_30_REFERENCEPOINT1,8.1473E-005
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_3,OFFICE_PRIVATE_30_REFERENCEPOINT1,1.0198E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_3,OFFICE_PRIVATE_30_REFERENCEPOINT1,1.1114E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_4,OFFICE_PRIVATE_30_REFERENCEPOINT1,4.9057E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_4,OFFICE_PRIVATE_30_REFERENCEPOINT1,4.8524E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_4,OFFICE_PRIVATE_30_REFERENCEPOINT1,4.3421E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_4,OFFICE_PRIVATE_30_REFERENCEPOINT1,2.6466E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_1,LOBBY_31_REFERENCEPOINT1,2.9191E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_1,LOBBY_31_REFERENCEPOINT1,3.3620E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_1,LOBBY_31_REFERENCEPOINT1,1.5130E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_1,LOBBY_31_REFERENCEPOINT1,5.7194E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_2,LOBBY_31_REFERENCEPOINT1,1.5452E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_2,LOBBY_31_REFERENCEPOINT1,1.2847E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_2,LOBBY_31_REFERENCEPOINT1,1.3562E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_2,LOBBY_31_REFERENCEPOINT1,1.2596E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_3,LOBBY_31_REFERENCEPOINT1,2.3332E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_3,LOBBY_31_REFERENCEPOINT1,1.8640E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_3,LOBBY_31_REFERENCEPOINT1,1.3420E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_3,LOBBY_31_REFERENCEPOINT1,1.7133E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_4,LOBBY_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_4,LOBBY_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_4,LOBBY_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_4,LOBBY_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_1,CONFERENCE_31_REFERENCEPOINT1,5.9216E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_1,CONFERENCE_31_REFERENCEPOINT1,6.6172E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_1,CONFERENCE_31_REFERENCEPOINT1,3.8783E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_1,CONFERENCE_31_REFERENCEPOINT1,1.8207E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_2,CONFERENCE_31_REFERENCEPOINT1,3.6445E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_2,CONFERENCE_31_REFERENCEPOINT1,3.5371E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_2,CONFERENCE_31_REFERENCEPOINT1,2.9916E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_2,CONFERENCE_31_REFERENCEPOINT1,1.7537E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_3,CONFERENCE_31_REFERENCEPOINT1,4.9432E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_3,CONFERENCE_31_REFERENCEPOINT1,4.1451E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_3,CONFERENCE_31_REFERENCEPOINT1,3.8369E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_3,CONFERENCE_31_REFERENCEPOINT1,4.9127E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_4,CONFERENCE_31_REFERENCEPOINT1,3.1268E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_4,CONFERENCE_31_REFERENCEPOINT1,3.1191E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_4,CONFERENCE_31_REFERENCEPOINT1,2.4519E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_4,CONFERENCE_31_REFERENCEPOINT1,1.3921E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_1,BREAK_ROOM_31_REFERENCEPOINT1,1.9694E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_1,BREAK_ROOM_31_REFERENCEPOINT1,2.2199E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_1,BREAK_ROOM_31_REFERENCEPOINT1,9.8221E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_1,BREAK_ROOM_31_REFERENCEPOINT1,3.5322E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_2,BREAK_ROOM_31_REFERENCEPOINT1,2.5584E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_2,BREAK_ROOM_31_REFERENCEPOINT1,2.2039E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_2,BREAK_ROOM_31_REFERENCEPOINT1,1.8547E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_2,BREAK_ROOM_31_REFERENCEPOINT1,1.7838E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_3,BREAK_ROOM_31_REFERENCEPOINT1,2.4672E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_3,BREAK_ROOM_31_REFERENCEPOINT1,1.9517E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_3,BREAK_ROOM_31_REFERENCEPOINT1,1.4047E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_3,BREAK_ROOM_31_REFERENCEPOINT1,1.7345E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_4,BREAK_ROOM_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_4,BREAK_ROOM_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_4,BREAK_ROOM_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_4,BREAK_ROOM_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_1,OFFICE_OPEN_31_REFERENCEPOINT1,1.4220E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_1,OFFICE_OPEN_31_REFERENCEPOINT1,1.6046E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_1,OFFICE_OPEN_31_REFERENCEPOINT1,7.4182E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_1,OFFICE_OPEN_31_REFERENCEPOINT1,3.2370E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_2,OFFICE_OPEN_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_2,OFFICE_OPEN_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_2,OFFICE_OPEN_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_2,OFFICE_OPEN_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_3,OFFICE_OPEN_31_REFERENCEPOINT1,1.8772E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_3,OFFICE_OPEN_31_REFERENCEPOINT1,1.5088E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_3,OFFICE_OPEN_31_REFERENCEPOINT1,1.3660E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_3,OFFICE_OPEN_31_REFERENCEPOINT1,2.0131E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_4,OFFICE_OPEN_31_REFERENCEPOINT1,3.5452E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_4,OFFICE_OPEN_31_REFERENCEPOINT1,3.3030E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_4,OFFICE_OPEN_31_REFERENCEPOINT1,3.3784E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_4,OFFICE_OPEN_31_REFERENCEPOINT1,2.9019E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_1,OFFICE_PRIVATE_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_1,OFFICE_PRIVATE_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_1,OFFICE_PRIVATE_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_1,OFFICE_PRIVATE_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_2,OFFICE_PRIVATE_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_2,OFFICE_PRIVATE_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_2,OFFICE_PRIVATE_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_2,OFFICE_PRIVATE_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_3,OFFICE_PRIVATE_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_3,OFFICE_PRIVATE_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_3,OFFICE_PRIVATE_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_3,OFFICE_PRIVATE_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_4,OFFICE_PRIVATE_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_4,OFFICE_PRIVATE_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_4,OFFICE_PRIVATE_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_4,OFFICE_PRIVATE_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_1,LOBBY_32_REFERENCEPOINT1,3.2883E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_1,LOBBY_32_REFERENCEPOINT1,3.2567E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_1,LOBBY_32_REFERENCEPOINT1,2.7341E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_1,LOBBY_32_REFERENCEPOINT1,1.7840E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_2,LOBBY_32_REFERENCEPOINT1,4.0316E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_2,LOBBY_32_REFERENCEPOINT1,4.2582E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_2,LOBBY_32_REFERENCEPOINT1,2.9063E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_2,LOBBY_32_REFERENCEPOINT1,2.0389E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_3,LOBBY_32_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_3,LOBBY_32_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_3,LOBBY_32_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_3,LOBBY_32_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_4,LOBBY_32_REFERENCEPOINT1,8.1785E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_4,LOBBY_32_REFERENCEPOINT1,6.8280E-005
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_4,LOBBY_32_REFERENCEPOINT1,5.4037E-005
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_4,LOBBY_32_REFERENCEPOINT1,6.7559E-005
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_1,CONFERENCE_32_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_1,CONFERENCE_32_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_1,CONFERENCE_32_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_1,CONFERENCE_32_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_2,CONFERENCE_32_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_2,CONFERENCE_32_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_2,CONFERENCE_32_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_2,CONFERENCE_32_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_3,CONFERENCE_32_REFERENCEPOINT1,1.9593E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_3,CONFERENCE_32_REFERENCEPOINT1,1.5995E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_3,CONFERENCE_32_REFERENCEPOINT1,1.3134E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_3,CONFERENCE_32_REFERENCEPOINT1,1.6613E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_4,CONFERENCE_32_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_4,CONFERENCE_32_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_4,CONFERENCE_32_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_4,CONFERENCE_32_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_1,OFFICE_OPEN_32_REFERENCEPOINT1,4.7313E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_1,OFFICE_OPEN_32_REFERENCEPOINT1,5.3051E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_1,OFFICE_OPEN_32_REFERENCEPOINT1,2.9562E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_1,OFFICE_OPEN_32_REFERENCEPOINT1,1.3950E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_2,OFFICE_OPEN_32_REFERENCEPOINT1,3.9168E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_2,OFFICE_OPEN_32_REFERENCEPOINT1,4.3077E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_2,OFFICE_OPEN_32_REFERENCEPOINT1,2.1977E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_2,OFFICE_OPEN_32_REFERENCEPOINT1,1.0055E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_3,OFFICE_OPEN_32_REFERENCEPOINT1,2.2817E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_3,OFFICE_OPEN_32_REFERENCEPOINT1,1.8151E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_3,OFFICE_OPEN_32_REFERENCEPOINT1,1.4122E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_3,OFFICE_OPEN_32_REFERENCEPOINT1,1.8223E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_4,OFFICE_OPEN_32_REFERENCEPOINT1,5.1505E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_4,OFFICE_OPEN_32_REFERENCEPOINT1,4.8340E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_4,OFFICE_OPEN_32_REFERENCEPOINT1,4.8542E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_4,OFFICE_OPEN_32_REFERENCEPOINT1,4.1740E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_1,OFFICE_PRIVATE_32_REFERENCEPOINT1,8.6117E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_1,OFFICE_PRIVATE_32_REFERENCEPOINT1,7.8353E-005
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_1,OFFICE_PRIVATE_32_REFERENCEPOINT1,8.1280E-005
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_1,OFFICE_PRIVATE_32_REFERENCEPOINT1,4.9039E-005
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_2,OFFICE_PRIVATE_32_REFERENCEPOINT1,2.3272E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_2,OFFICE_PRIVATE_32_REFERENCEPOINT1,1.9838E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_2,OFFICE_PRIVATE_32_REFERENCEPOINT1,2.0091E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_2,OFFICE_PRIVATE_32_REFERENCEPOINT1,2.3530E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_3,OFFICE_PRIVATE_32_REFERENCEPOINT1,4.8204E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_3,OFFICE_PRIVATE_32_REFERENCEPOINT1,3.9262E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_3,OFFICE_PRIVATE_32_REFERENCEPOINT1,3.5229E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_3,OFFICE_PRIVATE_32_REFERENCEPOINT1,4.8644E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_4,OFFICE_PRIVATE_32_REFERENCEPOINT1,5.3786E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_4,OFFICE_PRIVATE_32_REFERENCEPOINT1,4.8015E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_4,OFFICE_PRIVATE_32_REFERENCEPOINT1,5.1420E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_4,OFFICE_PRIVATE_32_REFERENCEPOINT1,4.6913E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_1,LOBBY_33_REFERENCEPOINT1,1.8003E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_1,LOBBY_33_REFERENCEPOINT1,2.0693E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_1,LOBBY_33_REFERENCEPOINT1,9.2234E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_1,LOBBY_33_REFERENCEPOINT1,3.5163E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_2,LOBBY_33_REFERENCEPOINT1,2.5390E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_2,LOBBY_33_REFERENCEPOINT1,2.2661E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_2,LOBBY_33_REFERENCEPOINT1,2.4023E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_2,LOBBY_33_REFERENCEPOINT1,1.8918E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_3,LOBBY_33_REFERENCEPOINT1,1.8505E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_3,LOBBY_33_REFERENCEPOINT1,1.5424E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_3,LOBBY_33_REFERENCEPOINT1,1.1003E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_3,LOBBY_33_REFERENCEPOINT1,1.2561E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_4,LOBBY_33_REFERENCEPOINT1,9.7370E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_4,LOBBY_33_REFERENCEPOINT1,8.0620E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_4,LOBBY_33_REFERENCEPOINT1,7.6527E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_4,LOBBY_33_REFERENCEPOINT1,7.4178E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_1,CONFERENCE_33_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_1,CONFERENCE_33_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_1,CONFERENCE_33_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_1,CONFERENCE_33_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_2,CONFERENCE_33_REFERENCEPOINT1,2.0733E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_2,CONFERENCE_33_REFERENCEPOINT1,1.9267E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_2,CONFERENCE_33_REFERENCEPOINT1,1.7196E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_2,CONFERENCE_33_REFERENCEPOINT1,1.2765E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_3,CONFERENCE_33_REFERENCEPOINT1,5.7824E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_3,CONFERENCE_33_REFERENCEPOINT1,4.3362E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_3,CONFERENCE_33_REFERENCEPOINT1,3.0504E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_3,CONFERENCE_33_REFERENCEPOINT1,4.7521E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_4,CONFERENCE_33_REFERENCEPOINT1,4.4290E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_4,CONFERENCE_33_REFERENCEPOINT1,4.4290E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_4,CONFERENCE_33_REFERENCEPOINT1,4.4290E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_4,CONFERENCE_33_REFERENCEPOINT1,4.4290E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_1,BREAK_ROOM_33_REFERENCEPOINT1,1.9332E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_1,BREAK_ROOM_33_REFERENCEPOINT1,2.1484E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_1,BREAK_ROOM_33_REFERENCEPOINT1,1.4746E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_1,BREAK_ROOM_33_REFERENCEPOINT1,9.2520E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_2,BREAK_ROOM_33_REFERENCEPOINT1,1.7991E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_2,BREAK_ROOM_33_REFERENCEPOINT1,1.7437E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_2,BREAK_ROOM_33_REFERENCEPOINT1,1.5671E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_2,BREAK_ROOM_33_REFERENCEPOINT1,1.1017E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_3,BREAK_ROOM_33_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_3,BREAK_ROOM_33_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_3,BREAK_ROOM_33_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_3,BREAK_ROOM_33_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_4,BREAK_ROOM_33_REFERENCEPOINT1,5.2606E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_4,BREAK_ROOM_33_REFERENCEPOINT1,5.2606E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_4,BREAK_ROOM_33_REFERENCEPOINT1,5.2606E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_4,BREAK_ROOM_33_REFERENCEPOINT1,5.2606E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_1,OFFICE_OPEN_33_REFERENCEPOINT1,3.8966E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_1,OFFICE_OPEN_33_REFERENCEPOINT1,4.3672E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_1,OFFICE_OPEN_33_REFERENCEPOINT1,2.6527E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_1,OFFICE_OPEN_33_REFERENCEPOINT1,1.2995E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_2,OFFICE_OPEN_33_REFERENCEPOINT1,3.5318E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_2,OFFICE_OPEN_33_REFERENCEPOINT1,3.2723E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_2,OFFICE_OPEN_33_REFERENCEPOINT1,3.2956E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_2,OFFICE_OPEN_33_REFERENCEPOINT1,2.8463E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_3,OFFICE_OPEN_33_REFERENCEPOINT1,1.2879E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_3,OFFICE_OPEN_33_REFERENCEPOINT1,1.0635E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_3,OFFICE_OPEN_33_REFERENCEPOINT1,8.9937E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_3,OFFICE_OPEN_33_REFERENCEPOINT1,1.0679E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_4,OFFICE_OPEN_33_REFERENCEPOINT1,6.6230E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_4,OFFICE_OPEN_33_REFERENCEPOINT1,6.3113E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_4,OFFICE_OPEN_33_REFERENCEPOINT1,8.1445E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_4,OFFICE_OPEN_33_REFERENCEPOINT1,6.4319E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_1,OFFICE_PRIVATE_33_REFERENCEPOINT1,1.8851E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_1,OFFICE_PRIVATE_33_REFERENCEPOINT1,1.8822E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_1,OFFICE_PRIVATE_33_REFERENCEPOINT1,1.8828E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_1,OFFICE_PRIVATE_33_REFERENCEPOINT1,1.8772E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_2,OFFICE_PRIVATE_33_REFERENCEPOINT1,1.7435E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_2,OFFICE_PRIVATE_33_REFERENCEPOINT1,1.6825E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_2,OFFICE_PRIVATE_33_REFERENCEPOINT1,1.6590E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_2,OFFICE_PRIVATE_33_REFERENCEPOINT1,1.7745E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_3,OFFICE_PRIVATE_33_REFERENCEPOINT1,3.2190E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_3,OFFICE_PRIVATE_33_REFERENCEPOINT1,2.5024E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_3,OFFICE_PRIVATE_33_REFERENCEPOINT1,1.9809E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_3,OFFICE_PRIVATE_33_REFERENCEPOINT1,2.8531E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_4,OFFICE_PRIVATE_33_REFERENCEPOINT1,2.9820E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_4,OFFICE_PRIVATE_33_REFERENCEPOINT1,2.5409E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_4,OFFICE_PRIVATE_33_REFERENCEPOINT1,2.4115E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_4,OFFICE_PRIVATE_33_REFERENCEPOINT1,2.1798E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_1,LOBBY_34_REFERENCEPOINT1,7.9278E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_1,LOBBY_34_REFERENCEPOINT1,9.1399E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_1,LOBBY_34_REFERENCEPOINT1,4.6985E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_1,LOBBY_34_REFERENCEPOINT1,2.2171E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_2,LOBBY_34_REFERENCEPOINT1,2.2581E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_2,LOBBY_34_REFERENCEPOINT1,2.0592E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_2,LOBBY_34_REFERENCEPOINT1,1.8073E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_2,LOBBY_34_REFERENCEPOINT1,1.3125E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_3,LOBBY_34_REFERENCEPOINT1,2.2685E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_3,LOBBY_34_REFERENCEPOINT1,1.8400E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_3,LOBBY_34_REFERENCEPOINT1,1.4428E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_3,LOBBY_34_REFERENCEPOINT1,1.9216E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_4,LOBBY_34_REFERENCEPOINT1,1.1646E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_4,LOBBY_34_REFERENCEPOINT1,1.0608E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_4,LOBBY_34_REFERENCEPOINT1,1.0575E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_4,LOBBY_34_REFERENCEPOINT1,1.0707E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_1,CONFERENCE_34_REFERENCEPOINT1,6.5815E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_1,CONFERENCE_34_REFERENCEPOINT1,7.6561E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_1,CONFERENCE_34_REFERENCEPOINT1,2.9565E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_1,CONFERENCE_34_REFERENCEPOINT1,1.2689E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_2,CONFERENCE_34_REFERENCEPOINT1,1.4469E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_2,CONFERENCE_34_REFERENCEPOINT1,1.2131E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_2,CONFERENCE_34_REFERENCEPOINT1,1.1451E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_2,CONFERENCE_34_REFERENCEPOINT1,1.2797E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_3,CONFERENCE_34_REFERENCEPOINT1,4.7920E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_3,CONFERENCE_34_REFERENCEPOINT1,3.8915E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_3,CONFERENCE_34_REFERENCEPOINT1,3.3614E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_3,CONFERENCE_34_REFERENCEPOINT1,4.5015E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_4,CONFERENCE_34_REFERENCEPOINT1,3.8081E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_4,CONFERENCE_34_REFERENCEPOINT1,3.2907E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_4,CONFERENCE_34_REFERENCEPOINT1,3.5433E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_4,CONFERENCE_34_REFERENCEPOINT1,3.6264E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_1,BREAK_ROOM_34_REFERENCEPOINT1,8.4226E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_1,BREAK_ROOM_34_REFERENCEPOINT1,9.3758E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_1,BREAK_ROOM_34_REFERENCEPOINT1,5.9910E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_1,BREAK_ROOM_34_REFERENCEPOINT1,3.1343E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_2,BREAK_ROOM_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_2,BREAK_ROOM_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_2,BREAK_ROOM_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_2,BREAK_ROOM_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_3,BREAK_ROOM_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_3,BREAK_ROOM_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_3,BREAK_ROOM_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_3,BREAK_ROOM_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_4,BREAK_ROOM_34_REFERENCEPOINT1,4.0478E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_4,BREAK_ROOM_34_REFERENCEPOINT1,3.9605E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_4,BREAK_ROOM_34_REFERENCEPOINT1,3.6810E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_4,BREAK_ROOM_34_REFERENCEPOINT1,2.4781E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_1,OFFICE_OPEN_34_REFERENCEPOINT1,2.8286E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_1,OFFICE_OPEN_34_REFERENCEPOINT1,3.1593E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_1,OFFICE_OPEN_34_REFERENCEPOINT1,1.9670E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_1,OFFICE_OPEN_34_REFERENCEPOINT1,1.0034E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_2,OFFICE_OPEN_34_REFERENCEPOINT1,5.8289E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_2,OFFICE_OPEN_34_REFERENCEPOINT1,5.9929E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_2,OFFICE_OPEN_34_REFERENCEPOINT1,5.7460E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_2,OFFICE_OPEN_34_REFERENCEPOINT1,3.9475E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_3,OFFICE_OPEN_34_REFERENCEPOINT1,9.8672E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_3,OFFICE_OPEN_34_REFERENCEPOINT1,7.8764E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_3,OFFICE_OPEN_34_REFERENCEPOINT1,5.3024E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_3,OFFICE_OPEN_34_REFERENCEPOINT1,6.0044E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_4,OFFICE_OPEN_34_REFERENCEPOINT1,3.7880E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_4,OFFICE_OPEN_34_REFERENCEPOINT1,3.5536E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_4,OFFICE_OPEN_34_REFERENCEPOINT1,3.5613E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_4,OFFICE_OPEN_34_REFERENCEPOINT1,3.0313E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_1,OFFICE_PRIVATE_34_REFERENCEPOINT1,6.8140E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_1,OFFICE_PRIVATE_34_REFERENCEPOINT1,7.6895E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_1,OFFICE_PRIVATE_34_REFERENCEPOINT1,4.6770E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_1,OFFICE_PRIVATE_34_REFERENCEPOINT1,2.4345E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_2,OFFICE_PRIVATE_34_REFERENCEPOINT1,5.1114E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_2,OFFICE_PRIVATE_34_REFERENCEPOINT1,5.0336E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_2,OFFICE_PRIVATE_34_REFERENCEPOINT1,4.6753E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_2,OFFICE_PRIVATE_34_REFERENCEPOINT1,3.0166E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_3,OFFICE_PRIVATE_34_REFERENCEPOINT1,7.7696E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_3,OFFICE_PRIVATE_34_REFERENCEPOINT1,7.7696E-005
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_3,OFFICE_PRIVATE_34_REFERENCEPOINT1,7.7696E-005
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_3,OFFICE_PRIVATE_34_REFERENCEPOINT1,7.7696E-005
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_4,OFFICE_PRIVATE_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_4,OFFICE_PRIVATE_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_4,OFFICE_PRIVATE_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_4,OFFICE_PRIVATE_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_1,LOBBY_35_REFERENCEPOINT1,6.3179E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_1,LOBBY_35_REFERENCEPOINT1,7.0518E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_1,LOBBY_35_REFERENCEPOINT1,4.4629E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_1,LOBBY_35_REFERENCEPOINT1,2.3120E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_2,LOBBY_35_REFERENCEPOINT1,5.0946E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_2,LOBBY_35_REFERENCEPOINT1,4.7730E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_2,LOBBY_35_REFERENCEPOINT1,4.8061E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_2,LOBBY_35_REFERENCEPOINT1,4.1464E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_3,LOBBY_35_REFERENCEPOINT1,2.1571E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_3,LOBBY_35_REFERENCEPOINT1,1.7448E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_3,LOBBY_35_REFERENCEPOINT1,1.4966E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_3,LOBBY_35_REFERENCEPOINT1,1.9691E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_4,LOBBY_35_REFERENCEPOINT1,6.5930E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_4,LOBBY_35_REFERENCEPOINT1,7.2509E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_4,LOBBY_35_REFERENCEPOINT1,5.5270E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_4,LOBBY_35_REFERENCEPOINT1,3.6014E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_1,CONFERENCE_35_REFERENCEPOINT1,2.7217E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_1,CONFERENCE_35_REFERENCEPOINT1,3.1394E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_1,CONFERENCE_35_REFERENCEPOINT1,1.5432E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_1,CONFERENCE_35_REFERENCEPOINT1,6.2727E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_2,CONFERENCE_35_REFERENCEPOINT1,1.3243E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_2,CONFERENCE_35_REFERENCEPOINT1,1.2232E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_2,CONFERENCE_35_REFERENCEPOINT1,1.1651E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_2,CONFERENCE_35_REFERENCEPOINT1,8.9180E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_3,CONFERENCE_35_REFERENCEPOINT1,1.9224E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_3,CONFERENCE_35_REFERENCEPOINT1,1.4620E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_3,CONFERENCE_35_REFERENCEPOINT1,1.0417E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_3,CONFERENCE_35_REFERENCEPOINT1,1.5227E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_4,CONFERENCE_35_REFERENCEPOINT1,1.5100E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_4,CONFERENCE_35_REFERENCEPOINT1,1.4225E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_4,CONFERENCE_35_REFERENCEPOINT1,1.1640E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_4,CONFERENCE_35_REFERENCEPOINT1,5.7375E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_1,BREAK_ROOM_35_REFERENCEPOINT1,1.4804E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_1,BREAK_ROOM_35_REFERENCEPOINT1,1.7495E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_1,BREAK_ROOM_35_REFERENCEPOINT1,7.6087E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_1,BREAK_ROOM_35_REFERENCEPOINT1,3.1825E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_2,BREAK_ROOM_35_REFERENCEPOINT1,1.9886E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_2,BREAK_ROOM_35_REFERENCEPOINT1,1.6569E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_2,BREAK_ROOM_35_REFERENCEPOINT1,1.5639E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_2,BREAK_ROOM_35_REFERENCEPOINT1,1.6552E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_3,BREAK_ROOM_35_REFERENCEPOINT1,6.3831E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_3,BREAK_ROOM_35_REFERENCEPOINT1,5.1961E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_3,BREAK_ROOM_35_REFERENCEPOINT1,4.5083E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_3,BREAK_ROOM_35_REFERENCEPOINT1,6.0498E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_4,BREAK_ROOM_35_REFERENCEPOINT1,3.5244E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_4,BREAK_ROOM_35_REFERENCEPOINT1,3.0522E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_4,BREAK_ROOM_35_REFERENCEPOINT1,3.4962E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_4,BREAK_ROOM_35_REFERENCEPOINT1,3.7561E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_1,OFFICE_OPEN_35_REFERENCEPOINT1,5.3074E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_1,OFFICE_OPEN_35_REFERENCEPOINT1,5.2603E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_1,OFFICE_OPEN_35_REFERENCEPOINT1,4.5687E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_1,OFFICE_OPEN_35_REFERENCEPOINT1,3.2953E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_2,OFFICE_OPEN_35_REFERENCEPOINT1,2.9733E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_2,OFFICE_OPEN_35_REFERENCEPOINT1,2.7172E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_2,OFFICE_OPEN_35_REFERENCEPOINT1,3.0028E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_2,OFFICE_OPEN_35_REFERENCEPOINT1,2.5614E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_3,OFFICE_OPEN_35_REFERENCEPOINT1,1.0556E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_3,OFFICE_OPEN_35_REFERENCEPOINT1,9.1265E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_3,OFFICE_OPEN_35_REFERENCEPOINT1,7.5673E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_3,OFFICE_OPEN_35_REFERENCEPOINT1,7.7822E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_4,OFFICE_OPEN_35_REFERENCEPOINT1,1.4232E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_4,OFFICE_OPEN_35_REFERENCEPOINT1,1.4169E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_4,OFFICE_OPEN_35_REFERENCEPOINT1,1.2008E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_4,OFFICE_OPEN_35_REFERENCEPOINT1,7.2740E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_1,OFFICE_PRIVATE_35_REFERENCEPOINT1,1.4461E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_1,OFFICE_PRIVATE_35_REFERENCEPOINT1,1.6893E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_1,OFFICE_PRIVATE_35_REFERENCEPOINT1,6.0626E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_1,OFFICE_PRIVATE_35_REFERENCEPOINT1,1.8500E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_2,OFFICE_PRIVATE_35_REFERENCEPOINT1,4.5583E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_2,OFFICE_PRIVATE_35_REFERENCEPOINT1,3.4325E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_2,OFFICE_PRIVATE_35_REFERENCEPOINT1,2.3560E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_2,OFFICE_PRIVATE_35_REFERENCEPOINT1,3.1150E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_3,OFFICE_PRIVATE_35_REFERENCEPOINT1,2.8457E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_3,OFFICE_PRIVATE_35_REFERENCEPOINT1,2.2959E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_3,OFFICE_PRIVATE_35_REFERENCEPOINT1,1.6282E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_3,OFFICE_PRIVATE_35_REFERENCEPOINT1,1.9293E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_4,OFFICE_PRIVATE_35_REFERENCEPOINT1,1.1527E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_4,OFFICE_PRIVATE_35_REFERENCEPOINT1,1.1383E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_4,OFFICE_PRIVATE_35_REFERENCEPOINT1,1.1179E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_4,OFFICE_PRIVATE_35_REFERENCEPOINT1,1.1257E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_1,LOBBY_36_REFERENCEPOINT1,5.2413E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_1,LOBBY_36_REFERENCEPOINT1,5.8366E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_1,LOBBY_36_REFERENCEPOINT1,3.7200E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_1,LOBBY_36_REFERENCEPOINT1,1.9317E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_2,LOBBY_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_2,LOBBY_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_2,LOBBY_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_2,LOBBY_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_3,LOBBY_36_REFERENCEPOINT1,5.5737E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_3,LOBBY_36_REFERENCEPOINT1,4.6608E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_3,LOBBY_36_REFERENCEPOINT1,4.5020E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_3,LOBBY_36_REFERENCEPOINT1,5.2894E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_4,LOBBY_36_REFERENCEPOINT1,3.2811E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_4,LOBBY_36_REFERENCEPOINT1,3.1606E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_4,LOBBY_36_REFERENCEPOINT1,2.7281E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_4,LOBBY_36_REFERENCEPOINT1,1.7866E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_1,CONFERENCE_36_REFERENCEPOINT1,3.3147E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_1,CONFERENCE_36_REFERENCEPOINT1,3.7509E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_1,CONFERENCE_36_REFERENCEPOINT1,1.8672E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_1,CONFERENCE_36_REFERENCEPOINT1,7.4952E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_2,CONFERENCE_36_REFERENCEPOINT1,1.3210E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_2,CONFERENCE_36_REFERENCEPOINT1,1.3055E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_2,CONFERENCE_36_REFERENCEPOINT1,1.2642E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_2,CONFERENCE_36_REFERENCEPOINT1,7.9088E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_3,CONFERENCE_36_REFERENCEPOINT1,1.5046E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_3,CONFERENCE_36_REFERENCEPOINT1,1.1896E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_3,CONFERENCE_36_REFERENCEPOINT1,9.8965E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_3,CONFERENCE_36_REFERENCEPOINT1,1.4691E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_4,CONFERENCE_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_4,CONFERENCE_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_4,CONFERENCE_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_4,CONFERENCE_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_1,BREAK_ROOM_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_1,BREAK_ROOM_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_1,BREAK_ROOM_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_1,BREAK_ROOM_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_2,BREAK_ROOM_36_REFERENCEPOINT1,7.2581E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_2,BREAK_ROOM_36_REFERENCEPOINT1,6.7949E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_2,BREAK_ROOM_36_REFERENCEPOINT1,6.8000E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_2,BREAK_ROOM_36_REFERENCEPOINT1,5.4158E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_3,BREAK_ROOM_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_3,BREAK_ROOM_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_3,BREAK_ROOM_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_3,BREAK_ROOM_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_4,BREAK_ROOM_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_4,BREAK_ROOM_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_4,BREAK_ROOM_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_4,BREAK_ROOM_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_1,OFFICE_OPEN_36_REFERENCEPOINT1,3.0295E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_1,OFFICE_OPEN_36_REFERENCEPOINT1,3.4308E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_1,OFFICE_OPEN_36_REFERENCEPOINT1,1.9270E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_1,OFFICE_OPEN_36_REFERENCEPOINT1,8.6949E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_2,OFFICE_OPEN_36_REFERENCEPOINT1,1.9751E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_2,OFFICE_OPEN_36_REFERENCEPOINT1,1.8078E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_2,OFFICE_OPEN_36_REFERENCEPOINT1,1.9646E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_2,OFFICE_OPEN_36_REFERENCEPOINT1,2.0737E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_3,OFFICE_OPEN_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_3,OFFICE_OPEN_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_3,OFFICE_OPEN_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_3,OFFICE_OPEN_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_4,OFFICE_OPEN_36_REFERENCEPOINT1,3.5513E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_4,OFFICE_OPEN_36_REFERENCEPOINT1,3.3327E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_4,OFFICE_OPEN_36_REFERENCEPOINT1,3.3466E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_4,OFFICE_OPEN_36_REFERENCEPOINT1,2.8767E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_1,OFFICE_PRIVATE_36_REFERENCEPOINT1,8.8198E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_1,OFFICE_PRIVATE_36_REFERENCEPOINT1,9.8172E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_1,OFFICE_PRIVATE_36_REFERENCEPOINT1,6.2756E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_1,OFFICE_PRIVATE_36_REFERENCEPOINT1,3.2866E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_2,OFFICE_PRIVATE_36_REFERENCEPOINT1,5.6146E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_2,OFFICE_PRIVATE_36_REFERENCEPOINT1,5.3574E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_2,OFFICE_PRIVATE_36_REFERENCEPOINT1,5.0499E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_2,OFFICE_PRIVATE_36_REFERENCEPOINT1,3.5071E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_3,OFFICE_PRIVATE_36_REFERENCEPOINT1,3.6543E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_3,OFFICE_PRIVATE_36_REFERENCEPOINT1,2.9608E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_3,OFFICE_PRIVATE_36_REFERENCEPOINT1,2.3367E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_3,OFFICE_PRIVATE_36_REFERENCEPOINT1,2.2802E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_4,OFFICE_PRIVATE_36_REFERENCEPOINT1,5.9598E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_4,OFFICE_PRIVATE_36_REFERENCEPOINT1,5.7499E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_4,OFFICE_PRIVATE_36_REFERENCEPOINT1,5.7610E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_4,OFFICE_PRIVATE_36_REFERENCEPOINT1,4.3118E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_1,BREAK_ROOM_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_1,BREAK_ROOM_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_1,BREAK_ROOM_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_1,BREAK_ROOM_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_2,BREAK_ROOM_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_2,BREAK_ROOM_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_2,BREAK_ROOM_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_2,BREAK_ROOM_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_3,BREAK_ROOM_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_3,BREAK_ROOM_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_3,BREAK_ROOM_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_3,BREAK_ROOM_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_4,BREAK_ROOM_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_4,BREAK_ROOM_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_4,BREAK_ROOM_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_4,BREAK_ROOM_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_1,OFFICE_OPEN_37_REFERENCEPOINT1,1.8649E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_1,OFFICE_OPEN_37_REFERENCEPOINT1,2.1187E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_1,OFFICE_OPEN_37_REFERENCEPOINT1,1.1536E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_1,OFFICE_OPEN_37_REFERENCEPOINT1,5.0088E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_2,OFFICE_OPEN_37_REFERENCEPOINT1,3.4716E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_2,OFFICE_OPEN_37_REFERENCEPOINT1,3.2540E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_2,OFFICE_OPEN_37_REFERENCEPOINT1,3.2352E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_2,OFFICE_OPEN_37_REFERENCEPOINT1,2.6952E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_3,OFFICE_OPEN_37_REFERENCEPOINT1,2.1981E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_3,OFFICE_OPEN_37_REFERENCEPOINT1,1.7865E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_3,OFFICE_OPEN_37_REFERENCEPOINT1,1.5982E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_3,OFFICE_OPEN_37_REFERENCEPOINT1,2.2104E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_4,OFFICE_OPEN_37_REFERENCEPOINT1,5.6731E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_4,OFFICE_OPEN_37_REFERENCEPOINT1,4.5693E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_4,OFFICE_OPEN_37_REFERENCEPOINT1,3.6055E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_4,OFFICE_OPEN_37_REFERENCEPOINT1,3.7734E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_1,OFFICE_PRIVATE_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_1,OFFICE_PRIVATE_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_1,OFFICE_PRIVATE_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_1,OFFICE_PRIVATE_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_2,OFFICE_PRIVATE_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_2,OFFICE_PRIVATE_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_2,OFFICE_PRIVATE_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_2,OFFICE_PRIVATE_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_3,OFFICE_PRIVATE_37_REFERENCEPOINT1,3.4343E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_3,OFFICE_PRIVATE_37_REFERENCEPOINT1,2.7155E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_3,OFFICE_PRIVATE_37_REFERENCEPOINT1,2.2059E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_3,OFFICE_PRIVATE_37_REFERENCEPOINT1,3.0236E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_4,OFFICE_PRIVATE_37_REFERENCEPOINT1,7.1084E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_4,OFFICE_PRIVATE_37_REFERENCEPOINT1,6.6731E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_4,OFFICE_PRIVATE_37_REFERENCEPOINT1,6.7002E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_4,OFFICE_PRIVATE_37_REFERENCEPOINT1,5.7628E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_1,LOBBY_38_REFERENCEPOINT1,5.3142E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_1,LOBBY_38_REFERENCEPOINT1,5.9385E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_1,LOBBY_38_REFERENCEPOINT1,3.6721E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_1,LOBBY_38_REFERENCEPOINT1,1.7991E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_2,LOBBY_38_REFERENCEPOINT1,4.8801E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_2,LOBBY_38_REFERENCEPOINT1,4.5757E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_2,LOBBY_38_REFERENCEPOINT1,4.4441E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_2,LOBBY_38_REFERENCEPOINT1,3.4431E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_3,LOBBY_38_REFERENCEPOINT1,1.0378E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_3,LOBBY_38_REFERENCEPOINT1,7.7620E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_3,LOBBY_38_REFERENCEPOINT1,4.6597E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_3,LOBBY_38_REFERENCEPOINT1,5.9369E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_4,LOBBY_38_REFERENCEPOINT1,1.6323E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_4,LOBBY_38_REFERENCEPOINT1,1.5803E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_4,LOBBY_38_REFERENCEPOINT1,1.2100E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_4,LOBBY_38_REFERENCEPOINT1,8.4801E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_1,CONFERENCE_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_1,CONFERENCE_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_1,CONFERENCE_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_1,CONFERENCE_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_2,CONFERENCE_38_REFERENCEPOINT1,2.2954E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_2,CONFERENCE_38_REFERENCEPOINT1,2.0969E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_2,CONFERENCE_38_REFERENCEPOINT1,1.5958E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_2,CONFERENCE_38_REFERENCEPOINT1,1.0194E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_3,CONFERENCE_38_REFERENCEPOINT1,1.1732E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_3,CONFERENCE_38_REFERENCEPOINT1,9.8401E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_3,CONFERENCE_38_REFERENCEPOINT1,9.4535E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_3,CONFERENCE_38_REFERENCEPOINT1,1.3311E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_4,CONFERENCE_38_REFERENCEPOINT1,6.2208E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_4,CONFERENCE_38_REFERENCEPOINT1,5.4693E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_4,CONFERENCE_38_REFERENCEPOINT1,6.0951E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_4,CONFERENCE_38_REFERENCEPOINT1,6.7204E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_1,BREAK_ROOM_38_REFERENCEPOINT1,1.7067E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_1,BREAK_ROOM_38_REFERENCEPOINT1,1.8067E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_1,BREAK_ROOM_38_REFERENCEPOINT1,1.1192E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_1,BREAK_ROOM_38_REFERENCEPOINT1,5.5309E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_2,BREAK_ROOM_38_REFERENCEPOINT1,2.0644E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_2,BREAK_ROOM_38_REFERENCEPOINT1,1.8069E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_2,BREAK_ROOM_38_REFERENCEPOINT1,1.5979E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_2,BREAK_ROOM_38_REFERENCEPOINT1,1.7777E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_3,BREAK_ROOM_38_REFERENCEPOINT1,6.2199E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_3,BREAK_ROOM_38_REFERENCEPOINT1,5.0640E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_3,BREAK_ROOM_38_REFERENCEPOINT1,4.5281E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_3,BREAK_ROOM_38_REFERENCEPOINT1,6.2482E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_4,BREAK_ROOM_38_REFERENCEPOINT1,7.3795E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_4,BREAK_ROOM_38_REFERENCEPOINT1,6.8152E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_4,BREAK_ROOM_38_REFERENCEPOINT1,6.9971E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_4,BREAK_ROOM_38_REFERENCEPOINT1,6.1868E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_1,OFFICE_OPEN_38_REFERENCEPOINT1,3.3697E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_1,OFFICE_OPEN_38_REFERENCEPOINT1,3.8561E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_1,OFFICE_OPEN_38_REFERENCEPOINT1,2.2850E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_1,OFFICE_OPEN_38_REFERENCEPOINT1,1.1520E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_2,OFFICE_OPEN_38_REFERENCEPOINT1,1.7837E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_2,OFFICE_OPEN_38_REFERENCEPOINT1,1.5517E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_2,OFFICE_OPEN_38_REFERENCEPOINT1,1.6398E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_2,OFFICE_OPEN_38_REFERENCEPOINT1,1.2267E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_3,OFFICE_OPEN_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_3,OFFICE_OPEN_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_3,OFFICE_OPEN_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_3,OFFICE_OPEN_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_4,OFFICE_OPEN_38_REFERENCEPOINT1,2.6724E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_4,OFFICE_OPEN_38_REFERENCEPOINT1,2.5574E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_4,OFFICE_OPEN_38_REFERENCEPOINT1,2.1108E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_4,OFFICE_OPEN_38_REFERENCEPOINT1,1.4037E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_1,OFFICE_PRIVATE_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_1,OFFICE_PRIVATE_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_1,OFFICE_PRIVATE_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_1,OFFICE_PRIVATE_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_2,OFFICE_PRIVATE_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_2,OFFICE_PRIVATE_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_2,OFFICE_PRIVATE_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_2,OFFICE_PRIVATE_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_3,OFFICE_PRIVATE_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_3,OFFICE_PRIVATE_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_3,OFFICE_PRIVATE_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_3,OFFICE_PRIVATE_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_4,OFFICE_PRIVATE_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_4,OFFICE_PRIVATE_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_4,OFFICE_PRIVATE_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_4,OFFICE_PRIVATE_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_1,LOBBY_39_REFERENCEPOINT1,2.3337E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_1,LOBBY_39_REFERENCEPOINT1,2.7287E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_1,LOBBY_39_REFERENCEPOINT1,1.1766E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_1,LOBBY_39_REFERENCEPOINT1,4.3424E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_2,LOBBY_39_REFERENCEPOINT1,1.0108E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_2,LOBBY_39_REFERENCEPOINT1,8.8725E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_2,LOBBY_39_REFERENCEPOINT1,1.2232E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_2,LOBBY_39_REFERENCEPOINT1,1.2845E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_3,LOBBY_39_REFERENCEPOINT1,3.6375E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_3,LOBBY_39_REFERENCEPOINT1,2.9350E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_3,LOBBY_39_REFERENCEPOINT1,2.5942E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_3,LOBBY_39_REFERENCEPOINT1,3.6228E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_4,LOBBY_39_REFERENCEPOINT1,3.9748E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_4,LOBBY_39_REFERENCEPOINT1,3.5095E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_4,LOBBY_39_REFERENCEPOINT1,3.6543E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_4,LOBBY_39_REFERENCEPOINT1,3.3000E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_1,CONFERENCE_39_REFERENCEPOINT1,2.5176E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_1,CONFERENCE_39_REFERENCEPOINT1,2.7583E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_1,CONFERENCE_39_REFERENCEPOINT1,1.7352E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_1,CONFERENCE_39_REFERENCEPOINT1,8.9114E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_2,CONFERENCE_39_REFERENCEPOINT1,3.0058E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_2,CONFERENCE_39_REFERENCEPOINT1,2.6665E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_2,CONFERENCE_39_REFERENCEPOINT1,2.1758E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_2,CONFERENCE_39_REFERENCEPOINT1,1.6884E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_3,CONFERENCE_39_REFERENCEPOINT1,3.9658E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_3,CONFERENCE_39_REFERENCEPOINT1,3.1424E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_3,CONFERENCE_39_REFERENCEPOINT1,2.7199E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_3,CONFERENCE_39_REFERENCEPOINT1,3.9207E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_4,CONFERENCE_39_REFERENCEPOINT1,7.0901E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_4,CONFERENCE_39_REFERENCEPOINT1,6.6543E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_4,CONFERENCE_39_REFERENCEPOINT1,6.6828E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_4,CONFERENCE_39_REFERENCEPOINT1,5.7489E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_1,BREAK_ROOM_39_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_1,BREAK_ROOM_39_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_1,BREAK_ROOM_39_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_1,BREAK_ROOM_39_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_2,BREAK_ROOM_39_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_2,BREAK_ROOM_39_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_2,BREAK_ROOM_39_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_2,BREAK_ROOM_39_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_3,BREAK_ROOM_39_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_3,BREAK_ROOM_39_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_3,BREAK_ROOM_39_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_3,BREAK_ROOM_39_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_4,BREAK_ROOM_39_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_4,BREAK_ROOM_39_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_4,BREAK_ROOM_39_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_4,BREAK_ROOM_39_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_1,OFFICE_PRIVATE_39_REFERENCEPOINT1,7.2846E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_1,OFFICE_PRIVATE_39_REFERENCEPOINT1,8.1085E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_1,OFFICE_PRIVATE_39_REFERENCEPOINT1,5.1826E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_1,OFFICE_PRIVATE_39_REFERENCEPOINT1,2.7132E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_2,OFFICE_PRIVATE_39_REFERENCEPOINT1,5.2589E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_2,OFFICE_PRIVATE_39_REFERENCEPOINT1,5.1267E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_2,OFFICE_PRIVATE_39_REFERENCEPOINT1,4.8340E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_2,OFFICE_PRIVATE_39_REFERENCEPOINT1,3.2862E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_3,OFFICE_PRIVATE_39_REFERENCEPOINT1,1.0156E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_3,OFFICE_PRIVATE_39_REFERENCEPOINT1,8.4590E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_3,OFFICE_PRIVATE_39_REFERENCEPOINT1,6.7777E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_3,OFFICE_PRIVATE_39_REFERENCEPOINT1,7.0030E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_4,OFFICE_PRIVATE_39_REFERENCEPOINT1,7.5734E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_4,OFFICE_PRIVATE_39_REFERENCEPOINT1,7.1511E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_4,OFFICE_PRIVATE_39_REFERENCEPOINT1,7.0904E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_4,OFFICE_PRIVATE_39_REFERENCEPOINT1,5.8013E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_1,LOBBY_40_REFERENCEPOINT1,8.2659E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_1,LOBBY_40_REFERENCEPOINT1,8.4134E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_1,LOBBY_40_REFERENCEPOINT1,6.6271E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_1,LOBBY_40_REFERENCEPOINT1,3.8611E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_2,LOBBY_40_REFERENCEPOINT1,1.4590E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_2,LOBBY_40_REFERENCEPOINT1,1.3686E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_2,LOBBY_40_REFERENCEPOINT1,1.4984E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_2,LOBBY_40_REFERENCEPOINT1,1.2424E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_3,LOBBY_40_REFERENCEPOINT1,2.3747E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_3,LOBBY_40_REFERENCEPOINT1,1.8139E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_3,LOBBY_40_REFERENCEPOINT1,1.2758E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_3,LOBBY_40_REFERENCEPOINT1,1.8050E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_4,LOBBY_40_REFERENCEPOINT1,1.2329E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_4,LOBBY_40_REFERENCEPOINT1,1.1581E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_4,LOBBY_40_REFERENCEPOINT1,9.4371E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_4,LOBBY_40_REFERENCEPOINT1,7.7184E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_1,CONFERENCE_40_REFERENCEPOINT1,3.2618E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_1,CONFERENCE_40_REFERENCEPOINT1,3.5945E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_1,CONFERENCE_40_REFERENCEPOINT1,2.0863E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_1,CONFERENCE_40_REFERENCEPOINT1,1.0074E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_2,CONFERENCE_40_REFERENCEPOINT1,5.5970E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_2,CONFERENCE_40_REFERENCEPOINT1,5.3776E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_2,CONFERENCE_40_REFERENCEPOINT1,5.3532E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_2,CONFERENCE_40_REFERENCEPOINT1,4.1319E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_3,CONFERENCE_40_REFERENCEPOINT1,1.8620E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_3,CONFERENCE_40_REFERENCEPOINT1,1.4852E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_3,CONFERENCE_40_REFERENCEPOINT1,1.1091E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_3,CONFERENCE_40_REFERENCEPOINT1,1.4446E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_4,CONFERENCE_40_REFERENCEPOINT1,3.7819E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_4,CONFERENCE_40_REFERENCEPOINT1,3.9635E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_4,CONFERENCE_40_REFERENCEPOINT1,2.0533E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_4,CONFERENCE_40_REFERENCEPOINT1,1.0302E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_1,BREAK_ROOM_40_REFERENCEPOINT1,1.7780E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_1,BREAK_ROOM_40_REFERENCEPOINT1,1.8193E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_1,BREAK_ROOM_40_REFERENCEPOINT1,1.3563E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_1,BREAK_ROOM_40_REFERENCEPOINT1,8.3949E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_2,BREAK_ROOM_40_REFERENCEPOINT1,5.3570E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_2,BREAK_ROOM_40_REFERENCEPOINT1,4.9458E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_2,BREAK_ROOM_40_REFERENCEPOINT1,4.3114E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_2,BREAK_ROOM_40_REFERENCEPOINT1,3.4182E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_3,BREAK_ROOM_40_REFERENCEPOINT1,1.0434E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_3,BREAK_ROOM_40_REFERENCEPOINT1,8.4300E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_3,BREAK_ROOM_40_REFERENCEPOINT1,6.4954E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_3,BREAK_ROOM_40_REFERENCEPOINT1,7.3634E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_4,BREAK_ROOM_40_REFERENCEPOINT1,4.4568E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_4,BREAK_ROOM_40_REFERENCEPOINT1,4.4374E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_4,BREAK_ROOM_40_REFERENCEPOINT1,4.2987E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_4,BREAK_ROOM_40_REFERENCEPOINT1,2.8532E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_1,OFFICE_PRIVATE_40_REFERENCEPOINT1,3.0539E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_1,OFFICE_PRIVATE_40_REFERENCEPOINT1,3.3887E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_1,OFFICE_PRIVATE_40_REFERENCEPOINT1,1.7142E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_1,OFFICE_PRIVATE_40_REFERENCEPOINT1,8.3721E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_2,OFFICE_PRIVATE_40_REFERENCEPOINT1,2.5906E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_2,OFFICE_PRIVATE_40_REFERENCEPOINT1,2.5689E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_2,OFFICE_PRIVATE_40_REFERENCEPOINT1,1.9332E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_2,OFFICE_PRIVATE_40_REFERENCEPOINT1,1.2213E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_3,OFFICE_PRIVATE_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_3,OFFICE_PRIVATE_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_3,OFFICE_PRIVATE_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_3,OFFICE_PRIVATE_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_4,OFFICE_PRIVATE_40_REFERENCEPOINT1,5.9102E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_4,OFFICE_PRIVATE_40_REFERENCEPOINT1,5.4033E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_4,OFFICE_PRIVATE_40_REFERENCEPOINT1,5.1323E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_4,OFFICE_PRIVATE_40_REFERENCEPOINT1,4.1129E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_1,LOBBY_41_REFERENCEPOINT1,2.0824E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_1,LOBBY_41_REFERENCEPOINT1,2.2648E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_1,LOBBY_41_REFERENCEPOINT1,1.4910E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_1,LOBBY_41_REFERENCEPOINT1,8.0132E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_2,LOBBY_41_REFERENCEPOINT1,6.4027E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_2,LOBBY_41_REFERENCEPOINT1,5.9896E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_2,LOBBY_41_REFERENCEPOINT1,6.0398E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_2,LOBBY_41_REFERENCEPOINT1,5.2128E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_3,LOBBY_41_REFERENCEPOINT1,2.7322E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_3,LOBBY_41_REFERENCEPOINT1,2.2313E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_3,LOBBY_41_REFERENCEPOINT1,1.9812E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_3,LOBBY_41_REFERENCEPOINT1,2.7779E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_4,LOBBY_41_REFERENCEPOINT1,1.1555E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_4,LOBBY_41_REFERENCEPOINT1,1.0289E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_4,LOBBY_41_REFERENCEPOINT1,8.1222E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_4,LOBBY_41_REFERENCEPOINT1,7.8036E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_1,CONFERENCE_41_REFERENCEPOINT1,7.0478E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_1,CONFERENCE_41_REFERENCEPOINT1,7.8455E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_1,CONFERENCE_41_REFERENCEPOINT1,5.0126E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_1,CONFERENCE_41_REFERENCEPOINT1,2.6222E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_2,CONFERENCE_41_REFERENCEPOINT1,4.6117E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_2,CONFERENCE_41_REFERENCEPOINT1,4.5128E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_2,CONFERENCE_41_REFERENCEPOINT1,3.9889E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_2,CONFERENCE_41_REFERENCEPOINT1,2.7516E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_3,CONFERENCE_41_REFERENCEPOINT1,9.0390E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_3,CONFERENCE_41_REFERENCEPOINT1,7.2200E-005
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_3,CONFERENCE_41_REFERENCEPOINT1,8.2762E-005
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_3,CONFERENCE_41_REFERENCEPOINT1,1.1769E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_4,CONFERENCE_41_REFERENCEPOINT1,5.0820E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_4,CONFERENCE_41_REFERENCEPOINT1,4.9555E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_4,CONFERENCE_41_REFERENCEPOINT1,4.9580E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_4,CONFERENCE_41_REFERENCEPOINT1,3.6618E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_1,BREAK_ROOM_41_REFERENCEPOINT1,4.3357E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_1,BREAK_ROOM_41_REFERENCEPOINT1,4.8988E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_1,BREAK_ROOM_41_REFERENCEPOINT1,2.9477E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_1,BREAK_ROOM_41_REFERENCEPOINT1,1.4903E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_2,BREAK_ROOM_41_REFERENCEPOINT1,5.6805E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_2,BREAK_ROOM_41_REFERENCEPOINT1,5.2964E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_2,BREAK_ROOM_41_REFERENCEPOINT1,4.5756E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_2,BREAK_ROOM_41_REFERENCEPOINT1,3.5388E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_3,BREAK_ROOM_41_REFERENCEPOINT1,1.2363E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_3,BREAK_ROOM_41_REFERENCEPOINT1,9.7248E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_3,BREAK_ROOM_41_REFERENCEPOINT1,6.9951E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_3,BREAK_ROOM_41_REFERENCEPOINT1,8.0532E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_4,BREAK_ROOM_41_REFERENCEPOINT1,8.9434E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_4,BREAK_ROOM_41_REFERENCEPOINT1,8.0637E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_4,BREAK_ROOM_41_REFERENCEPOINT1,9.2488E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_4,BREAK_ROOM_41_REFERENCEPOINT1,8.3163E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_1,OFFICE_PRIVATE_41_REFERENCEPOINT1,6.5436E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_1,OFFICE_PRIVATE_41_REFERENCEPOINT1,7.4640E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_1,OFFICE_PRIVATE_41_REFERENCEPOINT1,3.8695E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_1,OFFICE_PRIVATE_41_REFERENCEPOINT1,1.5753E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_2,OFFICE_PRIVATE_41_REFERENCEPOINT1,3.5349E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_2,OFFICE_PRIVATE_41_REFERENCEPOINT1,3.2134E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_2,OFFICE_PRIVATE_41_REFERENCEPOINT1,2.9807E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_2,OFFICE_PRIVATE_41_REFERENCEPOINT1,2.2509E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_3,OFFICE_PRIVATE_41_REFERENCEPOINT1,1.9694E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_3,OFFICE_PRIVATE_41_REFERENCEPOINT1,1.5399E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_3,OFFICE_PRIVATE_41_REFERENCEPOINT1,9.8161E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_3,OFFICE_PRIVATE_41_REFERENCEPOINT1,1.1370E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_4,OFFICE_PRIVATE_41_REFERENCEPOINT1,2.0235E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_4,OFFICE_PRIVATE_41_REFERENCEPOINT1,2.0899E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_4,OFFICE_PRIVATE_41_REFERENCEPOINT1,1.6069E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_4,OFFICE_PRIVATE_41_REFERENCEPOINT1,1.1780E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_1,CONFERENCE_42_REFERENCEPOINT1,3.1906E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_1,CONFERENCE_42_REFERENCEPOINT1,3.5786E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_1,CONFERENCE_42_REFERENCEPOINT1,1.8980E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_1,CONFERENCE_42_REFERENCEPOINT1,8.4277E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_2,CONFERENCE_42_REFERENCEPOINT1,2.3226E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_2,CONFERENCE_42_REFERENCEPOINT1,2.0643E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_2,CONFERENCE_42_REFERENCEPOINT1,1.8369E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_2,CONFERENCE_42_REFERENCEPOINT1,1.4055E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_3,CONFERENCE_42_REFERENCEPOINT1,7.5524E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_3,CONFERENCE_42_REFERENCEPOINT1,6.5882E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_3,CONFERENCE_42_REFERENCEPOINT1,5.5047E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_3,CONFERENCE_42_REFERENCEPOINT1,5.6702E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_4,CONFERENCE_42_REFERENCEPOINT1,1.5402E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_4,CONFERENCE_42_REFERENCEPOINT1,1.5246E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_4,CONFERENCE_42_REFERENCEPOINT1,1.0271E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_4,CONFERENCE_42_REFERENCEPOINT1,6.8416E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_1,BREAK_ROOM_42_REFERENCEPOINT1,1.1754E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_1,BREAK_ROOM_42_REFERENCEPOINT1,1.3689E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_1,BREAK_ROOM_42_REFERENCEPOINT1,6.4826E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_1,BREAK_ROOM_42_REFERENCEPOINT1,3.2957E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_2,BREAK_ROOM_42_REFERENCEPOINT1,1.1348E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_2,BREAK_ROOM_42_REFERENCEPOINT1,1.0020E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_2,BREAK_ROOM_42_REFERENCEPOINT1,8.6921E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_2,BREAK_ROOM_42_REFERENCEPOINT1,9.5795E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_3,BREAK_ROOM_42_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_3,BREAK_ROOM_42_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_3,BREAK_ROOM_42_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_3,BREAK_ROOM_42_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_4,BREAK_ROOM_42_REFERENCEPOINT1,2.3734E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_4,BREAK_ROOM_42_REFERENCEPOINT1,2.1119E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_4,BREAK_ROOM_42_REFERENCEPOINT1,2.2906E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_4,BREAK_ROOM_42_REFERENCEPOINT1,1.9283E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_1,OFFICE_OPEN_42_REFERENCEPOINT1,3.3787E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_1,OFFICE_OPEN_42_REFERENCEPOINT1,3.7665E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_1,OFFICE_OPEN_42_REFERENCEPOINT1,2.3827E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_1,OFFICE_OPEN_42_REFERENCEPOINT1,1.2179E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_2,OFFICE_OPEN_42_REFERENCEPOINT1,9.9780E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_2,OFFICE_OPEN_42_REFERENCEPOINT1,1.0667E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_2,OFFICE_OPEN_42_REFERENCEPOINT1,7.7903E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_2,OFFICE_OPEN_42_REFERENCEPOINT1,4.2067E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_3,OFFICE_OPEN_42_REFERENCEPOINT1,1.7351E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_3,OFFICE_OPEN_42_REFERENCEPOINT1,1.3940E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_3,OFFICE_OPEN_42_REFERENCEPOINT1,1.0608E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_3,OFFICE_OPEN_42_REFERENCEPOINT1,1.2963E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_4,OFFICE_OPEN_42_REFERENCEPOINT1,3.9298E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_4,OFFICE_OPEN_42_REFERENCEPOINT1,3.6877E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_4,OFFICE_OPEN_42_REFERENCEPOINT1,3.7031E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_4,OFFICE_OPEN_42_REFERENCEPOINT1,3.1828E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_1,OFFICE_PRIVATE_42_REFERENCEPOINT1,1.8471E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_1,OFFICE_PRIVATE_42_REFERENCEPOINT1,2.0418E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_1,OFFICE_PRIVATE_42_REFERENCEPOINT1,1.0157E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_1,OFFICE_PRIVATE_42_REFERENCEPOINT1,4.2201E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_2,OFFICE_PRIVATE_42_REFERENCEPOINT1,6.8509E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_2,OFFICE_PRIVATE_42_REFERENCEPOINT1,6.2871E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_2,OFFICE_PRIVATE_42_REFERENCEPOINT1,6.2845E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_2,OFFICE_PRIVATE_42_REFERENCEPOINT1,5.4520E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_3,OFFICE_PRIVATE_42_REFERENCEPOINT1,5.1814E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_3,OFFICE_PRIVATE_42_REFERENCEPOINT1,4.2212E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_3,OFFICE_PRIVATE_42_REFERENCEPOINT1,3.7882E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_3,OFFICE_PRIVATE_42_REFERENCEPOINT1,5.2286E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_4,OFFICE_PRIVATE_42_REFERENCEPOINT1,3.5789E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_4,OFFICE_PRIVATE_42_REFERENCEPOINT1,3.0505E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_4,OFFICE_PRIVATE_42_REFERENCEPOINT1,3.1505E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_4,OFFICE_PRIVATE_42_REFERENCEPOINT1,3.2628E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_1,LOBBY_43_REFERENCEPOINT1,1.0471E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_1,LOBBY_43_REFERENCEPOINT1,1.1085E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_1,LOBBY_43_REFERENCEPOINT1,6.9641E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_1,LOBBY_43_REFERENCEPOINT1,3.6086E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_2,LOBBY_43_REFERENCEPOINT1,3.1128E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_2,LOBBY_43_REFERENCEPOINT1,3.5210E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_2,LOBBY_43_REFERENCEPOINT1,1.8132E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_2,LOBBY_43_REFERENCEPOINT1,9.1348E-005
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_3,LOBBY_43_REFERENCEPOINT1,1.4560E-003
