 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_3,LOBBY_43_REFERENCEPOINT1,1.1858E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_3,LOBBY_43_REFERENCEPOINT1,8.1586E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_3,LOBBY_43_REFERENCEPOINT1,9.7573E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_4,LOBBY_43_REFERENCEPOINT1,4.2315E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_4,LOBBY_43_REFERENCEPOINT1,3.9157E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_4,LOBBY_43_REFERENCEPOINT1,3.8137E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_4,LOBBY_43_REFERENCEPOINT1,3.0422E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_1,CONFERENCE_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_1,CONFERENCE_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_1,CONFERENCE_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_1,CONFERENCE_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_2,CONFERENCE_43_REFERENCEPOINT1,5.4560E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_2,CONFERENCE_43_REFERENCEPOINT1,5.0130E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_2,CONFERENCE_43_REFERENCEPOINT1,5.1382E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_2,CONFERENCE_43_REFERENCEPOINT1,4.0959E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_3,CONFERENCE_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_3,CONFERENCE_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_3,CONFERENCE_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_3,CONFERENCE_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_4,CONFERENCE_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_4,CONFERENCE_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_4,CONFERENCE_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_4,CONFERENCE_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_1,BREAK_ROOM_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_1,BREAK_ROOM_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_1,BREAK_ROOM_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_1,BREAK_ROOM_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_2,BREAK_ROOM_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_2,BREAK_ROOM_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_2,BREAK_ROOM_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_2,BREAK_ROOM_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_3,BREAK_ROOM_43_REFERENCEPOINT1,9.0514E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_3,BREAK_ROOM_43_REFERENCEPOINT1,7.6014E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_3,BREAK_ROOM_43_REFERENCEPOINT1,5.9207E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_3,BREAK_ROOM_43_REFERENCEPOINT1,6.2362E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_4,BREAK_ROOM_43_REFERENCEPOINT1,1.0643E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_4,BREAK_ROOM_43_REFERENCEPOINT1,1.1197E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_4,BREAK_ROOM_43_REFERENCEPOINT1,7.6416E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_4,BREAK_ROOM_43_REFERENCEPOINT1,5.1181E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_1,OFFICE_OPEN_43_REFERENCEPOINT1,5.1077E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_1,OFFICE_OPEN_43_REFERENCEPOINT1,5.1077E-005
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_1,OFFICE_OPEN_43_REFERENCEPOINT1,5.1077E-005
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_1,OFFICE_OPEN_43_REFERENCEPOINT1,5.1077E-005
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_2,OFFICE_OPEN_43_REFERENCEPOINT1,1.8855E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_2,OFFICE_OPEN_43_REFERENCEPOINT1,1.6953E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_2,OFFICE_OPEN_43_REFERENCEPOINT1,1.5505E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_2,OFFICE_OPEN_43_REFERENCEPOINT1,1.1888E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_3,OFFICE_OPEN_43_REFERENCEPOINT1,2.3095E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_3,OFFICE_OPEN_43_REFERENCEPOINT1,1.8525E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_3,OFFICE_OPEN_43_REFERENCEPOINT1,1.4620E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_3,OFFICE_OPEN_43_REFERENCEPOINT1,1.8787E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_4,OFFICE_OPEN_43_REFERENCEPOINT1,3.4892E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_4,OFFICE_OPEN_43_REFERENCEPOINT1,3.2283E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_4,OFFICE_OPEN_43_REFERENCEPOINT1,3.2290E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_4,OFFICE_OPEN_43_REFERENCEPOINT1,2.6855E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_1,OFFICE_PRIVATE_43_REFERENCEPOINT1,6.4951E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_1,OFFICE_PRIVATE_43_REFERENCEPOINT1,7.2298E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_1,OFFICE_PRIVATE_43_REFERENCEPOINT1,4.6209E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_1,OFFICE_PRIVATE_43_REFERENCEPOINT1,2.4191E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_2,OFFICE_PRIVATE_43_REFERENCEPOINT1,8.1013E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_2,OFFICE_PRIVATE_43_REFERENCEPOINT1,7.6273E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_2,OFFICE_PRIVATE_43_REFERENCEPOINT1,7.5835E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_2,OFFICE_PRIVATE_43_REFERENCEPOINT1,6.2569E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_3,OFFICE_PRIVATE_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_3,OFFICE_PRIVATE_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_3,OFFICE_PRIVATE_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_3,OFFICE_PRIVATE_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_4,OFFICE_PRIVATE_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_4,OFFICE_PRIVATE_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_4,OFFICE_PRIVATE_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_4,OFFICE_PRIVATE_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_1,LOBBY_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_1,LOBBY_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_1,LOBBY_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_1,LOBBY_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_2,LOBBY_44_REFERENCEPOINT1,1.1082E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_2,LOBBY_44_REFERENCEPOINT1,1.0659E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_2,LOBBY_44_REFERENCEPOINT1,9.8428E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_2,LOBBY_44_REFERENCEPOINT1,8.2202E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_3,LOBBY_44_REFERENCEPOINT1,2.0701E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_3,LOBBY_44_REFERENCEPOINT1,1.6740E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_3,LOBBY_44_REFERENCEPOINT1,1.1330E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_3,LOBBY_44_REFERENCEPOINT1,1.3070E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_4,LOBBY_44_REFERENCEPOINT1,3.6317E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_4,LOBBY_44_REFERENCEPOINT1,3.0903E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_4,LOBBY_44_REFERENCEPOINT1,4.0783E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_4,LOBBY_44_REFERENCEPOINT1,3.5714E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_1,CONFERENCE_44_REFERENCEPOINT1,2.6687E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_1,CONFERENCE_44_REFERENCEPOINT1,3.0818E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_1,CONFERENCE_44_REFERENCEPOINT1,1.3805E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_1,CONFERENCE_44_REFERENCEPOINT1,5.4400E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_2,CONFERENCE_44_REFERENCEPOINT1,7.7448E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_2,CONFERENCE_44_REFERENCEPOINT1,8.0823E-005
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_2,CONFERENCE_44_REFERENCEPOINT1,6.3480E-005
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_2,CONFERENCE_44_REFERENCEPOINT1,5.8440E-005
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_3,CONFERENCE_44_REFERENCEPOINT1,1.0986E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_3,CONFERENCE_44_REFERENCEPOINT1,8.8433E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_3,CONFERENCE_44_REFERENCEPOINT1,6.5044E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_3,CONFERENCE_44_REFERENCEPOINT1,8.6520E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_4,CONFERENCE_44_REFERENCEPOINT1,3.0446E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_4,CONFERENCE_44_REFERENCEPOINT1,2.8201E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_4,CONFERENCE_44_REFERENCEPOINT1,3.0270E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_4,CONFERENCE_44_REFERENCEPOINT1,2.4880E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_1,BREAK_ROOM_44_REFERENCEPOINT1,6.9771E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_1,BREAK_ROOM_44_REFERENCEPOINT1,7.7902E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_1,BREAK_ROOM_44_REFERENCEPOINT1,4.8644E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_1,BREAK_ROOM_44_REFERENCEPOINT1,2.4344E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_2,BREAK_ROOM_44_REFERENCEPOINT1,2.2113E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_2,BREAK_ROOM_44_REFERENCEPOINT1,2.2929E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_2,BREAK_ROOM_44_REFERENCEPOINT1,1.7249E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_2,BREAK_ROOM_44_REFERENCEPOINT1,8.8967E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_3,BREAK_ROOM_44_REFERENCEPOINT1,1.3581E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_3,BREAK_ROOM_44_REFERENCEPOINT1,1.0657E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_3,BREAK_ROOM_44_REFERENCEPOINT1,7.0029E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_3,BREAK_ROOM_44_REFERENCEPOINT1,8.8198E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_4,BREAK_ROOM_44_REFERENCEPOINT1,5.4312E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_4,BREAK_ROOM_44_REFERENCEPOINT1,5.1899E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_4,BREAK_ROOM_44_REFERENCEPOINT1,5.3065E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_4,BREAK_ROOM_44_REFERENCEPOINT1,4.2972E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_1,OFFICE_OPEN_44_REFERENCEPOINT1,3.4933E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_1,OFFICE_OPEN_44_REFERENCEPOINT1,3.9015E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_1,OFFICE_OPEN_44_REFERENCEPOINT1,2.4337E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_1,OFFICE_OPEN_44_REFERENCEPOINT1,1.2185E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_2,OFFICE_OPEN_44_REFERENCEPOINT1,2.2676E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_2,OFFICE_OPEN_44_REFERENCEPOINT1,2.1295E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_2,OFFICE_OPEN_44_REFERENCEPOINT1,1.7601E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_2,OFFICE_OPEN_44_REFERENCEPOINT1,1.3129E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_3,OFFICE_OPEN_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_3,OFFICE_OPEN_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_3,OFFICE_OPEN_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_3,OFFICE_OPEN_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_4,OFFICE_OPEN_44_REFERENCEPOINT1,1.8486E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_4,OFFICE_OPEN_44_REFERENCEPOINT1,1.7979E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_4,OFFICE_OPEN_44_REFERENCEPOINT1,1.4195E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_4,OFFICE_OPEN_44_REFERENCEPOINT1,9.3282E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_1,OFFICE_PRIVATE_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_1,OFFICE_PRIVATE_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_1,OFFICE_PRIVATE_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_1,OFFICE_PRIVATE_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_2,OFFICE_PRIVATE_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_2,OFFICE_PRIVATE_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_2,OFFICE_PRIVATE_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_2,OFFICE_PRIVATE_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_3,OFFICE_PRIVATE_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_3,OFFICE_PRIVATE_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_3,OFFICE_PRIVATE_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_3,OFFICE_PRIVATE_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_4,OFFICE_PRIVATE_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_4,OFFICE_PRIVATE_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_4,OFFICE_PRIVATE_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_4,OFFICE_PRIVATE_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_1,LOBBY_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_1,LOBBY_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_1,LOBBY_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_1,LOBBY_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_2,LOBBY_45_REFERENCEPOINT1,4.3408E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_2,LOBBY_45_REFERENCEPOINT1,3.9533E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_2,LOBBY_45_REFERENCEPOINT1,4.0802E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_2,LOBBY_45_REFERENCEPOINT1,3.6432E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_3,LOBBY_45_REFERENCEPOINT1,2.8116E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_3,LOBBY_45_REFERENCEPOINT1,2.2769E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_3,LOBBY_45_REFERENCEPOINT1,1.9380E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_3,LOBBY_45_REFERENCEPOINT1,2.6076E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_4,LOBBY_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_4,LOBBY_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_4,LOBBY_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_4,LOBBY_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_1,CONFERENCE_45_REFERENCEPOINT1,7.9884E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_1,CONFERENCE_45_REFERENCEPOINT1,8.1512E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_1,CONFERENCE_45_REFERENCEPOINT1,8.2936E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_1,CONFERENCE_45_REFERENCEPOINT1,5.3696E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_2,CONFERENCE_45_REFERENCEPOINT1,1.3086E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_2,CONFERENCE_45_REFERENCEPOINT1,1.1011E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_2,CONFERENCE_45_REFERENCEPOINT1,9.4183E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_2,CONFERENCE_45_REFERENCEPOINT1,9.5228E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_3,CONFERENCE_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_3,CONFERENCE_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_3,CONFERENCE_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_3,CONFERENCE_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_4,CONFERENCE_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_4,CONFERENCE_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_4,CONFERENCE_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_4,CONFERENCE_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_1,BREAK_ROOM_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_1,BREAK_ROOM_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_1,BREAK_ROOM_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_1,BREAK_ROOM_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_2,BREAK_ROOM_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_2,BREAK_ROOM_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_2,BREAK_ROOM_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_2,BREAK_ROOM_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_3,BREAK_ROOM_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_3,BREAK_ROOM_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_3,BREAK_ROOM_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_3,BREAK_ROOM_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_4,BREAK_ROOM_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_4,BREAK_ROOM_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_4,BREAK_ROOM_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_4,BREAK_ROOM_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_1,OFFICE_OPEN_45_REFERENCEPOINT1,1.4839E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_1,OFFICE_OPEN_45_REFERENCEPOINT1,1.6945E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_1,OFFICE_OPEN_45_REFERENCEPOINT1,7.9567E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_1,OFFICE_OPEN_45_REFERENCEPOINT1,3.3187E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_2,OFFICE_OPEN_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_2,OFFICE_OPEN_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_2,OFFICE_OPEN_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_2,OFFICE_OPEN_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_3,OFFICE_OPEN_45_REFERENCEPOINT1,1.8741E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_3,OFFICE_OPEN_45_REFERENCEPOINT1,1.5230E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_3,OFFICE_OPEN_45_REFERENCEPOINT1,1.1808E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_3,OFFICE_OPEN_45_REFERENCEPOINT1,1.4633E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_4,OFFICE_OPEN_45_REFERENCEPOINT1,5.3686E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_4,OFFICE_OPEN_45_REFERENCEPOINT1,4.8740E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_4,OFFICE_OPEN_45_REFERENCEPOINT1,4.1111E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_4,OFFICE_OPEN_45_REFERENCEPOINT1,3.4622E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_1,OFFICE_PRIVATE_45_REFERENCEPOINT1,6.1436E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_1,OFFICE_PRIVATE_45_REFERENCEPOINT1,6.9433E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_1,OFFICE_PRIVATE_45_REFERENCEPOINT1,4.0292E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_1,OFFICE_PRIVATE_45_REFERENCEPOINT1,1.9332E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_2,OFFICE_PRIVATE_45_REFERENCEPOINT1,1.0863E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_2,OFFICE_PRIVATE_45_REFERENCEPOINT1,1.0417E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_2,OFFICE_PRIVATE_45_REFERENCEPOINT1,7.1837E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_2,OFFICE_PRIVATE_45_REFERENCEPOINT1,4.8324E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_3,OFFICE_PRIVATE_45_REFERENCEPOINT1,3.0982E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_3,OFFICE_PRIVATE_45_REFERENCEPOINT1,2.4783E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_3,OFFICE_PRIVATE_45_REFERENCEPOINT1,2.0592E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_3,OFFICE_PRIVATE_45_REFERENCEPOINT1,2.8097E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_4,OFFICE_PRIVATE_45_REFERENCEPOINT1,9.1622E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_4,OFFICE_PRIVATE_45_REFERENCEPOINT1,8.6007E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_4,OFFICE_PRIVATE_45_REFERENCEPOINT1,8.6359E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_4,OFFICE_PRIVATE_45_REFERENCEPOINT1,7.4281E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_1,LOBBY_46_REFERENCEPOINT1,3.1171E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_1,LOBBY_46_REFERENCEPOINT1,3.1026E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_1,LOBBY_46_REFERENCEPOINT1,2.5009E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_1,LOBBY_46_REFERENCEPOINT1,1.4849E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_2,LOBBY_46_REFERENCEPOINT1,5.9453E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_2,LOBBY_46_REFERENCEPOINT1,5.2829E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_2,LOBBY_46_REFERENCEPOINT1,4.6904E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_2,LOBBY_46_REFERENCEPOINT1,4.6963E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_3,LOBBY_46_REFERENCEPOINT1,1.4094E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_3,LOBBY_46_REFERENCEPOINT1,1.1302E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_3,LOBBY_46_REFERENCEPOINT1,9.1304E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_3,LOBBY_46_REFERENCEPOINT1,1.2219E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_4,LOBBY_46_REFERENCEPOINT1,1.2953E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_4,LOBBY_46_REFERENCEPOINT1,1.2244E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_4,LOBBY_46_REFERENCEPOINT1,1.0483E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_4,LOBBY_46_REFERENCEPOINT1,6.2287E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_1,CONFERENCE_46_REFERENCEPOINT1,6.3467E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_1,CONFERENCE_46_REFERENCEPOINT1,7.0818E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_1,CONFERENCE_46_REFERENCEPOINT1,4.2773E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_1,CONFERENCE_46_REFERENCEPOINT1,2.0872E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_2,CONFERENCE_46_REFERENCEPOINT1,1.5823E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_2,CONFERENCE_46_REFERENCEPOINT1,1.6445E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_2,CONFERENCE_46_REFERENCEPOINT1,1.1926E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_2,CONFERENCE_46_REFERENCEPOINT1,6.3069E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_3,CONFERENCE_46_REFERENCEPOINT1,5.0542E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_3,CONFERENCE_46_REFERENCEPOINT1,4.3179E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_3,CONFERENCE_46_REFERENCEPOINT1,5.0722E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_3,CONFERENCE_46_REFERENCEPOINT1,6.7779E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_4,CONFERENCE_46_REFERENCEPOINT1,4.5399E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_4,CONFERENCE_46_REFERENCEPOINT1,4.2678E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_4,CONFERENCE_46_REFERENCEPOINT1,4.3047E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_4,CONFERENCE_46_REFERENCEPOINT1,3.6051E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_1,BREAK_ROOM_46_REFERENCEPOINT1,3.6561E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_1,BREAK_ROOM_46_REFERENCEPOINT1,4.1132E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_1,BREAK_ROOM_46_REFERENCEPOINT1,2.3773E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_1,BREAK_ROOM_46_REFERENCEPOINT1,1.1354E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_2,BREAK_ROOM_46_REFERENCEPOINT1,3.2239E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_2,BREAK_ROOM_46_REFERENCEPOINT1,3.4412E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_2,BREAK_ROOM_46_REFERENCEPOINT1,2.9038E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_2,BREAK_ROOM_46_REFERENCEPOINT1,2.1130E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_3,BREAK_ROOM_46_REFERENCEPOINT1,1.3535E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_3,BREAK_ROOM_46_REFERENCEPOINT1,1.1346E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_3,BREAK_ROOM_46_REFERENCEPOINT1,1.1321E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_3,BREAK_ROOM_46_REFERENCEPOINT1,1.5308E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_4,BREAK_ROOM_46_REFERENCEPOINT1,7.3842E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_4,BREAK_ROOM_46_REFERENCEPOINT1,6.9273E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_4,BREAK_ROOM_46_REFERENCEPOINT1,6.9524E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_4,BREAK_ROOM_46_REFERENCEPOINT1,5.9597E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_1,OFFICE_OPEN_46_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_1,OFFICE_OPEN_46_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_1,OFFICE_OPEN_46_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_1,OFFICE_OPEN_46_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_2,OFFICE_OPEN_46_REFERENCEPOINT1,3.3417E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_2,OFFICE_OPEN_46_REFERENCEPOINT1,3.1007E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_2,OFFICE_OPEN_46_REFERENCEPOINT1,2.9122E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_2,OFFICE_OPEN_46_REFERENCEPOINT1,2.2747E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_3,OFFICE_OPEN_46_REFERENCEPOINT1,1.9279E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_3,OFFICE_OPEN_46_REFERENCEPOINT1,1.9279E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_3,OFFICE_OPEN_46_REFERENCEPOINT1,1.9279E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_3,OFFICE_OPEN_46_REFERENCEPOINT1,1.9279E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_4,OFFICE_OPEN_46_REFERENCEPOINT1,1.6060E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_4,OFFICE_OPEN_46_REFERENCEPOINT1,1.5323E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_4,OFFICE_OPEN_46_REFERENCEPOINT1,1.2100E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_4,OFFICE_OPEN_46_REFERENCEPOINT1,7.1939E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_1,LOBBY_47_REFERENCEPOINT1,4.9620E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_1,LOBBY_47_REFERENCEPOINT1,4.9610E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_1,LOBBY_47_REFERENCEPOINT1,4.2251E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_1,LOBBY_47_REFERENCEPOINT1,2.3328E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_2,LOBBY_47_REFERENCEPOINT1,2.9498E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_2,LOBBY_47_REFERENCEPOINT1,2.7169E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_2,LOBBY_47_REFERENCEPOINT1,2.2505E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_2,LOBBY_47_REFERENCEPOINT1,1.8018E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_3,LOBBY_47_REFERENCEPOINT1,4.4736E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_3,LOBBY_47_REFERENCEPOINT1,3.6411E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_3,LOBBY_47_REFERENCEPOINT1,3.2662E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_3,LOBBY_47_REFERENCEPOINT1,4.5151E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_4,LOBBY_47_REFERENCEPOINT1,1.3290E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_4,LOBBY_47_REFERENCEPOINT1,1.1553E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_4,LOBBY_47_REFERENCEPOINT1,1.0427E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_4,LOBBY_47_REFERENCEPOINT1,1.1110E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_1,CONFERENCE_47_REFERENCEPOINT1,3.8497E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_1,CONFERENCE_47_REFERENCEPOINT1,4.3104E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_1,CONFERENCE_47_REFERENCEPOINT1,2.5470E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_1,CONFERENCE_47_REFERENCEPOINT1,1.2197E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_2,CONFERENCE_47_REFERENCEPOINT1,3.5393E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_2,CONFERENCE_47_REFERENCEPOINT1,3.5393E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_2,CONFERENCE_47_REFERENCEPOINT1,3.5393E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_2,CONFERENCE_47_REFERENCEPOINT1,3.5393E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_3,CONFERENCE_47_REFERENCEPOINT1,4.8822E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_3,CONFERENCE_47_REFERENCEPOINT1,3.9608E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_3,CONFERENCE_47_REFERENCEPOINT1,3.4765E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_3,CONFERENCE_47_REFERENCEPOINT1,4.8519E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_4,CONFERENCE_47_REFERENCEPOINT1,5.2383E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_4,CONFERENCE_47_REFERENCEPOINT1,4.9164E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_4,CONFERENCE_47_REFERENCEPOINT1,4.9318E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_4,CONFERENCE_47_REFERENCEPOINT1,4.2306E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_1,BREAK_ROOM_47_REFERENCEPOINT1,2.3957E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_1,BREAK_ROOM_47_REFERENCEPOINT1,2.3957E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_1,BREAK_ROOM_47_REFERENCEPOINT1,2.3957E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_1,BREAK_ROOM_47_REFERENCEPOINT1,2.3957E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_2,BREAK_ROOM_47_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_2,BREAK_ROOM_47_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_2,BREAK_ROOM_47_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_2,BREAK_ROOM_47_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_3,BREAK_ROOM_47_REFERENCEPOINT1,9.5073E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_3,BREAK_ROOM_47_REFERENCEPOINT1,7.2484E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_3,BREAK_ROOM_47_REFERENCEPOINT1,5.6940E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_3,BREAK_ROOM_47_REFERENCEPOINT1,8.7433E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_4,BREAK_ROOM_47_REFERENCEPOINT1,1.1973E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_4,BREAK_ROOM_47_REFERENCEPOINT1,1.1267E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_4,BREAK_ROOM_47_REFERENCEPOINT1,1.0051E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_4,BREAK_ROOM_47_REFERENCEPOINT1,6.0367E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_1,OFFICE_OPEN_47_REFERENCEPOINT1,3.2326E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_1,OFFICE_OPEN_47_REFERENCEPOINT1,3.6487E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_1,OFFICE_OPEN_47_REFERENCEPOINT1,2.1553E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_1,OFFICE_OPEN_47_REFERENCEPOINT1,1.0311E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_2,OFFICE_OPEN_47_REFERENCEPOINT1,4.2976E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_2,OFFICE_OPEN_47_REFERENCEPOINT1,4.0252E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_2,OFFICE_OPEN_47_REFERENCEPOINT1,4.0542E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_2,OFFICE_OPEN_47_REFERENCEPOINT1,3.5002E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_3,OFFICE_OPEN_47_REFERENCEPOINT1,1.3853E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_3,OFFICE_OPEN_47_REFERENCEPOINT1,1.1252E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_3,OFFICE_OPEN_47_REFERENCEPOINT1,9.6570E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_3,OFFICE_OPEN_47_REFERENCEPOINT1,1.2614E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_4,OFFICE_OPEN_47_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_4,OFFICE_OPEN_47_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_4,OFFICE_OPEN_47_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_4,OFFICE_OPEN_47_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_1,OFFICE_PRIVATE_47_REFERENCEPOINT1,2.7541E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_1,OFFICE_PRIVATE_47_REFERENCEPOINT1,3.0045E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_1,OFFICE_PRIVATE_47_REFERENCEPOINT1,2.2421E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_1,OFFICE_PRIVATE_47_REFERENCEPOINT1,1.2359E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_2,OFFICE_PRIVATE_47_REFERENCEPOINT1,7.6520E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_2,OFFICE_PRIVATE_47_REFERENCEPOINT1,7.1686E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_2,OFFICE_PRIVATE_47_REFERENCEPOINT1,7.2174E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_2,OFFICE_PRIVATE_47_REFERENCEPOINT1,6.2325E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_3,OFFICE_PRIVATE_47_REFERENCEPOINT1,5.6145E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_3,OFFICE_PRIVATE_47_REFERENCEPOINT1,4.5841E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_3,OFFICE_PRIVATE_47_REFERENCEPOINT1,3.9260E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_3,OFFICE_PRIVATE_47_REFERENCEPOINT1,5.3169E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_4,OFFICE_PRIVATE_47_REFERENCEPOINT1,1.2125E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_4,OFFICE_PRIVATE_47_REFERENCEPOINT1,1.0368E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_4,OFFICE_PRIVATE_47_REFERENCEPOINT1,8.2837E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_4,OFFICE_PRIVATE_47_REFERENCEPOINT1,8.6032E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_1,LOBBY_48_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_1,LOBBY_48_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_1,LOBBY_48_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_1,LOBBY_48_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_2,LOBBY_48_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_2,LOBBY_48_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_2,LOBBY_48_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_2,LOBBY_48_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_3,LOBBY_48_REFERENCEPOINT1,1.2134E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_3,LOBBY_48_REFERENCEPOINT1,9.4668E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_3,LOBBY_48_REFERENCEPOINT1,6.5793E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_3,LOBBY_48_REFERENCEPOINT1,9.2749E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_4,LOBBY_48_REFERENCEPOINT1,7.9740E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_4,LOBBY_48_REFERENCEPOINT1,7.2069E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_4,LOBBY_48_REFERENCEPOINT1,6.4836E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_4,LOBBY_48_REFERENCEPOINT1,6.5268E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_1,CONFERENCE_48_REFERENCEPOINT1,6.5389E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_1,CONFERENCE_48_REFERENCEPOINT1,7.2933E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_1,CONFERENCE_48_REFERENCEPOINT1,4.6115E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_1,CONFERENCE_48_REFERENCEPOINT1,2.3852E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_2,CONFERENCE_48_REFERENCEPOINT1,6.0898E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_2,CONFERENCE_48_REFERENCEPOINT1,6.3996E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_2,CONFERENCE_48_REFERENCEPOINT1,6.0607E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_2,CONFERENCE_48_REFERENCEPOINT1,5.4622E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_3,CONFERENCE_48_REFERENCEPOINT1,2.2568E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_3,CONFERENCE_48_REFERENCEPOINT1,2.0462E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_3,CONFERENCE_48_REFERENCEPOINT1,2.3544E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_3,CONFERENCE_48_REFERENCEPOINT1,2.6421E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_4,CONFERENCE_48_REFERENCEPOINT1,3.6564E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_4,CONFERENCE_48_REFERENCEPOINT1,3.6878E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_4,CONFERENCE_48_REFERENCEPOINT1,3.2063E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_4,CONFERENCE_48_REFERENCEPOINT1,2.0310E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_1,BREAK_ROOM_48_REFERENCEPOINT1,1.7179E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_1,BREAK_ROOM_48_REFERENCEPOINT1,1.9812E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_1,BREAK_ROOM_48_REFERENCEPOINT1,1.2494E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_1,BREAK_ROOM_48_REFERENCEPOINT1,5.5439E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_2,BREAK_ROOM_48_REFERENCEPOINT1,4.9314E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_2,BREAK_ROOM_48_REFERENCEPOINT1,4.5415E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_2,BREAK_ROOM_48_REFERENCEPOINT1,4.6070E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_2,BREAK_ROOM_48_REFERENCEPOINT1,3.5129E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_3,BREAK_ROOM_48_REFERENCEPOINT1,1.6310E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_3,BREAK_ROOM_48_REFERENCEPOINT1,1.2762E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_3,BREAK_ROOM_48_REFERENCEPOINT1,9.0223E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_3,BREAK_ROOM_48_REFERENCEPOINT1,1.1325E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_4,BREAK_ROOM_48_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_4,BREAK_ROOM_48_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_4,BREAK_ROOM_48_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_4,BREAK_ROOM_48_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_1,OFFICE_OPEN_48_REFERENCEPOINT1,1.7338E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_1,OFFICE_OPEN_48_REFERENCEPOINT1,1.7048E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_1,OFFICE_OPEN_48_REFERENCEPOINT1,1.7086E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_1,OFFICE_OPEN_48_REFERENCEPOINT1,1.6213E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_2,OFFICE_OPEN_48_REFERENCEPOINT1,1.1027E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_2,OFFICE_OPEN_48_REFERENCEPOINT1,1.0642E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_2,OFFICE_OPEN_48_REFERENCEPOINT1,8.8235E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_2,OFFICE_OPEN_48_REFERENCEPOINT1,6.0751E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_3,OFFICE_OPEN_48_REFERENCEPOINT1,2.8481E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_3,OFFICE_OPEN_48_REFERENCEPOINT1,2.3108E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_3,OFFICE_OPEN_48_REFERENCEPOINT1,2.0677E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_3,OFFICE_OPEN_48_REFERENCEPOINT1,2.8737E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_4,OFFICE_OPEN_48_REFERENCEPOINT1,1.7039E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_4,OFFICE_OPEN_48_REFERENCEPOINT1,1.6791E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_4,OFFICE_OPEN_48_REFERENCEPOINT1,1.6341E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_4,OFFICE_OPEN_48_REFERENCEPOINT1,1.0760E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_1,OFFICE_PRIVATE_48_REFERENCEPOINT1,4.6313E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_1,OFFICE_PRIVATE_48_REFERENCEPOINT1,5.1694E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_1,OFFICE_PRIVATE_48_REFERENCEPOINT1,3.2103E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_1,OFFICE_PRIVATE_48_REFERENCEPOINT1,1.5850E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_2,OFFICE_PRIVATE_48_REFERENCEPOINT1,2.1270E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_2,OFFICE_PRIVATE_48_REFERENCEPOINT1,1.7276E-005
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_2,OFFICE_PRIVATE_48_REFERENCEPOINT1,2.6673E-005
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_2,OFFICE_PRIVATE_48_REFERENCEPOINT1,5.8553E-005
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_3,OFFICE_PRIVATE_48_REFERENCEPOINT1,5.0613E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_3,OFFICE_PRIVATE_48_REFERENCEPOINT1,4.0388E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_3,OFFICE_PRIVATE_48_REFERENCEPOINT1,3.5644E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_3,OFFICE_PRIVATE_48_REFERENCEPOINT1,5.1363E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_4,OFFICE_PRIVATE_48_REFERENCEPOINT1,6.3765E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_4,OFFICE_PRIVATE_48_REFERENCEPOINT1,5.9593E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_4,OFFICE_PRIVATE_48_REFERENCEPOINT1,5.9690E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_4,OFFICE_PRIVATE_48_REFERENCEPOINT1,5.0541E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_1,LOBBY_49_REFERENCEPOINT1,4.1758E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_1,LOBBY_49_REFERENCEPOINT1,4.6793E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_1,LOBBY_49_REFERENCEPOINT1,2.8919E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_1,LOBBY_49_REFERENCEPOINT1,1.4165E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_2,LOBBY_49_REFERENCEPOINT1,2.9297E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_2,LOBBY_49_REFERENCEPOINT1,2.7210E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_2,LOBBY_49_REFERENCEPOINT1,2.6560E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_2,LOBBY_49_REFERENCEPOINT1,1.8729E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_3,LOBBY_49_REFERENCEPOINT1,5.0913E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_3,LOBBY_49_REFERENCEPOINT1,4.0509E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_3,LOBBY_49_REFERENCEPOINT1,2.8063E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_3,LOBBY_49_REFERENCEPOINT1,3.5215E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_4,LOBBY_49_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_4,LOBBY_49_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_4,LOBBY_49_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_4,LOBBY_49_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_1,CONFERENCE_49_REFERENCEPOINT1,5.2679E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_1,CONFERENCE_49_REFERENCEPOINT1,5.9794E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_1,CONFERENCE_49_REFERENCEPOINT1,3.5065E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_1,CONFERENCE_49_REFERENCEPOINT1,1.7240E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_2,CONFERENCE_49_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_2,CONFERENCE_49_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_2,CONFERENCE_49_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_2,CONFERENCE_49_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_3,CONFERENCE_49_REFERENCEPOINT1,6.8998E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_3,CONFERENCE_49_REFERENCEPOINT1,6.8998E-005
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_3,CONFERENCE_49_REFERENCEPOINT1,6.8998E-005
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_3,CONFERENCE_49_REFERENCEPOINT1,6.8998E-005
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_4,CONFERENCE_49_REFERENCEPOINT1,2.0798E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_4,CONFERENCE_49_REFERENCEPOINT1,2.0269E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_4,CONFERENCE_49_REFERENCEPOINT1,2.2174E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_4,CONFERENCE_49_REFERENCEPOINT1,1.9712E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_1,BREAK_ROOM_49_REFERENCEPOINT1,5.9285E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_1,BREAK_ROOM_49_REFERENCEPOINT1,6.5996E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_1,BREAK_ROOM_49_REFERENCEPOINT1,4.2166E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_1,BREAK_ROOM_49_REFERENCEPOINT1,2.2054E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_2,BREAK_ROOM_49_REFERENCEPOINT1,6.4569E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_2,BREAK_ROOM_49_REFERENCEPOINT1,6.0592E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_2,BREAK_ROOM_49_REFERENCEPOINT1,6.0444E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_2,BREAK_ROOM_49_REFERENCEPOINT1,4.9750E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_3,BREAK_ROOM_49_REFERENCEPOINT1,1.1315E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_3,BREAK_ROOM_49_REFERENCEPOINT1,8.8408E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_3,BREAK_ROOM_49_REFERENCEPOINT1,6.9412E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_3,BREAK_ROOM_49_REFERENCEPOINT1,8.6380E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_4,BREAK_ROOM_49_REFERENCEPOINT1,3.2701E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_4,BREAK_ROOM_49_REFERENCEPOINT1,3.3483E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_4,BREAK_ROOM_49_REFERENCEPOINT1,3.0191E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_4,BREAK_ROOM_49_REFERENCEPOINT1,1.8658E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_1,OFFICE_OPEN_49_REFERENCEPOINT1,1.2382E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_1,OFFICE_OPEN_49_REFERENCEPOINT1,1.3726E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_1,OFFICE_OPEN_49_REFERENCEPOINT1,7.0017E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_1,OFFICE_OPEN_49_REFERENCEPOINT1,3.2145E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_2,OFFICE_OPEN_49_REFERENCEPOINT1,3.7462E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_2,OFFICE_OPEN_49_REFERENCEPOINT1,3.3431E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_2,OFFICE_OPEN_49_REFERENCEPOINT1,3.4426E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_2,OFFICE_OPEN_49_REFERENCEPOINT1,3.3563E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_3,OFFICE_OPEN_49_REFERENCEPOINT1,3.6461E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_3,OFFICE_OPEN_49_REFERENCEPOINT1,2.9679E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_3,OFFICE_OPEN_49_REFERENCEPOINT1,2.6624E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_3,OFFICE_OPEN_49_REFERENCEPOINT1,3.6800E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_4,OFFICE_OPEN_49_REFERENCEPOINT1,1.7783E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_4,OFFICE_OPEN_49_REFERENCEPOINT1,1.5146E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_4,OFFICE_OPEN_49_REFERENCEPOINT1,1.4363E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_4,OFFICE_OPEN_49_REFERENCEPOINT1,1.5257E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_1,OFFICE_PRIVATE_49_REFERENCEPOINT1,1.9115E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_1,OFFICE_PRIVATE_49_REFERENCEPOINT1,1.9946E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_1,OFFICE_PRIVATE_49_REFERENCEPOINT1,1.6100E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_1,OFFICE_PRIVATE_49_REFERENCEPOINT1,1.0824E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_2,OFFICE_PRIVATE_49_REFERENCEPOINT1,6.0492E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_2,OFFICE_PRIVATE_49_REFERENCEPOINT1,6.1648E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_2,OFFICE_PRIVATE_49_REFERENCEPOINT1,4.7278E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_2,OFFICE_PRIVATE_49_REFERENCEPOINT1,3.1764E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_3,OFFICE_PRIVATE_49_REFERENCEPOINT1,2.2265E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_3,OFFICE_PRIVATE_49_REFERENCEPOINT1,1.7780E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_3,OFFICE_PRIVATE_49_REFERENCEPOINT1,1.4335E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_3,OFFICE_PRIVATE_49_REFERENCEPOINT1,1.8665E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_4,OFFICE_PRIVATE_49_REFERENCEPOINT1,7.9082E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_4,OFFICE_PRIVATE_49_REFERENCEPOINT1,7.4246E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_4,OFFICE_PRIVATE_49_REFERENCEPOINT1,7.4368E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_4,OFFICE_PRIVATE_49_REFERENCEPOINT1,6.3451E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_1,LOBBY_50_REFERENCEPOINT1,1.4928E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_1,LOBBY_50_REFERENCEPOINT1,1.6021E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_1,LOBBY_50_REFERENCEPOINT1,1.0476E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_1,LOBBY_50_REFERENCEPOINT1,5.3823E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_2,LOBBY_50_REFERENCEPOINT1,1.3039E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_2,LOBBY_50_REFERENCEPOINT1,1.0723E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_2,LOBBY_50_REFERENCEPOINT1,1.0692E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_2,LOBBY_50_REFERENCEPOINT1,1.1818E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_3,LOBBY_50_REFERENCEPOINT1,5.1716E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_3,LOBBY_50_REFERENCEPOINT1,4.2033E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_3,LOBBY_50_REFERENCEPOINT1,3.7151E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_3,LOBBY_50_REFERENCEPOINT1,5.1492E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_4,LOBBY_50_REFERENCEPOINT1,3.9277E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_4,LOBBY_50_REFERENCEPOINT1,3.6536E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_4,LOBBY_50_REFERENCEPOINT1,3.4128E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_4,LOBBY_50_REFERENCEPOINT1,2.5903E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_1,CONFERENCE_50_REFERENCEPOINT1,5.1406E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_1,CONFERENCE_50_REFERENCEPOINT1,5.7227E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_1,CONFERENCE_50_REFERENCEPOINT1,3.6557E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_1,CONFERENCE_50_REFERENCEPOINT1,1.9112E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_2,CONFERENCE_50_REFERENCEPOINT1,4.5234E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_2,CONFERENCE_50_REFERENCEPOINT1,4.3627E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_2,CONFERENCE_50_REFERENCEPOINT1,4.1925E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_2,CONFERENCE_50_REFERENCEPOINT1,2.8515E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_3,CONFERENCE_50_REFERENCEPOINT1,8.5538E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_3,CONFERENCE_50_REFERENCEPOINT1,6.5979E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_3,CONFERENCE_50_REFERENCEPOINT1,5.1182E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_3,CONFERENCE_50_REFERENCEPOINT1,6.8244E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_4,CONFERENCE_50_REFERENCEPOINT1,5.1239E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_4,CONFERENCE_50_REFERENCEPOINT1,4.9652E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_4,CONFERENCE_50_REFERENCEPOINT1,5.0196E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_4,CONFERENCE_50_REFERENCEPOINT1,3.8574E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_1,BREAK_ROOM_50_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_1,BREAK_ROOM_50_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_1,BREAK_ROOM_50_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_1,BREAK_ROOM_50_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_2,BREAK_ROOM_50_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_2,BREAK_ROOM_50_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_2,BREAK_ROOM_50_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_2,BREAK_ROOM_50_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_3,BREAK_ROOM_50_REFERENCEPOINT1,2.4134E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_3,BREAK_ROOM_50_REFERENCEPOINT1,1.9112E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_3,BREAK_ROOM_50_REFERENCEPOINT1,1.6460E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_3,BREAK_ROOM_50_REFERENCEPOINT1,2.3015E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_4,BREAK_ROOM_50_REFERENCEPOINT1,8.0116E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_4,BREAK_ROOM_50_REFERENCEPOINT1,7.5231E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_4,BREAK_ROOM_50_REFERENCEPOINT1,7.5413E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_4,BREAK_ROOM_50_REFERENCEPOINT1,6.4452E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_1,OFFICE_OPEN_50_REFERENCEPOINT1,3.4183E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_1,OFFICE_OPEN_50_REFERENCEPOINT1,3.8725E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_1,OFFICE_OPEN_50_REFERENCEPOINT1,2.1762E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_1,OFFICE_OPEN_50_REFERENCEPOINT1,9.4166E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_2,OFFICE_OPEN_50_REFERENCEPOINT1,1.5652E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_2,OFFICE_OPEN_50_REFERENCEPOINT1,1.5003E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_2,OFFICE_OPEN_50_REFERENCEPOINT1,1.1728E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_2,OFFICE_OPEN_50_REFERENCEPOINT1,7.3816E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_3,OFFICE_OPEN_50_REFERENCEPOINT1,1.3226E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_3,OFFICE_OPEN_50_REFERENCEPOINT1,1.0225E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_3,OFFICE_OPEN_50_REFERENCEPOINT1,8.9204E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_3,OFFICE_OPEN_50_REFERENCEPOINT1,1.3566E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_4,OFFICE_OPEN_50_REFERENCEPOINT1,3.0936E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_4,OFFICE_OPEN_50_REFERENCEPOINT1,2.9013E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_4,OFFICE_OPEN_50_REFERENCEPOINT1,2.8390E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_4,OFFICE_OPEN_50_REFERENCEPOINT1,2.2339E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_1,OFFICE_PRIVATE_50_REFERENCEPOINT1,4.3525E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_1,OFFICE_PRIVATE_50_REFERENCEPOINT1,4.8481E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_1,OFFICE_PRIVATE_50_REFERENCEPOINT1,2.6149E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_1,OFFICE_PRIVATE_50_REFERENCEPOINT1,1.1033E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_2,OFFICE_PRIVATE_50_REFERENCEPOINT1,7.2212E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_2,OFFICE_PRIVATE_50_REFERENCEPOINT1,6.7757E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_2,OFFICE_PRIVATE_50_REFERENCEPOINT1,6.7353E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_2,OFFICE_PRIVATE_50_REFERENCEPOINT1,5.5158E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_3,OFFICE_PRIVATE_50_REFERENCEPOINT1,1.5340E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_3,OFFICE_PRIVATE_50_REFERENCEPOINT1,1.2006E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_3,OFFICE_PRIVATE_50_REFERENCEPOINT1,9.5235E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_3,OFFICE_PRIVATE_50_REFERENCEPOINT1,1.2540E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_4,OFFICE_PRIVATE_50_REFERENCEPOINT1,1.2159E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_4,OFFICE_PRIVATE_50_REFERENCEPOINT1,1.1866E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_4,OFFICE_PRIVATE_50_REFERENCEPOINT1,7.4916E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_4,OFFICE_PRIVATE_50_REFERENCEPOINT1,5.8400E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_1,LOBBY_51_REFERENCEPOINT1,1.2451E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_1,LOBBY_51_REFERENCEPOINT1,1.3149E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_1,LOBBY_51_REFERENCEPOINT1,8.7762E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_1,LOBBY_51_REFERENCEPOINT1,4.7870E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_2,LOBBY_51_REFERENCEPOINT1,5.1751E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_2,LOBBY_51_REFERENCEPOINT1,4.7985E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_2,LOBBY_51_REFERENCEPOINT1,4.6199E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_2,LOBBY_51_REFERENCEPOINT1,3.7215E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_3,LOBBY_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_3,LOBBY_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_3,LOBBY_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_3,LOBBY_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_4,LOBBY_51_REFERENCEPOINT1,1.1088E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_4,LOBBY_51_REFERENCEPOINT1,9.1384E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_4,LOBBY_51_REFERENCEPOINT1,9.4922E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_4,LOBBY_51_REFERENCEPOINT1,9.0384E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_1,CONFERENCE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_1,CONFERENCE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_1,CONFERENCE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_1,CONFERENCE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_2,CONFERENCE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_2,CONFERENCE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_2,CONFERENCE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_2,CONFERENCE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_3,CONFERENCE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_3,CONFERENCE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_3,CONFERENCE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_3,CONFERENCE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_4,CONFERENCE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_4,CONFERENCE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_4,CONFERENCE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_4,CONFERENCE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_1,BREAK_ROOM_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_1,BREAK_ROOM_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_1,BREAK_ROOM_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_1,BREAK_ROOM_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_2,BREAK_ROOM_51_REFERENCEPOINT1,9.2485E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_2,BREAK_ROOM_51_REFERENCEPOINT1,7.6746E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_2,BREAK_ROOM_51_REFERENCEPOINT1,6.6289E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_2,BREAK_ROOM_51_REFERENCEPOINT1,7.8525E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_3,BREAK_ROOM_51_REFERENCEPOINT1,3.6588E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_3,BREAK_ROOM_51_REFERENCEPOINT1,2.9074E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_3,BREAK_ROOM_51_REFERENCEPOINT1,2.2881E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_3,BREAK_ROOM_51_REFERENCEPOINT1,2.9660E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_4,BREAK_ROOM_51_REFERENCEPOINT1,9.2680E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_4,BREAK_ROOM_51_REFERENCEPOINT1,7.9140E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_4,BREAK_ROOM_51_REFERENCEPOINT1,8.0897E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_4,BREAK_ROOM_51_REFERENCEPOINT1,7.8669E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_1,OFFICE_PRIVATE_51_REFERENCEPOINT1,1.3744E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_1,OFFICE_PRIVATE_51_REFERENCEPOINT1,1.4594E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_1,OFFICE_PRIVATE_51_REFERENCEPOINT1,9.7173E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_1,OFFICE_PRIVATE_51_REFERENCEPOINT1,4.8010E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_2,OFFICE_PRIVATE_51_REFERENCEPOINT1,1.5105E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_2,OFFICE_PRIVATE_51_REFERENCEPOINT1,1.3643E-005
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_2,OFFICE_PRIVATE_51_REFERENCEPOINT1,1.1528E-005
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_2,OFFICE_PRIVATE_51_REFERENCEPOINT1,1.2354E-005
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_3,OFFICE_PRIVATE_51_REFERENCEPOINT1,2.6303E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_3,OFFICE_PRIVATE_51_REFERENCEPOINT1,2.0460E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_3,OFFICE_PRIVATE_51_REFERENCEPOINT1,1.6811E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_3,OFFICE_PRIVATE_51_REFERENCEPOINT1,2.5401E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_4,OFFICE_PRIVATE_51_REFERENCEPOINT1,2.5372E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_4,OFFICE_PRIVATE_51_REFERENCEPOINT1,2.6127E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_4,OFFICE_PRIVATE_51_REFERENCEPOINT1,2.0144E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_4,OFFICE_PRIVATE_51_REFERENCEPOINT1,1.4159E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_1,LOBBY_52_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_1,LOBBY_52_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_1,LOBBY_52_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_1,LOBBY_52_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_2,LOBBY_52_REFERENCEPOINT1,3.0096E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_2,LOBBY_52_REFERENCEPOINT1,3.0531E-005
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_2,LOBBY_52_REFERENCEPOINT1,2.9892E-005
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_2,LOBBY_52_REFERENCEPOINT1,2.8630E-005
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_3,LOBBY_52_REFERENCEPOINT1,2.0184E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_3,LOBBY_52_REFERENCEPOINT1,1.6508E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_3,LOBBY_52_REFERENCEPOINT1,1.4122E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_3,LOBBY_52_REFERENCEPOINT1,1.8819E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_4,LOBBY_52_REFERENCEPOINT1,1.6365E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_4,LOBBY_52_REFERENCEPOINT1,1.3391E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_4,LOBBY_52_REFERENCEPOINT1,1.3208E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_4,LOBBY_52_REFERENCEPOINT1,1.5273E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_1,BREAK_ROOM_52_REFERENCEPOINT1,2.6669E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_1,BREAK_ROOM_52_REFERENCEPOINT1,2.9006E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_1,BREAK_ROOM_52_REFERENCEPOINT1,1.8947E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_1,BREAK_ROOM_52_REFERENCEPOINT1,9.5525E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_2,BREAK_ROOM_52_REFERENCEPOINT1,1.4816E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_2,BREAK_ROOM_52_REFERENCEPOINT1,1.3447E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_2,BREAK_ROOM_52_REFERENCEPOINT1,1.2561E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_2,BREAK_ROOM_52_REFERENCEPOINT1,1.1712E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_3,BREAK_ROOM_52_REFERENCEPOINT1,3.3585E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_3,BREAK_ROOM_52_REFERENCEPOINT1,2.6661E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_3,BREAK_ROOM_52_REFERENCEPOINT1,2.2055E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_3,BREAK_ROOM_52_REFERENCEPOINT1,3.0432E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_4,BREAK_ROOM_52_REFERENCEPOINT1,7.1992E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_4,BREAK_ROOM_52_REFERENCEPOINT1,6.7649E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_4,BREAK_ROOM_52_REFERENCEPOINT1,6.7417E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_4,BREAK_ROOM_52_REFERENCEPOINT1,5.6061E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_1,OFFICE_OPEN_52_REFERENCEPOINT1,3.1580E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_1,OFFICE_OPEN_52_REFERENCEPOINT1,3.5578E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_1,OFFICE_OPEN_52_REFERENCEPOINT1,1.9412E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_1,OFFICE_OPEN_52_REFERENCEPOINT1,8.7081E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_2,OFFICE_OPEN_52_REFERENCEPOINT1,5.1804E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_2,OFFICE_OPEN_52_REFERENCEPOINT1,5.2876E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_2,OFFICE_OPEN_52_REFERENCEPOINT1,5.1909E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_2,OFFICE_OPEN_52_REFERENCEPOINT1,4.4505E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_3,OFFICE_OPEN_52_REFERENCEPOINT1,1.1466E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_3,OFFICE_OPEN_52_REFERENCEPOINT1,8.9886E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_3,OFFICE_OPEN_52_REFERENCEPOINT1,7.3647E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_3,OFFICE_OPEN_52_REFERENCEPOINT1,1.0568E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_4,OFFICE_OPEN_52_REFERENCEPOINT1,3.0382E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_4,OFFICE_OPEN_52_REFERENCEPOINT1,2.8512E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_4,OFFICE_OPEN_52_REFERENCEPOINT1,2.7863E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_4,OFFICE_OPEN_52_REFERENCEPOINT1,2.1914E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_1,OFFICE_PRIVATE_52_REFERENCEPOINT1,2.7137E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_1,OFFICE_PRIVATE_52_REFERENCEPOINT1,2.9882E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_1,OFFICE_PRIVATE_52_REFERENCEPOINT1,1.8291E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_1,OFFICE_PRIVATE_52_REFERENCEPOINT1,8.6346E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_2,OFFICE_PRIVATE_52_REFERENCEPOINT1,2.6009E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_2,OFFICE_PRIVATE_52_REFERENCEPOINT1,2.2997E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_2,OFFICE_PRIVATE_52_REFERENCEPOINT1,2.1095E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_2,OFFICE_PRIVATE_52_REFERENCEPOINT1,2.3078E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_3,OFFICE_PRIVATE_52_REFERENCEPOINT1,5.0574E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_3,OFFICE_PRIVATE_52_REFERENCEPOINT1,4.1191E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_3,OFFICE_PRIVATE_52_REFERENCEPOINT1,3.6965E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_3,OFFICE_PRIVATE_52_REFERENCEPOINT1,5.1043E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_4,OFFICE_PRIVATE_52_REFERENCEPOINT1,6.6052E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_4,OFFICE_PRIVATE_52_REFERENCEPOINT1,6.1403E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_4,OFFICE_PRIVATE_52_REFERENCEPOINT1,6.1896E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_4,OFFICE_PRIVATE_52_REFERENCEPOINT1,5.3763E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_1,LOBBY_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_1,LOBBY_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_1,LOBBY_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_1,LOBBY_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_2,LOBBY_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_2,LOBBY_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_2,LOBBY_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_2,LOBBY_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_3,LOBBY_53_REFERENCEPOINT1,1.7580E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_3,LOBBY_53_REFERENCEPOINT1,1.3846E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_3,LOBBY_53_REFERENCEPOINT1,1.0745E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_3,LOBBY_53_REFERENCEPOINT1,1.5002E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_4,LOBBY_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_4,LOBBY_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_4,LOBBY_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_4,LOBBY_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_1,CONFERENCE_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_1,CONFERENCE_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_1,CONFERENCE_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_1,CONFERENCE_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_2,CONFERENCE_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_2,CONFERENCE_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_2,CONFERENCE_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_2,CONFERENCE_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_3,CONFERENCE_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_3,CONFERENCE_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_3,CONFERENCE_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_3,CONFERENCE_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_4,CONFERENCE_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_4,CONFERENCE_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_4,CONFERENCE_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_4,CONFERENCE_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_1,BREAK_ROOM_53_REFERENCEPOINT1,2.2402E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_1,BREAK_ROOM_53_REFERENCEPOINT1,2.2056E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_1,BREAK_ROOM_53_REFERENCEPOINT1,2.4750E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_1,BREAK_ROOM_53_REFERENCEPOINT1,2.4957E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_2,BREAK_ROOM_53_REFERENCEPOINT1,3.8301E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_2,BREAK_ROOM_53_REFERENCEPOINT1,3.5324E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_2,BREAK_ROOM_53_REFERENCEPOINT1,3.5335E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_2,BREAK_ROOM_53_REFERENCEPOINT1,2.8177E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_3,BREAK_ROOM_53_REFERENCEPOINT1,4.7626E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_3,BREAK_ROOM_53_REFERENCEPOINT1,3.8648E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_3,BREAK_ROOM_53_REFERENCEPOINT1,3.4384E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_3,BREAK_ROOM_53_REFERENCEPOINT1,4.7724E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_4,BREAK_ROOM_53_REFERENCEPOINT1,8.3961E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_4,BREAK_ROOM_53_REFERENCEPOINT1,6.7674E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_4,BREAK_ROOM_53_REFERENCEPOINT1,5.7503E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_4,BREAK_ROOM_53_REFERENCEPOINT1,7.2822E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_1,OFFICE_OPEN_53_REFERENCEPOINT1,3.2487E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_1,OFFICE_OPEN_53_REFERENCEPOINT1,3.6236E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_1,OFFICE_OPEN_53_REFERENCEPOINT1,2.2800E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_1,OFFICE_OPEN_53_REFERENCEPOINT1,1.1618E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_2,OFFICE_OPEN_53_REFERENCEPOINT1,3.4636E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_2,OFFICE_OPEN_53_REFERENCEPOINT1,3.2822E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_2,OFFICE_OPEN_53_REFERENCEPOINT1,3.1152E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_2,OFFICE_OPEN_53_REFERENCEPOINT1,2.3373E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_3,OFFICE_OPEN_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_3,OFFICE_OPEN_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_3,OFFICE_OPEN_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_3,OFFICE_OPEN_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_4,OFFICE_OPEN_53_REFERENCEPOINT1,2.7577E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_4,OFFICE_OPEN_53_REFERENCEPOINT1,2.2626E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_4,OFFICE_OPEN_53_REFERENCEPOINT1,2.4695E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_4,OFFICE_OPEN_53_REFERENCEPOINT1,3.1366E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_1,OFFICE_PRIVATE_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_1,OFFICE_PRIVATE_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_1,OFFICE_PRIVATE_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_1,OFFICE_PRIVATE_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_2,OFFICE_PRIVATE_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_2,OFFICE_PRIVATE_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_2,OFFICE_PRIVATE_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_2,OFFICE_PRIVATE_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_3,OFFICE_PRIVATE_53_REFERENCEPOINT1,2.1869E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_3,OFFICE_PRIVATE_53_REFERENCEPOINT1,1.7580E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_3,OFFICE_PRIVATE_53_REFERENCEPOINT1,1.3634E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_3,OFFICE_PRIVATE_53_REFERENCEPOINT1,1.7044E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_4,OFFICE_PRIVATE_53_REFERENCEPOINT1,2.4805E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_4,OFFICE_PRIVATE_53_REFERENCEPOINT1,2.2437E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_4,OFFICE_PRIVATE_53_REFERENCEPOINT1,2.0464E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_4,OFFICE_PRIVATE_53_REFERENCEPOINT1,1.4557E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_1,LOBBY_54_REFERENCEPOINT1,4.5417E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_1,LOBBY_54_REFERENCEPOINT1,5.0566E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_1,LOBBY_54_REFERENCEPOINT1,3.2278E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_1,LOBBY_54_REFERENCEPOINT1,1.6838E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_2,LOBBY_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_2,LOBBY_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_2,LOBBY_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_2,LOBBY_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_3,LOBBY_54_REFERENCEPOINT1,1.3277E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_3,LOBBY_54_REFERENCEPOINT1,1.0624E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_3,LOBBY_54_REFERENCEPOINT1,7.1996E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_3,LOBBY_54_REFERENCEPOINT1,8.2163E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_4,LOBBY_54_REFERENCEPOINT1,5.3937E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_4,LOBBY_54_REFERENCEPOINT1,5.1031E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_4,LOBBY_54_REFERENCEPOINT1,4.9915E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_4,LOBBY_54_REFERENCEPOINT1,3.9556E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_1,CONFERENCE_54_REFERENCEPOINT1,4.1483E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_1,CONFERENCE_54_REFERENCEPOINT1,4.6637E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_1,CONFERENCE_54_REFERENCEPOINT1,2.4307E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_1,CONFERENCE_54_REFERENCEPOINT1,1.1062E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_2,CONFERENCE_54_REFERENCEPOINT1,3.1241E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_2,CONFERENCE_54_REFERENCEPOINT1,3.1101E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_2,CONFERENCE_54_REFERENCEPOINT1,2.5649E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_2,CONFERENCE_54_REFERENCEPOINT1,1.2992E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_3,CONFERENCE_54_REFERENCEPOINT1,1.1128E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_3,CONFERENCE_54_REFERENCEPOINT1,8.7584E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_3,CONFERENCE_54_REFERENCEPOINT1,6.1859E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_3,CONFERENCE_54_REFERENCEPOINT1,7.5564E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_4,CONFERENCE_54_REFERENCEPOINT1,2.6491E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_4,CONFERENCE_54_REFERENCEPOINT1,2.3102E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_4,CONFERENCE_54_REFERENCEPOINT1,2.2000E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_4,CONFERENCE_54_REFERENCEPOINT1,2.0313E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_1,BREAK_ROOM_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_1,BREAK_ROOM_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_1,BREAK_ROOM_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_1,BREAK_ROOM_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_2,BREAK_ROOM_54_REFERENCEPOINT1,4.0178E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_2,BREAK_ROOM_54_REFERENCEPOINT1,3.8935E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_2,BREAK_ROOM_54_REFERENCEPOINT1,3.4003E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_2,BREAK_ROOM_54_REFERENCEPOINT1,2.1906E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_3,BREAK_ROOM_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_3,BREAK_ROOM_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_3,BREAK_ROOM_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_3,BREAK_ROOM_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_4,BREAK_ROOM_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_4,BREAK_ROOM_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_4,BREAK_ROOM_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_4,BREAK_ROOM_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_1,OFFICE_OPEN_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_1,OFFICE_OPEN_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_1,OFFICE_OPEN_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_1,OFFICE_OPEN_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_2,OFFICE_OPEN_54_REFERENCEPOINT1,2.3417E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_2,OFFICE_OPEN_54_REFERENCEPOINT1,2.2180E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_2,OFFICE_OPEN_54_REFERENCEPOINT1,1.9057E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_2,OFFICE_OPEN_54_REFERENCEPOINT1,1.4279E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_3,OFFICE_OPEN_54_REFERENCEPOINT1,4.6091E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_3,OFFICE_OPEN_54_REFERENCEPOINT1,3.6008E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_3,OFFICE_OPEN_54_REFERENCEPOINT1,2.2374E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_3,OFFICE_OPEN_54_REFERENCEPOINT1,2.6702E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_4,OFFICE_OPEN_54_REFERENCEPOINT1,1.6374E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_4,OFFICE_OPEN_54_REFERENCEPOINT1,1.5539E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_4,OFFICE_OPEN_54_REFERENCEPOINT1,1.3087E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_4,OFFICE_OPEN_54_REFERENCEPOINT1,8.8479E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_1,OFFICE_PRIVATE_54_REFERENCEPOINT1,4.5957E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_1,OFFICE_PRIVATE_54_REFERENCEPOINT1,5.1527E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_1,OFFICE_PRIVATE_54_REFERENCEPOINT1,3.3773E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_1,OFFICE_PRIVATE_54_REFERENCEPOINT1,1.7134E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_2,OFFICE_PRIVATE_54_REFERENCEPOINT1,7.6321E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_2,OFFICE_PRIVATE_54_REFERENCEPOINT1,7.1505E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_2,OFFICE_PRIVATE_54_REFERENCEPOINT1,7.2025E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_2,OFFICE_PRIVATE_54_REFERENCEPOINT1,6.2255E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_3,OFFICE_PRIVATE_54_REFERENCEPOINT1,6.3947E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_3,OFFICE_PRIVATE_54_REFERENCEPOINT1,5.2067E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_3,OFFICE_PRIVATE_54_REFERENCEPOINT1,4.6574E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_3,OFFICE_PRIVATE_54_REFERENCEPOINT1,6.4231E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_4,OFFICE_PRIVATE_54_REFERENCEPOINT1,1.7632E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_4,OFFICE_PRIVATE_54_REFERENCEPOINT1,1.4758E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_4,OFFICE_PRIVATE_54_REFERENCEPOINT1,1.4546E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_4,OFFICE_PRIVATE_54_REFERENCEPOINT1,1.7902E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_1,LOBBY_55_REFERENCEPOINT1,1.3565E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_1,LOBBY_55_REFERENCEPOINT1,1.5895E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_1,LOBBY_55_REFERENCEPOINT1,8.0949E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_1,LOBBY_55_REFERENCEPOINT1,3.4101E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_2,LOBBY_55_REFERENCEPOINT1,1.7589E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_2,LOBBY_55_REFERENCEPOINT1,1.4430E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_2,LOBBY_55_REFERENCEPOINT1,1.5827E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_2,LOBBY_55_REFERENCEPOINT1,1.8280E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_3,LOBBY_55_REFERENCEPOINT1,3.2563E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_3,LOBBY_55_REFERENCEPOINT1,2.6502E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_3,LOBBY_55_REFERENCEPOINT1,2.3745E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_3,LOBBY_55_REFERENCEPOINT1,3.2808E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_4,LOBBY_55_REFERENCEPOINT1,2.9220E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_4,LOBBY_55_REFERENCEPOINT1,2.6005E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_4,LOBBY_55_REFERENCEPOINT1,2.5204E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_4,LOBBY_55_REFERENCEPOINT1,2.2023E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_1,BREAK_ROOM_55_REFERENCEPOINT1,3.1294E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_1,BREAK_ROOM_55_REFERENCEPOINT1,3.4747E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_1,BREAK_ROOM_55_REFERENCEPOINT1,2.2631E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_1,BREAK_ROOM_55_REFERENCEPOINT1,1.1828E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_2,BREAK_ROOM_55_REFERENCEPOINT1,2.3560E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_2,BREAK_ROOM_55_REFERENCEPOINT1,1.9809E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_2,BREAK_ROOM_55_REFERENCEPOINT1,1.8265E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_2,BREAK_ROOM_55_REFERENCEPOINT1,1.7301E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_3,BREAK_ROOM_55_REFERENCEPOINT1,3.4487E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_3,BREAK_ROOM_55_REFERENCEPOINT1,2.7999E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_3,BREAK_ROOM_55_REFERENCEPOINT1,2.2179E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_3,BREAK_ROOM_55_REFERENCEPOINT1,2.7426E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_4,BREAK_ROOM_55_REFERENCEPOINT1,6.8243E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_4,BREAK_ROOM_55_REFERENCEPOINT1,6.4043E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_4,BREAK_ROOM_55_REFERENCEPOINT1,6.4302E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_4,BREAK_ROOM_55_REFERENCEPOINT1,5.5297E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_1,OFFICE_OPEN_55_REFERENCEPOINT1,3.9475E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_1,OFFICE_OPEN_55_REFERENCEPOINT1,4.4845E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_1,OFFICE_OPEN_55_REFERENCEPOINT1,2.5130E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_1,OFFICE_OPEN_55_REFERENCEPOINT1,1.1284E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_2,OFFICE_OPEN_55_REFERENCEPOINT1,3.7202E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_2,OFFICE_OPEN_55_REFERENCEPOINT1,3.4845E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_2,OFFICE_OPEN_55_REFERENCEPOINT1,3.5094E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_2,OFFICE_OPEN_55_REFERENCEPOINT1,3.0298E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_3,OFFICE_OPEN_55_REFERENCEPOINT1,1.3185E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_3,OFFICE_OPEN_55_REFERENCEPOINT1,1.0438E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_3,OFFICE_OPEN_55_REFERENCEPOINT1,8.4101E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_3,OFFICE_OPEN_55_REFERENCEPOINT1,1.0856E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_4,OFFICE_OPEN_55_REFERENCEPOINT1,5.5687E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_4,OFFICE_OPEN_55_REFERENCEPOINT1,4.9497E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_4,OFFICE_OPEN_55_REFERENCEPOINT1,3.8925E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_4,OFFICE_OPEN_55_REFERENCEPOINT1,3.3079E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_1,OFFICE_PRIVATE_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_1,OFFICE_PRIVATE_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_1,OFFICE_PRIVATE_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_1,OFFICE_PRIVATE_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_2,OFFICE_PRIVATE_55_REFERENCEPOINT1,3.4662E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_2,OFFICE_PRIVATE_55_REFERENCEPOINT1,2.9989E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_2,OFFICE_PRIVATE_55_REFERENCEPOINT1,3.2354E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_2,OFFICE_PRIVATE_55_REFERENCEPOINT1,2.8509E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_3,OFFICE_PRIVATE_55_REFERENCEPOINT1,3.3149E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_3,OFFICE_PRIVATE_55_REFERENCEPOINT1,2.6359E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_3,OFFICE_PRIVATE_55_REFERENCEPOINT1,1.9482E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_3,OFFICE_PRIVATE_55_REFERENCEPOINT1,2.4835E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_4,OFFICE_PRIVATE_55_REFERENCEPOINT1,1.5623E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_4,OFFICE_PRIVATE_55_REFERENCEPOINT1,1.2971E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_4,OFFICE_PRIVATE_55_REFERENCEPOINT1,1.4637E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_4,OFFICE_PRIVATE_55_REFERENCEPOINT1,2.4209E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_1,LOBBY_56_REFERENCEPOINT1,3.2096E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_1,LOBBY_56_REFERENCEPOINT1,3.6593E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_1,LOBBY_56_REFERENCEPOINT1,2.0947E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_1,LOBBY_56_REFERENCEPOINT1,8.8629E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_2,LOBBY_56_REFERENCEPOINT1,6.4101E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_2,LOBBY_56_REFERENCEPOINT1,5.9325E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_2,LOBBY_56_REFERENCEPOINT1,6.1024E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_2,LOBBY_56_REFERENCEPOINT1,5.2460E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_3,LOBBY_56_REFERENCEPOINT1,3.7690E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_3,LOBBY_56_REFERENCEPOINT1,3.0415E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_3,LOBBY_56_REFERENCEPOINT1,2.6336E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_3,LOBBY_56_REFERENCEPOINT1,3.6461E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_4,LOBBY_56_REFERENCEPOINT1,2.6297E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_4,LOBBY_56_REFERENCEPOINT1,2.3311E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_4,LOBBY_56_REFERENCEPOINT1,1.9816E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_4,LOBBY_56_REFERENCEPOINT1,1.4425E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_1,CONFERENCE_56_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_1,CONFERENCE_56_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_1,CONFERENCE_56_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_1,CONFERENCE_56_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_2,CONFERENCE_56_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_2,CONFERENCE_56_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_2,CONFERENCE_56_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_2,CONFERENCE_56_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_3,CONFERENCE_56_REFERENCEPOINT1,2.8385E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_3,CONFERENCE_56_REFERENCEPOINT1,2.2937E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_3,CONFERENCE_56_REFERENCEPOINT1,1.8851E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_3,CONFERENCE_56_REFERENCEPOINT1,2.4670E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_4,CONFERENCE_56_REFERENCEPOINT1,5.9525E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_4,CONFERENCE_56_REFERENCEPOINT1,5.5831E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_4,CONFERENCE_56_REFERENCEPOINT1,5.6008E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_4,CONFERENCE_56_REFERENCEPOINT1,4.7838E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_1,BREAK_ROOM_56_REFERENCEPOINT1,6.3318E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_1,BREAK_ROOM_56_REFERENCEPOINT1,7.1264E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_1,BREAK_ROOM_56_REFERENCEPOINT1,4.0129E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_1,BREAK_ROOM_56_REFERENCEPOINT1,1.8281E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_2,BREAK_ROOM_56_REFERENCEPOINT1,6.2327E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_2,BREAK_ROOM_56_REFERENCEPOINT1,5.8374E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_2,BREAK_ROOM_56_REFERENCEPOINT1,5.8782E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_2,BREAK_ROOM_56_REFERENCEPOINT1,5.0752E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_3,BREAK_ROOM_56_REFERENCEPOINT1,3.5015E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_3,BREAK_ROOM_56_REFERENCEPOINT1,2.7173E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_3,BREAK_ROOM_56_REFERENCEPOINT1,2.2099E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_3,BREAK_ROOM_56_REFERENCEPOINT1,3.1740E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_4,BREAK_ROOM_56_REFERENCEPOINT1,1.2911E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_4,BREAK_ROOM_56_REFERENCEPOINT1,1.3196E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_4,BREAK_ROOM_56_REFERENCEPOINT1,9.3249E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_4,BREAK_ROOM_56_REFERENCEPOINT1,6.4346E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_1,OFFICE_OPEN_56_REFERENCEPOINT1,4.0075E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_1,OFFICE_OPEN_56_REFERENCEPOINT1,4.4590E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_1,OFFICE_OPEN_56_REFERENCEPOINT1,2.5873E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_1,OFFICE_OPEN_56_REFERENCEPOINT1,1.2736E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_2,OFFICE_OPEN_56_REFERENCEPOINT1,8.1594E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_2,OFFICE_OPEN_56_REFERENCEPOINT1,7.3530E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_2,OFFICE_OPEN_56_REFERENCEPOINT1,6.3103E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_2,OFFICE_OPEN_56_REFERENCEPOINT1,5.4715E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_3,OFFICE_OPEN_56_REFERENCEPOINT1,5.5196E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_3,OFFICE_OPEN_56_REFERENCEPOINT1,4.6942E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_3,OFFICE_OPEN_56_REFERENCEPOINT1,3.8107E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_3,OFFICE_OPEN_56_REFERENCEPOINT1,4.5544E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_4,OFFICE_OPEN_56_REFERENCEPOINT1,3.1469E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_4,OFFICE_OPEN_56_REFERENCEPOINT1,2.9463E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_4,OFFICE_OPEN_56_REFERENCEPOINT1,2.8027E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_4,OFFICE_OPEN_56_REFERENCEPOINT1,2.1486E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_1,OFFICE_PRIVATE_56_REFERENCEPOINT1,4.1348E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_1,OFFICE_PRIVATE_56_REFERENCEPOINT1,4.6801E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_1,OFFICE_PRIVATE_56_REFERENCEPOINT1,2.7231E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_1,OFFICE_PRIVATE_56_REFERENCEPOINT1,1.2647E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_2,OFFICE_PRIVATE_56_REFERENCEPOINT1,2.5291E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_2,OFFICE_PRIVATE_56_REFERENCEPOINT1,2.1515E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_2,OFFICE_PRIVATE_56_REFERENCEPOINT1,1.8846E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_2,OFFICE_PRIVATE_56_REFERENCEPOINT1,1.8629E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_3,OFFICE_PRIVATE_56_REFERENCEPOINT1,5.2056E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_3,OFFICE_PRIVATE_56_REFERENCEPOINT1,4.2363E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_3,OFFICE_PRIVATE_56_REFERENCEPOINT1,3.7689E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_3,OFFICE_PRIVATE_56_REFERENCEPOINT1,5.2085E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_4,OFFICE_PRIVATE_56_REFERENCEPOINT1,8.2886E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_4,OFFICE_PRIVATE_56_REFERENCEPOINT1,7.7794E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_4,OFFICE_PRIVATE_56_REFERENCEPOINT1,7.8124E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_4,OFFICE_PRIVATE_56_REFERENCEPOINT1,6.7209E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_1,LOBBY_57_REFERENCEPOINT1,9.1816E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_1,LOBBY_57_REFERENCEPOINT1,9.9456E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_1,LOBBY_57_REFERENCEPOINT1,9.0468E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_1,LOBBY_57_REFERENCEPOINT1,5.2779E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_2,LOBBY_57_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_2,LOBBY_57_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_2,LOBBY_57_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_2,LOBBY_57_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_3,LOBBY_57_REFERENCEPOINT1,2.6043E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_3,LOBBY_57_REFERENCEPOINT1,2.1161E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_3,LOBBY_57_REFERENCEPOINT1,1.6597E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_3,LOBBY_57_REFERENCEPOINT1,1.9915E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_4,LOBBY_57_REFERENCEPOINT1,5.5900E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_4,LOBBY_57_REFERENCEPOINT1,5.2264E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_4,LOBBY_57_REFERENCEPOINT1,5.0244E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_4,LOBBY_57_REFERENCEPOINT1,4.0456E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_1,CONFERENCE_57_REFERENCEPOINT1,3.5920E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_1,CONFERENCE_57_REFERENCEPOINT1,4.1211E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_1,CONFERENCE_57_REFERENCEPOINT1,2.1227E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_1,CONFERENCE_57_REFERENCEPOINT1,9.5622E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_2,CONFERENCE_57_REFERENCEPOINT1,9.8115E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_2,CONFERENCE_57_REFERENCEPOINT1,7.9114E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_2,CONFERENCE_57_REFERENCEPOINT1,5.8812E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_2,CONFERENCE_57_REFERENCEPOINT1,6.2495E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_3,CONFERENCE_57_REFERENCEPOINT1,1.2527E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_3,CONFERENCE_57_REFERENCEPOINT1,1.0290E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_3,CONFERENCE_57_REFERENCEPOINT1,7.8788E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_3,CONFERENCE_57_REFERENCEPOINT1,8.4073E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_4,CONFERENCE_57_REFERENCEPOINT1,1.1566E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_4,CONFERENCE_57_REFERENCEPOINT1,1.2026E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_4,CONFERENCE_57_REFERENCEPOINT1,1.0230E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_4,CONFERENCE_57_REFERENCEPOINT1,9.3938E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_1,BREAK_ROOM_57_REFERENCEPOINT1,2.7059E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_1,BREAK_ROOM_57_REFERENCEPOINT1,2.8320E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_1,BREAK_ROOM_57_REFERENCEPOINT1,2.1198E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_1,BREAK_ROOM_57_REFERENCEPOINT1,1.2458E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_2,BREAK_ROOM_57_REFERENCEPOINT1,4.5454E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_2,BREAK_ROOM_57_REFERENCEPOINT1,4.3404E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_2,BREAK_ROOM_57_REFERENCEPOINT1,4.0627E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_2,BREAK_ROOM_57_REFERENCEPOINT1,3.2730E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_3,BREAK_ROOM_57_REFERENCEPOINT1,2.4195E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_3,BREAK_ROOM_57_REFERENCEPOINT1,1.8982E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_3,BREAK_ROOM_57_REFERENCEPOINT1,1.3583E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_3,BREAK_ROOM_57_REFERENCEPOINT1,1.6858E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_4,BREAK_ROOM_57_REFERENCEPOINT1,9.8301E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_4,BREAK_ROOM_57_REFERENCEPOINT1,1.0374E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_4,BREAK_ROOM_57_REFERENCEPOINT1,8.7324E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_4,BREAK_ROOM_57_REFERENCEPOINT1,6.3324E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_1,OFFICE_OPEN_57_REFERENCEPOINT1,3.5864E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_1,OFFICE_OPEN_57_REFERENCEPOINT1,4.0464E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_1,OFFICE_OPEN_57_REFERENCEPOINT1,2.4732E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_1,OFFICE_OPEN_57_REFERENCEPOINT1,1.3047E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_2,OFFICE_OPEN_57_REFERENCEPOINT1,1.5423E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_2,OFFICE_OPEN_57_REFERENCEPOINT1,1.5423E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_2,OFFICE_OPEN_57_REFERENCEPOINT1,1.5423E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_2,OFFICE_OPEN_57_REFERENCEPOINT1,1.5423E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_3,OFFICE_OPEN_57_REFERENCEPOINT1,1.7568E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_3,OFFICE_OPEN_57_REFERENCEPOINT1,1.3798E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_3,OFFICE_OPEN_57_REFERENCEPOINT1,1.0430E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_3,OFFICE_OPEN_57_REFERENCEPOINT1,1.3908E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_4,OFFICE_OPEN_57_REFERENCEPOINT1,5.6179E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_4,OFFICE_OPEN_57_REFERENCEPOINT1,5.2753E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_4,OFFICE_OPEN_57_REFERENCEPOINT1,5.2951E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_4,OFFICE_OPEN_57_REFERENCEPOINT1,4.5377E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_1,OFFICE_PRIVATE_57_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_1,OFFICE_PRIVATE_57_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_1,OFFICE_PRIVATE_57_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_1,OFFICE_PRIVATE_57_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_2,OFFICE_PRIVATE_57_REFERENCEPOINT1,1.3856E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_2,OFFICE_PRIVATE_57_REFERENCEPOINT1,1.3501E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_2,OFFICE_PRIVATE_57_REFERENCEPOINT1,1.0900E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_2,OFFICE_PRIVATE_57_REFERENCEPOINT1,7.6690E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_3,OFFICE_PRIVATE_57_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_3,OFFICE_PRIVATE_57_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_3,OFFICE_PRIVATE_57_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_3,OFFICE_PRIVATE_57_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_4,OFFICE_PRIVATE_57_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_4,OFFICE_PRIVATE_57_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_4,OFFICE_PRIVATE_57_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_4,OFFICE_PRIVATE_57_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_1,LOBBY_58_REFERENCEPOINT1,3.0080E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_1,LOBBY_58_REFERENCEPOINT1,3.4272E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_1,LOBBY_58_REFERENCEPOINT1,1.5464E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_1,LOBBY_58_REFERENCEPOINT1,5.8915E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_2,LOBBY_58_REFERENCEPOINT1,4.0689E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_2,LOBBY_58_REFERENCEPOINT1,3.6923E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_2,LOBBY_58_REFERENCEPOINT1,3.3929E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_2,LOBBY_58_REFERENCEPOINT1,2.6460E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_3,LOBBY_58_REFERENCEPOINT1,2.2954E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_3,LOBBY_58_REFERENCEPOINT1,1.9666E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_3,LOBBY_58_REFERENCEPOINT1,1.5860E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_3,LOBBY_58_REFERENCEPOINT1,1.6572E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_4,LOBBY_58_REFERENCEPOINT1,6.8715E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_4,LOBBY_58_REFERENCEPOINT1,6.4905E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_4,LOBBY_58_REFERENCEPOINT1,6.0259E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_4,LOBBY_58_REFERENCEPOINT1,6.2839E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_1,CONFERENCE_58_REFERENCEPOINT1,6.1470E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_1,CONFERENCE_58_REFERENCEPOINT1,6.8684E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_1,CONFERENCE_58_REFERENCEPOINT1,4.3229E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_1,CONFERENCE_58_REFERENCEPOINT1,2.2267E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_2,CONFERENCE_58_REFERENCEPOINT1,6.8912E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_2,CONFERENCE_58_REFERENCEPOINT1,6.4845E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_2,CONFERENCE_58_REFERENCEPOINT1,6.4145E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_2,CONFERENCE_58_REFERENCEPOINT1,5.1338E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_3,CONFERENCE_58_REFERENCEPOINT1,2.0519E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_3,CONFERENCE_58_REFERENCEPOINT1,1.6305E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_3,CONFERENCE_58_REFERENCEPOINT1,1.0877E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_3,CONFERENCE_58_REFERENCEPOINT1,1.2456E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_4,CONFERENCE_58_REFERENCEPOINT1,2.0883E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_4,CONFERENCE_58_REFERENCEPOINT1,2.1009E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_4,CONFERENCE_58_REFERENCEPOINT1,1.8150E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_4,CONFERENCE_58_REFERENCEPOINT1,1.3923E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_1,BREAK_ROOM_58_REFERENCEPOINT1,1.2385E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_1,BREAK_ROOM_58_REFERENCEPOINT1,1.2594E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_1,BREAK_ROOM_58_REFERENCEPOINT1,1.0884E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_1,BREAK_ROOM_58_REFERENCEPOINT1,5.5483E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_2,BREAK_ROOM_58_REFERENCEPOINT1,4.6086E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_2,BREAK_ROOM_58_REFERENCEPOINT1,4.2780E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_2,BREAK_ROOM_58_REFERENCEPOINT1,3.6181E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_2,BREAK_ROOM_58_REFERENCEPOINT1,2.3100E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_3,BREAK_ROOM_58_REFERENCEPOINT1,8.3902E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_3,BREAK_ROOM_58_REFERENCEPOINT1,7.3268E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_3,BREAK_ROOM_58_REFERENCEPOINT1,6.3548E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_3,BREAK_ROOM_58_REFERENCEPOINT1,6.2839E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_4,BREAK_ROOM_58_REFERENCEPOINT1,2.4507E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_4,BREAK_ROOM_58_REFERENCEPOINT1,2.2782E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_4,BREAK_ROOM_58_REFERENCEPOINT1,2.1260E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_4,BREAK_ROOM_58_REFERENCEPOINT1,1.5068E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_1,OFFICE_OPEN_58_REFERENCEPOINT1,4.3010E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_1,OFFICE_OPEN_58_REFERENCEPOINT1,4.7885E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_1,OFFICE_OPEN_58_REFERENCEPOINT1,3.0570E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_1,OFFICE_OPEN_58_REFERENCEPOINT1,1.5952E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_2,OFFICE_OPEN_58_REFERENCEPOINT1,8.3026E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_2,OFFICE_OPEN_58_REFERENCEPOINT1,9.0147E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_2,OFFICE_OPEN_58_REFERENCEPOINT1,7.6362E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_2,OFFICE_OPEN_58_REFERENCEPOINT1,5.3671E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_3,OFFICE_OPEN_58_REFERENCEPOINT1,7.5699E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_3,OFFICE_OPEN_58_REFERENCEPOINT1,6.1895E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_3,OFFICE_OPEN_58_REFERENCEPOINT1,5.3974E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_3,OFFICE_OPEN_58_REFERENCEPOINT1,6.6124E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_4,OFFICE_OPEN_58_REFERENCEPOINT1,5.4200E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_4,OFFICE_OPEN_58_REFERENCEPOINT1,5.0858E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_4,OFFICE_OPEN_58_REFERENCEPOINT1,5.0946E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_4,OFFICE_OPEN_58_REFERENCEPOINT1,4.2491E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_1,OFFICE_PRIVATE_58_REFERENCEPOINT1,3.7781E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_1,OFFICE_PRIVATE_58_REFERENCEPOINT1,4.2894E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_1,OFFICE_PRIVATE_58_REFERENCEPOINT1,2.2762E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_1,OFFICE_PRIVATE_58_REFERENCEPOINT1,9.2626E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_2,OFFICE_PRIVATE_58_REFERENCEPOINT1,4.5463E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_2,OFFICE_PRIVATE_58_REFERENCEPOINT1,4.2810E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_2,OFFICE_PRIVATE_58_REFERENCEPOINT1,3.3382E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_2,OFFICE_PRIVATE_58_REFERENCEPOINT1,2.1649E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_3,OFFICE_PRIVATE_58_REFERENCEPOINT1,1.9183E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_3,OFFICE_PRIVATE_58_REFERENCEPOINT1,1.9120E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_3,OFFICE_PRIVATE_58_REFERENCEPOINT1,1.9105E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_3,OFFICE_PRIVATE_58_REFERENCEPOINT1,1.9024E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_4,OFFICE_PRIVATE_58_REFERENCEPOINT1,2.8592E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_4,OFFICE_PRIVATE_58_REFERENCEPOINT1,2.7753E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_4,OFFICE_PRIVATE_58_REFERENCEPOINT1,2.2040E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_4,OFFICE_PRIVATE_58_REFERENCEPOINT1,1.2469E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_1,LOBBY_59_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_1,LOBBY_59_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_1,LOBBY_59_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_1,LOBBY_59_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_2,LOBBY_59_REFERENCEPOINT1,4.7639E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_2,LOBBY_59_REFERENCEPOINT1,4.5751E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_2,LOBBY_59_REFERENCEPOINT1,4.4592E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_2,LOBBY_59_REFERENCEPOINT1,3.1730E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_3,LOBBY_59_REFERENCEPOINT1,3.2819E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_3,LOBBY_59_REFERENCEPOINT1,3.2748E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_3,LOBBY_59_REFERENCEPOINT1,3.2806E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_3,LOBBY_59_REFERENCEPOINT1,3.2730E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_4,LOBBY_59_REFERENCEPOINT1,3.6768E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_4,LOBBY_59_REFERENCEPOINT1,3.5493E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_4,LOBBY_59_REFERENCEPOINT1,2.9578E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_4,LOBBY_59_REFERENCEPOINT1,1.9457E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_1,CONFERENCE_59_REFERENCEPOINT1,3.9341E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_1,CONFERENCE_59_REFERENCEPOINT1,3.8874E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_1,CONFERENCE_59_REFERENCEPOINT1,3.2726E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_1,CONFERENCE_59_REFERENCEPOINT1,2.0127E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_2,CONFERENCE_59_REFERENCEPOINT1,1.5603E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_2,CONFERENCE_59_REFERENCEPOINT1,1.2948E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_2,CONFERENCE_59_REFERENCEPOINT1,1.1322E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_2,CONFERENCE_59_REFERENCEPOINT1,1.0830E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_3,CONFERENCE_59_REFERENCEPOINT1,1.1520E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_3,CONFERENCE_59_REFERENCEPOINT1,1.0729E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_3,CONFERENCE_59_REFERENCEPOINT1,9.8965E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_3,CONFERENCE_59_REFERENCEPOINT1,9.9780E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_4,CONFERENCE_59_REFERENCEPOINT1,2.4078E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_4,CONFERENCE_59_REFERENCEPOINT1,2.3986E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_4,CONFERENCE_59_REFERENCEPOINT1,2.2929E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_4,CONFERENCE_59_REFERENCEPOINT1,1.5911E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_1,BREAK_ROOM_59_REFERENCEPOINT1,1.2145E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_1,BREAK_ROOM_59_REFERENCEPOINT1,1.3860E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_1,BREAK_ROOM_59_REFERENCEPOINT1,5.7765E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_1,BREAK_ROOM_59_REFERENCEPOINT1,2.2611E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_2,BREAK_ROOM_59_REFERENCEPOINT1,4.2836E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_2,BREAK_ROOM_59_REFERENCEPOINT1,3.8151E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_2,BREAK_ROOM_59_REFERENCEPOINT1,3.6556E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_2,BREAK_ROOM_59_REFERENCEPOINT1,3.3093E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_3,BREAK_ROOM_59_REFERENCEPOINT1,4.2004E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_3,BREAK_ROOM_59_REFERENCEPOINT1,3.4197E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_3,BREAK_ROOM_59_REFERENCEPOINT1,3.0491E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_3,BREAK_ROOM_59_REFERENCEPOINT1,4.2122E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_4,BREAK_ROOM_59_REFERENCEPOINT1,9.5590E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_4,BREAK_ROOM_59_REFERENCEPOINT1,9.1447E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_4,BREAK_ROOM_59_REFERENCEPOINT1,9.2451E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_4,BREAK_ROOM_59_REFERENCEPOINT1,1.0652E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_1,OFFICE_PRIVATE_59_REFERENCEPOINT1,1.2538E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_1,OFFICE_PRIVATE_59_REFERENCEPOINT1,1.3888E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_1,OFFICE_PRIVATE_59_REFERENCEPOINT1,7.7887E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_1,OFFICE_PRIVATE_59_REFERENCEPOINT1,3.5049E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_2,OFFICE_PRIVATE_59_REFERENCEPOINT1,2.2955E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_2,OFFICE_PRIVATE_59_REFERENCEPOINT1,2.1757E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_2,OFFICE_PRIVATE_59_REFERENCEPOINT1,1.4738E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_2,OFFICE_PRIVATE_59_REFERENCEPOINT1,1.1563E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_3,OFFICE_PRIVATE_59_REFERENCEPOINT1,1.6539E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_3,OFFICE_PRIVATE_59_REFERENCEPOINT1,1.3023E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_3,OFFICE_PRIVATE_59_REFERENCEPOINT1,9.3647E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_3,OFFICE_PRIVATE_59_REFERENCEPOINT1,1.1960E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_4,OFFICE_PRIVATE_59_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_4,OFFICE_PRIVATE_59_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_4,OFFICE_PRIVATE_59_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_4,OFFICE_PRIVATE_59_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_1,LOBBY_60_REFERENCEPOINT1,8.5324E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_1,LOBBY_60_REFERENCEPOINT1,9.0234E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_1,LOBBY_60_REFERENCEPOINT1,7.3297E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_1,LOBBY_60_REFERENCEPOINT1,3.9287E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_2,LOBBY_60_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_2,LOBBY_60_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_2,LOBBY_60_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_2,LOBBY_60_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_3,LOBBY_60_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_3,LOBBY_60_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_3,LOBBY_60_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_3,LOBBY_60_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_4,LOBBY_60_REFERENCEPOINT1,3.6089E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_4,LOBBY_60_REFERENCEPOINT1,3.4280E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_4,LOBBY_60_REFERENCEPOINT1,3.5925E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_4,LOBBY_60_REFERENCEPOINT1,2.6121E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_1,CONFERENCE_60_REFERENCEPOINT1,7.1170E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_1,CONFERENCE_60_REFERENCEPOINT1,7.2904E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_1,CONFERENCE_60_REFERENCEPOINT1,5.0237E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_1,CONFERENCE_60_REFERENCEPOINT1,2.3853E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_2,CONFERENCE_60_REFERENCEPOINT1,1.2843E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_2,CONFERENCE_60_REFERENCEPOINT1,1.3412E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_2,CONFERENCE_60_REFERENCEPOINT1,9.3074E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_2,CONFERENCE_60_REFERENCEPOINT1,5.6935E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_3,CONFERENCE_60_REFERENCEPOINT1,1.0464E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_3,CONFERENCE_60_REFERENCEPOINT1,8.0702E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_3,CONFERENCE_60_REFERENCEPOINT1,5.9160E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_3,CONFERENCE_60_REFERENCEPOINT1,7.5587E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_4,CONFERENCE_60_REFERENCEPOINT1,3.4577E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_4,CONFERENCE_60_REFERENCEPOINT1,3.2970E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_4,CONFERENCE_60_REFERENCEPOINT1,3.2310E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_4,CONFERENCE_60_REFERENCEPOINT1,2.5689E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_1,BREAK_ROOM_60_REFERENCEPOINT1,1.7095E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_1,BREAK_ROOM_60_REFERENCEPOINT1,1.8992E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_1,BREAK_ROOM_60_REFERENCEPOINT1,9.6773E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_1,BREAK_ROOM_60_REFERENCEPOINT1,4.9036E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_2,BREAK_ROOM_60_REFERENCEPOINT1,2.4031E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_2,BREAK_ROOM_60_REFERENCEPOINT1,2.1180E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_2,BREAK_ROOM_60_REFERENCEPOINT1,2.0494E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_2,BREAK_ROOM_60_REFERENCEPOINT1,1.9208E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_3,BREAK_ROOM_60_REFERENCEPOINT1,2.5142E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_3,BREAK_ROOM_60_REFERENCEPOINT1,2.0296E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_3,BREAK_ROOM_60_REFERENCEPOINT1,1.4076E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_3,BREAK_ROOM_60_REFERENCEPOINT1,1.6556E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_4,BREAK_ROOM_60_REFERENCEPOINT1,1.7303E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_4,BREAK_ROOM_60_REFERENCEPOINT1,1.6162E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_4,BREAK_ROOM_60_REFERENCEPOINT1,1.2882E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_4,BREAK_ROOM_60_REFERENCEPOINT1,7.8046E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_1,OFFICE_OPEN_60_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_1,OFFICE_OPEN_60_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_1,OFFICE_OPEN_60_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_1,OFFICE_OPEN_60_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_2,OFFICE_OPEN_60_REFERENCEPOINT1,1.2360E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_2,OFFICE_OPEN_60_REFERENCEPOINT1,1.0362E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_2,OFFICE_OPEN_60_REFERENCEPOINT1,1.0266E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_2,OFFICE_OPEN_60_REFERENCEPOINT1,1.1391E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_3,OFFICE_OPEN_60_REFERENCEPOINT1,3.6690E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_3,OFFICE_OPEN_60_REFERENCEPOINT1,2.9852E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_3,OFFICE_OPEN_60_REFERENCEPOINT1,2.6767E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_3,OFFICE_OPEN_60_REFERENCEPOINT1,3.7026E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_4,OFFICE_OPEN_60_REFERENCEPOINT1,3.3311E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_4,OFFICE_OPEN_60_REFERENCEPOINT1,3.0790E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_4,OFFICE_OPEN_60_REFERENCEPOINT1,3.0159E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_4,OFFICE_OPEN_60_REFERENCEPOINT1,2.5033E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_1,OFFICE_PRIVATE_60_REFERENCEPOINT1,3.6063E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_1,OFFICE_PRIVATE_60_REFERENCEPOINT1,4.0234E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_1,OFFICE_PRIVATE_60_REFERENCEPOINT1,1.9606E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_1,OFFICE_PRIVATE_60_REFERENCEPOINT1,9.1148E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_2,OFFICE_PRIVATE_60_REFERENCEPOINT1,3.1614E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_2,OFFICE_PRIVATE_60_REFERENCEPOINT1,3.1581E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_2,OFFICE_PRIVATE_60_REFERENCEPOINT1,2.6178E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_2,OFFICE_PRIVATE_60_REFERENCEPOINT1,1.5024E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_3,OFFICE_PRIVATE_60_REFERENCEPOINT1,1.4526E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_3,OFFICE_PRIVATE_60_REFERENCEPOINT1,1.3554E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_3,OFFICE_PRIVATE_60_REFERENCEPOINT1,1.3098E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_3,OFFICE_PRIVATE_60_REFERENCEPOINT1,1.2396E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_4,OFFICE_PRIVATE_60_REFERENCEPOINT1,2.9264E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_4,OFFICE_PRIVATE_60_REFERENCEPOINT1,2.5774E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_4,OFFICE_PRIVATE_60_REFERENCEPOINT1,2.8285E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_4,OFFICE_PRIVATE_60_REFERENCEPOINT1,2.5537E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_1,LOBBY_61_REFERENCEPOINT1,5.0162E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_1,LOBBY_61_REFERENCEPOINT1,5.6112E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_1,LOBBY_61_REFERENCEPOINT1,3.3447E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_1,LOBBY_61_REFERENCEPOINT1,1.6082E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_2,LOBBY_61_REFERENCEPOINT1,4.1054E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_2,LOBBY_61_REFERENCEPOINT1,3.8457E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_2,LOBBY_61_REFERENCEPOINT1,3.8248E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_2,LOBBY_61_REFERENCEPOINT1,3.2052E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_3,LOBBY_61_REFERENCEPOINT1,5.7178E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_3,LOBBY_61_REFERENCEPOINT1,5.7088E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_3,LOBBY_61_REFERENCEPOINT1,5.7269E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_3,LOBBY_61_REFERENCEPOINT1,5.7351E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_4,LOBBY_61_REFERENCEPOINT1,1.4604E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_4,LOBBY_61_REFERENCEPOINT1,1.4128E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_4,LOBBY_61_REFERENCEPOINT1,1.0784E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_4,LOBBY_61_REFERENCEPOINT1,5.8075E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_1,CONFERENCE_61_REFERENCEPOINT1,3.8471E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_1,CONFERENCE_61_REFERENCEPOINT1,3.7421E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_1,CONFERENCE_61_REFERENCEPOINT1,3.4990E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_1,CONFERENCE_61_REFERENCEPOINT1,2.6787E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_2,CONFERENCE_61_REFERENCEPOINT1,7.3443E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_2,CONFERENCE_61_REFERENCEPOINT1,7.2418E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_2,CONFERENCE_61_REFERENCEPOINT1,7.0968E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_2,CONFERENCE_61_REFERENCEPOINT1,7.1520E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_3,CONFERENCE_61_REFERENCEPOINT1,2.6840E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_3,CONFERENCE_61_REFERENCEPOINT1,2.1441E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_3,CONFERENCE_61_REFERENCEPOINT1,1.5827E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_3,CONFERENCE_61_REFERENCEPOINT1,2.1290E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_4,CONFERENCE_61_REFERENCEPOINT1,1.5753E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_4,CONFERENCE_61_REFERENCEPOINT1,1.5234E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_4,CONFERENCE_61_REFERENCEPOINT1,1.1932E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_4,CONFERENCE_61_REFERENCEPOINT1,6.2354E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_1,BREAK_ROOM_61_REFERENCEPOINT1,5.3930E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_1,BREAK_ROOM_61_REFERENCEPOINT1,6.0035E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_1,BREAK_ROOM_61_REFERENCEPOINT1,3.8356E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_1,BREAK_ROOM_61_REFERENCEPOINT1,2.0060E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_2,BREAK_ROOM_61_REFERENCEPOINT1,4.6455E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_2,BREAK_ROOM_61_REFERENCEPOINT1,4.5425E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_2,BREAK_ROOM_61_REFERENCEPOINT1,4.2892E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_2,BREAK_ROOM_61_REFERENCEPOINT1,2.8301E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_3,BREAK_ROOM_61_REFERENCEPOINT1,1.0109E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_3,BREAK_ROOM_61_REFERENCEPOINT1,8.2826E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_3,BREAK_ROOM_61_REFERENCEPOINT1,7.6606E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_3,BREAK_ROOM_61_REFERENCEPOINT1,9.6359E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_4,BREAK_ROOM_61_REFERENCEPOINT1,6.8795E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_4,BREAK_ROOM_61_REFERENCEPOINT1,6.4816E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_4,BREAK_ROOM_61_REFERENCEPOINT1,6.4429E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_4,BREAK_ROOM_61_REFERENCEPOINT1,5.3012E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_1,OFFICE_PRIVATE_61_REFERENCEPOINT1,2.6475E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_1,OFFICE_PRIVATE_61_REFERENCEPOINT1,2.9691E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_1,OFFICE_PRIVATE_61_REFERENCEPOINT1,1.5652E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_1,OFFICE_PRIVATE_61_REFERENCEPOINT1,6.5412E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_2,OFFICE_PRIVATE_61_REFERENCEPOINT1,1.4055E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_2,OFFICE_PRIVATE_61_REFERENCEPOINT1,1.1694E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_2,OFFICE_PRIVATE_61_REFERENCEPOINT1,1.0240E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_2,OFFICE_PRIVATE_61_REFERENCEPOINT1,1.1583E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_3,OFFICE_PRIVATE_61_REFERENCEPOINT1,4.2039E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_3,OFFICE_PRIVATE_61_REFERENCEPOINT1,3.2875E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_3,OFFICE_PRIVATE_61_REFERENCEPOINT1,2.5891E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_3,OFFICE_PRIVATE_61_REFERENCEPOINT1,3.5844E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_4,OFFICE_PRIVATE_61_REFERENCEPOINT1,4.4196E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_4,OFFICE_PRIVATE_61_REFERENCEPOINT1,4.1119E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_4,OFFICE_PRIVATE_61_REFERENCEPOINT1,3.5334E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_4,OFFICE_PRIVATE_61_REFERENCEPOINT1,2.7149E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_1,LOBBY_62_REFERENCEPOINT1,1.9853E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_1,LOBBY_62_REFERENCEPOINT1,2.2070E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_1,LOBBY_62_REFERENCEPOINT1,1.1868E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_1,LOBBY_62_REFERENCEPOINT1,5.3258E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_2,LOBBY_62_REFERENCEPOINT1,4.8731E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_2,LOBBY_62_REFERENCEPOINT1,4.5570E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_2,LOBBY_62_REFERENCEPOINT1,4.6014E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_2,LOBBY_62_REFERENCEPOINT1,3.9822E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_3,LOBBY_62_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_3,LOBBY_62_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_3,LOBBY_62_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_3,LOBBY_62_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_4,LOBBY_62_REFERENCEPOINT1,6.4470E-008
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_4,LOBBY_62_REFERENCEPOINT1,6.4470E-008
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_4,LOBBY_62_REFERENCEPOINT1,6.4470E-008
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_4,LOBBY_62_REFERENCEPOINT1,6.4470E-008
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_1,CONFERENCE_62_REFERENCEPOINT1,1.8346E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_1,CONFERENCE_62_REFERENCEPOINT1,1.8098E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_1,CONFERENCE_62_REFERENCEPOINT1,2.2186E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_1,CONFERENCE_62_REFERENCEPOINT1,1.8252E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_2,CONFERENCE_62_REFERENCEPOINT1,6.0527E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_2,CONFERENCE_62_REFERENCEPOINT1,5.5401E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_2,CONFERENCE_62_REFERENCEPOINT1,6.0134E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_2,CONFERENCE_62_REFERENCEPOINT1,5.4354E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_3,CONFERENCE_62_REFERENCEPOINT1,5.2217E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_3,CONFERENCE_62_REFERENCEPOINT1,4.2530E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_3,CONFERENCE_62_REFERENCEPOINT1,3.8167E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_3,CONFERENCE_62_REFERENCEPOINT1,5.2700E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_4,CONFERENCE_62_REFERENCEPOINT1,2.3712E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_4,CONFERENCE_62_REFERENCEPOINT1,2.0116E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_4,CONFERENCE_62_REFERENCEPOINT1,2.0248E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_4,CONFERENCE_62_REFERENCEPOINT1,2.3715E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_1,BREAK_ROOM_62_REFERENCEPOINT1,1.4106E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_1,BREAK_ROOM_62_REFERENCEPOINT1,1.5049E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_1,BREAK_ROOM_62_REFERENCEPOINT1,9.4193E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_1,BREAK_ROOM_62_REFERENCEPOINT1,4.4719E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_2,BREAK_ROOM_62_REFERENCEPOINT1,1.2699E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_2,BREAK_ROOM_62_REFERENCEPOINT1,1.0966E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_2,BREAK_ROOM_62_REFERENCEPOINT1,1.1750E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_2,BREAK_ROOM_62_REFERENCEPOINT1,1.3785E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_3,BREAK_ROOM_62_REFERENCEPOINT1,4.3747E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_3,BREAK_ROOM_62_REFERENCEPOINT1,3.5165E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_3,BREAK_ROOM_62_REFERENCEPOINT1,2.8451E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_3,BREAK_ROOM_62_REFERENCEPOINT1,3.8481E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_4,BREAK_ROOM_62_REFERENCEPOINT1,2.2464E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_4,BREAK_ROOM_62_REFERENCEPOINT1,2.1386E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_4,BREAK_ROOM_62_REFERENCEPOINT1,1.7749E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_4,BREAK_ROOM_62_REFERENCEPOINT1,1.5528E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_1,OFFICE_OPEN_62_REFERENCEPOINT1,5.1621E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_1,OFFICE_OPEN_62_REFERENCEPOINT1,5.8425E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_1,OFFICE_OPEN_62_REFERENCEPOINT1,2.8537E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_1,OFFICE_OPEN_62_REFERENCEPOINT1,1.7657E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_2,OFFICE_OPEN_62_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_2,OFFICE_OPEN_62_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_2,OFFICE_OPEN_62_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_2,OFFICE_OPEN_62_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_3,OFFICE_OPEN_62_REFERENCEPOINT1,1.3901E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_3,OFFICE_OPEN_62_REFERENCEPOINT1,1.1571E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_3,OFFICE_OPEN_62_REFERENCEPOINT1,9.1724E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_3,OFFICE_OPEN_62_REFERENCEPOINT1,1.1559E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_4,OFFICE_OPEN_62_REFERENCEPOINT1,1.9025E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_4,OFFICE_OPEN_62_REFERENCEPOINT1,1.9025E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_4,OFFICE_OPEN_62_REFERENCEPOINT1,1.9025E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_4,OFFICE_OPEN_62_REFERENCEPOINT1,1.9025E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_1,OFFICE_PRIVATE_62_REFERENCEPOINT1,4.9387E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_1,OFFICE_PRIVATE_62_REFERENCEPOINT1,5.4364E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_1,OFFICE_PRIVATE_62_REFERENCEPOINT1,3.0045E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_1,OFFICE_PRIVATE_62_REFERENCEPOINT1,1.4147E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_2,OFFICE_PRIVATE_62_REFERENCEPOINT1,4.6580E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_2,OFFICE_PRIVATE_62_REFERENCEPOINT1,4.3458E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_2,OFFICE_PRIVATE_62_REFERENCEPOINT1,3.9617E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_2,OFFICE_PRIVATE_62_REFERENCEPOINT1,2.8575E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_3,OFFICE_PRIVATE_62_REFERENCEPOINT1,2.3626E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_3,OFFICE_PRIVATE_62_REFERENCEPOINT1,1.9490E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_3,OFFICE_PRIVATE_62_REFERENCEPOINT1,1.9775E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_3,OFFICE_PRIVATE_62_REFERENCEPOINT1,1.9939E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_4,OFFICE_PRIVATE_62_REFERENCEPOINT1,3.3447E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_4,OFFICE_PRIVATE_62_REFERENCEPOINT1,3.5926E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_4,OFFICE_PRIVATE_62_REFERENCEPOINT1,2.4076E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_4,OFFICE_PRIVATE_62_REFERENCEPOINT1,1.8943E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_1,LOBBY_63_REFERENCEPOINT1,2.8897E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_1,LOBBY_63_REFERENCEPOINT1,3.2467E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_1,LOBBY_63_REFERENCEPOINT1,1.5837E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_1,LOBBY_63_REFERENCEPOINT1,6.7005E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_2,LOBBY_63_REFERENCEPOINT1,1.0407E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_2,LOBBY_63_REFERENCEPOINT1,9.3530E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_2,LOBBY_63_REFERENCEPOINT1,7.0134E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_2,LOBBY_63_REFERENCEPOINT1,7.5445E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_3,LOBBY_63_REFERENCEPOINT1,4.4483E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_3,LOBBY_63_REFERENCEPOINT1,3.6214E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_3,LOBBY_63_REFERENCEPOINT1,3.2474E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_3,LOBBY_63_REFERENCEPOINT1,4.4899E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_4,LOBBY_63_REFERENCEPOINT1,3.9617E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_4,LOBBY_63_REFERENCEPOINT1,3.5268E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_4,LOBBY_63_REFERENCEPOINT1,4.1295E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_4,LOBBY_63_REFERENCEPOINT1,4.1261E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_1,CONFERENCE_63_REFERENCEPOINT1,8.2343E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_1,CONFERENCE_63_REFERENCEPOINT1,8.4021E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_1,CONFERENCE_63_REFERENCEPOINT1,6.2985E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_1,CONFERENCE_63_REFERENCEPOINT1,3.5708E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_2,CONFERENCE_63_REFERENCEPOINT1,4.6177E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_2,CONFERENCE_63_REFERENCEPOINT1,4.2357E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_2,CONFERENCE_63_REFERENCEPOINT1,4.3677E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_2,CONFERENCE_63_REFERENCEPOINT1,3.7584E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_3,CONFERENCE_63_REFERENCEPOINT1,1.7618E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_3,CONFERENCE_63_REFERENCEPOINT1,1.3845E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_3,CONFERENCE_63_REFERENCEPOINT1,9.4347E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_3,CONFERENCE_63_REFERENCEPOINT1,1.1136E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_4,CONFERENCE_63_REFERENCEPOINT1,5.8954E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_4,CONFERENCE_63_REFERENCEPOINT1,5.8954E-005
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_4,CONFERENCE_63_REFERENCEPOINT1,5.8954E-005
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_4,CONFERENCE_63_REFERENCEPOINT1,5.8954E-005
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_63_DAYLIGHT,BREAK_ROOM_63,BREAK_ROOM_63_WINDOW_1,BREAK_ROOM_63_REFERENCEPOINT1,5.1495E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_63_DAYLIGHT,BREAK_ROOM_63,BREAK_ROOM_63_WINDOW_1,BREAK_ROOM_63_REFERENCEPOINT1,5.7072E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_63_DAYLIGHT,BREAK_ROOM_63,BREAK_ROOM_63_WINDOW_1,BREAK_ROOM_63_REFERENCEPOINT1,3.3749E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_63_DAYLIGHT,BREAK_ROOM_63,BREAK_ROOM_63_WINDOW_1,BREAK_ROOM_63_REFERENCEPOINT1,1.6695E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_63_DAYLIGHT,BREAK_ROOM_63,BREAK_ROOM_63_WINDOW_2,BREAK_ROOM_63_REFERENCEPOINT1,7.5486E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_63_DAYLIGHT,BREAK_ROOM_63,BREAK_ROOM_63_WINDOW_2,BREAK_ROOM_63_REFERENCEPOINT1,8.0743E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_63_DAYLIGHT,BREAK_ROOM_63,BREAK_ROOM_63_WINDOW_2,BREAK_ROOM_63_REFERENCEPOINT1,4.5232E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_63_DAYLIGHT,BREAK_ROOM_63,BREAK_ROOM_63_WINDOW_2,BREAK_ROOM_63_REFERENCEPOINT1,1.9899E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_63_DAYLIGHT,BREAK_ROOM_63,BREAK_ROOM_63_WINDOW_3,BREAK_ROOM_63_REFERENCEPOINT1,4.8928E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_63_DAYLIGHT,BREAK_ROOM_63,BREAK_ROOM_63_WINDOW_3,BREAK_ROOM_63_REFERENCEPOINT1,3.9772E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_63_DAYLIGHT,BREAK_ROOM_63,BREAK_ROOM_63_WINDOW_3,BREAK_ROOM_63_REFERENCEPOINT1,3.5921E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_63_DAYLIGHT,BREAK_ROOM_63,BREAK_ROOM_63_WINDOW_3,BREAK_ROOM_63_REFERENCEPOINT1,5.0949E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_63_DAYLIGHT,BREAK_ROOM_63,BREAK_ROOM_63_WINDOW_4,BREAK_ROOM_63_REFERENCEPOINT1,5.9991E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_63_DAYLIGHT,BREAK_ROOM_63,BREAK_ROOM_63_WINDOW_4,BREAK_ROOM_63_REFERENCEPOINT1,5.6311E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_63_DAYLIGHT,BREAK_ROOM_63,BREAK_ROOM_63_WINDOW_4,BREAK_ROOM_63_REFERENCEPOINT1,5.6546E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_63_DAYLIGHT,BREAK_ROOM_63,BREAK_ROOM_63_WINDOW_4,BREAK_ROOM_63_REFERENCEPOINT1,4.8637E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_1,OFFICE_OPEN_63_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_1,OFFICE_OPEN_63_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_1,OFFICE_OPEN_63_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_1,OFFICE_OPEN_63_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_2,OFFICE_OPEN_63_REFERENCEPOINT1,1.5685E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_2,OFFICE_OPEN_63_REFERENCEPOINT1,1.5685E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_2,OFFICE_OPEN_63_REFERENCEPOINT1,1.5685E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_2,OFFICE_OPEN_63_REFERENCEPOINT1,1.5685E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_3,OFFICE_OPEN_63_REFERENCEPOINT1,1.0774E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_3,OFFICE_OPEN_63_REFERENCEPOINT1,8.2738E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_3,OFFICE_OPEN_63_REFERENCEPOINT1,6.4412E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_3,OFFICE_OPEN_63_REFERENCEPOINT1,9.3867E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_4,OFFICE_OPEN_63_REFERENCEPOINT1,2.0696E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_4,OFFICE_OPEN_63_REFERENCEPOINT1,1.8770E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_4,OFFICE_OPEN_63_REFERENCEPOINT1,1.8629E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_4,OFFICE_OPEN_63_REFERENCEPOINT1,1.4921E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_1,OFFICE_PRIVATE_63_REFERENCEPOINT1,6.6932E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_1,OFFICE_PRIVATE_63_REFERENCEPOINT1,7.5297E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_1,OFFICE_PRIVATE_63_REFERENCEPOINT1,4.4011E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_1,OFFICE_PRIVATE_63_REFERENCEPOINT1,2.0761E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_2,OFFICE_PRIVATE_63_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_2,OFFICE_PRIVATE_63_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_2,OFFICE_PRIVATE_63_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_2,OFFICE_PRIVATE_63_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_3,OFFICE_PRIVATE_63_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_3,OFFICE_PRIVATE_63_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_3,OFFICE_PRIVATE_63_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_3,OFFICE_PRIVATE_63_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_4,OFFICE_PRIVATE_63_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_4,OFFICE_PRIVATE_63_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_4,OFFICE_PRIVATE_63_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_4,OFFICE_PRIVATE_63_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_1,LOBBY_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_1,LOBBY_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_1,LOBBY_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_1,LOBBY_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_2,LOBBY_64_REFERENCEPOINT1,2.9755E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_2,LOBBY_64_REFERENCEPOINT1,2.9322E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_2,LOBBY_64_REFERENCEPOINT1,2.4976E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_2,LOBBY_64_REFERENCEPOINT1,1.6898E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_3,LOBBY_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_3,LOBBY_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_3,LOBBY_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_3,LOBBY_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_4,LOBBY_64_REFERENCEPOINT1,2.5787E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_4,LOBBY_64_REFERENCEPOINT1,2.4627E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_4,LOBBY_64_REFERENCEPOINT1,2.1388E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_4,LOBBY_64_REFERENCEPOINT1,1.3260E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_1,CONFERENCE_64_REFERENCEPOINT1,3.2598E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_1,CONFERENCE_64_REFERENCEPOINT1,3.1240E-005
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_1,CONFERENCE_64_REFERENCEPOINT1,4.3687E-005
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_1,CONFERENCE_64_REFERENCEPOINT1,4.5494E-005
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_2,CONFERENCE_64_REFERENCEPOINT1,4.1827E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_2,CONFERENCE_64_REFERENCEPOINT1,3.6199E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_2,CONFERENCE_64_REFERENCEPOINT1,4.0233E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_2,CONFERENCE_64_REFERENCEPOINT1,4.0024E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_3,CONFERENCE_64_REFERENCEPOINT1,4.7302E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_3,CONFERENCE_64_REFERENCEPOINT1,3.8528E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_3,CONFERENCE_64_REFERENCEPOINT1,3.4576E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_3,CONFERENCE_64_REFERENCEPOINT1,4.7739E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_4,CONFERENCE_64_REFERENCEPOINT1,1.6265E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_4,CONFERENCE_64_REFERENCEPOINT1,1.3986E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_4,CONFERENCE_64_REFERENCEPOINT1,1.2958E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_4,CONFERENCE_64_REFERENCEPOINT1,1.5677E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_1,BREAK_ROOM_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_1,BREAK_ROOM_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_1,BREAK_ROOM_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_1,BREAK_ROOM_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_2,BREAK_ROOM_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_2,BREAK_ROOM_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_2,BREAK_ROOM_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_2,BREAK_ROOM_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_3,BREAK_ROOM_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_3,BREAK_ROOM_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_3,BREAK_ROOM_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_3,BREAK_ROOM_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_4,BREAK_ROOM_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_4,BREAK_ROOM_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_4,BREAK_ROOM_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_4,BREAK_ROOM_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_1,OFFICE_OPEN_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_1,OFFICE_OPEN_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_1,OFFICE_OPEN_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_1,OFFICE_OPEN_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_2,OFFICE_OPEN_64_REFERENCEPOINT1,3.4044E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_2,OFFICE_OPEN_64_REFERENCEPOINT1,3.0999E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_2,OFFICE_OPEN_64_REFERENCEPOINT1,3.2317E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_2,OFFICE_OPEN_64_REFERENCEPOINT1,2.7982E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_3,OFFICE_OPEN_64_REFERENCEPOINT1,1.9771E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_3,OFFICE_OPEN_64_REFERENCEPOINT1,1.5700E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_3,OFFICE_OPEN_64_REFERENCEPOINT1,1.3696E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_3,OFFICE_OPEN_64_REFERENCEPOINT1,1.9683E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_4,OFFICE_OPEN_64_REFERENCEPOINT1,1.9240E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_4,OFFICE_OPEN_64_REFERENCEPOINT1,1.9245E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_4,OFFICE_OPEN_64_REFERENCEPOINT1,1.0497E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_4,OFFICE_OPEN_64_REFERENCEPOINT1,9.5038E-005
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_1,OFFICE_PRIVATE_64_REFERENCEPOINT1,1.0586E-002
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_1,OFFICE_PRIVATE_64_REFERENCEPOINT1,1.1783E-002
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_1,OFFICE_PRIVATE_64_REFERENCEPOINT1,7.5326E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_1,OFFICE_PRIVATE_64_REFERENCEPOINT1,3.9462E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_2,OFFICE_PRIVATE_64_REFERENCEPOINT1,5.6442E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_2,OFFICE_PRIVATE_64_REFERENCEPOINT1,5.4803E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_2,OFFICE_PRIVATE_64_REFERENCEPOINT1,5.4952E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_2,OFFICE_PRIVATE_64_REFERENCEPOINT1,4.1429E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_3,OFFICE_PRIVATE_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_3,OFFICE_PRIVATE_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_3,OFFICE_PRIVATE_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_3,OFFICE_PRIVATE_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_4,OFFICE_PRIVATE_64_REFERENCEPOINT1,4.6301E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_4,OFFICE_PRIVATE_64_REFERENCEPOINT1,4.5825E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_4,OFFICE_PRIVATE_64_REFERENCEPOINT1,4.2714E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_4,OFFICE_PRIVATE_64_REFERENCEPOINT1,2.7756E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_1,CONFERENCE_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_1,CONFERENCE_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_1,CONFERENCE_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_1,CONFERENCE_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_2,CONFERENCE_65_REFERENCEPOINT1,4.7926E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_2,CONFERENCE_65_REFERENCEPOINT1,3.7030E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_2,CONFERENCE_65_REFERENCEPOINT1,2.4100E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_2,CONFERENCE_65_REFERENCEPOINT1,2.7641E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_3,CONFERENCE_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_3,CONFERENCE_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_3,CONFERENCE_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_3,CONFERENCE_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_4,CONFERENCE_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_4,CONFERENCE_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_4,CONFERENCE_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_4,CONFERENCE_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_1,BREAK_ROOM_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_1,BREAK_ROOM_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_1,BREAK_ROOM_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_1,BREAK_ROOM_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_2,BREAK_ROOM_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_2,BREAK_ROOM_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_2,BREAK_ROOM_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_2,BREAK_ROOM_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_3,BREAK_ROOM_65_REFERENCEPOINT1,4.4710E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_3,BREAK_ROOM_65_REFERENCEPOINT1,3.6162E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_3,BREAK_ROOM_65_REFERENCEPOINT1,3.2214E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_3,BREAK_ROOM_65_REFERENCEPOINT1,4.5193E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_4,BREAK_ROOM_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_4,BREAK_ROOM_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_4,BREAK_ROOM_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_4,BREAK_ROOM_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_1,OFFICE_OPEN_65_REFERENCEPOINT1,2.0381E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_1,OFFICE_OPEN_65_REFERENCEPOINT1,2.3399E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_1,OFFICE_OPEN_65_REFERENCEPOINT1,1.2031E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_1,OFFICE_OPEN_65_REFERENCEPOINT1,5.7607E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_2,OFFICE_OPEN_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_2,OFFICE_OPEN_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_2,OFFICE_OPEN_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_2,OFFICE_OPEN_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_3,OFFICE_OPEN_65_REFERENCEPOINT1,9.9922E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_3,OFFICE_OPEN_65_REFERENCEPOINT1,8.1238E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_3,OFFICE_OPEN_65_REFERENCEPOINT1,7.6801E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_3,OFFICE_OPEN_65_REFERENCEPOINT1,1.1309E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_4,OFFICE_OPEN_65_REFERENCEPOINT1,2.7193E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_4,OFFICE_OPEN_65_REFERENCEPOINT1,2.5103E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_4,OFFICE_OPEN_65_REFERENCEPOINT1,2.5149E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_4,OFFICE_OPEN_65_REFERENCEPOINT1,2.0653E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_1,OFFICE_PRIVATE_65_REFERENCEPOINT1,1.5679E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_1,OFFICE_PRIVATE_65_REFERENCEPOINT1,1.7953E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_1,OFFICE_PRIVATE_65_REFERENCEPOINT1,7.7053E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_1,OFFICE_PRIVATE_65_REFERENCEPOINT1,3.4422E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_2,OFFICE_PRIVATE_65_REFERENCEPOINT1,1.0018E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_2,OFFICE_PRIVATE_65_REFERENCEPOINT1,1.0294E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_2,OFFICE_PRIVATE_65_REFERENCEPOINT1,1.0314E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_2,OFFICE_PRIVATE_65_REFERENCEPOINT1,7.5397E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_3,OFFICE_PRIVATE_65_REFERENCEPOINT1,2.2800E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_3,OFFICE_PRIVATE_65_REFERENCEPOINT1,1.7036E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_3,OFFICE_PRIVATE_65_REFERENCEPOINT1,9.2120E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_3,OFFICE_PRIVATE_65_REFERENCEPOINT1,1.1671E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_4,OFFICE_PRIVATE_65_REFERENCEPOINT1,3.6253E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_4,OFFICE_PRIVATE_65_REFERENCEPOINT1,2.8488E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_4,OFFICE_PRIVATE_65_REFERENCEPOINT1,1.8568E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_4,OFFICE_PRIVATE_65_REFERENCEPOINT1,2.1796E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_1,LOBBY_66_REFERENCEPOINT1,2.9067E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_1,LOBBY_66_REFERENCEPOINT1,2.8337E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_1,LOBBY_66_REFERENCEPOINT1,2.8917E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_1,LOBBY_66_REFERENCEPOINT1,2.5899E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_2,LOBBY_66_REFERENCEPOINT1,4.4091E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_2,LOBBY_66_REFERENCEPOINT1,4.7320E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_2,LOBBY_66_REFERENCEPOINT1,2.5246E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_2,LOBBY_66_REFERENCEPOINT1,9.0537E-005
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_3,LOBBY_66_REFERENCEPOINT1,2.8165E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_3,LOBBY_66_REFERENCEPOINT1,2.2052E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_3,LOBBY_66_REFERENCEPOINT1,1.6934E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_3,LOBBY_66_REFERENCEPOINT1,2.2637E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_4,LOBBY_66_REFERENCEPOINT1,1.1549E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_4,LOBBY_66_REFERENCEPOINT1,9.6573E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_4,LOBBY_66_REFERENCEPOINT1,8.3533E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_4,LOBBY_66_REFERENCEPOINT1,6.3578E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_1,CONFERENCE_66_REFERENCEPOINT1,4.5739E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_1,CONFERENCE_66_REFERENCEPOINT1,4.8052E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_1,CONFERENCE_66_REFERENCEPOINT1,5.4386E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_1,CONFERENCE_66_REFERENCEPOINT1,3.7813E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_2,CONFERENCE_66_REFERENCEPOINT1,6.1039E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_2,CONFERENCE_66_REFERENCEPOINT1,5.6256E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_2,CONFERENCE_66_REFERENCEPOINT1,5.8440E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_2,CONFERENCE_66_REFERENCEPOINT1,4.9485E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_3,CONFERENCE_66_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_3,CONFERENCE_66_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_3,CONFERENCE_66_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_3,CONFERENCE_66_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_4,CONFERENCE_66_REFERENCEPOINT1,7.1230E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_4,CONFERENCE_66_REFERENCEPOINT1,7.0031E-005
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_4,CONFERENCE_66_REFERENCEPOINT1,6.6599E-005
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_4,CONFERENCE_66_REFERENCEPOINT1,9.1768E-005
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_1,BREAK_ROOM_66_REFERENCEPOINT1,2.7717E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_1,BREAK_ROOM_66_REFERENCEPOINT1,3.1335E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_1,BREAK_ROOM_66_REFERENCEPOINT1,1.9786E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_1,BREAK_ROOM_66_REFERENCEPOINT1,1.0279E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_2,BREAK_ROOM_66_REFERENCEPOINT1,5.2242E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_2,BREAK_ROOM_66_REFERENCEPOINT1,4.9591E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_2,BREAK_ROOM_66_REFERENCEPOINT1,2.5323E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_2,BREAK_ROOM_66_REFERENCEPOINT1,1.9609E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_3,BREAK_ROOM_66_REFERENCEPOINT1,3.0713E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_3,BREAK_ROOM_66_REFERENCEPOINT1,2.3685E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_3,BREAK_ROOM_66_REFERENCEPOINT1,1.7769E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_3,BREAK_ROOM_66_REFERENCEPOINT1,2.4309E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_4,BREAK_ROOM_66_REFERENCEPOINT1,5.8359E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_4,BREAK_ROOM_66_REFERENCEPOINT1,5.4428E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_4,BREAK_ROOM_66_REFERENCEPOINT1,5.5686E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_4,BREAK_ROOM_66_REFERENCEPOINT1,4.8056E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_1,OFFICE_OPEN_66_REFERENCEPOINT1,4.5866E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_1,OFFICE_OPEN_66_REFERENCEPOINT1,5.1152E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_1,OFFICE_OPEN_66_REFERENCEPOINT1,3.2362E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_1,OFFICE_OPEN_66_REFERENCEPOINT1,1.6602E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_2,OFFICE_OPEN_66_REFERENCEPOINT1,4.0685E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_2,OFFICE_OPEN_66_REFERENCEPOINT1,3.8108E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_2,OFFICE_OPEN_66_REFERENCEPOINT1,3.8382E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_2,OFFICE_OPEN_66_REFERENCEPOINT1,3.3140E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_3,OFFICE_OPEN_66_REFERENCEPOINT1,1.4956E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_3,OFFICE_OPEN_66_REFERENCEPOINT1,1.2115E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_3,OFFICE_OPEN_66_REFERENCEPOINT1,1.0615E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_3,OFFICE_OPEN_66_REFERENCEPOINT1,1.4558E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_4,OFFICE_OPEN_66_REFERENCEPOINT1,3.0843E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_4,OFFICE_OPEN_66_REFERENCEPOINT1,3.2588E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_4,OFFICE_OPEN_66_REFERENCEPOINT1,2.4118E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_4,OFFICE_OPEN_66_REFERENCEPOINT1,2.0642E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_1,OFFICE_PRIVATE_66_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_1,OFFICE_PRIVATE_66_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_1,OFFICE_PRIVATE_66_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_1,OFFICE_PRIVATE_66_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_2,OFFICE_PRIVATE_66_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_2,OFFICE_PRIVATE_66_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_2,OFFICE_PRIVATE_66_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_2,OFFICE_PRIVATE_66_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_3,OFFICE_PRIVATE_66_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_3,OFFICE_PRIVATE_66_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_3,OFFICE_PRIVATE_66_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_3,OFFICE_PRIVATE_66_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_4,OFFICE_PRIVATE_66_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_4,OFFICE_PRIVATE_66_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_4,OFFICE_PRIVATE_66_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_4,OFFICE_PRIVATE_66_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_1,LOBBY_67_REFERENCEPOINT1,1.0407E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_1,LOBBY_67_REFERENCEPOINT1,1.0922E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_1,LOBBY_67_REFERENCEPOINT1,8.7932E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_1,LOBBY_67_REFERENCEPOINT1,4.7220E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_2,LOBBY_67_REFERENCEPOINT1,3.6039E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_2,LOBBY_67_REFERENCEPOINT1,3.3499E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_2,LOBBY_67_REFERENCEPOINT1,3.2690E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_2,LOBBY_67_REFERENCEPOINT1,2.6351E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_3,LOBBY_67_REFERENCEPOINT1,2.1777E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_3,LOBBY_67_REFERENCEPOINT1,1.7537E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_3,LOBBY_67_REFERENCEPOINT1,1.5968E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_3,LOBBY_67_REFERENCEPOINT1,2.3807E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_4,LOBBY_67_REFERENCEPOINT1,5.0804E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_4,LOBBY_67_REFERENCEPOINT1,5.5182E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_4,LOBBY_67_REFERENCEPOINT1,3.1514E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_4,LOBBY_67_REFERENCEPOINT1,1.8503E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_1,CONFERENCE_67_REFERENCEPOINT1,5.9830E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_1,CONFERENCE_67_REFERENCEPOINT1,6.6630E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_1,CONFERENCE_67_REFERENCEPOINT1,4.2438E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_1,CONFERENCE_67_REFERENCEPOINT1,2.2022E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_2,CONFERENCE_67_REFERENCEPOINT1,3.0072E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_2,CONFERENCE_67_REFERENCEPOINT1,2.9921E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_2,CONFERENCE_67_REFERENCEPOINT1,2.5837E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_2,CONFERENCE_67_REFERENCEPOINT1,1.5265E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_3,CONFERENCE_67_REFERENCEPOINT1,2.3719E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_3,CONFERENCE_67_REFERENCEPOINT1,1.9048E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_3,CONFERENCE_67_REFERENCEPOINT1,1.6049E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_3,CONFERENCE_67_REFERENCEPOINT1,2.1805E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_4,CONFERENCE_67_REFERENCEPOINT1,5.6647E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_4,CONFERENCE_67_REFERENCEPOINT1,5.3166E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_4,CONFERENCE_67_REFERENCEPOINT1,5.3388E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_4,CONFERENCE_67_REFERENCEPOINT1,4.5910E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_1,BREAK_ROOM_67_REFERENCEPOINT1,1.2762E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_1,BREAK_ROOM_67_REFERENCEPOINT1,1.3128E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_1,BREAK_ROOM_67_REFERENCEPOINT1,1.0615E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_1,BREAK_ROOM_67_REFERENCEPOINT1,5.7146E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_2,BREAK_ROOM_67_REFERENCEPOINT1,1.4837E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_2,BREAK_ROOM_67_REFERENCEPOINT1,1.3213E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_2,BREAK_ROOM_67_REFERENCEPOINT1,1.4082E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_2,BREAK_ROOM_67_REFERENCEPOINT1,8.7480E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_3,BREAK_ROOM_67_REFERENCEPOINT1,4.3197E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_3,BREAK_ROOM_67_REFERENCEPOINT1,4.3197E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_3,BREAK_ROOM_67_REFERENCEPOINT1,4.3197E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_3,BREAK_ROOM_67_REFERENCEPOINT1,4.3197E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_4,BREAK_ROOM_67_REFERENCEPOINT1,3.4512E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_4,BREAK_ROOM_67_REFERENCEPOINT1,3.4097E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_4,BREAK_ROOM_67_REFERENCEPOINT1,2.9952E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_4,BREAK_ROOM_67_REFERENCEPOINT1,1.8229E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_1,OFFICE_OPEN_67_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_1,OFFICE_OPEN_67_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_1,OFFICE_OPEN_67_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_1,OFFICE_OPEN_67_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_2,OFFICE_OPEN_67_REFERENCEPOINT1,1.8491E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_2,OFFICE_OPEN_67_REFERENCEPOINT1,1.7109E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_2,OFFICE_OPEN_67_REFERENCEPOINT1,1.3617E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_2,OFFICE_OPEN_67_REFERENCEPOINT1,9.4083E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_3,OFFICE_OPEN_67_REFERENCEPOINT1,2.5507E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_3,OFFICE_OPEN_67_REFERENCEPOINT1,1.9937E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_3,OFFICE_OPEN_67_REFERENCEPOINT1,1.6147E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_3,OFFICE_OPEN_67_REFERENCEPOINT1,2.1332E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_4,OFFICE_OPEN_67_REFERENCEPOINT1,2.7664E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_4,OFFICE_OPEN_67_REFERENCEPOINT1,2.6360E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_4,OFFICE_OPEN_67_REFERENCEPOINT1,2.3370E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_4,OFFICE_OPEN_67_REFERENCEPOINT1,1.6218E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_1,OFFICE_PRIVATE_67_REFERENCEPOINT1,7.5729E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_1,OFFICE_PRIVATE_67_REFERENCEPOINT1,8.4290E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_1,OFFICE_PRIVATE_67_REFERENCEPOINT1,5.3891E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_1,OFFICE_PRIVATE_67_REFERENCEPOINT1,2.8236E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_2,OFFICE_PRIVATE_67_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_2,OFFICE_PRIVATE_67_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_2,OFFICE_PRIVATE_67_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_2,OFFICE_PRIVATE_67_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_3,OFFICE_PRIVATE_67_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_3,OFFICE_PRIVATE_67_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_3,OFFICE_PRIVATE_67_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_3,OFFICE_PRIVATE_67_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_4,OFFICE_PRIVATE_67_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_4,OFFICE_PRIVATE_67_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_4,OFFICE_PRIVATE_67_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_4,OFFICE_PRIVATE_67_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_1,LOBBY_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_1,LOBBY_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_1,LOBBY_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_1,LOBBY_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_2,LOBBY_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_2,LOBBY_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_2,LOBBY_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_2,LOBBY_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_3,LOBBY_68_REFERENCEPOINT1,3.6305E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_3,LOBBY_68_REFERENCEPOINT1,2.9469E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_3,LOBBY_68_REFERENCEPOINT1,2.4440E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_3,LOBBY_68_REFERENCEPOINT1,3.2178E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_4,LOBBY_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_4,LOBBY_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_4,LOBBY_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_4,LOBBY_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_1,BREAK_ROOM_68_REFERENCEPOINT1,2.5512E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_1,BREAK_ROOM_68_REFERENCEPOINT1,2.9512E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_1,BREAK_ROOM_68_REFERENCEPOINT1,1.4042E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_1,BREAK_ROOM_68_REFERENCEPOINT1,6.6040E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_2,BREAK_ROOM_68_REFERENCEPOINT1,5.2089E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_2,BREAK_ROOM_68_REFERENCEPOINT1,4.6545E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_2,BREAK_ROOM_68_REFERENCEPOINT1,4.7565E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_2,BREAK_ROOM_68_REFERENCEPOINT1,4.5883E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_3,BREAK_ROOM_68_REFERENCEPOINT1,3.9316E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_3,BREAK_ROOM_68_REFERENCEPOINT1,3.2083E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_3,BREAK_ROOM_68_REFERENCEPOINT1,2.9568E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_3,BREAK_ROOM_68_REFERENCEPOINT1,4.2706E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_4,BREAK_ROOM_68_REFERENCEPOINT1,1.8548E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_4,BREAK_ROOM_68_REFERENCEPOINT1,1.6466E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_4,BREAK_ROOM_68_REFERENCEPOINT1,1.6380E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_4,BREAK_ROOM_68_REFERENCEPOINT1,1.7960E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_1,OFFICE_OPEN_68_REFERENCEPOINT1,1.5143E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_1,OFFICE_OPEN_68_REFERENCEPOINT1,1.6776E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_1,OFFICE_OPEN_68_REFERENCEPOINT1,8.1619E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_1,OFFICE_OPEN_68_REFERENCEPOINT1,3.2067E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_2,OFFICE_OPEN_68_REFERENCEPOINT1,1.5141E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_2,OFFICE_OPEN_68_REFERENCEPOINT1,1.3793E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_2,OFFICE_OPEN_68_REFERENCEPOINT1,1.2662E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_2,OFFICE_OPEN_68_REFERENCEPOINT1,1.2086E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_3,OFFICE_OPEN_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_3,OFFICE_OPEN_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_3,OFFICE_OPEN_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_3,OFFICE_OPEN_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_4,OFFICE_OPEN_68_REFERENCEPOINT1,2.6348E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_4,OFFICE_OPEN_68_REFERENCEPOINT1,2.4586E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_4,OFFICE_OPEN_68_REFERENCEPOINT1,2.4434E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_4,OFFICE_OPEN_68_REFERENCEPOINT1,1.9707E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_1,OFFICE_PRIVATE_68_REFERENCEPOINT1,7.9104E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_1,OFFICE_PRIVATE_68_REFERENCEPOINT1,8.8361E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_1,OFFICE_PRIVATE_68_REFERENCEPOINT1,5.4642E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_1,OFFICE_PRIVATE_68_REFERENCEPOINT1,2.6844E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_2,OFFICE_PRIVATE_68_REFERENCEPOINT1,5.0906E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_2,OFFICE_PRIVATE_68_REFERENCEPOINT1,4.7488E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_2,OFFICE_PRIVATE_68_REFERENCEPOINT1,4.4956E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_2,OFFICE_PRIVATE_68_REFERENCEPOINT1,3.5440E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_3,OFFICE_PRIVATE_68_REFERENCEPOINT1,2.5088E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_3,OFFICE_PRIVATE_68_REFERENCEPOINT1,1.9436E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_3,OFFICE_PRIVATE_68_REFERENCEPOINT1,1.4245E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_3,OFFICE_PRIVATE_68_REFERENCEPOINT1,1.8759E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_4,OFFICE_PRIVATE_68_REFERENCEPOINT1,3.2812E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_4,OFFICE_PRIVATE_68_REFERENCEPOINT1,3.2057E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_4,OFFICE_PRIVATE_68_REFERENCEPOINT1,2.7861E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_4,OFFICE_PRIVATE_68_REFERENCEPOINT1,1.6092E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_1,LOBBY_69_REFERENCEPOINT1,1.2426E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_1,LOBBY_69_REFERENCEPOINT1,1.3183E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_1,LOBBY_69_REFERENCEPOINT1,8.8718E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_1,LOBBY_69_REFERENCEPOINT1,4.4479E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_2,LOBBY_69_REFERENCEPOINT1,1.6014E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_2,LOBBY_69_REFERENCEPOINT1,1.3338E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_2,LOBBY_69_REFERENCEPOINT1,1.4272E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_2,LOBBY_69_REFERENCEPOINT1,1.3241E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_3,LOBBY_69_REFERENCEPOINT1,4.1975E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_3,LOBBY_69_REFERENCEPOINT1,3.4150E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_3,LOBBY_69_REFERENCEPOINT1,3.0243E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_3,LOBBY_69_REFERENCEPOINT1,4.1899E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_4,LOBBY_69_REFERENCEPOINT1,3.1860E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_4,LOBBY_69_REFERENCEPOINT1,2.9817E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_4,LOBBY_69_REFERENCEPOINT1,2.6249E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_4,LOBBY_69_REFERENCEPOINT1,2.0440E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_1,CONFERENCE_69_REFERENCEPOINT1,1.8855E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_1,CONFERENCE_69_REFERENCEPOINT1,1.9892E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_1,CONFERENCE_69_REFERENCEPOINT1,1.5063E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_1,CONFERENCE_69_REFERENCEPOINT1,8.6963E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_2,CONFERENCE_69_REFERENCEPOINT1,7.3651E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_2,CONFERENCE_69_REFERENCEPOINT1,6.8990E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_2,CONFERENCE_69_REFERENCEPOINT1,6.9482E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_2,CONFERENCE_69_REFERENCEPOINT1,6.0032E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_3,CONFERENCE_69_REFERENCEPOINT1,4.0485E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_3,CONFERENCE_69_REFERENCEPOINT1,3.2491E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_3,CONFERENCE_69_REFERENCEPOINT1,2.8450E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_3,CONFERENCE_69_REFERENCEPOINT1,4.0398E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_4,CONFERENCE_69_REFERENCEPOINT1,1.8014E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_4,CONFERENCE_69_REFERENCEPOINT1,1.5554E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_4,CONFERENCE_69_REFERENCEPOINT1,1.2907E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_4,CONFERENCE_69_REFERENCEPOINT1,1.2929E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_1,OFFICE_OPEN_69_REFERENCEPOINT1,2.1952E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_1,OFFICE_OPEN_69_REFERENCEPOINT1,2.4970E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_1,OFFICE_OPEN_69_REFERENCEPOINT1,1.2167E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_1,OFFICE_OPEN_69_REFERENCEPOINT1,5.1703E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_2,OFFICE_OPEN_69_REFERENCEPOINT1,9.0416E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_2,OFFICE_OPEN_69_REFERENCEPOINT1,7.5211E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_2,OFFICE_OPEN_69_REFERENCEPOINT1,6.9832E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_2,OFFICE_OPEN_69_REFERENCEPOINT1,8.3624E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_3,OFFICE_OPEN_69_REFERENCEPOINT1,1.2723E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_3,OFFICE_OPEN_69_REFERENCEPOINT1,1.0019E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_3,OFFICE_OPEN_69_REFERENCEPOINT1,8.7111E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_3,OFFICE_OPEN_69_REFERENCEPOINT1,1.2756E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_4,OFFICE_OPEN_69_REFERENCEPOINT1,2.7976E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_4,OFFICE_OPEN_69_REFERENCEPOINT1,2.5768E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_4,OFFICE_OPEN_69_REFERENCEPOINT1,2.4408E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_4,OFFICE_OPEN_69_REFERENCEPOINT1,1.8324E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_1,LOBBY_70_REFERENCEPOINT1,3.8564E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_1,LOBBY_70_REFERENCEPOINT1,4.3814E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_1,LOBBY_70_REFERENCEPOINT1,2.5073E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_1,LOBBY_70_REFERENCEPOINT1,1.2030E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_2,LOBBY_70_REFERENCEPOINT1,3.6229E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_2,LOBBY_70_REFERENCEPOINT1,3.3052E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_2,LOBBY_70_REFERENCEPOINT1,3.0408E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_2,LOBBY_70_REFERENCEPOINT1,2.2886E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_3,LOBBY_70_REFERENCEPOINT1,1.1032E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_3,LOBBY_70_REFERENCEPOINT1,8.5872E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_3,LOBBY_70_REFERENCEPOINT1,6.1893E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_3,LOBBY_70_REFERENCEPOINT1,8.2980E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_4,LOBBY_70_REFERENCEPOINT1,2.3971E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_4,LOBBY_70_REFERENCEPOINT1,2.4739E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_4,LOBBY_70_REFERENCEPOINT1,1.9271E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_4,LOBBY_70_REFERENCEPOINT1,1.3417E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_1,CONFERENCE_70_REFERENCEPOINT1,2.2538E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_1,CONFERENCE_70_REFERENCEPOINT1,2.6229E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_1,CONFERENCE_70_REFERENCEPOINT1,1.2149E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_1,CONFERENCE_70_REFERENCEPOINT1,5.1756E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_2,CONFERENCE_70_REFERENCEPOINT1,1.7940E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_2,CONFERENCE_70_REFERENCEPOINT1,1.4957E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_2,CONFERENCE_70_REFERENCEPOINT1,1.2726E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_2,CONFERENCE_70_REFERENCEPOINT1,9.5746E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_3,CONFERENCE_70_REFERENCEPOINT1,2.0603E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_3,CONFERENCE_70_REFERENCEPOINT1,1.6032E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_3,CONFERENCE_70_REFERENCEPOINT1,1.0143E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_3,CONFERENCE_70_REFERENCEPOINT1,1.1732E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_4,CONFERENCE_70_REFERENCEPOINT1,2.4126E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_4,CONFERENCE_70_REFERENCEPOINT1,2.1299E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_4,CONFERENCE_70_REFERENCEPOINT1,2.1727E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_4,CONFERENCE_70_REFERENCEPOINT1,1.8026E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_1,BREAK_ROOM_70_REFERENCEPOINT1,2.3910E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_1,BREAK_ROOM_70_REFERENCEPOINT1,2.3089E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_1,BREAK_ROOM_70_REFERENCEPOINT1,2.2828E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_1,BREAK_ROOM_70_REFERENCEPOINT1,1.9265E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_2,BREAK_ROOM_70_REFERENCEPOINT1,4.3927E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_2,BREAK_ROOM_70_REFERENCEPOINT1,3.8471E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_2,BREAK_ROOM_70_REFERENCEPOINT1,4.0354E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_2,BREAK_ROOM_70_REFERENCEPOINT1,3.6809E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_3,BREAK_ROOM_70_REFERENCEPOINT1,5.8166E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_3,BREAK_ROOM_70_REFERENCEPOINT1,4.7378E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_3,BREAK_ROOM_70_REFERENCEPOINT1,4.2483E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_3,BREAK_ROOM_70_REFERENCEPOINT1,5.8615E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_4,BREAK_ROOM_70_REFERENCEPOINT1,1.6266E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_4,BREAK_ROOM_70_REFERENCEPOINT1,1.3657E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_4,BREAK_ROOM_70_REFERENCEPOINT1,1.1995E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_4,BREAK_ROOM_70_REFERENCEPOINT1,1.3103E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_1,OFFICE_PRIVATE_70_REFERENCEPOINT1,2.6346E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_1,OFFICE_PRIVATE_70_REFERENCEPOINT1,2.7951E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_1,OFFICE_PRIVATE_70_REFERENCEPOINT1,1.9879E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_1,OFFICE_PRIVATE_70_REFERENCEPOINT1,1.1035E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_2,OFFICE_PRIVATE_70_REFERENCEPOINT1,3.1377E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_2,OFFICE_PRIVATE_70_REFERENCEPOINT1,2.7578E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_2,OFFICE_PRIVATE_70_REFERENCEPOINT1,1.9960E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_2,OFFICE_PRIVATE_70_REFERENCEPOINT1,2.1364E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_3,OFFICE_PRIVATE_70_REFERENCEPOINT1,6.0906E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_3,OFFICE_PRIVATE_70_REFERENCEPOINT1,4.9004E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_3,OFFICE_PRIVATE_70_REFERENCEPOINT1,4.0740E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_3,OFFICE_PRIVATE_70_REFERENCEPOINT1,5.5704E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_4,OFFICE_PRIVATE_70_REFERENCEPOINT1,7.2116E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_4,OFFICE_PRIVATE_70_REFERENCEPOINT1,6.6995E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_4,OFFICE_PRIVATE_70_REFERENCEPOINT1,6.7445E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_4,OFFICE_PRIVATE_70_REFERENCEPOINT1,5.8995E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_1,LOBBY_71_REFERENCEPOINT1,8.1100E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_1,LOBBY_71_REFERENCEPOINT1,8.8761E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_1,LOBBY_71_REFERENCEPOINT1,5.6530E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_1,LOBBY_71_REFERENCEPOINT1,3.1097E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_2,LOBBY_71_REFERENCEPOINT1,1.4347E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_2,LOBBY_71_REFERENCEPOINT1,1.1995E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_2,LOBBY_71_REFERENCEPOINT1,1.1344E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_2,LOBBY_71_REFERENCEPOINT1,1.2015E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_3,LOBBY_71_REFERENCEPOINT1,3.9642E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_3,LOBBY_71_REFERENCEPOINT1,3.2216E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_3,LOBBY_71_REFERENCEPOINT1,2.8820E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_3,LOBBY_71_REFERENCEPOINT1,3.9931E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_4,LOBBY_71_REFERENCEPOINT1,3.3724E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_4,LOBBY_71_REFERENCEPOINT1,3.0239E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_4,LOBBY_71_REFERENCEPOINT1,3.0280E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_4,LOBBY_71_REFERENCEPOINT1,2.6270E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_1,BREAK_ROOM_71_REFERENCEPOINT1,2.8888E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_1,BREAK_ROOM_71_REFERENCEPOINT1,3.3608E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_1,BREAK_ROOM_71_REFERENCEPOINT1,1.4961E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_1,BREAK_ROOM_71_REFERENCEPOINT1,5.9599E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_2,BREAK_ROOM_71_REFERENCEPOINT1,2.2985E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_2,BREAK_ROOM_71_REFERENCEPOINT1,1.9746E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_2,BREAK_ROOM_71_REFERENCEPOINT1,1.7605E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_2,BREAK_ROOM_71_REFERENCEPOINT1,1.4088E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_3,BREAK_ROOM_71_REFERENCEPOINT1,8.1489E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_3,BREAK_ROOM_71_REFERENCEPOINT1,7.2510E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_3,BREAK_ROOM_71_REFERENCEPOINT1,6.2361E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_3,BREAK_ROOM_71_REFERENCEPOINT1,6.3972E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_4,BREAK_ROOM_71_REFERENCEPOINT1,1.0480E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_4,BREAK_ROOM_71_REFERENCEPOINT1,9.3885E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_4,BREAK_ROOM_71_REFERENCEPOINT1,9.2680E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_4,BREAK_ROOM_71_REFERENCEPOINT1,6.9575E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_1,OFFICE_PRIVATE_71_REFERENCEPOINT1,7.4082E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_1,OFFICE_PRIVATE_71_REFERENCEPOINT1,8.2463E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_1,OFFICE_PRIVATE_71_REFERENCEPOINT1,5.2699E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_1,OFFICE_PRIVATE_71_REFERENCEPOINT1,2.7577E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_2,OFFICE_PRIVATE_71_REFERENCEPOINT1,5.4674E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_2,OFFICE_PRIVATE_71_REFERENCEPOINT1,5.3431E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_2,OFFICE_PRIVATE_71_REFERENCEPOINT1,4.9101E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_2,OFFICE_PRIVATE_71_REFERENCEPOINT1,3.4286E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_3,OFFICE_PRIVATE_71_REFERENCEPOINT1,1.4212E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_3,OFFICE_PRIVATE_71_REFERENCEPOINT1,1.1193E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_3,OFFICE_PRIVATE_71_REFERENCEPOINT1,7.2198E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_3,OFFICE_PRIVATE_71_REFERENCEPOINT1,8.3835E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_4,OFFICE_PRIVATE_71_REFERENCEPOINT1,4.8050E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_4,OFFICE_PRIVATE_71_REFERENCEPOINT1,4.7310E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_4,OFFICE_PRIVATE_71_REFERENCEPOINT1,4.3136E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_4,OFFICE_PRIVATE_71_REFERENCEPOINT1,2.9814E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_1,LOBBY_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_1,LOBBY_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_1,LOBBY_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_1,LOBBY_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_2,LOBBY_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_2,LOBBY_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_2,LOBBY_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_2,LOBBY_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_3,LOBBY_72_REFERENCEPOINT1,4.3612E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_3,LOBBY_72_REFERENCEPOINT1,3.5142E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_3,LOBBY_72_REFERENCEPOINT1,2.8860E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_3,LOBBY_72_REFERENCEPOINT1,3.7227E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_4,LOBBY_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_4,LOBBY_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_4,LOBBY_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_4,LOBBY_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_1,BREAK_ROOM_72_REFERENCEPOINT1,7.5128E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_1,BREAK_ROOM_72_REFERENCEPOINT1,8.3753E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_1,BREAK_ROOM_72_REFERENCEPOINT1,5.3123E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_1,BREAK_ROOM_72_REFERENCEPOINT1,2.7275E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_2,BREAK_ROOM_72_REFERENCEPOINT1,3.1956E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_2,BREAK_ROOM_72_REFERENCEPOINT1,3.2041E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_2,BREAK_ROOM_72_REFERENCEPOINT1,2.6341E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_2,BREAK_ROOM_72_REFERENCEPOINT1,1.7395E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_3,BREAK_ROOM_72_REFERENCEPOINT1,1.2854E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_3,BREAK_ROOM_72_REFERENCEPOINT1,1.0569E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_3,BREAK_ROOM_72_REFERENCEPOINT1,8.5081E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_3,BREAK_ROOM_72_REFERENCEPOINT1,1.0356E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_4,BREAK_ROOM_72_REFERENCEPOINT1,2.9387E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_4,BREAK_ROOM_72_REFERENCEPOINT1,2.9602E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_4,BREAK_ROOM_72_REFERENCEPOINT1,2.3610E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_4,BREAK_ROOM_72_REFERENCEPOINT1,1.4777E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_1,OFFICE_OPEN_72_REFERENCEPOINT1,2.4127E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_1,OFFICE_OPEN_72_REFERENCEPOINT1,2.8014E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_1,OFFICE_OPEN_72_REFERENCEPOINT1,1.3614E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_1,OFFICE_OPEN_72_REFERENCEPOINT1,5.9837E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_2,OFFICE_OPEN_72_REFERENCEPOINT1,1.4334E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_2,OFFICE_OPEN_72_REFERENCEPOINT1,1.2105E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_2,OFFICE_OPEN_72_REFERENCEPOINT1,1.2062E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_2,OFFICE_OPEN_72_REFERENCEPOINT1,1.1597E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_3,OFFICE_OPEN_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_3,OFFICE_OPEN_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_3,OFFICE_OPEN_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_3,OFFICE_OPEN_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_4,OFFICE_OPEN_72_REFERENCEPOINT1,1.1453E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_4,OFFICE_OPEN_72_REFERENCEPOINT1,1.0742E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_4,OFFICE_OPEN_72_REFERENCEPOINT1,1.0693E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_4,OFFICE_OPEN_72_REFERENCEPOINT1,8.6039E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_1,OFFICE_PRIVATE_72_REFERENCEPOINT1,8.5509E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_1,OFFICE_PRIVATE_72_REFERENCEPOINT1,9.5216E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_1,OFFICE_PRIVATE_72_REFERENCEPOINT1,6.0688E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_1,OFFICE_PRIVATE_72_REFERENCEPOINT1,3.1558E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_2,OFFICE_PRIVATE_72_REFERENCEPOINT1,5.8797E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_2,OFFICE_PRIVATE_72_REFERENCEPOINT1,5.5138E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_2,OFFICE_PRIVATE_72_REFERENCEPOINT1,5.5426E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_2,OFFICE_PRIVATE_72_REFERENCEPOINT1,4.7399E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_3,OFFICE_PRIVATE_72_REFERENCEPOINT1,2.5394E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_3,OFFICE_PRIVATE_72_REFERENCEPOINT1,2.1209E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_3,OFFICE_PRIVATE_72_REFERENCEPOINT1,1.7421E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_3,OFFICE_PRIVATE_72_REFERENCEPOINT1,1.9993E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_4,OFFICE_PRIVATE_72_REFERENCEPOINT1,2.1977E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_4,OFFICE_PRIVATE_72_REFERENCEPOINT1,2.2525E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_4,OFFICE_PRIVATE_72_REFERENCEPOINT1,1.8809E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_4,OFFICE_PRIVATE_72_REFERENCEPOINT1,1.1086E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_1,LOBBY_73_REFERENCEPOINT1,5.5690E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_1,LOBBY_73_REFERENCEPOINT1,6.2190E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_1,LOBBY_73_REFERENCEPOINT1,3.7709E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_1,LOBBY_73_REFERENCEPOINT1,1.8564E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_2,LOBBY_73_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_2,LOBBY_73_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_2,LOBBY_73_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_2,LOBBY_73_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_3,LOBBY_73_REFERENCEPOINT1,6.2077E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_3,LOBBY_73_REFERENCEPOINT1,5.9918E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_3,LOBBY_73_REFERENCEPOINT1,5.8968E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_3,LOBBY_73_REFERENCEPOINT1,5.8544E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_4,LOBBY_73_REFERENCEPOINT1,4.4812E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_4,LOBBY_73_REFERENCEPOINT1,4.2067E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_4,LOBBY_73_REFERENCEPOINT1,4.2248E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_4,LOBBY_73_REFERENCEPOINT1,3.6285E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_1,CONFERENCE_73_REFERENCEPOINT1,2.4082E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_1,CONFERENCE_73_REFERENCEPOINT1,2.4082E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_1,CONFERENCE_73_REFERENCEPOINT1,2.4082E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_1,CONFERENCE_73_REFERENCEPOINT1,2.4082E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_2,CONFERENCE_73_REFERENCEPOINT1,1.3816E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_2,CONFERENCE_73_REFERENCEPOINT1,1.1546E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_2,CONFERENCE_73_REFERENCEPOINT1,1.0251E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_2,CONFERENCE_73_REFERENCEPOINT1,1.0960E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_3,CONFERENCE_73_REFERENCEPOINT1,4.5492E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_3,CONFERENCE_73_REFERENCEPOINT1,3.7031E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_3,CONFERENCE_73_REFERENCEPOINT1,3.3082E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_3,CONFERENCE_73_REFERENCEPOINT1,4.5772E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_4,CONFERENCE_73_REFERENCEPOINT1,3.8153E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_4,CONFERENCE_73_REFERENCEPOINT1,3.4009E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_4,CONFERENCE_73_REFERENCEPOINT1,3.5190E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_4,CONFERENCE_73_REFERENCEPOINT1,3.0691E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_1,BREAK_ROOM_73_REFERENCEPOINT1,1.5569E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_1,BREAK_ROOM_73_REFERENCEPOINT1,1.5819E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_1,BREAK_ROOM_73_REFERENCEPOINT1,1.4205E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_1,BREAK_ROOM_73_REFERENCEPOINT1,1.0150E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_2,BREAK_ROOM_73_REFERENCEPOINT1,4.1123E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_2,BREAK_ROOM_73_REFERENCEPOINT1,4.1123E-005
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_2,BREAK_ROOM_73_REFERENCEPOINT1,4.1123E-005
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_2,BREAK_ROOM_73_REFERENCEPOINT1,4.1123E-005
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_3,BREAK_ROOM_73_REFERENCEPOINT1,4.8234E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_3,BREAK_ROOM_73_REFERENCEPOINT1,3.9059E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_3,BREAK_ROOM_73_REFERENCEPOINT1,3.4017E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_3,BREAK_ROOM_73_REFERENCEPOINT1,4.8404E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_4,BREAK_ROOM_73_REFERENCEPOINT1,7.4243E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_4,BREAK_ROOM_73_REFERENCEPOINT1,6.9694E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_4,BREAK_ROOM_73_REFERENCEPOINT1,6.9982E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_4,BREAK_ROOM_73_REFERENCEPOINT1,6.0205E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_1,OFFICE_OPEN_73_REFERENCEPOINT1,4.0410E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_1,OFFICE_OPEN_73_REFERENCEPOINT1,4.5183E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_1,OFFICE_OPEN_73_REFERENCEPOINT1,2.6702E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_1,OFFICE_OPEN_73_REFERENCEPOINT1,1.2537E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_2,OFFICE_OPEN_73_REFERENCEPOINT1,2.4129E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_2,OFFICE_OPEN_73_REFERENCEPOINT1,2.3560E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_2,OFFICE_OPEN_73_REFERENCEPOINT1,1.8406E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_2,OFFICE_OPEN_73_REFERENCEPOINT1,1.1518E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_3,OFFICE_OPEN_73_REFERENCEPOINT1,3.3026E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_3,OFFICE_OPEN_73_REFERENCEPOINT1,3.2624E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_3,OFFICE_OPEN_73_REFERENCEPOINT1,3.2421E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_3,OFFICE_OPEN_73_REFERENCEPOINT1,3.2162E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_4,OFFICE_OPEN_73_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_4,OFFICE_OPEN_73_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_4,OFFICE_OPEN_73_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_4,OFFICE_OPEN_73_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_1,OFFICE_PRIVATE_73_REFERENCEPOINT1,3.7526E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_1,OFFICE_PRIVATE_73_REFERENCEPOINT1,4.2402E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_1,OFFICE_PRIVATE_73_REFERENCEPOINT1,2.1837E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_1,OFFICE_PRIVATE_73_REFERENCEPOINT1,9.8783E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_2,OFFICE_PRIVATE_73_REFERENCEPOINT1,3.0669E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_2,OFFICE_PRIVATE_73_REFERENCEPOINT1,2.7232E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_2,OFFICE_PRIVATE_73_REFERENCEPOINT1,2.4276E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_2,OFFICE_PRIVATE_73_REFERENCEPOINT1,2.0057E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_3,OFFICE_PRIVATE_73_REFERENCEPOINT1,2.1122E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_3,OFFICE_PRIVATE_73_REFERENCEPOINT1,1.7191E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_3,OFFICE_PRIVATE_73_REFERENCEPOINT1,1.2487E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_3,OFFICE_PRIVATE_73_REFERENCEPOINT1,1.4262E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_4,OFFICE_PRIVATE_73_REFERENCEPOINT1,1.9839E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_4,OFFICE_PRIVATE_73_REFERENCEPOINT1,2.0107E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_4,OFFICE_PRIVATE_73_REFERENCEPOINT1,1.6303E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_4,OFFICE_PRIVATE_73_REFERENCEPOINT1,9.3867E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_1,LOBBY_74_REFERENCEPOINT1,4.5951E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_1,LOBBY_74_REFERENCEPOINT1,5.1853E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_1,LOBBY_74_REFERENCEPOINT1,2.9034E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_1,LOBBY_74_REFERENCEPOINT1,1.2547E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_2,LOBBY_74_REFERENCEPOINT1,6.0581E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_2,LOBBY_74_REFERENCEPOINT1,6.3861E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_2,LOBBY_74_REFERENCEPOINT1,3.8278E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_2,LOBBY_74_REFERENCEPOINT1,1.6506E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_3,LOBBY_74_REFERENCEPOINT1,2.5047E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_3,LOBBY_74_REFERENCEPOINT1,1.9761E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_3,LOBBY_74_REFERENCEPOINT1,1.7122E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_3,LOBBY_74_REFERENCEPOINT1,2.5323E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_4,LOBBY_74_REFERENCEPOINT1,6.2996E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_4,LOBBY_74_REFERENCEPOINT1,5.9128E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_4,LOBBY_74_REFERENCEPOINT1,5.9373E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_4,LOBBY_74_REFERENCEPOINT1,5.1056E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_1,CONFERENCE_74_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_1,CONFERENCE_74_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_1,CONFERENCE_74_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_1,CONFERENCE_74_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_2,CONFERENCE_74_REFERENCEPOINT1,5.4205E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_2,CONFERENCE_74_REFERENCEPOINT1,5.2065E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_2,CONFERENCE_74_REFERENCEPOINT1,4.8760E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_2,CONFERENCE_74_REFERENCEPOINT1,3.5370E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_3,CONFERENCE_74_REFERENCEPOINT1,6.0549E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_3,CONFERENCE_74_REFERENCEPOINT1,5.4538E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_3,CONFERENCE_74_REFERENCEPOINT1,4.6232E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_3,CONFERENCE_74_REFERENCEPOINT1,4.8793E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_4,CONFERENCE_74_REFERENCEPOINT1,3.1191E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_4,CONFERENCE_74_REFERENCEPOINT1,2.8941E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_4,CONFERENCE_74_REFERENCEPOINT1,2.4900E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_4,CONFERENCE_74_REFERENCEPOINT1,1.7475E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_1,BREAK_ROOM_74_REFERENCEPOINT1,8.3151E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_1,BREAK_ROOM_74_REFERENCEPOINT1,9.2562E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_1,BREAK_ROOM_74_REFERENCEPOINT1,5.9143E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_1,BREAK_ROOM_74_REFERENCEPOINT1,3.0938E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_2,BREAK_ROOM_74_REFERENCEPOINT1,4.9873E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_2,BREAK_ROOM_74_REFERENCEPOINT1,4.7495E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_2,BREAK_ROOM_74_REFERENCEPOINT1,4.6717E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_2,BREAK_ROOM_74_REFERENCEPOINT1,3.6259E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_3,BREAK_ROOM_74_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_3,BREAK_ROOM_74_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_3,BREAK_ROOM_74_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_3,BREAK_ROOM_74_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_4,BREAK_ROOM_74_REFERENCEPOINT1,3.8601E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_4,BREAK_ROOM_74_REFERENCEPOINT1,3.6863E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_4,BREAK_ROOM_74_REFERENCEPOINT1,3.3100E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_4,BREAK_ROOM_74_REFERENCEPOINT1,2.3490E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_1,OFFICE_OPEN_74_REFERENCEPOINT1,1.1857E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_1,OFFICE_OPEN_74_REFERENCEPOINT1,1.3529E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_1,OFFICE_OPEN_74_REFERENCEPOINT1,5.8318E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_1,OFFICE_OPEN_74_REFERENCEPOINT1,2.1087E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_2,OFFICE_OPEN_74_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_2,OFFICE_OPEN_74_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_2,OFFICE_OPEN_74_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_2,OFFICE_OPEN_74_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_3,OFFICE_OPEN_74_REFERENCEPOINT1,2.5845E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_3,OFFICE_OPEN_74_REFERENCEPOINT1,2.0305E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_3,OFFICE_OPEN_74_REFERENCEPOINT1,1.7750E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_3,OFFICE_OPEN_74_REFERENCEPOINT1,2.6478E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_4,OFFICE_OPEN_74_REFERENCEPOINT1,3.0459E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_4,OFFICE_OPEN_74_REFERENCEPOINT1,2.7629E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_4,OFFICE_OPEN_74_REFERENCEPOINT1,3.0163E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_4,OFFICE_OPEN_74_REFERENCEPOINT1,2.6620E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_1,OFFICE_PRIVATE_74_REFERENCEPOINT1,2.8600E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_1,OFFICE_PRIVATE_74_REFERENCEPOINT1,3.3082E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_1,OFFICE_PRIVATE_74_REFERENCEPOINT1,1.4818E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_1,OFFICE_PRIVATE_74_REFERENCEPOINT1,5.4983E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_2,OFFICE_PRIVATE_74_REFERENCEPOINT1,2.6796E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_2,OFFICE_PRIVATE_74_REFERENCEPOINT1,2.5016E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_2,OFFICE_PRIVATE_74_REFERENCEPOINT1,2.1605E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_2,OFFICE_PRIVATE_74_REFERENCEPOINT1,1.8252E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_3,OFFICE_PRIVATE_74_REFERENCEPOINT1,2.1574E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_3,OFFICE_PRIVATE_74_REFERENCEPOINT1,1.8240E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_3,OFFICE_PRIVATE_74_REFERENCEPOINT1,1.6106E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_3,OFFICE_PRIVATE_74_REFERENCEPOINT1,2.0378E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_4,OFFICE_PRIVATE_74_REFERENCEPOINT1,2.8332E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_4,OFFICE_PRIVATE_74_REFERENCEPOINT1,3.1372E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_4,OFFICE_PRIVATE_74_REFERENCEPOINT1,1.3826E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_4,OFFICE_PRIVATE_74_REFERENCEPOINT1,7.6462E-005
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_1,LOBBY_75_REFERENCEPOINT1,1.6659E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_1,LOBBY_75_REFERENCEPOINT1,1.7957E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_1,LOBBY_75_REFERENCEPOINT1,1.4518E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_1,LOBBY_75_REFERENCEPOINT1,8.9963E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_2,LOBBY_75_REFERENCEPOINT1,2.4920E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_2,LOBBY_75_REFERENCEPOINT1,2.8577E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_2,LOBBY_75_REFERENCEPOINT1,1.4953E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_2,LOBBY_75_REFERENCEPOINT1,6.5348E-005
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_3,LOBBY_75_REFERENCEPOINT1,2.2861E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_3,LOBBY_75_REFERENCEPOINT1,1.7568E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_3,LOBBY_75_REFERENCEPOINT1,1.3112E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_3,LOBBY_75_REFERENCEPOINT1,1.8687E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_4,LOBBY_75_REFERENCEPOINT1,2.0374E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_4,LOBBY_75_REFERENCEPOINT1,1.9291E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_4,LOBBY_75_REFERENCEPOINT1,2.0132E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_4,LOBBY_75_REFERENCEPOINT1,1.7612E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_1,CONFERENCE_75_REFERENCEPOINT1,2.3647E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_1,CONFERENCE_75_REFERENCEPOINT1,2.6141E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_1,CONFERENCE_75_REFERENCEPOINT1,1.8085E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_1,CONFERENCE_75_REFERENCEPOINT1,1.0147E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_2,CONFERENCE_75_REFERENCEPOINT1,6.4292E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_2,CONFERENCE_75_REFERENCEPOINT1,6.5794E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_2,CONFERENCE_75_REFERENCEPOINT1,6.1452E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_2,CONFERENCE_75_REFERENCEPOINT1,5.8148E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_3,CONFERENCE_75_REFERENCEPOINT1,2.8208E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_3,CONFERENCE_75_REFERENCEPOINT1,2.1672E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_3,CONFERENCE_75_REFERENCEPOINT1,1.6520E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_3,CONFERENCE_75_REFERENCEPOINT1,2.4335E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_4,CONFERENCE_75_REFERENCEPOINT1,2.9589E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_4,CONFERENCE_75_REFERENCEPOINT1,3.1618E-005
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_4,CONFERENCE_75_REFERENCEPOINT1,2.6130E-005
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_4,CONFERENCE_75_REFERENCEPOINT1,1.6721E-005
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_1,BREAK_ROOM_75_REFERENCEPOINT1,3.0216E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_1,BREAK_ROOM_75_REFERENCEPOINT1,3.3412E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_1,BREAK_ROOM_75_REFERENCEPOINT1,2.2835E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_1,BREAK_ROOM_75_REFERENCEPOINT1,1.2711E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_2,BREAK_ROOM_75_REFERENCEPOINT1,1.5158E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_2,BREAK_ROOM_75_REFERENCEPOINT1,1.5488E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_2,BREAK_ROOM_75_REFERENCEPOINT1,1.6315E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_2,BREAK_ROOM_75_REFERENCEPOINT1,1.2223E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_3,BREAK_ROOM_75_REFERENCEPOINT1,2.4508E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_3,BREAK_ROOM_75_REFERENCEPOINT1,1.8952E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_3,BREAK_ROOM_75_REFERENCEPOINT1,1.4470E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_3,BREAK_ROOM_75_REFERENCEPOINT1,2.0195E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_4,BREAK_ROOM_75_REFERENCEPOINT1,6.7814E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_4,BREAK_ROOM_75_REFERENCEPOINT1,6.3300E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_4,BREAK_ROOM_75_REFERENCEPOINT1,6.3490E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_4,BREAK_ROOM_75_REFERENCEPOINT1,5.3507E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_1,OFFICE_OPEN_75_REFERENCEPOINT1,5.1642E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_1,OFFICE_OPEN_75_REFERENCEPOINT1,5.1261E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_1,OFFICE_OPEN_75_REFERENCEPOINT1,4.5395E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_1,OFFICE_OPEN_75_REFERENCEPOINT1,3.4639E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_2,OFFICE_OPEN_75_REFERENCEPOINT1,5.4595E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_2,OFFICE_OPEN_75_REFERENCEPOINT1,5.1141E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_2,OFFICE_OPEN_75_REFERENCEPOINT1,5.1509E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_2,OFFICE_OPEN_75_REFERENCEPOINT1,4.4482E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_3,OFFICE_OPEN_75_REFERENCEPOINT1,2.5434E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_3,OFFICE_OPEN_75_REFERENCEPOINT1,2.0794E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_3,OFFICE_OPEN_75_REFERENCEPOINT1,1.7091E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_3,OFFICE_OPEN_75_REFERENCEPOINT1,2.2037E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_4,OFFICE_OPEN_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_4,OFFICE_OPEN_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_4,OFFICE_OPEN_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_4,OFFICE_OPEN_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_1,OFFICE_PRIVATE_75_REFERENCEPOINT1,1.1933E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_1,OFFICE_PRIVATE_75_REFERENCEPOINT1,1.3062E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_1,OFFICE_PRIVATE_75_REFERENCEPOINT1,7.3261E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_1,OFFICE_PRIVATE_75_REFERENCEPOINT1,4.3710E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_2,OFFICE_PRIVATE_75_REFERENCEPOINT1,5.7889E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_2,OFFICE_PRIVATE_75_REFERENCEPOINT1,5.2337E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_2,OFFICE_PRIVATE_75_REFERENCEPOINT1,5.3551E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_2,OFFICE_PRIVATE_75_REFERENCEPOINT1,4.7218E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_3,OFFICE_PRIVATE_75_REFERENCEPOINT1,3.8252E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_3,OFFICE_PRIVATE_75_REFERENCEPOINT1,3.1709E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_3,OFFICE_PRIVATE_75_REFERENCEPOINT1,2.3693E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_3,OFFICE_PRIVATE_75_REFERENCEPOINT1,2.6597E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_4,OFFICE_PRIVATE_75_REFERENCEPOINT1,1.6894E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_4,OFFICE_PRIVATE_75_REFERENCEPOINT1,1.4848E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_4,OFFICE_PRIVATE_75_REFERENCEPOINT1,1.3982E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_4,OFFICE_PRIVATE_75_REFERENCEPOINT1,9.7394E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_1,LOBBY_76_REFERENCEPOINT1,4.2745E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_1,LOBBY_76_REFERENCEPOINT1,4.7753E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_1,LOBBY_76_REFERENCEPOINT1,3.0061E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_1,LOBBY_76_REFERENCEPOINT1,1.5363E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_2,LOBBY_76_REFERENCEPOINT1,4.9200E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_2,LOBBY_76_REFERENCEPOINT1,4.6085E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_2,LOBBY_76_REFERENCEPOINT1,4.6417E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_2,LOBBY_76_REFERENCEPOINT1,4.0080E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_3,LOBBY_76_REFERENCEPOINT1,6.3382E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_3,LOBBY_76_REFERENCEPOINT1,5.3102E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_3,LOBBY_76_REFERENCEPOINT1,4.3110E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_3,LOBBY_76_REFERENCEPOINT1,4.5800E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_4,LOBBY_76_REFERENCEPOINT1,4.2524E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_4,LOBBY_76_REFERENCEPOINT1,4.2189E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_4,LOBBY_76_REFERENCEPOINT1,3.5678E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_4,LOBBY_76_REFERENCEPOINT1,2.5239E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_1,CONFERENCE_76_REFERENCEPOINT1,5.7238E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_1,CONFERENCE_76_REFERENCEPOINT1,6.3940E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_1,CONFERENCE_76_REFERENCEPOINT1,4.0103E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_1,CONFERENCE_76_REFERENCEPOINT1,2.0694E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_2,CONFERENCE_76_REFERENCEPOINT1,1.7164E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_2,CONFERENCE_76_REFERENCEPOINT1,1.6603E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_2,CONFERENCE_76_REFERENCEPOINT1,1.6550E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_2,CONFERENCE_76_REFERENCEPOINT1,1.5112E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_3,CONFERENCE_76_REFERENCEPOINT1,5.6191E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_3,CONFERENCE_76_REFERENCEPOINT1,4.8315E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_3,CONFERENCE_76_REFERENCEPOINT1,4.0776E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_3,CONFERENCE_76_REFERENCEPOINT1,4.7275E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_4,CONFERENCE_76_REFERENCEPOINT1,1.1584E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_4,CONFERENCE_76_REFERENCEPOINT1,1.0807E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_4,CONFERENCE_76_REFERENCEPOINT1,9.6828E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_4,CONFERENCE_76_REFERENCEPOINT1,9.4599E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_1,BREAK_ROOM_76_REFERENCEPOINT1,4.8597E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_1,BREAK_ROOM_76_REFERENCEPOINT1,5.1104E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_1,BREAK_ROOM_76_REFERENCEPOINT1,3.6720E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_1,BREAK_ROOM_76_REFERENCEPOINT1,2.6416E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_2,BREAK_ROOM_76_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_2,BREAK_ROOM_76_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_2,BREAK_ROOM_76_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_2,BREAK_ROOM_76_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_3,BREAK_ROOM_76_REFERENCEPOINT1,6.7268E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_3,BREAK_ROOM_76_REFERENCEPOINT1,5.4928E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_3,BREAK_ROOM_76_REFERENCEPOINT1,3.9742E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_3,BREAK_ROOM_76_REFERENCEPOINT1,4.3508E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_4,BREAK_ROOM_76_REFERENCEPOINT1,3.2269E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_4,BREAK_ROOM_76_REFERENCEPOINT1,2.9764E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_4,BREAK_ROOM_76_REFERENCEPOINT1,2.6503E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_4,BREAK_ROOM_76_REFERENCEPOINT1,1.8920E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_1,OFFICE_OPEN_76_REFERENCEPOINT1,6.5179E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_1,OFFICE_OPEN_76_REFERENCEPOINT1,7.1182E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_1,OFFICE_OPEN_76_REFERENCEPOINT1,4.1561E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_1,OFFICE_OPEN_76_REFERENCEPOINT1,2.4252E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_2,OFFICE_OPEN_76_REFERENCEPOINT1,2.4380E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_2,OFFICE_OPEN_76_REFERENCEPOINT1,2.2204E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_2,OFFICE_OPEN_76_REFERENCEPOINT1,2.6039E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_2,OFFICE_OPEN_76_REFERENCEPOINT1,2.5690E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_3,OFFICE_OPEN_76_REFERENCEPOINT1,3.0062E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_3,OFFICE_OPEN_76_REFERENCEPOINT1,2.4419E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_3,OFFICE_OPEN_76_REFERENCEPOINT1,2.1465E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_3,OFFICE_OPEN_76_REFERENCEPOINT1,2.9126E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_4,OFFICE_OPEN_76_REFERENCEPOINT1,2.2048E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_4,OFFICE_OPEN_76_REFERENCEPOINT1,1.9686E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_4,OFFICE_OPEN_76_REFERENCEPOINT1,1.7725E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_4,OFFICE_OPEN_76_REFERENCEPOINT1,1.5976E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_1,OFFICE_PRIVATE_76_REFERENCEPOINT1,7.5441E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_1,OFFICE_PRIVATE_76_REFERENCEPOINT1,8.3977E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_1,OFFICE_PRIVATE_76_REFERENCEPOINT1,5.3664E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_1,OFFICE_PRIVATE_76_REFERENCEPOINT1,2.8081E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_2,OFFICE_PRIVATE_76_REFERENCEPOINT1,3.3533E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_2,OFFICE_PRIVATE_76_REFERENCEPOINT1,3.4194E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_2,OFFICE_PRIVATE_76_REFERENCEPOINT1,3.0466E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_2,OFFICE_PRIVATE_76_REFERENCEPOINT1,2.2330E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_3,OFFICE_PRIVATE_76_REFERENCEPOINT1,2.3135E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_3,OFFICE_PRIVATE_76_REFERENCEPOINT1,1.8322E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_3,OFFICE_PRIVATE_76_REFERENCEPOINT1,1.6754E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_3,OFFICE_PRIVATE_76_REFERENCEPOINT1,2.4610E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_4,OFFICE_PRIVATE_76_REFERENCEPOINT1,6.7011E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_4,OFFICE_PRIVATE_76_REFERENCEPOINT1,6.2921E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_4,OFFICE_PRIVATE_76_REFERENCEPOINT1,6.3117E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_4,OFFICE_PRIVATE_76_REFERENCEPOINT1,5.3925E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_1,LOBBY_77_REFERENCEPOINT1,6.2338E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_1,LOBBY_77_REFERENCEPOINT1,6.9417E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_1,LOBBY_77_REFERENCEPOINT1,4.4241E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_1,LOBBY_77_REFERENCEPOINT1,2.2973E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_2,LOBBY_77_REFERENCEPOINT1,3.2644E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_2,LOBBY_77_REFERENCEPOINT1,3.1868E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_2,LOBBY_77_REFERENCEPOINT1,3.1588E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_2,LOBBY_77_REFERENCEPOINT1,2.3385E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_3,LOBBY_77_REFERENCEPOINT1,1.1110E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_3,LOBBY_77_REFERENCEPOINT1,9.3017E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_3,LOBBY_77_REFERENCEPOINT1,9.5648E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_3,LOBBY_77_REFERENCEPOINT1,1.3675E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_4,LOBBY_77_REFERENCEPOINT1,3.4732E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_4,LOBBY_77_REFERENCEPOINT1,3.2478E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_4,LOBBY_77_REFERENCEPOINT1,2.6736E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_4,LOBBY_77_REFERENCEPOINT1,2.0926E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_1,BREAK_ROOM_77_REFERENCEPOINT1,4.5154E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_1,BREAK_ROOM_77_REFERENCEPOINT1,5.1405E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_1,BREAK_ROOM_77_REFERENCEPOINT1,2.9331E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_1,BREAK_ROOM_77_REFERENCEPOINT1,1.3675E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_2,BREAK_ROOM_77_REFERENCEPOINT1,3.0036E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_2,BREAK_ROOM_77_REFERENCEPOINT1,3.0396E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_2,BREAK_ROOM_77_REFERENCEPOINT1,2.7971E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_2,BREAK_ROOM_77_REFERENCEPOINT1,2.0266E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_3,BREAK_ROOM_77_REFERENCEPOINT1,7.6410E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_3,BREAK_ROOM_77_REFERENCEPOINT1,6.7640E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_3,BREAK_ROOM_77_REFERENCEPOINT1,6.9862E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_3,BREAK_ROOM_77_REFERENCEPOINT1,8.8069E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_4,BREAK_ROOM_77_REFERENCEPOINT1,3.2980E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_4,BREAK_ROOM_77_REFERENCEPOINT1,2.9268E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_4,BREAK_ROOM_77_REFERENCEPOINT1,3.5268E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_4,BREAK_ROOM_77_REFERENCEPOINT1,3.4507E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_1,OFFICE_OPEN_77_REFERENCEPOINT1,3.2711E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_1,OFFICE_OPEN_77_REFERENCEPOINT1,3.6892E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_1,OFFICE_OPEN_77_REFERENCEPOINT1,2.1427E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_1,OFFICE_OPEN_77_REFERENCEPOINT1,9.8036E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_2,OFFICE_OPEN_77_REFERENCEPOINT1,3.2892E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_2,OFFICE_OPEN_77_REFERENCEPOINT1,3.0586E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_2,OFFICE_OPEN_77_REFERENCEPOINT1,3.0835E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_2,OFFICE_OPEN_77_REFERENCEPOINT1,2.6137E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_3,OFFICE_OPEN_77_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_3,OFFICE_OPEN_77_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_3,OFFICE_OPEN_77_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_3,OFFICE_OPEN_77_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_4,OFFICE_OPEN_77_REFERENCEPOINT1,9.2233E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_4,OFFICE_OPEN_77_REFERENCEPOINT1,9.0512E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_4,OFFICE_OPEN_77_REFERENCEPOINT1,7.1038E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_4,OFFICE_OPEN_77_REFERENCEPOINT1,4.7857E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_1,OFFICE_PRIVATE_77_REFERENCEPOINT1,1.7467E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_1,OFFICE_PRIVATE_77_REFERENCEPOINT1,1.8556E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_1,OFFICE_PRIVATE_77_REFERENCEPOINT1,1.6513E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_1,OFFICE_PRIVATE_77_REFERENCEPOINT1,9.8243E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_2,OFFICE_PRIVATE_77_REFERENCEPOINT1,9.4972E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_2,OFFICE_PRIVATE_77_REFERENCEPOINT1,8.8374E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_2,OFFICE_PRIVATE_77_REFERENCEPOINT1,9.1008E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_2,OFFICE_PRIVATE_77_REFERENCEPOINT1,7.9329E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_3,OFFICE_PRIVATE_77_REFERENCEPOINT1,5.3559E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_3,OFFICE_PRIVATE_77_REFERENCEPOINT1,4.3610E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_3,OFFICE_PRIVATE_77_REFERENCEPOINT1,3.8593E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_3,OFFICE_PRIVATE_77_REFERENCEPOINT1,5.3553E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_4,OFFICE_PRIVATE_77_REFERENCEPOINT1,2.5239E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_4,OFFICE_PRIVATE_77_REFERENCEPOINT1,2.0883E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_4,OFFICE_PRIVATE_77_REFERENCEPOINT1,2.0838E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_4,OFFICE_PRIVATE_77_REFERENCEPOINT1,2.1083E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_1,CONFERENCE_78_REFERENCEPOINT1,8.2830E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_1,CONFERENCE_78_REFERENCEPOINT1,8.2831E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_1,CONFERENCE_78_REFERENCEPOINT1,6.5547E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_1,CONFERENCE_78_REFERENCEPOINT1,3.8581E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_2,CONFERENCE_78_REFERENCEPOINT1,5.9392E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_2,CONFERENCE_78_REFERENCEPOINT1,5.5266E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_2,CONFERENCE_78_REFERENCEPOINT1,5.6460E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_2,CONFERENCE_78_REFERENCEPOINT1,4.9204E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_3,CONFERENCE_78_REFERENCEPOINT1,3.6131E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_3,CONFERENCE_78_REFERENCEPOINT1,2.8054E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_3,CONFERENCE_78_REFERENCEPOINT1,2.3503E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_3,CONFERENCE_78_REFERENCEPOINT1,3.5515E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_4,CONFERENCE_78_REFERENCEPOINT1,9.4995E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_4,CONFERENCE_78_REFERENCEPOINT1,1.1047E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_4,CONFERENCE_78_REFERENCEPOINT1,5.8879E-005
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_4,CONFERENCE_78_REFERENCEPOINT1,2.3281E-005
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_1,BREAK_ROOM_78_REFERENCEPOINT1,4.1232E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_1,BREAK_ROOM_78_REFERENCEPOINT1,4.6586E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_1,BREAK_ROOM_78_REFERENCEPOINT1,2.6690E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_1,BREAK_ROOM_78_REFERENCEPOINT1,1.3395E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_2,BREAK_ROOM_78_REFERENCEPOINT1,1.3886E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_2,BREAK_ROOM_78_REFERENCEPOINT1,1.3627E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_2,BREAK_ROOM_78_REFERENCEPOINT1,1.0289E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_2,BREAK_ROOM_78_REFERENCEPOINT1,8.7965E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_3,BREAK_ROOM_78_REFERENCEPOINT1,2.2037E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_3,BREAK_ROOM_78_REFERENCEPOINT1,1.8143E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_3,BREAK_ROOM_78_REFERENCEPOINT1,1.4899E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_3,BREAK_ROOM_78_REFERENCEPOINT1,1.9130E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_4,BREAK_ROOM_78_REFERENCEPOINT1,3.0256E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_4,BREAK_ROOM_78_REFERENCEPOINT1,2.9247E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_4,BREAK_ROOM_78_REFERENCEPOINT1,2.4813E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_4,BREAK_ROOM_78_REFERENCEPOINT1,1.8197E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_1,OFFICE_OPEN_78_REFERENCEPOINT1,3.4326E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_1,OFFICE_OPEN_78_REFERENCEPOINT1,3.8966E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_1,OFFICE_OPEN_78_REFERENCEPOINT1,2.1798E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_1,OFFICE_OPEN_78_REFERENCEPOINT1,1.0091E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_2,OFFICE_OPEN_78_REFERENCEPOINT1,1.1015E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_2,OFFICE_OPEN_78_REFERENCEPOINT1,9.7054E-005
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_2,OFFICE_OPEN_78_REFERENCEPOINT1,1.5483E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_2,OFFICE_OPEN_78_REFERENCEPOINT1,2.4398E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_3,OFFICE_OPEN_78_REFERENCEPOINT1,1.6256E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_3,OFFICE_OPEN_78_REFERENCEPOINT1,1.3093E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_3,OFFICE_OPEN_78_REFERENCEPOINT1,1.2260E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_3,OFFICE_OPEN_78_REFERENCEPOINT1,1.7290E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_4,OFFICE_OPEN_78_REFERENCEPOINT1,1.2580E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_4,OFFICE_OPEN_78_REFERENCEPOINT1,1.2026E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_4,OFFICE_OPEN_78_REFERENCEPOINT1,1.0608E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_4,OFFICE_OPEN_78_REFERENCEPOINT1,8.1695E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_1,OFFICE_PRIVATE_78_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_1,OFFICE_PRIVATE_78_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_1,OFFICE_PRIVATE_78_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_1,OFFICE_PRIVATE_78_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_2,OFFICE_PRIVATE_78_REFERENCEPOINT1,3.7076E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_2,OFFICE_PRIVATE_78_REFERENCEPOINT1,3.2404E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_2,OFFICE_PRIVATE_78_REFERENCEPOINT1,3.7053E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_2,OFFICE_PRIVATE_78_REFERENCEPOINT1,3.3480E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_3,OFFICE_PRIVATE_78_REFERENCEPOINT1,1.5640E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_3,OFFICE_PRIVATE_78_REFERENCEPOINT1,1.3984E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_3,OFFICE_PRIVATE_78_REFERENCEPOINT1,1.3535E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_3,OFFICE_PRIVATE_78_REFERENCEPOINT1,1.6681E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_4,OFFICE_PRIVATE_78_REFERENCEPOINT1,3.2420E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_4,OFFICE_PRIVATE_78_REFERENCEPOINT1,2.9737E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_4,OFFICE_PRIVATE_78_REFERENCEPOINT1,3.4537E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_4,OFFICE_PRIVATE_78_REFERENCEPOINT1,3.2608E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_1,CONFERENCE_79_REFERENCEPOINT1,6.9425E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_1,CONFERENCE_79_REFERENCEPOINT1,7.7289E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_1,CONFERENCE_79_REFERENCEPOINT1,4.9365E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_1,CONFERENCE_79_REFERENCEPOINT1,2.5803E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_2,CONFERENCE_79_REFERENCEPOINT1,2.4062E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_2,CONFERENCE_79_REFERENCEPOINT1,2.3646E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_2,CONFERENCE_79_REFERENCEPOINT1,2.0268E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_2,CONFERENCE_79_REFERENCEPOINT1,1.6925E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_3,CONFERENCE_79_REFERENCEPOINT1,2.0039E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_3,CONFERENCE_79_REFERENCEPOINT1,1.6726E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_3,CONFERENCE_79_REFERENCEPOINT1,1.9223E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_3,CONFERENCE_79_REFERENCEPOINT1,2.8651E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_4,CONFERENCE_79_REFERENCEPOINT1,5.3222E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_4,CONFERENCE_79_REFERENCEPOINT1,5.0026E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_4,CONFERENCE_79_REFERENCEPOINT1,5.0371E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_4,CONFERENCE_79_REFERENCEPOINT1,4.3244E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_1,BREAK_ROOM_79_REFERENCEPOINT1,1.2009E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_1,BREAK_ROOM_79_REFERENCEPOINT1,1.2972E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_1,BREAK_ROOM_79_REFERENCEPOINT1,1.0537E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_1,BREAK_ROOM_79_REFERENCEPOINT1,7.1746E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_2,BREAK_ROOM_79_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_2,BREAK_ROOM_79_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_2,BREAK_ROOM_79_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_2,BREAK_ROOM_79_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_3,BREAK_ROOM_79_REFERENCEPOINT1,2.0957E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_3,BREAK_ROOM_79_REFERENCEPOINT1,1.7110E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_3,BREAK_ROOM_79_REFERENCEPOINT1,1.3407E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_3,BREAK_ROOM_79_REFERENCEPOINT1,1.6449E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_4,BREAK_ROOM_79_REFERENCEPOINT1,2.6163E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_4,BREAK_ROOM_79_REFERENCEPOINT1,2.3387E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_4,BREAK_ROOM_79_REFERENCEPOINT1,2.0006E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_4,BREAK_ROOM_79_REFERENCEPOINT1,1.8810E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_1,OFFICE_OPEN_79_REFERENCEPOINT1,3.1740E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_1,OFFICE_OPEN_79_REFERENCEPOINT1,3.4825E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_1,OFFICE_OPEN_79_REFERENCEPOINT1,2.1178E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_1,OFFICE_OPEN_79_REFERENCEPOINT1,1.0893E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_2,OFFICE_OPEN_79_REFERENCEPOINT1,5.8842E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_2,OFFICE_OPEN_79_REFERENCEPOINT1,5.5117E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_2,OFFICE_OPEN_79_REFERENCEPOINT1,5.5513E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_2,OFFICE_OPEN_79_REFERENCEPOINT1,4.7934E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_3,OFFICE_OPEN_79_REFERENCEPOINT1,2.2742E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_3,OFFICE_OPEN_79_REFERENCEPOINT1,1.7702E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_3,OFFICE_OPEN_79_REFERENCEPOINT1,1.4126E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_3,OFFICE_OPEN_79_REFERENCEPOINT1,2.0354E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_4,OFFICE_OPEN_79_REFERENCEPOINT1,2.5590E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_4,OFFICE_OPEN_79_REFERENCEPOINT1,2.5482E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_4,OFFICE_OPEN_79_REFERENCEPOINT1,2.4337E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_4,OFFICE_OPEN_79_REFERENCEPOINT1,1.6025E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_1,OFFICE_PRIVATE_79_REFERENCEPOINT1,4.0633E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_1,OFFICE_PRIVATE_79_REFERENCEPOINT1,3.9389E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_1,OFFICE_PRIVATE_79_REFERENCEPOINT1,3.7572E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_1,OFFICE_PRIVATE_79_REFERENCEPOINT1,2.8784E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_2,OFFICE_PRIVATE_79_REFERENCEPOINT1,4.1793E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_2,OFFICE_PRIVATE_79_REFERENCEPOINT1,3.6844E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_2,OFFICE_PRIVATE_79_REFERENCEPOINT1,3.5738E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_2,OFFICE_PRIVATE_79_REFERENCEPOINT1,2.6956E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_3,OFFICE_PRIVATE_79_REFERENCEPOINT1,3.2910E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_3,OFFICE_PRIVATE_79_REFERENCEPOINT1,2.5455E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_3,OFFICE_PRIVATE_79_REFERENCEPOINT1,1.9041E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_3,OFFICE_PRIVATE_79_REFERENCEPOINT1,2.5968E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_4,OFFICE_PRIVATE_79_REFERENCEPOINT1,1.4615E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_4,OFFICE_PRIVATE_79_REFERENCEPOINT1,1.2705E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_4,OFFICE_PRIVATE_79_REFERENCEPOINT1,1.7224E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_4,OFFICE_PRIVATE_79_REFERENCEPOINT1,2.0716E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_1,LOBBY_80_REFERENCEPOINT1,5.2749E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_1,LOBBY_80_REFERENCEPOINT1,5.9385E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_1,LOBBY_80_REFERENCEPOINT1,3.7139E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_1,LOBBY_80_REFERENCEPOINT1,1.8869E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_2,LOBBY_80_REFERENCEPOINT1,3.1633E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_2,LOBBY_80_REFERENCEPOINT1,2.9935E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_2,LOBBY_80_REFERENCEPOINT1,3.4727E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_2,LOBBY_80_REFERENCEPOINT1,2.9547E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_3,LOBBY_80_REFERENCEPOINT1,1.1614E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_3,LOBBY_80_REFERENCEPOINT1,9.7447E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_3,LOBBY_80_REFERENCEPOINT1,1.1612E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_3,LOBBY_80_REFERENCEPOINT1,1.9403E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_4,LOBBY_80_REFERENCEPOINT1,5.0224E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_4,LOBBY_80_REFERENCEPOINT1,4.9154E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_4,LOBBY_80_REFERENCEPOINT1,4.9777E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_4,LOBBY_80_REFERENCEPOINT1,3.9325E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_1,CONFERENCE_80_REFERENCEPOINT1,4.7546E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_1,CONFERENCE_80_REFERENCEPOINT1,5.4316E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_1,CONFERENCE_80_REFERENCEPOINT1,3.2915E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_1,CONFERENCE_80_REFERENCEPOINT1,1.7177E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_2,CONFERENCE_80_REFERENCEPOINT1,1.4572E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_2,CONFERENCE_80_REFERENCEPOINT1,1.2188E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_2,CONFERENCE_80_REFERENCEPOINT1,9.8873E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_2,CONFERENCE_80_REFERENCEPOINT1,9.3179E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_3,CONFERENCE_80_REFERENCEPOINT1,2.6552E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_3,CONFERENCE_80_REFERENCEPOINT1,2.0399E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_3,CONFERENCE_80_REFERENCEPOINT1,1.2763E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_3,CONFERENCE_80_REFERENCEPOINT1,1.5266E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_4,CONFERENCE_80_REFERENCEPOINT1,1.4321E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_4,CONFERENCE_80_REFERENCEPOINT1,1.4586E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_4,CONFERENCE_80_REFERENCEPOINT1,1.6152E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_4,CONFERENCE_80_REFERENCEPOINT1,1.3380E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_1,BREAK_ROOM_80_REFERENCEPOINT1,5.6569E-006
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_1,BREAK_ROOM_80_REFERENCEPOINT1,5.1516E-006
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_1,BREAK_ROOM_80_REFERENCEPOINT1,8.8181E-006
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_1,BREAK_ROOM_80_REFERENCEPOINT1,1.3111E-005
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_2,BREAK_ROOM_80_REFERENCEPOINT1,1.1694E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_2,BREAK_ROOM_80_REFERENCEPOINT1,1.2953E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_2,BREAK_ROOM_80_REFERENCEPOINT1,8.8562E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_2,BREAK_ROOM_80_REFERENCEPOINT1,4.1381E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_3,BREAK_ROOM_80_REFERENCEPOINT1,2.3152E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_3,BREAK_ROOM_80_REFERENCEPOINT1,1.8153E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_3,BREAK_ROOM_80_REFERENCEPOINT1,1.3736E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_3,BREAK_ROOM_80_REFERENCEPOINT1,1.8718E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_4,BREAK_ROOM_80_REFERENCEPOINT1,4.8713E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_4,BREAK_ROOM_80_REFERENCEPOINT1,4.6868E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_4,BREAK_ROOM_80_REFERENCEPOINT1,4.8244E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_4,BREAK_ROOM_80_REFERENCEPOINT1,3.9015E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_1,OFFICE_OPEN_80_REFERENCEPOINT1,3.6076E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_1,OFFICE_OPEN_80_REFERENCEPOINT1,4.0968E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_1,OFFICE_OPEN_80_REFERENCEPOINT1,2.5165E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_1,OFFICE_OPEN_80_REFERENCEPOINT1,1.2287E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_2,OFFICE_OPEN_80_REFERENCEPOINT1,1.5114E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_2,OFFICE_OPEN_80_REFERENCEPOINT1,1.3733E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_2,OFFICE_OPEN_80_REFERENCEPOINT1,1.3503E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_2,OFFICE_OPEN_80_REFERENCEPOINT1,1.5882E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_3,OFFICE_OPEN_80_REFERENCEPOINT1,2.9969E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_3,OFFICE_OPEN_80_REFERENCEPOINT1,2.4369E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_3,OFFICE_OPEN_80_REFERENCEPOINT1,2.2247E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_3,OFFICE_OPEN_80_REFERENCEPOINT1,3.1593E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_4,OFFICE_OPEN_80_REFERENCEPOINT1,2.9799E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_4,OFFICE_OPEN_80_REFERENCEPOINT1,2.6157E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_4,OFFICE_OPEN_80_REFERENCEPOINT1,2.9690E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_4,OFFICE_OPEN_80_REFERENCEPOINT1,3.1933E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_1,OFFICE_PRIVATE_80_REFERENCEPOINT1,3.5384E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_1,OFFICE_PRIVATE_80_REFERENCEPOINT1,3.6698E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_1,OFFICE_PRIVATE_80_REFERENCEPOINT1,3.4557E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_1,OFFICE_PRIVATE_80_REFERENCEPOINT1,2.2715E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_2,OFFICE_PRIVATE_80_REFERENCEPOINT1,3.2896E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_2,OFFICE_PRIVATE_80_REFERENCEPOINT1,3.2769E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_2,OFFICE_PRIVATE_80_REFERENCEPOINT1,3.3814E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_2,OFFICE_PRIVATE_80_REFERENCEPOINT1,2.8457E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_3,OFFICE_PRIVATE_80_REFERENCEPOINT1,1.0308E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_3,OFFICE_PRIVATE_80_REFERENCEPOINT1,9.0534E-006
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_3,OFFICE_PRIVATE_80_REFERENCEPOINT1,1.6235E-005
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_3,OFFICE_PRIVATE_80_REFERENCEPOINT1,2.7335E-005
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_4,OFFICE_PRIVATE_80_REFERENCEPOINT1,5.9763E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_4,OFFICE_PRIVATE_80_REFERENCEPOINT1,5.5936E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_4,OFFICE_PRIVATE_80_REFERENCEPOINT1,5.8528E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_4,OFFICE_PRIVATE_80_REFERENCEPOINT1,4.9476E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_1,LOBBY_81_REFERENCEPOINT1,5.5009E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_1,LOBBY_81_REFERENCEPOINT1,6.1358E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_1,LOBBY_81_REFERENCEPOINT1,3.8812E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_1,LOBBY_81_REFERENCEPOINT1,1.9784E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_2,LOBBY_81_REFERENCEPOINT1,3.5551E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_2,LOBBY_81_REFERENCEPOINT1,3.3754E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_2,LOBBY_81_REFERENCEPOINT1,3.4593E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_2,LOBBY_81_REFERENCEPOINT1,2.9883E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_3,LOBBY_81_REFERENCEPOINT1,3.8029E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_3,LOBBY_81_REFERENCEPOINT1,3.0621E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_3,LOBBY_81_REFERENCEPOINT1,2.7284E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_3,LOBBY_81_REFERENCEPOINT1,3.8399E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_4,LOBBY_81_REFERENCEPOINT1,5.2241E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_4,LOBBY_81_REFERENCEPOINT1,4.9030E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_4,LOBBY_81_REFERENCEPOINT1,4.9235E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_4,LOBBY_81_REFERENCEPOINT1,4.2334E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_1,CONFERENCE_81_REFERENCEPOINT1,7.2873E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_1,CONFERENCE_81_REFERENCEPOINT1,8.1117E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_1,CONFERENCE_81_REFERENCEPOINT1,5.1843E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_1,CONFERENCE_81_REFERENCEPOINT1,2.7137E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_2,CONFERENCE_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_2,CONFERENCE_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_2,CONFERENCE_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_2,CONFERENCE_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_3,CONFERENCE_81_REFERENCEPOINT1,3.1289E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_3,CONFERENCE_81_REFERENCEPOINT1,2.4239E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_3,CONFERENCE_81_REFERENCEPOINT1,2.2519E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_3,CONFERENCE_81_REFERENCEPOINT1,3.5915E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_4,CONFERENCE_81_REFERENCEPOINT1,7.0748E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_4,CONFERENCE_81_REFERENCEPOINT1,6.6077E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_4,CONFERENCE_81_REFERENCEPOINT1,6.6375E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_4,CONFERENCE_81_REFERENCEPOINT1,5.6337E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_1,BREAK_ROOM_81_REFERENCEPOINT1,7.0950E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_1,BREAK_ROOM_81_REFERENCEPOINT1,7.8983E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_1,BREAK_ROOM_81_REFERENCEPOINT1,5.0459E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_1,BREAK_ROOM_81_REFERENCEPOINT1,2.6386E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_2,BREAK_ROOM_81_REFERENCEPOINT1,5.6733E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_2,BREAK_ROOM_81_REFERENCEPOINT1,5.3138E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_2,BREAK_ROOM_81_REFERENCEPOINT1,5.3521E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_2,BREAK_ROOM_81_REFERENCEPOINT1,4.6208E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_3,BREAK_ROOM_81_REFERENCEPOINT1,1.2279E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_3,BREAK_ROOM_81_REFERENCEPOINT1,9.9478E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_3,BREAK_ROOM_81_REFERENCEPOINT1,1.2925E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_3,BREAK_ROOM_81_REFERENCEPOINT1,2.1270E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_4,BREAK_ROOM_81_REFERENCEPOINT1,5.0831E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_4,BREAK_ROOM_81_REFERENCEPOINT1,4.7633E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_4,BREAK_ROOM_81_REFERENCEPOINT1,4.8285E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_4,BREAK_ROOM_81_REFERENCEPOINT1,4.0581E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_1,OFFICE_PRIVATE_81_REFERENCEPOINT1,2.4586E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_1,OFFICE_PRIVATE_81_REFERENCEPOINT1,2.6512E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_1,OFFICE_PRIVATE_81_REFERENCEPOINT1,2.4424E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_1,OFFICE_PRIVATE_81_REFERENCEPOINT1,1.4915E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_2,OFFICE_PRIVATE_81_REFERENCEPOINT1,7.0108E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_2,OFFICE_PRIVATE_81_REFERENCEPOINT1,6.5617E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_2,OFFICE_PRIVATE_81_REFERENCEPOINT1,6.6096E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_2,OFFICE_PRIVATE_81_REFERENCEPOINT1,5.6960E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_3,OFFICE_PRIVATE_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_3,OFFICE_PRIVATE_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_3,OFFICE_PRIVATE_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_3,OFFICE_PRIVATE_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_4,OFFICE_PRIVATE_81_REFERENCEPOINT1,3.0210E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_4,OFFICE_PRIVATE_81_REFERENCEPOINT1,2.9318E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_4,OFFICE_PRIVATE_81_REFERENCEPOINT1,2.3530E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_4,OFFICE_PRIVATE_81_REFERENCEPOINT1,1.3176E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_1,LOBBY_82_REFERENCEPOINT1,4.5145E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_1,LOBBY_82_REFERENCEPOINT1,5.0411E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_1,LOBBY_82_REFERENCEPOINT1,3.1711E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_1,LOBBY_82_REFERENCEPOINT1,1.5929E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_2,LOBBY_82_REFERENCEPOINT1,4.9963E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_2,LOBBY_82_REFERENCEPOINT1,4.6444E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_2,LOBBY_82_REFERENCEPOINT1,4.6819E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_2,LOBBY_82_REFERENCEPOINT1,3.9662E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_3,LOBBY_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_3,LOBBY_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_3,LOBBY_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_3,LOBBY_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_4,LOBBY_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_4,LOBBY_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_4,LOBBY_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_4,LOBBY_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_1,CONFERENCE_82_REFERENCEPOINT1,6.3739E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_1,CONFERENCE_82_REFERENCEPOINT1,7.1465E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_1,CONFERENCE_82_REFERENCEPOINT1,4.4294E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_1,CONFERENCE_82_REFERENCEPOINT1,2.1635E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_2,CONFERENCE_82_REFERENCEPOINT1,2.3869E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_2,CONFERENCE_82_REFERENCEPOINT1,2.2969E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_2,CONFERENCE_82_REFERENCEPOINT1,2.7315E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_2,CONFERENCE_82_REFERENCEPOINT1,2.6278E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_3,CONFERENCE_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_3,CONFERENCE_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_3,CONFERENCE_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_3,CONFERENCE_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_4,CONFERENCE_82_REFERENCEPOINT1,5.6172E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_4,CONFERENCE_82_REFERENCEPOINT1,5.2317E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_4,CONFERENCE_82_REFERENCEPOINT1,5.2563E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_4,CONFERENCE_82_REFERENCEPOINT1,4.4279E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_1,BREAK_ROOM_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_1,BREAK_ROOM_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_1,BREAK_ROOM_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_1,BREAK_ROOM_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_2,BREAK_ROOM_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_2,BREAK_ROOM_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_2,BREAK_ROOM_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_2,BREAK_ROOM_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_3,BREAK_ROOM_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_3,BREAK_ROOM_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_3,BREAK_ROOM_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_3,BREAK_ROOM_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_4,BREAK_ROOM_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_4,BREAK_ROOM_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_4,BREAK_ROOM_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_4,BREAK_ROOM_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_82_DAYLIGHT,OFFICE_OPEN_82,OFFICE_OPEN_82_WINDOW_1,OFFICE_OPEN_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_82_DAYLIGHT,OFFICE_OPEN_82,OFFICE_OPEN_82_WINDOW_1,OFFICE_OPEN_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_82_DAYLIGHT,OFFICE_OPEN_82,OFFICE_OPEN_82_WINDOW_1,OFFICE_OPEN_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_82_DAYLIGHT,OFFICE_OPEN_82,OFFICE_OPEN_82_WINDOW_1,OFFICE_OPEN_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_82_DAYLIGHT,OFFICE_OPEN_82,OFFICE_OPEN_82_WINDOW_2,OFFICE_OPEN_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_82_DAYLIGHT,OFFICE_OPEN_82,OFFICE_OPEN_82_WINDOW_2,OFFICE_OPEN_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_82_DAYLIGHT,OFFICE_OPEN_82,OFFICE_OPEN_82_WINDOW_2,OFFICE_OPEN_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_82_DAYLIGHT,OFFICE_OPEN_82,OFFICE_OPEN_82_WINDOW_2,OFFICE_OPEN_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_82_DAYLIGHT,OFFICE_OPEN_82,OFFICE_OPEN_82_WINDOW_3,OFFICE_OPEN_82_REFERENCEPOINT1,2.4500E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_82_DAYLIGHT,OFFICE_OPEN_82,OFFICE_OPEN_82_WINDOW_3,OFFICE_OPEN_82_REFERENCEPOINT1,1.9819E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_82_DAYLIGHT,OFFICE_OPEN_82,OFFICE_OPEN_82_WINDOW_3,OFFICE_OPEN_82_REFERENCEPOINT1,1.7710E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_82_DAYLIGHT,OFFICE_OPEN_82,OFFICE_OPEN_82_WINDOW_3,OFFICE_OPEN_82_REFERENCEPOINT1,2.4734E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_82_DAYLIGHT,OFFICE_OPEN_82,OFFICE_OPEN_82_WINDOW_4,OFFICE_OPEN_82_REFERENCEPOINT1,1.7525E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_82_DAYLIGHT,OFFICE_OPEN_82,OFFICE_OPEN_82_WINDOW_4,OFFICE_OPEN_82_REFERENCEPOINT1,1.6293E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_82_DAYLIGHT,OFFICE_OPEN_82,OFFICE_OPEN_82_WINDOW_4,OFFICE_OPEN_82_REFERENCEPOINT1,1.7894E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_82_DAYLIGHT,OFFICE_OPEN_82,OFFICE_OPEN_82_WINDOW_4,OFFICE_OPEN_82_REFERENCEPOINT1,1.7355E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_1,OFFICE_PRIVATE_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_1,OFFICE_PRIVATE_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_1,OFFICE_PRIVATE_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_1,OFFICE_PRIVATE_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_2,OFFICE_PRIVATE_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_2,OFFICE_PRIVATE_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_2,OFFICE_PRIVATE_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_2,OFFICE_PRIVATE_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_3,OFFICE_PRIVATE_82_REFERENCEPOINT1,3.8154E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_3,OFFICE_PRIVATE_82_REFERENCEPOINT1,2.9962E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_3,OFFICE_PRIVATE_82_REFERENCEPOINT1,2.6329E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_3,OFFICE_PRIVATE_82_REFERENCEPOINT1,3.9023E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_4,OFFICE_PRIVATE_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_4,OFFICE_PRIVATE_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_4,OFFICE_PRIVATE_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_4,OFFICE_PRIVATE_82_REFERENCEPOINT1,0.0000
Environment:WarmupDays,  8
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,LOBBY_0,RunPeriod: YEAR ROUND RUN PERIOD,8.4359078121E-002,0.1220689116,Pass,Pass,7.4036069926E-003,1.1008037844E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_0,RunPeriod: YEAR ROUND RUN PERIOD,7.6741685403E-002,8.8167412994E-002,Pass,Pass,8.1375148307E-003,9.5275288818E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_0,RunPeriod: YEAR ROUND RUN PERIOD,8.2652311852E-002,0.1031125649,Pass,Pass,8.0844672911E-003,1.0340906474E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_0,RunPeriod: YEAR ROUND RUN PERIOD,0.1115843446,0.1298387137,Pass,Pass,8.6265705758E-003,1.0165888584E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_0,RunPeriod: YEAR ROUND RUN PERIOD,0.1316317641,0.1584917147,Pass,Pass,1.0918473808E-002,1.3883052212E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_0,RunPeriod: YEAR ROUND RUN PERIOD,0.1667743559,0.1877519608,Pass,Pass,1.3638203967E-002,1.5742088619E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_1,RunPeriod: YEAR ROUND RUN PERIOD,7.3096142419E-002,8.4578037761E-002,Pass,Pass,7.2417845309E-003,8.5135453957E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_1,RunPeriod: YEAR ROUND RUN PERIOD,8.2512941698E-002,9.4727661127E-002,Pass,Pass,8.3736975114E-003,9.7790422370E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_1,RunPeriod: YEAR ROUND RUN PERIOD,0.1086405468,0.1462305947,Pass,Pass,9.4679684141E-003,1.3558350956E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_1,RunPeriod: YEAR ROUND RUN PERIOD,8.9664964697E-002,0.1073044399,Pass,Pass,7.1919838459E-003,8.9344188234E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_1,RunPeriod: YEAR ROUND RUN PERIOD,6.7934952324E-002,7.5085259666E-002,Pass,Pass,7.5391672342E-003,8.4678748209E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_1,RunPeriod: YEAR ROUND RUN PERIOD,0.1290881096,0.1431945371,Pass,Pass,1.0945297458E-002,1.3170139769E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_1,RunPeriod: YEAR ROUND RUN PERIOD,0.1137723555,0.1342140580,Pass,Pass,9.3898299985E-003,1.1431350169E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_2,RunPeriod: YEAR ROUND RUN PERIOD,5.3081641269E-002,5.9491526783E-002,Pass,Pass,5.1607288863E-003,6.7003326185E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_2,RunPeriod: YEAR ROUND RUN PERIOD,7.2186018744E-002,8.0160186102E-002,Pass,Pass,6.5455167345E-003,8.2697331330E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_2,RunPeriod: YEAR ROUND RUN PERIOD,9.2123373496E-002,0.1019007801,Pass,Pass,9.7972394916E-003,1.1043083378E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_2,RunPeriod: YEAR ROUND RUN PERIOD,3.6877242634E-002,4.3433929298E-002,Pass,Pass,4.7114076920E-003,5.7333296597E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_2,RunPeriod: YEAR ROUND RUN PERIOD,0.1424961223,0.1885500127,Pass,Pass,1.0647055073E-002,1.4866031658E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_2,RunPeriod: YEAR ROUND RUN PERIOD,0.1335865010,0.1533161570,Pass,Pass,1.0701732501E-002,1.2606574139E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_3,RunPeriod: YEAR ROUND RUN PERIOD,5.9913357828E-002,6.7929719448E-002,Pass,Pass,6.4383537664E-003,7.3971830282E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_3,RunPeriod: YEAR ROUND RUN PERIOD,0.1154405124,0.1315024075,Pass,Pass,1.0417663573E-002,1.2111747386E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_3,RunPeriod: YEAR ROUND RUN PERIOD,8.3782901979E-002,0.1017107988,Pass,Pass,7.6838538891E-003,8.9961341489E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_3,RunPeriod: YEAR ROUND RUN PERIOD,3.8675854296E-002,4.2122145211E-002,Pass,Pass,4.9688890191E-003,5.4663812750E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_3,RunPeriod: YEAR ROUND RUN PERIOD,0.1503054650,0.1824654114,Pass,Pass,1.1593603552E-002,1.4698867750E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_3,RunPeriod: YEAR ROUND RUN PERIOD,0.1509149538,0.1822368198,Pass,Pass,9.7944196783E-003,1.3239284614E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_4,RunPeriod: YEAR ROUND RUN PERIOD,7.5288362931E-002,8.8091310417E-002,Pass,Pass,7.1670003087E-003,8.5747083551E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_4,RunPeriod: YEAR ROUND RUN PERIOD,0.1187312322,0.1334647531,Pass,Pass,1.0649580078E-002,1.2210111756E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_4,RunPeriod: YEAR ROUND RUN PERIOD,7.9386361705E-002,0.1000271004,Pass,Pass,7.3839395134E-003,9.9403799210E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_4,RunPeriod: YEAR ROUND RUN PERIOD,9.6576274785E-002,0.1125309684,Pass,Pass,8.4141389046E-003,9.9594127809E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_4,RunPeriod: YEAR ROUND RUN PERIOD,7.4089253655E-002,8.4585837883E-002,Pass,Pass,7.7338743782E-003,8.9709451419E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_4,RunPeriod: YEAR ROUND RUN PERIOD,0.1222347346,0.1284407763,Pass,Pass,8.5495452446E-003,9.5436098348E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_4,RunPeriod: YEAR ROUND RUN PERIOD,8.3855444262E-002,9.5288137308E-002,Pass,Pass,6.2753205873E-003,8.0802310005E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_5,RunPeriod: YEAR ROUND RUN PERIOD,9.7549820626E-002,0.1091895770,Pass,Pass,9.0389630221E-003,1.0283837607E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_5,RunPeriod: YEAR ROUND RUN PERIOD,8.6470593065E-002,9.7460016979E-002,Pass,Pass,8.4593282534E-003,9.6854334579E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_5,RunPeriod: YEAR ROUND RUN PERIOD,8.7625068411E-002,9.6354000866E-002,Pass,Pass,9.3405493106E-003,1.0433098452E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_5,RunPeriod: YEAR ROUND RUN PERIOD,9.9691213164E-002,0.1229641624,Pass,Pass,8.1066719353E-003,1.0235206639E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_5,RunPeriod: YEAR ROUND RUN PERIOD,0.1383593377,0.1565441386,Pass,Pass,1.0592840296E-002,1.2570731033E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_5,RunPeriod: YEAR ROUND RUN PERIOD,0.1352738573,0.1544106492,Pass,Pass,1.0740203867E-002,1.2742243815E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_6,RunPeriod: YEAR ROUND RUN PERIOD,6.0022185470E-002,6.8454874021E-002,Pass,Pass,6.3094542614E-003,7.2928712509E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_6,RunPeriod: YEAR ROUND RUN PERIOD,9.0013171647E-002,0.1000329309,Pass,Pass,8.6116937554E-003,9.7162998813E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_6,RunPeriod: YEAR ROUND RUN PERIOD,7.1426529528E-002,9.1154551487E-002,Pass,Pass,6.9091568973E-003,9.0056148588E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_6,RunPeriod: YEAR ROUND RUN PERIOD,0.1237355537,0.1358993613,Pass,Pass,1.0229513346E-002,1.1441164482E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_6,RunPeriod: YEAR ROUND RUN PERIOD,3.7216381358E-002,4.1882683391E-002,Pass,Pass,4.6540993623E-003,5.2971794646E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_6,RunPeriod: YEAR ROUND RUN PERIOD,0.2071090941,0.2283521946,Pass,Pass,1.5356582240E-002,1.7514923920E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_7,RunPeriod: YEAR ROUND RUN PERIOD,9.3110275074E-002,0.1027179312,Pass,Pass,8.7679425851E-003,9.8163677208E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_7,RunPeriod: YEAR ROUND RUN PERIOD,0.1201242075,0.1406033392,Pass,Pass,1.0205647523E-002,1.2505523403E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_7,RunPeriod: YEAR ROUND RUN PERIOD,0.1137272311,0.1430066604,Pass,Pass,8.2739158805E-003,1.1883634570E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_7,RunPeriod: YEAR ROUND RUN PERIOD,5.4791936660E-002,6.2393492994E-002,Pass,Pass,6.0569540542E-003,6.9776953552E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_7,RunPeriod: YEAR ROUND RUN PERIOD,0.1038586501,0.1322959423,Pass,Pass,8.9963549791E-003,1.1237967444E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_7,RunPeriod: YEAR ROUND RUN PERIOD,0.1116671645,0.1309636020,Pass,Pass,8.5512810041E-003,1.1089200436E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_8,RunPeriod: YEAR ROUND RUN PERIOD,9.4030445561E-002,0.1091386806,Pass,Pass,8.4790240785E-003,9.9803460319E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_8,RunPeriod: YEAR ROUND RUN PERIOD,9.2154028255E-002,0.1093671191,Pass,Pass,8.8731214306E-003,1.1153374214E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_8,RunPeriod: YEAR ROUND RUN PERIOD,0.1066321848,0.1199604384,Pass,Pass,9.1850384433E-003,1.0475366533E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_8,RunPeriod: YEAR ROUND RUN PERIOD,3.7645718849E-002,4.0854748721E-002,Pass,Pass,4.7802555216E-003,5.2320418154E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_8,RunPeriod: YEAR ROUND RUN PERIOD,0.1089777987,0.1246590409,Pass,Pass,9.8889339120E-003,1.1501393431E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_8,RunPeriod: YEAR ROUND RUN PERIOD,0.1816995421,0.2048370617,Pass,Pass,1.3732942152E-002,1.5821595132E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_9,RunPeriod: YEAR ROUND RUN PERIOD,6.8524814914E-002,8.1126437206E-002,Pass,Pass,6.5905364356E-003,8.4370261789E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_9,RunPeriod: YEAR ROUND RUN PERIOD,6.6828251113E-002,8.5646471595E-002,Pass,Pass,6.0715656966E-003,8.1498109181E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_9,RunPeriod: YEAR ROUND RUN PERIOD,9.8058909282E-002,0.1120292926,Pass,Pass,9.2089866449E-003,1.0849272274E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_9,RunPeriod: YEAR ROUND RUN PERIOD,9.6898113080E-002,0.1118564101,Pass,Pass,8.2793045558E-003,9.6893472068E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_9,RunPeriod: YEAR ROUND RUN PERIOD,9.0520491218E-002,0.1216645515,Pass,Pass,6.4012648188E-003,8.7368162281E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_10,RunPeriod: YEAR ROUND RUN PERIOD,6.2513955060E-002,7.5206919750E-002,Pass,Pass,5.8578219940E-003,8.2220025297E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_10,RunPeriod: YEAR ROUND RUN PERIOD,7.0670308354E-002,8.8115165475E-002,Pass,Pass,6.9572625281E-003,9.1074092557E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_10,RunPeriod: YEAR ROUND RUN PERIOD,0.1389567042,0.1581115108,Pass,Pass,1.2061303037E-002,1.4029954342E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_10,RunPeriod: YEAR ROUND RUN PERIOD,0.1048474711,0.1185078623,Pass,Pass,9.0264606151E-003,1.0333784693E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_10,RunPeriod: YEAR ROUND RUN PERIOD,4.4043895608E-002,4.9929481380E-002,Pass,Pass,5.1762145821E-003,5.9439847601E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_10,RunPeriod: YEAR ROUND RUN PERIOD,0.1288540321,0.1544874976,Pass,Pass,9.9324340670E-003,1.2973158702E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_10,RunPeriod: YEAR ROUND RUN PERIOD,0.1256869193,0.1388528910,Pass,Pass,1.0219324504E-002,1.1736049676E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_11,RunPeriod: YEAR ROUND RUN PERIOD,6.1871994227E-002,6.8594957554E-002,Pass,Pass,6.3824460604E-003,7.1604588621E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_11,RunPeriod: YEAR ROUND RUN PERIOD,8.9433155689E-002,0.1040436042,Pass,Pass,8.4427792328E-003,9.9862551214E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_11,RunPeriod: YEAR ROUND RUN PERIOD,8.7442672626E-002,9.9720626284E-002,Pass,Pass,8.7720909081E-003,1.0209141339E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_11,RunPeriod: YEAR ROUND RUN PERIOD,9.7133543050E-002,0.1198633688,Pass,Pass,8.1065231929E-003,1.0038775115E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_11,RunPeriod: YEAR ROUND RUN PERIOD,5.1034172794E-002,5.7616461180E-002,Pass,Pass,5.8016288493E-003,6.6323171061E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_11,RunPeriod: YEAR ROUND RUN PERIOD,0.1112075597,0.1251686647,Pass,Pass,8.5268284016E-003,1.0602283333E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_11,RunPeriod: YEAR ROUND RUN PERIOD,0.1119208499,0.1413377178,Pass,Pass,8.9024548606E-003,1.1277529245E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_12,RunPeriod: YEAR ROUND RUN PERIOD,5.6701575745E-002,7.0262003747E-002,Pass,Pass,5.5848497311E-003,7.4348592687E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_12,RunPeriod: YEAR ROUND RUN PERIOD,9.5731827497E-002,0.1116582943,Pass,Pass,8.8630895257E-003,1.0520779364E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_12,RunPeriod: YEAR ROUND RUN PERIOD,9.5762568662E-002,0.1148117065,Pass,Pass,8.9405603456E-003,1.0906838542E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_12,RunPeriod: YEAR ROUND RUN PERIOD,9.7410748823E-002,0.1149589241,Pass,Pass,8.2368825927E-003,9.8675113243E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_12,RunPeriod: YEAR ROUND RUN PERIOD,5.6485257967E-002,6.2497601858E-002,Pass,Pass,6.3363708175E-003,7.1032757753E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_12,RunPeriod: YEAR ROUND RUN PERIOD,0.1345776124,0.1609189621,Pass,Pass,1.0712445396E-002,1.2940010658E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_13,RunPeriod: YEAR ROUND RUN PERIOD,7.2067217192E-002,8.4187327228E-002,Pass,Pass,6.8846890733E-003,8.1477666672E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_13,RunPeriod: YEAR ROUND RUN PERIOD,0.1035967881,0.1272096438,Pass,Pass,8.1578874462E-003,1.0808718839E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_13,RunPeriod: YEAR ROUND RUN PERIOD,8.9438688585E-002,0.1082223692,Pass,Pass,8.0358613000E-003,1.0662089588E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_13,RunPeriod: YEAR ROUND RUN PERIOD,9.5349653173E-002,0.1070275960,Pass,Pass,8.3305912977E-003,9.4550150723E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_13,RunPeriod: YEAR ROUND RUN PERIOD,0.1285606295,0.1464200637,Pass,Pass,1.1185683078E-002,1.3396627339E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_13,RunPeriod: YEAR ROUND RUN PERIOD,0.1172575632,0.1384215146,Pass,Pass,9.3401140470E-003,1.1251648382E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_14,RunPeriod: YEAR ROUND RUN PERIOD,9.3870908057E-002,0.1168443914,Pass,Pass,7.9333618009E-003,1.0513685799E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_14,RunPeriod: YEAR ROUND RUN PERIOD,9.0778557118E-002,0.1024155275,Pass,Pass,8.6232222343E-003,9.8589745829E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_14,RunPeriod: YEAR ROUND RUN PERIOD,9.7139417869E-002,0.1182761351,Pass,Pass,7.9114206861E-003,1.0531568326E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_14,RunPeriod: YEAR ROUND RUN PERIOD,8.1263160894E-002,9.3355758089E-002,Pass,Pass,7.1873018400E-003,8.4430128884E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_14,RunPeriod: YEAR ROUND RUN PERIOD,5.9190937445E-002,6.9966260229E-002,Pass,Pass,6.2325485365E-003,7.9792476617E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_14,RunPeriod: YEAR ROUND RUN PERIOD,9.4385846479E-002,0.1128303355,Pass,Pass,7.9527233431E-003,1.0199829308E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_15,RunPeriod: YEAR ROUND RUN PERIOD,8.8294586620E-002,9.9922395401E-002,Pass,Pass,7.7532519458E-003,9.8027109401E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_15,RunPeriod: YEAR ROUND RUN PERIOD,0.1272023280,0.1476686357,Pass,Pass,1.0523030454E-002,1.2533127280E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_15,RunPeriod: YEAR ROUND RUN PERIOD,9.7943356385E-002,0.1209572244,Pass,Pass,9.0871022783E-003,1.1829387413E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_15,RunPeriod: YEAR ROUND RUN PERIOD,4.5664264662E-002,5.5969795198E-002,Pass,Pass,5.0750612940E-003,6.6056517324E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_15,RunPeriod: YEAR ROUND RUN PERIOD,0.1167588405,0.1363002442,Pass,Pass,9.2107027070E-003,1.1374182803E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_15,RunPeriod: YEAR ROUND RUN PERIOD,0.1135408616,0.1321898519,Pass,Pass,9.3747170064E-003,1.1109042002E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_16,RunPeriod: YEAR ROUND RUN PERIOD,5.8926269875E-002,6.4616163004E-002,Pass,Pass,5.9091970376E-003,7.1983796271E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_16,RunPeriod: YEAR ROUND RUN PERIOD,8.4333027574E-002,0.1083526303,Pass,Pass,7.3345865704E-003,9.8557350713E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_16,RunPeriod: YEAR ROUND RUN PERIOD,0.1431964222,0.1810141473,Pass,Pass,1.1150184449E-002,1.4992509355E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_16,RunPeriod: YEAR ROUND RUN PERIOD,9.9130405803E-002,0.1098975633,Pass,Pass,8.6258483546E-003,9.6880398973E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_16,RunPeriod: YEAR ROUND RUN PERIOD,4.7134256584E-002,5.3018629086E-002,Pass,Pass,5.4236868775E-003,6.1756351949E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_16,RunPeriod: YEAR ROUND RUN PERIOD,0.1043043777,0.1304935666,Pass,Pass,8.0784752111E-003,1.0991529561E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_16,RunPeriod: YEAR ROUND RUN PERIOD,9.7346130725E-002,0.1126708992,Pass,Pass,7.7675162303E-003,9.5906162879E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_17,RunPeriod: YEAR ROUND RUN PERIOD,7.7567054158E-002,9.2849152465E-002,Pass,Pass,6.8980127556E-003,9.0890069810E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_17,RunPeriod: YEAR ROUND RUN PERIOD,0.1006294326,0.1178601068,Pass,Pass,8.0374171466E-003,9.9843122572E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_17,RunPeriod: YEAR ROUND RUN PERIOD,9.1326335154E-002,0.1067726456,Pass,Pass,8.4071836156E-003,1.0203103816E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_17,RunPeriod: YEAR ROUND RUN PERIOD,0.1052989330,0.1339934367,Pass,Pass,7.9451837822E-003,1.0454614356E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_17,RunPeriod: YEAR ROUND RUN PERIOD,6.0056388556E-002,7.0758378779E-002,Pass,Pass,6.2819396693E-003,7.5215894642E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_17,RunPeriod: YEAR ROUND RUN PERIOD,0.1217385829,0.1482896499,Pass,Pass,9.3878931497E-003,1.2560806851E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_17,RunPeriod: YEAR ROUND RUN PERIOD,0.1454370616,0.1698347046,Pass,Pass,1.0605910953E-002,1.2720989121E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_18,RunPeriod: YEAR ROUND RUN PERIOD,5.5247367873E-002,6.2206794617E-002,Pass,Pass,5.8385577199E-003,6.6533437940E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_18,RunPeriod: YEAR ROUND RUN PERIOD,8.5239990757E-002,0.1047782888,Pass,Pass,7.0578062209E-003,8.9095494105E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_18,RunPeriod: YEAR ROUND RUN PERIOD,9.1744500673E-002,0.1167146870,Pass,Pass,8.4132947374E-003,1.1242105067E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_18,RunPeriod: YEAR ROUND RUN PERIOD,8.5723975978E-002,0.1086777448,Pass,Pass,7.1290994096E-003,9.1976665488E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_18,RunPeriod: YEAR ROUND RUN PERIOD,5.4735572281E-002,6.4814793190E-002,Pass,Pass,5.9976341312E-003,6.9812354731E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_18,RunPeriod: YEAR ROUND RUN PERIOD,9.9386232003E-002,0.1223366413,Pass,Pass,8.6706214045E-003,1.1429854051E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_18,RunPeriod: YEAR ROUND RUN PERIOD,0.1043169298,0.1267887696,Pass,Pass,8.4640451679E-003,1.0507539581E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_19,RunPeriod: YEAR ROUND RUN PERIOD,6.7865341171E-002,7.5993673507E-002,Pass,Pass,6.7886473077E-003,7.7054672451E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_19,RunPeriod: YEAR ROUND RUN PERIOD,8.5053288875E-002,9.6762786919E-002,Pass,Pass,8.0662811231E-003,9.3110896151E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_19,RunPeriod: YEAR ROUND RUN PERIOD,5.5133738207E-002,5.2172946547E-002,Pass,Pass,4.2934356665E-003,4.2348545656E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_19,RunPeriod: YEAR ROUND RUN PERIOD,7.7896354731E-002,9.9365811142E-002,Pass,Pass,6.3723494434E-003,8.3318293545E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_19,RunPeriod: YEAR ROUND RUN PERIOD,4.6001690691E-002,5.1149092020E-002,Pass,Pass,5.3731536537E-003,6.0452450964E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_19,RunPeriod: YEAR ROUND RUN PERIOD,0.1292525348,0.1508645480,Pass,Pass,9.6297180475E-003,1.1506235187E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_20,RunPeriod: YEAR ROUND RUN PERIOD,6.1912659718E-002,7.6102556060E-002,Pass,Pass,5.9185629390E-003,7.7187166523E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_20,RunPeriod: YEAR ROUND RUN PERIOD,6.9065993189E-002,8.1315673334E-002,Pass,Pass,5.2206003188E-003,7.1574317139E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_20,RunPeriod: YEAR ROUND RUN PERIOD,0.1451338520,0.1648948232,Pass,Pass,1.2214076480E-002,1.4155580385E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_20,RunPeriod: YEAR ROUND RUN PERIOD,9.7570910198E-002,0.1148211345,Pass,Pass,8.1292295603E-003,9.7082955962E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_20,RunPeriod: YEAR ROUND RUN PERIOD,3.5804601809E-002,4.0595588148E-002,Pass,Pass,4.3802067446E-003,5.0193906299E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_20,RunPeriod: YEAR ROUND RUN PERIOD,0.1343029518,0.1544627221,Pass,Pass,1.0478478307E-002,1.2594339153E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_20,RunPeriod: YEAR ROUND RUN PERIOD,0.1468305067,0.1671553310,Pass,Pass,1.1309735933E-002,1.3143194499E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_21,RunPeriod: YEAR ROUND RUN PERIOD,6.0327188119E-002,6.7712333127E-002,Pass,Pass,6.0520468364E-003,6.9269292220E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_21,RunPeriod: YEAR ROUND RUN PERIOD,7.2840689107E-002,8.6430568950E-002,Pass,Pass,6.9921401117E-003,8.3702447245E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_21,RunPeriod: YEAR ROUND RUN PERIOD,0.1248353231,0.1441038610,Pass,Pass,1.0530989828E-002,1.2488080289E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_21,RunPeriod: YEAR ROUND RUN PERIOD,7.7856307752E-002,9.4217281828E-002,Pass,Pass,6.7564852785E-003,8.2073109611E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_21,RunPeriod: YEAR ROUND RUN PERIOD,4.2554448793E-002,5.3461800797E-002,Pass,Pass,4.7223454262E-003,6.0504947578E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_21,RunPeriod: YEAR ROUND RUN PERIOD,0.1381575182,0.1734681850,Pass,Pass,1.0469236811E-002,1.3555092646E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_21,RunPeriod: YEAR ROUND RUN PERIOD,8.5951095357E-002,0.1151227123,Pass,Pass,6.6069824401E-003,9.0358575164E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_22,RunPeriod: YEAR ROUND RUN PERIOD,6.3305504732E-002,7.9812140618E-002,Pass,Pass,5.4095137689E-003,7.0618759666E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_22,RunPeriod: YEAR ROUND RUN PERIOD,9.4634817630E-002,0.1193879016,Pass,Pass,8.0046723127E-003,1.0512170005E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_22,RunPeriod: YEAR ROUND RUN PERIOD,6.3922656504E-002,7.2876065951E-002,Pass,Pass,5.8428489068E-003,6.7563486410E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_22,RunPeriod: YEAR ROUND RUN PERIOD,0.1314854419,0.1469016778,Pass,Pass,1.0213664745E-002,1.1657217389E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_22,RunPeriod: YEAR ROUND RUN PERIOD,6.4058076307E-002,7.9414621808E-002,Pass,Pass,6.6320404729E-003,8.2091329254E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_22,RunPeriod: YEAR ROUND RUN PERIOD,8.7316387832E-002,0.1186631700,Pass,Pass,6.3507085641E-003,8.8519760050E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_22,RunPeriod: YEAR ROUND RUN PERIOD,0.1522944292,0.1808821551,Pass,Pass,1.0002281665E-002,1.3280614521E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_23,RunPeriod: YEAR ROUND RUN PERIOD,5.5194902845E-002,6.0725455298E-002,Pass,Pass,5.8225971618E-003,6.4948500260E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_23,RunPeriod: YEAR ROUND RUN PERIOD,7.7440349756E-002,8.6416623888E-002,Pass,Pass,7.7187607141E-003,8.7539100569E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_23,RunPeriod: YEAR ROUND RUN PERIOD,9.6718131929E-002,0.1122027654,Pass,Pass,9.0146667325E-003,1.0646171465E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_23,RunPeriod: YEAR ROUND RUN PERIOD,0.1098973980,0.1367424253,Pass,Pass,8.2534554904E-003,1.1528328267E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_23,RunPeriod: YEAR ROUND RUN PERIOD,0.1135839452,0.1319103282,Pass,Pass,9.4915338055E-003,1.1580432815E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_24,RunPeriod: YEAR ROUND RUN PERIOD,5.3946742518E-002,6.7872654530E-002,Pass,Pass,5.0161376700E-003,6.7517624141E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_24,RunPeriod: YEAR ROUND RUN PERIOD,0.1002527641,0.1169738797,Pass,Pass,8.8445333249E-003,1.0514551898E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_24,RunPeriod: YEAR ROUND RUN PERIOD,6.7170088275E-002,9.2540145135E-002,Pass,Pass,5.3885298348E-003,7.7545469024E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_24,RunPeriod: YEAR ROUND RUN PERIOD,9.4566017060E-002,0.1203575334,Pass,Pass,7.4216023446E-003,9.6206269540E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_24,RunPeriod: YEAR ROUND RUN PERIOD,3.7263388275E-002,4.2706050255E-002,Pass,Pass,4.5292666265E-003,5.2464213990E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_24,RunPeriod: YEAR ROUND RUN PERIOD,9.8851330981E-002,0.1226941358,Pass,Pass,8.5467177477E-003,1.0737370029E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_24,RunPeriod: YEAR ROUND RUN PERIOD,0.1156462820,0.1362250639,Pass,Pass,9.0166663293E-003,1.1015619985E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_25,RunPeriod: YEAR ROUND RUN PERIOD,5.2210149931E-002,6.0249677846E-002,Pass,Pass,5.2837903970E-003,6.6772075393E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_25,RunPeriod: YEAR ROUND RUN PERIOD,0.1207808600,0.1366214398,Pass,Pass,1.0020019125E-002,1.1564587177E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_25,RunPeriod: YEAR ROUND RUN PERIOD,6.6938227727E-002,9.7260282754E-002,Pass,Pass,5.8848357565E-003,8.9136852894E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_25,RunPeriod: YEAR ROUND RUN PERIOD,8.3815831819E-002,9.4810208742E-002,Pass,Pass,7.3908370297E-003,8.4945674721E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_25,RunPeriod: YEAR ROUND RUN PERIOD,5.9501718832E-002,6.7605001150E-002,Pass,Pass,6.0971519528E-003,7.7975559274E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_25,RunPeriod: YEAR ROUND RUN PERIOD,0.1062388922,0.1197016956,Pass,Pass,9.3793647316E-003,1.0703675218E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_25,RunPeriod: YEAR ROUND RUN PERIOD,7.5478721226E-002,8.8284980552E-002,Pass,Pass,5.1968007265E-003,6.3506083884E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_26,RunPeriod: YEAR ROUND RUN PERIOD,5.3925126780E-002,6.3833040183E-002,Pass,Pass,5.5593721999E-003,6.6986016209E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_26,RunPeriod: YEAR ROUND RUN PERIOD,9.5037844145E-002,0.1256674787,Pass,Pass,7.7212575415E-003,1.0674062164E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_26,RunPeriod: YEAR ROUND RUN PERIOD,9.2017984748E-002,0.1081279117,Pass,Pass,7.6536449258E-003,9.1383402933E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_26,RunPeriod: YEAR ROUND RUN PERIOD,3.7460228547E-002,4.2287193731E-002,Pass,Pass,4.5404323620E-003,5.1805993028E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_26,RunPeriod: YEAR ROUND RUN PERIOD,9.6918633439E-002,0.1295021870,Pass,Pass,7.3170513693E-003,1.0598816300E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_26,RunPeriod: YEAR ROUND RUN PERIOD,0.1021085794,0.1169552917,Pass,Pass,8.1116236736E-003,9.8897001363E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_27,RunPeriod: YEAR ROUND RUN PERIOD,7.1012948798E-002,8.1040699804E-002,Pass,Pass,6.7369615295E-003,7.7963571766E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_27,RunPeriod: YEAR ROUND RUN PERIOD,8.5064682804E-002,9.6244054000E-002,Pass,Pass,8.0503972132E-003,9.2528469385E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_27,RunPeriod: YEAR ROUND RUN PERIOD,0.1005831669,0.1169439243,Pass,Pass,9.0736229227E-003,1.0720187627E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_27,RunPeriod: YEAR ROUND RUN PERIOD,9.3224696436E-002,0.1370283885,Pass,Pass,6.1738105407E-003,9.4929143451E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_27,RunPeriod: YEAR ROUND RUN PERIOD,0.1666937351,0.1830834303,Pass,Pass,1.3102709524E-002,1.4788366466E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_27,RunPeriod: YEAR ROUND RUN PERIOD,0.1200470582,0.1396022037,Pass,Pass,9.2305710217E-003,1.0947585448E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_28,RunPeriod: YEAR ROUND RUN PERIOD,4.6917889796E-002,5.9425723241E-002,Pass,Pass,4.8165352708E-003,6.5763182145E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_28,RunPeriod: YEAR ROUND RUN PERIOD,7.9936392716E-002,0.1046031684,Pass,Pass,7.3399879371E-003,9.8126535439E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_28,RunPeriod: YEAR ROUND RUN PERIOD,0.1388633882,0.1783940167,Pass,Pass,1.0576606740E-002,1.4187489162E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_28,RunPeriod: YEAR ROUND RUN PERIOD,0.1370186688,0.1743973014,Pass,Pass,9.8749372343E-003,1.3031010179E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_28,RunPeriod: YEAR ROUND RUN PERIOD,4.3823336859E-002,5.0035219960E-002,Pass,Pass,5.0232412671E-003,5.7989356804E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_28,RunPeriod: YEAR ROUND RUN PERIOD,0.1535303762,0.1970461863,Pass,Pass,1.0947928189E-002,1.4517910828E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_28,RunPeriod: YEAR ROUND RUN PERIOD,0.1064167691,0.1345024600,Pass,Pass,8.4683120971E-003,1.1176911303E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_29,RunPeriod: YEAR ROUND RUN PERIOD,8.6807805663E-002,0.1084512921,Pass,Pass,7.8162725111E-003,9.9241772669E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_29,RunPeriod: YEAR ROUND RUN PERIOD,7.2861568686E-002,9.9032881447E-002,Pass,Pass,7.0344079648E-003,1.0158505865E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_29,RunPeriod: YEAR ROUND RUN PERIOD,7.5111198254E-002,9.5994075855E-002,Pass,Pass,5.9824191090E-003,8.1690587055E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_29,RunPeriod: YEAR ROUND RUN PERIOD,3.8891834213E-002,4.5221404588E-002,Pass,Pass,4.5889832278E-003,5.3982282374E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_29,RunPeriod: YEAR ROUND RUN PERIOD,0.1214367763,0.1402063015,Pass,Pass,1.0081208714E-002,1.1877941182E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_29,RunPeriod: YEAR ROUND RUN PERIOD,0.2011523977,0.2170641994,Pass,Pass,1.4619025620E-002,1.6279907153E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_30,RunPeriod: YEAR ROUND RUN PERIOD,7.2873978441E-002,8.1866858275E-002,Pass,Pass,7.0021431673E-003,7.9754026101E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_30,RunPeriod: YEAR ROUND RUN PERIOD,9.1563397838E-002,0.1110984822,Pass,Pass,7.9657678993E-003,9.8276106741E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_30,RunPeriod: YEAR ROUND RUN PERIOD,7.6549500558E-002,9.3140592684E-002,Pass,Pass,6.1769360168E-003,8.4817516123E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_30,RunPeriod: YEAR ROUND RUN PERIOD,5.8638402103E-002,6.4382274864E-002,Pass,Pass,4.2478635337E-003,4.9674514921E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_30,RunPeriod: YEAR ROUND RUN PERIOD,3.9774859554E-002,4.6200284923E-002,Pass,Pass,4.6736046124E-003,5.4999718501E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_30,RunPeriod: YEAR ROUND RUN PERIOD,0.1407905127,0.1616841403,Pass,Pass,1.1221891756E-002,1.3156609515E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_30,RunPeriod: YEAR ROUND RUN PERIOD,0.1255909747,0.1385767750,Pass,Pass,1.0015745417E-002,1.1219057546E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_31,RunPeriod: YEAR ROUND RUN PERIOD,5.8723402431E-002,6.3284800570E-002,Pass,Pass,5.4446578690E-003,6.5147015033E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_31,RunPeriod: YEAR ROUND RUN PERIOD,9.6612613577E-002,0.1114380925,Pass,Pass,8.5574929160E-003,1.0037941358E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_31,RunPeriod: YEAR ROUND RUN PERIOD,9.0961478331E-002,0.1146808405,Pass,Pass,7.7634207294E-003,1.0217407024E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_31,RunPeriod: YEAR ROUND RUN PERIOD,8.0501071055E-002,9.0373463531E-002,Pass,Pass,7.1102883191E-003,8.0768641356E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_31,RunPeriod: YEAR ROUND RUN PERIOD,4.1306984171E-002,4.7014479737E-002,Pass,Pass,4.8464992157E-003,5.6158982368E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_31,RunPeriod: YEAR ROUND RUN PERIOD,0.1278773855,0.1662447889,Pass,Pass,8.3132239525E-003,1.1815078266E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_31,RunPeriod: YEAR ROUND RUN PERIOD,0.1891377122,0.2152641233,Pass,Pass,1.3289586600E-002,1.6200236711E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_32,RunPeriod: YEAR ROUND RUN PERIOD,5.6198340931E-002,6.8632809858E-002,Pass,Pass,5.6207858596E-003,7.0462970148E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_32,RunPeriod: YEAR ROUND RUN PERIOD,8.2014933442E-002,9.9011382041E-002,Pass,Pass,7.1703860998E-003,9.1019783760E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_32,RunPeriod: YEAR ROUND RUN PERIOD,7.4157683913E-002,8.5013848692E-002,Pass,Pass,6.0066154144E-003,7.8442647062E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_32,RunPeriod: YEAR ROUND RUN PERIOD,6.9999687144E-002,7.9323034882E-002,Pass,Pass,6.9330509117E-003,7.9388284814E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_32,RunPeriod: YEAR ROUND RUN PERIOD,8.0661439651E-002,9.9636024709E-002,Pass,Pass,6.4821500795E-003,9.4040079616E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_32,RunPeriod: YEAR ROUND RUN PERIOD,0.1324360214,0.1681757314,Pass,Pass,8.7965227958E-003,1.2419243543E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_33,RunPeriod: YEAR ROUND RUN PERIOD,6.2468765830E-002,7.2555320854E-002,Pass,Pass,5.7600925014E-003,7.0948057188E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_33,RunPeriod: YEAR ROUND RUN PERIOD,9.5541619472E-002,0.1120490656,Pass,Pass,7.8476077690E-003,9.7321125517E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_33,RunPeriod: YEAR ROUND RUN PERIOD,0.1234878366,0.1461032489,Pass,Pass,9.5893381393E-003,1.1852724666E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_33,RunPeriod: YEAR ROUND RUN PERIOD,8.8404788212E-002,0.1021403192,Pass,Pass,7.4626536392E-003,8.7632215903E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_33,RunPeriod: YEAR ROUND RUN PERIOD,4.2750254632E-002,4.8403349918E-002,Pass,Pass,4.9362271771E-003,5.6559737234E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_33,RunPeriod: YEAR ROUND RUN PERIOD,7.7987959348E-002,0.1139318627,Pass,Pass,5.9517382811E-003,9.4918011118E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_33,RunPeriod: YEAR ROUND RUN PERIOD,0.1469748328,0.1606477641,Pass,Pass,1.1368032357E-002,1.2675695481E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_34,RunPeriod: YEAR ROUND RUN PERIOD,5.7167406131E-002,6.8587942196E-002,Pass,Pass,5.6526871470E-003,6.9315865510E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_34,RunPeriod: YEAR ROUND RUN PERIOD,8.4610061042E-002,0.1070630977,Pass,Pass,6.8467091701E-003,8.8156588814E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_34,RunPeriod: YEAR ROUND RUN PERIOD,0.1061967701,0.1167061516,Pass,Pass,9.9094867800E-003,1.1068883199E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_34,RunPeriod: YEAR ROUND RUN PERIOD,0.1032082566,0.1176322379,Pass,Pass,8.3895043093E-003,9.6562368777E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_34,RunPeriod: YEAR ROUND RUN PERIOD,3.4823374068E-002,4.0214360025E-002,Pass,Pass,4.1824291206E-003,4.8888762231E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_34,RunPeriod: YEAR ROUND RUN PERIOD,0.1465173676,0.1658730624,Pass,Pass,1.1621253521E-002,1.3414670078E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_34,RunPeriod: YEAR ROUND RUN PERIOD,0.1146457873,0.1264791849,Pass,Pass,9.3830460661E-003,1.0523436730E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_35,RunPeriod: YEAR ROUND RUN PERIOD,7.4786004212E-002,8.3584520545E-002,Pass,Pass,7.1358893206E-003,8.0826324070E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_35,RunPeriod: YEAR ROUND RUN PERIOD,8.4216879359E-002,9.9492430215E-002,Pass,Pass,7.6314485472E-003,9.1860575711E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_35,RunPeriod: YEAR ROUND RUN PERIOD,0.1175929399,0.1376116182,Pass,Pass,9.1709533705E-003,1.1534861610E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_35,RunPeriod: YEAR ROUND RUN PERIOD,9.0030842631E-002,0.1131036388,Pass,Pass,7.1308048169E-003,9.3679395233E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_35,RunPeriod: YEAR ROUND RUN PERIOD,6.4326688204E-002,7.1484417414E-002,Pass,Pass,6.6012191056E-003,7.4224495915E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_35,RunPeriod: YEAR ROUND RUN PERIOD,9.0401231371E-002,0.1023818132,Pass,Pass,7.3437606564E-003,9.7709535421E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_35,RunPeriod: YEAR ROUND RUN PERIOD,0.1227707634,0.1408834689,Pass,Pass,9.5967121424E-003,1.1199078238E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_36,RunPeriod: YEAR ROUND RUN PERIOD,6.6823898093E-002,7.6217451805E-002,Pass,Pass,6.5105314854E-003,7.5350169467E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_36,RunPeriod: YEAR ROUND RUN PERIOD,8.1388476474E-002,9.7622810916E-002,Pass,Pass,7.4042990299E-003,9.1279031247E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_36,RunPeriod: YEAR ROUND RUN PERIOD,0.1310854392,0.1528757265,Pass,Pass,1.0863118198E-002,1.2967042183E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_36,RunPeriod: YEAR ROUND RUN PERIOD,8.6997693099E-002,9.4634065045E-002,Pass,Pass,7.3468063841E-003,8.6676547999E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_36,RunPeriod: YEAR ROUND RUN PERIOD,4.3284401514E-002,4.8422083979E-002,Pass,Pass,4.8586162747E-003,5.6642458055E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_36,RunPeriod: YEAR ROUND RUN PERIOD,0.1479749244,0.1642038745,Pass,Pass,1.1937898666E-002,1.3509121900E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_36,RunPeriod: YEAR ROUND RUN PERIOD,0.1124571694,0.1285917174,Pass,Pass,9.0551678862E-003,1.0474196046E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_37,RunPeriod: YEAR ROUND RUN PERIOD,0.1392308995,0.1581718813,Pass,Pass,1.1514728695E-002,1.3320135870E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_37,RunPeriod: YEAR ROUND RUN PERIOD,8.1635210951E-002,9.7035323874E-002,Pass,Pass,7.0079822278E-003,8.3325804419E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_37,RunPeriod: YEAR ROUND RUN PERIOD,3.4961070453E-002,3.9572077385E-002,Pass,Pass,4.2244376731E-003,4.8351659567E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_37,RunPeriod: YEAR ROUND RUN PERIOD,0.1392535072,0.1528894162,Pass,Pass,1.1351870990E-002,1.2689667917E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_37,RunPeriod: YEAR ROUND RUN PERIOD,0.1405238048,0.1549432812,Pass,Pass,1.0828258517E-002,1.2389473449E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_38,RunPeriod: YEAR ROUND RUN PERIOD,7.5130117239E-002,8.6850404002E-002,Pass,Pass,7.0413675395E-003,8.2373605859E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_38,RunPeriod: YEAR ROUND RUN PERIOD,8.2420951226E-002,9.3371915958E-002,Pass,Pass,7.8161533720E-003,9.0130524807E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_38,RunPeriod: YEAR ROUND RUN PERIOD,0.1413418825,0.1697231528,Pass,Pass,1.1243913001E-002,1.4372891856E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_38,RunPeriod: YEAR ROUND RUN PERIOD,8.9006641738E-002,0.1039647853,Pass,Pass,7.2841500109E-003,8.9945128523E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_38,RunPeriod: YEAR ROUND RUN PERIOD,6.2302072840E-002,7.4135393813E-002,Pass,Pass,6.3269054771E-003,7.5181054447E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_38,RunPeriod: YEAR ROUND RUN PERIOD,0.1502848617,0.1798174832,Pass,Pass,1.0888202152E-002,1.3593547277E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_39,RunPeriod: YEAR ROUND RUN PERIOD,7.0567835814E-002,8.7769000652E-002,Pass,Pass,6.3321637771E-003,8.0005188123E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_39,RunPeriod: YEAR ROUND RUN PERIOD,9.2673251139E-002,0.1116266613,Pass,Pass,7.7031880258E-003,9.8132279827E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_39,RunPeriod: YEAR ROUND RUN PERIOD,0.1312686883,0.1521621695,Pass,Pass,1.0561711589E-002,1.2644641202E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_39,RunPeriod: YEAR ROUND RUN PERIOD,0.1101380841,0.1281670169,Pass,Pass,8.4056499616E-003,1.0143272010E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_39,RunPeriod: YEAR ROUND RUN PERIOD,0.1262567303,0.1442536929,Pass,Pass,1.0310333195E-002,1.2003911500E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_39,RunPeriod: YEAR ROUND RUN PERIOD,0.1944047561,0.2126078518,Pass,Pass,1.3913804051E-002,1.5662056272E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_40,RunPeriod: YEAR ROUND RUN PERIOD,7.8228825238E-002,8.9069374014E-002,Pass,Pass,7.1574376951E-003,8.2469214566E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_40,RunPeriod: YEAR ROUND RUN PERIOD,9.4201455061E-002,0.1089647487,Pass,Pass,8.3815607005E-003,9.8473520192E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_40,RunPeriod: YEAR ROUND RUN PERIOD,0.1270116962,0.1517678120,Pass,Pass,1.0257711345E-002,1.2813291554E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_40,RunPeriod: YEAR ROUND RUN PERIOD,0.1389907235,0.1767745950,Pass,Pass,9.9344347443E-003,1.3235833605E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_40,RunPeriod: YEAR ROUND RUN PERIOD,0.1181636106,0.1427598679,Pass,Pass,9.4124589830E-003,1.1799124177E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_40,RunPeriod: YEAR ROUND RUN PERIOD,0.1399329666,0.1534654668,Pass,Pass,1.0629978470E-002,1.1964023704E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_41,RunPeriod: YEAR ROUND RUN PERIOD,7.5944027613E-002,8.9232845440E-002,Pass,Pass,6.8956241622E-003,8.2369252930E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_41,RunPeriod: YEAR ROUND RUN PERIOD,0.1047290073,0.1194583732,Pass,Pass,9.0904102348E-003,1.0517782713E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_41,RunPeriod: YEAR ROUND RUN PERIOD,0.1404776023,0.1606981547,Pass,Pass,1.1385154252E-002,1.3294091602E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_41,RunPeriod: YEAR ROUND RUN PERIOD,8.9810171846E-002,0.1124237955,Pass,Pass,6.8485793614E-003,8.8370143225E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_41,RunPeriod: YEAR ROUND RUN PERIOD,0.1115475530,0.1255354646,Pass,Pass,8.9520551961E-003,1.0611490706E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_41,RunPeriod: YEAR ROUND RUN PERIOD,0.1066997018,0.1262815023,Pass,Pass,8.2731857048E-003,9.9817952999E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_42,RunPeriod: YEAR ROUND RUN PERIOD,6.9337172156E-002,8.5072073195E-002,Pass,Pass,6.3310693413E-003,8.2618339787E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_42,RunPeriod: YEAR ROUND RUN PERIOD,7.8596920198E-002,8.6619677685E-002,Pass,Pass,6.9313174357E-003,8.2547300547E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_42,RunPeriod: YEAR ROUND RUN PERIOD,7.6602594241E-002,9.2620521838E-002,Pass,Pass,6.0227065002E-003,8.0552819620E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_42,RunPeriod: YEAR ROUND RUN PERIOD,3.8667641295E-002,4.4391429672E-002,Pass,Pass,4.4972816621E-003,5.2202464161E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_42,RunPeriod: YEAR ROUND RUN PERIOD,0.1143730893,0.1482626404,Pass,Pass,8.7292088129E-003,1.1660766786E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_42,RunPeriod: YEAR ROUND RUN PERIOD,0.1146907395,0.1310501011,Pass,Pass,9.1992968765E-003,1.0647886493E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_43,RunPeriod: YEAR ROUND RUN PERIOD,7.1507773516E-002,8.9550956354E-002,Pass,Pass,6.5097729804E-003,8.5277951872E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_43,RunPeriod: YEAR ROUND RUN PERIOD,8.5068814483E-002,0.1003262441,Pass,Pass,7.7073809156E-003,9.2488417692E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_43,RunPeriod: YEAR ROUND RUN PERIOD,8.3709196311E-002,9.4208396323E-002,Pass,Pass,8.1030207044E-003,9.2681863251E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_43,RunPeriod: YEAR ROUND RUN PERIOD,7.2214819607E-002,8.5048464885E-002,Pass,Pass,6.1281707739E-003,7.7768959422E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_43,RunPeriod: YEAR ROUND RUN PERIOD,4.4292979436E-002,5.2321050618E-002,Pass,Pass,4.8060297042E-003,5.7809696130E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_43,RunPeriod: YEAR ROUND RUN PERIOD,0.1231662539,0.1433944675,Pass,Pass,9.9928904740E-003,1.1877287359E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_43,RunPeriod: YEAR ROUND RUN PERIOD,9.9778793581E-002,0.1285856958,Pass,Pass,7.5446849593E-003,1.0242426145E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_44,RunPeriod: YEAR ROUND RUN PERIOD,4.4093605999E-002,5.5731914368E-002,Pass,Pass,3.9948680683E-003,5.2572725642E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_44,RunPeriod: YEAR ROUND RUN PERIOD,7.4213288291E-002,9.5883662918E-002,Pass,Pass,6.3612648368E-003,9.7580269080E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_44,RunPeriod: YEAR ROUND RUN PERIOD,0.1003930442,0.1138165621,Pass,Pass,9.2524165966E-003,1.0632343082E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_44,RunPeriod: YEAR ROUND RUN PERIOD,9.7992926062E-002,0.1245730330,Pass,Pass,7.1665730219E-003,9.8377244268E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_44,RunPeriod: YEAR ROUND RUN PERIOD,3.8916463406E-002,4.4688307849E-002,Pass,Pass,4.5155476811E-003,5.2462054673E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_44,RunPeriod: YEAR ROUND RUN PERIOD,0.1142153351,0.1312314932,Pass,Pass,9.2888875727E-003,1.0867697645E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_44,RunPeriod: YEAR ROUND RUN PERIOD,0.1000042369,0.1218536158,Pass,Pass,6.6006942962E-003,8.8775237620E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_45,RunPeriod: YEAR ROUND RUN PERIOD,5.4958990520E-002,6.6151410781E-002,Pass,Pass,5.4769577984E-003,6.7791558688E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_45,RunPeriod: YEAR ROUND RUN PERIOD,6.5461857548E-002,7.4481587439E-002,Pass,Pass,6.0580731515E-003,7.6639889452E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_45,RunPeriod: YEAR ROUND RUN PERIOD,7.9735334135E-002,0.1073371130,Pass,Pass,6.3241947672E-003,8.8727384679E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_45,RunPeriod: YEAR ROUND RUN PERIOD,7.3671680754E-002,9.0107663295E-002,Pass,Pass,6.1069887633E-003,8.2598022125E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_45,RunPeriod: YEAR ROUND RUN PERIOD,3.2230213408E-002,3.9825552178E-002,Pass,Pass,3.8948513050E-003,4.8591677212E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_45,RunPeriod: YEAR ROUND RUN PERIOD,0.1401513080,0.1628130473,Pass,Pass,1.0367246972E-002,1.3847017172E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_45,RunPeriod: YEAR ROUND RUN PERIOD,0.1659625549,0.1923855797,Pass,Pass,1.1660603732E-002,1.3782964323E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_46,RunPeriod: YEAR ROUND RUN PERIOD,5.0190559510E-002,5.7227013188E-002,Pass,Pass,4.6339991266E-003,6.0829240216E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_46,RunPeriod: YEAR ROUND RUN PERIOD,7.7360826713E-002,8.5137681896E-002,Pass,Pass,7.5357032952E-003,8.4035589330E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_46,RunPeriod: YEAR ROUND RUN PERIOD,9.1170966077E-002,0.1088952091,Pass,Pass,8.3022497654E-003,1.0526418086E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_46,RunPeriod: YEAR ROUND RUN PERIOD,8.8107826060E-002,0.1007305926,Pass,Pass,7.4535290313E-003,8.6246868944E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_46,RunPeriod: YEAR ROUND RUN PERIOD,4.8902463856E-002,5.4651351903E-002,Pass,Pass,5.4045828091E-003,6.1116406856E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_46,RunPeriod: YEAR ROUND RUN PERIOD,8.0854191873E-002,9.2585415095E-002,Pass,Pass,5.7282171806E-003,6.7992030308E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_47,RunPeriod: YEAR ROUND RUN PERIOD,6.8241526101E-002,8.0252871129E-002,Pass,Pass,6.3961018044E-003,7.6168916704E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_47,RunPeriod: YEAR ROUND RUN PERIOD,6.4732518229E-002,7.2713942547E-002,Pass,Pass,5.6617175103E-003,6.9277094720E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_47,RunPeriod: YEAR ROUND RUN PERIOD,9.4423640640E-002,0.1142194242,Pass,Pass,8.2841266871E-003,1.0113913103E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_47,RunPeriod: YEAR ROUND RUN PERIOD,8.0457820368E-002,0.1052927355,Pass,Pass,6.0163964726E-003,8.0801335144E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_47,RunPeriod: YEAR ROUND RUN PERIOD,4.4594099647E-002,5.1367965805E-002,Pass,Pass,4.9913025198E-003,5.8164930945E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_47,RunPeriod: YEAR ROUND RUN PERIOD,0.1439449524,0.1604652072,Pass,Pass,1.1420161351E-002,1.2967838197E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_47,RunPeriod: YEAR ROUND RUN PERIOD,0.1040029571,0.1180139975,Pass,Pass,7.1192289795E-003,8.8319673687E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_48,RunPeriod: YEAR ROUND RUN PERIOD,7.7346036913E-002,8.5688657516E-002,Pass,Pass,7.1011434842E-003,7.9496036288E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_48,RunPeriod: YEAR ROUND RUN PERIOD,9.1130519066E-002,0.1042066170,Pass,Pass,8.1216536550E-003,9.4115562950E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_48,RunPeriod: YEAR ROUND RUN PERIOD,0.1058746407,0.1215757668,Pass,Pass,9.3945533555E-003,1.0952088689E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_48,RunPeriod: YEAR ROUND RUN PERIOD,8.6690624187E-002,9.7599345487E-002,Pass,Pass,7.3984866852E-003,8.4306970595E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_48,RunPeriod: YEAR ROUND RUN PERIOD,3.5250043372E-002,3.9188598909E-002,Pass,Pass,4.3220702939E-003,4.7847669647E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_48,RunPeriod: YEAR ROUND RUN PERIOD,9.9832357666E-002,0.1025094628,Pass,Pass,6.9662299474E-003,7.8102263179E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_48,RunPeriod: YEAR ROUND RUN PERIOD,0.1413254013,0.1540853121,Pass,Pass,9.4992459489E-003,1.1266325158E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_49,RunPeriod: YEAR ROUND RUN PERIOD,5.6214303361E-002,6.4447992114E-002,Pass,Pass,5.6273465193E-003,6.5393440369E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_49,RunPeriod: YEAR ROUND RUN PERIOD,0.1037041091,0.1213288639,Pass,Pass,8.7272439578E-003,1.0420610698E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_49,RunPeriod: YEAR ROUND RUN PERIOD,9.1944444066E-002,0.1072043027,Pass,Pass,8.5201816206E-003,1.0090641310E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_49,RunPeriod: YEAR ROUND RUN PERIOD,6.7937344240E-002,7.7775064665E-002,Pass,Pass,6.6150246079E-003,7.7391059027E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_49,RunPeriod: YEAR ROUND RUN PERIOD,9.6355696473E-002,0.1274169499,Pass,Pass,7.7050043456E-003,1.0248686284E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_49,RunPeriod: YEAR ROUND RUN PERIOD,0.1351863459,0.1664453396,Pass,Pass,9.2910753662E-003,1.1864895700E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_50,RunPeriod: YEAR ROUND RUN PERIOD,7.7202872615E-002,9.5692743699E-002,Pass,Pass,7.1903486205E-003,9.1207810709E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_50,RunPeriod: YEAR ROUND RUN PERIOD,7.9413178568E-002,9.3042790900E-002,Pass,Pass,7.4039713762E-003,8.8176016546E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_50,RunPeriod: YEAR ROUND RUN PERIOD,0.1363979828,0.1543235779,Pass,Pass,1.1228420723E-002,1.2914889445E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_50,RunPeriod: YEAR ROUND RUN PERIOD,0.1184554635,0.1535872369,Pass,Pass,8.6621278791E-003,1.1610546251E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_50,RunPeriod: YEAR ROUND RUN PERIOD,4.1056698409E-002,4.5692934972E-002,Pass,Pass,4.7473794091E-003,5.3456711824E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_50,RunPeriod: YEAR ROUND RUN PERIOD,0.1337831012,0.1522539734,Pass,Pass,1.0548637688E-002,1.2391515855E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_50,RunPeriod: YEAR ROUND RUN PERIOD,0.1532026718,0.1729771690,Pass,Pass,1.1096242359E-002,1.2823829306E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_51,RunPeriod: YEAR ROUND RUN PERIOD,8.4447469140E-002,9.7874692768E-002,Pass,Pass,7.2544677682E-003,8.6608978737E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_51,RunPeriod: YEAR ROUND RUN PERIOD,0.1078680183,0.1266713704,Pass,Pass,8.7624483335E-003,1.0778372778E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_51,RunPeriod: YEAR ROUND RUN PERIOD,7.6808603743E-002,9.2705715549E-002,Pass,Pass,7.8531973753E-003,9.6763360605E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_51,RunPeriod: YEAR ROUND RUN PERIOD,7.0482103896E-002,9.8213624437E-002,Pass,Pass,5.9048604517E-003,7.8853819089E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_51,RunPeriod: YEAR ROUND RUN PERIOD,8.7307512930E-002,0.1000146132,Pass,Pass,6.4231124920E-003,8.2348377318E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_51,RunPeriod: YEAR ROUND RUN PERIOD,0.1275030412,0.1613022115,Pass,Pass,9.1982626956E-003,1.2198891425E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_52,RunPeriod: YEAR ROUND RUN PERIOD,6.4786824348E-002,7.2218103917E-002,Pass,Pass,5.8478740096E-003,8.1470970612E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_52,RunPeriod: YEAR ROUND RUN PERIOD,8.7861868040E-002,0.1114935581,Pass,Pass,7.6135986275E-003,9.9296565197E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_52,RunPeriod: YEAR ROUND RUN PERIOD,0.1060175577,0.1571368710,Pass,Pass,6.7876321266E-003,1.0733715962E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_52,RunPeriod: YEAR ROUND RUN PERIOD,4.6986651461E-002,5.3770412054E-002,Pass,Pass,5.1196007130E-003,5.9195141866E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_52,RunPeriod: YEAR ROUND RUN PERIOD,9.4280968026E-002,0.1206081855,Pass,Pass,7.8955963062E-003,1.0436962912E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_52,RunPeriod: YEAR ROUND RUN PERIOD,8.9614595311E-002,0.1045036105,Pass,Pass,7.0781140362E-003,8.8775809464E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_53,RunPeriod: YEAR ROUND RUN PERIOD,5.9677609212E-002,6.9457580792E-002,Pass,Pass,5.9953586373E-003,7.2057595325E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_53,RunPeriod: YEAR ROUND RUN PERIOD,9.1609411580E-002,0.1015554371,Pass,Pass,7.7615821192E-003,8.5266136570E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_53,RunPeriod: YEAR ROUND RUN PERIOD,7.4740098549E-002,9.0539454090E-002,Pass,Pass,6.7189996371E-003,8.6562395372E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_53,RunPeriod: YEAR ROUND RUN PERIOD,7.7474793230E-002,8.7941039963E-002,Pass,Pass,6.1805206420E-003,7.5254621264E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_53,RunPeriod: YEAR ROUND RUN PERIOD,3.9732409215E-002,4.5875170118E-002,Pass,Pass,4.5781258438E-003,5.3477433613E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_53,RunPeriod: YEAR ROUND RUN PERIOD,9.3376055566E-002,9.9703796896E-002,Pass,Pass,7.3475114329E-003,8.1030049167E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_53,RunPeriod: YEAR ROUND RUN PERIOD,0.1384845908,0.1569609645,Pass,Pass,1.0226668049E-002,1.1737367379E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_54,RunPeriod: YEAR ROUND RUN PERIOD,6.3514266086E-002,7.4431634969E-002,Pass,Pass,6.0627056951E-003,7.2199009778E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_54,RunPeriod: YEAR ROUND RUN PERIOD,0.1134657967,0.1320084658,Pass,Pass,9.2370220781E-003,1.0988096869E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_54,RunPeriod: YEAR ROUND RUN PERIOD,0.1211891690,0.1367891901,Pass,Pass,1.0360443091E-002,1.1889513075E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_54,RunPeriod: YEAR ROUND RUN PERIOD,9.1755259427E-002,0.1038466539,Pass,Pass,7.5687523940E-003,8.6909280498E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_54,RunPeriod: YEAR ROUND RUN PERIOD,5.3370508883E-002,6.0976744953E-002,Pass,Pass,5.6672573600E-003,6.5458928548E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_54,RunPeriod: YEAR ROUND RUN PERIOD,0.1502130046,0.1662239258,Pass,Pass,1.1632228544E-002,1.3146530944E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_54,RunPeriod: YEAR ROUND RUN PERIOD,0.1352125447,0.1480887235,Pass,Pass,1.0411865016E-002,1.1621581264E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_55,RunPeriod: YEAR ROUND RUN PERIOD,5.9844886652E-002,6.9157732428E-002,Pass,Pass,5.7165270009E-003,6.7533256070E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_55,RunPeriod: YEAR ROUND RUN PERIOD,8.0410933393E-002,9.7607099412E-002,Pass,Pass,7.7000768082E-003,1.0052910784E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_55,RunPeriod: YEAR ROUND RUN PERIOD,7.8696939719E-002,9.2842152605E-002,Pass,Pass,6.3984651857E-003,8.2743431030E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_55,RunPeriod: YEAR ROUND RUN PERIOD,4.8241021060E-002,5.2969616139E-002,Pass,Pass,5.3295926718E-003,5.9163751774E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_55,RunPeriod: YEAR ROUND RUN PERIOD,0.1067839921,0.1297363158,Pass,Pass,8.3514617969E-003,1.0552215814E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_56,RunPeriod: YEAR ROUND RUN PERIOD,9.0488255193E-002,0.1066979781,Pass,Pass,7.6904233449E-003,9.2049291233E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_56,RunPeriod: YEAR ROUND RUN PERIOD,7.8885795620E-002,0.1011372492,Pass,Pass,6.4632391102E-003,8.6038755398E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_56,RunPeriod: YEAR ROUND RUN PERIOD,0.1051487411,0.1175212427,Pass,Pass,9.5022563191E-003,1.0778677750E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_56,RunPeriod: YEAR ROUND RUN PERIOD,7.9871446363E-002,9.1429608182E-002,Pass,Pass,6.8334571097E-003,7.9085938239E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_56,RunPeriod: YEAR ROUND RUN PERIOD,5.7668825711E-002,6.4020572260E-002,Pass,Pass,5.9933703315E-003,6.7300742973E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_56,RunPeriod: YEAR ROUND RUN PERIOD,0.1177133006,0.1456745473,Pass,Pass,9.2540995256E-003,1.1511849087E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_56,RunPeriod: YEAR ROUND RUN PERIOD,0.1321238035,0.1790648680,Pass,Pass,8.0608759175E-003,1.2055770213E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_57,RunPeriod: YEAR ROUND RUN PERIOD,7.0890939822E-002,8.1506532915E-002,Pass,Pass,6.2614829052E-003,7.4631218824E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_57,RunPeriod: YEAR ROUND RUN PERIOD,0.1131933544,0.1324596225,Pass,Pass,9.0982772731E-003,1.0860647500E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_57,RunPeriod: YEAR ROUND RUN PERIOD,0.1149782578,0.1273291600,Pass,Pass,1.0043405037E-002,1.1311813724E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_57,RunPeriod: YEAR ROUND RUN PERIOD,8.7259311982E-002,9.7256019458E-002,Pass,Pass,7.4721182527E-003,8.4155357370E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_57,RunPeriod: YEAR ROUND RUN PERIOD,6.1978852720E-002,7.4172239568E-002,Pass,Pass,6.1751694059E-003,7.6311232505E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_57,RunPeriod: YEAR ROUND RUN PERIOD,0.1603836726,0.1851171976,Pass,Pass,1.1762338581E-002,1.3988835459E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_58,RunPeriod: YEAR ROUND RUN PERIOD,9.4055059956E-002,0.1089608480,Pass,Pass,7.9129880819E-003,9.3445504495E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_58,RunPeriod: YEAR ROUND RUN PERIOD,0.1057151443,0.1228439466,Pass,Pass,8.8865655854E-003,1.0518113934E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_58,RunPeriod: YEAR ROUND RUN PERIOD,0.1321258289,0.1599334593,Pass,Pass,1.0206684327E-002,1.2652921539E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_58,RunPeriod: YEAR ROUND RUN PERIOD,0.1281253796,0.1411211402,Pass,Pass,9.7984224966E-003,1.0971619534E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_58,RunPeriod: YEAR ROUND RUN PERIOD,6.2032445611E-002,7.2893223628E-002,Pass,Pass,6.1298368182E-003,7.3083324974E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_58,RunPeriod: YEAR ROUND RUN PERIOD,0.1583515828,0.1845600809,Pass,Pass,1.1566276867E-002,1.3906144106E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_58,RunPeriod: YEAR ROUND RUN PERIOD,0.1341081075,0.1486322619,Pass,Pass,1.0275877700E-002,1.1588566852E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_59,RunPeriod: YEAR ROUND RUN PERIOD,8.2188466155E-002,9.5430187384E-002,Pass,Pass,7.2480966536E-003,8.5396089746E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_59,RunPeriod: YEAR ROUND RUN PERIOD,7.2613441358E-002,8.6739593888E-002,Pass,Pass,6.7945861544E-003,8.5094181508E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_59,RunPeriod: YEAR ROUND RUN PERIOD,8.6680442925E-002,0.1073615723,Pass,Pass,7.5092283465E-003,9.7448487222E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_59,RunPeriod: YEAR ROUND RUN PERIOD,0.1267624956,0.1568315388,Pass,Pass,9.1818670007E-003,1.2059934425E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_59,RunPeriod: YEAR ROUND RUN PERIOD,0.1211378855,0.1401768907,Pass,Pass,9.3866126822E-003,1.1116939744E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_59,RunPeriod: YEAR ROUND RUN PERIOD,0.1821276302,0.2019922744,Pass,Pass,1.2915979466E-002,1.4646100005E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_60,RunPeriod: YEAR ROUND RUN PERIOD,7.9378035897E-002,9.4658991005E-002,Pass,Pass,5.9464421366E-003,8.5189029781E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_60,RunPeriod: YEAR ROUND RUN PERIOD,7.9412313765E-002,8.7849399047E-002,Pass,Pass,7.4421172593E-003,8.3434996303E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_60,RunPeriod: YEAR ROUND RUN PERIOD,7.4609150667E-002,9.9429858233E-002,Pass,Pass,6.9170676296E-003,9.1114334767E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_60,RunPeriod: YEAR ROUND RUN PERIOD,0.1206622234,0.1462176857,Pass,Pass,8.7278891896E-003,1.0874731756E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_60,RunPeriod: YEAR ROUND RUN PERIOD,4.5869446280E-002,5.3984862836E-002,Pass,Pass,4.8562594982E-003,6.0298703115E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_60,RunPeriod: YEAR ROUND RUN PERIOD,0.1534731154,0.1700383729,Pass,Pass,1.1590628311E-002,1.3097318231E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_60,RunPeriod: YEAR ROUND RUN PERIOD,0.1010310306,0.1151578118,Pass,Pass,6.3744085914E-003,8.0525189144E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_61,RunPeriod: YEAR ROUND RUN PERIOD,5.7255654407E-002,6.3972556481E-002,Pass,Pass,5.7139942852E-003,6.4504997285E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_61,RunPeriod: YEAR ROUND RUN PERIOD,5.7984147793E-002,8.0195095822E-002,Pass,Pass,4.5016100779E-003,6.4672122459E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_61,RunPeriod: YEAR ROUND RUN PERIOD,8.9832610000E-002,0.1056718298,Pass,Pass,8.2651328714E-003,9.8960565195E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_61,RunPeriod: YEAR ROUND RUN PERIOD,9.3236614464E-002,0.1073738250,Pass,Pass,7.6285993460E-003,8.8745080577E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_61,RunPeriod: YEAR ROUND RUN PERIOD,8.0887885413E-002,9.2085183887E-002,Pass,Pass,6.3905355379E-003,8.0491607382E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_61,RunPeriod: YEAR ROUND RUN PERIOD,0.1360556882,0.1570768984,Pass,Pass,9.9191310048E-003,1.1628624650E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_62,RunPeriod: YEAR ROUND RUN PERIOD,5.8801182575E-002,6.6795617568E-002,Pass,Pass,5.6580428435E-003,6.5220160517E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_62,RunPeriod: YEAR ROUND RUN PERIOD,0.1056932784,0.1237172728,Pass,Pass,8.7136087275E-003,1.0250036435E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_62,RunPeriod: YEAR ROUND RUN PERIOD,8.5710529844E-002,9.9280508325E-002,Pass,Pass,7.4789640821E-003,8.9980593435E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_62,RunPeriod: YEAR ROUND RUN PERIOD,6.7776037861E-002,9.4339836761E-002,Pass,Pass,5.2595518980E-003,7.3875235018E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_62,RunPeriod: YEAR ROUND RUN PERIOD,4.4567407748E-002,4.8611382080E-002,Pass,Pass,4.8715622551E-003,5.4978095101E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_62,RunPeriod: YEAR ROUND RUN PERIOD,0.1104749863,0.1237990007,Pass,Pass,9.1124511891E-003,1.0357477142E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_62,RunPeriod: YEAR ROUND RUN PERIOD,0.1119552962,0.1300534749,Pass,Pass,8.4426938055E-003,1.0198958546E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_63,RunPeriod: YEAR ROUND RUN PERIOD,6.8045310366E-002,8.6027427487E-002,Pass,Pass,5.4404502754E-003,7.2173687394E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_63,RunPeriod: YEAR ROUND RUN PERIOD,7.6472562585E-002,9.5591051194E-002,Pass,Pass,6.7304326323E-003,8.6491088229E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_63,RunPeriod: YEAR ROUND RUN PERIOD,8.9425259511E-002,0.1064772206,Pass,Pass,7.7091801678E-003,9.6357639919E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_63,RunPeriod: YEAR ROUND RUN PERIOD,9.3072832117E-002,0.1339708411,Pass,Pass,6.5471327317E-003,9.6308461290E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_63,RunPeriod: YEAR ROUND RUN PERIOD,3.0929755580E-002,3.6581586775E-002,Pass,Pass,3.5877209083E-003,4.2491132114E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_63,RunPeriod: YEAR ROUND RUN PERIOD,0.1081949000,0.1220450680,Pass,Pass,8.9833681497E-003,1.0262709811E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_63,RunPeriod: YEAR ROUND RUN PERIOD,8.4712499529E-002,9.1980980433E-002,Pass,Pass,5.5185143186E-003,6.6541471812E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_64,RunPeriod: YEAR ROUND RUN PERIOD,5.6003134734E-002,6.3300335189E-002,Pass,Pass,5.5654551184E-003,6.3777374940E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_64,RunPeriod: YEAR ROUND RUN PERIOD,8.9590379216E-002,0.1094945923,Pass,Pass,7.0464612485E-003,9.3615933176E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_64,RunPeriod: YEAR ROUND RUN PERIOD,0.1109473532,0.1250103094,Pass,Pass,9.4653064601E-003,1.0813042094E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_64,RunPeriod: YEAR ROUND RUN PERIOD,0.1289467291,0.1406978226,Pass,Pass,9.9946800855E-003,1.1099665620E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_64,RunPeriod: YEAR ROUND RUN PERIOD,3.9084352454E-002,4.5516242125E-002,Pass,Pass,4.4125365476E-003,5.2054341601E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_64,RunPeriod: YEAR ROUND RUN PERIOD,0.1739337785,0.1892939241,Pass,Pass,1.3064860817E-002,1.4618699464E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_64,RunPeriod: YEAR ROUND RUN PERIOD,0.1260361181,0.1427222036,Pass,Pass,9.5780605250E-003,1.1002734330E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_65,RunPeriod: YEAR ROUND RUN PERIOD,8.5652911570E-002,0.1084508344,Pass,Pass,6.9937543485E-003,9.4223078868E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_65,RunPeriod: YEAR ROUND RUN PERIOD,7.9116854179E-002,9.9474033596E-002,Pass,Pass,7.1227563020E-003,9.7835724717E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_65,RunPeriod: YEAR ROUND RUN PERIOD,8.3913642537E-002,0.1146908061,Pass,Pass,6.6416876020E-003,9.8824426490E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_65,RunPeriod: YEAR ROUND RUN PERIOD,3.6072339888E-002,4.0333032569E-002,Pass,Pass,4.0656412364E-003,5.0507720498E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_65,RunPeriod: YEAR ROUND RUN PERIOD,0.1309195423,0.1594860886,Pass,Pass,9.5965861141E-003,1.2870484152E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_65,RunPeriod: YEAR ROUND RUN PERIOD,0.1340247741,0.1564883826,Pass,Pass,9.5877553766E-003,1.1428428496E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_66,RunPeriod: YEAR ROUND RUN PERIOD,5.1204170212E-002,6.0822699302E-002,Pass,Pass,5.3193888065E-003,6.1059856205E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_66,RunPeriod: YEAR ROUND RUN PERIOD,9.4801476128E-002,0.1107471424,Pass,Pass,8.0502302342E-003,9.5590829352E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_66,RunPeriod: YEAR ROUND RUN PERIOD,8.7226377069E-002,9.9655699818E-002,Pass,Pass,8.1092358432E-003,9.3532099171E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_66,RunPeriod: YEAR ROUND RUN PERIOD,8.9148250769E-002,0.1001306674,Pass,Pass,7.3851000278E-003,8.3997112005E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_66,RunPeriod: YEAR ROUND RUN PERIOD,4.9930618618E-002,5.5900093277E-002,Pass,Pass,5.4163826552E-003,6.1386213646E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_66,RunPeriod: YEAR ROUND RUN PERIOD,0.1636569861,0.1852702782,Pass,Pass,1.2070115605E-002,1.4010085956E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_66,RunPeriod: YEAR ROUND RUN PERIOD,9.0949680202E-002,0.1002563384,Pass,Pass,6.3790715200E-003,7.3537643305E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_67,RunPeriod: YEAR ROUND RUN PERIOD,7.0223386757E-002,8.0612063601E-002,Pass,Pass,6.4918894465E-003,7.5652452218E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_67,RunPeriod: YEAR ROUND RUN PERIOD,7.8280067436E-002,8.8477083540E-002,Pass,Pass,7.3464901025E-003,8.4324488007E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_67,RunPeriod: YEAR ROUND RUN PERIOD,0.1372451356,0.1539525190,Pass,Pass,1.0588612198E-002,1.2523423113E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_67,RunPeriod: YEAR ROUND RUN PERIOD,0.1409616237,0.1608616587,Pass,Pass,1.0323095492E-002,1.1953511527E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_67,RunPeriod: YEAR ROUND RUN PERIOD,4.4790239742E-002,4.9670288970E-002,Pass,Pass,4.9847248004E-003,5.5813433548E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_67,RunPeriod: YEAR ROUND RUN PERIOD,0.1680310976,0.1930333412,Pass,Pass,1.2332059239E-002,1.4459405984E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_67,RunPeriod: YEAR ROUND RUN PERIOD,0.1912766164,0.2185505591,Pass,Pass,1.2855330019E-002,1.5028507848E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_68,RunPeriod: YEAR ROUND RUN PERIOD,5.6952028431E-002,6.7394904099E-002,Pass,Pass,5.6409249149E-003,6.8534074066E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_68,RunPeriod: YEAR ROUND RUN PERIOD,0.1182274521,0.1369034988,Pass,Pass,9.7143774456E-003,1.1688817187E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_68,RunPeriod: YEAR ROUND RUN PERIOD,0.1419376648,0.1550695023,Pass,Pass,1.0133608299E-002,1.1901200156E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_68,RunPeriod: YEAR ROUND RUN PERIOD,3.5366608222E-002,3.9207877941E-002,Pass,Pass,4.1880709948E-003,4.6679929760E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_68,RunPeriod: YEAR ROUND RUN PERIOD,0.1085689205,0.1195341631,Pass,Pass,9.3302115219E-003,1.0431825634E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_68,RunPeriod: YEAR ROUND RUN PERIOD,9.0873292713E-002,0.1182163196,Pass,Pass,6.5722750457E-003,9.2316964541E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_69,RunPeriod: YEAR ROUND RUN PERIOD,5.6245318951E-002,6.3131052064E-002,Pass,Pass,5.3760564507E-003,6.2530052173E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_69,RunPeriod: YEAR ROUND RUN PERIOD,0.1020908251,0.1195297189,Pass,Pass,8.4683558494E-003,1.0106262450E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_69,RunPeriod: YEAR ROUND RUN PERIOD,4.6376877217E-002,5.5425419081E-002,Pass,Pass,4.9457770896E-003,6.1205508543E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_69,RunPeriod: YEAR ROUND RUN PERIOD,0.1540048014,0.1683642873,Pass,Pass,1.1321945618E-002,1.2619488531E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_70,RunPeriod: YEAR ROUND RUN PERIOD,7.0360859630E-002,8.3116315321E-002,Pass,Pass,6.3242439240E-003,7.5869412971E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_70,RunPeriod: YEAR ROUND RUN PERIOD,9.3402676866E-002,0.1112212730,Pass,Pass,7.3634051121E-003,9.4045662588E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_70,RunPeriod: YEAR ROUND RUN PERIOD,9.5279012422E-002,0.1231921961,Pass,Pass,7.2735280882E-003,9.7192694300E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_70,RunPeriod: YEAR ROUND RUN PERIOD,8.3704208689E-002,9.8769604230E-002,Pass,Pass,6.8845183441E-003,8.2309162842E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_70,RunPeriod: YEAR ROUND RUN PERIOD,0.1294752195,0.1572038654,Pass,Pass,8.4942998441E-003,1.2070890570E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_70,RunPeriod: YEAR ROUND RUN PERIOD,0.1384750633,0.1568376887,Pass,Pass,1.0223949320E-002,1.1764132912E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_71,RunPeriod: YEAR ROUND RUN PERIOD,5.3859829670E-002,6.0599056268E-002,Pass,Pass,4.9175868993E-003,6.1574564102E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_71,RunPeriod: YEAR ROUND RUN PERIOD,7.8914050474E-002,9.6929920018E-002,Pass,Pass,7.2159104307E-003,9.1921296899E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_71,RunPeriod: YEAR ROUND RUN PERIOD,8.8468822268E-002,9.8693525594E-002,Pass,Pass,7.3290037175E-003,8.4852601552E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_71,RunPeriod: YEAR ROUND RUN PERIOD,0.1326234684,0.1514758018,Pass,Pass,1.0353084636E-002,1.2023511206E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_71,RunPeriod: YEAR ROUND RUN PERIOD,0.1408742495,0.1585094333,Pass,Pass,1.0165673141E-002,1.1975713999E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_72,RunPeriod: YEAR ROUND RUN PERIOD,7.1949126039E-002,8.2602665745E-002,Pass,Pass,6.6127706720E-003,8.2729756776E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_72,RunPeriod: YEAR ROUND RUN PERIOD,0.1027325409,0.1147581829,Pass,Pass,9.1886560938E-003,1.0410437105E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_72,RunPeriod: YEAR ROUND RUN PERIOD,8.2167414377E-002,9.3063960175E-002,Pass,Pass,6.7975044408E-003,8.0614231978E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_72,RunPeriod: YEAR ROUND RUN PERIOD,4.2371488921E-002,4.6267809281E-002,Pass,Pass,4.7510193020E-003,5.4014651782E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_72,RunPeriod: YEAR ROUND RUN PERIOD,0.1108102620,0.1212834899,Pass,Pass,9.4334966351E-003,1.0483306843E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_72,RunPeriod: YEAR ROUND RUN PERIOD,0.1907130681,0.2118184637,Pass,Pass,1.3194209838E-002,1.4969631507E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_73,RunPeriod: YEAR ROUND RUN PERIOD,6.4369939431E-002,7.0837872436E-002,Pass,Pass,6.2071728234E-003,6.9195162821E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_73,RunPeriod: YEAR ROUND RUN PERIOD,6.3592011479E-002,7.3006016948E-002,Pass,Pass,5.2989903520E-003,6.7267197281E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_73,RunPeriod: YEAR ROUND RUN PERIOD,0.1219452587,0.1481680089,Pass,Pass,1.0270552962E-002,1.3505210473E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_73,RunPeriod: YEAR ROUND RUN PERIOD,0.1241174540,0.1379007306,Pass,Pass,9.4681707876E-003,1.0665809006E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_73,RunPeriod: YEAR ROUND RUN PERIOD,5.9241797462E-002,6.8033453646E-002,Pass,Pass,5.9829431000E-003,6.9579906017E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_73,RunPeriod: YEAR ROUND RUN PERIOD,0.1073190295,0.1250098973,Pass,Pass,8.6575591915E-003,1.0588817301E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_73,RunPeriod: YEAR ROUND RUN PERIOD,0.1274731698,0.1505232328,Pass,Pass,9.2751956202E-003,1.1451472518E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_74,RunPeriod: YEAR ROUND RUN PERIOD,8.2586533299E-002,9.7337164801E-002,Pass,Pass,7.0018081122E-003,8.4361071825E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_74,RunPeriod: YEAR ROUND RUN PERIOD,8.9549581323E-002,0.1056906170,Pass,Pass,7.7628599560E-003,9.3256105737E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_74,RunPeriod: YEAR ROUND RUN PERIOD,0.1043637288,0.1143320642,Pass,Pass,9.4238392660E-003,1.0474566311E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_74,RunPeriod: YEAR ROUND RUN PERIOD,6.7489771437E-002,8.1531579614E-002,Pass,Pass,5.5427164621E-003,7.4850496214E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_74,RunPeriod: YEAR ROUND RUN PERIOD,4.4679343577E-002,5.0819161979E-002,Pass,Pass,4.7881540193E-003,5.7022863997E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_74,RunPeriod: YEAR ROUND RUN PERIOD,0.1440680024,0.1672000700,Pass,Pass,9.7236696816E-003,1.2714669809E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_74,RunPeriod: YEAR ROUND RUN PERIOD,0.1081277545,0.1421363476,Pass,Pass,7.5438508148E-003,1.0840400175E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_75,RunPeriod: YEAR ROUND RUN PERIOD,6.5971826213E-002,7.5504118672E-002,Pass,Pass,6.0697733623E-003,7.0375271490E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_75,RunPeriod: YEAR ROUND RUN PERIOD,8.1936573384E-002,9.4282912812E-002,Pass,Pass,7.1142938323E-003,8.9665941857E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_75,RunPeriod: YEAR ROUND RUN PERIOD,9.0110185058E-002,0.1046243590,Pass,Pass,8.0328246869E-003,1.0293673958E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_75,RunPeriod: YEAR ROUND RUN PERIOD,7.7225402730E-002,8.6922292605E-002,Pass,Pass,6.3098399043E-003,7.5355286337E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_75,RunPeriod: YEAR ROUND RUN PERIOD,6.5274383126E-002,7.5461692995E-002,Pass,Pass,6.2282479652E-003,7.3373284864E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_75,RunPeriod: YEAR ROUND RUN PERIOD,0.1057173873,0.1442299718,Pass,Pass,7.4833062131E-003,1.0288553742E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_75,RunPeriod: YEAR ROUND RUN PERIOD,0.1072558943,0.1277578927,Pass,Pass,7.5318340180E-003,9.4766746421E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_76,RunPeriod: YEAR ROUND RUN PERIOD,5.5094635376E-002,6.3709507863E-002,Pass,Pass,5.4282542951E-003,6.3664988711E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_76,RunPeriod: YEAR ROUND RUN PERIOD,9.3700893622E-002,0.1101774716,Pass,Pass,7.9231204025E-003,9.4557825598E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_76,RunPeriod: YEAR ROUND RUN PERIOD,8.1655934418E-002,0.1081161625,Pass,Pass,5.2743867596E-003,7.9097568902E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_76,RunPeriod: YEAR ROUND RUN PERIOD,0.1012387011,0.1133336883,Pass,Pass,8.1320073531E-003,9.2057392432E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_76,RunPeriod: YEAR ROUND RUN PERIOD,5.1158644261E-002,5.7041612019E-002,Pass,Pass,4.7968848251E-003,5.6563154918E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_76,RunPeriod: YEAR ROUND RUN PERIOD,0.1109031647,0.1242656405,Pass,Pass,9.2693688117E-003,1.0543041075E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_76,RunPeriod: YEAR ROUND RUN PERIOD,6.2989847593E-002,7.0012799543E-002,Pass,Pass,4.1166245600E-003,4.6068343443E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_77,RunPeriod: YEAR ROUND RUN PERIOD,7.6923773098E-002,8.6429050691E-002,Pass,Pass,6.9487149372E-003,7.9091551748E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_77,RunPeriod: YEAR ROUND RUN PERIOD,0.1040881596,0.1193702551,Pass,Pass,9.0580019928E-003,1.0530377217E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_77,RunPeriod: YEAR ROUND RUN PERIOD,8.0411117197E-002,9.2058745534E-002,Pass,Pass,6.7867358434E-003,7.8431484220E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_77,RunPeriod: YEAR ROUND RUN PERIOD,4.1916637852E-002,4.6395215114E-002,Pass,Pass,4.7196025292E-003,5.2817232536E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_77,RunPeriod: YEAR ROUND RUN PERIOD,0.1764069204,0.2033505117,Pass,Pass,1.2293070849E-002,1.4631275070E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_77,RunPeriod: YEAR ROUND RUN PERIOD,0.1239890076,0.1385735787,Pass,Pass,9.5034981636E-003,1.0773382980E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_78,RunPeriod: YEAR ROUND RUN PERIOD,0.1062885231,0.1207454011,Pass,Pass,8.7128970371E-003,1.0221619068E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_78,RunPeriod: YEAR ROUND RUN PERIOD,8.8571100069E-002,0.1080754786,Pass,Pass,7.9634142130E-003,9.9687370626E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_78,RunPeriod: YEAR ROUND RUN PERIOD,7.9696804899E-002,0.1012069178,Pass,Pass,6.3892493540E-003,8.6376921311E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_78,RunPeriod: YEAR ROUND RUN PERIOD,4.5123367838E-002,4.9280851535E-002,Pass,Pass,4.9639194419E-003,5.4599238898E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_78,RunPeriod: YEAR ROUND RUN PERIOD,0.1568924682,0.1852090117,Pass,Pass,1.1347344334E-002,1.3695372337E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_78,RunPeriod: YEAR ROUND RUN PERIOD,0.1779066536,0.1957912863,Pass,Pass,1.2609594380E-002,1.4197590567E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_79,RunPeriod: YEAR ROUND RUN PERIOD,8.4751242963E-002,9.3803035275E-002,Pass,Pass,7.7745810523E-003,8.7129696162E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_79,RunPeriod: YEAR ROUND RUN PERIOD,0.1158176303,0.1390365532,Pass,Pass,8.4847524384E-003,1.0327206116E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_79,RunPeriod: YEAR ROUND RUN PERIOD,8.2407536563E-002,9.6776365513E-002,Pass,Pass,6.7675373164E-003,8.2301374862E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_79,RunPeriod: YEAR ROUND RUN PERIOD,6.7962931797E-002,7.9576317445E-002,Pass,Pass,6.4914126294E-003,7.7121812800E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_79,RunPeriod: YEAR ROUND RUN PERIOD,0.1183163958,0.1378893076,Pass,Pass,8.9621308550E-003,1.0972994675E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_79,RunPeriod: YEAR ROUND RUN PERIOD,0.1197514724,0.1441608235,Pass,Pass,8.7129965842E-003,1.0905319157E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_80,RunPeriod: YEAR ROUND RUN PERIOD,8.4584271704E-002,9.5820033927E-002,Pass,Pass,7.2594393006E-003,8.3856144463E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_80,RunPeriod: YEAR ROUND RUN PERIOD,0.1029878638,0.1163296263,Pass,Pass,8.3381912426E-003,1.0149459474E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_80,RunPeriod: YEAR ROUND RUN PERIOD,8.7200995225E-002,0.1018507010,Pass,Pass,7.9170235607E-003,9.3959871116E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_80,RunPeriod: YEAR ROUND RUN PERIOD,6.3122261833E-002,7.2688772068E-002,Pass,Pass,6.1269068005E-003,7.1416991060E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_80,RunPeriod: YEAR ROUND RUN PERIOD,0.1465020570,0.1655819226,Pass,Pass,1.1266706692E-002,1.3089753749E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_80,RunPeriod: YEAR ROUND RUN PERIOD,0.1043609207,0.1206224074,Pass,Pass,7.6956343176E-003,9.3804432854E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_81,RunPeriod: YEAR ROUND RUN PERIOD,6.9252551454E-002,7.8035686552E-002,Pass,Pass,6.4024599502E-003,7.3114339675E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_81,RunPeriod: YEAR ROUND RUN PERIOD,0.1236295070,0.1395688241,Pass,Pass,9.9135775163E-003,1.1381513360E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_81,RunPeriod: YEAR ROUND RUN PERIOD,9.1286410286E-002,0.1015650169,Pass,Pass,8.5013304478E-003,9.5888407093E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_81,RunPeriod: YEAR ROUND RUN PERIOD,0.1095304398,0.1247244889,Pass,Pass,8.5224858639E-003,9.8360223496E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_81,RunPeriod: YEAR ROUND RUN PERIOD,0.1047440134,0.1206897181,Pass,Pass,8.6914557633E-003,1.0143526795E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_81,RunPeriod: YEAR ROUND RUN PERIOD,0.1736494507,0.1979475656,Pass,Pass,1.1895694775E-002,1.3801098387E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_82,RunPeriod: YEAR ROUND RUN PERIOD,6.4674240561E-002,7.4978101095E-002,Pass,Pass,6.0306127314E-003,7.1027437198E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_82,RunPeriod: YEAR ROUND RUN PERIOD,9.3925042717E-002,0.1054324688,Pass,Pass,8.1460373912E-003,9.2714812740E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_82,RunPeriod: YEAR ROUND RUN PERIOD,9.3690294130E-002,0.1024264172,Pass,Pass,8.7594772723E-003,9.7287939251E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_82,RunPeriod: YEAR ROUND RUN PERIOD,8.6783638044E-002,9.6681245916E-002,Pass,Pass,7.2725326986E-003,8.1899261381E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_82,RunPeriod: YEAR ROUND RUN PERIOD,3.7910796550E-002,4.2043825503E-002,Pass,Pass,4.3428357634E-003,4.8676606506E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_82,RunPeriod: YEAR ROUND RUN PERIOD,0.1198729467,0.1374988870,Pass,Pass,9.5324419859E-003,1.1120257283E-002,Pass,Pass
 Warmup Convergence Informatio