Program Version,EnergyPlus, Version 24.2.0-94a887817b, YMD=2025.11.02 10:35
! <Version>, Version ID
 Version, 24.2.0
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  4, 15
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, No, No, No, No, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 4, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  13.00,  12.00,  11.00,  10.00,  11.00,  13.00,  15.00,  16.00,  16.00,  15.00,  14.00,  13.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,  -1.89,  -3.06,  -0.99,   2.23,  10.68,  17.20,  21.60,  22.94,  20.66,  15.60,   8.83,   2.56
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  11.00,  10.00,   9.00,   8.00,   9.00,  11.00,  13.00,  14.00,  14.00,  13.00,  12.00,  11.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,   9.00,   8.00,   7.00,   6.00,   7.00,   9.00,  11.00,  12.00,  12.00,  11.00,  10.00,   9.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,41.98,-87.92,-6.00,201.00,98934,1.1759
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,FixedDefault,NA,NA,NA,10.0
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Professional Building,0.000,Suburbs,4.00000E-002,0.20000,FullInteriorAndExterior,15,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Algorithm {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}, Space Heat Balance Sizing, Space Heat Balance Simulation
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference, No, No
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,20,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,260,2860,1040
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, CONFERENCE_0,0.0,0.00,0.00,0.00,-41.58,-4.54,1.50,1,1,1,-44.36,-38.81,-7.62,-1.47,0.00,3.00,3.00,98.88,TARP,DOE-2,32.96,68.99,48.22,20.76,6,4,0,Yes
 Zone Information, BREAK_ROOM_0,0.0,0.00,0.00,0.00,-34.06,-28.23,1.50,1,1,1,-36.20,-31.91,-32.35,-24.11,0.00,3.00,3.00,102.13,TARP,DOE-2,34.04,73.92,51.68,22.25,6,4,0,Yes
 Zone Information, MECHANICAL_0,0.0,0.00,0.00,0.00,-60.35,-13.47,1.50,1,1,1,-64.40,-56.30,-17.67,-9.27,0.00,3.00,3.00,199.25,TARP,DOE-2,66.42,97.81,68.37,29.44,6,4,0,Yes
 Zone Information, OFFICE_OPEN_0,0.0,0.00,0.00,0.00,-45.89,-25.61,1.50,1,1,1,-55.04,-36.75,-35.13,-16.09,0.00,3.00,3.00,1034.07,TARP,DOE-2,344.69,222.84,155.77,67.07,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_0,0.0,0.00,0.00,0.00,-96.32,-65.73,1.50,1,1,1,-98.61,-94.04,-69.56,-61.89,0.00,3.00,3.00,101.49,TARP,DOE-2,33.83,72.24,50.50,21.74,6,4,0,Yes
 Zone Information, STORAGE_0,0.0,0.00,0.00,0.00,-39.70,-21.46,1.50,1,1,1,-41.42,-37.98,-23.67,-19.25,0.00,3.00,3.00,43.21,TARP,DOE-2,14.40,45.92,32.10,13.82,6,4,0,Yes
 Zone Information, LOBBY_1,0.0,0.00,0.00,0.00,-76.26,-26.19,4.50,1,1,1,-81.37,-71.14,-35.84,-16.54,3.00,6.00,3.00,583.25,TARP,DOE-2,194.42,175.93,122.98,52.95,6,4,0,Yes
 Zone Information, CONFERENCE_1,0.0,0.00,0.00,0.00,-90.93,-66.06,4.50,1,1,1,-94.60,-87.27,-71.05,-61.08,3.00,6.00,3.00,214.29,TARP,DOE-2,71.43,102.64,71.75,30.89,6,4,0,Yes
 Zone Information, BREAK_ROOM_1,0.0,0.00,0.00,0.00,-90.07,-16.65,4.50,1,1,1,-93.35,-86.79,-21.94,-11.37,3.00,6.00,3.00,202.91,TARP,DOE-2,67.64,101.59,71.02,30.57,6,4,0,Yes
 Zone Information, MECHANICAL_1,0.0,0.00,0.00,0.00,-8.35,-24.70,4.50,1,1,1,-11.09,-5.61,-28.93,-20.47,3.00,6.00,3.00,134.67,TARP,DOE-2,44.89,82.37,57.58,24.79,6,4,0,Yes
 Zone Information, OFFICE_OPEN_1,0.0,0.00,0.00,0.00,-102.08,-47.26,4.50,1,1,1,-107.81,-96.36,-57.56,-36.97,3.00,6.00,3.00,697.66,TARP,DOE-2,232.55,191.04,133.54,57.49,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_1,0.0,0.00,0.00,0.00,-27.04,-44.61,4.50,1,1,1,-29.23,-24.84,-48.22,-41.00,3.00,6.00,3.00,91.65,TARP,DOE-2,30.55,68.46,47.86,20.60,6,4,0,Yes
 Zone Information, STORAGE_1,0.0,0.00,0.00,0.00,-46.20,-23.12,4.50,1,1,1,-48.09,-44.30,-25.99,-20.24,3.00,6.00,3.00,62.64,TARP,DOE-2,20.88,56.08,39.20,16.88,6,4,0,Yes
 Zone Information, LOBBY_2,0.0,0.00,0.00,0.00,-53.37,-23.60,7.50,1,1,1,-58.41,-48.32,-32.60,-14.61,6.00,9.00,3.00,536.53,TARP,DOE-2,178.84,167.33,116.97,50.36,6,4,0,Yes
 Zone Information, CONFERENCE_2,0.0,0.00,0.00,0.00,-13.16,-39.83,7.50,1,1,1,-17.06,-9.27,-44.39,-35.27,6.00,9.00,3.00,208.05,TARP,DOE-2,69.35,100.26,70.08,30.17,6,4,0,Yes
 Zone Information, BREAK_ROOM_2,0.0,0.00,0.00,0.00,-68.60,-13.31,7.50,1,1,1,-70.41,-66.80,-16.62,-9.99,6.00,9.00,3.00,68.72,TARP,DOE-2,22.91,60.22,42.09,18.12,6,4,0,Yes
 Zone Information, OFFICE_OPEN_2,0.0,0.00,0.00,0.00,-82.31,-56.09,7.50,1,1,1,-90.82,-73.80,-69.27,-42.91,6.00,9.00,3.00,1332.26,TARP,DOE-2,444.09,259.01,181.06,77.95,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_2,0.0,0.00,0.00,0.00,-100.90,-22.28,7.50,1,1,1,-103.32,-98.47,-26.01,-18.54,6.00,9.00,3.00,104.99,TARP,DOE-2,35.00,72.71,50.83,21.88,6,4,0,Yes
 Zone Information, STORAGE_2,0.0,0.00,0.00,0.00,-22.65,-16.80,7.50,1,1,1,-24.68,-20.62,-20.29,-13.31,6.00,9.00,3.00,81.67,TARP,DOE-2,27.22,65.03,45.46,19.57,6,4,0,Yes
 Zone Information, LOBBY_3,0.0,0.00,0.00,0.00,-28.75,-60.39,10.50,1,1,1,-34.08,-23.41,-66.31,-54.46,9.00,12.00,3.00,372.60,TARP,DOE-2,124.20,133.92,93.61,40.30,6,4,0,Yes
 Zone Information, CONFERENCE_3,0.0,0.00,0.00,0.00,-60.83,-64.80,10.50,1,1,1,-64.66,-57.00,-71.11,-58.50,9.00,12.00,3.00,283.81,TARP,DOE-2,94.60,120.43,84.19,36.25,6,4,0,Yes
 Zone Information, BREAK_ROOM_3,0.0,0.00,0.00,0.00,-89.95,-70.02,10.50,1,1,1,-93.70,-86.20,-75.46,-64.58,9.00,12.00,3.00,239.57,TARP,DOE-2,79.86,109.14,76.29,32.85,6,4,0,Yes
 Zone Information, OFFICE_OPEN_3,0.0,0.00,0.00,0.00,-98.63,-26.58,10.50,1,1,1,-104.36,-92.90,-34.81,-18.36,9.00,12.00,3.00,557.78,TARP,DOE-2,185.93,166.35,116.28,50.06,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_3,0.0,0.00,0.00,0.00,-107.82,-65.52,10.50,1,1,1,-110.56,-105.08,-70.08,-60.97,9.00,12.00,3.00,145.38,TARP,DOE-2,48.46,86.35,60.36,25.99,6,4,0,Yes
 Zone Information, LOBBY_4,0.0,0.00,0.00,0.00,-56.65,-51.72,13.50,1,1,1,-61.14,-52.15,-59.04,-44.40,12.00,15.00,3.00,387.54,TARP,DOE-2,129.18,140.53,98.24,42.29,6,4,0,Yes
 Zone Information, CONFERENCE_4,0.0,0.00,0.00,0.00,-55.97,-16.06,13.50,1,1,1,-59.84,-52.10,-22.46,-9.65,12.00,15.00,3.00,291.26,TARP,DOE-2,97.09,122.10,85.35,36.75,6,4,0,Yes
 Zone Information, BREAK_ROOM_4,0.0,0.00,0.00,0.00,-52.36,-47.07,13.50,1,1,1,-56.10,-48.63,-52.53,-41.61,12.00,15.00,3.00,239.24,TARP,DOE-2,79.75,109.15,76.30,32.85,6,4,0,Yes
 Zone Information, MECHANICAL_4,0.0,0.00,0.00,0.00,-44.16,-57.70,13.50,1,1,1,-47.91,-40.42,-63.99,-51.41,12.00,15.00,3.00,276.96,TARP,DOE-2,92.32,119.27,83.38,35.90,6,4,0,Yes
 Zone Information, OFFICE_OPEN_4,0.0,0.00,0.00,0.00,-63.82,-21.23,13.50,1,1,1,-69.19,-58.44,-30.64,-11.83,12.00,15.00,3.00,597.76,TARP,DOE-2,199.25,176.16,123.14,53.02,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_4,0.0,0.00,0.00,0.00,-68.67,-22.55,13.50,1,1,1,-71.57,-65.77,-26.43,-18.67,12.00,15.00,3.00,131.10,TARP,DOE-2,43.70,80.20,56.06,24.14,6,4,0,Yes
 Zone Information, STORAGE_4,0.0,0.00,0.00,0.00,-18.20,-38.20,13.50,1,1,1,-21.06,-15.34,-41.88,-34.53,12.00,15.00,3.00,122.19,TARP,DOE-2,40.73,77.21,53.97,23.24,6,4,0,Yes
 Zone Information, LOBBY_5,0.0,0.00,0.00,0.00,-77.24,-47.45,16.50,1,1,1,-82.05,-72.43,-55.01,-39.88,15.00,18.00,3.00,429.26,TARP,DOE-2,143.09,147.28,102.96,44.33,6,4,0,Yes
 Zone Information, CONFERENCE_5,0.0,0.00,0.00,0.00,-78.26,-23.34,16.50,1,1,1,-81.39,-75.13,-29.45,-17.22,15.00,18.00,3.00,224.17,TARP,DOE-2,74.72,109.73,76.71,33.02,6,4,0,Yes
 Zone Information, BREAK_ROOM_5,0.0,0.00,0.00,0.00,-41.70,-71.81,16.50,1,1,1,-44.17,-39.24,-76.66,-66.95,15.00,18.00,3.00,139.31,TARP,DOE-2,46.44,86.66,60.58,26.08,6,4,0,Yes
 Zone Information, MECHANICAL_5,0.0,0.00,0.00,0.00,-15.31,-11.13,16.50,1,1,1,-18.02,-12.59,-14.81,-7.46,15.00,18.00,3.00,116.02,TARP,DOE-2,38.67,75.51,52.78,22.73,6,4,0,Yes
 Zone Information, OFFICE_OPEN_5,0.0,0.00,0.00,0.00,-91.75,-31.00,16.50,1,1,1,-99.83,-83.67,-43.79,-18.20,15.00,18.00,3.00,1228.36,TARP,DOE-2,409.45,249.33,174.29,75.04,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_5,0.0,0.00,0.00,0.00,-60.06,-16.92,16.50,1,1,1,-61.89,-58.24,-20.43,-13.41,15.00,18.00,3.00,73.88,TARP,DOE-2,24.63,62.88,43.96,18.93,6,4,0,Yes
 Zone Information, STORAGE_5,0.0,0.00,0.00,0.00,-37.03,-22.69,16.50,1,1,1,-39.61,-34.45,-26.84,-18.54,15.00,18.00,3.00,124.55,TARP,DOE-2,41.52,79.60,55.64,23.95,6,4,0,Yes
 Zone Information, CONFERENCE_6,0.0,0.00,0.00,0.00,-55.84,-33.67,19.50,1,1,1,-59.38,-52.29,-38.00,-29.33,18.00,21.00,3.00,179.59,TARP,DOE-2,59.86,93.33,65.24,28.09,6,4,0,Yes
 Zone Information, BREAK_ROOM_6,0.0,0.00,0.00,0.00,-90.68,-54.51,19.50,1,1,1,-92.35,-89.00,-57.70,-51.33,18.00,21.00,3.00,61.06,TARP,DOE-2,20.35,57.08,39.90,17.18,6,4,0,Yes
 Zone Information, OFFICE_OPEN_6,0.0,0.00,0.00,0.00,-30.84,-51.68,19.50,1,1,1,-37.75,-23.93,-60.94,-42.41,18.00,21.00,3.00,758.54,TARP,DOE-2,252.85,192.89,134.84,58.05,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_6,0.0,0.00,0.00,0.00,-28.55,-32.10,19.50,1,1,1,-30.43,-26.68,-35.40,-28.80,18.00,21.00,3.00,71.08,TARP,DOE-2,23.69,60.86,42.54,18.31,6,4,0,Yes
 Zone Information, STORAGE_6,0.0,0.00,0.00,0.00,-6.94,-58.78,19.50,1,1,1,-10.04,-3.84,-62.63,-54.93,18.00,21.00,3.00,139.04,TARP,DOE-2,46.35,82.19,57.45,24.74,6,4,0,Yes
 Zone Information, LOBBY_7,0.0,0.00,0.00,0.00,-55.73,-6.97,22.50,1,1,1,-60.54,-50.92,-13.37,-0.57,21.00,24.00,3.00,362.58,TARP,DOE-2,120.86,133.30,93.18,40.12,6,4,0,Yes
 Zone Information, CONFERENCE_7,0.0,0.00,0.00,0.00,-94.85,-59.07,22.50,1,1,1,-98.55,-91.16,-64.45,-53.70,21.00,24.00,3.00,232.68,TARP,DOE-2,77.56,107.59,75.21,32.38,6,4,0,Yes
 Zone Information, BREAK_ROOM_7,0.0,0.00,0.00,0.00,-90.34,-29.47,22.50,1,1,1,-92.83,-87.86,-33.01,-25.93,21.00,24.00,3.00,102.06,TARP,DOE-2,34.02,71.13,49.72,21.41,6,4,0,Yes
 Zone Information, MECHANICAL_7,0.0,0.00,0.00,0.00,-20.74,-63.82,22.50,1,1,1,-22.52,-18.96,-66.89,-60.75,21.00,24.00,3.00,62.77,TARP,DOE-2,20.92,57.02,39.86,17.16,6,4,0,Yes
 Zone Information, OFFICE_OPEN_7,0.0,0.00,0.00,0.00,-108.09,-61.94,22.50,1,1,1,-114.50,-101.67,-69.68,-54.19,21.00,24.00,3.00,587.97,TARP,DOE-2,195.99,168.75,117.96,50.79,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_7,0.0,0.00,0.00,0.00,-65.43,-39.64,22.50,1,1,1,-68.39,-62.47,-43.60,-35.68,21.00,24.00,3.00,136.71,TARP,DOE-2,45.57,81.89,57.24,24.65,6,4,0,Yes
 Zone Information, STORAGE_7,0.0,0.00,0.00,0.00,-21.22,-78.00,22.50,1,1,1,-22.79,-19.64,-81.06,-74.93,21.00,24.00,3.00,55.11,TARP,DOE-2,18.37,54.45,38.06,16.39,6,4,0,Yes
 Zone Information, LOBBY_8,0.0,0.00,0.00,0.00,-59.24,-24.39,25.50,1,1,1,-65.97,-52.51,-31.46,-17.31,24.00,27.00,3.00,563.34,TARP,DOE-2,187.78,164.49,114.98,49.51,6,4,0,Yes
 Zone Information, CONFERENCE_8,0.0,0.00,0.00,0.00,-69.33,-59.33,25.50,1,1,1,-73.16,-65.50,-65.23,-53.44,24.00,27.00,3.00,265.00,TARP,DOE-2,88.33,115.48,80.72,34.75,6,4,0,Yes
 Zone Information, BREAK_ROOM_8,0.0,0.00,0.00,0.00,-9.04,-70.56,25.50,1,1,1,-11.85,-6.23,-75.86,-65.26,24.00,27.00,3.00,173.71,TARP,DOE-2,57.90,96.08,67.16,28.91,6,4,0,Yes
 Zone Information, MECHANICAL_8,0.0,0.00,0.00,0.00,-16.79,-58.39,25.50,1,1,1,-20.24,-13.33,-63.21,-53.57,24.00,27.00,3.00,195.03,TARP,DOE-2,65.01,98.13,68.60,29.53,6,4,0,Yes
 Zone Information, OFFICE_OPEN_8,0.0,0.00,0.00,0.00,-72.87,-31.23,25.50,1,1,1,-79.07,-66.67,-37.83,-24.62,24.00,27.00,3.00,483.95,TARP,DOE-2,161.32,152.49,106.59,45.89,6,4,0,Yes
 Zone Information, STORAGE_8,0.0,0.00,0.00,0.00,-103.48,-13.78,25.50,1,1,1,-106.41,-100.55,-17.04,-10.53,24.00,27.00,3.00,110.92,TARP,DOE-2,36.97,73.07,51.08,21.99,6,4,0,Yes
 Zone Information, LOBBY_9,0.0,0.00,0.00,0.00,-34.61,-6.62,28.50,1,1,1,-40.23,-29.00,-14.23,0.99,27.00,30.00,3.00,504.67,TARP,DOE-2,168.22,157.47,110.08,47.39,6,4,0,Yes
 Zone Information, CONFERENCE_9,0.0,0.00,0.00,0.00,-75.70,-68.89,28.50,1,1,1,-78.94,-72.45,-74.17,-63.61,27.00,30.00,3.00,200.55,TARP,DOE-2,66.85,101.10,70.67,30.43,6,4,0,Yes
 Zone Information, BREAK_ROOM_9,0.0,0.00,0.00,0.00,-23.60,-19.21,28.50,1,1,1,-26.09,-21.11,-21.84,-16.59,27.00,30.00,3.00,75.55,TARP,DOE-2,25.18,60.24,42.11,18.13,6,4,0,Yes
 Zone Information, MECHANICAL_9,0.0,0.00,0.00,0.00,-42.70,-17.18,28.50,1,1,1,-45.09,-40.31,-21.61,-12.75,27.00,30.00,3.00,123.10,TARP,DOE-2,41.03,80.67,56.39,24.28,6,4,0,Yes
 Zone Information, OFFICE_OPEN_9,0.0,0.00,0.00,0.00,-49.77,-34.29,28.50,1,1,1,-56.14,-43.41,-45.93,-22.65,27.00,30.00,3.00,877.77,TARP,DOE-2,292.59,214.80,150.15,64.65,6,4,0,Yes
 Zone Information, STORAGE_9,0.0,0.00,0.00,0.00,-67.35,-33.11,28.50,1,1,1,-70.19,-64.52,-36.34,-29.88,27.00,30.00,3.00,106.24,TARP,DOE-2,35.41,71.57,50.03,21.54,6,4,0,Yes
 Zone Information, LOBBY_10,0.0,0.00,0.00,0.00,-87.52,-43.65,31.50,1,1,1,-90.78,-84.25,-48.13,-39.18,30.00,33.00,3.00,170.85,TARP,DOE-2,56.95,91.72,64.11,27.60,6,4,0,Yes
 Zone Information, CONFERENCE_10,0.0,0.00,0.00,0.00,-11.01,-64.77,31.50,1,1,1,-15.27,-6.75,-69.20,-60.35,30.00,33.00,3.00,220.98,TARP,DOE-2,73.66,103.01,72.01,31.00,6,4,0,Yes
 Zone Information, BREAK_ROOM_10,0.0,0.00,0.00,0.00,-15.23,-66.48,31.50,1,1,1,-17.92,-12.53,-70.12,-62.83,30.00,33.00,3.00,114.30,TARP,DOE-2,38.10,74.94,52.38,22.55,6,4,0,Yes
 Zone Information, MECHANICAL_10,0.0,0.00,0.00,0.00,-21.18,-72.89,31.50,1,1,1,-24.71,-17.65,-78.16,-67.61,30.00,33.00,3.00,218.25,TARP,DOE-2,72.75,104.48,73.03,31.44,6,4,0,Yes
 Zone Information, OFFICE_OPEN_10,0.0,0.00,0.00,0.00,-32.67,-18.50,31.50,1,1,1,-39.49,-25.85,-29.90,-7.09,30.00,33.00,3.00,922.60,TARP,DOE-2,307.53,217.52,152.06,65.46,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_10,0.0,0.00,0.00,0.00,-17.80,-13.02,31.50,1,1,1,-20.00,-15.60,-17.27,-8.77,30.00,33.00,3.00,108.26,TARP,DOE-2,36.09,76.16,53.24,22.92,6,4,0,Yes
 Zone Information, STORAGE_10,0.0,0.00,0.00,0.00,-68.64,-72.80,31.50,1,1,1,-70.40,-66.89,-76.08,-69.52,30.00,33.00,3.00,66.15,TARP,DOE-2,22.05,59.25,41.42,17.83,6,4,0,Yes
 Zone Information, LOBBY_11,0.0,0.00,0.00,0.00,-76.49,-55.89,34.50,1,1,1,-81.81,-71.16,-65.13,-46.65,33.00,36.00,3.00,581.78,TARP,DOE-2,193.93,173.58,121.34,52.24,6,4,0,Yes
 Zone Information, CONFERENCE_11,0.0,0.00,0.00,0.00,-15.68,-75.32,34.50,1,1,1,-18.31,-13.06,-80.20,-70.43,33.00,36.00,3.00,149.30,TARP,DOE-2,49.77,88.91,62.15,26.76,6,4,0,Yes
 Zone Information, BREAK_ROOM_11,0.0,0.00,0.00,0.00,-4.13,-47.16,34.50,1,1,1,-6.83,-1.43,-51.60,-42.71,33.00,36.00,3.00,139.61,TARP,DOE-2,46.54,84.50,59.07,25.43,6,4,0,Yes
 Zone Information, MECHANICAL_11,0.0,0.00,0.00,0.00,-54.88,-2.51,34.50,1,1,1,-57.09,-52.68,-5.32,0.29,33.00,36.00,3.00,71.14,TARP,DOE-2,23.71,58.88,41.16,17.72,6,4,0,Yes
 Zone Information, OFFICE_OPEN_11,0.0,0.00,0.00,0.00,-31.02,-59.37,34.50,1,1,1,-37.90,-24.13,-73.01,-45.73,33.00,36.00,3.00,1114.61,TARP,DOE-2,371.54,245.10,171.34,73.76,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_11,0.0,0.00,0.00,0.00,-42.43,-56.62,34.50,1,1,1,-45.02,-39.85,-61.38,-51.87,33.00,36.00,3.00,143.18,TARP,DOE-2,47.73,86.91,60.75,26.16,6,4,0,Yes
 Zone Information, STORAGE_11,0.0,0.00,0.00,0.00,-103.04,-17.81,34.50,1,1,1,-105.67,-100.41,-22.05,-13.57,33.00,36.00,3.00,129.63,TARP,DOE-2,43.21,81.20,56.76,24.44,6,4,0,Yes
 Zone Information, LOBBY_12,0.0,0.00,0.00,0.00,-62.99,-12.44,37.50,1,1,1,-66.58,-59.41,-19.39,-5.50,36.00,39.00,3.00,292.29,TARP,DOE-2,97.43,125.14,87.48,37.66,6,4,0,Yes
 Zone Information, CONFERENCE_12,0.0,0.00,0.00,0.00,-79.00,-6.64,37.50,1,1,1,-82.84,-75.17,-12.80,-0.49,36.00,39.00,3.00,277.40,TARP,DOE-2,92.47,118.70,82.98,35.72,6,4,0,Yes
 Zone Information, BREAK_ROOM_12,0.0,0.00,0.00,0.00,-54.11,-34.69,37.50,1,1,1,-55.94,-52.29,-37.94,-31.44,36.00,39.00,3.00,68.22,TARP,DOE-2,22.74,59.72,41.75,17.97,6,4,0,Yes
 Zone Information, OFFICE_OPEN_12,0.0,0.00,0.00,0.00,-54.60,-48.23,37.50,1,1,1,-61.86,-47.34,-58.28,-38.18,36.00,39.00,3.00,865.06,TARP,DOE-2,288.35,206.50,144.35,62.15,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_12,0.0,0.00,0.00,0.00,-13.70,-21.06,37.50,1,1,1,-16.76,-10.64,-24.35,-17.77,36.00,39.00,3.00,117.14,TARP,DOE-2,39.05,75.03,52.45,22.58,6,4,0,Yes
 Zone Information, STORAGE_12,0.0,0.00,0.00,0.00,-18.58,-55.73,37.50,1,1,1,-20.50,-16.66,-59.37,-52.09,36.00,39.00,3.00,80.56,TARP,DOE-2,26.85,65.52,45.80,19.72,6,4,0,Yes
 Zone Information, LOBBY_13,0.0,0.00,0.00,0.00,-27.13,-38.33,40.50,1,1,1,-32.25,-22.02,-47.35,-29.31,39.00,42.00,3.00,545.24,TARP,DOE-2,181.75,168.44,117.75,50.69,6,4,0,Yes
 Zone Information, CONFERENCE_13,0.0,0.00,0.00,0.00,-30.09,-59.53,40.50,1,1,1,-33.12,-27.07,-62.59,-56.47,39.00,42.00,3.00,107.36,TARP,DOE-2,35.79,71.79,50.18,21.61,6,4,0,Yes
 Zone Information, BREAK_ROOM_13,0.0,0.00,0.00,0.00,-15.97,-50.57,40.50,1,1,1,-19.77,-12.18,-54.95,-46.19,39.00,42.00,3.00,194.49,TARP,DOE-2,64.83,96.87,67.72,29.16,6,4,0,Yes
 Zone Information, MECHANICAL_13,0.0,0.00,0.00,0.00,-14.81,-14.83,40.50,1,1,1,-17.43,-12.19,-18.04,-11.63,39.00,42.00,3.00,97.43,TARP,DOE-2,32.48,68.75,48.06,20.69,6,4,0,Yes
 Zone Information, OFFICE_OPEN_13,0.0,0.00,0.00,0.00,-10.46,-17.08,40.50,1,1,1,-18.39,-2.54,-30.95,-3.20,39.00,42.00,3.00,1306.54,TARP,DOE-2,435.51,260.39,182.02,78.37,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_13,0.0,0.00,0.00,0.00,-89.00,-18.78,40.50,1,1,1,-91.31,-86.70,-23.33,-14.23,39.00,42.00,3.00,121.91,TARP,DOE-2,40.64,81.10,56.69,24.41,6,4,0,Yes
 Zone Information, LOBBY_14,0.0,0.00,0.00,0.00,-63.74,-50.85,43.50,1,1,1,-67.54,-59.93,-57.52,-44.17,42.00,45.00,3.00,298.80,TARP,DOE-2,99.60,124.60,87.10,37.50,6,4,0,Yes
 Zone Information, CONFERENCE_14,0.0,0.00,0.00,0.00,-91.69,-57.22,43.50,1,1,1,-95.32,-88.06,-62.90,-51.53,42.00,45.00,3.00,241.96,TARP,DOE-2,80.65,110.56,77.28,33.27,6,4,0,Yes
 Zone Information, BREAK_ROOM_14,0.0,0.00,0.00,0.00,-42.59,-24.59,43.50,1,1,1,-44.59,-40.58,-28.55,-20.63,42.00,45.00,3.00,91.74,TARP,DOE-2,30.58,70.37,49.19,21.18,6,4,0,Yes
 Zone Information, MECHANICAL_14,0.0,0.00,0.00,0.00,-101.11,-20.89,43.50,1,1,1,-103.06,-99.16,-24.47,-17.32,42.00,45.00,3.00,80.37,TARP,DOE-2,26.79,65.09,45.50,19.59,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_14,0.0,0.00,0.00,0.00,-75.90,-6.25,43.50,1,1,1,-77.77,-74.02,-9.26,-3.24,42.00,45.00,3.00,64.72,TARP,DOE-2,21.57,57.38,40.11,17.27,6,4,0,Yes
 Zone Information, STORAGE_14,0.0,0.00,0.00,0.00,-75.45,-19.84,43.50,1,1,1,-78.46,-72.45,-23.00,-16.69,42.00,45.00,3.00,110.08,TARP,DOE-2,36.69,72.71,50.83,21.88,6,4,0,Yes
 Zone Information, LOBBY_15,0.0,0.00,0.00,0.00,-34.66,-25.29,46.50,1,1,1,-40.55,-28.77,-33.53,-17.04,45.00,48.00,3.00,574.20,TARP,DOE-2,191.40,168.40,117.72,50.68,6,4,0,Yes
 Zone Information, CONFERENCE_15,0.0,0.00,0.00,0.00,-51.06,-50.89,46.50,1,1,1,-54.32,-47.80,-54.24,-47.54,45.00,48.00,3.00,127.08,TARP,DOE-2,42.36,78.11,54.60,23.51,6,4,0,Yes
 Zone Information, BREAK_ROOM_15,0.0,0.00,0.00,0.00,-19.77,-35.86,46.50,1,1,1,-22.20,-17.33,-39.74,-31.99,45.00,48.00,3.00,109.48,TARP,DOE-2,36.49,74.50,52.08,22.42,6,4,0,Yes
 Zone Information, MECHANICAL_15,0.0,0.00,0.00,0.00,-47.21,-61.52,46.50,1,1,1,-50.53,-43.88,-66.40,-56.64,45.00,48.00,3.00,189.93,TARP,DOE-2,63.31,97.29,68.01,29.28,6,4,0,Yes
 Zone Information, OFFICE_OPEN_15,0.0,0.00,0.00,0.00,-98.69,-48.60,46.50,1,1,1,-106.63,-90.75,-61.73,-35.47,45.00,48.00,3.00,1238.15,TARP,DOE-2,412.72,251.61,175.89,75.73,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_15,0.0,0.00,0.00,0.00,-16.54,-43.21,46.50,1,1,1,-19.05,-14.04,-46.44,-39.97,45.00,48.00,3.00,93.68,TARP,DOE-2,31.23,67.62,47.27,20.35,6,4,0,Yes
 Zone Information, STORAGE_15,0.0,0.00,0.00,0.00,-30.94,-48.10,46.50,1,1,1,-34.44,-27.44,-51.61,-44.58,45.00,48.00,3.00,143.43,TARP,DOE-2,47.81,82.97,58.00,24.97,6,4,0,Yes
 Zone Information, LOBBY_16,0.0,0.00,0.00,0.00,-97.94,-17.77,49.50,1,1,1,-101.50,-94.37,-21.43,-14.11,48.00,51.00,3.00,152.20,TARP,DOE-2,50.73,85.48,59.75,25.73,6,4,0,Yes
 Zone Information, CONFERENCE_16,0.0,0.00,0.00,0.00,-6.95,-70.50,49.50,1,1,1,-11.25,-2.64,-76.05,-64.95,48.00,51.00,3.00,280.93,TARP,DOE-2,93.64,117.08,81.84,35.24,6,4,0,Yes
 Zone Information, BREAK_ROOM_16,0.0,0.00,0.00,0.00,-71.33,-41.41,49.50,1,1,1,-73.61,-69.05,-45.41,-37.42,48.00,51.00,3.00,105.54,TARP,DOE-2,35.18,74.10,51.80,22.30,6,4,0,Yes
 Zone Information, MECHANICAL_16,0.0,0.00,0.00,0.00,-103.04,-46.71,49.50,1,1,1,-106.14,-99.94,-50.52,-42.89,48.00,51.00,3.00,137.90,TARP,DOE-2,45.97,81.82,57.19,24.62,6,4,0,Yes
 Zone Information, OFFICE_OPEN_16,0.0,0.00,0.00,0.00,-98.23,-49.86,49.50,1,1,1,-105.68,-90.78,-58.73,-41.00,48.00,51.00,3.00,782.64,TARP,DOE-2,260.88,194.56,136.01,58.56,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_16,0.0,0.00,0.00,0.00,-12.69,-64.76,49.50,1,1,1,-14.33,-11.05,-67.75,-61.76,48.00,51.00,3.00,56.21,TARP,DOE-2,18.74,54.42,38.04,16.38,6,4,0,Yes
 Zone Information, STORAGE_16,0.0,0.00,0.00,0.00,-103.63,-58.85,49.50,1,1,1,-106.14,-101.12,-63.73,-53.97,48.00,51.00,3.00,142.58,TARP,DOE-2,47.53,87.45,61.13,26.32,6,4,0,Yes
 Zone Information, LOBBY_17,0.0,0.00,0.00,0.00,-79.79,-21.24,52.50,1,1,1,-83.37,-76.20,-28.33,-14.15,51.00,54.00,3.00,298.50,TARP,DOE-2,99.50,126.88,88.69,38.18,6,4,0,Yes
 Zone Information, CONFERENCE_17,0.0,0.00,0.00,0.00,-37.37,-41.08,52.50,1,1,1,-40.45,-34.28,-47.17,-34.99,51.00,54.00,3.00,220.02,TARP,DOE-2,73.34,108.90,76.13,32.78,6,4,0,Yes
 Zone Information, BREAK_ROOM_17,0.0,0.00,0.00,0.00,-88.89,-48.60,52.50,1,1,1,-91.48,-86.30,-52.58,-44.61,51.00,54.00,3.00,119.99,TARP,DOE-2,40.00,77.72,54.33,23.39,6,4,0,Yes
 Zone Information, OFFICE_OPEN_17,0.0,0.00,0.00,0.00,-15.28,-63.62,52.50,1,1,1,-22.49,-8.08,-77.32,-49.93,51.00,54.00,3.00,1171.03,TARP,DOE-2,390.34,249.56,174.45,75.11,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_17,0.0,0.00,0.00,0.00,-51.59,-47.80,52.50,1,1,1,-54.28,-48.90,-52.30,-43.30,51.00,54.00,3.00,141.03,TARP,DOE-2,47.01,85.10,59.49,25.61,6,4,0,Yes
 Zone Information, STORAGE_17,0.0,0.00,0.00,0.00,-30.64,-72.94,52.50,1,1,1,-32.48,-28.80,-76.54,-69.34,51.00,54.00,3.00,76.32,TARP,DOE-2,25.44,64.12,44.82,19.30,6,4,0,Yes
 Zone Information, LOBBY_18,0.0,0.00,0.00,0.00,-28.36,-58.09,55.50,1,1,1,-32.39,-24.33,-65.18,-51.01,54.00,57.00,3.00,335.82,TARP,DOE-2,111.94,132.15,92.38,39.77,6,4,0,Yes
 Zone Information, CONFERENCE_18,0.0,0.00,0.00,0.00,-40.88,-37.09,55.50,1,1,1,-45.10,-36.66,-42.06,-32.12,54.00,57.00,3.00,246.39,TARP,DOE-2,82.13,109.13,76.28,32.84,6,4,0,Yes
 Zone Information, BREAK_ROOM_18,0.0,0.00,0.00,0.00,-13.67,-56.00,55.50,1,1,1,-16.05,-11.30,-60.65,-51.35,54.00,57.00,3.00,128.57,TARP,DOE-2,42.86,83.15,58.13,25.03,6,4,0,Yes
 Zone Information, MECHANICAL_18,0.0,0.00,0.00,0.00,-35.38,-36.08,55.50,1,1,1,-39.28,-31.49,-41.98,-30.18,54.00,57.00,3.00,270.04,TARP,DOE-2,90.01,116.36,81.34,35.02,6,4,0,Yes
 Zone Information, OFFICE_OPEN_18,0.0,0.00,0.00,0.00,-39.78,-55.06,55.50,1,1,1,-46.37,-33.19,-62.55,-47.57,54.00,57.00,3.00,583.76,TARP,DOE-2,194.59,167.74,117.26,50.49,6,4,0,Yes
 Zone Information, STORAGE_18,0.0,0.00,0.00,0.00,-87.98,-22.53,55.50,1,1,1,-90.81,-85.16,-26.03,-19.02,54.00,57.00,3.00,115.01,TARP,DOE-2,38.34,74.75,52.25,22.50,6,4,0,Yes
 Zone Information, LOBBY_19,0.0,0.00,0.00,0.00,-46.02,-75.67,58.50,1,1,1,-50.07,-41.98,-80.38,-70.96,57.00,60.00,3.00,223.36,TARP,DOE-2,74.45,103.86,72.60,31.26,6,4,0,Yes
 Zone Information, CONFERENCE_19,0.0,0.00,0.00,0.00,-27.34,-35.74,58.50,1,1,1,-31.66,-23.03,-40.09,-31.39,57.00,60.00,3.00,220.14,TARP,DOE-2,73.38,102.80,71.86,30.94,6,4,0,Yes
 Zone Information, BREAK_ROOM_19,0.0,0.00,0.00,0.00,-82.84,-41.39,58.50,1,1,1,-85.27,-80.41,-45.77,-37.02,57.00,60.00,3.00,123.60,TARP,DOE-2,41.20,80.47,56.25,24.22,6,4,0,Yes
 Zone Information, MECHANICAL_19,0.0,0.00,0.00,0.00,-19.82,-63.38,58.50,1,1,1,-22.99,-16.66,-69.37,-57.38,57.00,60.00,3.00,221.96,TARP,DOE-2,73.99,108.66,75.96,32.70,6,4,0,Yes
 Zone Information, OFFICE_OPEN_19,0.0,0.00,0.00,0.00,-48.02,-12.17,58.50,1,1,1,-53.19,-42.86,-18.30,-6.04,57.00,60.00,3.00,373.17,TARP,DOE-2,124.39,134.34,93.90,40.43,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_19,0.0,0.00,0.00,0.00,-54.90,-48.81,58.50,1,1,1,-57.67,-52.14,-52.68,-44.94,57.00,60.00,3.00,124.48,TARP,DOE-2,41.49,78.42,54.82,23.60,6,4,0,Yes
 Zone Information, STORAGE_19,0.0,0.00,0.00,0.00,-98.08,-32.97,58.50,1,1,1,-100.75,-95.41,-36.16,-29.79,57.00,60.00,3.00,98.60,TARP,DOE-2,32.87,69.07,48.28,20.79,6,4,0,Yes
 Zone Information, LOBBY_20,0.0,0.00,0.00,0.00,-66.47,-35.62,61.50,1,1,1,-71.14,-61.80,-43.53,-27.71,60.00,63.00,3.00,435.80,TARP,DOE-2,145.27,149.76,104.69,45.07,6,4,0,Yes
 Zone Information, CONFERENCE_20,0.0,0.00,0.00,0.00,-70.31,-59.38,61.50,1,1,1,-72.83,-67.78,-63.75,-55.01,60.00,63.00,3.00,128.38,TARP,DOE-2,42.79,81.55,57.01,24.54,6,4,0,Yes
 Zone Information, BREAK_ROOM_20,0.0,0.00,0.00,0.00,-99.88,-27.54,61.50,1,1,1,-102.26,-97.49,-32.16,-22.93,60.00,63.00,3.00,127.84,TARP,DOE-2,42.61,82.79,57.87,24.91,6,4,0,Yes
 Zone Information, MECHANICAL_20,0.0,0.00,0.00,0.00,-43.08,-42.27,61.50,1,1,1,-44.75,-41.41,-45.43,-39.11,60.00,63.00,3.00,60.45,TARP,DOE-2,20.15,56.76,39.68,17.08,6,4,0,Yes
 Zone Information, OFFICE_OPEN_20,0.0,0.00,0.00,0.00,-77.67,-50.53,61.50,1,1,1,-85.17,-70.18,-64.26,-36.80,60.00,63.00,3.00,1222.75,TARP,DOE-2,407.58,253.56,177.25,76.31,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_20,0.0,0.00,0.00,0.00,-94.29,-68.16,61.50,1,1,1,-97.47,-91.12,-71.74,-64.59,60.00,63.00,3.00,132.08,TARP,DOE-2,44.03,79.77,55.76,24.01,6,4,0,Yes
 Zone Information, STORAGE_20,0.0,0.00,0.00,0.00,-99.35,-48.01,61.50,1,1,1,-101.68,-97.03,-51.46,-44.55,60.00,63.00,3.00,92.87,TARP,DOE-2,30.96,68.14,47.63,20.51,6,4,0,Yes
 Zone Information, LOBBY_21,0.0,0.00,0.00,0.00,-84.93,-16.61,64.50,1,1,1,-87.83,-82.02,-21.28,-11.94,63.00,66.00,3.00,158.46,TARP,DOE-2,52.82,89.74,62.73,27.01,6,4,0,Yes
 Zone Information, CONFERENCE_21,0.0,0.00,0.00,0.00,-55.34,-11.34,64.50,1,1,1,-59.71,-50.98,-16.10,-6.59,63.00,66.00,3.00,243.86,TARP,DOE-2,81.29,108.29,75.70,32.59,6,4,0,Yes
 Zone Information, MECHANICAL_21,0.0,0.00,0.00,0.00,-85.35,-24.72,64.50,1,1,1,-87.93,-82.76,-29.71,-19.73,63.00,66.00,3.00,150.24,TARP,DOE-2,50.08,89.70,62.71,27.00,6,4,0,Yes
 Zone Information, OFFICE_OPEN_21,0.0,0.00,0.00,0.00,-3.56,-12.70,64.50,1,1,1,-8.65,1.53,-21.17,-4.24,63.00,66.00,3.00,508.79,TARP,DOE-2,169.60,161.44,112.85,48.59,6,4,0,Yes
 Zone Information, STORAGE_21,0.0,0.00,0.00,0.00,-66.14,-72.12,64.50,1,1,1,-68.02,-64.26,-74.13,-70.10,63.00,66.00,3.00,43.09,TARP,DOE-2,14.36,45.51,31.81,13.70,6,4,0,Yes
 Zone Information, LOBBY_22,0.0,0.00,0.00,0.00,-63.84,-54.44,67.50,1,1,1,-68.71,-58.97,-62.04,-46.84,66.00,69.00,3.00,436.85,TARP,DOE-2,145.62,148.47,103.78,44.68,6,4,0,Yes
 Zone Information, CONFERENCE_22,0.0,0.00,0.00,0.00,-69.44,-24.53,67.50,1,1,1,-72.96,-65.92,-30.38,-18.67,66.00,69.00,3.00,241.77,TARP,DOE-2,80.59,111.30,77.81,33.50,6,4,0,Yes
 Zone Information, BREAK_ROOM_22,0.0,0.00,0.00,0.00,-14.71,-9.80,67.50,1,1,1,-17.45,-11.98,-12.67,-6.92,66.00,69.00,3.00,91.03,TARP,DOE-2,30.34,66.12,46.22,19.90,6,4,0,Yes
 Zone Information, MECHANICAL_22,0.0,0.00,0.00,0.00,-21.03,-71.90,67.50,1,1,1,-25.67,-16.40,-77.22,-66.59,66.00,69.00,3.00,289.73,TARP,DOE-2,96.58,118.21,82.63,35.58,6,4,0,Yes
 Zone Information, OFFICE_OPEN_22,0.0,0.00,0.00,0.00,-68.91,-57.62,67.50,1,1,1,-74.30,-63.52,-65.96,-49.29,66.00,69.00,3.00,531.07,TARP,DOE-2,177.02,163.53,114.31,49.21,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_22,0.0,0.00,0.00,0.00,-81.90,-32.70,67.50,1,1,1,-84.21,-79.60,-37.01,-28.40,66.00,69.00,3.00,114.97,TARP,DOE-2,38.32,78.08,54.58,23.50,6,4,0,Yes
 Zone Information, STORAGE_22,0.0,0.00,0.00,0.00,-108.08,-25.28,67.50,1,1,1,-110.67,-105.49,-29.32,-21.23,66.00,69.00,3.00,121.56,TARP,DOE-2,40.52,78.36,54.77,23.58,6,4,0,Yes
 Zone Information, LOBBY_23,0.0,0.00,0.00,0.00,-59.77,-59.13,70.50,1,1,1,-65.51,-54.02,-67.10,-51.17,69.00,72.00,3.00,541.26,TARP,DOE-2,180.42,163.36,114.20,49.17,6,4,0,Yes
 Zone Information, BREAK_ROOM_23,0.0,0.00,0.00,0.00,-75.29,-70.47,70.50,1,1,1,-77.13,-73.45,-73.89,-67.04,69.00,72.00,3.00,72.43,TARP,DOE-2,24.14,61.94,43.30,18.64,6,4,0,Yes
 Zone Information, MECHANICAL_23,0.0,0.00,0.00,0.00,-94.75,-17.23,70.50,1,1,1,-97.54,-91.95,-20.59,-13.88,69.00,72.00,3.00,108.83,TARP,DOE-2,36.28,72.59,50.74,21.85,6,4,0,Yes
 Zone Information, OFFICE_OPEN_23,0.0,0.00,0.00,0.00,-87.48,-38.91,70.50,1,1,1,-95.17,-79.79,-53.39,-24.43,69.00,72.00,3.00,1322.84,TARP,DOE-2,440.95,264.84,185.13,79.70,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_23,0.0,0.00,0.00,0.00,-78.68,-25.23,70.50,1,1,1,-81.70,-75.67,-29.31,-21.16,69.00,72.00,3.00,143.40,TARP,DOE-2,47.80,83.93,58.67,25.26,6,4,0,Yes
 Zone Information, STORAGE_23,0.0,0.00,0.00,0.00,-29.93,-9.64,70.50,1,1,1,-32.82,-27.04,-13.47,-5.81,69.00,72.00,3.00,128.90,TARP,DOE-2,42.97,79.46,55.54,23.91,6,4,0,Yes
 Zone Information, LOBBY_24,0.0,0.00,0.00,0.00,-12.81,-55.40,73.50,1,1,1,-15.86,-9.76,-59.92,-50.88,72.00,75.00,3.00,160.74,TARP,DOE-2,53.58,89.60,62.63,26.97,6,4,0,Yes
 Zone Information, CONFERENCE_24,0.0,0.00,0.00,0.00,-17.66,-7.02,73.50,1,1,1,-21.26,-14.06,-13.99,-6.14E-002,72.00,75.00,3.00,294.54,TARP,DOE-2,98.18,125.56,87.77,37.79,6,4,0,Yes
 Zone Information, BREAK_ROOM_24,0.0,0.00,0.00,0.00,-16.79,-75.21,73.50,1,1,1,-19.30,-14.29,-79.92,-70.50,72.00,75.00,3.00,137.23,TARP,DOE-2,45.74,85.37,59.68,25.69,6,4,0,Yes
 Zone Information, MECHANICAL_24,0.0,0.00,0.00,0.00,-71.04,-54.55,73.50,1,1,1,-74.57,-67.52,-59.58,-49.53,72.00,75.00,3.00,207.39,TARP,DOE-2,69.13,101.38,70.87,30.51,6,4,0,Yes
 Zone Information, OFFICE_OPEN_24,0.0,0.00,0.00,0.00,-20.19,-68.82,73.50,1,1,1,-26.78,-13.59,-79.50,-58.14,72.00,75.00,3.00,834.94,TARP,DOE-2,278.31,206.12,144.08,62.03,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_24,0.0,0.00,0.00,0.00,-23.28,-67.21,73.50,1,1,1,-25.06,-21.51,-70.49,-63.93,72.00,75.00,3.00,66.89,TARP,DOE-2,22.30,59.48,41.58,17.90,6,4,0,Yes
 Zone Information, STORAGE_24,0.0,0.00,0.00,0.00,-101.80,-40.83,73.50,1,1,1,-104.20,-99.40,-45.42,-36.24,72.00,75.00,3.00,128.02,TARP,DOE-2,42.67,82.67,57.79,24.88,6,4,0,Yes
 Zone Information, LOBBY_25,0.0,0.00,0.00,0.00,-3.96,-25.40,76.50,1,1,1,-6.96,-0.97,-31.19,-19.61,75.00,78.00,3.00,202.72,TARP,DOE-2,67.57,104.20,72.84,31.36,6,4,0,Yes
 Zone Information, CONFERENCE_25,0.0,0.00,0.00,0.00,-29.82,-53.70,76.50,1,1,1,-32.26,-27.37,-58.47,-48.94,75.00,78.00,3.00,135.48,TARP,DOE-2,45.16,85.32,59.65,25.68,6,4,0,Yes
 Zone Information, BREAK_ROOM_25,0.0,0.00,0.00,0.00,-1.79,-39.18,76.50,1,1,1,-3.55,-3.27E-002,-42.30,-36.06,75.00,78.00,3.00,62.84,TARP,DOE-2,20.95,57.31,40.06,17.25,6,4,0,Yes
 Zone Information, MECHANICAL_25,0.0,0.00,0.00,0.00,-93.16,-11.20,76.50,1,1,1,-95.70,-90.63,-16.07,-6.33,75.00,78.00,3.00,143.88,TARP,DOE-2,47.96,87.72,61.32,26.40,6,4,0,Yes
 Zone Information, OFFICE_OPEN_25,0.0,0.00,0.00,0.00,-77.19,-64.75,76.50,1,1,1,-86.69,-67.69,-75.02,-54.48,75.00,78.00,3.00,1158.58,TARP,DOE-2,386.19,236.00,164.97,71.03,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_25,0.0,0.00,0.00,0.00,-10.96,-17.81,76.50,1,1,1,-12.97,-8.95,-20.66,-14.95,75.00,78.00,3.00,65.99,TARP,DOE-2,22.00,57.18,39.97,17.21,6,4,0,Yes
 Zone Information, STORAGE_25,0.0,0.00,0.00,0.00,-71.44,-15.75,76.50,1,1,1,-73.01,-69.86,-18.72,-12.77,75.00,78.00,3.00,53.61,TARP,DOE-2,17.87,53.45,37.36,16.09,6,4,0,Yes
 Zone Information, LOBBY_26,0.0,0.00,0.00,0.00,-103.11,-45.96,79.50,1,1,1,-106.76,-99.47,-49.65,-42.27,78.00,81.00,3.00,157.03,TARP,DOE-2,52.34,86.82,60.69,26.13,6,4,0,Yes
 Zone Information, CONFERENCE_26,0.0,0.00,0.00,0.00,-97.25,-23.19,79.50,1,1,1,-100.22,-94.27,-28.97,-17.41,78.00,81.00,3.00,201.15,TARP,DOE-2,67.05,103.84,72.59,31.25,6,4,0,Yes
 Zone Information, BREAK_ROOM_26,0.0,0.00,0.00,0.00,-109.41,-42.44,79.50,1,1,1,-112.93,-105.88,-47.62,-37.27,78.00,81.00,3.00,213.79,TARP,DOE-2,71.26,103.22,72.16,31.07,6,4,0,Yes
 Zone Information, OFFICE_OPEN_26,0.0,0.00,0.00,0.00,-98.25,-36.04,79.50,1,1,1,-106.49,-90.02,-50.10,-21.98,78.00,81.00,3.00,1375.60,TARP,DOE-2,458.53,266.31,186.16,80.15,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_26,0.0,0.00,0.00,0.00,-75.49,-43.39,79.50,1,1,1,-77.85,-73.14,-46.54,-40.24,78.00,81.00,3.00,85.78,TARP,DOE-2,28.59,64.88,45.35,19.53,6,4,0,Yes
 Zone Information, STORAGE_26,0.0,0.00,0.00,0.00,-54.70,-46.19,79.50,1,1,1,-57.16,-52.25,-50.92,-41.46,78.00,81.00,3.00,135.17,TARP,DOE-2,45.06,85.04,59.45,25.59,6,4,0,Yes
 Zone Information, LOBBY_27,0.0,0.00,0.00,0.00,-31.14,-35.78,82.50,1,1,1,-34.68,-27.61,-39.98,-31.58,81.00,84.00,3.00,173.56,TARP,DOE-2,57.85,91.63,64.05,27.58,6,4,0,Yes
 Zone Information, CONFERENCE_27,0.0,0.00,0.00,0.00,-90.34,-61.34,82.50,1,1,1,-93.53,-87.16,-64.78,-57.90,81.00,84.00,3.00,127.49,TARP,DOE-2,42.50,78.28,54.72,23.56,6,4,0,Yes
 Zone Information, BREAK_ROOM_27,0.0,0.00,0.00,0.00,-95.06,-31.55,82.50,1,1,1,-98.74,-91.39,-36.54,-26.56,81.00,84.00,3.00,214.83,TARP,DOE-2,71.61,102.75,71.83,30.93,6,4,0,Yes
 Zone Information, MECHANICAL_27,0.0,0.00,0.00,0.00,-83.44,-45.94,82.50,1,1,1,-86.66,-80.22,-51.68,-40.20,81.00,84.00,3.00,216.40,TARP,DOE-2,72.13,106.31,74.31,31.99,6,4,0,Yes
 Zone Information, OFFICE_OPEN_27,0.0,0.00,0.00,0.00,-52.40,-40.28,82.50,1,1,1,-60.84,-43.96,-49.69,-30.87,81.00,84.00,3.00,942.35,TARP,DOE-2,314.12,213.00,148.89,64.11,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_27,0.0,0.00,0.00,0.00,-20.87,-25.19,82.50,1,1,1,-22.96,-18.79,-28.75,-21.62,81.00,84.00,3.00,85.96,TARP,DOE-2,28.65,66.64,46.58,20.05,6,4,0,Yes
 Zone Information, STORAGE_27,0.0,0.00,0.00,0.00,-79.35,-63.60,82.50,1,1,1,-82.49,-76.21,-66.92,-60.28,81.00,84.00,3.00,121.28,TARP,DOE-2,40.43,76.33,53.35,22.97,6,4,0,Yes
 Zone Information, LOBBY_28,0.0,0.00,0.00,0.00,-89.29,-13.40,85.50,1,1,1,-93.80,-84.78,-19.36,-7.45,84.00,87.00,3.00,316.09,TARP,DOE-2,105.36,124.40,86.96,37.44,6,4,0,Yes
 Zone Information, CONFERENCE_28,0.0,0.00,0.00,0.00,-96.87,-61.68,85.50,1,1,1,-100.11,-93.62,-67.62,-55.74,84.00,87.00,3.00,225.90,TARP,DOE-2,75.30,109.04,76.22,32.82,6,4,0,Yes
 Zone Information, BREAK_ROOM_28,0.0,0.00,0.00,0.00,-73.72,-51.63,85.50,1,1,1,-76.08,-71.36,-55.19,-48.07,84.00,87.00,3.00,97.24,TARP,DOE-2,32.41,69.81,48.80,21.01,6,4,0,Yes
 Zone Information, MECHANICAL_28,0.0,0.00,0.00,0.00,-103.78,-50.15,85.50,1,1,1,-106.18,-101.38,-54.71,-45.59,84.00,87.00,3.00,127.37,TARP,DOE-2,42.46,82.36,57.57,24.79,6,4,0,Yes
 Zone Information, OFFICE_OPEN_28,0.0,0.00,0.00,0.00,-25.30,-65.85,85.50,1,1,1,-31.77,-18.83,-76.60,-55.10,84.00,87.00,3.00,824.48,TARP,DOE-2,274.83,205.46,143.63,61.84,6,4,0,Yes
 Zone Information, STORAGE_28,0.0,0.00,0.00,0.00,-47.54,-26.84,85.50,1,1,1,-50.82,-44.26,-30.34,-23.35,84.00,87.00,3.00,133.56,TARP,DOE-2,44.52,80.11,56.00,24.11,6,4,0,Yes
 Zone Information, CONFERENCE_29,0.0,0.00,0.00,0.00,-68.85,-62.67,88.50,1,1,1,-72.58,-65.11,-68.96,-56.39,87.00,90.00,3.00,275.83,TARP,DOE-2,91.94,119.07,83.23,35.84,6,4,0,Yes
 Zone Information, BREAK_ROOM_29,0.0,0.00,0.00,0.00,-49.41,-60.17,88.50,1,1,1,-51.63,-47.19,-63.94,-56.40,87.00,90.00,3.00,96.94,TARP,DOE-2,32.31,70.70,49.42,21.28,6,4,0,Yes
 Zone Information, OFFICE_OPEN_29,0.0,0.00,0.00,0.00,-58.65,-36.24,88.50,1,1,1,-66.36,-50.94,-45.50,-26.98,87.00,90.00,3.00,846.63,TARP,DOE-2,282.21,202.45,141.52,60.93,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_29,0.0,0.00,0.00,0.00,-55.92,-5.95,88.50,1,1,1,-57.84,-54.01,-9.48,-2.41,87.00,90.00,3.00,77.94,TARP,DOE-2,25.98,64.17,44.86,19.31,6,4,0,Yes
 Zone Information, STORAGE_29,0.0,0.00,0.00,0.00,-33.20,-27.88,88.50,1,1,1,-35.95,-30.45,-32.34,-23.41,87.00,90.00,3.00,143.18,TARP,DOE-2,47.73,85.43,59.72,25.71,6,4,0,Yes
 Zone Information, LOBBY_30,0.0,0.00,0.00,0.00,-22.69,-25.55,91.50,1,1,1,-26.64,-18.74,-30.30,-20.80,90.00,93.00,3.00,219.90,TARP,DOE-2,73.30,103.19,72.13,31.06,6,4,0,Yes
 Zone Information, CONFERENCE_30,0.0,0.00,0.00,0.00,-5.57,-40.80,91.50,1,1,1,-8.65,-2.48,-46.64,-34.97,90.00,93.00,3.00,210.95,TARP,DOE-2,70.32,105.90,74.03,31.87,6,4,0,Yes
 Zone Information, BREAK_ROOM_30,0.0,0.00,0.00,0.00,-107.34,-5.66,91.50,1,1,1,-110.41,-104.28,-10.40,-0.92,90.00,93.00,3.00,169.81,TARP,DOE-2,56.60,92.50,64.66,27.84,6,4,0,Yes
 Zone Information, MECHANICAL_30,0.0,0.00,0.00,0.00,-56.79,-53.17,91.50,1,1,1,-60.44,-53.13,-59.85,-46.48,90.00,93.00,3.00,287.02,TARP,DOE-2,95.67,122.88,85.90,36.98,6,4,0,Yes
 Zone Information, OFFICE_OPEN_30,0.0,0.00,0.00,0.00,-32.48,-61.74,91.50,1,1,1,-37.99,-26.97,-72.31,-51.18,90.00,93.00,3.00,688.70,TARP,DOE-2,229.57,191.66,133.98,57.68,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_30,0.0,0.00,0.00,0.00,-74.65,-18.33,91.50,1,1,1,-76.85,-72.44,-21.96,-14.70,90.00,93.00,3.00,92.64,TARP,DOE-2,30.88,68.83,48.12,20.72,6,4,0,Yes
 Zone Information, STORAGE_30,0.0,0.00,0.00,0.00,-96.67,-12.96,91.50,1,1,1,-98.35,-94.99,-14.97,-10.96,90.00,93.00,3.00,38.26,TARP,DOE-2,12.75,43.03,30.08,12.95,6,4,0,Yes
 Zone Information, LOBBY_31,0.0,0.00,0.00,0.00,-71.27,-59.33,94.50,1,1,1,-77.32,-65.22,-66.17,-52.49,93.00,96.00,3.00,489.07,TARP,DOE-2,163.02,153.51,107.31,46.20,6,4,0,Yes
 Zone Information, CONFERENCE_31,0.0,0.00,0.00,0.00,-28.05,-26.95,94.50,1,1,1,-30.83,-25.27,-32.26,-21.64,93.00,96.00,3.00,172.19,TARP,DOE-2,57.40,95.86,67.01,28.85,6,4,0,Yes
 Zone Information, BREAK_ROOM_31,0.0,0.00,0.00,0.00,-48.18,-75.37,94.50,1,1,1,-51.87,-44.50,-80.26,-70.49,93.00,96.00,3.00,210.77,TARP,DOE-2,70.26,101.62,71.03,30.58,6,4,0,Yes
 Zone Information, MECHANICAL_31,0.0,0.00,0.00,0.00,-103.76,-57.56,94.50,1,1,1,-107.82,-99.70,-61.62,-53.49,93.00,96.00,3.00,192.96,TARP,DOE-2,64.32,96.24,67.27,28.97,6,4,0,Yes
 Zone Information, OFFICE_OPEN_31,0.0,0.00,0.00,0.00,-88.65,-47.92,94.50,1,1,1,-97.35,-79.95,-61.65,-34.18,93.00,96.00,3.00,1420.75,TARP,DOE-2,473.58,268.05,187.38,80.67,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_31,0.0,0.00,0.00,0.00,-96.29,-39.51,94.50,1,1,1,-99.16,-93.42,-43.43,-35.59,93.00,96.00,3.00,130.86,TARP,DOE-2,43.62,80.24,56.09,24.15,6,4,0,Yes
 Zone Information, STORAGE_31,0.0,0.00,0.00,0.00,-50.86,-75.74,94.50,1,1,1,-52.44,-49.27,-78.44,-73.05,93.00,96.00,3.00,48.72,TARP,DOE-2,16.24,50.16,35.07,15.10,6,4,0,Yes
 Zone Information, CONFERENCE_32,0.0,0.00,0.00,0.00,-51.69,-66.86,97.50,1,1,1,-54.32,-49.06,-70.60,-63.12,96.00,99.00,3.00,114.31,TARP,DOE-2,38.10,75.26,52.61,22.65,6,4,0,Yes
 Zone Information, BREAK_ROOM_32,0.0,0.00,0.00,0.00,-76.88,-72.90,97.50,1,1,1,-79.53,-74.24,-77.58,-68.22,96.00,99.00,3.00,144.12,TARP,DOE-2,48.04,86.67,60.59,26.09,6,4,0,Yes
 Zone Information, MECHANICAL_32,0.0,0.00,0.00,0.00,-65.36,-27.29,97.50,1,1,1,-69.31,-61.41,-31.50,-23.09,96.00,99.00,3.00,194.46,TARP,DOE-2,64.82,96.66,67.57,29.09,6,4,0,Yes
 Zone Information, OFFICE_OPEN_32,0.0,0.00,0.00,0.00,-30.28,-45.48,97.50,1,1,1,-40.24,-20.32,-56.95,-34.02,96.00,99.00,3.00,1357.55,TARP,DOE-2,452.52,255.91,178.89,77.02,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_32,0.0,0.00,0.00,0.00,-76.95,-66.30,97.50,1,1,1,-79.02,-74.87,-69.44,-63.17,96.00,99.00,3.00,74.95,TARP,DOE-2,24.98,61.33,42.87,18.46,6,4,0,Yes
 Zone Information, STORAGE_32,0.0,0.00,0.00,0.00,-85.02,-56.41,97.50,1,1,1,-88.03,-82.01,-60.35,-52.46,96.00,99.00,3.00,138.35,TARP,DOE-2,46.12,82.26,57.50,24.76,6,4,0,Yes
 Zone Information, LOBBY_33,0.0,0.00,0.00,0.00,-98.64,-64.90,100.50,1,1,1,-102.50,-94.79,-71.88,-57.91,99.00,102.00,3.00,316.82,TARP,DOE-2,105.61,128.91,90.11,38.80,6,4,0,Yes
 Zone Information, CONFERENCE_33,0.0,0.00,0.00,0.00,-16.42,-35.33,100.50,1,1,1,-20.51,-12.34,-40.57,-30.10,99.00,102.00,3.00,250.95,TARP,DOE-2,83.65,110.61,77.32,33.29,6,4,0,Yes
 Zone Information, BREAK_ROOM_33,0.0,0.00,0.00,0.00,-32.93,-72.23,100.50,1,1,1,-35.02,-30.85,-75.54,-68.93,99.00,102.00,3.00,79.47,TARP,DOE-2,26.49,63.47,44.37,19.10,6,4,0,Yes
 Zone Information, MECHANICAL_33,0.0,0.00,0.00,0.00,-108.57,-32.07,100.50,1,1,1,-112.37,-104.76,-36.54,-27.60,99.00,102.00,3.00,199.05,TARP,DOE-2,66.35,98.07,68.55,29.52,6,4,0,Yes
 Zone Information, OFFICE_OPEN_33,0.0,0.00,0.00,0.00,-91.30,-53.05,100.50,1,1,1,-95.31,-87.29,-59.63,-46.47,99.00,102.00,3.00,310.35,TARP,DOE-2,103.45,125.88,88.00,37.88,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_33,0.0,0.00,0.00,0.00,-100.25,-68.61,100.50,1,1,1,-102.55,-97.95,-72.13,-65.08,99.00,102.00,3.00,93.97,TARP,DOE-2,31.32,68.76,48.06,20.69,6,4,0,Yes
 Zone Information, STORAGE_33,0.0,0.00,0.00,0.00,-80.46,-34.04,100.50,1,1,1,-83.06,-77.86,-38.76,-29.32,99.00,102.00,3.00,143.17,TARP,DOE-2,47.72,86.72,60.62,26.10,6,4,0,Yes
 Zone Information, LOBBY_34,0.0,0.00,0.00,0.00,-42.72,-13.22,103.50,1,1,1,-47.58,-37.86,-21.36,-5.07,102.00,105.00,3.00,467.59,TARP,DOE-2,155.86,154.92,108.29,46.62,6,4,0,Yes
 Zone Information, BREAK_ROOM_34,0.0,0.00,0.00,0.00,-32.61,-32.56,103.50,1,1,1,-35.72,-29.49,-38.49,-26.62,102.00,105.00,3.00,216.72,TARP,DOE-2,72.24,107.45,75.11,32.34,6,4,0,Yes
 Zone Information, MECHANICAL_34,0.0,0.00,0.00,0.00,-11.55,-50.27,103.50,1,1,1,-14.29,-8.81,-53.70,-46.84,102.00,105.00,3.00,109.12,TARP,DOE-2,36.37,72.85,50.92,21.92,6,4,0,Yes
 Zone Information, OFFICE_OPEN_34,0.0,0.00,0.00,0.00,-34.63,-21.61,103.50,1,1,1,-40.93,-28.32,-34.04,-9.18,102.00,105.00,3.00,929.32,TARP,DOE-2,309.77,223.63,156.33,67.30,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_34,0.0,0.00,0.00,0.00,-104.76,-41.47,103.50,1,1,1,-107.22,-102.31,-44.25,-38.70,102.00,105.00,3.00,78.61,TARP,DOE-2,26.20,61.55,43.02,18.52,6,4,0,Yes
 Zone Information, STORAGE_34,0.0,0.00,0.00,0.00,-87.57,-24.39,103.50,1,1,1,-88.83,-86.30,-26.53,-22.26,102.00,105.00,3.00,30.40,TARP,DOE-2,10.13,39.58,27.67,11.91,6,4,0,Yes
 Zone Information, LOBBY_35,0.0,0.00,0.00,0.00,-91.70,-21.29,106.50,1,1,1,-96.24,-87.16,-27.43,-15.16,105.00,108.00,3.00,327.73,TARP,DOE-2,109.24,126.87,88.69,38.18,6,4,0,Yes
 Zone Information, BREAK_ROOM_35,0.0,0.00,0.00,0.00,-41.98,-67.18,106.50,1,1,1,-44.67,-39.30,-70.82,-63.53,105.00,108.00,3.00,113.66,TARP,DOE-2,37.89,74.76,52.26,22.50,6,4,0,Yes
 Zone Information, MECHANICAL_35,0.0,0.00,0.00,0.00,-105.21,-55.87,106.50,1,1,1,-108.05,-102.36,-60.64,-51.10,105.00,108.00,3.00,158.25,TARP,DOE-2,52.75,90.18,63.04,27.14,6,4,0,Yes
 Zone Information, OFFICE_OPEN_35,0.0,0.00,0.00,0.00,-56.60,-57.49,106.50,1,1,1,-62.91,-50.29,-67.54,-47.45,105.00,108.00,3.00,750.52,TARP,DOE-2,250.17,195.02,136.32,58.69,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_35,0.0,0.00,0.00,0.00,-85.15,-3.20,106.50,1,1,1,-87.61,-82.69,-6.08,-0.32,105.00,108.00,3.00,81.78,TARP,DOE-2,27.26,62.86,43.94,18.92,6,4,0,Yes
 Zone Information, STORAGE_35,0.0,0.00,0.00,0.00,-47.92,-77.04,106.50,1,1,1,-49.91,-45.93,-79.75,-74.33,105.00,108.00,3.00,62.08,TARP,DOE-2,20.69,55.27,38.63,16.63,6,4,0,Yes
 Zone Information, LOBBY_36,0.0,0.00,0.00,0.00,-24.49,-37.11,109.50,1,1,1,-29.73,-19.25,-45.44,-28.78,108.00,111.00,3.00,515.50,TARP,DOE-2,171.83,161.62,112.98,48.64,6,4,0,Yes
 Zone Information, CONFERENCE_36,0.0,0.00,0.00,0.00,-11.42,-30.42,109.50,1,1,1,-14.72,-8.13,-35.82,-25.02,108.00,111.00,3.00,208.02,TARP,DOE-2,69.34,103.06,72.05,31.02,6,4,0,Yes
 Zone Information, BREAK_ROOM_36,0.0,0.00,0.00,0.00,-59.53,-16.26,109.50,1,1,1,-62.40,-56.66,-20.19,-12.33,108.00,111.00,3.00,131.36,TARP,DOE-2,43.79,80.42,56.22,24.20,6,4,0,Yes
 Zone Information, MECHANICAL_36,0.0,0.00,0.00,0.00,-10.42,-17.64,109.50,1,1,1,-14.24,-6.59,-22.53,-12.75,108.00,111.00,3.00,218.94,TARP,DOE-2,72.98,103.31,72.22,31.09,6,4,0,Yes
 Zone Information, OFFICE_OPEN_36,0.0,0.00,0.00,0.00,-63.32,-34.14,109.50,1,1,1,-69.14,-57.49,-40.77,-27.50,108.00,111.00,3.00,456.39,TARP,DOE-2,152.13,148.32,103.68,44.64,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_36,0.0,0.00,0.00,0.00,-14.07,-38.54,109.50,1,1,1,-16.54,-11.59,-42.97,-34.12,108.00,111.00,3.00,127.35,TARP,DOE-2,42.45,81.61,57.05,24.56,6,4,0,Yes
 Zone Information, STORAGE_36,0.0,0.00,0.00,0.00,-85.16,-39.57,109.50,1,1,1,-86.59,-83.74,-41.48,-37.67,108.00,111.00,3.00,30.53,TARP,DOE-2,10.18,38.72,27.07,11.65,6,4,0,Yes
 Zone Information, LOBBY_37,0.0,0.00,0.00,0.00,-104.69,-9.88,112.50,1,1,1,-108.45,-100.93,-14.65,-5.11,111.00,114.00,3.00,209.93,TARP,DOE-2,69.98,101.11,70.68,30.43,6,4,0,Yes
 Zone Information, CONFERENCE_37,0.0,0.00,0.00,0.00,-95.23,-17.40,112.50,1,1,1,-98.07,-92.40,-22.48,-12.33,111.00,114.00,3.00,167.81,TARP,DOE-2,55.94,93.68,65.49,28.20,6,4,0,Yes
 Zone Information, BREAK_ROOM_37,0.0,0.00,0.00,0.00,-20.29,-39.94,112.50,1,1,1,-23.88,-16.70,-45.47,-34.41,111.00,114.00,3.00,232.59,TARP,DOE-2,77.53,108.20,75.63,32.56,6,4,0,Yes
 Zone Information, MECHANICAL_37,0.0,0.00,0.00,0.00,-55.33,-49.66,112.50,1,1,1,-58.92,-51.73,-56.51,-42.81,111.00,114.00,3.00,289.39,TARP,DOE-2,96.46,124.16,86.80,37.37,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_37,0.0,0.00,0.00,0.00,-46.45,-17.06,112.50,1,1,1,-48.58,-44.32,-19.23,-14.88,111.00,114.00,3.00,53.04,TARP,DOE-2,17.68,50.46,35.27,15.19,6,4,0,Yes
 Zone Information, STORAGE_37,0.0,0.00,0.00,0.00,-34.28,-12.53,112.50,1,1,1,-36.78,-31.79,-16.78,-8.29,111.00,114.00,3.00,123.26,TARP,DOE-2,41.09,79.72,55.73,23.99,6,4,0,Yes
 Zone Information, LOBBY_38,0.0,0.00,0.00,0.00,-74.66,-49.58,115.50,1,1,1,-78.73,-70.60,-54.11,-45.04,114.00,117.00,3.00,215.97,TARP,DOE-2,71.99,101.97,71.28,30.69,6,4,0,Yes
 Zone Information, CONFERENCE_38,0.0,0.00,0.00,0.00,-26.27,-30.43,115.50,1,1,1,-30.86,-21.68,-35.13,-25.72,114.00,117.00,3.00,253.58,TARP,DOE-2,84.53,110.33,77.13,33.21,6,4,0,Yes
 Zone Information, BREAK_ROOM_38,0.0,0.00,0.00,0.00,-80.22,-37.68,115.50,1,1,1,-83.11,-77.33,-43.26,-32.10,114.00,117.00,3.00,188.52,TARP,DOE-2,62.84,100.44,70.21,30.23,6,4,0,Yes
 Zone Information, MECHANICAL_38,0.0,0.00,0.00,0.00,-37.11,-59.35,115.50,1,1,1,-40.46,-33.76,-63.80,-54.90,114.00,117.00,3.00,174.37,TARP,DOE-2,58.12,92.44,64.62,27.82,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_38,0.0,0.00,0.00,0.00,-19.36,-57.12,115.50,1,1,1,-21.16,-17.56,-59.65,-54.58,114.00,117.00,3.00,52.27,TARP,DOE-2,17.42,50.86,35.55,15.31,6,4,0,Yes
 Zone Information, LOBBY_39,0.0,0.00,0.00,0.00,-75.91,-32.90,118.50,1,1,1,-80.10,-71.73,-37.92,-27.88,117.00,120.00,3.00,246.38,TARP,DOE-2,82.13,109.21,76.34,32.87,6,4,0,Yes
 Zone Information, CONFERENCE_39,0.0,0.00,0.00,0.00,-38.39,-32.98,118.50,1,1,1,-41.23,-35.54,-37.39,-28.56,117.00,120.00,3.00,146.37,TARP,DOE-2,48.79,85.92,60.06,25.86,6,4,0,Yes
 Zone Information, BREAK_ROOM_39,0.0,0.00,0.00,0.00,-104.93,-5.75,118.50,1,1,1,-108.23,-101.63,-10.17,-1.33,117.00,120.00,3.00,170.57,TARP,DOE-2,56.86,91.47,63.94,27.53,6,4,0,Yes
 Zone Information, MECHANICAL_39,0.0,0.00,0.00,0.00,-7.50,-71.87,118.50,1,1,1,-10.58,-4.42,-76.14,-67.59,117.00,120.00,3.00,153.72,TARP,DOE-2,51.24,87.09,60.88,26.21,6,4,0,Yes
 Zone Information, OFFICE_OPEN_39,0.0,0.00,0.00,0.00,-56.56,-13.48,118.50,1,1,1,-64.88,-48.25,-22.65,-4.32,117.00,120.00,3.00,903.74,TARP,DOE-2,301.25,208.53,145.77,62.76,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_39,0.0,0.00,0.00,0.00,-104.69,-62.04,118.50,1,1,1,-106.37,-103.01,-64.44,-59.64,117.00,120.00,3.00,45.94,TARP,DOE-2,15.31,47.74,33.37,14.37,6,4,0,Yes
 Zone Information, STORAGE_39,0.0,0.00,0.00,0.00,-34.87,-59.63,118.50,1,1,1,-37.18,-32.56,-63.08,-56.18,117.00,120.00,3.00,92.06,TARP,DOE-2,30.69,67.86,47.44,20.42,6,4,0,Yes
 Zone Information, LOBBY_40,0.0,0.00,0.00,0.00,-79.70,-63.57,121.50,1,1,1,-84.76,-74.65,-70.79,-56.35,120.00,123.00,3.00,430.54,TARP,DOE-2,143.51,146.10,102.13,43.97,6,4,0,Yes
 Zone Information, CONFERENCE_40,0.0,0.00,0.00,0.00,-16.15,-28.19,121.50,1,1,1,-20.19,-12.11,-33.65,-22.73,120.00,123.00,3.00,258.86,TARP,DOE-2,86.29,112.77,78.83,33.94,6,4,0,Yes
 Zone Information, BREAK_ROOM_40,0.0,0.00,0.00,0.00,-12.90,-32.48,121.50,1,1,1,-15.54,-10.26,-35.44,-29.51,120.00,123.00,3.00,90.52,TARP,DOE-2,30.17,66.03,46.16,19.87,6,4,0,Yes
 Zone Information, MECHANICAL_40,0.0,0.00,0.00,0.00,-5.56,-48.16,121.50,1,1,1,-8.27,-2.85,-53.19,-43.12,120.00,123.00,3.00,159.23,TARP,DOE-2,53.08,91.77,64.15,27.62,6,4,0,Yes
 Zone Information, OFFICE_OPEN_40,0.0,0.00,0.00,0.00,-91.44,-23.18,121.50,1,1,1,-101.02,-81.87,-33.27,-13.08,120.00,123.00,3.00,1148.49,TARP,DOE-2,382.83,234.88,164.19,70.69,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_40,0.0,0.00,0.00,0.00,-46.79,-59.02,121.50,1,1,1,-49.71,-43.87,-62.69,-55.35,120.00,123.00,3.00,124.61,TARP,DOE-2,41.54,77.86,54.43,23.43,6,4,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, CONFERENCE_0,32.96,6.0,5.494,0.182,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_0,34.04,3.0,11.348,8.812E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_0,66.42,1.0,66.416,1.506E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_0,344.69,17.0,20.276,4.932E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_0,33.83,1.0,33.831,2.956E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_0,14.40,1.0,14.404,6.942E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_1,194.42,9.0,21.602,4.629E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_1,71.43,14.0,5.102,0.196,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_1,67.64,6.0,11.273,8.871E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_1,44.89,1.0,44.891,2.228E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_1,232.55,11.0,21.141,4.730E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_1,30.55,1.0,30.550,3.273E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_1,20.88,1.0,20.879,4.789E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_2,178.84,8.0,22.355,4.473E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_2,69.35,13.0,5.335,0.187,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_2,22.91,2.0,11.453,8.731E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_OPEN_2,444.09,22.0,20.186,4.954E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_2,35.00,1.0,34.997,2.857E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_2,27.22,1.0,27.225,3.673E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_3,124.20,6.0,20.700,4.831E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_3,94.60,18.0,5.256,0.190,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_3,79.86,7.0,11.408,8.766E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_OPEN_3,185.93,9.0,20.659,4.841E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_3,48.46,2.0,24.230,4.127E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, LOBBY_4,129.18,6.0,21.530,4.645E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_4,97.09,19.0,5.110,0.196,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_4,79.75,7.0,11.393,8.778E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_4,92.32,1.0,92.322,1.083E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_4,199.25,9.0,22.139,4.517E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_4,43.70,2.0,21.850,4.577E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_4,40.73,1.0,40.729,2.455E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_5,143.09,7.0,20.441,4.892E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_5,74.72,14.0,5.337,0.187,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_5,46.44,4.0,11.609,8.614E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_5,38.67,1.0,38.673,2.586E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_5,409.45,20.0,20.473,4.885E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_5,24.63,1.0,24.627,4.061E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_5,41.52,1.0,41.517,2.409E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, CONFERENCE_6,59.86,11.0,5.442,0.184,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_6,20.35,2.0,10.177,9.826E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_OPEN_6,252.85,12.0,21.071,4.746E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_6,23.69,1.0,23.694,4.220E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_6,46.35,1.0,46.348,2.158E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_7,120.86,6.0,20.143,4.964E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_7,77.56,15.0,5.171,0.193,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_7,34.02,3.0,11.340,8.818E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_7,20.92,1.0,20.924,4.779E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_7,195.99,9.0,21.777,4.592E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_7,45.57,2.0,22.785,4.389E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_7,18.37,1.0,18.370,5.444E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_8,187.78,9.0,20.864,4.793E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_8,88.33,17.0,5.196,0.192,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_8,57.90,5.0,11.581,8.635E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_8,65.01,1.0,65.010,1.538E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_8,161.32,8.0,20.165,4.959E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_8,36.97,1.0,36.975,2.705E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_9,168.22,8.0,21.028,4.756E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_9,66.85,13.0,5.142,0.194,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_9,25.18,2.0,12.591,7.942E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_9,41.03,1.0,41.033,2.437E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_9,292.59,14.0,20.899,4.785E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_9,35.41,1.0,35.414,2.824E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_10,56.95,2.0,28.475,3.512E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_10,73.66,14.0,5.262,0.190,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_10,38.10,3.0,12.700,7.874E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_10,72.75,1.0,72.751,1.375E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_10,307.53,15.0,20.502,4.878E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_10,36.09,1.0,36.087,2.771E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_10,22.05,1.0,22.050,4.535E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_11,193.93,9.0,21.547,4.641E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_11,49.77,9.0,5.530,0.181,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_11,46.54,4.0,11.634,8.595E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_11,23.71,1.0,23.714,4.217E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_11,371.54,18.0,20.641,4.845E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_11,47.73,2.0,23.864,4.190E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_11,43.21,1.0,43.210,2.314E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_12,97.43,4.0,24.358,4.105E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_12,92.47,18.0,5.137,0.195,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_12,22.74,2.0,11.369,8.796E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_OPEN_12,288.35,14.0,20.597,4.855E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_12,39.05,1.0,39.047,2.561E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_12,26.85,1.0,26.854,3.724E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_13,181.75,9.0,20.194,4.952E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_13,35.79,7.0,5.112,0.196,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_13,64.83,6.0,10.805,9.255E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_13,32.48,1.0,32.477,3.079E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_13,435.51,21.0,20.739,4.822E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_13,40.64,2.0,20.318,4.922E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, LOBBY_14,99.60,4.0,24.900,4.016E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_14,80.65,16.0,5.041,0.198,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_14,30.58,3.0,10.193,9.811E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_14,26.79,1.0,26.789,3.733E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_14,21.57,1.0,21.572,4.636E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_14,36.69,1.0,36.692,2.725E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_15,191.40,9.0,21.267,4.702E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_15,42.36,8.0,5.295,0.189,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_15,36.49,3.0,12.164,8.221E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_15,63.31,1.0,63.310,1.580E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_15,412.72,20.0,20.636,4.846E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_15,31.23,1.0,31.227,3.202E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_15,47.81,1.0,47.811,2.092E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_16,50.73,2.0,25.366,3.942E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_16,93.64,18.0,5.202,0.192,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_16,35.18,3.0,11.727,8.527E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_16,45.97,1.0,45.966,2.176E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_16,260.88,13.0,20.068,4.983E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_16,18.74,1.0,18.737,5.337E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_16,47.53,1.0,47.526,2.104E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_17,99.50,4.0,24.875,4.020E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_17,73.34,14.0,5.238,0.191,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_17,40.00,3.0,13.333,7.500E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_OPEN_17,390.34,19.0,20.544,4.868E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_17,47.01,2.0,23.505,4.254E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_17,25.44,1.0,25.440,3.931E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_18,111.94,5.0,22.388,4.467E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_18,82.13,16.0,5.133,0.195,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_18,42.86,4.0,10.714,9.333E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_18,90.01,1.0,90.013,1.111E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_18,194.59,9.0,21.621,4.625E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_18,38.34,1.0,38.338,2.608E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_19,74.45,3.0,24.818,4.029E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_19,73.38,14.0,5.242,0.191,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_19,41.20,4.0,10.300,9.708E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_19,73.99,1.0,73.986,1.352E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_19,124.39,6.0,20.732,4.824E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_19,41.49,2.0,20.747,4.820E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_19,32.87,1.0,32.865,3.043E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_20,145.27,7.0,20.752,4.819E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_20,42.79,8.0,5.349,0.187,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_20,42.61,4.0,10.653,9.387E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_20,20.15,1.0,20.151,4.963E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_20,407.58,20.0,20.379,4.907E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_20,44.03,2.0,22.014,4.543E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_20,30.96,1.0,30.957,3.230E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_21,52.82,2.0,26.410,3.786E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_21,81.29,16.0,5.080,0.197,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_21,50.08,1.0,50.079,1.997E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_21,169.60,8.0,21.199,4.717E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_21,14.36,1.0,14.362,6.963E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_22,145.62,7.0,20.802,4.807E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_22,80.59,16.0,5.037,0.199,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_22,30.34,3.0,10.114,9.887E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_22,96.58,1.0,96.576,1.035E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_22,177.02,8.0,22.128,4.519E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_22,38.32,1.0,38.324,2.609E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_22,40.52,1.0,40.519,2.468E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_23,180.42,9.0,20.047,4.988E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, BREAK_ROOM_23,24.14,2.0,12.072,8.283E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_23,36.28,1.0,36.277,2.757E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_23,440.95,22.0,20.043,4.989E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_23,47.80,2.0,23.899,4.184E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_23,42.97,1.0,42.968,2.327E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_24,53.58,2.0,26.790,3.733E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_24,98.18,19.0,5.167,0.194,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_24,45.74,4.0,11.436,8.744E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_24,69.13,1.0,69.129,1.447E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_24,278.31,13.0,21.409,4.671E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_24,22.30,1.0,22.297,4.485E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_24,42.67,1.0,42.675,2.343E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_25,67.57,3.0,22.525,4.440E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_25,45.16,9.0,5.018,0.199,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_25,20.95,2.0,10.474,9.547E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_25,47.96,1.0,47.961,2.085E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_25,386.19,19.0,20.326,4.920E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_25,22.00,1.0,21.996,4.546E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_25,17.87,1.0,17.870,5.596E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_26,52.34,2.0,26.171,3.821E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_26,67.05,13.0,5.158,0.194,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_26,71.26,7.0,10.181,9.823E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_OPEN_26,458.53,22.0,20.842,4.798E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_26,28.59,1.0,28.594,3.497E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_26,45.06,1.0,45.056,2.219E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_27,57.85,2.0,28.927,3.457E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_27,42.50,8.0,5.312,0.188,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_27,71.61,7.0,10.230,9.775E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_27,72.13,1.0,72.132,1.386E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_27,314.12,15.0,20.941,4.775E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_27,28.65,1.0,28.655,3.490E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_27,40.43,1.0,40.425,2.474E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_28,105.36,5.0,21.073,4.745E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_28,75.30,15.0,5.020,0.199,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_28,32.41,3.0,10.805,9.255E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_28,42.46,1.0,42.457,2.355E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_28,274.83,13.0,21.141,4.730E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_28,44.52,1.0,44.521,2.246E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, CONFERENCE_29,91.94,18.0,5.108,0.196,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_29,32.31,3.0,10.771,9.284E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_OPEN_29,282.21,14.0,20.158,4.961E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_29,25.98,1.0,25.980,3.849E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_29,47.73,1.0,47.727,2.095E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_30,73.30,3.0,24.433,4.093E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_30,70.32,14.0,5.023,0.199,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_30,56.60,5.0,11.320,8.834E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_30,95.67,1.0,95.672,1.045E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_30,229.57,11.0,20.870,4.792E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_30,30.88,1.0,30.881,3.238E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_30,12.75,1.0,12.752,7.842E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_31,163.02,8.0,20.378,4.907E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_31,57.40,11.0,5.218,0.192,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_31,70.26,7.0,10.037,9.963E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_31,64.32,1.0,64.320,1.555E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_31,473.58,23.0,20.591,4.857E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_31,43.62,2.0,21.810,4.585E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_31,16.24,1.0,16.242,6.157E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, CONFERENCE_32,38.10,7.0,5.443,0.184,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_32,48.04,4.0,12.010,8.327E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_32,64.82,1.0,64.821,1.543E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_32,452.52,22.0,20.569,4.862E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_32,24.98,1.0,24.982,4.003E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_32,46.12,1.0,46.115,2.168E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_33,105.61,5.0,21.121,4.735E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_33,83.65,16.0,5.228,0.191,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_33,26.49,2.0,13.246,7.550E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_33,66.35,1.0,66.349,1.507E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_33,103.45,5.0,20.690,4.833E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_33,31.32,1.0,31.324,3.192E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_33,47.72,1.0,47.724,2.095E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_34,155.86,7.0,22.266,4.491E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, BREAK_ROOM_34,72.24,7.0,10.320,9.690E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_34,36.37,1.0,36.374,2.749E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_34,309.77,15.0,20.652,4.842E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_34,26.20,1.0,26.204,3.816E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_34,10.13,1.0,10.135,9.867E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_35,109.24,5.0,21.848,4.577E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, BREAK_ROOM_35,37.89,3.0,12.629,7.918E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_35,52.75,1.0,52.749,1.896E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_35,250.17,12.0,20.848,4.797E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_35,27.26,1.0,27.262,3.668E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_35,20.69,1.0,20.694,4.832E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_36,171.83,8.0,21.479,4.656E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_36,69.34,13.0,5.334,0.187,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_36,43.79,4.0,10.947,9.135E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_36,72.98,1.0,72.979,1.370E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_36,152.13,7.0,21.733,4.601E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_36,42.45,2.0,21.225,4.712E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_36,10.18,1.0,10.178,9.825E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_37,69.98,3.0,23.326,4.287E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_37,55.94,11.0,5.085,0.197,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_37,77.53,7.0,11.076,9.029E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_37,96.46,1.0,96.465,1.037E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_37,17.68,1.0,17.680,5.656E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_37,41.09,1.0,41.086,2.434E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_38,71.99,3.0,23.997,4.167E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_38,84.53,16.0,5.283,0.189,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_38,62.84,6.0,10.473,9.548E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_38,58.12,1.0,58.125,1.720E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_38,17.42,1.0,17.423,5.739E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, LOBBY_39,82.13,4.0,20.532,4.870E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_39,48.79,9.0,5.421,0.184,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_39,56.86,5.0,11.371,8.794E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_39,51.24,1.0,51.241,1.952E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_39,301.25,15.0,20.083,4.979E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_39,15.31,1.0,15.314,6.530E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_39,30.69,1.0,30.685,3.259E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_40,143.51,7.0,20.502,4.878E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_40,86.29,17.0,5.076,0.197,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_40,30.17,3.0,10.058,9.942E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_40,53.08,1.0,53.078,1.884E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_40,382.83,19.0,20.149,4.963E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_40,41.54,2.0,20.768,4.815E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Minimum Number of People for All Day Types,Maximum Number of People for All Day Types,Minimum Number of People for Weekdays, Maximum Number of People for Weekdays, Minimum Number of People for Weekends/Holidays, Maximum Number of People for Weekends /Holidays,Minimum Number of People for Summer Design Days, Maximum Number of People for Summer Design Days,Minimum Number of People for Winter Design Days, Maximum Number of People for Winter Design Days
 People Internal Gains Nominal, CONFERENCE_0_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_0,32.96,6.0,6.0,0.182,5.494,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_0_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_0,34.04,3.0,3.0,8.812E-002,11.348,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_0_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_0,66.42,1.0,1.0,1.506E-002,66.416,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_0_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_0,344.69,17.0,17.0,4.932E-002,20.276,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,17.0,0.0,17.0,0.0,1.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_0_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_0,33.83,1.0,1.0,2.956E-002,33.831,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_0_PEOPLE,STORAGE_OCCUPANCY,STORAGE_0,14.40,1.0,1.0,6.942E-002,14.404,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_1_PEOPLE,LOBBY_OCCUPANCY,LOBBY_1,194.42,9.0,9.0,4.629E-002,21.602,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,
 People Internal Gains Nominal, CONFERENCE_1_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_1,71.43,14.0,14.0,0.196,5.102,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,14.0,0.0,14.0,0.0,1.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_1_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_1,67.64,6.0,6.0,8.871E-002,11.273,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_1_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_1,44.89,1.0,1.0,2.228E-002,44.891,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_1_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_1,232.55,11.0,11.0,4.730E-002,21.141,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_1_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_1,30.55,1.0,1.0,3.273E-002,30.550,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_1_PEOPLE,STORAGE_OCCUPANCY,STORAGE_1,20.88,1.0,1.0,4.789E-002,20.879,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_2_PEOPLE,LOBBY_OCCUPANCY,LOBBY_2,178.84,8.0,8.0,4.473E-002,22.355,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,
 People Internal Gains Nominal, CONFERENCE_2_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_2,69.35,13.0,13.0,0.187,5.335,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,13.0,0.0,13.0,0.0,1.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_2_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_2,22.91,2.0,2.0,8.731E-002,11.453,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, OFFICE_OPEN_2_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_2,444.09,22.0,22.0,4.954E-002,20.186,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,22.0,0.0,22.0,0.0,2.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_2_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_2,35.00,1.0,1.0,2.857E-002,34.997,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_2_PEOPLE,STORAGE_OCCUPANCY,STORAGE_2,27.22,1.0,1.0,3.673E-002,27.225,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_3_PEOPLE,LOBBY_OCCUPANCY,LOBBY_3,124.20,6.0,6.0,4.831E-002,20.700,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, CONFERENCE_3_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_3,94.60,18.0,18.0,0.190,5.256,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_3_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_3,79.86,7.0,7.0,8.766E-002,11.408,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, OFFICE_OPEN_3_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_3,185.93,9.0,9.0,4.841E-002,20.659,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_3_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_3,48.46,2.0,2.0,4.127E-002,24.230,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, LOBBY_4_PEOPLE,LOBBY_OCCUPANCY,LOBBY_4,129.18,6.0,6.0,4.645E-002,21.530,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, CONFERENCE_4_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_4,97.09,19.0,19.0,0.196,5.110,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,19.0,0.0,19.0,0.0,1.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_4_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_4,79.75,7.0,7.0,8.778E-002,11.393,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_4_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_4,92.32,1.0,1.0,1.083E-002,92.322,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_4_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_4,199.25,9.0,9.0,4.517E-002,22.139,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_4_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_4,43.70,2.0,2.0,4.577E-002,21.850,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_4_PEOPLE,STORAGE_OCCUPANCY,STORAGE_4,40.73,1.0,1.0,2.455E-002,40.729,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_5_PEOPLE,LOBBY_OCCUPANCY,LOBBY_5,143.09,7.0,7.0,4.892E-002,20.441,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, CONFERENCE_5_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_5,74.72,14.0,14.0,0.187,5.337,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,14.0,0.0,14.0,0.0,1.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_5_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_5,46.44,4.0,4.0,8.614E-002,11.609,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, MECHANICAL_5_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_5,38.67,1.0,1.0,2.586E-002,38.673,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_5_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_5,409.45,20.0,20.0,4.885E-002,20.473,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,20.0,0.0,20.0,0.0,2.0,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_5_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_5,24.63,1.0,1.0,4.061E-002,24.627,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_5_PEOPLE,STORAGE_OCCUPANCY,STORAGE_5,41.52,1.0,1.0,2.409E-002,41.517,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_6_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_6,59.86,11.0,11.0,0.184,5.442,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_6_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_6,20.35,2.0,2.0,9.826E-002,10.177,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, OFFICE_OPEN_6_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_6,252.85,12.0,12.0,4.746E-002,21.071,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,12.0,0.0,12.0,0.0,1.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_6_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_6,23.69,1.0,1.0,4.220E-002,23.694,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_6_PEOPLE,STORAGE_OCCUPANCY,STORAGE_6,46.35,1.0,1.0,2.158E-002,46.348,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_7_PEOPLE,LOBBY_OCCUPANCY,LOBBY_7,120.86,6.0,6.0,4.964E-002,20.143,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, CONFERENCE_7_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_7,77.56,15.0,15.0,0.193,5.171,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,15.0,0.0,15.0,0.0,1.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_7_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_7,34.02,3.0,3.0,8.818E-002,11.340,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_7_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_7,20.92,1.0,1.0,4.779E-002,20.924,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_7_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_7,195.99,9.0,9.0,4.592E-002,21.777,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_7_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_7,45.57,2.0,2.0,4.389E-002,22.785,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_7_PEOPLE,STORAGE_OCCUPANCY,STORAGE_7,18.37,1.0,1.0,5.444E-002,18.370,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_8_PEOPLE,LOBBY_OCCUPANCY,LOBBY_8,187.78,9.0,9.0,4.793E-002,20.864,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,
 People Internal Gains Nominal, CONFERENCE_8_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_8,88.33,17.0,17.0,0.192,5.196,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,17.0,0.0,17.0,0.0,1.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_8_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_8,57.90,5.0,5.0,8.635E-002,11.581,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, MECHANICAL_8_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_8,65.01,1.0,1.0,1.538E-002,65.010,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_8_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_8,161.32,8.0,8.0,4.959E-002,20.165,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_8_PEOPLE,STORAGE_OCCUPANCY,STORAGE_8,36.97,1.0,1.0,2.705E-002,36.975,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_9_PEOPLE,LOBBY_OCCUPANCY,LOBBY_9,168.22,8.0,8.0,4.756E-002,21.028,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,
 People Internal Gains Nominal, CONFERENCE_9_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_9,66.85,13.0,13.0,0.194,5.142,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,13.0,0.0,13.0,0.0,1.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_9_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_9,25.18,2.0,2.0,7.942E-002,12.591,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_9_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_9,41.03,1.0,1.0,2.437E-002,41.033,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_9_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_9,292.59,14.0,14.0,4.785E-002,20.899,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,14.0,0.0,14.0,0.0,1.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_9_PEOPLE,STORAGE_OCCUPANCY,STORAGE_9,35.41,1.0,1.0,2.824E-002,35.414,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_10_PEOPLE,LOBBY_OCCUPANCY,LOBBY_10,56.95,2.0,2.0,3.512E-002,28.475,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, CONFERENCE_10_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_10,73.66,14.0,14.0,0.190,5.262,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,14.0,0.0,14.0,0.0,1.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_10_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_10,38.10,3.0,3.0,7.874E-002,12.700,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_10_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_10,72.75,1.0,1.0,1.375E-002,72.751,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_10_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_10,307.53,15.0,15.0,4.878E-002,20.502,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,15.0,0.0,15.0,0.0,1.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_10_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_10,36.09,1.0,1.0,2.771E-002,36.087,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_10_PEOPLE,STORAGE_OCCUPANCY,STORAGE_10,22.05,1.0,1.0,4.535E-002,22.050,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_11_PEOPLE,LOBBY_OCCUPANCY,LOBBY_11,193.93,9.0,9.0,4.641E-002,21.547,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,
 People Internal Gains Nominal, CONFERENCE_11_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_11,49.77,9.0,9.0,0.181,5.530,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_11_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_11,46.54,4.0,4.0,8.595E-002,11.634,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, MECHANICAL_11_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_11,23.71,1.0,1.0,4.217E-002,23.714,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_11_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_11,371.54,18.0,18.0,4.845E-002,20.641,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_11_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_11,47.73,2.0,2.0,4.190E-002,23.864,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_11_PEOPLE,STORAGE_OCCUPANCY,STORAGE_11,43.21,1.0,1.0,2.314E-002,43.210,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_12_PEOPLE,LOBBY_OCCUPANCY,LOBBY_12,97.43,4.0,4.0,4.105E-002,24.358,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, CONFERENCE_12_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_12,92.47,18.0,18.0,0.195,5.137,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_12_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_12,22.74,2.0,2.0,8.796E-002,11.369,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, OFFICE_OPEN_12_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_12,288.35,14.0,14.0,4.855E-002,20.597,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,14.0,0.0,14.0,0.0,1.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_12_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_12,39.05,1.0,1.0,2.561E-002,39.047,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_12_PEOPLE,STORAGE_OCCUPANCY,STORAGE_12,26.85,1.0,1.0,3.724E-002,26.854,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_13_PEOPLE,LOBBY_OCCUPANCY,LOBBY_13,181.75,9.0,9.0,4.952E-002,20.194,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,
 People Internal Gains Nominal, CONFERENCE_13_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_13,35.79,7.0,7.0,0.196,5.112,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_13_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_13,64.83,6.0,6.0,9.255E-002,10.805,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_13_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_13,32.48,1.0,1.0,3.079E-002,32.477,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_13_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_13,435.51,21.0,21.0,4.822E-002,20.739,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,21.0,0.0,21.0,0.0,2.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_13_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_13,40.64,2.0,2.0,4.922E-002,20.318,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, LOBBY_14_PEOPLE,LOBBY_OCCUPANCY,LOBBY_14,99.60,4.0,4.0,4.016E-002,24.900,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, CONFERENCE_14_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_14,80.65,16.0,16.0,0.198,5.041,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,16.0,0.0,16.0,0.0,1.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_14_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_14,30.58,3.0,3.0,9.811E-002,10.193,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_14_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_14,26.79,1.0,1.0,3.733E-002,26.789,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_14_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_14,21.57,1.0,1.0,4.636E-002,21.572,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_14_PEOPLE,STORAGE_OCCUPANCY,STORAGE_14,36.69,1.0,1.0,2.725E-002,36.692,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_15_PEOPLE,LOBBY_OCCUPANCY,LOBBY_15,191.40,9.0,9.0,4.702E-002,21.267,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,
 People Internal Gains Nominal, CONFERENCE_15_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_15,42.36,8.0,8.0,0.189,5.295,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_15_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_15,36.49,3.0,3.0,8.221E-002,12.164,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_15_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_15,63.31,1.0,1.0,1.580E-002,63.310,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_15_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_15,412.72,20.0,20.0,4.846E-002,20.636,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,20.0,0.0,20.0,0.0,2.0,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_15_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_15,31.23,1.0,1.0,3.202E-002,31.227,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_15_PEOPLE,STORAGE_OCCUPANCY,STORAGE_15,47.81,1.0,1.0,2.092E-002,47.811,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_16_PEOPLE,LOBBY_OCCUPANCY,LOBBY_16,50.73,2.0,2.0,3.942E-002,25.366,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, CONFERENCE_16_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_16,93.64,18.0,18.0,0.192,5.202,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_16_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_16,35.18,3.0,3.0,8.527E-002,11.727,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_16_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_16,45.97,1.0,1.0,2.176E-002,45.966,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_16_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_16,260.88,13.0,13.0,4.983E-002,20.068,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,13.0,0.0,13.0,0.0,1.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_16_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_16,18.74,1.0,1.0,5.337E-002,18.737,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_16_PEOPLE,STORAGE_OCCUPANCY,STORAGE_16,47.53,1.0,1.0,2.104E-002,47.526,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_17_PEOPLE,LOBBY_OCCUPANCY,LOBBY_17,99.50,4.0,4.0,4.020E-002,24.875,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, CONFERENCE_17_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_17,73.34,14.0,14.0,0.191,5.238,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,14.0,0.0,14.0,0.0,1.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_17_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_17,40.00,3.0,3.0,7.500E-002,13.333,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, OFFICE_OPEN_17_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_17,390.34,19.0,19.0,4.868E-002,20.544,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,19.0,0.0,19.0,0.0,1.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_17_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_17,47.01,2.0,2.0,4.254E-002,23.505,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_17_PEOPLE,STORAGE_OCCUPANCY,STORAGE_17,25.44,1.0,1.0,3.931E-002,25.440,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_18_PEOPLE,LOBBY_OCCUPANCY,LOBBY_18,111.94,5.0,5.0,4.467E-002,22.388,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, CONFERENCE_18_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_18,82.13,16.0,16.0,0.195,5.133,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,16.0,0.0,16.0,0.0,1.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_18_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_18,42.86,4.0,4.0,9.333E-002,10.714,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, MECHANICAL_18_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_18,90.01,1.0,1.0,1.111E-002,90.013,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_18_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_18,194.59,9.0,9.0,4.625E-002,21.621,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_18_PEOPLE,STORAGE_OCCUPANCY,STORAGE_18,38.34,1.0,1.0,2.608E-002,38.338,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_19_PEOPLE,LOBBY_OCCUPANCY,LOBBY_19,74.45,3.0,3.0,4.029E-002,24.818,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_19_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_19,73.38,14.0,14.0,0.191,5.242,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,14.0,0.0,14.0,0.0,1.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_19_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_19,41.20,4.0,4.0,9.708E-002,10.300,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, MECHANICAL_19_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_19,73.99,1.0,1.0,1.352E-002,73.986,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_19_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_19,124.39,6.0,6.0,4.824E-002,20.732,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_19_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_19,41.49,2.0,2.0,4.820E-002,20.747,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_19_PEOPLE,STORAGE_OCCUPANCY,STORAGE_19,32.87,1.0,1.0,3.043E-002,32.865,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_20_PEOPLE,LOBBY_OCCUPANCY,LOBBY_20,145.27,7.0,7.0,4.819E-002,20.752,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, CONFERENCE_20_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_20,42.79,8.0,8.0,0.187,5.349,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_20_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_20,42.61,4.0,4.0,9.387E-002,10.653,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, MECHANICAL_20_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_20,20.15,1.0,1.0,4.963E-002,20.151,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_20_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_20,407.58,20.0,20.0,4.907E-002,20.379,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,20.0,0.0,20.0,0.0,2.0,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_20_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_20,44.03,2.0,2.0,4.543E-002,22.014,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_20_PEOPLE,STORAGE_OCCUPANCY,STORAGE_20,30.96,1.0,1.0,3.230E-002,30.957,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_21_PEOPLE,LOBBY_OCCUPANCY,LOBBY_21,52.82,2.0,2.0,3.786E-002,26.410,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, CONFERENCE_21_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_21,81.29,16.0,16.0,0.197,5.080,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,16.0,0.0,16.0,0.0,1.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_21_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_21,50.08,1.0,1.0,1.997E-002,50.079,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_21_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_21,169.60,8.0,8.0,4.717E-002,21.199,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_21_PEOPLE,STORAGE_OCCUPANCY,STORAGE_21,14.36,1.0,1.0,6.963E-002,14.362,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_22_PEOPLE,LOBBY_OCCUPANCY,LOBBY_22,145.62,7.0,7.0,4.807E-002,20.802,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, CONFERENCE_22_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_22,80.59,16.0,16.0,0.199,5.037,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,16.0,0.0,16.0,0.0,1.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_22_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_22,30.34,3.0,3.0,9.887E-002,10.114,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_22_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_22,96.58,1.0,1.0,1.035E-002,96.576,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_22_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_22,177.02,8.0,8.0,4.519E-002,22.128,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_22_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_22,38.32,1.0,1.0,2.609E-002,38.324,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_22_PEOPLE,STORAGE_OCCUPANCY,STORAGE_22,40.52,1.0,1.0,2.468E-002,40.519,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_23_PEOPLE,LOBBY_OCCUPANCY,LOBBY_23,180.42,9.0,9.0,4.988E-002,20.047,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,
 People Internal Gains Nominal, BREAK_ROOM_23_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_23,24.14,2.0,2.0,8.283E-002,12.072,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_23_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_23,36.28,1.0,1.0,2.757E-002,36.277,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_23_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_23,440.95,22.0,22.0,4.989E-002,20.043,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,22.0,0.0,22.0,0.0,2.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_23_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_23,47.80,2.0,2.0,4.184E-002,23.899,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_23_PEOPLE,STORAGE_OCCUPANCY,STORAGE_23,42.97,1.0,1.0,2.327E-002,42.968,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_24_PEOPLE,LOBBY_OCCUPANCY,LOBBY_24,53.58,2.0,2.0,3.733E-002,26.790,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, CONFERENCE_24_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_24,98.18,19.0,19.0,0.194,5.167,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,19.0,0.0,19.0,0.0,1.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_24_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_24,45.74,4.0,4.0,8.744E-002,11.436,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, MECHANICAL_24_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_24,69.13,1.0,1.0,1.447E-002,69.129,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_24_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_24,278.31,13.0,13.0,4.671E-002,21.409,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,13.0,0.0,13.0,0.0,1.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_24_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_24,22.30,1.0,1.0,4.485E-002,22.297,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_24_PEOPLE,STORAGE_OCCUPANCY,STORAGE_24,42.67,1.0,1.0,2.343E-002,42.675,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_25_PEOPLE,LOBBY_OCCUPANCY,LOBBY_25,67.57,3.0,3.0,4.440E-002,22.525,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_25_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_25,45.16,9.0,9.0,0.199,5.018,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_25_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_25,20.95,2.0,2.0,9.547E-002,10.474,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_25_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_25,47.96,1.0,1.0,2.085E-002,47.961,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_25_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_25,386.19,19.0,19.0,4.920E-002,20.326,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,19.0,0.0,19.0,0.0,1.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_25_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_25,22.00,1.0,1.0,4.546E-002,21.996,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_25_PEOPLE,STORAGE_OCCUPANCY,STORAGE_25,17.87,1.0,1.0,5.596E-002,17.870,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_26_PEOPLE,LOBBY_OCCUPANCY,LOBBY_26,52.34,2.0,2.0,3.821E-002,26.171,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, CONFERENCE_26_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_26,67.05,13.0,13.0,0.194,5.158,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,13.0,0.0,13.0,0.0,1.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_26_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_26,71.26,7.0,7.0,9.823E-002,10.181,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, OFFICE_OPEN_26_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_26,458.53,22.0,22.0,4.798E-002,20.842,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,22.0,0.0,22.0,0.0,2.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_26_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_26,28.59,1.0,1.0,3.497E-002,28.594,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_26_PEOPLE,STORAGE_OCCUPANCY,STORAGE_26,45.06,1.0,1.0,2.219E-002,45.056,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_27_PEOPLE,LOBBY_OCCUPANCY,LOBBY_27,57.85,2.0,2.0,3.457E-002,28.927,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, CONFERENCE_27_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_27,42.50,8.0,8.0,0.188,5.312,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_27_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_27,71.61,7.0,7.0,9.775E-002,10.230,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_27_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_27,72.13,1.0,1.0,1.386E-002,72.132,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_27_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_27,314.12,15.0,15.0,4.775E-002,20.941,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,15.0,0.0,15.0,0.0,1.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_27_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_27,28.65,1.0,1.0,3.490E-002,28.655,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_27_PEOPLE,STORAGE_OCCUPANCY,STORAGE_27,40.43,1.0,1.0,2.474E-002,40.425,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_28_PEOPLE,LOBBY_OCCUPANCY,LOBBY_28,105.36,5.0,5.0,4.745E-002,21.073,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, CONFERENCE_28_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_28,75.30,15.0,15.0,0.199,5.020,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,15.0,0.0,15.0,0.0,1.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_28_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_28,32.41,3.0,3.0,9.255E-002,10.805,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_28_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_28,42.46,1.0,1.0,2.355E-002,42.457,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_28_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_28,274.83,13.0,13.0,4.730E-002,21.141,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,13.0,0.0,13.0,0.0,1.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_28_PEOPLE,STORAGE_OCCUPANCY,STORAGE_28,44.52,1.0,1.0,2.246E-002,44.521,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_29_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_29,91.94,18.0,18.0,0.196,5.108,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_29_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_29,32.31,3.0,3.0,9.284E-002,10.771,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, OFFICE_OPEN_29_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_29,282.21,14.0,14.0,4.961E-002,20.158,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,14.0,0.0,14.0,0.0,1.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_29_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_29,25.98,1.0,1.0,3.849E-002,25.980,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_29_PEOPLE,STORAGE_OCCUPANCY,STORAGE_29,47.73,1.0,1.0,2.095E-002,47.727,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_30_PEOPLE,LOBBY_OCCUPANCY,LOBBY_30,73.30,3.0,3.0,4.093E-002,24.433,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_30_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_30,70.32,14.0,14.0,0.199,5.023,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,14.0,0.0,14.0,0.0,1.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_30_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_30,56.60,5.0,5.0,8.834E-002,11.320,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, MECHANICAL_30_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_30,95.67,1.0,1.0,1.045E-002,95.672,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_30_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_30,229.57,11.0,11.0,4.792E-002,20.870,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_30_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_30,30.88,1.0,1.0,3.238E-002,30.881,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_30_PEOPLE,STORAGE_OCCUPANCY,STORAGE_30,12.75,1.0,1.0,7.842E-002,12.752,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_31_PEOPLE,LOBBY_OCCUPANCY,LOBBY_31,163.02,8.0,8.0,4.907E-002,20.378,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,
 People Internal Gains Nominal, CONFERENCE_31_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_31,57.40,11.0,11.0,0.192,5.218,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_31_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_31,70.26,7.0,7.0,9.963E-002,10.037,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_31_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_31,64.32,1.0,1.0,1.555E-002,64.320,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_31_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_31,473.58,23.0,23.0,4.857E-002,20.591,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,23.0,0.0,23.0,0.0,2.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_31_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_31,43.62,2.0,2.0,4.585E-002,21.810,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_31_PEOPLE,STORAGE_OCCUPANCY,STORAGE_31,16.24,1.0,1.0,6.157E-002,16.242,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_32_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_32,38.10,7.0,7.0,0.184,5.443,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_32_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_32,48.04,4.0,4.0,8.327E-002,12.010,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, MECHANICAL_32_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_32,64.82,1.0,1.0,1.543E-002,64.821,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_32_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_32,452.52,22.0,22.0,4.862E-002,20.569,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,22.0,0.0,22.0,0.0,2.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_32_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_32,24.98,1.0,1.0,4.003E-002,24.982,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_32_PEOPLE,STORAGE_OCCUPANCY,STORAGE_32,46.12,1.0,1.0,2.168E-002,46.115,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_33_PEOPLE,LOBBY_OCCUPANCY,LOBBY_33,105.61,5.0,5.0,4.735E-002,21.121,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, CONFERENCE_33_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_33,83.65,16.0,16.0,0.191,5.228,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,16.0,0.0,16.0,0.0,1.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_33_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_33,26.49,2.0,2.0,7.550E-002,13.246,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_33_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_33,66.35,1.0,1.0,1.507E-002,66.349,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_33_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_33,103.45,5.0,5.0,4.833E-002,20.690,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,5.0,0.0,5.0,0.0,0.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_33_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_33,31.32,1.0,1.0,3.192E-002,31.324,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_33_PEOPLE,STORAGE_OCCUPANCY,STORAGE_33,47.72,1.0,1.0,2.095E-002,47.724,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_34_PEOPLE,LOBBY_OCCUPANCY,LOBBY_34,155.86,7.0,7.0,4.491E-002,22.266,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, BREAK_ROOM_34_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_34,72.24,7.0,7.0,9.690E-002,10.320,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_34_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_34,36.37,1.0,1.0,2.749E-002,36.374,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_34_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_34,309.77,15.0,15.0,4.842E-002,20.652,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,15.0,0.0,15.0,0.0,1.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_34_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_34,26.20,1.0,1.0,3.816E-002,26.204,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_34_PEOPLE,STORAGE_OCCUPANCY,STORAGE_34,10.13,1.0,1.0,9.867E-002,10.135,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_35_PEOPLE,LOBBY_OCCUPANCY,LOBBY_35,109.24,5.0,5.0,4.577E-002,21.848,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, BREAK_ROOM_35_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_35,37.89,3.0,3.0,7.918E-002,12.629,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_35_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_35,52.75,1.0,1.0,1.896E-002,52.749,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_35_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_35,250.17,12.0,12.0,4.797E-002,20.848,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,12.0,0.0,12.0,0.0,1.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_35_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_35,27.26,1.0,1.0,3.668E-002,27.262,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_35_PEOPLE,STORAGE_OCCUPANCY,STORAGE_35,20.69,1.0,1.0,4.832E-002,20.694,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_36_PEOPLE,LOBBY_OCCUPANCY,LOBBY_36,171.83,8.0,8.0,4.656E-002,21.479,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,
 People Internal Gains Nominal, CONFERENCE_36_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_36,69.34,13.0,13.0,0.187,5.334,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,13.0,0.0,13.0,0.0,1.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_36_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_36,43.79,4.0,4.0,9.135E-002,10.947,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, MECHANICAL_36_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_36,72.98,1.0,1.0,1.370E-002,72.979,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_36_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_36,152.13,7.0,7.0,4.601E-002,21.733,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_36_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_36,42.45,2.0,2.0,4.712E-002,21.225,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_36_PEOPLE,STORAGE_OCCUPANCY,STORAGE_36,10.18,1.0,1.0,9.825E-002,10.178,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_37_PEOPLE,LOBBY_OCCUPANCY,LOBBY_37,69.98,3.0,3.0,4.287E-002,23.326,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_37_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_37,55.94,11.0,11.0,0.197,5.085,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_37_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_37,77.53,7.0,7.0,9.029E-002,11.076,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_37_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_37,96.46,1.0,1.0,1.037E-002,96.465,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_37_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_37,17.68,1.0,1.0,5.656E-002,17.680,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_37_PEOPLE,STORAGE_OCCUPANCY,STORAGE_37,41.09,1.0,1.0,2.434E-002,41.086,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_38_PEOPLE,LOBBY_OCCUPANCY,LOBBY_38,71.99,3.0,3.0,4.167E-002,23.997,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_38_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_38,84.53,16.0,16.0,0.189,5.283,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,16.0,0.0,16.0,0.0,1.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_38_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_38,62.84,6.0,6.0,9.548E-002,10.473,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_38_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_38,58.12,1.0,1.0,1.720E-002,58.125,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_38_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_38,17.42,1.0,1.0,5.739E-002,17.423,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, LOBBY_39_PEOPLE,LOBBY_OCCUPANCY,LOBBY_39,82.13,4.0,4.0,4.870E-002,20.532,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, CONFERENCE_39_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_39,48.79,9.0,9.0,0.184,5.421,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_39_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_39,56.86,5.0,5.0,8.794E-002,11.371,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, MECHANICAL_39_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_39,51.24,1.0,1.0,1.952E-002,51.241,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_39_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_39,301.25,15.0,15.0,4.979E-002,20.083,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,15.0,0.0,15.0,0.0,1.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_39_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_39,15.31,1.0,1.0,6.530E-002,15.314,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_39_PEOPLE,STORAGE_OCCUPANCY,STORAGE_39,30.69,1.0,1.0,3.259E-002,30.685,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_40_PEOPLE,LOBBY_OCCUPANCY,LOBBY_40,143.51,7.0,7.0,4.878E-002,20.502,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, CONFERENCE_40_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_40,86.29,17.0,17.0,0.197,5.076,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,17.0,0.0,17.0,0.0,1.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_40_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_40,30.17,3.0,3.0,9.942E-002,10.058,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_40_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_40,53.08,1.0,1.0,1.884E-002,53.078,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_40_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_40,382.83,19.0,19.0,4.963E-002,20.149,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,19.0,0.0,19.0,0.0,1.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_40_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_40,41.54,2.0,2.0,4.815E-002,20.768,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use, Minimum Lighting Level for All Day Types {W},Maximum Lighting Level for All Day Types {W},Minimum Lighting Level for Weekdays {W}, Maximum Lighting Level for Weekdays {W},Minimum Lighting Level for Weekends/Holidays {W}, Maximum Lighting Level for Weekends /Holidays {W},Minimum Lighting Level for Summer Design Days {W}, Maximum Lighting Level for Summer Design Days {W},Minimum Lighting Level for Winter Design Days {W}, Maximum Lighting Level for Winter Design Days {W}
 Lights Internal Gains Nominal, CONFERENCE_0_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_0,32.96,6.0,355.979,10.800,59.330,0.000,0.300,0.200,0.500,1.000,General,0.000,355.979,35.598,356.0,0.000,71.196,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_0_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_0,34.04,3.0,275.746,8.100,91.915,0.000,0.300,0.200,0.500,1.000,General,0.000,275.746,27.575,275.7,0.000,55.149,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_0_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_0,66.42,1.0,358.648,5.400,358.648,0.000,0.300,0.200,0.500,1.000,General,0.000,358.648,35.865,358.6,0.000,71.730,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_0_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_0,344.69,17.0,3722.665,10.800,218.980,0.000,0.300,0.200,0.500,1.000,General,0.000,3722.665,372.267,3722.7,0.000,744.533,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_0_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_0,33.83,1.0,365.370,10.800,365.370,0.000,0.300,0.200,0.500,1.000,General,0.000,365.370,36.537,365.4,0.000,73.074,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_0_LIGHTS,STORAGE_LIGHTING,STORAGE_0,14.40,1.0,77.782,5.400,77.782,0.000,0.300,0.200,0.500,1.000,General,0.000,77.782,7.778,77.8,0.000,15.556,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_1_LIGHTS,LOBBY_LIGHTING,LOBBY_1,194.42,9.0,2507.980,12.900,278.664,0.000,0.300,0.200,0.500,1.000,General,0.000,2507.980,250.798,2508.0,0.000,501.596,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_1_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_1,71.43,14.0,771.448,10.800,55.103,0.000,0.300,0.200,0.500,1.000,General,0.000,771.448,77.145,771.4,0.000,154.290,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_1_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_1,67.64,6.0,547.847,8.100,91.308,0.000,0.300,0.200,0.500,1.000,General,0.000,547.847,54.785,547.8,0.000,109.569,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_1_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_1,44.89,1.0,242.411,5.400,242.411,0.000,0.300,0.200,0.500,1.000,General,0.000,242.411,24.241,242.4,0.000,48.482,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_1_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_1,232.55,11.0,2511.586,10.800,228.326,0.000,0.300,0.200,0.500,1.000,General,0.000,2511.586,251.159,2511.6,0.000,502.317,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_1_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_1,30.55,1.0,329.944,10.800,329.944,0.000,0.300,0.200,0.500,1.000,General,0.000,329.944,32.994,329.9,0.000,65.989,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_1_LIGHTS,STORAGE_LIGHTING,STORAGE_1,20.88,1.0,112.747,5.400,112.747,0.000,0.300,0.200,0.500,1.000,General,0.000,112.747,11.275,112.7,0.000,22.549,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_2_LIGHTS,LOBBY_LIGHTING,LOBBY_2,178.84,8.0,2307.063,12.900,288.383,0.000,0.300,0.200,0.500,1.000,General,0.000,2307.063,230.706,2307.1,0.000,461.413,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_2_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_2,69.35,13.0,748.978,10.800,57.614,0.000,0.300,0.200,0.500,1.000,General,0.000,748.978,74.898,749.0,0.000,149.796,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_2_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_2,22.91,2.0,185.542,8.100,92.771,0.000,0.300,0.200,0.500,1.000,General,0.000,185.542,18.554,185.5,0.000,37.108,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_2_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_2,444.09,22.0,4796.145,10.800,218.007,0.000,0.300,0.200,0.500,1.000,General,0.000,4796.145,479.614,4796.1,0.000,959.229,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_2_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_2,35.00,1.0,377.972,10.800,377.972,0.000,0.300,0.200,0.500,1.000,General,0.000,377.972,37.797,378.0,0.000,75.594,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_2_LIGHTS,STORAGE_LIGHTING,STORAGE_2,27.22,1.0,147.013,5.400,147.013,0.000,0.300,0.200,0.500,1.000,General,0.000,147.013,14.701,147.0,0.000,29.403,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_3_LIGHTS,LOBBY_LIGHTING,LOBBY_3,124.20,6.0,1602.163,12.900,267.027,0.000,0.300,0.200,0.500,1.000,General,0.000,1602.163,160.216,1602.2,0.000,320.433,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_3_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_3,94.60,18.0,1021.703,10.800,56.761,0.000,0.300,0.200,0.500,1.000,General,0.000,1021.703,102.170,1021.7,0.000,204.341,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_3_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_3,79.86,7.0,646.841,8.100,92.406,0.000,0.300,0.200,0.500,1.000,General,0.000,646.841,64.684,646.8,0.000,129.368,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_3_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_3,185.93,9.0,2008.009,10.800,223.112,0.000,0.300,0.200,0.500,1.000,General,0.000,2008.009,200.801,2008.0,0.000,401.602,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_3_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_3,48.46,2.0,523.367,10.800,261.683,0.000,0.300,0.200,0.500,1.000,General,0.000,523.367,52.337,523.4,0.000,104.673,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_4_LIGHTS,LOBBY_LIGHTING,LOBBY_4,129.18,6.0,1666.442,12.900,277.740,0.000,0.300,0.200,0.500,1.000,General,0.000,1666.442,166.644,1666.4,0.000,333.288,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_4_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_4,97.09,19.0,1048.519,10.800,55.185,0.000,0.300,0.200,0.500,1.000,General,0.000,1048.519,104.852,1048.5,0.000,209.704,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_4_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_4,79.75,7.0,645.956,8.100,92.279,0.000,0.300,0.200,0.500,1.000,General,0.000,645.956,64.596,646.0,0.000,129.191,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_4_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_4,92.32,1.0,498.537,5.400,498.537,0.000,0.300,0.200,0.500,1.000,General,0.000,498.537,49.854,498.5,0.000,99.707,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_4_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_4,199.25,9.0,2151.951,10.800,239.106,0.000,0.300,0.200,0.500,1.000,General,0.000,2151.951,215.195,2152.0,0.000,430.390,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_4_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_4,43.70,2.0,471.961,10.800,235.981,0.000,0.300,0.200,0.500,1.000,General,0.000,471.961,47.196,472.0,0.000,94.392,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_4_LIGHTS,STORAGE_LIGHTING,STORAGE_4,40.73,1.0,219.937,5.400,219.937,0.000,0.300,0.200,0.500,1.000,General,0.000,219.937,21.994,219.9,0.000,43.987,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_5_LIGHTS,LOBBY_LIGHTING,LOBBY_5,143.09,7.0,1845.829,12.900,263.690,0.000,0.300,0.200,0.500,1.000,General,0.000,1845.829,184.583,1845.8,0.000,369.166,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_5_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_5,74.72,14.0,807.013,10.800,57.644,0.000,0.300,0.200,0.500,1.000,General,0.000,807.013,80.701,807.0,0.000,161.403,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_5_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_5,46.44,4.0,376.124,8.100,94.031,0.000,0.300,0.200,0.500,1.000,General,0.000,376.124,37.612,376.1,0.000,75.225,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_5_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_5,38.67,1.0,208.835,5.400,208.835,0.000,0.300,0.200,0.500,1.000,General,0.000,208.835,20.883,208.8,0.000,41.767,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_5_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_5,409.45,20.0,4422.089,10.800,221.104,0.000,0.300,0.200,0.500,1.000,General,0.000,4422.089,442.209,4422.1,0.000,884.418,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_5_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_5,24.63,1.0,265.967,10.800,265.967,0.000,0.300,0.200,0.500,1.000,General,0.000,265.967,26.597,266.0,0.000,53.193,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_5_LIGHTS,STORAGE_LIGHTING,STORAGE_5,41.52,1.0,224.193,5.400,224.193,0.000,0.300,0.200,0.500,1.000,General,0.000,224.193,22.419,224.2,0.000,44.839,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_6_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_6,59.86,11.0,646.512,10.800,58.774,0.000,0.300,0.200,0.500,1.000,General,0.000,646.512,64.651,646.5,0.000,129.302,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_6_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_6,20.35,2.0,164.872,8.100,82.436,0.000,0.300,0.200,0.500,1.000,General,0.000,164.872,16.487,164.9,0.000,32.974,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_6_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_6,252.85,12.0,2730.741,10.800,227.562,0.000,0.300,0.200,0.500,1.000,General,0.000,2730.741,273.074,2730.7,0.000,546.148,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_6_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_6,23.69,1.0,255.896,10.800,255.896,0.000,0.300,0.200,0.500,1.000,General,0.000,255.896,25.590,255.9,0.000,51.179,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_6_LIGHTS,STORAGE_LIGHTING,STORAGE_6,46.35,1.0,250.278,5.400,250.278,0.000,0.300,0.200,0.500,1.000,General,0.000,250.278,25.028,250.3,0.000,50.056,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_7_LIGHTS,LOBBY_LIGHTING,LOBBY_7,120.86,6.0,1559.096,12.900,259.849,0.000,0.300,0.200,0.500,1.000,General,0.000,1559.096,155.910,1559.1,0.000,311.819,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_7_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_7,77.56,15.0,837.647,10.800,55.843,0.000,0.300,0.200,0.500,1.000,General,0.000,837.647,83.765,837.6,0.000,167.529,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_7_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_7,34.02,3.0,275.567,8.100,91.856,0.000,0.300,0.200,0.500,1.000,General,0.000,275.567,27.557,275.6,0.000,55.113,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_7_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_7,20.92,1.0,112.992,5.400,112.992,0.000,0.300,0.200,0.500,1.000,General,0.000,112.992,11.299,113.0,0.000,22.598,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_7_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_7,195.99,9.0,2116.681,10.800,235.187,0.000,0.300,0.200,0.500,1.000,General,0.000,2116.681,211.668,2116.7,0.000,423.336,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_7_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_7,45.57,2.0,492.163,10.800,246.081,0.000,0.300,0.200,0.500,1.000,General,0.000,492.163,49.216,492.2,0.000,98.433,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_7_LIGHTS,STORAGE_LIGHTING,STORAGE_7,18.37,1.0,99.196,5.400,99.196,0.000,0.300,0.200,0.500,1.000,General,0.000,99.196,9.920,99.2,0.000,19.839,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_8_LIGHTS,LOBBY_LIGHTING,LOBBY_8,187.78,9.0,2422.343,12.900,269.149,0.000,0.300,0.200,0.500,1.000,General,0.000,2422.343,242.234,2422.3,0.000,484.469,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_8_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_8,88.33,17.0,953.996,10.800,56.117,0.000,0.300,0.200,0.500,1.000,General,0.000,953.996,95.400,954.0,0.000,190.799,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_8_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_8,57.90,5.0,469.021,8.100,93.804,0.000,0.300,0.200,0.500,1.000,General,0.000,469.021,46.902,469.0,0.000,93.804,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_8_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_8,65.01,1.0,351.054,5.400,351.054,0.000,0.300,0.200,0.500,1.000,General,0.000,351.054,35.105,351.1,0.000,70.211,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_8_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_8,161.32,8.0,1742.227,10.800,217.778,0.000,0.300,0.200,0.500,1.000,General,0.000,1742.227,174.223,1742.2,0.000,348.445,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_8_LIGHTS,STORAGE_LIGHTING,STORAGE_8,36.97,1.0,199.663,5.400,199.663,0.000,0.300,0.200,0.500,1.000,General,0.000,199.663,19.966,199.7,0.000,39.933,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_9_LIGHTS,LOBBY_LIGHTING,LOBBY_9,168.22,8.0,2170.071,12.900,271.259,0.000,0.300,0.200,0.500,1.000,General,0.000,2170.071,217.007,2170.1,0.000,434.014,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_9_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_9,66.85,13.0,721.970,10.800,55.536,0.000,0.300,0.200,0.500,1.000,General,0.000,721.970,72.197,722.0,0.000,144.394,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_9_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_9,25.18,2.0,203.978,8.100,101.989,0.000,0.300,0.200,0.500,1.000,General,0.000,203.978,20.398,204.0,0.000,40.796,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_9_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_9,41.03,1.0,221.579,5.400,221.579,0.000,0.300,0.200,0.500,1.000,General,0.000,221.579,22.158,221.6,0.000,44.316,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_9_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_9,292.59,14.0,3159.966,10.800,225.712,0.000,0.300,0.200,0.500,1.000,General,0.000,3159.966,315.997,3160.0,0.000,631.993,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_9_LIGHTS,STORAGE_LIGHTING,STORAGE_9,35.41,1.0,191.233,5.400,191.233,0.000,0.300,0.200,0.500,1.000,General,0.000,191.233,19.123,191.2,0.000,38.247,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_10_LIGHTS,LOBBY_LIGHTING,LOBBY_10,56.95,2.0,734.643,12.900,367.322,0.000,0.300,0.200,0.500,1.000,General,0.000,734.643,73.464,734.6,0.000,146.929,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_10_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_10,73.66,14.0,795.539,10.800,56.824,0.000,0.300,0.200,0.500,1.000,General,0.000,795.539,79.554,795.5,0.000,159.108,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_10_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_10,38.10,3.0,308.607,8.100,102.869,0.000,0.300,0.200,0.500,1.000,General,0.000,308.607,30.861,308.6,0.000,61.721,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_10_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_10,72.75,1.0,392.856,5.400,392.856,0.000,0.300,0.200,0.500,1.000,General,0.000,392.856,39.286,392.9,0.000,78.571,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_10_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_10,307.53,15.0,3321.371,10.800,221.425,0.000,0.300,0.200,0.500,1.000,General,0.000,3321.371,332.137,3321.4,0.000,664.274,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_10_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_10,36.09,1.0,389.741,10.800,389.741,0.000,0.300,0.200,0.500,1.000,General,0.000,389.741,38.974,389.7,0.000,77.948,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_10_LIGHTS,STORAGE_LIGHTING,STORAGE_10,22.05,1.0,119.072,5.400,119.072,0.000,0.300,0.200,0.500,1.000,General,0.000,119.072,11.907,119.1,0.000,23.814,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_11_LIGHTS,LOBBY_LIGHTING,LOBBY_11,193.93,9.0,2501.635,12.900,277.959,0.000,0.300,0.200,0.500,1.000,General,0.000,2501.635,250.163,2501.6,0.000,500.327,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_11_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_11,49.77,9.0,537.493,10.800,59.721,0.000,0.300,0.200,0.500,1.000,General,0.000,537.493,53.749,537.5,0.000,107.499,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_11_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_11,46.54,4.0,376.951,8.100,94.238,0.000,0.300,0.200,0.500,1.000,General,0.000,376.951,37.695,377.0,0.000,75.390,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_11_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_11,23.71,1.0,128.055,5.400,128.055,0.000,0.300,0.200,0.500,1.000,General,0.000,128.055,12.805,128.1,0.000,25.611,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_11_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_11,371.54,18.0,4012.586,10.800,222.921,0.000,0.300,0.200,0.500,1.000,General,0.000,4012.586,401.259,4012.6,0.000,802.517,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_11_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_11,47.73,2.0,515.462,10.800,257.731,0.000,0.300,0.200,0.500,1.000,General,0.000,515.462,51.546,515.5,0.000,103.092,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_11_LIGHTS,STORAGE_LIGHTING,STORAGE_11,43.21,1.0,233.333,5.400,233.333,0.000,0.300,0.200,0.500,1.000,General,0.000,233.333,23.333,233.3,0.000,46.667,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_12_LIGHTS,LOBBY_LIGHTING,LOBBY_12,97.43,4.0,1256.858,12.900,314.215,0.000,0.300,0.200,0.500,1.000,General,0.000,1256.858,125.686,1256.9,0.000,251.372,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_12_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_12,92.47,18.0,998.646,10.800,55.480,0.000,0.300,0.200,0.500,1.000,General,0.000,998.646,99.865,998.6,0.000,199.729,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_12_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_12,22.74,2.0,184.181,8.100,92.090,0.000,0.300,0.200,0.500,1.000,General,0.000,184.181,18.418,184.2,0.000,36.836,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_12_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_12,288.35,14.0,3114.213,10.800,222.444,0.000,0.300,0.200,0.500,1.000,General,0.000,3114.213,311.421,3114.2,0.000,622.843,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_12_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_12,39.05,1.0,421.703,10.800,421.703,0.000,0.300,0.200,0.500,1.000,General,0.000,421.703,42.170,421.7,0.000,84.341,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_12_LIGHTS,STORAGE_LIGHTING,STORAGE_12,26.85,1.0,145.010,5.400,145.010,0.000,0.300,0.200,0.500,1.000,General,0.000,145.010,14.501,145.0,0.000,29.002,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_13_LIGHTS,LOBBY_LIGHTING,LOBBY_13,181.75,9.0,2344.531,12.900,260.503,0.000,0.300,0.200,0.500,1.000,General,0.000,2344.531,234.453,2344.5,0.000,468.906,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_13_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_13,35.79,7.0,386.481,10.800,55.212,0.000,0.300,0.200,0.500,1.000,General,0.000,386.481,38.648,386.5,0.000,77.296,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_13_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_13,64.83,6.0,525.136,8.100,87.523,0.000,0.300,0.200,0.500,1.000,General,0.000,525.136,52.514,525.1,0.000,105.027,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_13_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_13,32.48,1.0,175.378,5.400,175.378,0.000,0.300,0.200,0.500,1.000,General,0.000,175.378,17.538,175.4,0.000,35.076,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_13_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_13,435.51,21.0,4703.546,10.800,223.978,0.000,0.300,0.200,0.500,1.000,General,0.000,4703.546,470.355,4703.5,0.000,940.709,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_13_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_13,40.64,2.0,438.878,10.800,219.439,0.000,0.300,0.200,0.500,1.000,General,0.000,438.878,43.888,438.9,0.000,87.776,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_14_LIGHTS,LOBBY_LIGHTING,LOBBY_14,99.60,4.0,1284.823,12.900,321.206,0.000,0.300,0.200,0.500,1.000,General,0.000,1284.823,128.482,1284.8,0.000,256.965,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_14_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_14,80.65,16.0,871.056,10.800,54.441,0.000,0.300,0.200,0.500,1.000,General,0.000,871.056,87.106,871.1,0.000,174.211,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_14_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_14,30.58,3.0,247.689,8.100,82.563,0.000,0.300,0.200,0.500,1.000,General,0.000,247.689,24.769,247.7,0.000,49.538,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_14_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_14,26.79,1.0,144.662,5.400,144.662,0.000,0.300,0.200,0.500,1.000,General,0.000,144.662,14.466,144.7,0.000,28.932,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_14_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_14,21.57,1.0,232.976,10.800,232.976,0.000,0.300,0.200,0.500,1.000,General,0.000,232.976,23.298,233.0,0.000,46.595,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_14_LIGHTS,STORAGE_LIGHTING,STORAGE_14,36.69,1.0,198.138,5.400,198.138,0.000,0.300,0.200,0.500,1.000,General,0.000,198.138,19.814,198.1,0.000,39.628,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_15_LIGHTS,LOBBY_LIGHTING,LOBBY_15,191.40,9.0,2469.065,12.900,274.341,0.000,0.300,0.200,0.500,1.000,General,0.000,2469.065,246.907,2469.1,0.000,493.813,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_15_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_15,42.36,8.0,457.490,10.800,57.186,0.000,0.300,0.200,0.500,1.000,General,0.000,457.490,45.749,457.5,0.000,91.498,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_15_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_15,36.49,3.0,295.585,8.100,98.528,0.000,0.300,0.200,0.500,1.000,General,0.000,295.585,29.559,295.6,0.000,59.117,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_15_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_15,63.31,1.0,341.875,5.400,341.875,0.000,0.300,0.200,0.500,1.000,General,0.000,341.875,34.188,341.9,0.000,68.375,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_15_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_15,412.72,20.0,4457.324,10.800,222.866,0.000,0.300,0.200,0.500,1.000,General,0.000,4457.324,445.732,4457.3,0.000,891.465,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_15_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_15,31.23,1.0,337.252,10.800,337.252,0.000,0.300,0.200,0.500,1.000,General,0.000,337.252,33.725,337.3,0.000,67.450,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_15_LIGHTS,STORAGE_LIGHTING,STORAGE_15,47.81,1.0,258.179,5.400,258.179,0.000,0.300,0.200,0.500,1.000,General,0.000,258.179,25.818,258.2,0.000,51.636,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_16_LIGHTS,LOBBY_LIGHTING,LOBBY_16,50.73,2.0,654.454,12.900,327.227,0.000,0.300,0.200,0.500,1.000,General,0.000,654.454,65.445,654.5,0.000,130.891,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_16_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_16,93.64,18.0,1011.342,10.800,56.186,0.000,0.300,0.200,0.500,1.000,General,0.000,1011.342,101.134,1011.3,0.000,202.268,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_16_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_16,35.18,3.0,284.967,8.100,94.989,0.000,0.300,0.200,0.500,1.000,General,0.000,284.967,28.497,285.0,0.000,56.993,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_16_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_16,45.97,1.0,248.218,5.400,248.218,0.000,0.300,0.200,0.500,1.000,General,0.000,248.218,24.822,248.2,0.000,49.644,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_16_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_16,260.88,13.0,2817.496,10.800,216.730,0.000,0.300,0.200,0.500,1.000,General,0.000,2817.496,281.750,2817.5,0.000,563.499,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_16_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_16,18.74,1.0,202.359,10.800,202.359,0.000,0.300,0.200,0.500,1.000,General,0.000,202.359,20.236,202.4,0.000,40.472,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_16_LIGHTS,STORAGE_LIGHTING,STORAGE_16,47.53,1.0,256.639,5.400,256.639,0.000,0.300,0.200,0.500,1.000,General,0.000,256.639,25.664,256.6,0.000,51.328,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_17_LIGHTS,LOBBY_LIGHTING,LOBBY_17,99.50,4.0,1283.565,12.900,320.891,0.000,0.300,0.200,0.500,1.000,General,0.000,1283.565,128.357,1283.6,0.000,256.713,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_17_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_17,73.34,14.0,792.060,10.800,56.576,0.000,0.300,0.200,0.500,1.000,General,0.000,792.060,79.206,792.1,0.000,158.412,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_17_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_17,40.00,3.0,323.984,8.100,107.995,0.000,0.300,0.200,0.500,1.000,General,0.000,323.984,32.398,324.0,0.000,64.797,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_17_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_17,390.34,19.0,4215.716,10.800,221.880,0.000,0.300,0.200,0.500,1.000,General,0.000,4215.716,421.572,4215.7,0.000,843.143,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_17_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_17,47.01,2.0,507.711,10.800,253.855,0.000,0.300,0.200,0.500,1.000,General,0.000,507.711,50.771,507.7,0.000,101.542,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_17_LIGHTS,STORAGE_LIGHTING,STORAGE_17,25.44,1.0,137.375,5.400,137.375,0.000,0.300,0.200,0.500,1.000,General,0.000,137.375,13.738,137.4,0.000,27.475,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_18_LIGHTS,LOBBY_LIGHTING,LOBBY_18,111.94,5.0,1444.018,12.900,288.804,0.000,0.300,0.200,0.500,1.000,General,0.000,1444.018,144.402,1444.0,0.000,288.804,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_18_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_18,82.13,16.0,887.006,10.800,55.438,0.000,0.300,0.200,0.500,1.000,General,0.000,887.006,88.701,887.0,0.000,177.401,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_18_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_18,42.86,4.0,347.137,8.100,86.784,0.000,0.300,0.200,0.500,1.000,General,0.000,347.137,34.714,347.1,0.000,69.427,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_18_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_18,90.01,1.0,486.070,5.400,486.070,0.000,0.300,0.200,0.500,1.000,General,0.000,486.070,48.607,486.1,0.000,97.214,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_18_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_18,194.59,9.0,2101.521,10.800,233.502,0.000,0.300,0.200,0.500,1.000,General,0.000,2101.521,210.152,2101.5,0.000,420.304,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_18_LIGHTS,STORAGE_LIGHTING,STORAGE_18,38.34,1.0,207.023,5.400,207.023,0.000,0.300,0.200,0.500,1.000,General,0.000,207.023,20.702,207.0,0.000,41.405,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_19_LIGHTS,LOBBY_LIGHTING,LOBBY_19,74.45,3.0,960.438,12.900,320.146,0.000,0.300,0.200,0.500,1.000,General,0.000,960.438,96.044,960.4,0.000,192.088,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_19_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_19,73.38,14.0,792.517,10.800,56.608,0.000,0.300,0.200,0.500,1.000,General,0.000,792.517,79.252,792.5,0.000,158.503,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_19_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_19,41.20,4.0,333.728,8.100,83.432,0.000,0.300,0.200,0.500,1.000,General,0.000,333.728,33.373,333.7,0.000,66.746,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_19_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_19,73.99,1.0,399.526,5.400,399.526,0.000,0.300,0.200,0.500,1.000,General,0.000,399.526,39.953,399.5,0.000,79.905,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_19_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_19,124.39,6.0,1343.403,10.800,223.901,0.000,0.300,0.200,0.500,1.000,General,0.000,1343.403,134.340,1343.4,0.000,268.681,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_19_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_19,41.49,2.0,448.125,10.800,224.063,0.000,0.300,0.200,0.500,1.000,General,0.000,448.125,44.813,448.1,0.000,89.625,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_19_LIGHTS,STORAGE_LIGHTING,STORAGE_19,32.87,1.0,177.473,5.400,177.473,0.000,0.300,0.200,0.500,1.000,General,0.000,177.473,17.747,177.5,0.000,35.495,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_20_LIGHTS,LOBBY_LIGHTING,LOBBY_20,145.27,7.0,1873.947,12.900,267.707,0.000,0.300,0.200,0.500,1.000,General,0.000,1873.947,187.395,1873.9,0.000,374.789,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_20_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_20,42.79,8.0,462.151,10.800,57.769,0.000,0.300,0.200,0.500,1.000,General,0.000,462.151,46.215,462.2,0.000,92.430,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_20_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_20,42.61,4.0,345.168,8.100,86.292,0.000,0.300,0.200,0.500,1.000,General,0.000,345.168,34.517,345.2,0.000,69.034,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_20_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_20,20.15,1.0,108.814,5.400,108.814,0.000,0.300,0.200,0.500,1.000,General,0.000,108.814,10.881,108.8,0.000,21.763,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_20_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_20,407.58,20.0,4401.887,10.800,220.094,0.000,0.300,0.200,0.500,1.000,General,0.000,4401.887,440.189,4401.9,0.000,880.377,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_20_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_20,44.03,2.0,475.505,10.800,237.753,0.000,0.300,0.200,0.500,1.000,General,0.000,475.505,47.551,475.5,0.000,95.101,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_20_LIGHTS,STORAGE_LIGHTING,STORAGE_20,30.96,1.0,167.170,5.400,167.170,0.000,0.300,0.200,0.500,1.000,General,0.000,167.170,16.717,167.2,0.000,33.434,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_21_LIGHTS,LOBBY_LIGHTING,LOBBY_21,52.82,2.0,681.370,12.900,340.685,0.000,0.300,0.200,0.500,1.000,General,0.000,681.370,68.137,681.4,0.000,136.274,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_21_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_21,81.29,16.0,877.895,10.800,54.868,0.000,0.300,0.200,0.500,1.000,General,0.000,877.895,87.789,877.9,0.000,175.579,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_21_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_21,50.08,1.0,270.425,5.400,270.425,0.000,0.300,0.200,0.500,1.000,General,0.000,270.425,27.043,270.4,0.000,54.085,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_21_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_21,169.60,8.0,1831.629,10.800,228.954,0.000,0.300,0.200,0.500,1.000,General,0.000,1831.629,183.163,1831.6,0.000,366.326,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_21_LIGHTS,STORAGE_LIGHTING,STORAGE_21,14.36,1.0,77.557,5.400,77.557,0.000,0.300,0.200,0.500,1.000,General,0.000,77.557,7.756,77.6,0.000,15.511,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_22_LIGHTS,LOBBY_LIGHTING,LOBBY_22,145.62,7.0,1878.434,12.900,268.348,0.000,0.300,0.200,0.500,1.000,General,0.000,1878.434,187.843,1878.4,0.000,375.687,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_22_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_22,80.59,16.0,870.374,10.800,54.398,0.000,0.300,0.200,0.500,1.000,General,0.000,870.374,87.037,870.4,0.000,174.075,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_22_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_22,30.34,3.0,245.770,8.100,81.923,0.000,0.300,0.200,0.500,1.000,General,0.000,245.770,24.577,245.8,0.000,49.154,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_22_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_22,96.58,1.0,521.511,5.400,521.511,0.000,0.300,0.200,0.500,1.000,General,0.000,521.511,52.151,521.5,0.000,104.302,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_22_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_22,177.02,8.0,1911.836,10.800,238.980,0.000,0.300,0.200,0.500,1.000,General,0.000,1911.836,191.184,1911.8,0.000,382.367,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_22_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_22,38.32,1.0,413.904,10.800,413.904,0.000,0.300,0.200,0.500,1.000,General,0.000,413.904,41.390,413.9,0.000,82.781,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_22_LIGHTS,STORAGE_LIGHTING,STORAGE_22,40.52,1.0,218.805,5.400,218.805,0.000,0.300,0.200,0.500,1.000,General,0.000,218.805,21.881,218.8,0.000,43.761,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_23_LIGHTS,LOBBY_LIGHTING,LOBBY_23,180.42,9.0,2327.409,12.900,258.601,0.000,0.300,0.200,0.500,1.000,General,0.000,2327.409,232.741,2327.4,0.000,465.482,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_23_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_23,24.14,2.0,195.572,8.100,97.786,0.000,0.300,0.200,0.500,1.000,General,0.000,195.572,19.557,195.6,0.000,39.114,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_23_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_23,36.28,1.0,195.897,5.400,195.897,0.000,0.300,0.200,0.500,1.000,General,0.000,195.897,19.590,195.9,0.000,39.179,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_23_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_23,440.95,22.0,4762.233,10.800,216.465,0.000,0.300,0.200,0.500,1.000,General,0.000,4762.233,476.223,4762.2,0.000,952.447,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_23_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_23,47.80,2.0,516.225,10.800,258.113,0.000,0.300,0.200,0.500,1.000,General,0.000,516.225,51.623,516.2,0.000,103.245,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_23_LIGHTS,STORAGE_LIGHTING,STORAGE_23,42.97,1.0,232.027,5.400,232.027,0.000,0.300,0.200,0.500,1.000,General,0.000,232.027,23.203,232.0,0.000,46.405,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_24_LIGHTS,LOBBY_LIGHTING,LOBBY_24,53.58,2.0,691.187,12.900,345.593,0.000,0.300,0.200,0.500,1.000,General,0.000,691.187,69.119,691.2,0.000,138.237,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_24_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_24,98.18,19.0,1060.355,10.800,55.808,0.000,0.300,0.200,0.500,1.000,General,0.000,1060.355,106.036,1060.4,0.000,212.071,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_24_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_24,45.74,4.0,370.533,8.100,92.633,0.000,0.300,0.200,0.500,1.000,General,0.000,370.533,37.053,370.5,0.000,74.107,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_24_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_24,69.13,1.0,373.295,5.400,373.295,0.000,0.300,0.200,0.500,1.000,General,0.000,373.295,37.330,373.3,0.000,74.659,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_24_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_24,278.31,13.0,3005.781,10.800,231.214,0.000,0.300,0.200,0.500,1.000,General,0.000,3005.781,300.578,3005.8,0.000,601.156,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_24_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_24,22.30,1.0,240.803,10.800,240.803,0.000,0.300,0.200,0.500,1.000,General,0.000,240.803,24.080,240.8,0.000,48.161,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_24_LIGHTS,STORAGE_LIGHTING,STORAGE_24,42.67,1.0,230.443,5.400,230.443,0.000,0.300,0.200,0.500,1.000,General,0.000,230.443,23.044,230.4,0.000,46.089,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_25_LIGHTS,LOBBY_LIGHTING,LOBBY_25,67.57,3.0,871.700,12.900,290.567,0.000,0.300,0.200,0.500,1.000,General,0.000,871.700,87.170,871.7,0.000,174.340,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_25_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_25,45.16,9.0,487.714,10.800,54.190,0.000,0.300,0.200,0.500,1.000,General,0.000,487.714,48.771,487.7,0.000,97.543,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_25_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_25,20.95,2.0,169.680,8.100,84.840,0.000,0.300,0.200,0.500,1.000,General,0.000,169.680,16.968,169.7,0.000,33.936,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_25_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_25,47.96,1.0,258.989,5.400,258.989,0.000,0.300,0.200,0.500,1.000,General,0.000,258.989,25.899,259.0,0.000,51.798,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_25_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_25,386.19,19.0,4170.876,10.800,219.520,0.000,0.300,0.200,0.500,1.000,General,0.000,4170.876,417.088,4170.9,0.000,834.175,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_25_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_25,22.00,1.0,237.559,10.800,237.559,0.000,0.300,0.200,0.500,1.000,General,0.000,237.559,23.756,237.6,0.000,47.512,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_25_LIGHTS,STORAGE_LIGHTING,STORAGE_25,17.87,1.0,96.496,5.400,96.496,0.000,0.300,0.200,0.500,1.000,General,0.000,96.496,9.650,96.5,0.000,19.299,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_26_LIGHTS,LOBBY_LIGHTING,LOBBY_26,52.34,2.0,675.224,12.900,337.612,0.000,0.300,0.200,0.500,1.000,General,0.000,675.224,67.522,675.2,0.000,135.045,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_26_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_26,67.05,13.0,724.145,10.800,55.703,0.000,0.300,0.200,0.500,1.000,General,0.000,724.145,72.414,724.1,0.000,144.829,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_26_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_26,71.26,7.0,577.242,8.100,82.463,0.000,0.300,0.200,0.500,1.000,General,0.000,577.242,57.724,577.2,0.000,115.448,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_26_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_26,458.53,22.0,4952.150,10.800,225.098,0.000,0.300,0.200,0.500,1.000,General,0.000,4952.150,495.215,4952.1,0.000,990.430,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_26_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_26,28.59,1.0,308.818,10.800,308.818,0.000,0.300,0.200,0.500,1.000,General,0.000,308.818,30.882,308.8,0.000,61.764,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_26_LIGHTS,STORAGE_LIGHTING,STORAGE_26,45.06,1.0,243.301,5.400,243.301,0.000,0.300,0.200,0.500,1.000,General,0.000,243.301,24.330,243.3,0.000,48.660,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_27_LIGHTS,LOBBY_LIGHTING,LOBBY_27,57.85,2.0,746.320,12.900,373.160,0.000,0.300,0.200,0.500,1.000,General,0.000,746.320,74.632,746.3,0.000,149.264,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_27_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_27,42.50,8.0,458.952,10.800,57.369,0.000,0.300,0.200,0.500,1.000,General,0.000,458.952,45.895,459.0,0.000,91.790,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_27_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_27,71.61,7.0,580.039,8.100,82.863,0.000,0.300,0.200,0.500,1.000,General,0.000,580.039,58.004,580.0,0.000,116.008,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_27_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_27,72.13,1.0,389.513,5.400,389.513,0.000,0.300,0.200,0.500,1.000,General,0.000,389.513,38.951,389.5,0.000,77.903,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_27_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_27,314.12,15.0,3392.462,10.800,226.164,0.000,0.300,0.200,0.500,1.000,General,0.000,3392.462,339.246,3392.5,0.000,678.492,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_27_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_27,28.65,1.0,309.474,10.800,309.474,0.000,0.300,0.200,0.500,1.000,General,0.000,309.474,30.947,309.5,0.000,61.895,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_27_LIGHTS,STORAGE_LIGHTING,STORAGE_27,40.43,1.0,218.295,5.400,218.295,0.000,0.300,0.200,0.500,1.000,General,0.000,218.295,21.830,218.3,0.000,43.659,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_28_LIGHTS,LOBBY_LIGHTING,LOBBY_28,105.36,5.0,1359.203,12.900,271.841,0.000,0.300,0.200,0.500,1.000,General,0.000,1359.203,135.920,1359.2,0.000,271.841,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_28_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_28,75.30,15.0,813.233,10.800,54.216,0.000,0.300,0.200,0.500,1.000,General,0.000,813.233,81.323,813.2,0.000,162.647,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_28_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_28,32.41,3.0,262.561,8.100,87.520,0.000,0.300,0.200,0.500,1.000,General,0.000,262.561,26.256,262.6,0.000,52.512,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_28_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_28,42.46,1.0,229.266,5.400,229.266,0.000,0.300,0.200,0.500,1.000,General,0.000,229.266,22.927,229.3,0.000,45.853,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_28_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_28,274.83,13.0,2968.145,10.800,228.319,0.000,0.300,0.200,0.500,1.000,General,0.000,2968.145,296.814,2968.1,0.000,593.629,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_28_LIGHTS,STORAGE_LIGHTING,STORAGE_28,44.52,1.0,240.413,5.400,240.413,0.000,0.300,0.200,0.500,1.000,General,0.000,240.413,24.041,240.4,0.000,48.083,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_29_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_29,91.94,18.0,992.977,10.800,55.165,0.000,0.300,0.200,0.500,1.000,General,0.000,992.977,99.298,993.0,0.000,198.595,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_29_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_29,32.31,3.0,261.727,8.100,87.242,0.000,0.300,0.200,0.500,1.000,General,0.000,261.727,26.173,261.7,0.000,52.345,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_29_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_29,282.21,14.0,3047.882,10.800,217.706,0.000,0.300,0.200,0.500,1.000,General,0.000,3047.882,304.788,3047.9,0.000,609.576,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_29_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_29,25.98,1.0,280.585,10.800,280.585,0.000,0.300,0.200,0.500,1.000,General,0.000,280.585,28.059,280.6,0.000,56.117,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_29_LIGHTS,STORAGE_LIGHTING,STORAGE_29,47.73,1.0,257.727,5.400,257.727,0.000,0.300,0.200,0.500,1.000,General,0.000,257.727,25.773,257.7,0.000,51.545,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_30_LIGHTS,LOBBY_LIGHTING,LOBBY_30,73.30,3.0,945.566,12.900,315.189,0.000,0.300,0.200,0.500,1.000,General,0.000,945.566,94.557,945.6,0.000,189.113,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_30_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_30,70.32,14.0,759.422,10.800,54.244,0.000,0.300,0.200,0.500,1.000,General,0.000,759.422,75.942,759.4,0.000,151.884,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_30_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_30,56.60,5.0,458.480,8.100,91.696,0.000,0.300,0.200,0.500,1.000,General,0.000,458.480,45.848,458.5,0.000,91.696,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_30_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_30,95.67,1.0,516.630,5.400,516.630,0.000,0.300,0.200,0.500,1.000,General,0.000,516.630,51.663,516.6,0.000,103.326,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_30_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_30,229.57,11.0,2479.320,10.800,225.393,0.000,0.300,0.200,0.500,1.000,General,0.000,2479.320,247.932,2479.3,0.000,495.864,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_30_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_30,30.88,1.0,333.520,10.800,333.520,0.000,0.300,0.200,0.500,1.000,General,0.000,333.520,33.352,333.5,0.000,66.704,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_30_LIGHTS,STORAGE_LIGHTING,STORAGE_30,12.75,1.0,68.860,5.400,68.860,0.000,0.300,0.200,0.500,1.000,General,0.000,68.860,6.886,68.9,0.000,13.772,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_31_LIGHTS,LOBBY_LIGHTING,LOBBY_31,163.02,8.0,2102.997,12.900,262.875,0.000,0.300,0.200,0.500,1.000,General,0.000,2102.997,210.300,2103.0,0.000,420.599,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_31_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_31,57.40,11.0,619.871,10.800,56.352,0.000,0.300,0.200,0.500,1.000,General,0.000,619.871,61.987,619.9,0.000,123.974,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_31_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_31,70.26,7.0,569.079,8.100,81.297,0.000,0.300,0.200,0.500,1.000,General,0.000,569.079,56.908,569.1,0.000,113.816,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_31_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_31,64.32,1.0,347.326,5.400,347.326,0.000,0.300,0.200,0.500,1.000,General,0.000,347.326,34.733,347.3,0.000,69.465,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_31_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_31,473.58,23.0,5114.709,10.800,222.379,0.000,0.300,0.200,0.500,1.000,General,0.000,5114.709,511.471,5114.7,0.000,1022.942,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_31_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_31,43.62,2.0,471.092,10.800,235.546,0.000,0.300,0.200,0.500,1.000,General,0.000,471.092,47.109,471.1,0.000,94.218,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_31_LIGHTS,STORAGE_LIGHTING,STORAGE_31,16.24,1.0,87.705,5.400,87.705,0.000,0.300,0.200,0.500,1.000,General,0.000,87.705,8.770,87.7,0.000,17.541,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_32_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_32,38.10,7.0,411.515,10.800,58.788,0.000,0.300,0.200,0.500,1.000,General,0.000,411.515,41.151,411.5,0.000,82.303,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_32_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_32,48.04,4.0,389.111,8.100,97.278,0.000,0.300,0.200,0.500,1.000,General,0.000,389.111,38.911,389.1,0.000,77.822,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_32_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_32,64.82,1.0,350.033,5.400,350.033,0.000,0.300,0.200,0.500,1.000,General,0.000,350.033,35.003,350.0,0.000,70.007,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_32_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_32,452.52,22.0,4887.198,10.800,222.145,0.000,0.300,0.200,0.500,1.000,General,0.000,4887.198,488.720,4887.2,0.000,977.440,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_32_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_32,24.98,1.0,269.805,10.800,269.805,0.000,0.300,0.200,0.500,1.000,General,0.000,269.805,26.980,269.8,0.000,53.961,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_32_LIGHTS,STORAGE_LIGHTING,STORAGE_32,46.12,1.0,249.021,5.400,249.021,0.000,0.300,0.200,0.500,1.000,General,0.000,249.021,24.902,249.0,0.000,49.804,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_33_LIGHTS,LOBBY_LIGHTING,LOBBY_33,105.61,5.0,1362.333,12.900,272.467,0.000,0.300,0.200,0.500,1.000,General,0.000,1362.333,136.233,1362.3,0.000,272.467,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_33_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_33,83.65,16.0,903.406,10.800,56.463,0.000,0.300,0.200,0.500,1.000,General,0.000,903.406,90.341,903.4,0.000,180.681,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_33_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_33,26.49,2.0,214.580,8.100,107.290,0.000,0.300,0.200,0.500,1.000,General,0.000,214.580,21.458,214.6,0.000,42.916,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_33_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_33,66.35,1.0,358.285,5.400,358.285,0.000,0.300,0.200,0.500,1.000,General,0.000,358.285,35.829,358.3,0.000,71.657,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_33_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_33,103.45,5.0,1117.256,10.800,223.451,0.000,0.300,0.200,0.500,1.000,General,0.000,1117.256,111.726,1117.3,0.000,223.451,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_33_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_33,31.32,1.0,338.299,10.800,338.299,0.000,0.300,0.200,0.500,1.000,General,0.000,338.299,33.830,338.3,0.000,67.660,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_33_LIGHTS,STORAGE_LIGHTING,STORAGE_33,47.72,1.0,257.712,5.400,257.712,0.000,0.300,0.200,0.500,1.000,General,0.000,257.712,25.771,257.7,0.000,51.542,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_34_LIGHTS,LOBBY_LIGHTING,LOBBY_34,155.86,7.0,2010.636,12.900,287.234,0.000,0.300,0.200,0.500,1.000,General,0.000,2010.636,201.064,2010.6,0.000,402.127,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_34_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_34,72.24,7.0,585.143,8.100,83.592,0.000,0.300,0.200,0.500,1.000,General,0.000,585.143,58.514,585.1,0.000,117.029,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_34_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_34,36.37,1.0,196.421,5.400,196.421,0.000,0.300,0.200,0.500,1.000,General,0.000,196.421,19.642,196.4,0.000,39.284,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_34_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_34,309.77,15.0,3345.545,10.800,223.036,0.000,0.300,0.200,0.500,1.000,General,0.000,3345.545,334.554,3345.5,0.000,669.109,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_34_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_34,26.20,1.0,283.006,10.800,283.006,0.000,0.300,0.200,0.500,1.000,General,0.000,283.006,28.301,283.0,0.000,56.601,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_34_LIGHTS,STORAGE_LIGHTING,STORAGE_34,10.13,1.0,54.728,5.400,54.728,0.000,0.300,0.200,0.500,1.000,General,0.000,54.728,5.473,54.7,0.000,10.946,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_35_LIGHTS,LOBBY_LIGHTING,LOBBY_35,109.24,5.0,1409.219,12.900,281.844,0.000,0.300,0.200,0.500,1.000,General,0.000,1409.219,140.922,1409.2,0.000,281.844,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_35_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_35,37.89,3.0,306.890,8.100,102.297,0.000,0.300,0.200,0.500,1.000,General,0.000,306.890,30.689,306.9,0.000,61.378,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_35_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_35,52.75,1.0,284.843,5.400,284.843,0.000,0.300,0.200,0.500,1.000,General,0.000,284.843,28.484,284.8,0.000,56.969,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_35_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_35,250.17,12.0,2701.871,10.800,225.156,0.000,0.300,0.200,0.500,1.000,General,0.000,2701.871,270.187,2701.9,0.000,540.374,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_35_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_35,27.26,1.0,294.425,10.800,294.425,0.000,0.300,0.200,0.500,1.000,General,0.000,294.425,29.443,294.4,0.000,58.885,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_35_LIGHTS,STORAGE_LIGHTING,STORAGE_35,20.69,1.0,111.746,5.400,111.746,0.000,0.300,0.200,0.500,1.000,General,0.000,111.746,11.175,111.7,0.000,22.349,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_36_LIGHTS,LOBBY_LIGHTING,LOBBY_36,171.83,8.0,2216.670,12.900,277.084,0.000,0.300,0.200,0.500,1.000,General,0.000,2216.670,221.667,2216.7,0.000,443.334,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_36_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_36,69.34,13.0,748.876,10.800,57.606,0.000,0.300,0.200,0.500,1.000,General,0.000,748.876,74.888,748.9,0.000,149.775,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_36_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_36,43.79,4.0,354.683,8.100,88.671,0.000,0.300,0.200,0.500,1.000,General,0.000,354.683,35.468,354.7,0.000,70.937,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_36_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_36,72.98,1.0,394.088,5.400,394.088,0.000,0.300,0.200,0.500,1.000,General,0.000,394.088,39.409,394.1,0.000,78.818,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_36_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_36,152.13,7.0,1643.009,10.800,234.716,0.000,0.300,0.200,0.500,1.000,General,0.000,1643.009,164.301,1643.0,0.000,328.602,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_36_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_36,42.45,2.0,458.452,10.800,229.226,0.000,0.300,0.200,0.500,1.000,General,0.000,458.452,45.845,458.5,0.000,91.690,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_36_LIGHTS,STORAGE_LIGHTING,STORAGE_36,10.18,1.0,54.959,5.400,54.959,0.000,0.300,0.200,0.500,1.000,General,0.000,54.959,5.496,55.0,0.000,10.992,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_37_LIGHTS,LOBBY_LIGHTING,LOBBY_37,69.98,3.0,902.711,12.900,300.904,0.000,0.300,0.200,0.500,1.000,General,0.000,902.711,90.271,902.7,0.000,180.542,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_37_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_37,55.94,11.0,604.120,10.800,54.920,0.000,0.300,0.200,0.500,1.000,General,0.000,604.120,60.412,604.1,0.000,120.824,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_37_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_37,77.53,7.0,627.996,8.100,89.714,0.000,0.300,0.200,0.500,1.000,General,0.000,627.996,62.800,628.0,0.000,125.599,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_37_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_37,96.46,1.0,520.909,5.400,520.909,0.000,0.300,0.200,0.500,1.000,General,0.000,520.909,52.091,520.9,0.000,104.182,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_37_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_37,17.68,1.0,190.949,10.800,190.949,0.000,0.300,0.200,0.500,1.000,General,0.000,190.949,19.095,190.9,0.000,38.190,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_37_LIGHTS,STORAGE_LIGHTING,STORAGE_37,41.09,1.0,221.867,5.400,221.867,0.000,0.300,0.200,0.500,1.000,General,0.000,221.867,22.187,221.9,0.000,44.373,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_38_LIGHTS,LOBBY_LIGHTING,LOBBY_38,71.99,3.0,928.675,12.900,309.558,0.000,0.300,0.200,0.500,1.000,General,0.000,928.675,92.867,928.7,0.000,185.735,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_38_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_38,84.53,16.0,912.874,10.800,57.055,0.000,0.300,0.200,0.500,1.000,General,0.000,912.874,91.287,912.9,0.000,182.575,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_38_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_38,62.84,6.0,508.996,8.100,84.833,0.000,0.300,0.200,0.500,1.000,General,0.000,508.996,50.900,509.0,0.000,101.799,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_38_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_38,58.12,1.0,313.873,5.400,313.873,0.000,0.300,0.200,0.500,1.000,General,0.000,313.873,31.387,313.9,0.000,62.775,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_38_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_38,17.42,1.0,188.171,10.800,188.171,0.000,0.300,0.200,0.500,1.000,General,0.000,188.171,18.817,188.2,0.000,37.634,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_39_LIGHTS,LOBBY_LIGHTING,LOBBY_39,82.13,4.0,1059.447,12.900,264.862,0.000,0.300,0.200,0.500,1.000,General,0.000,1059.447,105.945,1059.4,0.000,211.889,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_39_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_39,48.79,9.0,526.942,10.800,58.549,0.000,0.300,0.200,0.500,1.000,General,0.000,526.942,52.694,526.9,0.000,105.388,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_39_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_39,56.86,5.0,460.530,8.100,92.106,0.000,0.300,0.200,0.500,1.000,General,0.000,460.530,46.053,460.5,0.000,92.106,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_39_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_39,51.24,1.0,276.702,5.400,276.702,0.000,0.300,0.200,0.500,1.000,General,0.000,276.702,27.670,276.7,0.000,55.340,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_39_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_39,301.25,15.0,3253.466,10.800,216.898,0.000,0.300,0.200,0.500,1.000,General,0.000,3253.466,325.347,3253.5,0.000,650.693,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_39_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_39,15.31,1.0,165.391,10.800,165.391,0.000,0.300,0.200,0.500,1.000,General,0.000,165.391,16.539,165.4,0.000,33.078,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_39_LIGHTS,STORAGE_LIGHTING,STORAGE_39,30.69,1.0,165.700,5.400,165.700,0.000,0.300,0.200,0.500,1.000,General,0.000,165.700,16.570,165.7,0.000,33.140,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_40_LIGHTS,LOBBY_LIGHTING,LOBBY_40,143.51,7.0,1851.304,12.900,264.472,0.000,0.300,0.200,0.500,1.000,General,0.000,1851.304,185.130,1851.3,0.000,370.261,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_40_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_40,86.29,17.0,931.912,10.800,54.818,0.000,0.300,0.200,0.500,1.000,General,0.000,931.912,93.191,931.9,0.000,186.382,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_40_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_40,30.17,3.0,244.416,8.100,81.472,0.000,0.300,0.200,0.500,1.000,General,0.000,244.416,24.442,244.4,0.000,48.883,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_40_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_40,53.08,1.0,286.623,5.400,286.623,0.000,0.300,0.200,0.500,1.000,General,0.000,286.623,28.662,286.6,0.000,57.325,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_40_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_40,382.83,19.0,4134.568,10.800,217.609,0.000,0.300,0.200,0.500,1.000,General,0.000,4134.568,413.457,4134.6,0.000,826.914,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_40_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_40,41.54,2.0,448.588,10.800,224.294,0.000,0.300,0.200,0.500,1.000,General,0.000,448.588,44.859,448.6,0.000,89.718,0.000,0.000,0.000,0.000
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Minimum Equipment Level for All Day Types {W},Maximum Equipment Level for All Day Types {W},Minimum Equipment Level for Weekdays {W}, Maximum Equipment Level for Weekdays {W},Minimum Equipment Level for Weekends/Holidays {W}, Maximum Equipment Level for Weekends /Holidays {W},Minimum Equipment Level for Summer Design Days {W}, Maximum Equipment Level for Summer Design Days {W},Minimum Equipment Level for Winter Design Days {W}, Maximum Equipment Level for Winter Design Days {W}
 ElectricEquipment Internal Gains Nominal, CONFERENCE_0_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_0,32.96,6.0,266.984,8.100,44.497,0.100,0.200,0.000,0.700,General,0.000,213.587,80.095,213.587,0.000,80.095,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_0_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_0,34.04,3.0,510.641,15.000,170.214,0.100,0.200,0.000,0.700,General,0.000,408.513,153.192,408.513,0.000,153.192,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_0_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_0,66.42,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_0_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_0,344.69,17.0,2791.999,8.100,164.235,0.100,0.200,0.000,0.700,General,0.000,2233.599,837.600,2233.599,0.000,837.600,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_0_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_0,33.83,1.0,274.027,8.100,274.027,0.100,0.200,0.000,0.700,General,0.000,219.222,82.208,219.222,0.000,82.208,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_0_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_0,14.40,1.0,15.844,1.100,15.844,0.100,0.200,0.000,0.700,General,0.000,12.676,4.753,12.676,0.000,4.753,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_1_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_1,194.42,9.0,622.135,3.200,69.126,0.100,0.200,0.000,0.700,General,0.000,497.708,186.640,497.708,0.000,186.640,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_1_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_1,71.43,14.0,578.586,8.100,41.328,0.100,0.200,0.000,0.700,General,0.000,462.869,173.576,462.869,0.000,173.576,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_1_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_1,67.64,6.0,1014.531,15.000,169.088,0.100,0.200,0.000,0.700,General,0.000,811.625,304.359,811.625,0.000,304.359,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_1_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_1,44.89,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_1_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_1,232.55,11.0,1883.689,8.100,171.244,0.100,0.200,0.000,0.700,General,0.000,1506.952,565.107,1506.952,0.000,565.107,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_1_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_1,30.55,1.0,247.458,8.100,247.458,0.100,0.200,0.000,0.700,General,0.000,197.966,74.237,197.966,0.000,74.237,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_1_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_1,20.88,1.0,22.967,1.100,22.967,0.100,0.200,0.000,0.700,General,0.000,18.374,6.890,18.374,0.000,6.890,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_2_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_2,178.84,8.0,572.295,3.200,71.537,0.100,0.200,0.000,0.700,General,0.000,457.836,171.688,457.836,0.000,171.688,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_2_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_2,69.35,13.0,561.734,8.100,43.210,0.100,0.200,0.000,0.700,General,0.000,449.387,168.520,449.387,0.000,168.520,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_2_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_2,22.91,2.0,343.596,15.000,171.798,0.100,0.200,0.000,0.700,General,0.000,274.877,103.079,274.877,0.000,103.079,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_2_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_2,444.09,22.0,3597.108,8.100,163.505,0.100,0.200,0.000,0.700,General,0.000,2877.687,1079.133,2877.687,0.000,1079.133,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_2_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_2,35.00,1.0,283.479,8.100,283.479,0.100,0.200,0.000,0.700,General,0.000,226.783,85.044,226.783,0.000,85.044,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_2_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_2,27.22,1.0,29.947,1.100,29.947,0.100,0.200,0.000,0.700,General,0.000,23.958,8.984,23.958,0.000,8.984,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_3_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_3,124.20,6.0,397.436,3.200,66.239,0.100,0.200,0.000,0.700,General,0.000,317.949,119.231,317.949,0.000,119.231,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_3_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_3,94.60,18.0,766.277,8.100,42.571,0.100,0.200,0.000,0.700,General,0.000,613.022,229.883,613.022,0.000,229.883,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_3_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_3,79.86,7.0,1197.853,15.000,171.122,0.100,0.200,0.000,0.700,General,0.000,958.282,359.356,958.282,0.000,359.356,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_3_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_3,185.93,9.0,1506.006,8.100,167.334,0.100,0.200,0.000,0.700,General,0.000,1204.805,451.802,1204.805,0.000,451.802,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_3_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_3,48.46,2.0,392.525,8.100,196.263,0.100,0.200,0.000,0.700,General,0.000,314.020,117.758,314.020,0.000,117.758,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_4_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_4,129.18,6.0,413.381,3.200,68.897,0.100,0.200,0.000,0.700,General,0.000,330.705,124.014,330.705,0.000,124.014,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_4_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_4,97.09,19.0,786.389,8.100,41.389,0.100,0.200,0.000,0.700,General,0.000,629.112,235.917,629.112,0.000,235.917,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_4_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_4,79.75,7.0,1196.216,15.000,170.888,0.100,0.200,0.000,0.700,General,0.000,956.973,358.865,956.973,0.000,358.865,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_4_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_4,92.32,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_4_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_4,199.25,9.0,1613.964,8.100,179.329,0.100,0.200,0.000,0.700,General,0.000,1291.171,484.189,1291.171,0.000,484.189,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_4_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_4,43.70,2.0,353.971,8.100,176.985,0.100,0.200,0.000,0.700,General,0.000,283.177,106.191,283.177,0.000,106.191,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_4_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_4,40.73,1.0,44.802,1.100,44.802,0.100,0.200,0.000,0.700,General,0.000,35.842,13.441,35.842,0.000,13.441,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_5_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_5,143.09,7.0,457.880,3.200,65.411,0.100,0.200,0.000,0.700,General,0.000,366.304,137.364,366.304,0.000,137.364,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_5_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_5,74.72,14.0,605.260,8.100,43.233,0.100,0.200,0.000,0.700,General,0.000,484.208,181.578,484.208,0.000,181.578,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_5_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_5,46.44,4.0,696.526,15.000,174.132,0.100,0.200,0.000,0.700,General,0.000,557.221,208.958,557.221,0.000,208.958,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_5_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_5,38.67,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_5_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_5,409.45,20.0,3316.567,8.100,165.828,0.100,0.200,0.000,0.700,General,0.000,2653.254,994.970,2653.254,0.000,994.970,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_5_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_5,24.63,1.0,199.475,8.100,199.475,0.100,0.200,0.000,0.700,General,0.000,159.580,59.843,159.580,0.000,59.843,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_5_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_5,41.52,1.0,45.669,1.100,45.669,0.100,0.200,0.000,0.700,General,0.000,36.535,13.701,36.535,0.000,13.701,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_6_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_6,59.86,11.0,484.884,8.100,44.080,0.100,0.200,0.000,0.700,General,0.000,387.907,145.465,387.907,0.000,145.465,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_6_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_6,20.35,2.0,305.318,15.000,152.659,0.100,0.200,0.000,0.700,General,0.000,244.255,91.595,244.255,0.000,91.595,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_6_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_6,252.85,12.0,2048.055,8.100,170.671,0.100,0.200,0.000,0.700,General,0.000,1638.444,614.417,1638.444,0.000,614.417,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_6_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_6,23.69,1.0,191.922,8.100,191.922,0.100,0.200,0.000,0.700,General,0.000,153.538,57.577,153.538,0.000,57.577,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_6_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_6,46.35,1.0,50.983,1.100,50.983,0.100,0.200,0.000,0.700,General,0.000,40.786,15.295,40.786,0.000,15.295,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_7_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_7,120.86,6.0,386.753,3.200,64.459,0.100,0.200,0.000,0.700,General,0.000,309.402,116.026,309.402,0.000,116.026,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_7_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_7,77.56,15.0,628.235,8.100,41.882,0.100,0.200,0.000,0.700,General,0.000,502.588,188.471,502.588,0.000,188.471,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_7_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_7,34.02,3.0,510.309,15.000,170.103,0.100,0.200,0.000,0.700,General,0.000,408.247,153.093,408.247,0.000,153.093,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_7_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_7,20.92,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_7_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_7,195.99,9.0,1587.510,8.100,176.390,0.100,0.200,0.000,0.700,General,0.000,1270.008,476.253,1270.008,0.000,476.253,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_7_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_7,45.57,2.0,369.122,8.100,184.561,0.100,0.200,0.000,0.700,General,0.000,295.298,110.737,295.298,0.000,110.737,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_7_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_7,18.37,1.0,20.207,1.100,20.207,0.100,0.200,0.000,0.700,General,0.000,16.165,6.062,16.165,0.000,6.062,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_8_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_8,187.78,9.0,600.891,3.200,66.766,0.100,0.200,0.000,0.700,General,0.000,480.713,180.267,480.713,0.000,180.267,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_8_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_8,88.33,17.0,715.497,8.100,42.088,0.100,0.200,0.000,0.700,General,0.000,572.398,214.649,572.398,0.000,214.649,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_8_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_8,57.90,5.0,868.557,15.000,173.711,0.100,0.200,0.000,0.700,General,0.000,694.845,260.567,694.845,0.000,260.567,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_8_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_8,65.01,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_8_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_8,161.32,8.0,1306.670,8.100,163.334,0.100,0.200,0.000,0.700,General,0.000,1045.336,392.001,1045.336,0.000,392.001,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_8_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_8,36.97,1.0,40.672,1.100,40.672,0.100,0.200,0.000,0.700,General,0.000,32.538,12.202,32.538,0.000,12.202,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_9_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_9,168.22,8.0,538.312,3.200,67.289,0.100,0.200,0.000,0.700,General,0.000,430.650,161.494,430.650,0.000,161.494,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_9_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_9,66.85,13.0,541.477,8.100,41.652,0.100,0.200,0.000,0.700,General,0.000,433.182,162.443,433.182,0.000,162.443,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_9_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_9,25.18,2.0,377.737,15.000,188.869,0.100,0.200,0.000,0.700,General,0.000,302.190,113.321,302.190,0.000,113.321,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_9_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_9,41.03,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_9_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_9,292.59,14.0,2369.974,8.100,169.284,0.100,0.200,0.000,0.700,General,0.000,1895.980,710.992,1895.980,0.000,710.992,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_9_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_9,35.41,1.0,38.955,1.100,38.955,0.100,0.200,0.000,0.700,General,0.000,31.164,11.686,31.164,0.000,11.686,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_10_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_10,56.95,2.0,182.237,3.200,91.119,0.100,0.200,0.000,0.700,General,0.000,145.790,54.671,145.790,0.000,54.671,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_10_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_10,73.66,14.0,596.654,8.100,42.618,0.100,0.200,0.000,0.700,General,0.000,477.323,178.996,477.323,0.000,178.996,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_10_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_10,38.10,3.0,571.494,15.000,190.498,0.100,0.200,0.000,0.700,General,0.000,457.195,171.448,457.195,0.000,171.448,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_10_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_10,72.75,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_10_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_10,307.53,15.0,2491.028,8.100,166.069,0.100,0.200,0.000,0.700,General,0.000,1992.823,747.309,1992.823,0.000,747.309,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_10_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_10,36.09,1.0,292.306,8.100,292.306,0.100,0.200,0.000,0.700,General,0.000,233.845,87.692,233.845,0.000,87.692,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_10_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_10,22.05,1.0,24.255,1.100,24.255,0.100,0.200,0.000,0.700,General,0.000,19.404,7.277,19.404,0.000,7.277,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_11_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_11,193.93,9.0,620.561,3.200,68.951,0.100,0.200,0.000,0.700,General,0.000,496.448,186.168,496.448,0.000,186.168,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_11_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_11,49.77,9.0,403.120,8.100,44.791,0.100,0.200,0.000,0.700,General,0.000,322.496,120.936,322.496,0.000,120.936,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_11_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_11,46.54,4.0,698.057,15.000,174.514,0.100,0.200,0.000,0.700,General,0.000,558.446,209.417,558.446,0.000,209.417,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_11_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_11,23.71,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_11_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_11,371.54,18.0,3009.439,8.100,167.191,0.100,0.200,0.000,0.700,General,0.000,2407.551,902.832,2407.551,0.000,902.832,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_11_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_11,47.73,2.0,386.597,8.100,193.298,0.100,0.200,0.000,0.700,General,0.000,309.277,115.979,309.277,0.000,115.979,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_11_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_11,43.21,1.0,47.531,1.100,47.531,0.100,0.200,0.000,0.700,General,0.000,38.025,14.259,38.025,0.000,14.259,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_12_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_12,97.43,4.0,311.779,3.200,77.945,0.100,0.200,0.000,0.700,General,0.000,249.423,93.534,249.423,0.000,93.534,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_12_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_12,92.47,18.0,748.984,8.100,41.610,0.100,0.200,0.000,0.700,General,0.000,599.188,224.695,599.188,0.000,224.695,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_12_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_12,22.74,2.0,341.075,15.000,170.538,0.100,0.200,0.000,0.700,General,0.000,272.860,102.323,272.860,0.000,102.323,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_12_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_12,288.35,14.0,2335.659,8.100,166.833,0.100,0.200,0.000,0.700,General,0.000,1868.528,700.698,1868.528,0.000,700.698,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_12_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_12,39.05,1.0,316.278,8.100,316.278,0.100,0.200,0.000,0.700,General,0.000,253.022,94.883,253.022,0.000,94.883,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_12_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_12,26.85,1.0,29.539,1.100,29.539,0.100,0.200,0.000,0.700,General,0.000,23.631,8.862,23.631,0.000,8.862,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_13_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_13,181.75,9.0,581.589,3.200,64.621,0.100,0.200,0.000,0.700,General,0.000,465.271,174.477,465.271,0.000,174.477,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_13_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_13,35.79,7.0,289.861,8.100,41.409,0.100,0.200,0.000,0.700,General,0.000,231.889,86.958,231.889,0.000,86.958,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_13_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_13,64.83,6.0,972.474,15.000,162.079,0.100,0.200,0.000,0.700,General,0.000,777.979,291.742,777.979,0.000,291.742,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_13_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_13,32.48,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_13_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_13,435.51,21.0,3527.660,8.100,167.984,0.100,0.200,0.000,0.700,General,0.000,2822.128,1058.298,2822.128,0.000,1058.298,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_13_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_13,40.64,2.0,329.158,8.100,164.579,0.100,0.200,0.000,0.700,General,0.000,263.327,98.747,263.327,0.000,98.747,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_14_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_14,99.60,4.0,318.716,3.200,79.679,0.100,0.200,0.000,0.700,General,0.000,254.973,95.615,254.973,0.000,95.615,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_14_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_14,80.65,16.0,653.292,8.100,40.831,0.100,0.200,0.000,0.700,General,0.000,522.634,195.988,522.634,0.000,195.988,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_14_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_14,30.58,3.0,458.684,15.000,152.895,0.100,0.200,0.000,0.700,General,0.000,366.947,137.605,366.947,0.000,137.605,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_14_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_14,26.79,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_14_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_14,21.57,1.0,174.732,8.100,174.732,0.100,0.200,0.000,0.700,General,0.000,139.786,52.420,139.786,0.000,52.420,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_14_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_14,36.69,1.0,40.362,1.100,40.362,0.100,0.200,0.000,0.700,General,0.000,32.289,12.108,32.289,0.000,12.108,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_15_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_15,191.40,9.0,612.481,3.200,68.053,0.100,0.200,0.000,0.700,General,0.000,489.985,183.744,489.985,0.000,183.744,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_15_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_15,42.36,8.0,343.117,8.100,42.890,0.100,0.200,0.000,0.700,General,0.000,274.494,102.935,274.494,0.000,102.935,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_15_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_15,36.49,3.0,547.380,15.000,182.460,0.100,0.200,0.000,0.700,General,0.000,437.904,164.214,437.904,0.000,164.214,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_15_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_15,63.31,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_15_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_15,412.72,20.0,3342.993,8.100,167.150,0.100,0.200,0.000,0.700,General,0.000,2674.394,1002.898,2674.394,0.000,1002.898,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_15_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_15,31.23,1.0,252.939,8.100,252.939,0.100,0.200,0.000,0.700,General,0.000,202.351,75.882,202.351,0.000,75.882,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_15_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_15,47.81,1.0,52.592,1.100,52.592,0.100,0.200,0.000,0.700,General,0.000,42.074,15.778,42.074,0.000,15.778,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_16_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_16,50.73,2.0,162.345,3.200,81.173,0.100,0.200,0.000,0.700,General,0.000,129.876,48.704,129.876,0.000,48.704,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_16_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_16,93.64,18.0,758.507,8.100,42.139,0.100,0.200,0.000,0.700,General,0.000,606.805,227.552,606.805,0.000,227.552,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_16_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_16,35.18,3.0,527.717,15.000,175.906,0.100,0.200,0.000,0.700,General,0.000,422.174,158.315,422.174,0.000,158.315,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_16_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_16,45.97,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_16_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_16,260.88,13.0,2113.122,8.100,162.548,0.100,0.200,0.000,0.700,General,0.000,1690.497,633.937,1690.497,0.000,633.937,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_16_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_16,18.74,1.0,151.769,8.100,151.769,0.100,0.200,0.000,0.700,General,0.000,121.415,45.531,121.415,0.000,45.531,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_16_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_16,47.53,1.0,52.278,1.100,52.278,0.100,0.200,0.000,0.700,General,0.000,41.823,15.684,41.823,0.000,15.684,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_17_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_17,99.50,4.0,318.404,3.200,79.601,0.100,0.200,0.000,0.700,General,0.000,254.723,95.521,254.723,0.000,95.521,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_17_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_17,73.34,14.0,594.045,8.100,42.432,0.100,0.200,0.000,0.700,General,0.000,475.236,178.213,475.236,0.000,178.213,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_17_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_17,40.00,3.0,599.971,15.000,199.990,0.100,0.200,0.000,0.700,General,0.000,479.977,179.991,479.977,0.000,179.991,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_17_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_17,390.34,19.0,3161.787,8.100,166.410,0.100,0.200,0.000,0.700,General,0.000,2529.429,948.536,2529.429,0.000,948.536,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_17_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_17,47.01,2.0,380.783,8.100,190.391,0.100,0.200,0.000,0.700,General,0.000,304.626,114.235,304.626,0.000,114.235,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_17_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_17,25.44,1.0,27.984,1.100,27.984,0.100,0.200,0.000,0.700,General,0.000,22.387,8.395,22.387,0.000,8.395,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_18_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_18,111.94,5.0,358.206,3.200,71.641,0.100,0.200,0.000,0.700,General,0.000,286.565,107.462,286.565,0.000,107.462,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_18_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_18,82.13,16.0,665.255,8.100,41.578,0.100,0.200,0.000,0.700,General,0.000,532.204,199.576,532.204,0.000,199.576,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_18_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_18,42.86,4.0,642.847,15.000,160.712,0.100,0.200,0.000,0.700,General,0.000,514.277,192.854,514.277,0.000,192.854,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_18_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_18,90.01,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_18_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_18,194.59,9.0,1576.141,8.100,175.127,0.100,0.200,0.000,0.700,General,0.000,1260.913,472.842,1260.913,0.000,472.842,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_18_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_18,38.34,1.0,42.171,1.100,42.171,0.100,0.200,0.000,0.700,General,0.000,33.737,12.651,33.737,0.000,12.651,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_19_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_19,74.45,3.0,238.248,3.200,79.416,0.100,0.200,0.000,0.700,General,0.000,190.598,71.474,190.598,0.000,71.474,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_19_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_19,73.38,14.0,594.388,8.100,42.456,0.100,0.200,0.000,0.700,General,0.000,475.510,178.316,475.510,0.000,178.316,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_19_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_19,41.20,4.0,618.015,15.000,154.504,0.100,0.200,0.000,0.700,General,0.000,494.412,185.405,494.412,0.000,185.405,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_19_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_19,73.99,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_19_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_19,124.39,6.0,1007.552,8.100,167.925,0.100,0.200,0.000,0.700,General,0.000,806.042,302.266,806.042,0.000,302.266,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_19_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_19,41.49,2.0,336.094,8.100,168.047,0.100,0.200,0.000,0.700,General,0.000,268.875,100.828,268.875,0.000,100.828,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_19_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_19,32.87,1.0,36.152,1.100,36.152,0.100,0.200,0.000,0.700,General,0.000,28.922,10.846,28.922,0.000,10.846,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_20_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_20,145.27,7.0,464.855,3.200,66.408,0.100,0.200,0.000,0.700,General,0.000,371.884,139.457,371.884,0.000,139.457,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_20_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_20,42.79,8.0,346.614,8.100,43.327,0.100,0.200,0.000,0.700,General,0.000,277.291,103.984,277.291,0.000,103.984,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_20_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_20,42.61,4.0,639.201,15.000,159.800,0.100,0.200,0.000,0.700,General,0.000,511.361,191.760,511.361,0.000,191.760,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_20_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_20,20.15,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_20_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_20,407.58,20.0,3301.416,8.100,165.071,0.100,0.200,0.000,0.700,General,0.000,2641.132,990.425,2641.132,0.000,990.425,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_20_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_20,44.03,2.0,356.629,8.100,178.314,0.100,0.200,0.000,0.700,General,0.000,285.303,106.989,285.303,0.000,106.989,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_20_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_20,30.96,1.0,34.053,1.100,34.053,0.100,0.200,0.000,0.700,General,0.000,27.242,10.216,27.242,0.000,10.216,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_21_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_21,52.82,2.0,169.022,3.200,84.511,0.100,0.200,0.000,0.700,General,0.000,135.218,50.707,135.218,0.000,50.707,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_21_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_21,81.29,16.0,658.421,8.100,41.151,0.100,0.200,0.000,0.700,General,0.000,526.737,197.526,526.737,0.000,197.526,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_21_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_21,50.08,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_21_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_21,169.60,8.0,1373.722,8.100,171.715,0.100,0.200,0.000,0.700,General,0.000,1098.977,412.116,1098.977,0.000,412.116,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_21_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_21,14.36,1.0,15.799,1.100,15.799,0.100,0.200,0.000,0.700,General,0.000,12.639,4.740,12.639,0.000,4.740,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_22_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_22,145.62,7.0,465.968,3.200,66.567,0.100,0.200,0.000,0.700,General,0.000,372.774,139.790,372.774,0.000,139.790,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_22_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_22,80.59,16.0,652.780,8.100,40.799,0.100,0.200,0.000,0.700,General,0.000,522.224,195.834,522.224,0.000,195.834,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_22_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_22,30.34,3.0,455.129,15.000,151.710,0.100,0.200,0.000,0.700,General,0.000,364.103,136.539,364.103,0.000,136.539,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_22_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_22,96.58,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_22_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_22,177.02,8.0,1433.877,8.100,179.235,0.100,0.200,0.000,0.700,General,0.000,1147.102,430.163,1147.102,0.000,430.163,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_22_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_22,38.32,1.0,310.428,8.100,310.428,0.100,0.200,0.000,0.700,General,0.000,248.342,93.128,248.342,0.000,93.128,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_22_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_22,40.52,1.0,44.571,1.100,44.571,0.100,0.200,0.000,0.700,General,0.000,35.657,13.371,35.657,0.000,13.371,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_23_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_23,180.42,9.0,577.342,3.200,64.149,0.100,0.200,0.000,0.700,General,0.000,461.873,173.203,461.873,0.000,173.203,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_23_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_23,24.14,2.0,362.170,15.000,181.085,0.100,0.200,0.000,0.700,General,0.000,289.736,108.651,289.736,0.000,108.651,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_23_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_23,36.28,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_23_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_23,440.95,22.0,3571.675,8.100,162.349,0.100,0.200,0.000,0.700,General,0.000,2857.340,1071.502,2857.340,0.000,1071.502,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_23_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_23,47.80,2.0,387.169,8.100,193.584,0.100,0.200,0.000,0.700,General,0.000,309.735,116.151,309.735,0.000,116.151,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_23_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_23,42.97,1.0,47.265,1.100,47.265,0.100,0.200,0.000,0.700,General,0.000,37.812,14.179,37.812,0.000,14.179,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_24_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_24,53.58,2.0,171.457,3.200,85.729,0.100,0.200,0.000,0.700,General,0.000,137.166,51.437,137.166,0.000,51.437,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_24_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_24,98.18,19.0,795.266,8.100,41.856,0.100,0.200,0.000,0.700,General,0.000,636.213,238.580,636.213,0.000,238.580,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_24_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_24,45.74,4.0,686.173,15.000,171.543,0.100,0.200,0.000,0.700,General,0.000,548.938,205.852,548.938,0.000,205.852,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_24_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_24,69.13,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_24_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_24,278.31,13.0,2254.336,8.100,173.410,0.100,0.200,0.000,0.700,General,0.000,1803.469,676.301,1803.469,0.000,676.301,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_24_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_24,22.30,1.0,180.602,8.100,180.602,0.100,0.200,0.000,0.700,General,0.000,144.482,54.181,144.482,0.000,54.181,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_24_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_24,42.67,1.0,46.942,1.100,46.942,0.100,0.200,0.000,0.700,General,0.000,37.554,14.083,37.554,0.000,14.083,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_25_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_25,67.57,3.0,216.236,3.200,72.079,0.100,0.200,0.000,0.700,General,0.000,172.988,64.871,172.988,0.000,64.871,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_25_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_25,45.16,9.0,365.785,8.100,40.643,0.100,0.200,0.000,0.700,General,0.000,292.628,109.736,292.628,0.000,109.736,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_25_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_25,20.95,2.0,314.222,15.000,157.111,0.100,0.200,0.000,0.700,General,0.000,251.377,94.266,251.377,0.000,94.266,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_25_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_25,47.96,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_25_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_25,386.19,19.0,3128.157,8.100,164.640,0.100,0.200,0.000,0.700,General,0.000,2502.526,938.447,2502.526,0.000,938.447,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_25_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_25,22.00,1.0,178.169,8.100,178.169,0.100,0.200,0.000,0.700,General,0.000,142.535,53.451,142.535,0.000,53.451,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_25_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_25,17.87,1.0,19.657,1.100,19.657,0.100,0.200,0.000,0.700,General,0.000,15.725,5.897,15.725,0.000,5.897,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_26_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_26,52.34,2.0,167.498,3.200,83.749,0.100,0.200,0.000,0.700,General,0.000,133.998,50.249,133.998,0.000,50.249,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_26_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_26,67.05,13.0,543.108,8.100,41.778,0.100,0.200,0.000,0.700,General,0.000,434.487,162.933,434.487,0.000,162.933,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_26_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_26,71.26,7.0,1068.967,15.000,152.710,0.100,0.200,0.000,0.700,General,0.000,855.174,320.690,855.174,0.000,320.690,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_26_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_26,458.53,22.0,3714.112,8.100,168.823,0.100,0.200,0.000,0.700,General,0.000,2971.290,1114.234,2971.290,0.000,1114.234,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_26_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_26,28.59,1.0,231.614,8.100,231.614,0.100,0.200,0.000,0.700,General,0.000,185.291,69.484,185.291,0.000,69.484,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_26_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_26,45.06,1.0,49.561,1.100,49.561,0.100,0.200,0.000,0.700,General,0.000,39.649,14.868,39.649,0.000,14.868,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_27_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_27,57.85,2.0,185.134,3.200,92.567,0.100,0.200,0.000,0.700,General,0.000,148.107,55.540,148.107,0.000,55.540,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_27_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_27,42.50,8.0,344.214,8.100,43.027,0.100,0.200,0.000,0.700,General,0.000,275.371,103.264,275.371,0.000,103.264,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_27_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_27,71.61,7.0,1074.147,15.000,153.450,0.100,0.200,0.000,0.700,General,0.000,859.317,322.244,859.317,0.000,322.244,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_27_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_27,72.13,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_27_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_27,314.12,15.0,2544.347,8.100,169.623,0.100,0.200,0.000,0.700,General,0.000,2035.477,763.304,2035.477,0.000,763.304,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_27_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_27,28.65,1.0,232.105,8.100,232.105,0.100,0.200,0.000,0.700,General,0.000,185.684,69.632,185.684,0.000,69.632,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_27_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_27,40.43,1.0,44.468,1.100,44.468,0.100,0.200,0.000,0.700,General,0.000,35.574,13.340,35.574,0.000,13.340,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_28_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_28,105.36,5.0,337.167,3.200,67.433,0.100,0.200,0.000,0.700,General,0.000,269.733,101.150,269.733,0.000,101.150,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_28_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_28,75.30,15.0,609.925,8.100,40.662,0.100,0.200,0.000,0.700,General,0.000,487.940,182.977,487.940,0.000,182.977,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_28_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_28,32.41,3.0,486.224,15.000,162.075,0.100,0.200,0.000,0.700,General,0.000,388.979,145.867,388.979,0.000,145.867,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_28_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_28,42.46,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_28_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_28,274.83,13.0,2226.109,8.100,171.239,0.100,0.200,0.000,0.700,General,0.000,1780.887,667.833,1780.887,0.000,667.833,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_28_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_28,44.52,1.0,48.973,1.100,48.973,0.100,0.200,0.000,0.700,General,0.000,39.178,14.692,39.178,0.000,14.692,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_29_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_29,91.94,18.0,744.732,8.100,41.374,0.100,0.200,0.000,0.700,General,0.000,595.786,223.420,595.786,0.000,223.420,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_29_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_29,32.31,3.0,484.680,15.000,161.560,0.100,0.200,0.000,0.700,General,0.000,387.744,145.404,387.744,0.000,145.404,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_29_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_29,282.21,14.0,2285.911,8.100,163.279,0.100,0.200,0.000,0.700,General,0.000,1828.729,685.773,1828.729,0.000,685.773,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_29_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_29,25.98,1.0,210.439,8.100,210.439,0.100,0.200,0.000,0.700,General,0.000,168.351,63.132,168.351,0.000,63.132,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_29_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_29,47.73,1.0,52.500,1.100,52.500,0.100,0.200,0.000,0.700,General,0.000,42.000,15.750,42.000,0.000,15.750,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_30_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_30,73.30,3.0,234.559,3.200,78.186,0.100,0.200,0.000,0.700,General,0.000,187.647,70.368,187.647,0.000,70.368,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_30_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_30,70.32,14.0,569.567,8.100,40.683,0.100,0.200,0.000,0.700,General,0.000,455.653,170.870,455.653,0.000,170.870,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_30_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_30,56.60,5.0,849.036,15.000,169.807,0.100,0.200,0.000,0.700,General,0.000,679.229,254.711,679.229,0.000,254.711,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_30_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_30,95.67,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_30_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_30,229.57,11.0,1859.490,8.100,169.045,0.100,0.200,0.000,0.700,General,0.000,1487.592,557.847,1487.592,0.000,557.847,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_30_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_30,30.88,1.0,250.140,8.100,250.140,0.100,0.200,0.000,0.700,General,0.000,200.112,75.042,200.112,0.000,75.042,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_30_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_30,12.75,1.0,14.027,1.100,14.027,0.100,0.200,0.000,0.700,General,0.000,11.222,4.208,11.222,0.000,4.208,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_31_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_31,163.02,8.0,521.674,3.200,65.209,0.100,0.200,0.000,0.700,General,0.000,417.339,156.502,417.339,0.000,156.502,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_31_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_31,57.40,11.0,464.903,8.100,42.264,0.100,0.200,0.000,0.700,General,0.000,371.922,139.471,371.922,0.000,139.471,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_31_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_31,70.26,7.0,1053.850,15.000,150.550,0.100,0.200,0.000,0.700,General,0.000,843.080,316.155,843.080,0.000,316.155,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_31_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_31,64.32,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_31_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_31,473.58,23.0,3836.032,8.100,166.784,0.100,0.200,0.000,0.700,General,0.000,3068.826,1150.810,3068.826,0.000,1150.810,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_31_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_31,43.62,2.0,353.319,8.100,176.660,0.100,0.200,0.000,0.700,General,0.000,282.655,105.996,282.655,0.000,105.996,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_31_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_31,16.24,1.0,17.866,1.100,17.866,0.100,0.200,0.000,0.700,General,0.000,14.293,5.360,14.293,0.000,5.360,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_32_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_32,38.10,7.0,308.636,8.100,44.091,0.100,0.200,0.000,0.700,General,0.000,246.909,92.591,246.909,0.000,92.591,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_32_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_32,48.04,4.0,720.576,15.000,180.144,0.100,0.200,0.000,0.700,General,0.000,576.461,216.173,576.461,0.000,216.173,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_32_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_32,64.82,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_32_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_32,452.52,22.0,3665.398,8.100,166.609,0.100,0.200,0.000,0.700,General,0.000,2932.319,1099.619,2932.319,0.000,1099.619,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_32_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_32,24.98,1.0,202.354,8.100,202.354,0.100,0.200,0.000,0.700,General,0.000,161.883,60.706,161.883,0.000,60.706,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_32_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_32,46.12,1.0,50.727,1.100,50.727,0.100,0.200,0.000,0.700,General,0.000,40.581,15.218,40.581,0.000,15.218,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_33_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_33,105.61,5.0,337.943,3.200,67.589,0.100,0.200,0.000,0.700,General,0.000,270.354,101.383,270.354,0.000,101.383,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_33_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_33,83.65,16.0,677.554,8.100,42.347,0.100,0.200,0.000,0.700,General,0.000,542.043,203.266,542.043,0.000,203.266,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_33_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_33,26.49,2.0,397.371,15.000,198.685,0.100,0.200,0.000,0.700,General,0.000,317.896,119.211,317.896,0.000,119.211,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_33_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_33,66.35,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_33_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_33,103.45,5.0,837.942,8.100,167.588,0.100,0.200,0.000,0.700,General,0.000,670.353,251.382,670.353,0.000,251.382,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_33_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_33,31.32,1.0,253.724,8.100,253.724,0.100,0.200,0.000,0.700,General,0.000,202.979,76.117,202.979,0.000,76.117,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_33_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_33,47.72,1.0,52.497,1.100,52.497,0.100,0.200,0.000,0.700,General,0.000,41.997,15.749,41.997,0.000,15.749,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_34_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_34,155.86,7.0,498.762,3.200,71.252,0.100,0.200,0.000,0.700,General,0.000,399.010,149.629,399.010,0.000,149.629,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_34_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_34,72.24,7.0,1083.598,15.000,154.800,0.100,0.200,0.000,0.700,General,0.000,866.878,325.079,866.878,0.000,325.079,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_34_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_34,36.37,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_34_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_34,309.77,15.0,2509.159,8.100,167.277,0.100,0.200,0.000,0.700,General,0.000,2007.327,752.748,2007.327,0.000,752.748,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_34_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_34,26.20,1.0,212.255,8.100,212.255,0.100,0.200,0.000,0.700,General,0.000,169.804,63.676,169.804,0.000,63.676,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_34_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_34,10.13,1.0,11.148,1.100,11.148,0.100,0.200,0.000,0.700,General,0.000,8.919,3.344,8.919,0.000,3.344,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_35_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_35,109.24,5.0,349.574,3.200,69.915,0.100,0.200,0.000,0.700,General,0.000,279.659,104.872,279.659,0.000,104.872,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_35_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_35,37.89,3.0,568.314,15.000,189.438,0.100,0.200,0.000,0.700,General,0.000,454.651,170.494,454.651,0.000,170.494,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_35_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_35,52.75,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_35_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_35,250.17,12.0,2026.403,8.100,168.867,0.100,0.200,0.000,0.700,General,0.000,1621.122,607.921,1621.122,0.000,607.921,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_35_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_35,27.26,1.0,220.819,8.100,220.819,0.100,0.200,0.000,0.700,General,0.000,176.655,66.246,176.655,0.000,66.246,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_35_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_35,20.69,1.0,22.763,1.100,22.763,0.100,0.200,0.000,0.700,General,0.000,18.210,6.829,18.210,0.000,6.829,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_36_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_36,171.83,8.0,549.872,3.200,68.734,0.100,0.200,0.000,0.700,General,0.000,439.897,164.961,439.897,0.000,164.961,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_36_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_36,69.34,13.0,561.657,8.100,43.204,0.100,0.200,0.000,0.700,General,0.000,449.326,168.497,449.326,0.000,168.497,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_36_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_36,43.79,4.0,656.821,15.000,164.205,0.100,0.200,0.000,0.700,General,0.000,525.457,197.046,525.457,0.000,197.046,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_36_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_36,72.98,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_36_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_36,152.13,7.0,1232.257,8.100,176.037,0.100,0.200,0.000,0.700,General,0.000,985.805,369.677,985.805,0.000,369.677,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_36_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_36,42.45,2.0,343.839,8.100,171.919,0.100,0.200,0.000,0.700,General,0.000,275.071,103.152,275.071,0.000,103.152,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_36_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_36,10.18,1.0,11.195,1.100,11.195,0.100,0.200,0.000,0.700,General,0.000,8.956,3.359,8.956,0.000,3.359,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_37_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_37,69.98,3.0,223.928,3.200,74.643,0.100,0.200,0.000,0.700,General,0.000,179.143,67.179,179.143,0.000,67.179,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_37_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_37,55.94,11.0,453.090,8.100,41.190,0.100,0.200,0.000,0.700,General,0.000,362.472,135.927,362.472,0.000,135.927,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_37_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_37,77.53,7.0,1162.956,15.000,166.137,0.100,0.200,0.000,0.700,General,0.000,930.365,348.887,930.365,0.000,348.887,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_37_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_37,96.46,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_37_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_37,17.68,1.0,143.212,8.100,143.212,0.100,0.200,0.000,0.700,General,0.000,114.570,42.964,114.570,0.000,42.964,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_37_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_37,41.09,1.0,45.195,1.100,45.195,0.100,0.200,0.000,0.700,General,0.000,36.156,13.559,36.156,0.000,13.559,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_38_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_38,71.99,3.0,230.369,3.200,76.790,0.100,0.200,0.000,0.700,General,0.000,184.295,69.111,184.295,0.000,69.111,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_38_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_38,84.53,16.0,684.655,8.100,42.791,0.100,0.200,0.000,0.700,General,0.000,547.724,205.397,547.724,0.000,205.397,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_38_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_38,62.84,6.0,942.585,15.000,157.097,0.100,0.200,0.000,0.700,General,0.000,754.068,282.775,754.068,0.000,282.775,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_38_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_38,58.12,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_38_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_38,17.42,1.0,141.128,8.100,141.128,0.100,0.200,0.000,0.700,General,0.000,112.902,42.338,112.902,0.000,42.338,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_39_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_39,82.13,4.0,262.808,3.200,65.702,0.100,0.200,0.000,0.700,General,0.000,210.247,78.843,210.247,0.000,78.843,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_39_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_39,48.79,9.0,395.207,8.100,43.912,0.100,0.200,0.000,0.700,General,0.000,316.165,118.562,316.165,0.000,118.562,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_39_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_39,56.86,5.0,852.834,15.000,170.567,0.100,0.200,0.000,0.700,General,0.000,682.267,255.850,682.267,0.000,255.850,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_39_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_39,51.24,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_39_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_39,301.25,15.0,2440.100,8.100,162.673,0.100,0.200,0.000,0.700,General,0.000,1952.080,732.030,1952.080,0.000,732.030,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_39_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_39,15.31,1.0,124.043,8.100,124.043,0.100,0.200,0.000,0.700,General,0.000,99.235,37.213,99.235,0.000,37.213,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_39_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_39,30.69,1.0,33.754,1.100,33.754,0.100,0.200,0.000,0.700,General,0.000,27.003,10.126,27.003,0.000,10.126,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_40_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_40,143.51,7.0,459.238,3.200,65.605,0.100,0.200,0.000,0.700,General,0.000,367.390,137.771,367.390,0.000,137.771,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_40_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_40,86.29,17.0,698.934,8.100,41.114,0.100,0.200,0.000,0.700,General,0.000,559.147,209.680,559.147,0.000,209.680,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_40_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_40,30.17,3.0,452.623,15.000,150.874,0.100,0.200,0.000,0.700,General,0.000,362.098,135.787,362.098,0.000,135.787,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_40_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_40,53.08,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_40_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_40,382.83,19.0,3100.926,8.100,163.207,0.100,0.200,0.000,0.700,General,0.000,2480.741,930.278,2480.741,0.000,930.278,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_40_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_40,41.54,2.0,336.441,8.100,168.220,0.100,0.200,0.000,0.700,General,0.000,269.153,100.932,269.153,0.000,100.932,0.000,0.000,0.000,0.000
! <Enclosure/Window Adjacency Daylighting Counts>, Enclosure Name, Number of Exterior Windows, Number of Exterior Windows in Adjacent Enclosures
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_0,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_0,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_0,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_0,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_1,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_1,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_1,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_1,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_1,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_2,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_2,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_2,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_2,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_2,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_3,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_3,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_3,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_3,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_3,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_4,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_4,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_4,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_4,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_4,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_5,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_5,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_5,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_5,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_5,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_6,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_6,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_6,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_6,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_7,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_7,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_7,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_7,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_7,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_8,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_8,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_8,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_8,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_9,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_9,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_9,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_9,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_10,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_10,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_10,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_10,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_10,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_11,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_11,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_11,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_11,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_11,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_12,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_12,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_12,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_12,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_12,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_13,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_13,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_13,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_13,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_13,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_14,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_14,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_14,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_14,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_15,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_15,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_15,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_15,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_15,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_16,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_16,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_16,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_16,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_16,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_17,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_17,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_17,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_17,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_17,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_18,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_18,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_18,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_18,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_19,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_19,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_19,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_19,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_19,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_20,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_20,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_20,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_20,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_20,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_21,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_21,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_21,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_22,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_22,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_22,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_22,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_22,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_23,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_23,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_23,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_23,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_24,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_24,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_24,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_24,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_24,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_25,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_25,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_25,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_25,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_25,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_26,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_26,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_26,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_26,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_26,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_27,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_27,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_27,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_27,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_27,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_28,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_28,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_28,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_28,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_29,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_29,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_29,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_29,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_30,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_30,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_30,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_30,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_30,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_31,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_31,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_31,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_31,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_31,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_32,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_32,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_32,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_32,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_33,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_33,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_33,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_33,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_33,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_34,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_34,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_34,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_34,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_35,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_35,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_35,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_35,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_36,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_36,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_36,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_36,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_36,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_37,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_37,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_37,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_37,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_38,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_38,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_38,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_38,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_39,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_39,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_39,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_39,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_39,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_40,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_40,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_40,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_40,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_40,4,0
! <Enclosure/Window Adjacency Daylighting Matrix>, Enclosure Name, Number of Adjacent Enclosures with Windows,Adjacent Enclosure Names - 1st 100 (max)
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_0,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_0,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_0,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_0,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_1,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_1,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_1,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_1,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_1,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_2,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_2,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_2,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_2,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_2,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_3,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_3,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_3,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_3,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_3,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_4,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_4,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_4,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_4,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_4,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_5,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_5,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_5,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_5,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_5,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_6,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_6,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_6,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_6,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_7,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_7,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_7,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_7,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_7,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_8,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_8,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_8,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_8,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_9,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_9,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_9,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_9,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_10,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_10,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_10,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_10,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_10,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_11,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_11,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_11,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_11,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_11,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_12,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_12,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_12,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_12,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_12,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_13,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_13,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_13,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_13,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_13,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_14,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_14,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_14,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_14,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_15,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_15,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_15,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_15,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_15,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_16,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_16,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_16,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_16,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_16,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_17,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_17,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_17,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_17,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_17,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_18,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_18,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_18,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_18,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_19,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_19,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_19,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_19,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_19,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_20,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_20,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_20,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_20,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_20,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_21,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_21,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_21,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_22,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_22,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_22,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_22,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_22,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_23,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_23,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_23,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_23,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_24,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_24,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_24,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_24,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_24,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_25,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_25,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_25,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_25,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_25,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_26,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_26,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_26,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_26,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_26,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_27,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_27,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_27,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_27,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_27,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_28,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_28,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_28,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_28,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_29,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_29,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_29,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_29,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_30,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_30,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_30,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_30,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_30,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_31,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_31,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_31,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_31,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_31,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_32,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_32,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_32,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_32,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_33,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_33,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_33,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_33,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_33,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_34,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_34,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_34,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_34,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_35,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_35,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_35,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_35,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_36,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_36,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_36,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_36,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_36,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_37,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_37,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_37,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_37,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_38,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_38,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_38,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_38,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_39,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_39,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_39,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_39,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_39,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_40,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_40,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_40,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_40,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_40,0
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_0_INFILTRATION,CONFERENCE_0_INFILTRATION_SCHEDULE,CONFERENCE_0,32.96,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_0_INFILTRATION,BREAK_ROOM_0_INFILTRATION_SCHEDULE,BREAK_ROOM_0,34.04,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_0_INFILTRATION,MECHANICAL_0_INFILTRATION_SCHEDULE,MECHANICAL_0,66.42,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_0_INFILTRATION,OFFICE_OPEN_0_INFILTRATION_SCHEDULE,OFFICE_OPEN_0,344.69,17.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_0_INFILTRATION,OFFICE_PRIVATE_0_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_0,33.83,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_0_INFILTRATION,STORAGE_0_INFILTRATION_SCHEDULE,STORAGE_0,14.40,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_1_INFILTRATION,LOBBY_1_INFILTRATION_SCHEDULE,LOBBY_1,194.42,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_1_INFILTRATION,CONFERENCE_1_INFILTRATION_SCHEDULE,CONFERENCE_1,71.43,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_1_INFILTRATION,BREAK_ROOM_1_INFILTRATION_SCHEDULE,BREAK_ROOM_1,67.64,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_1_INFILTRATION,MECHANICAL_1_INFILTRATION_SCHEDULE,MECHANICAL_1,44.89,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_1_INFILTRATION,OFFICE_OPEN_1_INFILTRATION_SCHEDULE,OFFICE_OPEN_1,232.55,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_1_INFILTRATION,OFFICE_PRIVATE_1_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_1,30.55,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_1_INFILTRATION,STORAGE_1_INFILTRATION_SCHEDULE,STORAGE_1,20.88,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_2_INFILTRATION,LOBBY_2_INFILTRATION_SCHEDULE,LOBBY_2,178.84,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_2_INFILTRATION,CONFERENCE_2_INFILTRATION_SCHEDULE,CONFERENCE_2,69.35,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_2_INFILTRATION,BREAK_ROOM_2_INFILTRATION_SCHEDULE,BREAK_ROOM_2,22.91,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_2_INFILTRATION,OFFICE_OPEN_2_INFILTRATION_SCHEDULE,OFFICE_OPEN_2,444.09,22.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_2_INFILTRATION,OFFICE_PRIVATE_2_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_2,35.00,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_2_INFILTRATION,STORAGE_2_INFILTRATION_SCHEDULE,STORAGE_2,27.22,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_3_INFILTRATION,LOBBY_3_INFILTRATION_SCHEDULE,LOBBY_3,124.20,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_3_INFILTRATION,CONFERENCE_3_INFILTRATION_SCHEDULE,CONFERENCE_3,94.60,18.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_3_INFILTRATION,BREAK_ROOM_3_INFILTRATION_SCHEDULE,BREAK_ROOM_3,79.86,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_3_INFILTRATION,OFFICE_OPEN_3_INFILTRATION_SCHEDULE,OFFICE_OPEN_3,185.93,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_3_INFILTRATION,OFFICE_PRIVATE_3_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_3,48.46,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_4_INFILTRATION,LOBBY_4_INFILTRATION_SCHEDULE,LOBBY_4,129.18,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_4_INFILTRATION,CONFERENCE_4_INFILTRATION_SCHEDULE,CONFERENCE_4,97.09,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_4_INFILTRATION,BREAK_ROOM_4_INFILTRATION_SCHEDULE,BREAK_ROOM_4,79.75,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_4_INFILTRATION,MECHANICAL_4_INFILTRATION_SCHEDULE,MECHANICAL_4,92.32,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_4_INFILTRATION,OFFICE_OPEN_4_INFILTRATION_SCHEDULE,OFFICE_OPEN_4,199.25,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_4_INFILTRATION,OFFICE_PRIVATE_4_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_4,43.70,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_4_INFILTRATION,STORAGE_4_INFILTRATION_SCHEDULE,STORAGE_4,40.73,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_5_INFILTRATION,LOBBY_5_INFILTRATION_SCHEDULE,LOBBY_5,143.09,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_5_INFILTRATION,CONFERENCE_5_INFILTRATION_SCHEDULE,CONFERENCE_5,74.72,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_5_INFILTRATION,BREAK_ROOM_5_INFILTRATION_SCHEDULE,BREAK_ROOM_5,46.44,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_5_INFILTRATION,MECHANICAL_5_INFILTRATION_SCHEDULE,MECHANICAL_5,38.67,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_5_INFILTRATION,OFFICE_OPEN_5_INFILTRATION_SCHEDULE,OFFICE_OPEN_5,409.45,20.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_5_INFILTRATION,OFFICE_PRIVATE_5_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_5,24.63,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_5_INFILTRATION,STORAGE_5_INFILTRATION_SCHEDULE,STORAGE_5,41.52,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_6_INFILTRATION,CONFERENCE_6_INFILTRATION_SCHEDULE,CONFERENCE_6,59.86,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_6_INFILTRATION,BREAK_ROOM_6_INFILTRATION_SCHEDULE,BREAK_ROOM_6,20.35,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_6_INFILTRATION,OFFICE_OPEN_6_INFILTRATION_SCHEDULE,OFFICE_OPEN_6,252.85,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_6_INFILTRATION,OFFICE_PRIVATE_6_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_6,23.69,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_6_INFILTRATION,STORAGE_6_INFILTRATION_SCHEDULE,STORAGE_6,46.35,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_7_INFILTRATION,LOBBY_7_INFILTRATION_SCHEDULE,LOBBY_7,120.86,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_7_INFILTRATION,CONFERENCE_7_INFILTRATION_SCHEDULE,CONFERENCE_7,77.56,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_7_INFILTRATION,BREAK_ROOM_7_INFILTRATION_SCHEDULE,BREAK_ROOM_7,34.02,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_7_INFILTRATION,MECHANICAL_7_INFILTRATION_SCHEDULE,MECHANICAL_7,20.92,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_7_INFILTRATION,OFFICE_OPEN_7_INFILTRATION_SCHEDULE,OFFICE_OPEN_7,195.99,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_7_INFILTRATION,OFFICE_PRIVATE_7_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_7,45.57,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_7_INFILTRATION,STORAGE_7_INFILTRATION_SCHEDULE,STORAGE_7,18.37,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_8_INFILTRATION,LOBBY_8_INFILTRATION_SCHEDULE,LOBBY_8,187.78,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_8_INFILTRATION,CONFERENCE_8_INFILTRATION_SCHEDULE,CONFERENCE_8,88.33,17.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_8_INFILTRATION,BREAK_ROOM_8_INFILTRATION_SCHEDULE,BREAK_ROOM_8,57.90,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_8_INFILTRATION,MECHANICAL_8_INFILTRATION_SCHEDULE,MECHANICAL_8,65.01,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_8_INFILTRATION,OFFICE_OPEN_8_INFILTRATION_SCHEDULE,OFFICE_OPEN_8,161.32,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_8_INFILTRATION,STORAGE_8_INFILTRATION_SCHEDULE,STORAGE_8,36.97,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_9_INFILTRATION,LOBBY_9_INFILTRATION_SCHEDULE,LOBBY_9,168.22,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_9_INFILTRATION,CONFERENCE_9_INFILTRATION_SCHEDULE,CONFERENCE_9,66.85,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_9_INFILTRATION,BREAK_ROOM_9_INFILTRATION_SCHEDULE,BREAK_ROOM_9,25.18,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_9_INFILTRATION,MECHANICAL_9_INFILTRATION_SCHEDULE,MECHANICAL_9,41.03,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_9_INFILTRATION,OFFICE_OPEN_9_INFILTRATION_SCHEDULE,OFFICE_OPEN_9,292.59,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_9_INFILTRATION,STORAGE_9_INFILTRATION_SCHEDULE,STORAGE_9,35.41,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_10_INFILTRATION,LOBBY_10_INFILTRATION_SCHEDULE,LOBBY_10,56.95,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_10_INFILTRATION,CONFERENCE_10_INFILTRATION_SCHEDULE,CONFERENCE_10,73.66,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_10_INFILTRATION,BREAK_ROOM_10_INFILTRATION_SCHEDULE,BREAK_ROOM_10,38.10,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_10_INFILTRATION,MECHANICAL_10_INFILTRATION_SCHEDULE,MECHANICAL_10,72.75,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_10_INFILTRATION,OFFICE_OPEN_10_INFILTRATION_SCHEDULE,OFFICE_OPEN_10,307.53,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_10_INFILTRATION,OFFICE_PRIVATE_10_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_10,36.09,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_10_INFILTRATION,STORAGE_10_INFILTRATION_SCHEDULE,STORAGE_10,22.05,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_11_INFILTRATION,LOBBY_11_INFILTRATION_SCHEDULE,LOBBY_11,193.93,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_11_INFILTRATION,CONFERENCE_11_INFILTRATION_SCHEDULE,CONFERENCE_11,49.77,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_11_INFILTRATION,BREAK_ROOM_11_INFILTRATION_SCHEDULE,BREAK_ROOM_11,46.54,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_11_INFILTRATION,MECHANICAL_11_INFILTRATION_SCHEDULE,MECHANICAL_11,23.71,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_11_INFILTRATION,OFFICE_OPEN_11_INFILTRATION_SCHEDULE,OFFICE_OPEN_11,371.54,18.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_11_INFILTRATION,OFFICE_PRIVATE_11_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_11,47.73,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_11_INFILTRATION,STORAGE_11_INFILTRATION_SCHEDULE,STORAGE_11,43.21,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_12_INFILTRATION,LOBBY_12_INFILTRATION_SCHEDULE,LOBBY_12,97.43,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_12_INFILTRATION,CONFERENCE_12_INFILTRATION_SCHEDULE,CONFERENCE_12,92.47,18.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_12_INFILTRATION,BREAK_ROOM_12_INFILTRATION_SCHEDULE,BREAK_ROOM_12,22.74,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_12_INFILTRATION,OFFICE_OPEN_12_INFILTRATION_SCHEDULE,OFFICE_OPEN_12,288.35,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_12_INFILTRATION,OFFICE_PRIVATE_12_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_12,39.05,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_12_INFILTRATION,STORAGE_12_INFILTRATION_SCHEDULE,STORAGE_12,26.85,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_13_INFILTRATION,LOBBY_13_INFILTRATION_SCHEDULE,LOBBY_13,181.75,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_13_INFILTRATION,CONFERENCE_13_INFILTRATION_SCHEDULE,CONFERENCE_13,35.79,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_13_INFILTRATION,BREAK_ROOM_13_INFILTRATION_SCHEDULE,BREAK_ROOM_13,64.83,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_13_INFILTRATION,MECHANICAL_13_INFILTRATION_SCHEDULE,MECHANICAL_13,32.48,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_13_INFILTRATION,OFFICE_OPEN_13_INFILTRATION_SCHEDULE,OFFICE_OPEN_13,435.51,21.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_13_INFILTRATION,OFFICE_PRIVATE_13_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_13,40.64,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_14_INFILTRATION,LOBBY_14_INFILTRATION_SCHEDULE,LOBBY_14,99.60,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_14_INFILTRATION,CONFERENCE_14_INFILTRATION_SCHEDULE,CONFERENCE_14,80.65,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_14_INFILTRATION,BREAK_ROOM_14_INFILTRATION_SCHEDULE,BREAK_ROOM_14,30.58,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_14_INFILTRATION,MECHANICAL_14_INFILTRATION_SCHEDULE,MECHANICAL_14,26.79,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_14_INFILTRATION,OFFICE_PRIVATE_14_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_14,21.57,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_14_INFILTRATION,STORAGE_14_INFILTRATION_SCHEDULE,STORAGE_14,36.69,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_15_INFILTRATION,LOBBY_15_INFILTRATION_SCHEDULE,LOBBY_15,191.40,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_15_INFILTRATION,CONFERENCE_15_INFILTRATION_SCHEDULE,CONFERENCE_15,42.36,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_15_INFILTRATION,BREAK_ROOM_15_INFILTRATION_SCHEDULE,BREAK_ROOM_15,36.49,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_15_INFILTRATION,MECHANICAL_15_INFILTRATION_SCHEDULE,MECHANICAL_15,63.31,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_15_INFILTRATION,OFFICE_OPEN_15_INFILTRATION_SCHEDULE,OFFICE_OPEN_15,412.72,20.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_15_INFILTRATION,OFFICE_PRIVATE_15_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_15,31.23,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_15_INFILTRATION,STORAGE_15_INFILTRATION_SCHEDULE,STORAGE_15,47.81,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_16_INFILTRATION,LOBBY_16_INFILTRATION_SCHEDULE,LOBBY_16,50.73,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_16_INFILTRATION,CONFERENCE_16_INFILTRATION_SCHEDULE,CONFERENCE_16,93.64,18.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_16_INFILTRATION,BREAK_ROOM_16_INFILTRATION_SCHEDULE,BREAK_ROOM_16,35.18,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_16_INFILTRATION,MECHANICAL_16_INFILTRATION_SCHEDULE,MECHANICAL_16,45.97,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_16_INFILTRATION,OFFICE_OPEN_16_INFILTRATION_SCHEDULE,OFFICE_OPEN_16,260.88,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_16_INFILTRATION,OFFICE_PRIVATE_16_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_16,18.74,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_16_INFILTRATION,STORAGE_16_INFILTRATION_SCHEDULE,STORAGE_16,47.53,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_17_INFILTRATION,LOBBY_17_INFILTRATION_SCHEDULE,LOBBY_17,99.50,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_17_INFILTRATION,CONFERENCE_17_INFILTRATION_SCHEDULE,CONFERENCE_17,73.34,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_17_INFILTRATION,BREAK_ROOM_17_INFILTRATION_SCHEDULE,BREAK_ROOM_17,40.00,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_17_INFILTRATION,OFFICE_OPEN_17_INFILTRATION_SCHEDULE,OFFICE_OPEN_17,390.34,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_17_INFILTRATION,OFFICE_PRIVATE_17_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_17,47.01,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_17_INFILTRATION,STORAGE_17_INFILTRATION_SCHEDULE,STORAGE_17,25.44,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_18_INFILTRATION,LOBBY_18_INFILTRATION_SCHEDULE,LOBBY_18,111.94,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_18_INFILTRATION,CONFERENCE_18_INFILTRATION_SCHEDULE,CONFERENCE_18,82.13,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_18_INFILTRATION,BREAK_ROOM_18_INFILTRATION_SCHEDULE,BREAK_ROOM_18,42.86,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_18_INFILTRATION,MECHANICAL_18_INFILTRATION_SCHEDULE,MECHANICAL_18,90.01,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_18_INFILTRATION,OFFICE_OPEN_18_INFILTRATION_SCHEDULE,OFFICE_OPEN_18,194.59,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_18_INFILTRATION,STORAGE_18_INFILTRATION_SCHEDULE,STORAGE_18,38.34,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_19_INFILTRATION,LOBBY_19_INFILTRATION_SCHEDULE,LOBBY_19,74.45,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_19_INFILTRATION,CONFERENCE_19_INFILTRATION_SCHEDULE,CONFERENCE_19,73.38,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_19_INFILTRATION,BREAK_ROOM_19_INFILTRATION_SCHEDULE,BREAK_ROOM_19,41.20,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_19_INFILTRATION,MECHANICAL_19_INFILTRATION_SCHEDULE,MECHANICAL_19,73.99,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_19_INFILTRATION,OFFICE_OPEN_19_INFILTRATION_SCHEDULE,OFFICE_OPEN_19,124.39,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_19_INFILTRATION,OFFICE_PRIVATE_19_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_19,41.49,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_19_INFILTRATION,STORAGE_19_INFILTRATION_SCHEDULE,STORAGE_19,32.87,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_20_INFILTRATION,LOBBY_20_INFILTRATION_SCHEDULE,LOBBY_20,145.27,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_20_INFILTRATION,CONFERENCE_20_INFILTRATION_SCHEDULE,CONFERENCE_20,42.79,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_20_INFILTRATION,BREAK_ROOM_20_INFILTRATION_SCHEDULE,BREAK_ROOM_20,42.61,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_20_INFILTRATION,MECHANICAL_20_INFILTRATION_SCHEDULE,MECHANICAL_20,20.15,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_20_INFILTRATION,OFFICE_OPEN_20_INFILTRATION_SCHEDULE,OFFICE_OPEN_20,407.58,20.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_20_INFILTRATION,OFFICE_PRIVATE_20_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_20,44.03,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_20_INFILTRATION,STORAGE_20_INFILTRATION_SCHEDULE,STORAGE_20,30.96,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_21_INFILTRATION,LOBBY_21_INFILTRATION_SCHEDULE,LOBBY_21,52.82,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_21_INFILTRATION,CONFERENCE_21_INFILTRATION_SCHEDULE,CONFERENCE_21,81.29,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_21_INFILTRATION,MECHANICAL_21_INFILTRATION_SCHEDULE,MECHANICAL_21,50.08,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_21_INFILTRATION,OFFICE_OPEN_21_INFILTRATION_SCHEDULE,OFFICE_OPEN_21,169.60,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_21_INFILTRATION,STORAGE_21_INFILTRATION_SCHEDULE,STORAGE_21,14.36,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_22_INFILTRATION,LOBBY_22_INFILTRATION_SCHEDULE,LOBBY_22,145.62,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_22_INFILTRATION,CONFERENCE_22_INFILTRATION_SCHEDULE,CONFERENCE_22,80.59,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_22_INFILTRATION,BREAK_ROOM_22_INFILTRATION_SCHEDULE,BREAK_ROOM_22,30.34,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_22_INFILTRATION,MECHANICAL_22_INFILTRATION_SCHEDULE,MECHANICAL_22,96.58,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_22_INFILTRATION,OFFICE_OPEN_22_INFILTRATION_SCHEDULE,OFFICE_OPEN_22,177.02,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_22_INFILTRATION,OFFICE_PRIVATE_22_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_22,38.32,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_22_INFILTRATION,STORAGE_22_INFILTRATION_SCHEDULE,STORAGE_22,40.52,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_23_INFILTRATION,LOBBY_23_INFILTRATION_SCHEDULE,LOBBY_23,180.42,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_23_INFILTRATION,BREAK_ROOM_23_INFILTRATION_SCHEDULE,BREAK_ROOM_23,24.14,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_23_INFILTRATION,MECHANICAL_23_INFILTRATION_SCHEDULE,MECHANICAL_23,36.28,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_23_INFILTRATION,OFFICE_OPEN_23_INFILTRATION_SCHEDULE,OFFICE_OPEN_23,440.95,22.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_23_INFILTRATION,OFFICE_PRIVATE_23_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_23,47.80,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_23_INFILTRATION,STORAGE_23_INFILTRATION_SCHEDULE,STORAGE_23,42.97,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_24_INFILTRATION,LOBBY_24_INFILTRATION_SCHEDULE,LOBBY_24,53.58,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_24_INFILTRATION,CONFERENCE_24_INFILTRATION_SCHEDULE,CONFERENCE_24,98.18,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_24_INFILTRATION,BREAK_ROOM_24_INFILTRATION_SCHEDULE,BREAK_ROOM_24,45.74,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_24_INFILTRATION,MECHANICAL_24_INFILTRATION_SCHEDULE,MECHANICAL_24,69.13,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_24_INFILTRATION,OFFICE_OPEN_24_INFILTRATION_SCHEDULE,OFFICE_OPEN_24,278.31,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_24_INFILTRATION,OFFICE_PRIVATE_24_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_24,22.30,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_24_INFILTRATION,STORAGE_24_INFILTRATION_SCHEDULE,STORAGE_24,42.67,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_25_INFILTRATION,LOBBY_25_INFILTRATION_SCHEDULE,LOBBY_25,67.57,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_25_INFILTRATION,CONFERENCE_25_INFILTRATION_SCHEDULE,CONFERENCE_25,45.16,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_25_INFILTRATION,BREAK_ROOM_25_INFILTRATION_SCHEDULE,BREAK_ROOM_25,20.95,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_25_INFILTRATION,MECHANICAL_25_INFILTRATION_SCHEDULE,MECHANICAL_25,47.96,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_25_INFILTRATION,OFFICE_OPEN_25_INFILTRATION_SCHEDULE,OFFICE_OPEN_25,386.19,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_25_INFILTRATION,OFFICE_PRIVATE_25_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_25,22.00,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_25_INFILTRATION,STORAGE_25_INFILTRATION_SCHEDULE,STORAGE_25,17.87,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_26_INFILTRATION,LOBBY_26_INFILTRATION_SCHEDULE,LOBBY_26,52.34,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_26_INFILTRATION,CONFERENCE_26_INFILTRATION_SCHEDULE,CONFERENCE_26,67.05,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_26_INFILTRATION,BREAK_ROOM_26_INFILTRATION_SCHEDULE,BREAK_ROOM_26,71.26,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_26_INFILTRATION,OFFICE_OPEN_26_INFILTRATION_SCHEDULE,OFFICE_OPEN_26,458.53,22.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_26_INFILTRATION,OFFICE_PRIVATE_26_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_26,28.59,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_26_INFILTRATION,STORAGE_26_INFILTRATION_SCHEDULE,STORAGE_26,45.06,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_27_INFILTRATION,LOBBY_27_INFILTRATION_SCHEDULE,LOBBY_27,57.85,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_27_INFILTRATION,CONFERENCE_27_INFILTRATION_SCHEDULE,CONFERENCE_27,42.50,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_27_INFILTRATION,BREAK_ROOM_27_INFILTRATION_SCHEDULE,BREAK_ROOM_27,71.61,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_27_INFILTRATION,MECHANICAL_27_INFILTRATION_SCHEDULE,MECHANICAL_27,72.13,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_27_INFILTRATION,OFFICE_OPEN_27_INFILTRATION_SCHEDULE,OFFICE_OPEN_27,314.12,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_27_INFILTRATION,OFFICE_PRIVATE_27_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_27,28.65,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_27_INFILTRATION,STORAGE_27_INFILTRATION_SCHEDULE,STORAGE_27,40.43,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_28_INFILTRATION,LOBBY_28_INFILTRATION_SCHEDULE,LOBBY_28,105.36,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_28_INFILTRATION,CONFERENCE_28_INFILTRATION_SCHEDULE,CONFERENCE_28,75.30,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_28_INFILTRATION,BREAK_ROOM_28_INFILTRATION_SCHEDULE,BREAK_ROOM_28,32.41,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_28_INFILTRATION,MECHANICAL_28_INFILTRATION_SCHEDULE,MECHANICAL_28,42.46,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_28_INFILTRATION,OFFICE_OPEN_28_INFILTRATION_SCHEDULE,OFFICE_OPEN_28,274.83,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_28_INFILTRATION,STORAGE_28_INFILTRATION_SCHEDULE,STORAGE_28,44.52,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_29_INFILTRATION,CONFERENCE_29_INFILTRATION_SCHEDULE,CONFERENCE_29,91.94,18.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_29_INFILTRATION,BREAK_ROOM_29_INFILTRATION_SCHEDULE,BREAK_ROOM_29,32.31,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_29_INFILTRATION,OFFICE_OPEN_29_INFILTRATION_SCHEDULE,OFFICE_OPEN_29,282.21,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_29_INFILTRATION,OFFICE_PRIVATE_29_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_29,25.98,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_29_INFILTRATION,STORAGE_29_INFILTRATION_SCHEDULE,STORAGE_29,47.73,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_30_INFILTRATION,LOBBY_30_INFILTRATION_SCHEDULE,LOBBY_30,73.30,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_30_INFILTRATION,CONFERENCE_30_INFILTRATION_SCHEDULE,CONFERENCE_30,70.32,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_30_INFILTRATION,BREAK_ROOM_30_INFILTRATION_SCHEDULE,BREAK_ROOM_30,56.60,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_30_INFILTRATION,MECHANICAL_30_INFILTRATION_SCHEDULE,MECHANICAL_30,95.67,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_30_INFILTRATION,OFFICE_OPEN_30_INFILTRATION_SCHEDULE,OFFICE_OPEN_30,229.57,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_30_INFILTRATION,OFFICE_PRIVATE_30_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_30,30.88,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_30_INFILTRATION,STORAGE_30_INFILTRATION_SCHEDULE,STORAGE_30,12.75,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_31_INFILTRATION,LOBBY_31_INFILTRATION_SCHEDULE,LOBBY_31,163.02,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_31_INFILTRATION,CONFERENCE_31_INFILTRATION_SCHEDULE,CONFERENCE_31,57.40,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_31_INFILTRATION,BREAK_ROOM_31_INFILTRATION_SCHEDULE,BREAK_ROOM_31,70.26,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_31_INFILTRATION,MECHANICAL_31_INFILTRATION_SCHEDULE,MECHANICAL_31,64.32,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_31_INFILTRATION,OFFICE_OPEN_31_INFILTRATION_SCHEDULE,OFFICE_OPEN_31,473.58,23.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_31_INFILTRATION,OFFICE_PRIVATE_31_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_31,43.62,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_31_INFILTRATION,STORAGE_31_INFILTRATION_SCHEDULE,STORAGE_31,16.24,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_32_INFILTRATION,CONFERENCE_32_INFILTRATION_SCHEDULE,CONFERENCE_32,38.10,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_32_INFILTRATION,BREAK_ROOM_32_INFILTRATION_SCHEDULE,BREAK_ROOM_32,48.04,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_32_INFILTRATION,MECHANICAL_32_INFILTRATION_SCHEDULE,MECHANICAL_32,64.82,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_32_INFILTRATION,OFFICE_OPEN_32_INFILTRATION_SCHEDULE,OFFICE_OPEN_32,452.52,22.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_32_INFILTRATION,OFFICE_PRIVATE_32_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_32,24.98,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_32_INFILTRATION,STORAGE_32_INFILTRATION_SCHEDULE,STORAGE_32,46.12,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_33_INFILTRATION,LOBBY_33_INFILTRATION_SCHEDULE,LOBBY_33,105.61,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_33_INFILTRATION,CONFERENCE_33_INFILTRATION_SCHEDULE,CONFERENCE_33,83.65,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_33_INFILTRATION,BREAK_ROOM_33_INFILTRATION_SCHEDULE,BREAK_ROOM_33,26.49,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_33_INFILTRATION,MECHANICAL_33_INFILTRATION_SCHEDULE,MECHANICAL_33,66.35,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_33_INFILTRATION,OFFICE_OPEN_33_INFILTRATION_SCHEDULE,OFFICE_OPEN_33,103.45,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_33_INFILTRATION,OFFICE_PRIVATE_33_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_33,31.32,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_33_INFILTRATION,STORAGE_33_INFILTRATION_SCHEDULE,STORAGE_33,47.72,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_34_INFILTRATION,LOBBY_34_INFILTRATION_SCHEDULE,LOBBY_34,155.86,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_34_INFILTRATION,BREAK_ROOM_34_INFILTRATION_SCHEDULE,BREAK_ROOM_34,72.24,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_34_INFILTRATION,MECHANICAL_34_INFILTRATION_SCHEDULE,MECHANICAL_34,36.37,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_34_INFILTRATION,OFFICE_OPEN_34_INFILTRATION_SCHEDULE,OFFICE_OPEN_34,309.77,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_34_INFILTRATION,OFFICE_PRIVATE_34_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_34,26.20,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_34_INFILTRATION,STORAGE_34_INFILTRATION_SCHEDULE,STORAGE_34,10.13,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_35_INFILTRATION,LOBBY_35_INFILTRATION_SCHEDULE,LOBBY_35,109.24,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_35_INFILTRATION,BREAK_ROOM_35_INFILTRATION_SCHEDULE,BREAK_ROOM_35,37.89,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_35_INFILTRATION,MECHANICAL_35_INFILTRATION_SCHEDULE,MECHANICAL_35,52.75,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_35_INFILTRATION,OFFICE_OPEN_35_INFILTRATION_SCHEDULE,OFFICE_OPEN_35,250.17,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_35_INFILTRATION,OFFICE_PRIVATE_35_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_35,27.26,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_35_INFILTRATION,STORAGE_35_INFILTRATION_SCHEDULE,STORAGE_35,20.69,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_36_INFILTRATION,LOBBY_36_INFILTRATION_SCHEDULE,LOBBY_36,171.83,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_36_INFILTRATION,CONFERENCE_36_INFILTRATION_SCHEDULE,CONFERENCE_36,69.34,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_36_INFILTRATION,BREAK_ROOM_36_INFILTRATION_SCHEDULE,BREAK_ROOM_36,43.79,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_36_INFILTRATION,MECHANICAL_36_INFILTRATION_SCHEDULE,MECHANICAL_36,72.98,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_36_INFILTRATION,OFFICE_OPEN_36_INFILTRATION_SCHEDULE,OFFICE_OPEN_36,152.13,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_36_INFILTRATION,OFFICE_PRIVATE_36_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_36,42.45,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_36_INFILTRATION,STORAGE_36_INFILTRATION_SCHEDULE,STORAGE_36,10.18,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_37_INFILTRATION,LOBBY_37_INFILTRATION_SCHEDULE,LOBBY_37,69.98,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_37_INFILTRATION,CONFERENCE_37_INFILTRATION_SCHEDULE,CONFERENCE_37,55.94,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_37_INFILTRATION,BREAK_ROOM_37_INFILTRATION_SCHEDULE,BREAK_ROOM_37,77.53,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_37_INFILTRATION,MECHANICAL_37_INFILTRATION_SCHEDULE,MECHANICAL_37,96.46,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_37_INFILTRATION,OFFICE_PRIVATE_37_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_37,17.68,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_37_INFILTRATION,STORAGE_37_INFILTRATION_SCHEDULE,STORAGE_37,41.09,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_38_INFILTRATION,LOBBY_38_INFILTRATION_SCHEDULE,LOBBY_38,71.99,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_38_INFILTRATION,CONFERENCE_38_INFILTRATION_SCHEDULE,CONFERENCE_38,84.53,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_38_INFILTRATION,BREAK_ROOM_38_INFILTRATION_SCHEDULE,BREAK_ROOM_38,62.84,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_38_INFILTRATION,MECHANICAL_38_INFILTRATION_SCHEDULE,MECHANICAL_38,58.12,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_38_INFILTRATION,OFFICE_PRIVATE_38_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_38,17.42,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_39_INFILTRATION,LOBBY_39_INFILTRATION_SCHEDULE,LOBBY_39,82.13,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_39_INFILTRATION,CONFERENCE_39_INFILTRATION_SCHEDULE,CONFERENCE_39,48.79,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_39_INFILTRATION,BREAK_ROOM_39_INFILTRATION_SCHEDULE,BREAK_ROOM_39,56.86,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_39_INFILTRATION,MECHANICAL_39_INFILTRATION_SCHEDULE,MECHANICAL_39,51.24,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_39_INFILTRATION,OFFICE_OPEN_39_INFILTRATION_SCHEDULE,OFFICE_OPEN_39,301.25,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_39_INFILTRATION,OFFICE_PRIVATE_39_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_39,15.31,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_39_INFILTRATION,STORAGE_39_INFILTRATION_SCHEDULE,STORAGE_39,30.69,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_40_INFILTRATION,LOBBY_40_INFILTRATION_SCHEDULE,LOBBY_40,143.51,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_40_INFILTRATION,CONFERENCE_40_INFILTRATION_SCHEDULE,CONFERENCE_40,86.29,17.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_40_INFILTRATION,BREAK_ROOM_40_INFILTRATION_SCHEDULE,BREAK_ROOM_40,30.17,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_40_INFILTRATION,MECHANICAL_40_INFILTRATION_SCHEDULE,MECHANICAL_40,53.08,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_40_INFILTRATION,OFFICE_OPEN_40_INFILTRATION_SCHEDULE,OFFICE_OPEN_40,382.83,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_40_INFILTRATION,OFFICE_PRIVATE_40_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_40,41.54,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,CONFERENCE_0,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_0,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_0,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_0,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_0,Mixing/Well-Stirred
RoomAir Model,STORAGE_0,Mixing/Well-Stirred
RoomAir Model,LOBBY_1,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_1,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_1,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_1,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_1,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_1,Mixing/Well-Stirred
RoomAir Model,STORAGE_1,Mixing/Well-Stirred
RoomAir Model,LOBBY_2,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_2,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_2,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_2,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_2,Mixing/Well-Stirred
RoomAir Model,STORAGE_2,Mixing/Well-Stirred
RoomAir Model,LOBBY_3,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_3,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_3,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_3,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_3,Mixing/Well-Stirred
RoomAir Model,LOBBY_4,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_4,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_4,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_4,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_4,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_4,Mixing/Well-Stirred
RoomAir Model,STORAGE_4,Mixing/Well-Stirred
RoomAir Model,LOBBY_5,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_5,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_5,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_5,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_5,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_5,Mixing/Well-Stirred
RoomAir Model,STORAGE_5,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_6,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_6,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_6,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_6,Mixing/Well-Stirred
RoomAir Model,STORAGE_6,Mixing/Well-Stirred
RoomAir Model,LOBBY_7,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_7,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_7,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_7,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_7,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_7,Mixing/Well-Stirred
RoomAir Model,STORAGE_7,Mixing/Well-Stirred
RoomAir Model,LOBBY_8,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_8,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_8,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_8,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_8,Mixing/Well-Stirred
RoomAir Model,STORAGE_8,Mixing/Well-Stirred
RoomAir Model,LOBBY_9,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_9,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_9,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_9,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_9,Mixing/Well-Stirred
RoomAir Model,STORAGE_9,Mixing/Well-Stirred
RoomAir Model,LOBBY_10,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_10,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_10,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_10,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_10,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_10,Mixing/Well-Stirred
RoomAir Model,STORAGE_10,Mixing/Well-Stirred
RoomAir Model,LOBBY_11,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_11,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_11,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_11,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_11,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_11,Mixing/Well-Stirred
RoomAir Model,STORAGE_11,Mixing/Well-Stirred
RoomAir Model,LOBBY_12,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_12,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_12,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_12,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_12,Mixing/Well-Stirred
RoomAir Model,STORAGE_12,Mixing/Well-Stirred
RoomAir Model,LOBBY_13,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_13,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_13,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_13,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_13,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_13,Mixing/Well-Stirred
RoomAir Model,LOBBY_14,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_14,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_14,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_14,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_14,Mixing/Well-Stirred
RoomAir Model,STORAGE_14,Mixing/Well-Stirred
RoomAir Model,LOBBY_15,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_15,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_15,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_15,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_15,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_15,Mixing/Well-Stirred
RoomAir Model,STORAGE_15,Mixing/Well-Stirred
RoomAir Model,LOBBY_16,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_16,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_16,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_16,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_16,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_16,Mixing/Well-Stirred
RoomAir Model,STORAGE_16,Mixing/Well-Stirred
RoomAir Model,LOBBY_17,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_17,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_17,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_17,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_17,Mixing/Well-Stirred
RoomAir Model,STORAGE_17,Mixing/Well-Stirred
RoomAir Model,LOBBY_18,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_18,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_18,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_18,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_18,Mixing/Well-Stirred
RoomAir Model,STORAGE_18,Mixing/Well-Stirred
RoomAir Model,LOBBY_19,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_19,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_19,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_19,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_19,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_19,Mixing/Well-Stirred
RoomAir Model,STORAGE_19,Mixing/Well-Stirred
RoomAir Model,LOBBY_20,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_20,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_20,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_20,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_20,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_20,Mixing/Well-Stirred
RoomAir Model,STORAGE_20,Mixing/Well-Stirred
RoomAir Model,LOBBY_21,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_21,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_21,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_21,Mixing/Well-Stirred
RoomAir Model,STORAGE_21,Mixing/Well-Stirred
RoomAir Model,LOBBY_22,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_22,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_22,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_22,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_22,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_22,Mixing/Well-Stirred
RoomAir Model,STORAGE_22,Mixing/Well-Stirred
RoomAir Model,LOBBY_23,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_23,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_23,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_23,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_23,Mixing/Well-Stirred
RoomAir Model,STORAGE_23,Mixing/Well-Stirred
RoomAir Model,LOBBY_24,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_24,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_24,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_24,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_24,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_24,Mixing/Well-Stirred
RoomAir Model,STORAGE_24,Mixing/Well-Stirred
RoomAir Model,LOBBY_25,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_25,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_25,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_25,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_25,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_25,Mixing/Well-Stirred
RoomAir Model,STORAGE_25,Mixing/Well-Stirred
RoomAir Model,LOBBY_26,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_26,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_26,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_26,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_26,Mixing/Well-Stirred
RoomAir Model,STORAGE_26,Mixing/Well-Stirred
RoomAir Model,LOBBY_27,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_27,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_27,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_27,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_27,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_27,Mixing/Well-Stirred
RoomAir Model,STORAGE_27,Mixing/Well-Stirred
RoomAir Model,LOBBY_28,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_28,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_28,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_28,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_28,Mixing/Well-Stirred
RoomAir Model,STORAGE_28,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_29,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_29,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_29,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_29,Mixing/Well-Stirred
RoomAir Model,STORAGE_29,Mixing/Well-Stirred
RoomAir Model,LOBBY_30,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_30,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_30,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_30,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_30,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_30,Mixing/Well-Stirred
RoomAir Model,STORAGE_30,Mixing/Well-Stirred
RoomAir Model,LOBBY_31,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_31,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_31,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_31,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_31,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_31,Mixing/Well-Stirred
RoomAir Model,STORAGE_31,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_32,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_32,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_32,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_32,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_32,Mixing/Well-Stirred
RoomAir Model,STORAGE_32,Mixing/Well-Stirred
RoomAir Model,LOBBY_33,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_33,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_33,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_33,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_33,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_33,Mixing/Well-Stirred
RoomAir Model,STORAGE_33,Mixing/Well-Stirred
RoomAir Model,LOBBY_34,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_34,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_34,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_34,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_34,Mixing/Well-Stirred
RoomAir Model,STORAGE_34,Mixing/Well-Stirred
RoomAir Model,LOBBY_35,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_35,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_35,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_35,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_35,Mixing/Well-Stirred
RoomAir Model,STORAGE_35,Mixing/Well-Stirred
RoomAir Model,LOBBY_36,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_36,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_36,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_36,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_36,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_36,Mixing/Well-Stirred
RoomAir Model,STORAGE_36,Mixing/Well-Stirred
RoomAir Model,LOBBY_37,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_37,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_37,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_37,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_37,Mixing/Well-Stirred
RoomAir Model,STORAGE_37,Mixing/Well-Stirred
RoomAir Model,LOBBY_38,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_38,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_38,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_38,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_38,Mixing/Well-Stirred
RoomAir Model,LOBBY_39,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_39,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_39,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_39,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_39,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_39,Mixing/Well-Stirred
RoomAir Model,STORAGE_39,Mixing/Well-Stirred
RoomAir Model,LOBBY_40,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_40,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_40,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_40,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_40,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_40,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z1_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16481
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z1_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z1_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z1_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.29610E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z1_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z1_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z1_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.63688
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_0_Z1_REHEATCOIL, User-Specified Nominal Capacity [W], 791.06454
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z2_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17021
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z2_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z2_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z2_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.40428E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z2_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z2_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z2_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.72342
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_0_Z2_REHEATCOIL, User-Specified Nominal Capacity [W], 817.02742
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z3_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33208
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z3_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z3_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z3_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.64161E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z3_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z3_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z3_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.31328
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_0_Z3_REHEATCOIL, User-Specified Nominal Capacity [W], 1593.98524
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_Z4_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.72345
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_Z4_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_Z4_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_Z4_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.34469
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_Z4_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_Z4_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_Z4_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 27.57516
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_0_Z4_REHEATCOIL, User-Specified Nominal Capacity [W], 8272.54681
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z5_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16915
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z5_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z5_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z5_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.38306E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z5_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z5_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z5_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.70645
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_0_Z5_REHEATCOIL, User-Specified Nominal Capacity [W], 811.93503
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z6_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.20211E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z6_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z6_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z6_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.44042E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z6_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z6_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z6_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.15234
 Component Sizing Information, Coil:Heating:Electric, STORAGE_0_Z6_REHEATCOIL, User-Specified Nominal Capacity [W], 345.70117
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z7_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.97208
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z7_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z7_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z7_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.19442
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z7_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z7_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z7_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 15.55329
 Component Sizing Information, Coil:Heating:Electric, LOBBY_1_Z7_REHEATCOIL, User-Specified Nominal Capacity [W], 4665.98746
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z8_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35715
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z8_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z8_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z8_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.14307E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z8_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z8_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z8_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.71445
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_1_Z8_REHEATCOIL, User-Specified Nominal Capacity [W], 1714.33588
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z9_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33818
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z9_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z9_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z9_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.76355E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z9_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z9_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z9_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.41084
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_1_Z9_REHEATCOIL, User-Specified Nominal Capacity [W], 1623.25190
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z10_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22445
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z10_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z10_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z10_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.48910E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z10_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z10_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z10_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.59128
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_1_Z10_REHEATCOIL, User-Specified Nominal Capacity [W], 1077.38340
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_Z11_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.16277
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_Z11_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_Z11_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_Z11_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.23255
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_Z11_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_Z11_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_Z11_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 18.60431
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_1_Z11_REHEATCOIL, User-Specified Nominal Capacity [W], 5581.29303
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z12_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15275
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z12_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z12_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z12_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.05499E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z12_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99987E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z12_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z12_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.44400
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_1_Z12_REHEATCOIL, User-Specified Nominal Capacity [W], 733.19860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z13_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10440
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z13_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z13_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z13_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.08791E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z13_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z13_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z13_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.67033
 Component Sizing Information, Coil:Heating:Electric, STORAGE_1_Z13_REHEATCOIL, User-Specified Nominal Capacity [W], 501.09888
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z14_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.89421
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z14_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z14_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z14_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.17884
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z14_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z14_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z14_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.30729
 Component Sizing Information, Coil:Heating:Electric, LOBBY_2_Z14_REHEATCOIL, User-Specified Nominal Capacity [W], 4292.18730
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z15_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.34675
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z15_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z15_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z15_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.93499E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z15_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z15_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z15_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.54799
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_2_Z15_REHEATCOIL, User-Specified Nominal Capacity [W], 1664.39767
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z16_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11453
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z16_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z16_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z16_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.29066E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z16_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z16_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z16_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.83253
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_2_Z16_REHEATCOIL, User-Specified Nominal Capacity [W], 549.75876
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z17_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.22044
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z17_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z17_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z17_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.44409
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z17_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z17_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z17_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 35.52700
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_2_Z17_REHEATCOIL, User-Specified Nominal Capacity [W], 10658.10022
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z18_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17499
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z18_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z18_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z18_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.49977E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z18_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z18_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z18_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.79981
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_2_Z18_REHEATCOIL, User-Specified Nominal Capacity [W], 839.94412
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z19_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13612
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z19_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z19_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z19_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.72247E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z19_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z19_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z19_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.17798
 Component Sizing Information, Coil:Heating:Electric, STORAGE_2_Z19_REHEATCOIL, User-Specified Nominal Capacity [W], 653.39307
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z20_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.62100
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z20_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z20_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z20_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.12420
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z20_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z20_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z20_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 9.93593
 Component Sizing Information, Coil:Heating:Electric, LOBBY_3_Z20_REHEATCOIL, User-Specified Nominal Capacity [W], 2980.77985
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z21_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.47301
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z21_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z21_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z21_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.46025E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z21_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z21_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z21_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.56820
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_3_Z21_REHEATCOIL, User-Specified Nominal Capacity [W], 2270.46068
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z22_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39929
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z22_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z22_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z22_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.98572E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z22_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z22_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z22_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.38857
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_3_Z22_REHEATCOIL, User-Specified Nominal Capacity [W], 1916.57241
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_Z23_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.92963
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_Z23_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_Z23_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_Z23_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18593
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_Z23_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_Z23_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_Z23_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.87406
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_3_Z23_REHEATCOIL, User-Specified Nominal Capacity [W], 4462.21748
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z24_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24230
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z24_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z24_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z24_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.84605E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z24_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z24_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z24_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.87684
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_3_Z24_REHEATCOIL, User-Specified Nominal Capacity [W], 1163.05173
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z25_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.64591
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z25_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z25_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z25_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.12918
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z25_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z25_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z25_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.33453
 Component Sizing Information, Coil:Heating:Electric, LOBBY_4_Z25_REHEATCOIL, User-Specified Nominal Capacity [W], 3100.36039
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z26_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.48542
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z26_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z26_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z26_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.70843E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z26_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z26_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z26_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.76675
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_4_Z26_REHEATCOIL, User-Specified Nominal Capacity [W], 2330.02377
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z27_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39873
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z27_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z27_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z27_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.97470E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z27_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z27_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z27_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.37976
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_4_Z27_REHEATCOIL, User-Specified Nominal Capacity [W], 1913.92691
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z28_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.46161
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z28_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z28_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z28_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.23217E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z28_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z28_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z28_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.38573
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_4_Z28_REHEATCOIL, User-Specified Nominal Capacity [W], 2215.71977
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z29_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.99627
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z29_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z29_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z29_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.19925
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z29_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z29_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z29_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 15.94033
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_4_Z29_REHEATCOIL, User-Specified Nominal Capacity [W], 4782.09799
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z30_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21850
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z30_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z30_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z30_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.36994E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z30_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99983E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z30_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z30_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.49595
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_4_Z30_REHEATCOIL, User-Specified Nominal Capacity [W], 1048.78524
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z31_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20365
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z31_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z31_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z31_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.07292E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z31_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z31_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z31_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.25833
 Component Sizing Information, Coil:Heating:Electric, STORAGE_4_Z31_REHEATCOIL, User-Specified Nominal Capacity [W], 977.49993
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z32_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.71544
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z32_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z32_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z32_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14309
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z32_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z32_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z32_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.44712
 Component Sizing Information, Coil:Heating:Electric, LOBBY_5_Z32_REHEATCOIL, User-Specified Nominal Capacity [W], 3434.13564
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z33_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.37362
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z33_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z33_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z33_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.47235E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z33_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z33_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z33_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.97788
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_5_Z33_REHEATCOIL, User-Specified Nominal Capacity [W], 1793.36437
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z34_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23218
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z34_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z34_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z34_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.64354E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z34_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z34_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z34_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.71483
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_5_Z34_REHEATCOIL, User-Specified Nominal Capacity [W], 1114.45010
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z35_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19337
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z35_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z35_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z35_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.86731E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z35_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z35_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z35_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.09385
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_5_Z35_REHEATCOIL, User-Specified Nominal Capacity [W], 928.15536
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_Z36_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.04726
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_Z36_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_Z36_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_Z36_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.40945
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_Z36_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_Z36_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_Z36_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 32.75618
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_5_Z36_REHEATCOIL, User-Specified Nominal Capacity [W], 9826.85360
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z37_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12313
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z37_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z37_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z37_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.46263E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z37_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z37_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z37_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.97011
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_5_Z37_REHEATCOIL, User-Specified Nominal Capacity [W], 591.03225
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z38_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20758
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z38_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z38_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z38_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.15169E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z38_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z38_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z38_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.32136
 Component Sizing Information, Coil:Heating:Electric, STORAGE_5_Z38_REHEATCOIL, User-Specified Nominal Capacity [W], 996.40674
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z39_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.29931
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z39_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z39_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z39_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.98630E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z39_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z39_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z39_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.78904
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_6_Z39_REHEATCOIL, User-Specified Nominal Capacity [W], 1436.71174
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z40_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10177
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z40_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z40_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z40_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.03548E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z40_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z40_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z40_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.62838
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_6_Z40_REHEATCOIL, User-Specified Nominal Capacity [W], 488.51435
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_Z41_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.26423
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_Z41_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_Z41_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_Z41_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.25285
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_Z41_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_Z41_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_Z41_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 20.22765
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_6_Z41_REHEATCOIL, User-Specified Nominal Capacity [W], 6068.29459
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_Z42_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11847
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_Z42_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_Z42_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_Z42_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.36938E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_Z42_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99988E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_Z42_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_Z42_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.89550
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_6_Z42_REHEATCOIL, User-Specified Nominal Capacity [W], 568.65148
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z43_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23174
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z43_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z43_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z43_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.63480E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z43_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z43_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z43_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.70784
 Component Sizing Information, Coil:Heating:Electric, STORAGE_6_Z43_REHEATCOIL, User-Specified Nominal Capacity [W], 1112.35177
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z44_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.60430
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z44_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z44_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z44_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.12086
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z44_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z44_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z44_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 9.66885
 Component Sizing Information, Coil:Heating:Electric, LOBBY_7_Z44_REHEATCOIL, User-Specified Nominal Capacity [W], 2900.65601
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z45_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.38780
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z45_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z45_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z45_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.75605E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z45_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z45_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z45_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.20484
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_7_Z45_REHEATCOIL, User-Specified Nominal Capacity [W], 1861.45178
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_7_Z46_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17010
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_7_Z46_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_7_Z46_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_7_Z46_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.40201E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_7_Z46_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99985E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_7_Z46_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_7_Z46_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.72161
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_7_Z46_REHEATCOIL, User-Specified Nominal Capacity [W], 816.48213
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_7_Z47_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10462
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_7_Z47_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_7_Z47_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_7_Z47_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.09243E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_7_Z47_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
