Program Version,EnergyPlus, Version 24.2.0-94a887817b, YMD=2025.11.02 18:08
! <Version>, Version ID
 Version, 24.2.0
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  4, 15
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, No, No, No, No, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 4, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  13.00,  12.00,  11.00,  10.00,  11.00,  13.00,  15.00,  16.00,  16.00,  15.00,  14.00,  13.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,  -1.89,  -3.06,  -0.99,   2.23,  10.68,  17.20,  21.60,  22.94,  20.66,  15.60,   8.83,   2.56
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  11.00,  10.00,   9.00,   8.00,   9.00,  11.00,  13.00,  14.00,  14.00,  13.00,  12.00,  11.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,   9.00,   8.00,   7.00,   6.00,   7.00,   9.00,  11.00,  12.00,  12.00,  11.00,  10.00,   9.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,41.98,-87.92,-6.00,201.00,98934,1.1759
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,FixedDefault,NA,NA,NA,10.0
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Professional Building,0.000,Suburbs,4.00000E-002,0.20000,FullInteriorAndExterior,15,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Algorithm {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}, Space Heat Balance Sizing, Space Heat Balance Simulation
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference, No, No
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,20,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,483,5313,1932
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, LOBBY_0,0.0,0.00,0.00,0.00,33.18,35.27,1.50,1,1,1,29.45,36.90,29.40,41.14,0.00,3.00,3.00,256.94,TARP,DOE-2,85.65,113.98,79.68,34.30,6,4,0,Yes
 Zone Information, CONFERENCE_0,0.0,0.00,0.00,0.00,32.89,75.86,1.50,1,1,1,29.55,36.24,70.37,81.34,0.00,3.00,3.00,214.75,TARP,DOE-2,71.58,104.72,73.20,31.52,6,4,0,Yes
 Zone Information, BREAK_ROOM_0,0.0,0.00,0.00,0.00,60.13,44.54,1.50,1,1,1,57.20,63.06,39.03,50.05,0.00,3.00,3.00,188.55,TARP,DOE-2,62.85,100.06,69.94,30.11,6,4,0,Yes
 Zone Information, MECHANICAL_0,0.0,0.00,0.00,0.00,58.82,10.69,1.50,1,1,1,55.63,62.00,5.79,15.59,0.00,3.00,3.00,182.47,TARP,DOE-2,60.82,95.83,66.99,28.84,6,4,0,Yes
 Zone Information, OFFICE_OPEN_0,0.0,0.00,0.00,0.00,79.98,76.56,1.50,1,1,1,73.90,86.06,69.33,83.80,0.00,3.00,3.00,520.01,TARP,DOE-2,173.34,158.60,110.87,47.73,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_0,0.0,0.00,0.00,0.00,22.32,27.96,1.50,1,1,1,19.85,24.79,25.48,30.45,0.00,3.00,3.00,70.58,TARP,DOE-2,23.53,58.20,40.69,17.52,6,4,0,Yes
 Zone Information, LOBBY_1,0.0,0.00,0.00,0.00,45.65,79.84,4.50,1,1,1,41.27,50.02,74.94,84.73,3.00,6.00,3.00,251.44,TARP,DOE-2,83.81,110.04,76.92,33.12,6,4,0,Yes
 Zone Information, CONFERENCE_1,0.0,0.00,0.00,0.00,122.80,15.45,4.50,1,1,1,119.92,125.69,12.05,18.85,3.00,6.00,3.00,113.86,TARP,DOE-2,37.95,74.19,51.86,22.33,6,4,0,Yes
 Zone Information, BREAK_ROOM_1,0.0,0.00,0.00,0.00,38.72,44.11,4.50,1,1,1,36.48,40.96,41.12,47.11,3.00,6.00,3.00,77.25,TARP,DOE-2,25.75,61.57,43.04,18.53,6,4,0,Yes
 Zone Information, MECHANICAL_1,0.0,0.00,0.00,0.00,145.18,85.06,4.50,1,1,1,142.93,147.43,80.73,89.40,3.00,6.00,3.00,112.96,TARP,DOE-2,37.65,77.79,54.38,23.41,6,4,0,Yes
 Zone Information, OFFICE_OPEN_1,0.0,0.00,0.00,0.00,64.41,51.62,4.50,1,1,1,57.95,70.86,45.04,58.19,3.00,6.00,3.00,501.64,TARP,DOE-2,167.21,155.18,108.48,46.70,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_1,0.0,0.00,0.00,0.00,10.18,20.74,4.50,1,1,1,8.30,12.05,17.79,23.69,3.00,6.00,3.00,63.72,TARP,DOE-2,21.24,56.78,39.69,17.09,6,4,0,Yes
 Zone Information, STORAGE_1,0.0,0.00,0.00,0.00,140.80,64.88,4.50,1,1,1,138.30,143.31,60.60,69.16,3.00,6.00,3.00,124.39,TARP,DOE-2,41.46,80.16,56.04,24.13,6,4,0,Yes
 Zone Information, LOBBY_2,0.0,0.00,0.00,0.00,27.75,78.32,7.50,1,1,1,21.97,33.54,70.22,86.43,6.00,9.00,3.00,554.09,TARP,DOE-2,184.70,165.45,115.65,49.79,6,4,0,Yes
 Zone Information, CONFERENCE_2,0.0,0.00,0.00,0.00,116.13,70.75,7.50,1,1,1,113.90,118.35,67.03,74.47,6.00,9.00,3.00,95.87,TARP,DOE-2,31.96,70.17,49.05,21.12,6,4,0,Yes
 Zone Information, BREAK_ROOM_2,0.0,0.00,0.00,0.00,80.33,10.83,7.50,1,1,1,77.07,83.58,5.12,16.55,6.00,9.00,3.00,217.90,TARP,DOE-2,72.63,106.45,74.41,32.04,6,4,0,Yes
 Zone Information, MECHANICAL_2,0.0,0.00,0.00,0.00,72.63,15.09,7.50,1,1,1,69.80,75.45,9.86,20.33,6.00,9.00,3.00,172.47,TARP,DOE-2,57.49,95.46,66.73,28.73,6,4,0,Yes
 Zone Information, OFFICE_OPEN_2,0.0,0.00,0.00,0.00,106.75,76.40,7.50,1,1,1,102.62,110.87,70.18,82.63,6.00,9.00,3.00,302.18,TARP,DOE-2,100.73,123.04,86.01,37.03,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_2,0.0,0.00,0.00,0.00,25.16,50.91,7.50,1,1,1,22.07,28.26,46.91,54.90,6.00,9.00,3.00,144.12,TARP,DOE-2,48.04,83.87,58.63,25.24,6,4,0,Yes
 Zone Information, STORAGE_2,0.0,0.00,0.00,0.00,107.57,30.09,7.50,1,1,1,105.13,110.01,26.17,34.00,6.00,9.00,3.00,110.90,TARP,DOE-2,36.97,75.07,52.48,22.59,6,4,0,Yes
 Zone Information, LOBBY_3,0.0,0.00,0.00,0.00,55.22,32.45,10.50,1,1,1,50.93,59.52,28.12,36.77,9.00,12.00,3.00,217.32,TARP,DOE-2,72.44,102.13,71.39,30.74,6,4,0,Yes
 Zone Information, CONFERENCE_3,0.0,0.00,0.00,0.00,137.42,24.05,10.50,1,1,1,133.50,141.34,18.51,29.60,9.00,12.00,3.00,255.24,TARP,DOE-2,85.08,112.39,78.56,33.82,6,4,0,Yes
 Zone Information, MECHANICAL_3,0.0,0.00,0.00,0.00,74.05,25.39,10.50,1,1,1,70.45,77.64,18.89,31.89,9.00,12.00,3.00,274.11,TARP,DOE-2,91.37,119.90,83.82,36.09,6,4,0,Yes
 Zone Information, OFFICE_OPEN_3,0.0,0.00,0.00,0.00,121.26,21.87,10.50,1,1,1,114.02,128.51,12.65,31.09,9.00,12.00,3.00,791.64,TARP,DOE-2,263.88,196.37,137.27,59.10,6,4,0,Yes
 Zone Information, STORAGE_3,0.0,0.00,0.00,0.00,28.62,56.71,10.50,1,1,1,26.05,31.20,53.96,59.46,9.00,12.00,3.00,81.79,TARP,DOE-2,27.26,62.69,43.82,18.87,6,4,0,Yes
 Zone Information, CONFERENCE_4,0.0,0.00,0.00,0.00,53.91,39.77,13.50,1,1,1,49.97,57.85,35.81,43.72,12.00,15.00,3.00,182.08,TARP,DOE-2,60.69,93.49,65.35,28.14,6,4,0,Yes
 Zone Information, MECHANICAL_4,0.0,0.00,0.00,0.00,119.65,73.45,13.50,1,1,1,116.45,122.86,68.50,78.40,12.00,15.00,3.00,185.67,TARP,DOE-2,61.89,96.68,67.59,29.10,6,4,0,Yes
 Zone Information, OFFICE_OPEN_4,0.0,0.00,0.00,0.00,27.80,40.78,13.50,1,1,1,19.56,36.03,26.26,55.31,12.00,15.00,3.00,1422.51,TARP,DOE-2,474.17,271.98,190.13,81.86,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_4,0.0,0.00,0.00,0.00,138.55,84.38,13.50,1,1,1,135.10,142.00,80.74,88.03,12.00,15.00,3.00,146.62,TARP,DOE-2,48.87,83.92,58.67,25.26,6,4,0,Yes
 Zone Information, STORAGE_4,0.0,0.00,0.00,0.00,148.27,24.07,13.50,1,1,1,146.69,149.86,21.86,26.29,12.00,15.00,3.00,39.92,TARP,DOE-2,13.31,44.41,31.05,13.37,6,4,0,Yes
 Zone Information, LOBBY_5,0.0,0.00,0.00,0.00,50.37,84.46,16.50,1,1,1,46.56,54.18,77.91,91.00,15.00,18.00,3.00,292.89,TARP,DOE-2,97.63,123.03,86.00,37.03,6,4,0,Yes
 Zone Information, CONFERENCE_5,0.0,0.00,0.00,0.00,136.38,42.28,16.50,1,1,1,132.63,140.12,36.24,48.33,15.00,18.00,3.00,265.91,TARP,DOE-2,88.64,116.31,81.30,35.00,6,4,0,Yes
 Zone Information, BREAK_ROOM_5,0.0,0.00,0.00,0.00,50.17,24.40,16.50,1,1,1,46.92,53.41,19.38,29.41,15.00,18.00,3.00,190.41,TARP,DOE-2,63.47,97.94,68.46,29.48,6,4,0,Yes
 Zone Information, MECHANICAL_5,0.0,0.00,0.00,0.00,76.68,21.04,16.50,1,1,1,73.51,79.85,16.52,25.56,15.00,18.00,3.00,167.52,TARP,DOE-2,55.84,91.13,63.70,27.43,6,4,0,Yes
 Zone Information, OFFICE_OPEN_5,0.0,0.00,0.00,0.00,127.26,47.90,16.50,1,1,1,119.07,135.45,36.31,59.48,15.00,18.00,3.00,1126.52,TARP,DOE-2,375.51,236.07,165.02,71.05,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_5,0.0,0.00,0.00,0.00,97.43,27.81,16.50,1,1,1,95.51,99.35,24.88,30.73,15.00,18.00,3.00,64.49,TARP,DOE-2,21.50,56.92,39.79,17.13,6,4,0,Yes
 Zone Information, STORAGE_5,0.0,0.00,0.00,0.00,91.29,12.98,16.50,1,1,1,89.39,93.20,9.45,16.51,15.00,18.00,3.00,77.51,TARP,DOE-2,25.84,64.01,44.74,19.26,6,4,0,Yes
 Zone Information, LOBBY_6,0.0,0.00,0.00,0.00,89.93,76.89,19.50,1,1,1,85.43,94.42,69.29,84.50,18.00,21.00,3.00,402.86,TARP,DOE-2,134.29,143.98,100.65,43.33,6,4,0,Yes
 Zone Information, CONFERENCE_6,0.0,0.00,0.00,0.00,26.71,41.40,19.50,1,1,1,22.33,31.09,35.99,46.82,18.00,21.00,3.00,278.49,TARP,DOE-2,92.83,116.29,81.29,35.00,6,4,0,Yes
 Zone Information, BREAK_ROOM_6,0.0,0.00,0.00,0.00,43.60,82.76,19.50,1,1,1,39.46,47.74,78.16,87.37,18.00,21.00,3.00,223.39,TARP,DOE-2,74.46,103.70,72.49,31.21,6,4,0,Yes
 Zone Information, MECHANICAL_6,0.0,0.00,0.00,0.00,45.58,40.17,19.50,1,1,1,42.24,48.92,36.42,43.92,18.00,21.00,3.00,146.29,TARP,DOE-2,48.76,83.94,58.68,25.26,6,4,0,Yes
 Zone Information, OFFICE_OPEN_6,0.0,0.00,0.00,0.00,21.89,69.46,19.50,1,1,1,15.04,28.74,58.10,80.82,18.00,21.00,3.00,923.13,TARP,DOE-2,307.71,217.34,151.93,65.41,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_6,0.0,0.00,0.00,0.00,125.28,35.25,19.50,1,1,1,123.17,127.38,32.36,38.14,18.00,21.00,3.00,70.02,TARP,DOE-2,23.34,58.73,41.05,17.67,6,4,0,Yes
 Zone Information, STORAGE_6,0.0,0.00,0.00,0.00,107.41,55.33,19.50,1,1,1,104.92,109.90,51.55,59.11,18.00,21.00,3.00,109.25,TARP,DOE-2,36.42,74.04,51.76,22.28,6,4,0,Yes
 Zone Information, LOBBY_7,0.0,0.00,0.00,0.00,27.08,59.56,22.50,1,1,1,22.76,31.41,51.46,67.66,21.00,24.00,3.00,412.84,TARP,DOE-2,137.61,147.88,103.37,44.51,6,4,0,Yes
 Zone Information, CONFERENCE_7,0.0,0.00,0.00,0.00,37.19,56.67,22.50,1,1,1,34.00,40.37,52.88,60.46,21.00,24.00,3.00,140.58,TARP,DOE-2,46.86,82.47,57.65,24.82,6,4,0,Yes
 Zone Information, BREAK_ROOM_7,0.0,0.00,0.00,0.00,20.85,35.98,22.50,1,1,1,17.27,24.42,30.49,41.47,21.00,24.00,3.00,230.45,TARP,DOE-2,76.82,107.66,75.26,32.40,6,4,0,Yes
 Zone Information, MECHANICAL_7,0.0,0.00,0.00,0.00,87.03,9.85,22.50,1,1,1,84.90,89.16,5.87,13.83,21.00,24.00,3.00,98.13,TARP,DOE-2,32.71,72.12,50.42,21.71,6,4,0,Yes
 Zone Information, OFFICE_OPEN_7,0.0,0.00,0.00,0.00,14.43,23.20,22.50,1,1,1,5.55,23.30,9.12,37.28,21.00,24.00,3.00,1485.47,TARP,DOE-2,495.16,274.23,191.70,82.53,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_7,0.0,0.00,0.00,0.00,10.09,51.11,22.50,1,1,1,7.83,12.35,46.82,55.39,21.00,24.00,3.00,112.30,TARP,DOE-2,37.43,77.34,54.06,23.28,6,4,0,Yes
 Zone Information, STORAGE_7,0.0,0.00,0.00,0.00,139.59,54.70,22.50,1,1,1,137.87,141.32,52.16,57.24,21.00,24.00,3.00,50.02,TARP,DOE-2,16.67,49.97,34.93,15.04,6,4,0,Yes
 Zone Information, LOBBY_8,0.0,0.00,0.00,0.00,115.89,61.91,25.50,1,1,1,111.19,120.59,56.82,67.01,24.00,27.00,3.00,281.55,TARP,DOE-2,93.85,116.35,81.33,35.02,6,4,0,Yes
 Zone Information, CONFERENCE_8,0.0,0.00,0.00,0.00,128.97,45.93,25.50,1,1,1,125.86,132.08,41.78,50.08,24.00,27.00,3.00,150.69,TARP,DOE-2,50.23,85.96,60.09,25.87,6,4,0,Yes
 Zone Information, BREAK_ROOM_8,0.0,0.00,0.00,0.00,24.83,42.90,25.50,1,1,1,22.71,26.95,40.05,45.74,24.00,27.00,3.00,69.38,TARP,DOE-2,23.13,58.36,40.80,17.56,6,4,0,Yes
 Zone Information, MECHANICAL_8,0.0,0.00,0.00,0.00,71.21,29.65,25.50,1,1,1,68.19,74.23,24.36,34.94,24.00,27.00,3.00,186.75,TARP,DOE-2,62.25,98.51,68.87,29.65,6,4,0,Yes
 Zone Information, OFFICE_OPEN_8,0.0,0.00,0.00,0.00,104.91,21.22,25.50,1,1,1,97.32,112.49,7.21,35.23,24.00,27.00,3.00,1262.29,TARP,DOE-2,420.76,257.95,180.32,77.63,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_8,0.0,0.00,0.00,0.00,135.29,48.32,25.50,1,1,1,132.40,138.18,43.92,52.72,24.00,27.00,3.00,148.06,TARP,DOE-2,49.35,86.22,60.27,25.95,6,4,0,Yes
 Zone Information, STORAGE_8,0.0,0.00,0.00,0.00,71.80,53.68,25.50,1,1,1,69.51,74.09,50.88,56.48,24.00,27.00,3.00,73.97,TARP,DOE-2,24.66,59.90,41.87,18.03,6,4,0,Yes
 Zone Information, LOBBY_9,0.0,0.00,0.00,0.00,118.98,74.29,28.50,1,1,1,112.03,125.93,67.01,81.56,27.00,30.00,3.00,598.18,TARP,DOE-2,199.39,169.49,118.48,51.01,6,4,0,Yes
 Zone Information, CONFERENCE_9,0.0,0.00,0.00,0.00,122.98,14.51,28.50,1,1,1,119.32,126.64,7.98,21.05,27.00,30.00,3.00,280.67,TARP,DOE-2,93.56,121.09,84.65,36.44,6,4,0,Yes
 Zone Information, MECHANICAL_9,0.0,0.00,0.00,0.00,16.24,49.75,28.50,1,1,1,14.08,18.39,46.34,53.15,27.00,30.00,3.00,84.75,TARP,DOE-2,28.25,65.53,45.81,19.72,6,4,0,Yes
 Zone Information, OFFICE_OPEN_9,0.0,0.00,0.00,0.00,95.19,69.27,28.50,1,1,1,86.42,103.96,55.23,83.31,27.00,30.00,3.00,1464.32,TARP,DOE-2,488.11,272.57,190.53,82.03,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_9,0.0,0.00,0.00,0.00,128.48,37.75,28.50,1,1,1,126.61,130.34,34.75,40.75,27.00,30.00,3.00,64.41,TARP,DOE-2,21.47,57.25,40.02,17.23,6,4,0,Yes
 Zone Information, STORAGE_9,0.0,0.00,0.00,0.00,34.42,64.55,28.50,1,1,1,32.67,36.16,62.20,66.91,27.00,30.00,3.00,46.89,TARP,DOE-2,15.63,48.00,33.55,14.45,6,4,0,Yes
 Zone Information, LOBBY_10,0.0,0.00,0.00,0.00,16.91,27.20,31.50,1,1,1,13.09,20.73,19.88,34.53,30.00,33.00,3.00,328.97,TARP,DOE-2,109.66,132.50,92.62,39.88,6,4,0,Yes
 Zone Information, CONFERENCE_10,0.0,0.00,0.00,0.00,69.42,35.54,31.50,1,1,1,66.13,72.71,32.13,38.95,30.00,33.00,3.00,130.83,TARP,DOE-2,43.61,79.26,55.40,23.85,6,4,0,Yes
 Zone Information, BREAK_ROOM_10,0.0,0.00,0.00,0.00,80.27,40.69,31.50,1,1,1,78.33,82.21,37.89,43.49,30.00,33.00,3.00,62.50,TARP,DOE-2,20.83,55.74,38.96,16.77,6,4,0,Yes
 Zone Information, MECHANICAL_10,0.0,0.00,0.00,0.00,136.51,17.17,31.50,1,1,1,133.61,139.42,11.77,22.58,30.00,33.00,3.00,183.47,TARP,DOE-2,61.16,98.50,68.85,29.64,6,4,0,Yes
 Zone Information, OFFICE_OPEN_10,0.0,0.00,0.00,0.00,21.07,39.21,31.50,1,1,1,15.60,26.54,30.71,47.71,30.00,33.00,3.00,549.59,TARP,DOE-2,183.20,166.45,116.35,50.09,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_10,0.0,0.00,0.00,0.00,122.41,65.16,31.50,1,1,1,120.01,124.82,61.97,68.34,30.00,33.00,3.00,88.65,TARP,DOE-2,29.55,65.91,46.07,19.83,6,4,0,Yes
 Zone Information, STORAGE_10,0.0,0.00,0.00,0.00,10.00,76.77,31.50,1,1,1,8.28,11.72,74.02,79.52,30.00,33.00,3.00,54.12,TARP,DOE-2,18.04,52.45,36.67,15.79,6,4,0,Yes
 Zone Information, LOBBY_11,0.0,0.00,0.00,0.00,86.51,85.02,34.50,1,1,1,82.78,90.24,79.57,90.48,33.00,36.00,3.00,238.72,TARP,DOE-2,79.57,109.02,76.21,32.81,6,4,0,Yes
 Zone Information, CONFERENCE_11,0.0,0.00,0.00,0.00,68.76,86.12,34.50,1,1,1,65.42,72.10,81.21,91.04,33.00,36.00,3.00,191.86,TARP,DOE-2,63.95,97.82,68.38,29.44,6,4,0,Yes
 Zone Information, MECHANICAL_11,0.0,0.00,0.00,0.00,58.52,82.24,34.50,1,1,1,55.56,61.48,76.80,87.69,33.00,36.00,3.00,188.38,TARP,DOE-2,62.79,99.66,69.67,29.99,6,4,0,Yes
 Zone Information, OFFICE_OPEN_11,0.0,0.00,0.00,0.00,82.91,33.64,34.50,1,1,1,77.37,88.46,22.90,44.38,33.00,36.00,3.00,705.20,TARP,DOE-2,235.07,194.25,135.79,58.46,6,4,0,Yes
 Zone Information, STORAGE_11,0.0,0.00,0.00,0.00,129.13,33.74,34.50,1,1,1,125.82,132.43,30.34,37.15,33.00,36.00,3.00,131.01,TARP,DOE-2,43.67,79.31,55.44,23.87,6,4,0,Yes
 Zone Information, LOBBY_12,0.0,0.00,0.00,0.00,47.90,68.97,37.50,1,1,1,42.90,52.90,62.61,75.34,36.00,39.00,3.00,374.96,TARP,DOE-2,124.99,135.16,94.48,40.68,6,4,0,Yes
 Zone Information, CONFERENCE_12,0.0,0.00,0.00,0.00,41.88,55.89,37.50,1,1,1,38.08,45.68,51.81,59.97,36.00,39.00,3.00,181.43,TARP,DOE-2,60.48,93.38,65.28,28.11,6,4,0,Yes
 Zone Information, BREAK_ROOM_12,0.0,0.00,0.00,0.00,95.17,79.11,37.50,1,1,1,92.38,97.97,75.49,82.72,36.00,39.00,3.00,117.31,TARP,DOE-2,39.10,75.68,52.90,22.78,6,4,0,Yes
 Zone Information, MECHANICAL_12,0.0,0.00,0.00,0.00,146.18,9.94,37.50,1,1,1,144.26,148.09,7.11,12.76,36.00,39.00,3.00,62.17,TARP,DOE-2,20.72,55.70,38.94,16.77,6,4,0,Yes
 Zone Information, OFFICE_OPEN_12,0.0,0.00,0.00,0.00,94.88,36.05,37.50,1,1,1,90.09,99.67,30.33,41.77,36.00,39.00,3.00,322.34,TARP,DOE-2,107.45,124.89,87.30,37.59,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_12,0.0,0.00,0.00,0.00,53.35,38.56,37.50,1,1,1,51.74,54.97,35.51,41.62,36.00,39.00,3.00,56.38,TARP,DOE-2,18.79,54.82,38.32,16.50,6,4,0,Yes
 Zone Information, STORAGE_12,0.0,0.00,0.00,0.00,125.71,22.01,37.50,1,1,1,123.82,127.61,19.50,24.51,36.00,39.00,3.00,54.23,TARP,DOE-2,18.08,51.54,36.03,15.51,6,4,0,Yes
 Zone Information, LOBBY_13,0.0,0.00,0.00,0.00,42.07,30.34,40.50,1,1,1,37.23,46.91,21.63,39.04,39.00,42.00,3.00,497.75,TARP,DOE-2,165.92,161.37,112.80,48.57,6,4,0,Yes
 Zone Information, CONFERENCE_13,0.0,0.00,0.00,0.00,28.58,14.74,40.50,1,1,1,24.75,32.41,9.11,20.37,39.00,42.00,3.00,253.14,TARP,DOE-2,84.38,112.33,78.52,33.81,6,4,0,Yes
 Zone Information, BREAK_ROOM_13,0.0,0.00,0.00,0.00,121.29,67.44,40.50,1,1,1,117.78,124.80,62.23,72.65,39.00,42.00,3.00,214.09,TARP,DOE-2,71.36,103.41,72.29,31.12,6,4,0,Yes
 Zone Information, MECHANICAL_13,0.0,0.00,0.00,0.00,88.35,64.80,40.50,1,1,1,86.42,90.29,61.03,68.58,39.00,42.00,3.00,84.24,TARP,DOE-2,28.08,67.29,47.04,20.25,6,4,0,Yes
 Zone Information, OFFICE_OPEN_13,0.0,0.00,0.00,0.00,131.11,16.28,40.50,1,1,1,121.27,140.95,5.58,26.99,39.00,42.00,3.00,1252.29,TARP,DOE-2,417.43,245.39,171.54,73.86,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_13,0.0,0.00,0.00,0.00,116.98,88.87,40.50,1,1,1,114.87,119.08,85.35,92.39,39.00,42.00,3.00,85.47,TARP,DOE-2,28.49,66.27,46.33,19.95,6,4,0,Yes
 Zone Information, STORAGE_13,0.0,0.00,0.00,0.00,33.41,11.85,40.50,1,1,1,30.52,36.30,8.03,15.67,39.00,42.00,3.00,128.35,TARP,DOE-2,42.78,79.29,55.42,23.86,6,4,0,Yes
 Zone Information, LOBBY_14,0.0,0.00,0.00,0.00,60.77,30.70,43.50,1,1,1,56.62,64.92,26.41,34.98,42.00,45.00,3.00,208.43,TARP,DOE-2,69.48,100.04,69.93,30.11,6,4,0,Yes
 Zone Information, CONFERENCE_14,0.0,0.00,0.00,0.00,33.02,14.92,43.50,1,1,1,29.23,36.80,10.22,19.62,42.00,45.00,3.00,208.45,TARP,DOE-2,69.48,100.63,70.34,30.29,6,4,0,Yes
 Zone Information, BREAK_ROOM_14,0.0,0.00,0.00,0.00,32.82,21.17,43.50,1,1,1,29.82,35.81,16.49,25.85,42.00,45.00,3.00,163.56,TARP,DOE-2,54.52,90.88,63.53,27.35,6,4,0,Yes
 Zone Information, OFFICE_OPEN_14,0.0,0.00,0.00,0.00,61.90,27.28,43.50,1,1,1,51.87,71.94,16.06,38.50,42.00,45.00,3.00,1338.02,TARP,DOE-2,446.01,253.82,177.43,76.39,6,4,0,Yes
 Zone Information, STORAGE_14,0.0,0.00,0.00,0.00,120.19,9.49,43.50,1,1,1,118.22,122.17,5.79,13.19,42.00,45.00,3.00,84.24,TARP,DOE-2,28.08,66.87,46.75,20.13,6,4,0,Yes
 Zone Information, LOBBY_15,0.0,0.00,0.00,0.00,152.15,69.33,46.50,1,1,1,147.10,157.19,62.87,75.79,45.00,48.00,3.00,384.30,TARP,DOE-2,128.10,136.87,95.68,41.19,6,4,0,Yes
 Zone Information, BREAK_ROOM_15,0.0,0.00,0.00,0.00,11.37,29.31,46.50,1,1,1,8.28,14.46,23.84,34.79,45.00,48.00,3.00,198.18,TARP,DOE-2,66.06,101.63,71.04,30.59,6,4,0,Yes
 Zone Information, MECHANICAL_15,0.0,0.00,0.00,0.00,25.26,40.27,46.50,1,1,1,21.94,28.59,36.15,44.38,45.00,48.00,3.00,159.74,TARP,DOE-2,53.25,88.08,61.57,26.51,6,4,0,Yes
 Zone Information, OFFICE_OPEN_15,0.0,0.00,0.00,0.00,145.56,73.18,46.50,1,1,1,140.43,150.69,64.11,82.24,45.00,48.00,3.00,549.54,TARP,DOE-2,183.18,169.15,118.24,50.91,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_15,0.0,0.00,0.00,0.00,78.21,40.92,46.50,1,1,1,76.73,79.68,38.09,43.74,45.00,48.00,3.00,47.44,TARP,DOE-2,15.81,50.40,35.23,15.17,6,4,0,Yes
 Zone Information, STORAGE_15,0.0,0.00,0.00,0.00,21.91,50.69,46.50,1,1,1,20.34,23.49,48.10,53.27,45.00,48.00,3.00,46.44,TARP,DOE-2,15.48,48.76,34.09,14.68,6,4,0,Yes
 Zone Information, LOBBY_16,0.0,0.00,0.00,0.00,90.79,40.41,49.50,1,1,1,88.14,93.43,35.38,45.44,48.00,51.00,3.00,154.92,TARP,DOE-2,51.64,90.87,63.52,27.35,6,4,0,Yes
 Zone Information, CONFERENCE_16,0.0,0.00,0.00,0.00,155.49,28.68,49.50,1,1,1,151.18,159.80,23.26,34.11,48.00,51.00,3.00,274.62,TARP,DOE-2,91.54,115.59,80.80,34.79,6,4,0,Yes
 Zone Information, BREAK_ROOM_16,0.0,0.00,0.00,0.00,29.52,28.05,49.50,1,1,1,26.97,32.07,24.56,31.55,48.00,51.00,3.00,103.39,TARP,DOE-2,34.46,71.35,49.88,21.47,6,4,0,Yes
 Zone Information, MECHANICAL_16,0.0,0.00,0.00,0.00,147.34,65.81,49.50,1,1,1,144.20,150.48,60.61,71.01,48.00,51.00,3.00,190.71,TARP,DOE-2,63.57,98.81,69.07,29.74,6,4,0,Yes
 Zone Information, OFFICE_OPEN_16,0.0,0.00,0.00,0.00,59.65,62.49,49.50,1,1,1,52.16,67.15,49.30,75.68,48.00,51.00,3.00,1174.83,TARP,DOE-2,391.61,247.11,172.74,74.37,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_16,0.0,0.00,0.00,0.00,32.45,74.88,49.50,1,1,1,29.86,35.04,71.76,78.01,48.00,51.00,3.00,93.70,TARP,DOE-2,31.23,67.37,47.09,20.28,6,4,0,Yes
 Zone Information, LOBBY_17,0.0,0.00,0.00,0.00,10.78,75.93,52.50,1,1,1,5.36,16.21,67.22,84.64,51.00,54.00,3.00,558.72,TARP,DOE-2,186.24,168.45,117.75,50.70,6,4,0,Yes
 Zone Information, CONFERENCE_17,0.0,0.00,0.00,0.00,111.48,12.73,52.50,1,1,1,108.20,114.75,7.18,18.28,51.00,54.00,3.00,212.95,TARP,DOE-2,70.98,104.71,73.20,31.51,6,4,0,Yes
 Zone Information, BREAK_ROOM_17,0.0,0.00,0.00,0.00,108.58,32.19,52.50,1,1,1,106.79,110.37,28.68,35.70,51.00,54.00,3.00,72.20,TARP,DOE-2,24.07,62.41,43.63,18.78,6,4,0,Yes
 Zone Information, MECHANICAL_17,0.0,0.00,0.00,0.00,102.82,35.27,52.50,1,1,1,98.04,107.61,30.35,40.19,51.00,54.00,3.00,276.38,TARP,DOE-2,92.13,115.19,80.52,34.67,6,4,0,Yes
 Zone Information, OFFICE_OPEN_17,0.0,0.00,0.00,0.00,98.01,62.25,52.50,1,1,1,91.87,104.14,52.81,71.69,51.00,54.00,3.00,685.57,TARP,DOE-2,228.52,185.69,129.80,55.89,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_17,0.0,0.00,0.00,0.00,156.17,26.76,52.50,1,1,1,153.56,158.79,23.87,29.65,51.00,54.00,3.00,87.50,TARP,DOE-2,29.17,64.89,45.36,19.53,6,4,0,Yes
 Zone Information, STORAGE_17,0.0,0.00,0.00,0.00,47.80,81.29,52.50,1,1,1,46.09,49.52,78.89,83.68,51.00,54.00,3.00,46.91,TARP,DOE-2,15.64,48.14,33.65,14.49,6,4,0,Yes
 Zone Information, LOBBY_18,0.0,0.00,0.00,0.00,37.91,77.53,55.50,1,1,1,33.60,42.21,69.03,86.02,54.00,57.00,3.00,431.03,TARP,DOE-2,143.68,152.39,106.52,45.86,6,4,0,Yes
 Zone Information, CONFERENCE_18,0.0,0.00,0.00,0.00,86.89,60.91,55.50,1,1,1,84.29,89.49,57.49,64.34,54.00,57.00,3.00,103.25,TARP,DOE-2,34.42,71.09,49.70,21.40,6,4,0,Yes
 Zone Information, BREAK_ROOM_18,0.0,0.00,0.00,0.00,92.23,74.88,55.50,1,1,1,89.94,94.51,70.87,78.88,54.00,57.00,3.00,106.06,TARP,DOE-2,35.35,74.29,51.93,22.36,6,4,0,Yes
 Zone Information, MECHANICAL_18,0.0,0.00,0.00,0.00,46.37,29.64,55.50,1,1,1,44.18,48.56,25.98,33.29,54.00,57.00,3.00,92.44,TARP,DOE-2,30.81,68.91,48.17,20.74,6,4,0,Yes
 Zone Information, OFFICE_OPEN_18,0.0,0.00,0.00,0.00,121.71,58.05,55.50,1,1,1,114.70,128.73,44.91,71.19,54.00,57.00,3.00,1094.67,TARP,DOE-2,364.89,240.70,168.26,72.44,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_18,0.0,0.00,0.00,0.00,131.75,84.50,55.50,1,1,1,129.24,134.25,80.65,88.35,54.00,57.00,3.00,111.85,TARP,DOE-2,37.28,75.03,52.45,22.58,6,4,0,Yes
 Zone Information, STORAGE_18,0.0,0.00,0.00,0.00,41.35,68.57,55.50,1,1,1,39.94,42.76,65.87,71.26,54.00,57.00,3.00,43.30,TARP,DOE-2,14.43,48.12,33.64,14.48,6,4,0,Yes
 Zone Information, LOBBY_19,0.0,0.00,0.00,0.00,34.44,63.70,58.50,1,1,1,31.30,37.58,57.94,69.45,57.00,60.00,3.00,211.86,TARP,DOE-2,70.62,105.61,73.82,31.78,6,4,0,Yes
 Zone Information, CONFERENCE_19,0.0,0.00,0.00,0.00,134.73,72.12,58.50,1,1,1,130.90,138.55,65.71,78.53,57.00,60.00,3.00,288.49,TARP,DOE-2,96.16,121.69,85.07,36.62,6,4,0,Yes
 Zone Information, BREAK_ROOM_19,0.0,0.00,0.00,0.00,41.51,40.53,58.50,1,1,1,37.93,45.08,34.83,46.23,57.00,60.00,3.00,238.94,TARP,DOE-2,79.65,110.09,76.96,33.13,6,4,0,Yes
 Zone Information, OFFICE_OPEN_19,0.0,0.00,0.00,0.00,16.55,23.87,58.50,1,1,1,10.09,23.01,11.25,36.49,57.00,60.00,3.00,966.50,TARP,DOE-2,322.17,227.71,159.18,68.53,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_19,0.0,0.00,0.00,0.00,56.99,48.38,58.50,1,1,1,54.62,59.37,43.79,52.96,57.00,60.00,3.00,126.55,TARP,DOE-2,42.18,82.35,57.56,24.78,6,4,0,Yes
 Zone Information, STORAGE_19,0.0,0.00,0.00,0.00,76.95,11.08,58.50,1,1,1,74.96,78.94,7.97,14.18,57.00,60.00,3.00,70.97,TARP,DOE-2,23.66,59.88,41.86,18.02,6,4,0,Yes
 Zone Information, LOBBY_20,0.0,0.00,0.00,0.00,152.35,46.23,61.50,1,1,1,148.33,156.37,39.69,52.76,60.00,63.00,3.00,309.10,TARP,DOE-2,103.03,125.48,87.72,37.76,6,4,0,Yes
 Zone Information, CONFERENCE_20,0.0,0.00,0.00,0.00,40.81,61.76,61.50,1,1,1,37.18,44.44,56.89,66.64,60.00,63.00,3.00,207.17,TARP,DOE-2,69.06,100.83,70.48,30.35,6,4,0,Yes
 Zone Information, BREAK_ROOM_20,0.0,0.00,0.00,0.00,139.40,87.25,61.50,1,1,1,137.25,141.55,83.65,90.85,60.00,63.00,3.00,89.45,TARP,DOE-2,29.82,67.78,47.38,20.40,6,4,0,Yes
 Zone Information, MECHANICAL_20,0.0,0.00,0.00,0.00,125.55,8.58,61.50,1,1,1,121.57,129.52,3.32,13.84,60.00,63.00,3.00,245.53,TARP,DOE-2,81.84,109.66,76.65,33.00,6,4,0,Yes
 Zone Information, OFFICE_OPEN_20,0.0,0.00,0.00,0.00,79.44,22.49,61.50,1,1,1,72.81,86.07,9.70,35.28,60.00,63.00,3.00,1006.63,TARP,DOE-2,335.54,231.92,162.12,69.80,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_20,0.0,0.00,0.00,0.00,30.55,12.41,61.50,1,1,1,28.20,32.90,8.09,16.73,60.00,63.00,3.00,117.77,TARP,DOE-2,39.26,78.81,55.09,23.72,6,4,0,Yes
 Zone Information, STORAGE_20,0.0,0.00,0.00,0.00,43.19,71.35,61.50,1,1,1,40.67,45.70,67.35,75.35,60.00,63.00,3.00,116.74,TARP,DOE-2,38.91,76.95,53.79,23.16,6,4,0,Yes
 Zone Information, LOBBY_21,0.0,0.00,0.00,0.00,11.77,51.90,64.50,1,1,1,6.60,16.94,43.67,60.12,63.00,66.00,3.00,502.48,TARP,DOE-2,167.49,159.58,111.55,48.03,6,4,0,Yes
 Zone Information, CONFERENCE_21,0.0,0.00,0.00,0.00,86.95,52.95,64.50,1,1,1,83.33,90.57,47.40,58.50,63.00,66.00,3.00,235.57,TARP,DOE-2,78.52,108.83,76.08,32.75,6,4,0,Yes
 Zone Information, BREAK_ROOM_21,0.0,0.00,0.00,0.00,74.26,72.51,64.50,1,1,1,72.07,76.45,68.82,76.20,63.00,66.00,3.00,93.57,TARP,DOE-2,31.19,69.39,48.51,20.88,6,4,0,Yes
 Zone Information, MECHANICAL_21,0.0,0.00,0.00,0.00,39.35,67.66,64.50,1,1,1,35.18,43.52,62.34,72.98,63.00,66.00,3.00,260.25,TARP,DOE-2,86.75,112.61,78.72,33.89,6,4,0,Yes
 Zone Information, OFFICE_OPEN_21,0.0,0.00,0.00,0.00,85.98,11.08,64.50,1,1,1,79.11,92.84,3.81,18.34,63.00,66.00,3.00,590.00,TARP,DOE-2,196.67,168.35,117.68,50.67,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_21,0.0,0.00,0.00,0.00,100.23,79.92,64.50,1,1,1,98.31,102.16,77.38,82.45,63.00,66.00,3.00,55.95,TARP,DOE-2,18.65,52.34,36.59,15.75,6,4,0,Yes
 Zone Information, STORAGE_21,0.0,0.00,0.00,0.00,52.23,40.07,64.50,1,1,1,49.73,54.73,35.73,44.41,63.00,66.00,3.00,126.02,TARP,DOE-2,42.01,80.84,56.51,24.33,6,4,0,Yes
 Zone Information, LOBBY_22,0.0,0.00,0.00,0.00,48.00,44.93,67.50,1,1,1,43.85,52.15,40.42,49.43,66.00,69.00,3.00,219.10,TARP,DOE-2,73.03,102.64,71.75,30.89,6,4,0,Yes
 Zone Information, CONFERENCE_22,0.0,0.00,0.00,0.00,130.41,51.77,67.50,1,1,1,127.74,133.07,46.81,56.72,66.00,69.00,3.00,154.13,TARP,DOE-2,51.38,90.30,63.13,27.18,6,4,0,Yes
 Zone Information, BREAK_ROOM_22,0.0,0.00,0.00,0.00,17.15,50.24,67.50,1,1,1,14.32,19.97,46.57,53.91,66.00,69.00,3.00,120.44,TARP,DOE-2,40.15,76.70,53.62,23.08,6,4,0,Yes
 Zone Information, OFFICE_OPEN_22,0.0,0.00,0.00,0.00,20.59,29.66,67.50,1,1,1,15.82,25.35,20.33,38.99,66.00,69.00,3.00,525.31,TARP,DOE-2,175.10,167.98,117.43,50.55,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_22,0.0,0.00,0.00,0.00,18.35,71.25,67.50,1,1,1,15.84,20.85,66.89,75.61,66.00,69.00,3.00,127.13,TARP,DOE-2,42.38,81.23,56.78,24.45,6,4,0,Yes
 Zone Information, STORAGE_22,0.0,0.00,0.00,0.00,116.98,39.25,67.50,1,1,1,114.06,119.89,35.23,43.27,66.00,69.00,3.00,136.73,TARP,DOE-2,45.58,82.09,57.38,24.71,6,4,0,Yes
 Zone Information, LOBBY_23,0.0,0.00,0.00,0.00,73.84,13.18,70.50,1,1,1,70.39,77.28,9.13,17.24,69.00,72.00,3.00,163.34,TARP,DOE-2,54.45,88.85,62.11,26.74,6,4,0,Yes
 Zone Information, CONFERENCE_23,0.0,0.00,0.00,0.00,54.72,66.61,70.50,1,1,1,51.70,57.73,62.26,70.95,69.00,72.00,3.00,152.86,TARP,DOE-2,50.95,87.13,60.91,26.22,6,4,0,Yes
 Zone Information, BREAK_ROOM_23,0.0,0.00,0.00,0.00,60.58,56.25,70.50,1,1,1,57.43,63.72,50.04,62.46,69.00,72.00,3.00,229.05,TARP,DOE-2,76.35,111.12,77.68,33.44,6,4,0,Yes
 Zone Information, MECHANICAL_23,0.0,0.00,0.00,0.00,118.29,25.31,70.50,1,1,1,114.28,122.30,20.82,29.80,69.00,72.00,3.00,210.95,TARP,DOE-2,70.32,100.79,70.46,30.33,6,4,0,Yes
 Zone Information, OFFICE_OPEN_23,0.0,0.00,0.00,0.00,42.87,67.56,70.50,1,1,1,34.06,51.69,53.26,81.86,69.00,72.00,3.00,1498.22,TARP,DOE-2,499.41,276.14,193.03,83.11,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_23,0.0,0.00,0.00,0.00,137.42,12.55,70.50,1,1,1,135.32,139.51,9.11,15.98,69.00,72.00,3.00,83.07,TARP,DOE-2,27.69,65.16,45.55,19.61,6,4,0,Yes
 Zone Information, STORAGE_23,0.0,0.00,0.00,0.00,59.88,15.94,70.50,1,1,1,57.42,62.34,11.23,20.66,69.00,72.00,3.00,134.81,TARP,DOE-2,44.94,84.88,59.34,25.55,6,4,0,Yes
 Zone Information, LOBBY_24,0.0,0.00,0.00,0.00,73.18,73.39,73.50,1,1,1,70.01,76.34,67.57,79.21,72.00,75.00,3.00,215.57,TARP,DOE-2,71.86,106.59,74.51,32.08,6,4,0,Yes
 Zone Information, CONFERENCE_24,0.0,0.00,0.00,0.00,100.22,78.36,73.50,1,1,1,97.77,102.67,73.87,82.84,72.00,75.00,3.00,127.65,TARP,DOE-2,42.55,81.99,57.31,24.68,6,4,0,Yes
 Zone Information, BREAK_ROOM_24,0.0,0.00,0.00,0.00,154.13,16.52,73.50,1,1,1,149.77,158.50,11.99,21.04,72.00,75.00,3.00,231.46,TARP,DOE-2,77.15,105.42,73.69,31.73,6,4,0,Yes
 Zone Information, MECHANICAL_24,0.0,0.00,0.00,0.00,135.08,59.63,73.50,1,1,1,131.98,138.17,54.86,64.40,72.00,75.00,3.00,172.46,TARP,DOE-2,57.49,93.18,65.14,28.04,6,4,0,Yes
 Zone Information, OFFICE_OPEN_24,0.0,0.00,0.00,0.00,73.23,25.12,73.50,1,1,1,66.86,79.61,12.47,37.77,72.00,75.00,3.00,956.23,TARP,DOE-2,318.74,227.08,158.74,68.34,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_24,0.0,0.00,0.00,0.00,95.77,33.41,73.50,1,1,1,94.17,97.37,30.38,36.43,72.00,75.00,3.00,55.33,TARP,DOE-2,18.44,54.30,37.96,16.34,6,4,0,Yes
 Zone Information, STORAGE_24,0.0,0.00,0.00,0.00,151.50,26.54,73.50,1,1,1,149.54,153.45,24.29,28.79,72.00,75.00,3.00,50.21,TARP,DOE-2,16.74,49.22,34.41,14.81,6,4,0,Yes
 Zone Information, LOBBY_25,0.0,0.00,0.00,0.00,71.16,9.47,76.50,1,1,1,67.44,74.88,5.43,13.51,75.00,78.00,3.00,175.54,TARP,DOE-2,58.51,91.87,64.22,27.65,6,4,0,Yes
 Zone Information, BREAK_ROOM_25,0.0,0.00,0.00,0.00,62.08,20.99,76.50,1,1,1,58.96,65.21,15.77,26.22,75.00,78.00,3.00,190.98,TARP,DOE-2,63.66,99.01,69.21,29.80,6,4,0,Yes
 Zone Information, MECHANICAL_25,0.0,0.00,0.00,0.00,67.31,60.72,76.50,1,1,1,63.08,71.54,54.73,66.70,75.00,78.00,3.00,297.62,TARP,DOE-2,99.21,121.37,84.84,36.53,6,4,0,Yes
 Zone Information, OFFICE_OPEN_25,0.0,0.00,0.00,0.00,29.30,17.18,76.50,1,1,1,23.22,35.38,8.34,26.01,75.00,78.00,3.00,635.49,TARP,DOE-2,211.83,177.76,124.26,53.50,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_25,0.0,0.00,0.00,0.00,106.35,34.79,76.50,1,1,1,104.08,108.62,32.18,37.40,75.00,78.00,3.00,68.20,TARP,DOE-2,22.73,57.36,40.10,17.26,6,4,0,Yes
 Zone Information, STORAGE_25,0.0,0.00,0.00,0.00,134.76,47.05,76.50,1,1,1,132.84,136.68,44.72,49.38,75.00,78.00,3.00,51.28,TARP,DOE-2,17.09,49.85,34.85,15.00,6,4,0,Yes
 Zone Information, CONFERENCE_26,0.0,0.00,0.00,0.00,108.41,57.95,79.50,1,1,1,105.53,111.29,52.72,63.18,78.00,81.00,3.00,176.06,TARP,DOE-2,58.69,96.15,67.21,28.94,6,4,0,Yes
 Zone Information, BREAK_ROOM_26,0.0,0.00,0.00,0.00,75.48,37.45,79.50,1,1,1,73.16,77.81,33.76,41.14,78.00,81.00,3.00,99.40,TARP,DOE-2,33.13,70.99,49.63,21.37,6,4,0,Yes
 Zone Information, MECHANICAL_26,0.0,0.00,0.00,0.00,115.32,6.36,79.50,1,1,1,112.12,118.51,2.85,9.87,78.00,81.00,3.00,130.69,TARP,DOE-2,43.56,79.29,55.43,23.86,6,4,0,Yes
 Zone Information, OFFICE_OPEN_26,0.0,0.00,0.00,0.00,99.22,75.92,79.50,1,1,1,93.65,104.79,66.97,84.88,78.00,81.00,3.00,590.12,TARP,DOE-2,196.71,173.12,121.02,52.10,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_26,0.0,0.00,0.00,0.00,95.50,37.66,79.50,1,1,1,92.73,98.27,33.37,41.94,78.00,81.00,3.00,137.94,TARP,DOE-2,45.98,83.38,58.29,25.10,6,4,0,Yes
 Zone Information, STORAGE_26,0.0,0.00,0.00,0.00,124.73,30.67,79.50,1,1,1,122.06,127.40,25.86,35.48,78.00,81.00,3.00,149.64,TARP,DOE-2,49.88,88.55,61.90,26.65,6,4,0,Yes
 Zone Information, LOBBY_27,0.0,0.00,0.00,0.00,105.42,39.27,82.50,1,1,1,99.40,111.44,31.28,47.27,81.00,84.00,3.00,569.04,TARP,DOE-2,189.68,166.96,116.71,50.25,6,4,0,Yes
 Zone Information, CONFERENCE_27,0.0,0.00,0.00,0.00,152.30,23.84,82.50,1,1,1,148.76,155.84,17.58,30.10,81.00,84.00,3.00,260.07,TARP,DOE-2,86.69,116.38,81.35,35.03,6,4,0,Yes
 Zone Information, BREAK_ROOM_27,0.0,0.00,0.00,0.00,130.75,24.45,82.50,1,1,1,127.08,134.42,18.88,30.03,81.00,84.00,3.00,239.62,TARP,DOE-2,79.87,109.66,76.65,33.00,6,4,0,Yes
 Zone Information, MECHANICAL_27,0.0,0.00,0.00,0.00,82.90,23.30,82.50,1,1,1,79.45,86.36,18.78,27.81,81.00,84.00,3.00,182.52,TARP,DOE-2,60.84,94.47,66.04,28.43,6,4,0,Yes
 Zone Information, OFFICE_OPEN_27,0.0,0.00,0.00,0.00,18.84,38.29,82.50,1,1,1,11.33,26.34,26.48,50.10,81.00,84.00,3.00,1051.83,TARP,DOE-2,350.61,230.57,161.18,69.39,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_27,0.0,0.00,0.00,0.00,58.70,77.71,82.50,1,1,1,56.68,60.72,73.91,81.50,81.00,84.00,3.00,88.47,TARP,DOE-2,29.49,68.57,47.93,20.64,6,4,0,Yes
 Zone Information, STORAGE_27,0.0,0.00,0.00,0.00,104.03,66.98,82.50,1,1,1,101.29,106.77,63.08,70.88,81.00,84.00,3.00,124.29,TARP,DOE-2,41.43,78.48,54.86,23.62,6,4,0,Yes
 Zone Information, LOBBY_28,0.0,0.00,0.00,0.00,98.61,82.17,85.50,1,1,1,94.41,102.82,75.99,88.35,84.00,87.00,3.00,305.78,TARP,DOE-2,101.93,123.44,86.29,37.15,6,4,0,Yes
 Zone Information, CONFERENCE_28,0.0,0.00,0.00,0.00,154.72,77.34,85.50,1,1,1,151.21,158.23,71.47,83.21,84.00,87.00,3.00,241.40,TARP,DOE-2,80.47,111.31,77.81,33.50,6,4,0,Yes
 Zone Information, BREAK_ROOM_28,0.0,0.00,0.00,0.00,88.87,21.92,85.50,1,1,1,86.80,90.95,18.40,25.44,84.00,87.00,3.00,84.33,TARP,DOE-2,28.11,65.94,46.10,19.85,6,4,0,Yes
 Zone Information, MECHANICAL_28,0.0,0.00,0.00,0.00,151.84,16.05,85.50,1,1,1,149.13,154.55,10.83,21.27,84.00,87.00,3.00,164.77,TARP,DOE-2,54.92,93.89,65.64,28.26,6,4,0,Yes
 Zone Information, OFFICE_OPEN_28,0.0,0.00,0.00,0.00,88.03,19.00,85.50,1,1,1,79.73,96.34,8.00,30.00,84.00,87.00,3.00,1084.68,TARP,DOE-2,361.56,230.46,161.10,69.36,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_28,0.0,0.00,0.00,0.00,60.94,15.39,85.50,1,1,1,58.12,63.76,12.39,18.39,84.00,87.00,3.00,98.03,TARP,DOE-2,32.68,68.63,47.97,20.66,6,4,0,Yes
 Zone Information, STORAGE_28,0.0,0.00,0.00,0.00,94.73,69.56,85.50,1,1,1,92.86,96.60,66.58,72.55,84.00,87.00,3.00,64.03,TARP,DOE-2,21.34,57.03,39.86,17.16,6,4,0,Yes
 Zone Information, LOBBY_29,0.0,0.00,0.00,0.00,98.55,73.27,88.50,1,1,1,94.99,102.11,66.61,79.94,87.00,90.00,3.00,278.66,TARP,DOE-2,92.89,121.51,84.94,36.57,6,4,0,Yes
 Zone Information, CONFERENCE_29,0.0,0.00,0.00,0.00,83.83,16.23,88.50,1,1,1,79.93,87.74,11.67,20.78,87.00,90.00,3.00,208.39,TARP,DOE-2,69.46,100.31,70.12,30.19,6,4,0,Yes
 Zone Information, BREAK_ROOM_29,0.0,0.00,0.00,0.00,27.85,58.80,88.50,1,1,1,23.99,31.72,54.19,63.41,87.00,90.00,3.00,208.69,TARP,DOE-2,69.56,100.49,70.24,30.24,6,4,0,Yes
 Zone Information, MECHANICAL_29,0.0,0.00,0.00,0.00,126.96,54.08,88.50,1,1,1,123.14,130.77,48.87,59.29,87.00,90.00,3.00,233.07,TARP,DOE-2,77.69,107.09,74.86,32.23,6,4,0,Yes
 Zone Information, OFFICE_OPEN_29,0.0,0.00,0.00,0.00,129.11,72.16,88.50,1,1,1,121.08,137.14,59.73,84.59,87.00,90.00,3.00,1185.77,TARP,DOE-2,395.26,244.35,170.81,73.54,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_29,0.0,0.00,0.00,0.00,95.34,83.02,88.50,1,1,1,93.60,97.07,79.93,86.10,87.00,90.00,3.00,61.37,TARP,DOE-2,20.46,56.64,39.60,17.05,6,4,0,Yes
 Zone Information, STORAGE_29,0.0,0.00,0.00,0.00,133.70,82.86,88.50,1,1,1,130.62,136.78,79.22,86.51,87.00,90.00,3.00,130.79,TARP,DOE-2,43.60,79.52,55.59,23.93,6,4,0,Yes
 Zone Information, LOBBY_30,0.0,0.00,0.00,0.00,66.66,71.54,91.50,1,1,1,60.72,72.59,64.51,78.58,90.00,93.00,3.00,493.28,TARP,DOE-2,164.43,154.44,107.96,46.48,6,4,0,Yes
 Zone Information, CONFERENCE_30,0.0,0.00,0.00,0.00,109.07,32.14,91.50,1,1,1,105.12,113.02,28.17,36.12,90.00,93.00,3.00,183.73,TARP,DOE-2,61.24,93.91,65.65,28.26,6,4,0,Yes
 Zone Information, BREAK_ROOM_30,0.0,0.00,0.00,0.00,88.52,78.76,91.50,1,1,1,85.10,91.95,72.90,84.62,90.00,93.00,3.00,235.62,TARP,DOE-2,78.54,110.28,77.09,33.19,6,4,0,Yes
 Zone Information, OFFICE_OPEN_30,0.0,0.00,0.00,0.00,13.56,68.56,91.50,1,1,1,9.12,18.00,59.93,77.18,90.00,93.00,3.00,451.26,TARP,DOE-2,150.42,155.52,108.72,46.80,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_30,0.0,0.00,0.00,0.00,147.31,50.98,91.50,1,1,1,144.46,150.17,46.66,55.29,90.00,93.00,3.00,143.60,TARP,DOE-2,47.87,84.85,59.32,25.54,6,4,0,Yes
 Zone Information, STORAGE_30,0.0,0.00,0.00,0.00,6.57,21.24,91.50,1,1,1,4.93,8.21,18.27,24.21,90.00,93.00,3.00,55.67,TARP,DOE-2,18.56,54.12,37.83,16.29,6,4,0,Yes
 Zone Information, LOBBY_31,0.0,0.00,0.00,0.00,126.59,8.46,94.50,1,1,1,120.85,132.33,2.33,14.59,93.00,96.00,3.00,415.42,TARP,DOE-2,138.47,141.29,98.77,42.52,6,4,0,Yes
 Zone Information, CONFERENCE_31,0.0,0.00,0.00,0.00,91.31,54.37,94.50,1,1,1,88.45,94.17,49.10,59.64,93.00,96.00,3.00,175.97,TARP,DOE-2,58.66,96.35,67.35,29.00,6,4,0,Yes
 Zone Information, BREAK_ROOM_31,0.0,0.00,0.00,0.00,80.35,52.54,94.50,1,1,1,77.86,82.85,48.00,57.09,93.00,96.00,3.00,131.94,TARP,DOE-2,43.98,83.30,58.23,25.07,6,4,0,Yes
 Zone Information, MECHANICAL_31,0.0,0.00,0.00,0.00,150.83,28.38,94.50,1,1,1,147.38,154.28,24.81,31.95,93.00,96.00,3.00,143.64,TARP,DOE-2,47.88,83.05,58.05,24.99,6,4,0,Yes
 Zone Information, OFFICE_OPEN_31,0.0,0.00,0.00,0.00,22.81,55.66,94.50,1,1,1,16.38,29.24,45.56,65.77,93.00,96.00,3.00,769.95,TARP,DOE-2,256.65,197.24,137.88,59.36,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_31,0.0,0.00,0.00,0.00,147.06,35.03,94.50,1,1,1,145.26,148.87,31.90,38.17,93.00,96.00,3.00,64.89,TARP,DOE-2,21.63,58.05,40.58,17.47,6,4,0,Yes
 Zone Information, CONFERENCE_32,0.0,0.00,0.00,0.00,137.47,13.66,97.50,1,1,1,133.42,141.53,9.19,18.12,96.00,99.00,3.00,212.24,TARP,DOE-2,70.75,101.05,70.64,30.41,6,4,0,Yes
 Zone Information, BREAK_ROOM_32,0.0,0.00,0.00,0.00,35.84,39.35,97.50,1,1,1,33.58,38.10,35.12,43.58,96.00,99.00,3.00,111.06,TARP,DOE-2,37.02,76.74,53.64,23.10,6,4,0,Yes
 Zone Information, MECHANICAL_32,0.0,0.00,0.00,0.00,46.75,54.48,97.50,1,1,1,43.19,50.32,47.79,61.17,96.00,99.00,3.00,280.22,TARP,DOE-2,93.41,121.89,85.20,36.68,6,4,0,Yes
 Zone Information, OFFICE_OPEN_32,0.0,0.00,0.00,0.00,110.26,57.00,97.50,1,1,1,102.37,118.15,43.31,70.69,96.00,99.00,3.00,1283.37,TARP,DOE-2,427.79,257.78,180.20,77.58,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_32,0.0,0.00,0.00,0.00,37.94,27.97,97.50,1,1,1,35.88,40.00,24.17,31.77,96.00,99.00,3.00,90.31,TARP,DOE-2,30.10,69.09,48.29,20.79,6,4,0,Yes
 Zone Information, STORAGE_32,0.0,0.00,0.00,0.00,106.02,52.19,97.50,1,1,1,103.52,108.52,48.67,55.70,96.00,99.00,3.00,101.69,TARP,DOE-2,33.90,70.92,49.57,21.34,6,4,0,Yes
 Zone Information, LOBBY_33,0.0,0.00,0.00,0.00,156.73,39.44,100.50,1,1,1,153.76,159.70,33.98,44.89,99.00,102.00,3.00,189.46,TARP,DOE-2,63.15,99.92,69.85,30.07,6,4,0,Yes
 Zone Information, CONFERENCE_33,0.0,0.00,0.00,0.00,70.48,40.52,100.50,1,1,1,67.34,73.61,36.64,44.39,99.00,102.00,3.00,141.76,TARP,DOE-2,47.25,82.96,57.99,24.97,6,4,0,Yes
 Zone Information, BREAK_ROOM_33,0.0,0.00,0.00,0.00,122.32,78.15,100.50,1,1,1,118.59,126.05,73.09,83.20,99.00,102.00,3.00,220.87,TARP,DOE-2,73.62,104.19,72.83,31.36,6,4,0,Yes
 Zone Information, MECHANICAL_33,0.0,0.00,0.00,0.00,137.25,34.82,100.50,1,1,1,133.84,140.66,28.95,40.69,99.00,102.00,3.00,234.67,TARP,DOE-2,78.22,110.15,77.00,33.15,6,4,0,Yes
 Zone Information, OFFICE_OPEN_33,0.0,0.00,0.00,0.00,90.32,19.71,100.50,1,1,1,85.28,95.36,13.66,25.75,99.00,102.00,3.00,358.87,TARP,DOE-2,119.62,131.80,92.13,39.67,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_33,0.0,0.00,0.00,0.00,129.65,44.53,100.50,1,1,1,127.47,131.82,40.77,48.28,99.00,102.00,3.00,94.57,TARP,DOE-2,31.52,69.99,48.93,21.06,6,4,0,Yes
 Zone Information, STORAGE_33,0.0,0.00,0.00,0.00,135.56,37.27,100.50,1,1,1,133.74,137.39,33.76,40.78,99.00,102.00,3.00,73.76,TARP,DOE-2,24.59,62.82,43.91,18.91,6,4,0,Yes
 Zone Information, LOBBY_34,0.0,0.00,0.00,0.00,98.59,52.15,103.50,1,1,1,92.86,104.32,43.49,60.81,102.00,105.00,3.00,587.03,TARP,DOE-2,195.68,171.49,119.88,51.61,6,4,0,Yes
 Zone Information, CONFERENCE_34,0.0,0.00,0.00,0.00,100.80,67.98,103.50,1,1,1,97.51,104.10,61.50,74.45,102.00,105.00,3.00,250.23,TARP,DOE-2,83.41,116.05,81.12,34.93,6,4,0,Yes
 Zone Information, BREAK_ROOM_34,0.0,0.00,0.00,0.00,95.19,77.25,103.50,1,1,1,92.01,98.36,72.87,81.63,102.00,105.00,3.00,162.53,TARP,DOE-2,54.18,89.49,62.56,26.93,6,4,0,Yes
 Zone Information, MECHANICAL_34,0.0,0.00,0.00,0.00,130.09,77.75,103.50,1,1,1,127.95,132.24,75.17,80.33,102.00,105.00,3.00,63.73,TARP,DOE-2,21.24,55.56,38.84,16.72,6,4,0,Yes
 Zone Information, OFFICE_OPEN_34,0.0,0.00,0.00,0.00,33.18,21.85,103.50,1,1,1,25.51,40.84,10.44,33.27,102.00,105.00,3.00,1038.57,TARP,DOE-2,346.19,227.75,159.20,68.54,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_34,0.0,0.00,0.00,0.00,10.89,74.89,103.50,1,1,1,8.87,12.92,71.95,77.82,102.00,105.00,3.00,68.41,TARP,DOE-2,22.80,58.33,40.78,17.56,6,4,0,Yes
 Zone Information, STORAGE_34,0.0,0.00,0.00,0.00,89.24,21.55,103.50,1,1,1,86.82,91.66,16.86,26.24,102.00,105.00,3.00,131.85,TARP,DOE-2,43.95,84.08,58.78,25.31,6,4,0,Yes
 Zone Information, LOBBY_35,0.0,0.00,0.00,0.00,39.59,16.61,106.50,1,1,1,35.36,43.81,11.38,21.85,105.00,108.00,3.00,259.76,TARP,DOE-2,86.59,112.31,78.51,33.80,6,4,0,Yes
 Zone Information, CONFERENCE_35,0.0,0.00,0.00,0.00,23.30,19.79,106.50,1,1,1,19.66,26.94,14.76,24.81,105.00,108.00,3.00,214.43,TARP,DOE-2,71.48,102.80,71.86,30.94,6,4,0,Yes
 Zone Information, BREAK_ROOM_35,0.0,0.00,0.00,0.00,141.01,73.56,106.50,1,1,1,137.88,144.15,68.07,79.05,105.00,108.00,3.00,201.28,TARP,DOE-2,67.09,102.27,71.49,30.78,6,4,0,Yes
 Zone Information, MECHANICAL_35,0.0,0.00,0.00,0.00,150.17,84.74,106.50,1,1,1,147.13,153.21,79.93,89.56,105.00,108.00,3.00,171.04,TARP,DOE-2,57.01,93.08,65.07,28.01,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_35,0.0,0.00,0.00,0.00,110.55,43.82,106.50,1,1,1,107.96,113.13,39.54,48.10,105.00,108.00,3.00,128.48,TARP,DOE-2,42.83,81.12,56.70,24.41,6,4,0,Yes
 Zone Information, STORAGE_35,0.0,0.00,0.00,0.00,72.11,24.09,106.50,1,1,1,70.10,74.12,21.29,26.90,105.00,108.00,3.00,64.79,TARP,DOE-2,21.60,56.58,39.55,17.03,6,4,0,Yes
 Zone Information, LOBBY_36,0.0,0.00,0.00,0.00,150.22,65.51,109.50,1,1,1,146.43,154.01,60.01,71.02,108.00,111.00,3.00,244.75,TARP,DOE-2,81.58,110.32,77.12,33.20,6,4,0,Yes
 Zone Information, CONFERENCE_36,0.0,0.00,0.00,0.00,153.10,48.83,109.50,1,1,1,149.21,157.00,42.52,55.14,108.00,111.00,3.00,289.03,TARP,DOE-2,96.34,121.30,84.80,36.51,6,4,0,Yes
 Zone Information, BREAK_ROOM_36,0.0,0.00,0.00,0.00,117.45,22.24,109.50,1,1,1,115.39,119.50,18.85,25.62,108.00,111.00,3.00,80.19,TARP,DOE-2,26.73,64.07,44.79,19.28,6,4,0,Yes
 Zone Information, MECHANICAL_36,0.0,0.00,0.00,0.00,138.12,64.19,109.50,1,1,1,134.61,141.63,59.55,68.84,108.00,111.00,3.00,190.78,TARP,DOE-2,63.59,96.66,67.57,29.09,6,4,0,Yes
 Zone Information, OFFICE_OPEN_36,0.0,0.00,0.00,0.00,135.25,55.84,109.50,1,1,1,128.74,141.77,42.92,68.75,108.00,111.00,3.00,997.46,TARP,DOE-2,332.49,231.89,162.10,69.79,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_36,0.0,0.00,0.00,0.00,135.70,84.97,109.50,1,1,1,133.25,138.14,80.96,88.98,108.00,111.00,3.00,113.91,TARP,DOE-2,37.97,76.30,53.34,22.96,6,4,0,Yes
 Zone Information, STORAGE_36,0.0,0.00,0.00,0.00,108.96,67.11,109.50,1,1,1,107.27,110.65,64.27,69.95,108.00,111.00,3.00,55.05,TARP,DOE-2,18.35,53.22,37.20,16.02,6,4,0,Yes
 Zone Information, LOBBY_37,0.0,0.00,0.00,0.00,33.97,69.51,112.50,1,1,1,28.44,39.50,63.42,75.61,111.00,114.00,3.00,397.36,TARP,DOE-2,132.45,138.27,96.66,41.62,6,4,0,Yes
 Zone Information, CONFERENCE_37,0.0,0.00,0.00,0.00,59.93,54.32,112.50,1,1,1,57.06,62.80,49.23,59.42,111.00,114.00,3.00,170.84,TARP,DOE-2,56.95,94.40,65.99,28.41,6,4,0,Yes
 Zone Information, BREAK_ROOM_37,0.0,0.00,0.00,0.00,121.83,11.81,112.50,1,1,1,118.80,124.87,6.18,17.44,111.00,114.00,3.00,199.88,TARP,DOE-2,66.63,102.78,71.85,30.93,6,4,0,Yes
 Zone Information, MECHANICAL_37,0.0,0.00,0.00,0.00,92.24,49.19,112.50,1,1,1,90.21,94.27,46.35,52.02,111.00,114.00,3.00,66.18,TARP,DOE-2,22.06,57.19,39.98,17.21,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_37,0.0,0.00,0.00,0.00,102.67,52.51,112.50,1,1,1,100.58,104.76,49.67,55.34,111.00,114.00,3.00,68.20,TARP,DOE-2,22.73,57.91,40.48,17.43,6,4,0,Yes
 Zone Information, STORAGE_37,0.0,0.00,0.00,0.00,120.28,47.65,112.50,1,1,1,117.77,122.78,44.11,51.19,111.00,114.00,3.00,102.84,TARP,DOE-2,34.28,71.35,49.87,21.47,6,4,0,Yes
 Zone Information, LOBBY_38,0.0,0.00,0.00,0.00,128.92,72.11,115.50,1,1,1,123.64,134.20,63.49,80.73,114.00,117.00,3.00,537.58,TARP,DOE-2,179.19,165.57,115.74,49.83,6,4,0,Yes
 Zone Information, CONFERENCE_38,0.0,0.00,0.00,0.00,129.92,81.80,115.50,1,1,1,126.27,133.57,75.72,87.89,114.00,117.00,3.00,260.97,TARP,DOE-2,86.99,115.67,80.86,34.81,6,4,0,Yes
 Zone Information, BREAK_ROOM_38,0.0,0.00,0.00,0.00,131.41,51.58,115.50,1,1,1,129.14,133.69,47.75,55.41,114.00,117.00,3.00,100.95,TARP,DOE-2,33.65,72.07,50.38,21.69,6,4,0,Yes
 Zone Information, MECHANICAL_38,0.0,0.00,0.00,0.00,69.88,65.13,115.50,1,1,1,67.33,72.43,62.37,67.88,114.00,117.00,3.00,81.00,TARP,DOE-2,27.00,62.40,43.62,18.78,6,4,0,Yes
 Zone Information, OFFICE_OPEN_38,0.0,0.00,0.00,0.00,131.07,44.51,115.50,1,1,1,122.10,140.04,31.50,57.52,114.00,117.00,3.00,1387.33,TARP,DOE-2,462.44,262.57,183.55,79.02,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_38,0.0,0.00,0.00,0.00,143.98,75.57,115.50,1,1,1,140.70,147.26,72.26,78.87,114.00,117.00,3.00,126.03,TARP,DOE-2,42.01,77.78,54.37,23.41,6,4,0,Yes
 Zone Information, STORAGE_38,0.0,0.00,0.00,0.00,104.70,16.97,115.50,1,1,1,102.52,106.89,13.55,20.39,114.00,117.00,3.00,86.28,TARP,DOE-2,28.76,66.03,46.16,19.87,6,4,0,Yes
 Zone Information, LOBBY_39,0.0,0.00,0.00,0.00,30.75,66.71,118.50,1,1,1,26.29,35.21,60.33,73.09,117.00,120.00,3.00,335.15,TARP,DOE-2,111.72,128.90,90.11,38.80,6,4,0,Yes
 Zone Information, CONFERENCE_39,0.0,0.00,0.00,0.00,28.26,31.77,118.50,1,1,1,24.20,32.32,27.38,36.15,117.00,120.00,3.00,208.51,TARP,DOE-2,69.50,100.12,69.99,30.13,6,4,0,Yes
 Zone Information, BREAK_ROOM_39,0.0,0.00,0.00,0.00,113.89,43.33,118.50,1,1,1,112.13,115.66,40.22,46.43,117.00,120.00,3.00,63.01,TARP,DOE-2,21.00,57.29,40.05,17.24,6,4,0,Yes
 Zone Information, MECHANICAL_39,0.0,0.00,0.00,0.00,139.47,43.32,118.50,1,1,1,136.46,142.47,38.47,48.17,117.00,120.00,3.00,170.03,TARP,DOE-2,56.68,93.02,65.02,27.99,6,4,0,Yes
 Zone Information, OFFICE_OPEN_39,0.0,0.00,0.00,0.00,103.70,52.44,118.50,1,1,1,96.72,110.68,39.48,65.40,117.00,120.00,3.00,1072.94,TARP,DOE-2,357.65,238.02,166.38,71.63,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_39,0.0,0.00,0.00,0.00,136.38,77.85,118.50,1,1,1,133.24,139.52,73.80,81.91,117.00,120.00,3.00,148.55,TARP,DOE-2,49.52,85.15,59.52,25.63,6,4,0,Yes
 Zone Information, STORAGE_39,0.0,0.00,0.00,0.00,116.21,39.33,118.50,1,1,1,113.87,118.54,35.02,43.63,117.00,120.00,3.00,116.60,TARP,DOE-2,38.87,78.48,54.86,23.62,6,4,0,Yes
 Zone Information, LOBBY_40,0.0,0.00,0.00,0.00,17.66,33.52,121.50,1,1,1,12.72,22.59,26.31,40.74,120.00,123.00,3.00,419.88,TARP,DOE-2,139.96,144.59,101.07,43.51,6,4,0,Yes
 Zone Information, CONFERENCE_40,0.0,0.00,0.00,0.00,85.66,56.13,121.50,1,1,1,81.69,89.63,49.74,62.52,120.00,123.00,3.00,298.27,TARP,DOE-2,99.42,123.12,86.07,37.05,6,4,0,Yes
 Zone Information, MECHANICAL_40,0.0,0.00,0.00,0.00,66.27,78.58,121.50,1,1,1,63.32,69.21,73.35,83.81,120.00,123.00,3.00,179.86,TARP,DOE-2,59.95,96.88,67.73,29.16,6,4,0,Yes
 Zone Information, OFFICE_OPEN_40,0.0,0.00,0.00,0.00,144.46,58.12,121.50,1,1,1,136.30,152.61,46.11,70.14,120.00,123.00,3.00,1163.89,TARP,DOE-2,387.96,240.86,168.37,72.49,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_40,0.0,0.00,0.00,0.00,110.71,85.36,121.50,1,1,1,108.91,112.51,81.88,88.85,120.00,123.00,3.00,72.07,TARP,DOE-2,24.02,62.21,43.49,18.72,6,4,0,Yes
 Zone Information, STORAGE_40,0.0,0.00,0.00,0.00,138.60,73.13,121.50,1,1,1,136.19,141.01,70.65,75.62,120.00,123.00,3.00,68.86,TARP,DOE-2,22.95,57.50,40.20,17.31,6,4,0,Yes
 Zone Information, LOBBY_41,0.0,0.00,0.00,0.00,156.19,60.11,124.50,1,1,1,153.43,158.95,55.31,64.91,123.00,126.00,3.00,154.44,TARP,DOE-2,51.48,89.53,62.59,26.94,6,4,0,Yes
 Zone Information, CONFERENCE_41,0.0,0.00,0.00,0.00,144.34,79.69,124.50,1,1,1,140.72,147.96,75.15,84.23,123.00,126.00,3.00,192.06,TARP,DOE-2,64.02,96.65,67.56,29.09,6,4,0,Yes
 Zone Information, BREAK_ROOM_41,0.0,0.00,0.00,0.00,60.89,57.70,124.50,1,1,1,58.94,62.83,54.64,60.76,123.00,126.00,3.00,68.50,TARP,DOE-2,22.83,58.89,41.16,17.72,6,4,0,Yes
 Zone Information, MECHANICAL_41,0.0,0.00,0.00,0.00,34.69,67.46,124.50,1,1,1,31.23,38.15,63.01,71.91,123.00,126.00,3.00,180.00,TARP,DOE-2,60.00,93.71,65.51,28.20,6,4,0,Yes
 Zone Information, OFFICE_OPEN_41,0.0,0.00,0.00,0.00,61.74,43.32,124.50,1,1,1,55.69,67.80,34.29,52.35,123.00,126.00,3.00,647.11,TARP,DOE-2,215.70,179.84,125.71,54.12,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_41,0.0,0.00,0.00,0.00,44.17,66.42,124.50,1,1,1,41.50,46.84,62.46,70.38,123.00,126.00,3.00,122.78,TARP,DOE-2,40.93,78.32,54.75,23.57,6,4,0,Yes
 Zone Information, STORAGE_41,0.0,0.00,0.00,0.00,19.16,57.69,124.50,1,1,1,17.55,20.78,55.12,60.26,123.00,126.00,3.00,47.45,TARP,DOE-2,15.82,49.08,34.31,14.77,6,4,0,Yes
 Zone Information, LOBBY_42,0.0,0.00,0.00,0.00,40.51,74.71,127.50,1,1,1,34.17,46.86,67.94,81.49,126.00,129.00,3.00,508.20,TARP,DOE-2,169.40,156.27,109.24,47.03,6,4,0,Yes
 Zone Information, CONFERENCE_42,0.0,0.00,0.00,0.00,62.27,39.08,127.50,1,1,1,59.44,65.10,33.89,44.27,126.00,129.00,3.00,171.44,TARP,DOE-2,57.15,95.03,66.43,28.60,6,4,0,Yes
 Zone Information, BREAK_ROOM_42,0.0,0.00,0.00,0.00,136.75,54.16,127.50,1,1,1,133.15,140.36,49.74,58.58,126.00,129.00,3.00,186.61,TARP,DOE-2,62.20,95.15,66.51,28.64,6,4,0,Yes
 Zone Information, MECHANICAL_42,0.0,0.00,0.00,0.00,23.75,61.01,127.50,1,1,1,19.97,27.52,55.42,66.60,126.00,129.00,3.00,247.48,TARP,DOE-2,82.49,111.14,77.69,33.45,6,4,0,Yes
 Zone Information, OFFICE_OPEN_42,0.0,0.00,0.00,0.00,88.54,19.04,127.50,1,1,1,81.87,95.20,10.89,27.20,126.00,129.00,3.00,643.79,TARP,DOE-2,214.60,176.70,123.52,53.18,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_42,0.0,0.00,0.00,0.00,8.57,81.86,127.50,1,1,1,6.10,11.03,78.55,85.17,126.00,129.00,3.00,94.64,TARP,DOE-2,31.55,68.15,47.64,20.51,6,4,0,Yes
 Zone Information, STORAGE_42,0.0,0.00,0.00,0.00,113.25,45.62,127.50,1,1,1,110.54,115.96,41.28,49.95,126.00,129.00,3.00,136.68,TARP,DOE-2,45.56,83.32,58.25,25.08,6,4,0,Yes
 Zone Information, LOBBY_43,0.0,0.00,0.00,0.00,140.94,38.04,130.50,1,1,1,135.71,146.17,31.68,44.39,129.00,132.00,3.00,391.83,TARP,DOE-2,130.61,137.81,96.33,41.48,6,4,0,Yes
 Zone Information, BREAK_ROOM_43,0.0,0.00,0.00,0.00,122.17,38.51,130.50,1,1,1,120.14,124.20,35.71,41.31,129.00,132.00,3.00,65.31,TARP,DOE-2,21.77,56.75,39.67,17.08,6,4,0,Yes
 Zone Information, MECHANICAL_43,0.0,0.00,0.00,0.00,67.16,58.61,130.50,1,1,1,64.04,70.28,53.11,64.11,129.00,132.00,3.00,200.95,TARP,DOE-2,66.98,102.28,71.50,30.78,6,4,0,Yes
 Zone Information, OFFICE_OPEN_43,0.0,0.00,0.00,0.00,11.79,76.91,130.50,1,1,1,5.58,18.00,69.16,84.65,129.00,132.00,3.00,568.81,TARP,DOE-2,189.60,166.26,116.22,50.04,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_43,0.0,0.00,0.00,0.00,143.24,67.83,130.50,1,1,1,140.69,145.78,62.87,72.79,129.00,132.00,3.00,146.89,TARP,DOE-2,48.96,88.83,62.10,26.73,6,4,0,Yes
 Zone Information, STORAGE_43,0.0,0.00,0.00,0.00,33.75,17.54,130.50,1,1,1,31.22,36.29,12.64,22.43,129.00,132.00,3.00,144.45,TARP,DOE-2,48.15,87.94,61.48,26.47,6,4,0,Yes
 Zone Information, LOBBY_44,0.0,0.00,0.00,0.00,45.71,60.76,133.50,1,1,1,40.49,50.93,53.53,67.99,132.00,135.00,3.00,445.74,TARP,DOE-2,148.58,148.24,103.63,44.62,6,4,0,Yes
 Zone Information, CONFERENCE_44,0.0,0.00,0.00,0.00,104.48,47.42,133.50,1,1,1,101.04,107.92,43.37,51.46,132.00,135.00,3.00,162.60,TARP,DOE-2,54.20,88.64,61.96,26.68,6,4,0,Yes
 Zone Information, BREAK_ROOM_44,0.0,0.00,0.00,0.00,89.02,53.28,133.50,1,1,1,86.01,92.02,47.93,58.64,132.00,135.00,3.00,188.24,TARP,DOE-2,62.75,99.16,69.32,29.84,6,4,0,Yes
 Zone Information, MECHANICAL_44,0.0,0.00,0.00,0.00,51.14,70.07,133.50,1,1,1,48.04,54.24,66.39,73.75,132.00,135.00,3.00,132.79,TARP,DOE-2,44.26,80.14,56.02,24.12,6,4,0,Yes
 Zone Information, OFFICE_OPEN_44,0.0,0.00,0.00,0.00,33.08,27.50,133.50,1,1,1,25.41,40.75,12.29,42.72,132.00,135.00,3.00,1387.35,TARP,DOE-2,462.45,273.48,191.17,82.30,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_44,0.0,0.00,0.00,0.00,119.85,37.35,133.50,1,1,1,117.26,122.45,32.87,41.83,132.00,135.00,3.00,135.25,TARP,DOE-2,45.08,83.67,58.49,25.18,6,4,0,Yes
 Zone Information, STORAGE_44,0.0,0.00,0.00,0.00,97.66,82.99,133.50,1,1,1,95.90,99.42,79.76,86.22,132.00,135.00,3.00,65.30,TARP,DOE-2,21.77,58.70,41.04,17.67,6,4,0,Yes
 Zone Information, LOBBY_45,0.0,0.00,0.00,0.00,111.35,14.48,136.50,1,1,1,106.00,116.70,6.35,22.61,135.00,138.00,3.00,513.85,TARP,DOE-2,171.28,160.54,112.22,48.32,6,4,0,Yes
 Zone Information, CONFERENCE_45,0.0,0.00,0.00,0.00,130.06,70.32,136.50,1,1,1,126.80,133.32,66.35,74.30,135.00,138.00,3.00,151.24,TARP,DOE-2,50.41,85.63,59.86,25.77,6,4,0,Yes
 Zone Information, BREAK_ROOM_45,0.0,0.00,0.00,0.00,53.92,47.75,136.50,1,1,1,51.21,56.63,42.89,52.60,135.00,138.00,3.00,153.37,TARP,DOE-2,51.12,89.57,62.61,26.96,6,4,0,Yes
 Zone Information, MECHANICAL_45,0.0,0.00,0.00,0.00,82.41,36.49,136.50,1,1,1,78.28,86.54,32.14,40.85,135.00,138.00,3.00,210.87,TARP,DOE-2,70.29,100.64,70.35,30.29,6,4,0,Yes
 Zone Information, OFFICE_OPEN_45,0.0,0.00,0.00,0.00,105.92,43.56,136.50,1,1,1,100.92,110.92,33.84,53.28,135.00,138.00,3.00,574.44,TARP,DOE-2,191.48,175.45,122.65,52.80,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_45,0.0,0.00,0.00,0.00,99.72,64.75,136.50,1,1,1,97.96,101.47,61.54,67.97,135.00,138.00,3.00,64.74,TARP,DOE-2,21.58,58.43,40.85,17.59,6,4,0,Yes
 Zone Information, STORAGE_45,0.0,0.00,0.00,0.00,131.35,39.80,136.50,1,1,1,129.63,133.07,36.52,43.08,135.00,138.00,3.00,64.57,TARP,DOE-2,21.52,58.74,41.06,17.68,6,4,0,Yes
 Zone Information, LOBBY_46,0.0,0.00,0.00,0.00,125.46,26.39,139.50,1,1,1,122.16,128.77,22.27,30.51,138.00,141.00,3.00,158.75,TARP,DOE-2,52.92,87.84,61.40,26.44,6,4,0,Yes
 Zone Information, CONFERENCE_46,0.0,0.00,0.00,0.00,81.58,13.81,139.50,1,1,1,77.14,86.02,8.79,18.83,138.00,141.00,3.00,261.72,TARP,DOE-2,87.24,112.30,78.50,33.80,6,4,0,Yes
 Zone Information, BREAK_ROOM_46,0.0,0.00,0.00,0.00,121.31,23.79,139.50,1,1,1,117.20,125.42,19.48,28.10,138.00,141.00,3.00,207.42,TARP,DOE-2,69.14,99.81,69.77,30.04,6,4,0,Yes
 Zone Information, MECHANICAL_46,0.0,0.00,0.00,0.00,130.23,9.15,139.50,1,1,1,126.90,133.56,3.59,14.71,138.00,141.00,3.00,217.09,TARP,DOE-2,72.36,105.52,73.76,31.76,6,4,0,Yes
 Zone Information, OFFICE_OPEN_46,0.0,0.00,0.00,0.00,81.61,77.82,139.50,1,1,1,75.47,87.75,66.29,89.35,138.00,141.00,3.00,838.93,TARP,DOE-2,279.64,210.82,147.38,63.45,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_46,0.0,0.00,0.00,0.00,150.57,75.10,139.50,1,1,1,147.45,153.69,71.31,78.90,138.00,141.00,3.00,137.92,TARP,DOE-2,45.97,81.77,57.16,24.61,6,4,0,Yes
 Zone Information, STORAGE_46,0.0,0.00,0.00,0.00,127.18,30.19,139.50,1,1,1,125.40,128.96,27.70,32.69,138.00,141.00,3.00,50.69,TARP,DOE-2,16.90,50.07,35.00,15.07,6,4,0,Yes
 Zone Information, LOBBY_47,0.0,0.00,0.00,0.00,153.03,35.95,142.50,1,1,1,149.26,156.81,28.94,42.95,141.00,144.00,3.00,311.15,TARP,DOE-2,103.72,128.21,89.62,38.59,6,4,0,Yes
 Zone Information, CONFERENCE_47,0.0,0.00,0.00,0.00,142.02,31.83,142.50,1,1,1,139.06,144.98,28.77,34.89,141.00,144.00,3.00,105.07,TARP,DOE-2,35.02,71.03,49.65,21.38,6,4,0,Yes
 Zone Information, BREAK_ROOM_47,0.0,0.00,0.00,0.00,38.00,20.18,142.50,1,1,1,35.31,40.69,17.16,23.20,141.00,144.00,3.00,94.17,TARP,DOE-2,31.39,67.35,47.08,20.27,6,4,0,Yes
 Zone Information, MECHANICAL_47,0.0,0.00,0.00,0.00,138.06,32.28,142.50,1,1,1,134.83,141.29,27.84,36.73,141.00,144.00,3.00,167.77,TARP,DOE-2,55.92,90.92,63.56,27.36,6,4,0,Yes
 Zone Information, OFFICE_OPEN_47,0.0,0.00,0.00,0.00,79.73,79.46,142.50,1,1,1,73.52,85.94,71.12,87.79,141.00,144.00,3.00,612.66,TARP,DOE-2,204.22,173.37,121.19,52.18,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_47,0.0,0.00,0.00,0.00,125.95,80.65,142.50,1,1,1,123.37,128.53,76.08,85.22,141.00,144.00,3.00,137.13,TARP,DOE-2,45.71,84.58,59.12,25.45,6,4,0,Yes
 Zone Information, STORAGE_47,0.0,0.00,0.00,0.00,127.42,24.61,142.50,1,1,1,125.15,129.69,20.58,28.64,141.00,144.00,3.00,105.92,TARP,DOE-2,35.31,74.38,51.99,22.38,6,4,0,Yes
 Zone Information, CONFERENCE_48,0.0,0.00,0.00,0.00,122.28,32.00,145.50,1,1,1,117.75,126.81,26.81,37.18,144.00,147.00,3.00,275.93,TARP,DOE-2,91.98,115.35,80.63,34.72,6,4,0,Yes
 Zone Information, BREAK_ROOM_48,0.0,0.00,0.00,0.00,9.83,60.62,145.50,1,1,1,6.42,13.23,55.30,65.94,144.00,147.00,3.00,212.22,TARP,DOE-2,70.74,103.51,72.36,31.15,6,4,0,Yes
 Zone Information, MECHANICAL_48,0.0,0.00,0.00,0.00,52.83,82.92,145.50,1,1,1,49.63,56.04,77.27,88.58,144.00,147.00,3.00,212.62,TARP,DOE-2,70.87,105.21,73.55,31.66,6,4,0,Yes
 Zone Information, OFFICE_OPEN_48,0.0,0.00,0.00,0.00,80.31,51.97,145.50,1,1,1,74.97,85.65,42.42,61.52,144.00,147.00,3.00,602.98,TARP,DOE-2,200.99,177.47,124.06,53.41,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_48,0.0,0.00,0.00,0.00,151.38,66.81,145.50,1,1,1,148.59,154.17,63.74,69.88,144.00,147.00,3.00,99.05,TARP,DOE-2,33.02,69.03,48.26,20.78,6,4,0,Yes
 Zone Information, STORAGE_48,0.0,0.00,0.00,0.00,114.89,51.08,145.50,1,1,1,111.48,118.30,47.45,54.70,144.00,147.00,3.00,144.12,TARP,DOE-2,48.04,83.22,58.17,25.05,6,4,0,Yes
 Zone Information, LOBBY_49,0.0,0.00,0.00,0.00,107.99,57.14,148.50,1,1,1,103.00,112.98,47.66,66.62,147.00,150.00,3.00,559.19,TARP,DOE-2,186.40,172.44,120.55,51.90,6,4,0,Yes
 Zone Information, CONFERENCE_49,0.0,0.00,0.00,0.00,102.74,10.33,148.50,1,1,1,100.26,105.22,7.03,13.64,147.00,150.00,3.00,95.03,TARP,DOE-2,31.68,68.25,47.71,20.54,6,4,0,Yes
 Zone Information, BREAK_ROOM_49,0.0,0.00,0.00,0.00,148.21,64.07,148.50,1,1,1,144.22,152.19,59.07,69.07,147.00,150.00,3.00,233.67,TARP,DOE-2,77.89,106.61,74.52,32.09,6,4,0,Yes
 Zone Information, MECHANICAL_49,0.0,0.00,0.00,0.00,83.40,33.20,148.50,1,1,1,79.96,86.83,28.22,38.17,147.00,150.00,3.00,200.02,TARP,DOE-2,66.67,99.71,69.70,30.01,6,4,0,Yes
 Zone Information, OFFICE_OPEN_49,0.0,0.00,0.00,0.00,19.66,62.14,148.50,1,1,1,14.34,24.98,52.13,72.14,147.00,150.00,3.00,629.44,TARP,DOE-2,209.81,182.67,127.69,54.97,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_49,0.0,0.00,0.00,0.00,87.16,16.34,148.50,1,1,1,84.33,89.98,12.32,20.36,147.00,150.00,3.00,132.31,TARP,DOE-2,44.10,80.97,56.60,24.37,6,4,0,Yes
 Zone Information, LOBBY_50,0.0,0.00,0.00,0.00,122.78,72.88,151.50,1,1,1,117.08,128.48,65.20,80.55,150.00,153.00,3.00,517.15,TARP,DOE-2,172.38,159.32,111.37,47.95,6,4,0,Yes
 Zone Information, CONFERENCE_50,0.0,0.00,0.00,0.00,119.49,36.17,151.50,1,1,1,116.90,122.09,31.85,40.49,150.00,153.00,3.00,130.35,TARP,DOE-2,43.45,81.76,57.16,24.61,6,4,0,Yes
 Zone Information, BREAK_ROOM_50,0.0,0.00,0.00,0.00,89.69,42.56,151.50,1,1,1,85.97,93.40,37.10,48.02,150.00,153.00,3.00,237.86,TARP,DOE-2,79.29,108.89,76.12,32.77,6,4,0,Yes
 Zone Information, MECHANICAL_50,0.0,0.00,0.00,0.00,11.10,41.78,151.50,1,1,1,8.84,13.36,39.22,44.34,150.00,153.00,3.00,66.51,TARP,DOE-2,22.17,56.62,39.58,17.04,6,4,0,Yes
 Zone Information, OFFICE_OPEN_50,0.0,0.00,0.00,0.00,81.44,18.80,151.50,1,1,1,76.46,86.41,9.43,28.18,150.00,153.00,3.00,551.39,TARP,DOE-2,183.80,171.04,119.56,51.47,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_50,0.0,0.00,0.00,0.00,141.72,37.51,151.50,1,1,1,138.70,144.74,33.65,41.36,150.00,153.00,3.00,135.73,TARP,DOE-2,45.24,81.34,56.86,24.48,6,4,0,Yes
 Zone Information, STORAGE_50,0.0,0.00,0.00,0.00,75.44,79.78,151.50,1,1,1,72.70,78.17,75.73,83.83,150.00,153.00,3.00,128.78,TARP,DOE-2,42.93,80.19,56.06,24.13,6,4,0,Yes
 Zone Information, LOBBY_51,0.0,0.00,0.00,0.00,25.33,73.28,154.50,1,1,1,20.19,30.47,64.55,82.02,153.00,156.00,3.00,530.03,TARP,DOE-2,176.68,165.24,115.51,49.73,6,4,0,Yes
 Zone Information, CONFERENCE_51,0.0,0.00,0.00,0.00,61.99,74.91,154.50,1,1,1,59.35,64.63,69.78,80.05,153.00,156.00,3.00,157.96,TARP,DOE-2,52.65,92.07,64.36,27.71,6,4,0,Yes
 Zone Information, BREAK_ROOM_51,0.0,0.00,0.00,0.00,16.33,52.45,154.50,1,1,1,13.87,18.79,49.81,55.10,153.00,156.00,3.00,74.98,TARP,DOE-2,24.99,60.03,41.96,18.07,6,4,0,Yes
 Zone Information, MECHANICAL_51,0.0,0.00,0.00,0.00,94.78,23.42,154.50,1,1,1,90.74,98.81,17.19,29.65,153.00,156.00,3.00,295.90,TARP,DOE-2,98.63,122.05,85.32,36.73,6,4,0,Yes
 Zone Information, OFFICE_OPEN_51,0.0,0.00,0.00,0.00,118.05,20.54,154.50,1,1,1,113.72,122.38,12.06,29.02,153.00,156.00,3.00,433.32,TARP,DOE-2,144.44,152.55,106.64,45.91,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_51,0.0,0.00,0.00,0.00,123.75,43.23,154.50,1,1,1,121.44,126.07,39.08,47.38,153.00,156.00,3.00,111.44,TARP,DOE-2,37.15,76.38,53.39,22.99,6,4,0,Yes
 Zone Information, STORAGE_51,0.0,0.00,0.00,0.00,123.40,60.14,154.50,1,1,1,120.61,126.19,55.99,64.29,153.00,156.00,3.00,134.83,TARP,DOE-2,44.94,82.08,57.38,24.70,6,4,0,Yes
 Zone Information, LOBBY_52,0.0,0.00,0.00,0.00,64.02,15.25,157.50,1,1,1,59.40,68.63,9.06,21.44,156.00,159.00,3.00,336.41,TARP,DOE-2,112.14,128.47,89.80,38.66,6,4,0,Yes
 Zone Information, CONFERENCE_52,0.0,0.00,0.00,0.00,81.57,60.17,157.50,1,1,1,77.51,85.64,53.96,66.38,156.00,159.00,3.00,296.86,TARP,DOE-2,98.95,122.10,85.35,36.75,6,4,0,Yes
 Zone Information, BREAK_ROOM_52,0.0,0.00,0.00,0.00,93.39,46.34,157.50,1,1,1,91.30,95.49,43.10,49.58,156.00,159.00,3.00,78.32,TARP,DOE-2,26.11,62.82,43.91,18.91,6,4,0,Yes
 Zone Information, MECHANICAL_52,0.0,0.00,0.00,0.00,12.33,13.32,157.50,1,1,1,9.83,14.82,8.39,18.25,156.00,159.00,3.00,142.93,TARP,DOE-2,47.64,87.84,61.40,26.43,6,4,0,Yes
 Zone Information, OFFICE_OPEN_52,0.0,0.00,0.00,0.00,146.10,58.11,157.50,1,1,1,138.31,153.90,47.72,68.51,156.00,159.00,3.00,961.13,TARP,DOE-2,320.38,217.05,151.73,65.33,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_52,0.0,0.00,0.00,0.00,118.66,70.81,157.50,1,1,1,117.11,120.22,68.00,73.63,156.00,159.00,3.00,49.87,TARP,DOE-2,16.62,51.21,35.80,15.41,6,4,0,Yes
 Zone Information, STORAGE_52,0.0,0.00,0.00,0.00,88.85,64.77,157.50,1,1,1,86.70,91.00,62.33,67.21,156.00,159.00,3.00,60.31,TARP,DOE-2,20.10,53.92,37.69,16.23,6,4,0,Yes
 Zone Information, LOBBY_53,0.0,0.00,0.00,0.00,142.28,25.24,160.50,1,1,1,137.24,147.32,15.44,35.04,159.00,162.00,3.00,583.98,TARP,DOE-2,194.66,176.90,123.66,53.24,6,4,0,Yes
 Zone Information, CONFERENCE_53,0.0,0.00,0.00,0.00,64.05,73.66,160.50,1,1,1,59.63,68.47,68.13,79.20,159.00,162.00,3.00,287.69,TARP,DOE-2,95.90,118.27,82.67,35.59,6,4,0,Yes
 Zone Information, BREAK_ROOM_53,0.0,0.00,0.00,0.00,127.15,6.21,160.50,1,1,1,124.33,129.98,2.11,10.30,159.00,162.00,3.00,134.54,TARP,DOE-2,44.85,81.80,57.18,24.62,6,4,0,Yes
 Zone Information, MECHANICAL_53,0.0,0.00,0.00,0.00,84.56,49.65,160.50,1,1,1,81.70,87.41,44.63,54.67,159.00,162.00,3.00,167.44,TARP,DOE-2,55.81,93.35,65.25,28.09,6,4,0,Yes
 Zone Information, OFFICE_OPEN_53,0.0,0.00,0.00,0.00,107.08,45.30,160.50,1,1,1,98.62,115.53,31.29,59.31,159.00,162.00,3.00,1406.87,TARP,DOE-2,468.96,268.28,187.54,80.74,6,4,0,Yes
 Zone Information, STORAGE_53,0.0,0.00,0.00,0.00,99.48,13.87,160.50,1,1,1,97.76,101.20,12.15,15.60,159.00,162.00,3.00,33.55,TARP,DOE-2,11.18,40.13,28.05,12.08,6,4,0,Yes
 Zone Information, LOBBY_54,0.0,0.00,0.00,0.00,96.64,47.45,163.50,1,1,1,92.54,100.74,39.55,55.36,162.00,165.00,3.00,381.73,TARP,DOE-2,127.24,142.86,99.87,43.00,6,4,0,Yes
 Zone Information, CONFERENCE_54,0.0,0.00,0.00,0.00,31.53,59.75,163.50,1,1,1,27.93,35.13,55.39,64.11,162.00,165.00,3.00,183.41,TARP,DOE-2,61.14,94.27,65.90,28.37,6,4,0,Yes
 Zone Information, BREAK_ROOM_54,0.0,0.00,0.00,0.00,24.01,28.21,163.50,1,1,1,20.14,27.88,24.12,32.30,162.00,165.00,3.00,185.09,TARP,DOE-2,61.70,94.29,65.91,28.38,6,4,0,Yes
 Zone Information, MECHANICAL_54,0.0,0.00,0.00,0.00,112.93,17.98,163.50,1,1,1,110.25,115.61,13.46,22.50,162.00,165.00,3.00,140.92,TARP,DOE-2,46.97,85.17,59.54,25.63,6,4,0,Yes
 Zone Information, OFFICE_OPEN_54,0.0,0.00,0.00,0.00,117.40,72.62,163.50,1,1,1,110.27,124.53,65.13,80.11,162.00,165.00,3.00,632.22,TARP,DOE-2,210.74,174.26,121.81,52.45,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_54,0.0,0.00,0.00,0.00,122.39,73.87,163.50,1,1,1,120.63,124.14,70.47,77.27,162.00,165.00,3.00,68.50,TARP,DOE-2,22.83,60.65,42.40,18.25,6,4,0,Yes
 Zone Information, STORAGE_54,0.0,0.00,0.00,0.00,58.34,38.97,163.50,1,1,1,56.16,60.52,35.33,42.61,162.00,165.00,3.00,91.79,TARP,DOE-2,30.60,68.65,47.99,20.66,6,4,0,Yes
 Zone Information, LOBBY_55,0.0,0.00,0.00,0.00,26.92,28.45,166.50,1,1,1,22.08,31.75,19.03,37.86,165.00,168.00,3.00,537.62,TARP,DOE-2,179.21,169.80,118.70,51.10,6,4,0,Yes
 Zone Information, CONFERENCE_55,0.0,0.00,0.00,0.00,151.10,65.52,166.50,1,1,1,147.90,154.31,59.59,71.44,165.00,168.00,3.00,222.63,TARP,DOE-2,74.21,108.40,75.78,32.62,6,4,0,Yes
 Zone Information, BREAK_ROOM_55,0.0,0.00,0.00,0.00,127.08,19.10,166.50,1,1,1,123.27,130.89,13.81,24.38,165.00,168.00,3.00,236.30,TARP,DOE-2,78.77,107.96,75.47,32.49,6,4,0,Yes
 Zone Information, MECHANICAL_55,0.0,0.00,0.00,0.00,60.69,30.70,166.50,1,1,1,56.47,64.90,26.06,35.35,165.00,168.00,3.00,229.90,TARP,DOE-2,76.63,105.18,73.52,31.65,6,4,0,Yes
 Zone Information, OFFICE_OPEN_55,0.0,0.00,0.00,0.00,143.58,59.76,166.50,1,1,1,136.74,150.41,47.73,71.78,165.00,168.00,3.00,974.96,TARP,DOE-2,324.99,225.10,157.35,67.74,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_55,0.0,0.00,0.00,0.00,21.97,80.64,166.50,1,1,1,20.28,23.65,78.00,83.29,165.00,168.00,3.00,50.88,TARP,DOE-2,16.96,50.74,35.47,15.27,6,4,0,Yes
 Zone Information, STORAGE_55,0.0,0.00,0.00,0.00,101.89,19.50,166.50,1,1,1,99.48,104.30,15.58,23.42,165.00,168.00,3.00,109.49,TARP,DOE-2,36.50,74.73,52.24,22.49,6,4,0,Yes
 Zone Information, LOBBY_56,0.0,0.00,0.00,0.00,82.66,82.28,169.50,1,1,1,79.26,86.06,77.56,86.99,168.00,171.00,3.00,187.41,TARP,DOE-2,62.47,96.15,67.21,28.94,6,4,0,Yes
 Zone Information, CONFERENCE_56,0.0,0.00,0.00,0.00,43.94,72.41,169.50,1,1,1,40.36,47.52,68.07,76.74,168.00,171.00,3.00,181.41,TARP,DOE-2,60.47,93.76,65.54,28.22,6,4,0,Yes
 Zone Information, BREAK_ROOM_56,0.0,0.00,0.00,0.00,69.45,21.24,169.50,1,1,1,66.21,72.69,16.51,25.96,168.00,171.00,3.00,178.92,TARP,DOE-2,59.64,94.36,65.96,28.40,6,4,0,Yes
 Zone Information, MECHANICAL_56,0.0,0.00,0.00,0.00,138.62,83.19,169.50,1,1,1,136.45,140.79,80.58,85.80,168.00,171.00,3.00,65.11,TARP,DOE-2,21.70,56.14,39.25,16.90,6,4,0,Yes
 Zone Information, OFFICE_OPEN_56,0.0,0.00,0.00,0.00,30.85,21.95,169.50,1,1,1,24.28,37.42,9.23,34.67,168.00,171.00,3.00,991.89,TARP,DOE-2,330.63,230.34,161.02,69.32,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_56,0.0,0.00,0.00,0.00,103.01,67.77,169.50,1,1,1,100.41,105.60,64.15,71.39,168.00,171.00,3.00,109.09,TARP,DOE-2,36.36,73.40,51.31,22.09,6,4,0,Yes
 Zone Information, STORAGE_56,0.0,0.00,0.00,0.00,40.91,26.13,169.50,1,1,1,38.38,43.44,22.77,29.50,168.00,171.00,3.00,98.67,TARP,DOE-2,32.89,69.55,48.62,20.93,6,4,0,Yes
 Zone Information, LOBBY_57,0.0,0.00,0.00,0.00,81.56,41.98,172.50,1,1,1,76.95,86.17,36.82,47.14,171.00,174.00,3.00,279.43,TARP,DOE-2,93.14,116.00,81.09,34.91,6,4,0,Yes
 Zone Information, CONFERENCE_57,0.0,0.00,0.00,0.00,19.71,31.78,172.50,1,1,1,16.47,22.96,25.69,37.87,171.00,174.00,3.00,231.58,TARP,DOE-2,77.19,110.83,77.47,33.35,6,4,0,Yes
 Zone Information, BREAK_ROOM_57,0.0,0.00,0.00,0.00,54.38,37.82,172.50,1,1,1,50.62,58.13,33.67,41.96,171.00,174.00,3.00,181.92,TARP,DOE-2,60.64,93.56,65.40,28.16,6,4,0,Yes
 Zone Information, MECHANICAL_57,0.0,0.00,0.00,0.00,79.82,60.51,172.50,1,1,1,78.01,81.62,57.01,64.02,171.00,174.00,3.00,72.80,TARP,DOE-2,24.27,62.53,43.71,18.82,6,4,0,Yes
 Zone Information, OFFICE_OPEN_57,0.0,0.00,0.00,0.00,127.21,80.86,172.50,1,1,1,121.47,132.95,71.13,90.58,171.00,174.00,3.00,660.68,TARP,DOE-2,220.23,184.38,128.89,55.49,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_57,0.0,0.00,0.00,0.00,71.50,35.04,172.50,1,1,1,68.84,74.17,30.48,39.61,171.00,174.00,3.00,141.83,TARP,DOE-2,47.28,85.59,59.83,25.76,6,4,0,Yes
 Zone Information, STORAGE_57,0.0,0.00,0.00,0.00,113.76,69.70,172.50,1,1,1,111.13,116.39,65.60,73.79,171.00,174.00,3.00,125.27,TARP,DOE-2,41.76,79.51,55.58,23.93,6,4,0,Yes
 Zone Information, LOBBY_58,0.0,0.00,0.00,0.00,20.86,14.75,175.50,1,1,1,15.13,26.59,8.04,21.47,174.00,177.00,3.00,454.14,TARP,DOE-2,151.38,148.12,103.54,44.58,6,4,0,Yes
 Zone Information, CONFERENCE_58,0.0,0.00,0.00,0.00,30.85,56.28,175.50,1,1,1,26.86,34.83,50.22,62.33,174.00,177.00,3.00,283.37,TARP,DOE-2,94.46,119.24,83.35,35.89,6,4,0,Yes
 Zone Information, BREAK_ROOM_58,0.0,0.00,0.00,0.00,104.34,64.47,175.50,1,1,1,100.18,108.51,59.89,69.06,174.00,177.00,3.00,223.71,TARP,DOE-2,74.57,103.75,72.53,31.23,6,4,0,Yes
 Zone Information, MECHANICAL_58,0.0,0.00,0.00,0.00,36.18,19.12,175.50,1,1,1,34.24,38.11,15.83,22.40,174.00,177.00,3.00,73.07,TARP,DOE-2,24.36,61.41,42.93,18.48,6,4,0,Yes
 Zone Information, OFFICE_OPEN_58,0.0,0.00,0.00,0.00,101.22,20.96,175.50,1,1,1,93.54,108.90,7.18,34.74,174.00,177.00,3.00,1257.71,TARP,DOE-2,419.24,256.37,179.21,77.16,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_58,0.0,0.00,0.00,0.00,72.35,80.45,175.50,1,1,1,69.06,75.65,76.56,84.35,174.00,177.00,3.00,149.70,TARP,DOE-2,49.90,85.08,59.47,25.61,6,4,0,Yes
 Zone Information, STORAGE_58,0.0,0.00,0.00,0.00,122.77,74.66,175.50,1,1,1,120.81,124.72,72.49,76.83,174.00,177.00,3.00,48.59,TARP,DOE-2,16.20,48.36,33.81,14.56,6,4,0,Yes
 Zone Information, LOBBY_59,0.0,0.00,0.00,0.00,93.06,41.24,178.50,1,1,1,89.50,96.61,34.41,48.06,177.00,180.00,3.00,284.90,TARP,DOE-2,94.97,123.36,86.24,37.13,6,4,0,Yes
 Zone Information, CONFERENCE_59,0.0,0.00,0.00,0.00,20.01,46.04,178.50,1,1,1,16.02,23.99,40.35,51.74,177.00,180.00,3.00,266.54,TARP,DOE-2,88.85,114.96,80.36,34.60,6,4,0,Yes
 Zone Information, MECHANICAL_59,0.0,0.00,0.00,0.00,93.14,56.67,178.50,1,1,1,90.68,95.60,52.42,60.92,177.00,180.00,3.00,121.46,TARP,DOE-2,40.49,79.32,55.45,23.87,6,4,0,Yes
 Zone Information, OFFICE_OPEN_59,0.0,0.00,0.00,0.00,65.07,24.74,178.50,1,1,1,59.63,70.51,17.76,31.71,177.00,180.00,3.00,447.60,TARP,DOE-2,149.20,147.73,103.27,44.46,6,4,0,Yes
 Zone Information, STORAGE_59,0.0,0.00,0.00,0.00,15.70,85.98,178.50,1,1,1,12.98,18.41,81.60,90.37,177.00,180.00,3.00,138.55,TARP,DOE-2,46.18,83.98,58.71,25.27,6,4,0,Yes
 Zone Information, LOBBY_60,0.0,0.00,0.00,0.00,127.24,10.56,181.50,1,1,1,123.37,131.11,3.01,18.11,180.00,183.00,3.00,343.87,TARP,DOE-2,114.62,135.86,94.97,40.89,6,4,0,Yes
 Zone Information, CONFERENCE_60,0.0,0.00,0.00,0.00,91.28,76.31,181.50,1,1,1,86.84,95.71,70.62,81.99,180.00,183.00,3.00,296.76,TARP,DOE-2,98.92,120.29,84.09,36.20,6,4,0,Yes
 Zone Information, BREAK_ROOM_60,0.0,0.00,0.00,0.00,107.34,38.57,181.50,1,1,1,103.69,110.99,33.09,44.06,180.00,183.00,3.00,234.58,TARP,DOE-2,78.19,108.38,75.76,32.62,6,4,0,Yes
 Zone Information, MECHANICAL_60,0.0,0.00,0.00,0.00,98.48,50.56,181.50,1,1,1,95.92,101.04,47.55,53.58,180.00,183.00,3.00,89.20,TARP,DOE-2,29.73,65.66,45.90,19.76,6,4,0,Yes
 Zone Information, OFFICE_OPEN_60,0.0,0.00,0.00,0.00,63.26,36.10,181.50,1,1,1,58.65,67.87,29.54,42.66,180.00,183.00,3.00,356.02,TARP,DOE-2,118.67,132.81,92.84,39.97,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_60,0.0,0.00,0.00,0.00,148.25,53.80,181.50,1,1,1,145.36,151.13,50.17,57.42,180.00,183.00,3.00,121.61,TARP,DOE-2,40.54,76.91,53.77,23.15,6,4,0,Yes
 Zone Information, STORAGE_60,0.0,0.00,0.00,0.00,85.62,66.86,181.50,1,1,1,83.11,88.13,63.59,70.12,180.00,183.00,3.00,94.98,TARP,DOE-2,31.66,68.13,47.62,20.50,6,4,0,Yes
 Zone Information, LOBBY_61,0.0,0.00,0.00,0.00,56.13,25.66,184.50,1,1,1,50.22,62.03,17.90,33.42,183.00,186.00,3.00,542.05,TARP,DOE-2,180.68,162.83,113.83,49.01,6,4,0,Yes
 Zone Information, CONFERENCE_61,0.0,0.00,0.00,0.00,47.02,29.57,184.50,1,1,1,44.78,49.26,25.68,33.47,183.00,186.00,3.00,100.90,TARP,DOE-2,33.63,72.39,50.60,21.79,6,4,0,Yes
 Zone Information, BREAK_ROOM_61,0.0,0.00,0.00,0.00,40.44,17.06,184.50,1,1,1,37.29,43.58,13.45,20.66,183.00,186.00,3.00,132.01,TARP,DOE-2,44.00,79.80,55.78,24.02,6,4,0,Yes
 Zone Information, MECHANICAL_61,0.0,0.00,0.00,0.00,123.89,29.61,184.50,1,1,1,121.51,126.28,26.78,32.45,183.00,186.00,3.00,78.05,TARP,DOE-2,26.02,61.45,42.95,18.49,6,4,0,Yes
 Zone Information, OFFICE_OPEN_61,0.0,0.00,0.00,0.00,119.54,57.34,184.50,1,1,1,113.11,125.98,45.70,68.98,183.00,186.00,3.00,888.50,TARP,DOE-2,296.17,215.75,150.82,64.93,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_61,0.0,0.00,0.00,0.00,131.22,70.98,184.50,1,1,1,128.07,134.37,67.17,74.79,183.00,186.00,3.00,139.80,TARP,DOE-2,46.60,82.29,57.53,24.77,6,4,0,Yes
 Zone Information, STORAGE_61,0.0,0.00,0.00,0.00,77.16,84.33,184.50,1,1,1,75.08,79.23,81.27,87.38,183.00,186.00,3.00,72.97,TARP,DOE-2,24.32,60.33,42.18,18.16,6,4,0,Yes
 Zone Information, LOBBY_62,0.0,0.00,0.00,0.00,107.30,75.57,187.50,1,1,1,102.60,112.00,67.99,83.16,186.00,189.00,3.00,420.47,TARP,DOE-2,140.16,146.23,102.22,44.01,6,4,0,Yes
 Zone Information, CONFERENCE_62,0.0,0.00,0.00,0.00,79.97,20.99,187.50,1,1,1,76.73,83.22,17.29,24.69,186.00,189.00,3.00,139.80,TARP,DOE-2,46.60,82.10,57.39,24.71,6,4,0,Yes
 Zone Information, BREAK_ROOM_62,0.0,0.00,0.00,0.00,148.54,25.73,187.50,1,1,1,145.69,151.38,22.45,29.01,186.00,189.00,3.00,108.37,TARP,DOE-2,36.12,72.31,50.55,21.76,6,4,0,Yes
 Zone Information, OFFICE_OPEN_62,0.0,0.00,0.00,0.00,103.81,25.26,187.50,1,1,1,95.06,112.56,12.56,37.96,186.00,189.00,3.00,1320.68,TARP,DOE-2,440.23,256.19,179.09,77.10,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_62,0.0,0.00,0.00,0.00,18.74,15.15,187.50,1,1,1,16.44,21.04,10.78,19.51,186.00,189.00,3.00,116.59,TARP,DOE-2,38.86,78.82,55.10,23.72,6,4,0,Yes
 Zone Information, STORAGE_62,0.0,0.00,0.00,0.00,137.46,13.96,187.50,1,1,1,134.80,140.12,10.78,17.14,186.00,189.00,3.00,97.90,TARP,DOE-2,32.63,68.83,48.12,20.72,6,4,0,Yes
 Zone Information, LOBBY_63,0.0,0.00,0.00,0.00,96.52,51.26,190.50,1,1,1,92.90,100.13,46.23,56.29,189.00,192.00,3.00,213.20,TARP,DOE-2,71.07,102.58,71.71,30.87,6,4,0,Yes
 Zone Information, CONFERENCE_63,0.0,0.00,0.00,0.00,12.34,65.77,190.50,1,1,1,7.76,16.92,60.57,70.98,189.00,192.00,3.00,280.35,TARP,DOE-2,93.45,116.25,81.26,34.99,6,4,0,Yes
 Zone Information, BREAK_ROOM_63,0.0,0.00,0.00,0.00,129.41,32.12,190.50,1,1,1,126.26,132.56,27.71,36.53,189.00,192.00,3.00,162.34,TARP,DOE-2,54.11,89.56,62.61,26.96,6,4,0,Yes
 Zone Information, MECHANICAL_63,0.0,0.00,0.00,0.00,7.57,16.26,190.50,1,1,1,5.12,10.02,13.58,18.94,189.00,192.00,3.00,75.74,TARP,DOE-2,25.25,60.36,42.19,18.17,6,4,0,Yes
 Zone Information, OFFICE_OPEN_63,0.0,0.00,0.00,0.00,82.78,48.90,190.50,1,1,1,75.35,90.21,37.95,59.85,189.00,192.00,3.00,965.11,TARP,DOE-2,321.70,219.33,153.32,66.01,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_63,0.0,0.00,0.00,0.00,37.02,77.20,190.50,1,1,1,35.02,39.01,74.24,80.15,189.00,192.00,3.00,67.71,TARP,DOE-2,22.57,58.17,40.67,17.51,6,4,0,Yes
 Zone Information, STORAGE_63,0.0,0.00,0.00,0.00,153.53,52.33,190.50,1,1,1,151.43,155.63,50.01,54.66,189.00,192.00,3.00,55.97,TARP,DOE-2,18.66,51.90,36.28,15.62,6,4,0,Yes
 Zone Information, LOBBY_64,0.0,0.00,0.00,0.00,102.07,56.88,193.50,1,1,1,97.11,107.03,48.72,65.05,192.00,195.00,3.00,478.07,TARP,DOE-2,159.36,156.30,109.26,47.04,6,4,0,Yes
 Zone Information, CONFERENCE_64,0.0,0.00,0.00,0.00,103.16,24.70,193.50,1,1,1,100.50,105.81,20.15,29.26,192.00,195.00,3.00,140.75,TARP,DOE-2,46.92,85.30,59.63,25.67,6,4,0,Yes
 Zone Information, BREAK_ROOM_64,0.0,0.00,0.00,0.00,67.71,86.73,193.50,1,1,1,65.05,70.38,83.07,90.40,192.00,195.00,3.00,113.37,TARP,DOE-2,37.79,74.74,52.25,22.49,6,4,0,Yes
 Zone Information, MECHANICAL_64,0.0,0.00,0.00,0.00,119.12,18.68,193.50,1,1,1,116.40,121.83,14.39,22.98,192.00,195.00,3.00,135.93,TARP,DOE-2,45.31,82.97,58.00,24.97,6,4,0,Yes
 Zone Information, OFFICE_OPEN_64,0.0,0.00,0.00,0.00,140.81,79.70,193.50,1,1,1,130.88,150.74,67.15,92.26,192.00,195.00,3.00,1482.25,TARP,DOE-2,494.08,268.59,187.76,80.84,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_64,0.0,0.00,0.00,0.00,28.71,35.14,193.50,1,1,1,26.33,31.09,31.41,38.87,192.00,195.00,3.00,102.85,TARP,DOE-2,34.28,72.12,50.41,21.71,6,4,0,Yes
 Zone Information, STORAGE_64,0.0,0.00,0.00,0.00,92.23,83.58,193.50,1,1,1,89.98,94.48,80.04,87.12,192.00,195.00,3.00,92.04,TARP,DOE-2,30.68,68.24,47.70,20.54,6,4,0,Yes
 Zone Information, LOBBY_65,0.0,0.00,0.00,0.00,156.32,54.91,196.50,1,1,1,153.41,159.23,49.79,60.03,195.00,198.00,3.00,174.11,TARP,DOE-2,58.04,95.19,66.54,28.65,6,4,0,Yes
 Zone Information, CONFERENCE_65,0.0,0.00,0.00,0.00,118.46,26.73,196.50,1,1,1,115.77,121.14,21.92,31.55,195.00,198.00,3.00,150.65,TARP,DOE-2,50.22,88.79,62.07,26.72,6,4,0,Yes
 Zone Information, BREAK_ROOM_65,0.0,0.00,0.00,0.00,84.36,42.86,196.50,1,1,1,80.47,88.26,38.26,47.45,195.00,198.00,3.00,209.69,TARP,DOE-2,69.90,100.68,70.38,30.30,6,4,0,Yes
 Zone Information, MECHANICAL_65,0.0,0.00,0.00,0.00,77.20,61.23,196.50,1,1,1,73.09,81.31,56.73,65.74,195.00,198.00,3.00,216.89,TARP,DOE-2,72.30,102.14,71.40,30.74,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_65,0.0,0.00,0.00,0.00,43.33,30.50,196.50,1,1,1,41.05,45.60,27.55,33.46,195.00,198.00,3.00,77.67,TARP,DOE-2,25.89,61.61,43.06,18.54,6,4,0,Yes
 Zone Information, LOBBY_66,0.0,0.00,0.00,0.00,42.32,57.97,199.50,1,1,1,36.79,47.84,49.80,66.15,198.00,201.00,3.00,533.97,TARP,DOE-2,177.99,163.22,114.10,49.12,6,4,0,Yes
 Zone Information, CONFERENCE_66,0.0,0.00,0.00,0.00,118.62,45.70,199.50,1,1,1,114.64,122.61,40.17,51.24,198.00,201.00,3.00,258.80,TARP,DOE-2,86.27,112.99,78.98,34.01,6,4,0,Yes
 Zone Information, BREAK_ROOM_66,0.0,0.00,0.00,0.00,148.73,55.33,199.50,1,1,1,144.99,152.48,50.06,60.61,198.00,201.00,3.00,231.57,TARP,DOE-2,77.19,107.02,74.81,32.21,6,4,0,Yes
 Zone Information, MECHANICAL_66,0.0,0.00,0.00,0.00,98.79,28.21,199.50,1,1,1,95.55,102.04,22.08,34.33,198.00,201.00,3.00,232.88,TARP,DOE-2,77.63,111.23,77.75,33.47,6,4,0,Yes
 Zone Information, OFFICE_OPEN_66,0.0,0.00,0.00,0.00,24.55,49.94,199.50,1,1,1,18.38,30.71,40.63,59.24,198.00,201.00,3.00,679.00,TARP,DOE-2,226.33,184.41,128.91,55.50,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_66,0.0,0.00,0.00,0.00,116.98,37.02,199.50,1,1,1,115.21,118.74,33.64,40.39,198.00,201.00,3.00,68.38,TARP,DOE-2,22.79,60.48,42.28,18.20,6,4,0,Yes
 Zone Information, STORAGE_66,0.0,0.00,0.00,0.00,71.69,84.72,199.50,1,1,1,69.72,73.67,81.32,88.11,198.00,201.00,3.00,77.24,TARP,DOE-2,25.75,63.23,44.20,19.03,6,4,0,Yes
 Zone Information, LOBBY_67,0.0,0.00,0.00,0.00,83.92,71.30,202.50,1,1,1,79.29,88.54,63.21,79.39,201.00,204.00,3.00,441.03,TARP,DOE-2,147.01,151.33,105.79,45.55,6,4,0,Yes
 Zone Information, CONFERENCE_67,0.0,0.00,0.00,0.00,132.52,39.79,202.50,1,1,1,129.97,135.06,35.70,43.88,201.00,204.00,3.00,120.87,TARP,DOE-2,40.29,78.40,54.80,23.59,6,4,0,Yes
 Zone Information, BREAK_ROOM_67,0.0,0.00,0.00,0.00,89.42,82.27,202.50,1,1,1,86.50,92.34,78.45,86.10,201.00,204.00,3.00,129.98,TARP,DOE-2,43.33,79.73,55.73,23.99,6,4,0,Yes
 Zone Information, MECHANICAL_67,0.0,0.00,0.00,0.00,67.70,49.64,202.50,1,1,1,65.85,69.56,46.40,52.88,201.00,204.00,3.00,69.04,TARP,DOE-2,23.01,59.92,41.89,18.03,6,4,0,Yes
 Zone Information, OFFICE_OPEN_67,0.0,0.00,0.00,0.00,118.21,69.62,202.50,1,1,1,109.23,127.18,60.02,79.21,201.00,204.00,3.00,1022.53,TARP,DOE-2,340.84,221.67,154.95,66.71,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_67,0.0,0.00,0.00,0.00,24.00,47.26,202.50,1,1,1,22.24,25.76,44.33,50.19,201.00,204.00,3.00,59.08,TARP,DOE-2,19.69,55.06,38.49,16.57,6,4,0,Yes
 Zone Information, STORAGE_67,0.0,0.00,0.00,0.00,104.14,15.52,202.50,1,1,1,101.25,107.03,11.87,19.18,201.00,204.00,3.00,122.84,TARP,DOE-2,40.95,77.33,54.06,23.27,6,4,0,Yes
 Zone Information, LOBBY_68,0.0,0.00,0.00,0.00,95.90,62.76,205.50,1,1,1,91.96,99.85,55.36,70.16,204.00,207.00,3.00,343.74,TARP,DOE-2,114.58,134.98,94.36,40.62,6,4,0,Yes
 Zone Information, CONFERENCE_68,0.0,0.00,0.00,0.00,81.89,15.88,205.50,1,1,1,79.07,84.71,11.35,20.40,204.00,207.00,3.00,148.87,TARP,DOE-2,49.62,86.97,60.80,26.18,6,4,0,Yes
 Zone Information, BREAK_ROOM_68,0.0,0.00,0.00,0.00,98.56,65.17,205.50,1,1,1,96.20,100.92,62.69,67.64,204.00,207.00,3.00,67.31,TARP,DOE-2,22.44,56.86,39.75,17.11,6,4,0,Yes
 Zone Information, MECHANICAL_68,0.0,0.00,0.00,0.00,45.37,59.49,205.50,1,1,1,42.29,48.45,54.98,64.01,204.00,207.00,3.00,162.40,TARP,DOE-2,54.13,89.96,62.89,27.08,6,4,0,Yes
 Zone Information, OFFICE_OPEN_68,0.0,0.00,0.00,0.00,98.63,65.33,205.50,1,1,1,91.19,106.08,56.07,74.58,204.00,207.00,3.00,817.07,TARP,DOE-2,272.36,199.23,139.27,59.96,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_68,0.0,0.00,0.00,0.00,153.79,50.52,205.50,1,1,1,151.98,155.59,47.28,53.75,204.00,207.00,3.00,67.03,TARP,DOE-2,22.34,59.25,41.42,17.83,6,4,0,Yes
 Zone Information, STORAGE_68,0.0,0.00,0.00,0.00,73.75,60.14,205.50,1,1,1,71.78,75.72,57.25,63.03,204.00,207.00,3.00,65.34,TARP,DOE-2,21.78,57.08,39.90,17.18,6,4,0,Yes
 Zone Information, LOBBY_69,0.0,0.00,0.00,0.00,58.22,68.87,208.50,1,1,1,54.26,62.17,64.47,73.27,207.00,210.00,3.00,203.88,TARP,DOE-2,67.96,99.07,69.25,29.82,6,4,0,Yes
 Zone Information, CONFERENCE_69,0.0,0.00,0.00,0.00,61.42,72.58,208.50,1,1,1,58.45,64.40,68.65,76.52,207.00,210.00,3.00,136.12,TARP,DOE-2,45.37,81.65,57.08,24.57,6,4,0,Yes
 Zone Information, BREAK_ROOM_69,0.0,0.00,0.00,0.00,59.85,58.18,208.50,1,1,1,56.26,63.44,54.03,62.32,207.00,210.00,3.00,173.94,TARP,DOE-2,57.98,91.62,64.04,27.57,6,4,0,Yes
 Zone Information, MECHANICAL_69,0.0,0.00,0.00,0.00,108.64,64.52,208.50,1,1,1,106.19,111.08,60.81,68.24,207.00,210.00,3.00,105.45,TARP,DOE-2,35.15,72.75,50.85,21.89,6,4,0,Yes
 Zone Information, OFFICE_OPEN_69,0.0,0.00,0.00,0.00,76.57,50.49,208.50,1,1,1,70.64,82.51,41.09,59.90,207.00,210.00,3.00,660.63,TARP,DOE-2,220.21,182.87,127.83,55.04,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_69,0.0,0.00,0.00,0.00,84.24,74.34,208.50,1,1,1,81.09,87.39,70.70,77.97,207.00,210.00,3.00,133.42,TARP,DOE-2,44.47,80.24,56.09,24.15,6,4,0,Yes
 Zone Information, LOBBY_70,0.0,0.00,0.00,0.00,116.63,51.71,211.50,1,1,1,112.36,120.91,47.32,56.11,210.00,213.00,3.00,220.20,TARP,DOE-2,73.40,102.82,71.87,30.95,6,4,0,Yes
 Zone Information, CONFERENCE_70,0.0,0.00,0.00,0.00,130.71,52.47,211.50,1,1,1,128.08,133.35,47.46,57.48,210.00,213.00,3.00,154.05,TARP,DOE-2,51.35,90.60,63.33,27.27,6,4,0,Yes
 Zone Information, BREAK_ROOM_70,0.0,0.00,0.00,0.00,85.03,54.25,211.50,1,1,1,81.20,88.86,49.18,59.33,210.00,213.00,3.00,228.06,TARP,DOE-2,76.02,105.69,73.88,31.81,6,4,0,Yes
 Zone Information, MECHANICAL_70,0.0,0.00,0.00,0.00,94.82,9.34,211.50,1,1,1,92.20,97.44,4.49,14.20,210.00,213.00,3.00,148.14,TARP,DOE-2,49.38,88.50,61.86,26.63,6,4,0,Yes
 Zone Information, OFFICE_OPEN_70,0.0,0.00,0.00,0.00,70.97,45.65,211.50,1,1,1,63.86,78.08,33.00,58.30,210.00,213.00,3.00,1067.82,TARP,DOE-2,355.94,235.93,164.92,71.00,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_70,0.0,0.00,0.00,0.00,37.92,66.55,211.50,1,1,1,35.15,40.69,63.05,70.06,210.00,213.00,3.00,112.88,TARP,DOE-2,37.63,74.14,51.83,22.31,6,4,0,Yes
 Zone Information, LOBBY_71,0.0,0.00,0.00,0.00,130.09,84.38,214.50,1,1,1,125.31,134.87,76.20,92.57,213.00,216.00,3.00,461.69,TARP,DOE-2,153.90,154.38,107.92,46.46,6,4,0,Yes
 Zone Information, CONFERENCE_71,0.0,0.00,0.00,0.00,56.43,22.03,214.50,1,1,1,53.58,59.28,17.02,27.03,213.00,216.00,3.00,166.25,TARP,DOE-2,55.42,93.01,65.02,27.99,6,4,0,Yes
 Zone Information, BREAK_ROOM_71,0.0,0.00,0.00,0.00,87.84,45.00,214.50,1,1,1,85.41,90.28,41.26,48.74,213.00,216.00,3.00,105.65,TARP,DOE-2,35.22,72.90,50.96,21.94,6,4,0,Yes
 Zone Information, MECHANICAL_71,0.0,0.00,0.00,0.00,148.08,20.08,214.50,1,1,1,144.53,151.64,14.81,25.35,213.00,216.00,3.00,219.58,TARP,DOE-2,73.19,104.71,73.20,31.51,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_71,0.0,0.00,0.00,0.00,103.15,86.95,214.50,1,1,1,100.25,106.04,83.83,90.06,213.00,216.00,3.00,104.35,TARP,DOE-2,34.78,70.82,49.51,21.32,6,4,0,Yes
 Zone Information, STORAGE_71,0.0,0.00,0.00,0.00,149.08,65.02,214.50,1,1,1,147.80,150.37,62.67,67.37,213.00,216.00,3.00,34.02,TARP,DOE-2,11.34,42.39,29.64,12.76,6,4,0,Yes
 Zone Information, LOBBY_72,0.0,0.00,0.00,0.00,91.42,70.51,217.50,1,1,1,87.96,94.89,65.70,75.33,216.00,219.00,3.00,195.24,TARP,DOE-2,65.08,98.15,68.61,29.54,6,4,0,Yes
 Zone Information, CONFERENCE_72,0.0,0.00,0.00,0.00,117.71,45.87,217.50,1,1,1,114.40,121.02,39.52,52.21,216.00,219.00,3.00,246.16,TARP,DOE-2,82.05,114.64,80.14,34.50,6,4,0,Yes
 Zone Information, BREAK_ROOM_72,0.0,0.00,0.00,0.00,155.43,10.11,217.50,1,1,1,152.40,158.45,5.62,14.60,216.00,219.00,3.00,158.41,TARP,DOE-2,52.80,88.95,62.18,26.77,6,4,0,Yes
 Zone Information, MECHANICAL_72,0.0,0.00,0.00,0.00,132.70,57.35,217.50,1,1,1,128.95,136.45,51.60,63.10,216.00,219.00,3.00,253.29,TARP,DOE-2,84.43,112.85,78.89,33.96,6,4,0,Yes
 Zone Information, OFFICE_OPEN_72,0.0,0.00,0.00,0.00,121.50,13.95,217.50,1,1,1,114.04,128.96,4.02,23.89,216.00,219.00,3.00,879.01,TARP,DOE-2,293.00,207.54,145.08,62.46,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_72,0.0,0.00,0.00,0.00,75.33,87.05,217.50,1,1,1,72.95,77.70,84.33,89.78,216.00,219.00,3.00,74.68,TARP,DOE-2,24.89,60.02,41.95,18.06,6,4,0,Yes
 Zone Information, STORAGE_72,0.0,0.00,0.00,0.00,122.22,41.24,217.50,1,1,1,119.44,125.01,37.45,45.02,216.00,219.00,3.00,122.72,TARP,DOE-2,40.91,77.67,54.30,23.38,6,4,0,Yes
 Zone Information, CONFERENCE_73,0.0,0.00,0.00,0.00,77.36,64.40,220.50,1,1,1,74.29,80.44,58.32,70.49,219.00,222.00,3.00,218.93,TARP,DOE-2,72.98,108.69,75.98,32.71,6,4,0,Yes
 Zone Information, BREAK_ROOM_73,0.0,0.00,0.00,0.00,99.29,61.53,220.50,1,1,1,96.42,102.16,57.87,65.19,219.00,222.00,3.00,122.27,TARP,DOE-2,40.76,77.20,53.96,23.23,6,4,0,Yes
 Zone Information, MECHANICAL_73,0.0,0.00,0.00,0.00,102.13,80.60,220.50,1,1,1,98.94,105.32,74.88,86.32,219.00,222.00,3.00,213.54,TARP,DOE-2,71.18,105.71,73.89,31.81,6,4,0,Yes
 Zone Information, OFFICE_OPEN_73,0.0,0.00,0.00,0.00,27.26,56.02,220.50,1,1,1,18.81,35.72,46.65,65.40,219.00,222.00,3.00,940.52,TARP,DOE-2,313.51,212.76,148.73,64.03,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_73,0.0,0.00,0.00,0.00,128.26,62.90,220.50,1,1,1,126.10,130.43,60.13,65.67,219.00,222.00,3.00,68.95,TARP,DOE-2,22.98,57.98,40.53,17.45,6,4,0,Yes
 Zone Information, STORAGE_73,0.0,0.00,0.00,0.00,20.71,80.29,220.50,1,1,1,19.35,22.08,77.86,82.72,219.00,222.00,3.00,37.66,TARP,DOE-2,12.55,44.39,31.03,13.36,6,4,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, LOBBY_0,85.65,4.0,21.411,4.670E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_0,71.58,14.0,5.113,0.196,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_0,62.85,6.0,10.475,9.546E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_0,60.82,1.0,60.823,1.644E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_0,173.34,8.0,21.667,4.615E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_0,23.53,1.0,23.526,4.251E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, LOBBY_1,83.81,4.0,20.954,4.772E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_1,37.95,7.0,5.422,0.184,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_1,25.75,2.0,12.875,7.767E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_1,37.65,1.0,37.655,2.656E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_1,167.21,8.0,20.902,4.784E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_1,21.24,1.0,21.240,4.708E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_1,41.46,1.0,41.462,2.412E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_2,184.70,9.0,20.522,4.873E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_2,31.96,6.0,5.326,0.188,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_2,72.63,7.0,10.376,9.637E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_2,57.49,1.0,57.490,1.739E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_2,100.73,5.0,20.145,4.964E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_2,48.04,2.0,24.020,4.163E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_2,36.97,1.0,36.968,2.705E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_3,72.44,3.0,24.146,4.141E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_3,85.08,17.0,5.005,0.200,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_3,91.37,1.0,91.370,1.094E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_3,263.88,13.0,20.298,4.926E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_3,27.26,1.0,27.262,3.668E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, CONFERENCE_4,60.69,12.0,5.058,0.198,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_4,61.89,1.0,61.890,1.616E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_4,474.17,23.0,20.616,4.851E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_4,48.87,2.0,24.436,4.092E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_4,13.31,1.0,13.306,7.515E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_5,97.63,4.0,24.408,4.097E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_5,88.64,17.0,5.214,0.192,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_5,63.47,6.0,10.579,9.453E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_5,55.84,1.0,55.841,1.791E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_5,375.51,18.0,20.861,4.794E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_5,21.50,1.0,21.497,4.652E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_5,25.84,1.0,25.838,3.870E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_6,134.29,6.0,22.381,4.468E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_6,92.83,18.0,5.157,0.194,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_6,74.46,7.0,10.638,9.401E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_6,48.76,1.0,48.765,2.051E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_6,307.71,15.0,20.514,4.875E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_6,23.34,1.0,23.340,4.285E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_6,36.42,1.0,36.418,2.746E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_7,137.61,6.0,22.936,4.360E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_7,46.86,9.0,5.207,0.192,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_7,76.82,7.0,10.974,9.113E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_7,32.71,1.0,32.709,3.057E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_7,495.16,24.0,20.632,4.847E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_7,37.43,1.0,37.435,2.671E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_7,16.67,1.0,16.675,5.997E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_8,93.85,4.0,23.462,4.262E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_8,50.23,10.0,5.023,0.199,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_8,23.13,2.0,11.563,8.649E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_8,62.25,1.0,62.252,1.606E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_8,420.76,21.0,20.036,4.991E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_8,49.35,2.0,24.677,4.052E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_8,24.66,1.0,24.655,4.056E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_9,199.39,9.0,22.155,4.514E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_9,93.56,18.0,5.198,0.192,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_9,28.25,1.0,28.251,3.540E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_9,488.11,24.0,20.338,4.917E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_9,21.47,1.0,21.470,4.658E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_9,15.63,1.0,15.631,6.397E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_10,109.66,5.0,21.931,4.560E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_10,43.61,8.0,5.451,0.183,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_10,20.83,2.0,10.416,9.601E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_10,61.16,1.0,61.157,1.635E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_10,183.20,9.0,20.355,4.913E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_10,29.55,1.0,29.550,3.384E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_10,18.04,1.0,18.040,5.543E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_11,79.57,3.0,26.525,3.770E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_11,63.95,12.0,5.330,0.188,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_11,62.79,1.0,62.792,1.593E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_11,235.07,11.0,21.370,4.679E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_11,43.67,1.0,43.669,2.290E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_12,124.99,6.0,20.831,4.800E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_12,60.48,12.0,5.040,0.198,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_12,39.10,3.0,13.034,7.672E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_12,20.72,1.0,20.723,4.826E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_12,107.45,5.0,21.489,4.653E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_12,18.79,1.0,18.795,5.321E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_12,18.08,1.0,18.076,5.532E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_13,165.92,8.0,20.740,4.822E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_13,84.38,16.0,5.274,0.190,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_13,71.36,7.0,10.195,9.809E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_13,28.08,1.0,28.081,3.561E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_13,417.43,20.0,20.872,4.791E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_13,28.49,1.0,28.492,3.510E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_13,42.78,1.0,42.782,2.337E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_14,69.48,3.0,23.159,4.318E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_14,69.48,13.0,5.345,0.187,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_14,54.52,5.0,10.904,9.171E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_OPEN_14,446.01,22.0,20.273,4.933E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_14,28.08,1.0,28.079,3.561E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_15,128.10,6.0,21.350,4.684E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, BREAK_ROOM_15,66.06,6.0,11.010,9.083E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_15,53.25,1.0,53.247,1.878E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_15,183.18,9.0,20.353,4.913E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_15,15.81,1.0,15.814,6.323E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_15,15.48,1.0,15.481,6.460E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_16,51.64,2.0,25.819,3.873E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_16,91.54,18.0,5.086,0.197,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_16,34.46,3.0,11.488,8.705E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_16,63.57,1.0,63.570,1.573E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_16,391.61,19.0,20.611,4.852E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_16,31.23,1.0,31.233,3.202E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, LOBBY_17,186.24,9.0,20.693,4.832E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_17,70.98,14.0,5.070,0.197,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_17,24.07,2.0,12.033,8.311E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_17,92.13,1.0,92.127,1.085E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_17,228.52,11.0,20.775,4.813E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_17,29.17,1.0,29.168,3.428E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_17,15.64,1.0,15.637,6.395E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_18,143.68,7.0,20.525,4.872E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_18,34.42,6.0,5.736,0.174,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_18,35.35,3.0,11.784,8.486E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_18,30.81,1.0,30.814,3.245E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_18,364.89,18.0,20.272,4.933E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_18,37.28,1.0,37.282,2.682E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_18,14.43,1.0,14.433,6.929E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_19,70.62,3.0,23.539,4.248E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_19,96.16,19.0,5.061,0.198,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_19,79.65,7.0,11.378,8.789E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_OPEN_19,322.17,16.0,20.135,4.966E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_19,42.18,2.0,21.091,4.741E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_19,23.66,1.0,23.657,4.227E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_20,103.03,5.0,20.607,4.853E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_20,69.06,13.0,5.312,0.188,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_20,29.82,2.0,14.908,6.708E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_20,81.84,1.0,81.844,1.222E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_20,335.54,16.0,20.972,4.768E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_20,39.26,1.0,39.257,2.547E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_20,38.91,1.0,38.914,2.570E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_21,167.49,8.0,20.937,4.776E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_21,78.52,15.0,5.235,0.191,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_21,31.19,3.0,10.397,9.618E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_21,86.75,1.0,86.752,1.153E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_21,196.67,9.0,21.852,4.576E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_21,18.65,1.0,18.650,5.362E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_21,42.01,1.0,42.007,2.381E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_22,73.03,3.0,24.344,4.108E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_22,51.38,10.0,5.138,0.195,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_22,40.15,4.0,10.037,9.963E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_OPEN_22,175.10,8.0,21.888,4.569E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_22,42.38,2.0,21.189,4.719E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_22,45.58,1.0,45.575,2.194E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_23,54.45,2.0,27.223,3.673E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_23,50.95,10.0,5.095,0.196,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_23,76.35,7.0,10.907,9.168E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_23,70.32,1.0,70.316,1.422E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_23,499.41,24.0,20.809,4.806E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_23,27.69,1.0,27.691,3.611E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_23,44.94,1.0,44.937,2.225E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_24,71.86,3.0,23.952,4.175E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_24,42.55,8.0,5.319,0.188,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_24,77.15,7.0,11.022,9.073E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_24,57.49,1.0,57.487,1.740E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_24,318.74,15.0,21.249,4.706E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_24,18.44,1.0,18.442,5.422E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_24,16.74,1.0,16.736,5.975E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_25,58.51,2.0,29.256,3.418E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, BREAK_ROOM_25,63.66,6.0,10.610,9.425E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_25,99.21,1.0,99.208,1.008E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_25,211.83,10.0,21.183,4.721E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_25,22.73,1.0,22.735,4.399E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_25,17.09,1.0,17.093,5.850E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, CONFERENCE_26,58.69,11.0,5.335,0.187,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_26,33.13,3.0,11.044,9.054E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_26,43.56,1.0,43.562,2.296E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_26,196.71,9.0,21.856,4.575E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_26,45.98,2.0,22.991,4.350E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_26,49.88,1.0,49.882,2.005E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_27,189.68,9.0,21.076,4.745E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_27,86.69,17.0,5.099,0.196,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_27,79.87,7.0,11.410,8.764E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_27,60.84,1.0,60.841,1.644E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_27,350.61,17.0,20.624,4.849E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_27,29.49,1.0,29.491,3.391E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_27,41.43,1.0,41.428,2.414E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_28,101.93,5.0,20.385,4.906E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_28,80.47,16.0,5.029,0.199,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_28,28.11,2.0,14.056,7.115E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_28,54.92,1.0,54.924,1.821E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_28,361.56,18.0,20.087,4.978E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_28,32.68,1.0,32.675,3.060E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_28,21.34,1.0,21.342,4.686E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_29,92.89,4.0,23.222,4.306E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_29,69.46,13.0,5.343,0.187,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_29,69.56,6.0,11.594,8.625E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_29,77.69,1.0,77.691,1.287E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_29,395.26,19.0,20.803,4.807E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_29,20.46,1.0,20.456,4.889E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_29,43.60,1.0,43.598,2.294E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_30,164.43,8.0,20.553,4.865E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_30,61.24,12.0,5.104,0.196,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_30,78.54,7.0,11.220,8.913E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_OPEN_30,150.42,7.0,21.489,4.654E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_30,47.87,2.0,23.933,4.178E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_30,18.56,1.0,18.558,5.389E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_31,138.47,6.0,23.079,4.333E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_31,58.66,11.0,5.332,0.188,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_31,43.98,4.0,10.995,9.095E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_31,47.88,1.0,47.881,2.089E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_31,256.65,12.0,21.388,4.676E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_31,21.63,1.0,21.632,4.623E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, CONFERENCE_32,70.75,14.0,5.053,0.198,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_32,37.02,3.0,12.340,8.103E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_32,93.41,1.0,93.406,1.071E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_32,427.79,21.0,20.371,4.909E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_32,30.10,1.0,30.104,3.322E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_32,33.90,1.0,33.896,2.950E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_33,63.15,3.0,21.051,4.750E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_33,47.25,9.0,5.250,0.190,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_33,73.62,7.0,10.518,9.508E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_33,78.22,1.0,78.223,1.278E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_33,119.62,5.0,23.924,4.180E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_33,31.52,1.0,31.524,3.172E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_33,24.59,1.0,24.588,4.067E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_34,195.68,9.0,21.742,4.599E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_34,83.41,16.0,5.213,0.192,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_34,54.18,5.0,10.836,9.229E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_34,21.24,1.0,21.244,4.707E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_34,346.19,17.0,20.364,4.911E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_34,22.80,1.0,22.802,4.386E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_34,43.95,1.0,43.950,2.275E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_35,86.59,4.0,21.647,4.620E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_35,71.48,14.0,5.106,0.196,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_35,67.09,6.0,11.182,8.943E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_35,57.01,1.0,57.015,1.754E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_35,42.83,2.0,21.413,4.670E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_35,21.60,1.0,21.595,4.631E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_36,81.58,4.0,20.396,4.903E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_36,96.34,19.0,5.071,0.197,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_36,26.73,2.0,13.366,7.482E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_36,63.59,1.0,63.594,1.572E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_36,332.49,16.0,20.780,4.812E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_36,37.97,1.0,37.969,2.634E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_36,18.35,1.0,18.351,5.449E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_37,132.45,6.0,22.075,4.530E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_37,56.95,11.0,5.177,0.193,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_37,66.63,6.0,11.104,9.005E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_37,22.06,1.0,22.061,4.533E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_37,22.73,1.0,22.732,4.399E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_37,34.28,1.0,34.281,2.917E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_38,179.19,8.0,22.399,4.464E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_38,86.99,17.0,5.117,0.195,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_38,33.65,3.0,11.216,8.916E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_38,27.00,1.0,26.999,3.704E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_38,462.44,23.0,20.106,4.974E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_38,42.01,2.0,21.005,4.761E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_38,28.76,1.0,28.760,3.477E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_39,111.72,5.0,22.343,4.476E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_39,69.50,13.0,5.346,0.187,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_39,21.00,2.0,10.502,9.522E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_39,56.68,1.0,56.677,1.764E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_39,357.65,17.0,21.038,4.753E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_39,49.52,2.0,24.758,4.039E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_39,38.87,1.0,38.867,2.573E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_40,139.96,6.0,23.327,4.287E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_40,99.42,19.0,5.233,0.191,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_40,59.95,1.0,59.952,1.668E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_40,387.96,19.0,20.419,4.897E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_40,24.02,1.0,24.025,4.162E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_40,22.95,1.0,22.955,4.356E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_41,51.48,2.0,25.740,3.885E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_41,64.02,12.0,5.335,0.187,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_41,22.83,2.0,11.416,8.759E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_41,60.00,1.0,59.999,1.667E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_41,215.70,10.0,21.570,4.636E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_41,40.93,2.0,20.463,4.887E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_41,15.82,1.0,15.817,6.322E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_42,169.40,8.0,21.175,4.723E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_42,57.15,11.0,5.195,0.192,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_42,62.20,6.0,10.367,9.646E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_42,82.49,1.0,82.492,1.212E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_42,214.60,10.0,21.460,4.660E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_42,31.55,1.0,31.548,3.170E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_42,45.56,1.0,45.561,2.195E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_43,130.61,6.0,21.768,4.594E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, BREAK_ROOM_43,21.77,2.0,10.884,9.188E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_43,66.98,1.0,66.984,1.493E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_43,189.60,9.0,21.067,4.747E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_43,48.96,2.0,24.481,4.085E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_43,48.15,1.0,48.151,2.077E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_44,148.58,7.0,21.226,4.711E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_44,54.20,10.0,5.420,0.185,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_44,62.75,6.0,10.458,9.562E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_44,44.26,1.0,44.264,2.259E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_44,462.45,23.0,20.106,4.974E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_44,45.08,2.0,22.541,4.436E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_44,21.77,1.0,21.768,4.594E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_45,171.28,8.0,21.410,4.671E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_45,50.41,10.0,5.041,0.198,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_45,51.12,5.0,10.225,9.780E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_45,70.29,1.0,70.290,1.423E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_45,191.48,9.0,21.276,4.700E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_45,21.58,1.0,21.580,4.634E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_45,21.52,1.0,21.524,4.646E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_46,52.92,2.0,26.458,3.780E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_46,87.24,17.0,5.132,0.195,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_46,69.14,6.0,11.523,8.678E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_46,72.36,1.0,72.364,1.382E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_46,279.64,13.0,21.511,4.649E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_46,45.97,2.0,22.987,4.350E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_46,16.90,1.0,16.898,5.918E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_47,103.72,5.0,20.743,4.821E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_47,35.02,7.0,5.003,0.200,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_47,31.39,3.0,10.464,9.557E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_47,55.92,1.0,55.922,1.788E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_47,204.22,10.0,20.422,4.897E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_47,45.71,2.0,22.856,4.375E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_47,35.31,1.0,35.306,2.832E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, CONFERENCE_48,91.98,18.0,5.110,0.196,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_48,70.74,7.0,10.106,9.895E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_48,70.87,1.0,70.874,1.411E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_48,200.99,10.0,20.099,4.975E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_48,33.02,1.0,33.018,3.029E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_48,48.04,1.0,48.041,2.082E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_49,186.40,9.0,20.711,4.828E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_49,31.68,6.0,5.279,0.189,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_49,77.89,7.0,11.127,8.987E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_49,66.67,1.0,66.673,1.500E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_49,209.81,10.0,20.981,4.766E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_49,44.10,2.0,22.052,4.535E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, LOBBY_50,172.38,8.0,21.548,4.641E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_50,43.45,8.0,5.431,0.184,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_50,79.29,7.0,11.327,8.829E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_50,22.17,1.0,22.169,4.511E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_50,183.80,9.0,20.422,4.897E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_50,45.24,2.0,22.621,4.421E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_50,42.93,1.0,42.926,2.330E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_51,176.68,8.0,22.085,4.528E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_51,52.65,10.0,5.265,0.190,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_51,24.99,2.0,12.496,8.002E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_51,98.63,1.0,98.634,1.014E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_51,144.44,7.0,20.634,4.846E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_51,37.15,1.0,37.147,2.692E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_51,44.94,1.0,44.944,2.225E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_52,112.14,5.0,22.427,4.459E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_52,98.95,19.0,5.208,0.192,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_52,26.11,2.0,13.053,7.661E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_52,47.64,1.0,47.645,2.099E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_52,320.38,16.0,20.023,4.994E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_52,16.62,1.0,16.625,6.015E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_52,20.10,1.0,20.104,4.974E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_53,194.66,9.0,21.629,4.623E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_53,95.90,19.0,5.047,0.198,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_53,44.85,4.0,11.211,8.920E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_53,55.81,1.0,55.814,1.792E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_53,468.96,23.0,20.389,4.904E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_53,11.18,1.0,11.185,8.941E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_54,127.24,6.0,21.207,4.715E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_54,61.14,12.0,5.095,0.196,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_54,61.70,6.0,10.283,9.725E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_54,46.97,1.0,46.972,2.129E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_54,210.74,10.0,21.074,4.745E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_54,22.83,1.0,22.834,4.379E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_54,30.60,1.0,30.598,3.268E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_55,179.21,8.0,22.401,4.464E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_55,74.21,14.0,5.301,0.189,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_55,78.77,7.0,11.253,8.887E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_55,76.63,1.0,76.635,1.305E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_55,324.99,16.0,20.312,4.923E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_55,16.96,1.0,16.960,5.896E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_55,36.50,1.0,36.498,2.740E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_56,62.47,3.0,20.823,4.802E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_56,60.47,12.0,5.039,0.198,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_56,59.64,5.0,11.928,8.384E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_56,21.70,1.0,21.703,4.608E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_56,330.63,16.0,20.664,4.839E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_56,36.36,1.0,36.363,2.750E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_56,32.89,1.0,32.890,3.040E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_57,93.14,4.0,23.286,4.295E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_57,77.19,15.0,5.146,0.194,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_57,60.64,6.0,10.107,9.894E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_57,24.27,1.0,24.266,4.121E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_57,220.23,11.0,20.021,4.995E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_57,47.28,2.0,23.638,4.230E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_57,41.76,1.0,41.758,2.395E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_58,151.38,7.0,21.626,4.624E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_58,94.46,18.0,5.248,0.191,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_58,74.57,7.0,10.653,9.387E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_58,24.36,1.0,24.356,4.106E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_58,419.24,20.0,20.962,4.771E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_58,49.90,2.0,24.951,4.008E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_58,16.20,1.0,16.196,6.174E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_59,94.97,4.0,23.742,4.212E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_59,88.85,17.0,5.226,0.191,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_59,40.49,1.0,40.488,2.470E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_59,149.20,7.0,21.314,4.692E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_59,46.18,1.0,46.184,2.165E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_60,114.62,5.0,22.925,4.362E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_60,98.92,19.0,5.206,0.192,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_60,78.19,7.0,11.171,8.952E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_60,29.73,1.0,29.732,3.363E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_60,118.67,5.0,23.735,4.213E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_60,40.54,2.0,20.268,4.934E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_60,31.66,1.0,31.660,3.159E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_61,180.68,9.0,20.076,4.981E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_61,33.63,6.0,5.605,0.178,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_61,44.00,4.0,11.001,9.090E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_61,26.02,1.0,26.016,3.844E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_61,296.17,14.0,21.155,4.727E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_61,46.60,2.0,23.300,4.292E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_61,24.32,1.0,24.323,4.111E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_62,140.16,7.0,20.022,4.994E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_62,46.60,9.0,5.178,0.193,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_62,36.12,3.0,12.041,8.305E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_OPEN_62,440.23,22.0,20.010,4.997E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_62,38.86,1.0,38.863,2.573E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_62,32.63,1.0,32.633,3.064E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_63,71.07,3.0,23.689,4.221E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_63,93.45,18.0,5.192,0.193,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_63,54.11,5.0,10.823,9.240E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_63,25.25,1.0,25.247,3.961E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_63,321.70,16.0,20.107,4.974E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_63,22.57,1.0,22.570,4.431E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_63,18.66,1.0,18.657,5.360E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_64,159.36,7.0,22.765,4.393E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_64,46.92,9.0,5.213,0.192,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_64,37.79,3.0,12.597,7.938E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_64,45.31,1.0,45.309,2.207E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_64,494.08,24.0,20.587,4.857E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_64,34.28,1.0,34.284,2.917E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_64,30.68,1.0,30.680,3.259E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_65,58.04,2.0,29.018,3.446E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_65,50.22,10.0,5.022,0.199,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_65,69.90,6.0,11.650,8.584E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_65,72.30,1.0,72.296,1.383E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_65,25.89,1.0,25.891,3.862E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, LOBBY_66,177.99,8.0,22.249,4.495E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_66,86.27,17.0,5.074,0.197,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_66,77.19,7.0,11.027,9.068E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_66,77.63,1.0,77.627,1.288E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_66,226.33,11.0,20.576,4.860E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_66,22.79,1.0,22.794,4.387E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_66,25.75,1.0,25.748,3.884E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_67,147.01,7.0,21.001,4.762E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_67,40.29,8.0,5.036,0.199,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_67,43.33,4.0,10.832,9.232E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_67,23.01,1.0,23.012,4.346E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_67,340.84,17.0,20.050,4.988E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_67,19.69,1.0,19.693,5.078E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_67,40.95,1.0,40.945,2.442E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_68,114.58,5.0,22.916,4.364E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_68,49.62,9.0,5.514,0.181,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_68,22.44,2.0,11.219,8.914E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_68,54.13,1.0,54.135,1.847E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_68,272.36,13.0,20.951,4.773E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_68,22.34,1.0,22.342,4.476E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_68,21.78,1.0,21.780,4.591E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_69,67.96,3.0,22.654,4.414E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_69,45.37,9.0,5.042,0.198,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_69,57.98,5.0,11.596,8.624E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_69,35.15,1.0,35.149,2.845E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_69,220.21,11.0,20.019,4.995E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_69,44.47,2.0,22.237,4.497E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, LOBBY_70,73.40,3.0,24.467,4.087E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_70,51.35,10.0,5.135,0.195,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_70,76.02,7.0,10.860,9.208E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_70,49.38,1.0,49.380,2.025E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_70,355.94,17.0,20.938,4.776E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_70,37.63,1.0,37.625,2.658E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, LOBBY_71,153.90,7.0,21.985,4.549E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_71,55.42,11.0,5.038,0.199,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_71,35.22,3.0,11.739,8.519E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_71,73.19,1.0,73.195,1.366E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_71,34.78,1.0,34.785,2.875E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_71,11.34,1.0,11.342,8.817E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_72,65.08,3.0,21.693,4.610E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_72,82.05,16.0,5.128,0.195,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_72,52.80,5.0,10.561,9.469E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_72,84.43,1.0,84.430,1.184E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_72,293.00,14.0,20.929,4.778E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_72,24.89,1.0,24.893,4.017E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_72,40.91,1.0,40.906,2.445E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, CONFERENCE_73,72.98,14.0,5.213,0.192,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_73,40.76,4.0,10.189,9.814E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_73,71.18,1.0,71.181,1.405E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_73,313.51,15.0,20.900,4.785E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_73,22.98,1.0,22.982,4.351E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_73,12.55,1.0,12.554,7.965E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Minimum Number of People for All Day Types,Maximum Number of People for All Day Types,Minimum Number of People for Weekdays, Maximum Number of People for Weekdays, Minimum Number of People for Weekends/Holidays, Maximum Number of People for Weekends /Holidays,Minimum Number of People for Summer Design Days, Maximum Number of People for Summer Design Days,Minimum Number of People for Winter Design Days, Maximum Number of People for Winter Design Days
 People Internal Gains Nominal, LOBBY_0_PEOPLE,LOBBY_OCCUPANCY,LOBBY_0,85.65,4.0,4.0,4.670E-002,21.411,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, CONFERENCE_0_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_0,71.58,14.0,14.0,0.196,5.113,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,14.0,0.0,14.0,0.0,1.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_0_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_0,62.85,6.0,6.0,9.546E-002,10.475,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_0_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_0,60.82,1.0,1.0,1.644E-002,60.823,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_0_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_0,173.34,8.0,8.0,4.615E-002,21.667,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_0_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_0,23.53,1.0,1.0,4.251E-002,23.526,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, LOBBY_1_PEOPLE,LOBBY_OCCUPANCY,LOBBY_1,83.81,4.0,4.0,4.772E-002,20.954,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, CONFERENCE_1_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_1,37.95,7.0,7.0,0.184,5.422,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_1_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_1,25.75,2.0,2.0,7.767E-002,12.875,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_1_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_1,37.65,1.0,1.0,2.656E-002,37.655,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_1_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_1,167.21,8.0,8.0,4.784E-002,20.902,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_1_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_1,21.24,1.0,1.0,4.708E-002,21.240,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_1_PEOPLE,STORAGE_OCCUPANCY,STORAGE_1,41.46,1.0,1.0,2.412E-002,41.462,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_2_PEOPLE,LOBBY_OCCUPANCY,LOBBY_2,184.70,9.0,9.0,4.873E-002,20.522,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,
 People Internal Gains Nominal, CONFERENCE_2_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_2,31.96,6.0,6.0,0.188,5.326,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_2_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_2,72.63,7.0,7.0,9.637E-002,10.376,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_2_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_2,57.49,1.0,1.0,1.739E-002,57.490,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_2_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_2,100.73,5.0,5.0,4.964E-002,20.145,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,5.0,0.0,5.0,0.0,0.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_2_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_2,48.04,2.0,2.0,4.163E-002,24.020,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_2_PEOPLE,STORAGE_OCCUPANCY,STORAGE_2,36.97,1.0,1.0,2.705E-002,36.968,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_3_PEOPLE,LOBBY_OCCUPANCY,LOBBY_3,72.44,3.0,3.0,4.141E-002,24.146,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_3_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_3,85.08,17.0,17.0,0.200,5.005,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,17.0,0.0,17.0,0.0,1.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_3_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_3,91.37,1.0,1.0,1.094E-002,91.370,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_3_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_3,263.88,13.0,13.0,4.926E-002,20.298,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,13.0,0.0,13.0,0.0,1.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_3_PEOPLE,STORAGE_OCCUPANCY,STORAGE_3,27.26,1.0,1.0,3.668E-002,27.262,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_4_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_4,60.69,12.0,12.0,0.198,5.058,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,12.0,0.0,12.0,0.0,1.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_4_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_4,61.89,1.0,1.0,1.616E-002,61.890,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_4_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_4,474.17,23.0,23.0,4.851E-002,20.616,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,23.0,0.0,23.0,0.0,2.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_4_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_4,48.87,2.0,2.0,4.092E-002,24.436,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_4_PEOPLE,STORAGE_OCCUPANCY,STORAGE_4,13.31,1.0,1.0,7.515E-002,13.306,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_5_PEOPLE,LOBBY_OCCUPANCY,LOBBY_5,97.63,4.0,4.0,4.097E-002,24.408,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, CONFERENCE_5_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_5,88.64,17.0,17.0,0.192,5.214,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,17.0,0.0,17.0,0.0,1.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_5_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_5,63.47,6.0,6.0,9.453E-002,10.579,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_5_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_5,55.84,1.0,1.0,1.791E-002,55.841,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_5_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_5,375.51,18.0,18.0,4.794E-002,20.861,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_5_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_5,21.50,1.0,1.0,4.652E-002,21.497,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_5_PEOPLE,STORAGE_OCCUPANCY,STORAGE_5,25.84,1.0,1.0,3.870E-002,25.838,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_6_PEOPLE,LOBBY_OCCUPANCY,LOBBY_6,134.29,6.0,6.0,4.468E-002,22.381,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, CONFERENCE_6_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_6,92.83,18.0,18.0,0.194,5.157,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_6_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_6,74.46,7.0,7.0,9.401E-002,10.638,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_6_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_6,48.76,1.0,1.0,2.051E-002,48.765,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_6_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_6,307.71,15.0,15.0,4.875E-002,20.514,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,15.0,0.0,15.0,0.0,1.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_6_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_6,23.34,1.0,1.0,4.285E-002,23.340,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_6_PEOPLE,STORAGE_OCCUPANCY,STORAGE_6,36.42,1.0,1.0,2.746E-002,36.418,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_7_PEOPLE,LOBBY_OCCUPANCY,LOBBY_7,137.61,6.0,6.0,4.360E-002,22.936,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, CONFERENCE_7_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_7,46.86,9.0,9.0,0.192,5.207,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_7_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_7,76.82,7.0,7.0,9.113E-002,10.974,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_7_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_7,32.71,1.0,1.0,3.057E-002,32.709,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_7_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_7,495.16,24.0,24.0,4.847E-002,20.632,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,24.0,0.0,24.0,0.0,2.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_7_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_7,37.43,1.0,1.0,2.671E-002,37.435,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_7_PEOPLE,STORAGE_OCCUPANCY,STORAGE_7,16.67,1.0,1.0,5.997E-002,16.675,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_8_PEOPLE,LOBBY_OCCUPANCY,LOBBY_8,93.85,4.0,4.0,4.262E-002,23.462,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, CONFERENCE_8_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_8,50.23,10.0,10.0,0.199,5.023,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,10.0,0.0,10.0,0.0,1.0,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_8_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_8,23.13,2.0,2.0,8.649E-002,11.563,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_8_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_8,62.25,1.0,1.0,1.606E-002,62.252,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_8_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_8,420.76,21.0,21.0,4.991E-002,20.036,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,21.0,0.0,21.0,0.0,2.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_8_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_8,49.35,2.0,2.0,4.052E-002,24.677,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_8_PEOPLE,STORAGE_OCCUPANCY,STORAGE_8,24.66,1.0,1.0,4.056E-002,24.655,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_9_PEOPLE,LOBBY_OCCUPANCY,LOBBY_9,199.39,9.0,9.0,4.514E-002,22.155,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,
 People Internal Gains Nominal, CONFERENCE_9_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_9,93.56,18.0,18.0,0.192,5.198,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_9_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_9,28.25,1.0,1.0,3.540E-002,28.251,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_9_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_9,488.11,24.0,24.0,4.917E-002,20.338,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,24.0,0.0,24.0,0.0,2.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_9_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_9,21.47,1.0,1.0,4.658E-002,21.470,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_9_PEOPLE,STORAGE_OCCUPANCY,STORAGE_9,15.63,1.0,1.0,6.397E-002,15.631,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_10_PEOPLE,LOBBY_OCCUPANCY,LOBBY_10,109.66,5.0,5.0,4.560E-002,21.931,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, CONFERENCE_10_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_10,43.61,8.0,8.0,0.183,5.451,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_10_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_10,20.83,2.0,2.0,9.601E-002,10.416,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_10_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_10,61.16,1.0,1.0,1.635E-002,61.157,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_10_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_10,183.20,9.0,9.0,4.913E-002,20.355,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_10_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_10,29.55,1.0,1.0,3.384E-002,29.550,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_10_PEOPLE,STORAGE_OCCUPANCY,STORAGE_10,18.04,1.0,1.0,5.543E-002,18.040,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_11_PEOPLE,LOBBY_OCCUPANCY,LOBBY_11,79.57,3.0,3.0,3.770E-002,26.525,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_11_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_11,63.95,12.0,12.0,0.188,5.330,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,12.0,0.0,12.0,0.0,1.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_11_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_11,62.79,1.0,1.0,1.593E-002,62.792,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_11_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_11,235.07,11.0,11.0,4.679E-002,21.370,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_11_PEOPLE,STORAGE_OCCUPANCY,STORAGE_11,43.67,1.0,1.0,2.290E-002,43.669,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_12_PEOPLE,LOBBY_OCCUPANCY,LOBBY_12,124.99,6.0,6.0,4.800E-002,20.831,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, CONFERENCE_12_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_12,60.48,12.0,12.0,0.198,5.040,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,12.0,0.0,12.0,0.0,1.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_12_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_12,39.10,3.0,3.0,7.672E-002,13.034,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_12_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_12,20.72,1.0,1.0,4.826E-002,20.723,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_12_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_12,107.45,5.0,5.0,4.653E-002,21.489,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,5.0,0.0,5.0,0.0,0.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_12_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_12,18.79,1.0,1.0,5.321E-002,18.795,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_12_PEOPLE,STORAGE_OCCUPANCY,STORAGE_12,18.08,1.0,1.0,5.532E-002,18.076,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_13_PEOPLE,LOBBY_OCCUPANCY,LOBBY_13,165.92,8.0,8.0,4.822E-002,20.740,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,
 People Internal Gains Nominal, CONFERENCE_13_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_13,84.38,16.0,16.0,0.190,5.274,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,16.0,0.0,16.0,0.0,1.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_13_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_13,71.36,7.0,7.0,9.809E-002,10.195,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_13_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_13,28.08,1.0,1.0,3.561E-002,28.081,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_13_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_13,417.43,20.0,20.0,4.791E-002,20.872,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,20.0,0.0,20.0,0.0,2.0,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_13_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_13,28.49,1.0,1.0,3.510E-002,28.492,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_13_PEOPLE,STORAGE_OCCUPANCY,STORAGE_13,42.78,1.0,1.0,2.337E-002,42.782,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_14_PEOPLE,LOBBY_OCCUPANCY,LOBBY_14,69.48,3.0,3.0,4.318E-002,23.159,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_14_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_14,69.48,13.0,13.0,0.187,5.345,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,13.0,0.0,13.0,0.0,1.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_14_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_14,54.52,5.0,5.0,9.171E-002,10.904,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, OFFICE_OPEN_14_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_14,446.01,22.0,22.0,4.933E-002,20.273,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,22.0,0.0,22.0,0.0,2.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_14_PEOPLE,STORAGE_OCCUPANCY,STORAGE_14,28.08,1.0,1.0,3.561E-002,28.079,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_15_PEOPLE,LOBBY_OCCUPANCY,LOBBY_15,128.10,6.0,6.0,4.684E-002,21.350,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, BREAK_ROOM_15_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_15,66.06,6.0,6.0,9.083E-002,11.010,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_15_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_15,53.25,1.0,1.0,1.878E-002,53.247,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_15_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_15,183.18,9.0,9.0,4.913E-002,20.353,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_15_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_15,15.81,1.0,1.0,6.323E-002,15.814,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_15_PEOPLE,STORAGE_OCCUPANCY,STORAGE_15,15.48,1.0,1.0,6.460E-002,15.481,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_16_PEOPLE,LOBBY_OCCUPANCY,LOBBY_16,51.64,2.0,2.0,3.873E-002,25.819,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, CONFERENCE_16_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_16,91.54,18.0,18.0,0.197,5.086,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_16_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_16,34.46,3.0,3.0,8.705E-002,11.488,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_16_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_16,63.57,1.0,1.0,1.573E-002,63.570,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_16_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_16,391.61,19.0,19.0,4.852E-002,20.611,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,19.0,0.0,19.0,0.0,1.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_16_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_16,31.23,1.0,1.0,3.202E-002,31.233,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, LOBBY_17_PEOPLE,LOBBY_OCCUPANCY,LOBBY_17,186.24,9.0,9.0,4.832E-002,20.693,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,
 People Internal Gains Nominal, CONFERENCE_17_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_17,70.98,14.0,14.0,0.197,5.070,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,14.0,0.0,14.0,0.0,1.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_17_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_17,24.07,2.0,2.0,8.311E-002,12.033,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_17_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_17,92.13,1.0,1.0,1.085E-002,92.127,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_17_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_17,228.52,11.0,11.0,4.813E-002,20.775,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_17_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_17,29.17,1.0,1.0,3.428E-002,29.168,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_17_PEOPLE,STORAGE_OCCUPANCY,STORAGE_17,15.64,1.0,1.0,6.395E-002,15.637,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_18_PEOPLE,LOBBY_OCCUPANCY,LOBBY_18,143.68,7.0,7.0,4.872E-002,20.525,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, CONFERENCE_18_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_18,34.42,6.0,6.0,0.174,5.736,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_18_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_18,35.35,3.0,3.0,8.486E-002,11.784,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_18_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_18,30.81,1.0,1.0,3.245E-002,30.814,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_18_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_18,364.89,18.0,18.0,4.933E-002,20.272,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_18_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_18,37.28,1.0,1.0,2.682E-002,37.282,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_18_PEOPLE,STORAGE_OCCUPANCY,STORAGE_18,14.43,1.0,1.0,6.929E-002,14.433,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_19_PEOPLE,LOBBY_OCCUPANCY,LOBBY_19,70.62,3.0,3.0,4.248E-002,23.539,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_19_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_19,96.16,19.0,19.0,0.198,5.061,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,19.0,0.0,19.0,0.0,1.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_19_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_19,79.65,7.0,7.0,8.789E-002,11.378,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, OFFICE_OPEN_19_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_19,322.17,16.0,16.0,4.966E-002,20.135,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,16.0,0.0,16.0,0.0,1.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_19_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_19,42.18,2.0,2.0,4.741E-002,21.091,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_19_PEOPLE,STORAGE_OCCUPANCY,STORAGE_19,23.66,1.0,1.0,4.227E-002,23.657,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_20_PEOPLE,LOBBY_OCCUPANCY,LOBBY_20,103.03,5.0,5.0,4.853E-002,20.607,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, CONFERENCE_20_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_20,69.06,13.0,13.0,0.188,5.312,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,13.0,0.0,13.0,0.0,1.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_20_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_20,29.82,2.0,2.0,6.708E-002,14.908,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_20_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_20,81.84,1.0,1.0,1.222E-002,81.844,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_20_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_20,335.54,16.0,16.0,4.768E-002,20.972,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,16.0,0.0,16.0,0.0,1.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_20_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_20,39.26,1.0,1.0,2.547E-002,39.257,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_20_PEOPLE,STORAGE_OCCUPANCY,STORAGE_20,38.91,1.0,1.0,2.570E-002,38.914,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_21_PEOPLE,LOBBY_OCCUPANCY,LOBBY_21,167.49,8.0,8.0,4.776E-002,20.937,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,
 People Internal Gains Nominal, CONFERENCE_21_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_21,78.52,15.0,15.0,0.191,5.235,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,15.0,0.0,15.0,0.0,1.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_21_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_21,31.19,3.0,3.0,9.618E-002,10.397,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_21_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_21,86.75,1.0,1.0,1.153E-002,86.752,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_21_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_21,196.67,9.0,9.0,4.576E-002,21.852,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_21_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_21,18.65,1.0,1.0,5.362E-002,18.650,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_21_PEOPLE,STORAGE_OCCUPANCY,STORAGE_21,42.01,1.0,1.0,2.381E-002,42.007,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_22_PEOPLE,LOBBY_OCCUPANCY,LOBBY_22,73.03,3.0,3.0,4.108E-002,24.344,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_22_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_22,51.38,10.0,10.0,0.195,5.138,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,10.0,0.0,10.0,0.0,1.0,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_22_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_22,40.15,4.0,4.0,9.963E-002,10.037,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, OFFICE_OPEN_22_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_22,175.10,8.0,8.0,4.569E-002,21.888,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_22_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_22,42.38,2.0,2.0,4.719E-002,21.189,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_22_PEOPLE,STORAGE_OCCUPANCY,STORAGE_22,45.58,1.0,1.0,2.194E-002,45.575,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_23_PEOPLE,LOBBY_OCCUPANCY,LOBBY_23,54.45,2.0,2.0,3.673E-002,27.223,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, CONFERENCE_23_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_23,50.95,10.0,10.0,0.196,5.095,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,10.0,0.0,10.0,0.0,1.0,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_23_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_23,76.35,7.0,7.0,9.168E-002,10.907,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_23_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_23,70.32,1.0,1.0,1.422E-002,70.316,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_23_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_23,499.41,24.0,24.0,4.806E-002,20.809,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,24.0,0.0,24.0,0.0,2.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_23_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_23,27.69,1.0,1.0,3.611E-002,27.691,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_23_PEOPLE,STORAGE_OCCUPANCY,STORAGE_23,44.94,1.0,1.0,2.225E-002,44.937,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_24_PEOPLE,LOBBY_OCCUPANCY,LOBBY_24,71.86,3.0,3.0,4.175E-002,23.952,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_24_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_24,42.55,8.0,8.0,0.188,5.319,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_24_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_24,77.15,7.0,7.0,9.073E-002,11.022,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_24_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_24,57.49,1.0,1.0,1.740E-002,57.487,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_24_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_24,318.74,15.0,15.0,4.706E-002,21.249,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,15.0,0.0,15.0,0.0,1.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_24_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_24,18.44,1.0,1.0,5.422E-002,18.442,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_24_PEOPLE,STORAGE_OCCUPANCY,STORAGE_24,16.74,1.0,1.0,5.975E-002,16.736,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_25_PEOPLE,LOBBY_OCCUPANCY,LOBBY_25,58.51,2.0,2.0,3.418E-002,29.256,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, BREAK_ROOM_25_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_25,63.66,6.0,6.0,9.425E-002,10.610,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_25_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_25,99.21,1.0,1.0,1.008E-002,99.208,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_25_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_25,211.83,10.0,10.0,4.721E-002,21.183,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,10.0,0.0,10.0,0.0,1.0,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_25_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_25,22.73,1.0,1.0,4.399E-002,22.735,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_25_PEOPLE,STORAGE_OCCUPANCY,STORAGE_25,17.09,1.0,1.0,5.850E-002,17.093,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_26_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_26,58.69,11.0,11.0,0.187,5.335,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_26_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_26,33.13,3.0,3.0,9.054E-002,11.044,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_26_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_26,43.56,1.0,1.0,2.296E-002,43.562,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_26_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_26,196.71,9.0,9.0,4.575E-002,21.856,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_26_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_26,45.98,2.0,2.0,4.350E-002,22.991,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_26_PEOPLE,STORAGE_OCCUPANCY,STORAGE_26,49.88,1.0,1.0,2.005E-002,49.882,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_27_PEOPLE,LOBBY_OCCUPANCY,LOBBY_27,189.68,9.0,9.0,4.745E-002,21.076,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,
 People Internal Gains Nominal, CONFERENCE_27_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_27,86.69,17.0,17.0,0.196,5.099,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,17.0,0.0,17.0,0.0,1.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_27_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_27,79.87,7.0,7.0,8.764E-002,11.410,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_27_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_27,60.84,1.0,1.0,1.644E-002,60.841,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_27_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_27,350.61,17.0,17.0,4.849E-002,20.624,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,17.0,0.0,17.0,0.0,1.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_27_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_27,29.49,1.0,1.0,3.391E-002,29.491,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_27_PEOPLE,STORAGE_OCCUPANCY,STORAGE_27,41.43,1.0,1.0,2.414E-002,41.428,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_28_PEOPLE,LOBBY_OCCUPANCY,LOBBY_28,101.93,5.0,5.0,4.906E-002,20.385,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, CONFERENCE_28_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_28,80.47,16.0,16.0,0.199,5.029,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,16.0,0.0,16.0,0.0,1.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_28_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_28,28.11,2.0,2.0,7.115E-002,14.056,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_28_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_28,54.92,1.0,1.0,1.821E-002,54.924,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_28_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_28,361.56,18.0,18.0,4.978E-002,20.087,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_28_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_28,32.68,1.0,1.0,3.060E-002,32.675,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_28_PEOPLE,STORAGE_OCCUPANCY,STORAGE_28,21.34,1.0,1.0,4.686E-002,21.342,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_29_PEOPLE,LOBBY_OCCUPANCY,LOBBY_29,92.89,4.0,4.0,4.306E-002,23.222,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, CONFERENCE_29_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_29,69.46,13.0,13.0,0.187,5.343,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,13.0,0.0,13.0,0.0,1.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_29_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_29,69.56,6.0,6.0,8.625E-002,11.594,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_29_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_29,77.69,1.0,1.0,1.287E-002,77.691,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_29_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_29,395.26,19.0,19.0,4.807E-002,20.803,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,19.0,0.0,19.0,0.0,1.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_29_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_29,20.46,1.0,1.0,4.889E-002,20.456,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_29_PEOPLE,STORAGE_OCCUPANCY,STORAGE_29,43.60,1.0,1.0,2.294E-002,43.598,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_30_PEOPLE,LOBBY_OCCUPANCY,LOBBY_30,164.43,8.0,8.0,4.865E-002,20.553,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,
 People Internal Gains Nominal, CONFERENCE_30_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_30,61.24,12.0,12.0,0.196,5.104,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,12.0,0.0,12.0,0.0,1.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_30_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_30,78.54,7.0,7.0,8.913E-002,11.220,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, OFFICE_OPEN_30_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_30,150.42,7.0,7.0,4.654E-002,21.489,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_30_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_30,47.87,2.0,2.0,4.178E-002,23.933,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_30_PEOPLE,STORAGE_OCCUPANCY,STORAGE_30,18.56,1.0,1.0,5.389E-002,18.558,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_31_PEOPLE,LOBBY_OCCUPANCY,LOBBY_31,138.47,6.0,6.0,4.333E-002,23.079,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, CONFERENCE_31_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_31,58.66,11.0,11.0,0.188,5.332,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_31_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_31,43.98,4.0,4.0,9.095E-002,10.995,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, MECHANICAL_31_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_31,47.88,1.0,1.0,2.089E-002,47.881,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_31_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_31,256.65,12.0,12.0,4.676E-002,21.388,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,12.0,0.0,12.0,0.0,1.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_31_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_31,21.63,1.0,1.0,4.623E-002,21.632,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, CONFERENCE_32_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_32,70.75,14.0,14.0,0.198,5.053,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,14.0,0.0,14.0,0.0,1.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_32_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_32,37.02,3.0,3.0,8.103E-002,12.340,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_32_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_32,93.41,1.0,1.0,1.071E-002,93.406,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_32_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_32,427.79,21.0,21.0,4.909E-002,20.371,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,21.0,0.0,21.0,0.0,2.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_32_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_32,30.10,1.0,1.0,3.322E-002,30.104,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_32_PEOPLE,STORAGE_OCCUPANCY,STORAGE_32,33.90,1.0,1.0,2.950E-002,33.896,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_33_PEOPLE,LOBBY_OCCUPANCY,LOBBY_33,63.15,3.0,3.0,4.750E-002,21.051,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_33_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_33,47.25,9.0,9.0,0.190,5.250,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_33_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_33,73.62,7.0,7.0,9.508E-002,10.518,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_33_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_33,78.22,1.0,1.0,1.278E-002,78.223,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_33_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_33,119.62,5.0,5.0,4.180E-002,23.924,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,5.0,0.0,5.0,0.0,0.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_33_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_33,31.52,1.0,1.0,3.172E-002,31.524,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_33_PEOPLE,STORAGE_OCCUPANCY,STORAGE_33,24.59,1.0,1.0,4.067E-002,24.588,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_34_PEOPLE,LOBBY_OCCUPANCY,LOBBY_34,195.68,9.0,9.0,4.599E-002,21.742,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,
 People Internal Gains Nominal, CONFERENCE_34_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_34,83.41,16.0,16.0,0.192,5.213,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,16.0,0.0,16.0,0.0,1.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_34_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_34,54.18,5.0,5.0,9.229E-002,10.836,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, MECHANICAL_34_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_34,21.24,1.0,1.0,4.707E-002,21.244,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_34_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_34,346.19,17.0,17.0,4.911E-002,20.364,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,17.0,0.0,17.0,0.0,1.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_34_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_34,22.80,1.0,1.0,4.386E-002,22.802,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_34_PEOPLE,STORAGE_OCCUPANCY,STORAGE_34,43.95,1.0,1.0,2.275E-002,43.950,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_35_PEOPLE,LOBBY_OCCUPANCY,LOBBY_35,86.59,4.0,4.0,4.620E-002,21.647,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, CONFERENCE_35_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_35,71.48,14.0,14.0,0.196,5.106,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,14.0,0.0,14.0,0.0,1.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_35_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_35,67.09,6.0,6.0,8.943E-002,11.182,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_35_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_35,57.01,1.0,1.0,1.754E-002,57.015,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_35_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_35,42.83,2.0,2.0,4.670E-002,21.413,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_35_PEOPLE,STORAGE_OCCUPANCY,STORAGE_35,21.60,1.0,1.0,4.631E-002,21.595,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_36_PEOPLE,LOBBY_OCCUPANCY,LOBBY_36,81.58,4.0,4.0,4.903E-002,20.396,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, CONFERENCE_36_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_36,96.34,19.0,19.0,0.197,5.071,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,19.0,0.0,19.0,0.0,1.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_36_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_36,26.73,2.0,2.0,7.482E-002,13.366,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_36_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_36,63.59,1.0,1.0,1.572E-002,63.594,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_36_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_36,332.49,16.0,16.0,4.812E-002,20.780,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,16.0,0.0,16.0,0.0,1.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_36_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_36,37.97,1.0,1.0,2.634E-002,37.969,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_36_PEOPLE,STORAGE_OCCUPANCY,STORAGE_36,18.35,1.0,1.0,5.449E-002,18.351,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_37_PEOPLE,LOBBY_OCCUPANCY,LOBBY_37,132.45,6.0,6.0,4.530E-002,22.075,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, CONFERENCE_37_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_37,56.95,11.0,11.0,0.193,5.177,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_37_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_37,66.63,6.0,6.0,9.005E-002,11.104,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_37_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_37,22.06,1.0,1.0,4.533E-002,22.061,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_37_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_37,22.73,1.0,1.0,4.399E-002,22.732,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_37_PEOPLE,STORAGE_OCCUPANCY,STORAGE_37,34.28,1.0,1.0,2.917E-002,34.281,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_38_PEOPLE,LOBBY_OCCUPANCY,LOBBY_38,179.19,8.0,8.0,4.464E-002,22.399,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,
 People Internal Gains Nominal, CONFERENCE_38_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_38,86.99,17.0,17.0,0.195,5.117,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,17.0,0.0,17.0,0.0,1.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_38_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_38,33.65,3.0,3.0,8.916E-002,11.216,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_38_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_38,27.00,1.0,1.0,3.704E-002,26.999,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_38_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_38,462.44,23.0,23.0,4.974E-002,20.106,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,23.0,0.0,23.0,0.0,2.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_38_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_38,42.01,2.0,2.0,4.761E-002,21.005,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_38_PEOPLE,STORAGE_OCCUPANCY,STORAGE_38,28.76,1.0,1.0,3.477E-002,28.760,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_39_PEOPLE,LOBBY_OCCUPANCY,LOBBY_39,111.72,5.0,5.0,4.476E-002,22.343,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, CONFERENCE_39_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_39,69.50,13.0,13.0,0.187,5.346,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,13.0,0.0,13.0,0.0,1.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_39_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_39,21.00,2.0,2.0,9.522E-002,10.502,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_39_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_39,56.68,1.0,1.0,1.764E-002,56.677,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_39_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_39,357.65,17.0,17.0,4.753E-002,21.038,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,17.0,0.0,17.0,0.0,1.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_39_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_39,49.52,2.0,2.0,4.039E-002,24.758,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_39_PEOPLE,STORAGE_OCCUPANCY,STORAGE_39,38.87,1.0,1.0,2.573E-002,38.867,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_40_PEOPLE,LOBBY_OCCUPANCY,LOBBY_40,139.96,6.0,6.0,4.287E-002,23.327,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, CONFERENCE_40_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_40,99.42,19.0,19.0,0.191,5.233,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,19.0,0.0,19.0,0.0,1.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_40_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_40,59.95,1.0,1.0,1.668E-002,59.952,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_40_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_40,387.96,19.0,19.0,4.897E-002,20.419,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,19.0,0.0,19.0,0.0,1.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_40_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_40,24.02,1.0,1.0,4.162E-002,24.025,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_40_PEOPLE,STORAGE_OCCUPANCY,STORAGE_40,22.95,1.0,1.0,4.356E-002,22.955,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_41_PEOPLE,LOBBY_OCCUPANCY,LOBBY_41,51.48,2.0,2.0,3.885E-002,25.740,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, CONFERENCE_41_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_41,64.02,12.0,12.0,0.187,5.335,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,12.0,0.0,12.0,0.0,1.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_41_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_41,22.83,2.0,2.0,8.759E-002,11.416,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_41_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_41,60.00,1.0,1.0,1.667E-002,59.999,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_41_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_41,215.70,10.0,10.0,4.636E-002,21.570,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,10.0,0.0,10.0,0.0,1.0,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_41_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_41,40.93,2.0,2.0,4.887E-002,20.463,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_41_PEOPLE,STORAGE_OCCUPANCY,STORAGE_41,15.82,1.0,1.0,6.322E-002,15.817,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_42_PEOPLE,LOBBY_OCCUPANCY,LOBBY_42,169.40,8.0,8.0,4.723E-002,21.175,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,
 People Internal Gains Nominal, CONFERENCE_42_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_42,57.15,11.0,11.0,0.192,5.195,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_42_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_42,62.20,6.0,6.0,9.646E-002,10.367,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_42_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_42,82.49,1.0,1.0,1.212E-002,82.492,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_42_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_42,214.60,10.0,10.0,4.660E-002,21.460,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,10.0,0.0,10.0,0.0,1.0,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_42_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_42,31.55,1.0,1.0,3.170E-002,31.548,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_42_PEOPLE,STORAGE_OCCUPANCY,STORAGE_42,45.56,1.0,1.0,2.195E-002,45.561,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_43_PEOPLE,LOBBY_OCCUPANCY,LOBBY_43,130.61,6.0,6.0,4.594E-002,21.768,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, BREAK_ROOM_43_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_43,21.77,2.0,2.0,9.188E-002,10.884,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_43_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_43,66.98,1.0,1.0,1.493E-002,66.984,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_43_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_43,189.60,9.0,9.0,4.747E-002,21.067,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_43_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_43,48.96,2.0,2.0,4.085E-002,24.481,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_43_PEOPLE,STORAGE_OCCUPANCY,STORAGE_43,48.15,1.0,1.0,2.077E-002,48.151,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_44_PEOPLE,LOBBY_OCCUPANCY,LOBBY_44,148.58,7.0,7.0,4.711E-002,21.226,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, CONFERENCE_44_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_44,54.20,10.0,10.0,0.185,5.420,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,10.0,0.0,10.0,0.0,1.0,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_44_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_44,62.75,6.0,6.0,9.562E-002,10.458,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_44_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_44,44.26,1.0,1.0,2.259E-002,44.264,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_44_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_44,462.45,23.0,23.0,4.974E-002,20.106,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,23.0,0.0,23.0,0.0,2.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_44_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_44,45.08,2.0,2.0,4.436E-002,22.541,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_44_PEOPLE,STORAGE_OCCUPANCY,STORAGE_44,21.77,1.0,1.0,4.594E-002,21.768,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_45_PEOPLE,LOBBY_OCCUPANCY,LOBBY_45,171.28,8.0,8.0,4.671E-002,21.410,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,
 People Internal Gains Nominal, CONFERENCE_45_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_45,50.41,10.0,10.0,0.198,5.041,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,10.0,0.0,10.0,0.0,1.0,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_45_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_45,51.12,5.0,5.0,9.780E-002,10.225,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, MECHANICAL_45_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_45,70.29,1.0,1.0,1.423E-002,70.290,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_45_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_45,191.48,9.0,9.0,4.700E-002,21.276,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_45_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_45,21.58,1.0,1.0,4.634E-002,21.580,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_45_PEOPLE,STORAGE_OCCUPANCY,STORAGE_45,21.52,1.0,1.0,4.646E-002,21.524,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_46_PEOPLE,LOBBY_OCCUPANCY,LOBBY_46,52.92,2.0,2.0,3.780E-002,26.458,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, CONFERENCE_46_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_46,87.24,17.0,17.0,0.195,5.132,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,17.0,0.0,17.0,0.0,1.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_46_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_46,69.14,6.0,6.0,8.678E-002,11.523,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_46_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_46,72.36,1.0,1.0,1.382E-002,72.364,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_46_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_46,279.64,13.0,13.0,4.649E-002,21.511,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,13.0,0.0,13.0,0.0,1.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_46_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_46,45.97,2.0,2.0,4.350E-002,22.987,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_46_PEOPLE,STORAGE_OCCUPANCY,STORAGE_46,16.90,1.0,1.0,5.918E-002,16.898,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_47_PEOPLE,LOBBY_OCCUPANCY,LOBBY_47,103.72,5.0,5.0,4.821E-002,20.743,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, CONFERENCE_47_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_47,35.02,7.0,7.0,0.200,5.003,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_47_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_47,31.39,3.0,3.0,9.557E-002,10.464,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_47_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_47,55.92,1.0,1.0,1.788E-002,55.922,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_47_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_47,204.22,10.0,10.0,4.897E-002,20.422,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,10.0,0.0,10.0,0.0,1.0,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_47_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_47,45.71,2.0,2.0,4.375E-002,22.856,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_47_PEOPLE,STORAGE_OCCUPANCY,STORAGE_47,35.31,1.0,1.0,2.832E-002,35.306,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_48_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_48,91.98,18.0,18.0,0.196,5.110,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_48_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_48,70.74,7.0,7.0,9.895E-002,10.106,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_48_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_48,70.87,1.0,1.0,1.411E-002,70.874,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_48_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_48,200.99,10.0,10.0,4.975E-002,20.099,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,10.0,0.0,10.0,0.0,1.0,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_48_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_48,33.02,1.0,1.0,3.029E-002,33.018,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_48_PEOPLE,STORAGE_OCCUPANCY,STORAGE_48,48.04,1.0,1.0,2.082E-002,48.041,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_49_PEOPLE,LOBBY_OCCUPANCY,LOBBY_49,186.40,9.0,9.0,4.828E-002,20.711,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,
 People Internal Gains Nominal, CONFERENCE_49_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_49,31.68,6.0,6.0,0.189,5.279,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_49_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_49,77.89,7.0,7.0,8.987E-002,11.127,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_49_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_49,66.67,1.0,1.0,1.500E-002,66.673,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_49_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_49,209.81,10.0,10.0,4.766E-002,20.981,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,10.0,0.0,10.0,0.0,1.0,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_49_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_49,44.10,2.0,2.0,4.535E-002,22.052,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, LOBBY_50_PEOPLE,LOBBY_OCCUPANCY,LOBBY_50,172.38,8.0,8.0,4.641E-002,21.548,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,
 People Internal Gains Nominal, CONFERENCE_50_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_50,43.45,8.0,8.0,0.184,5.431,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_50_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_50,79.29,7.0,7.0,8.829E-002,11.327,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_50_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_50,22.17,1.0,1.0,4.511E-002,22.169,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_50_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_50,183.80,9.0,9.0,4.897E-002,20.422,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_50_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_50,45.24,2.0,2.0,4.421E-002,22.621,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_50_PEOPLE,STORAGE_OCCUPANCY,STORAGE_50,42.93,1.0,1.0,2.330E-002,42.926,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_51_PEOPLE,LOBBY_OCCUPANCY,LOBBY_51,176.68,8.0,8.0,4.528E-002,22.085,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,
 People Internal Gains Nominal, CONFERENCE_51_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_51,52.65,10.0,10.0,0.190,5.265,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,10.0,0.0,10.0,0.0,1.0,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_51_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_51,24.99,2.0,2.0,8.002E-002,12.496,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_51_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_51,98.63,1.0,1.0,1.014E-002,98.634,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_51_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_51,144.44,7.0,7.0,4.846E-002,20.634,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_51_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_51,37.15,1.0,1.0,2.692E-002,37.147,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_51_PEOPLE,STORAGE_OCCUPANCY,STORAGE_51,44.94,1.0,1.0,2.225E-002,44.944,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_52_PEOPLE,LOBBY_OCCUPANCY,LOBBY_52,112.14,5.0,5.0,4.459E-002,22.427,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, CONFERENCE_52_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_52,98.95,19.0,19.0,0.192,5.208,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,19.0,0.0,19.0,0.0,1.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_52_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_52,26.11,2.0,2.0,7.661E-002,13.053,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_52_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_52,47.64,1.0,1.0,2.099E-002,47.645,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_52_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_52,320.38,16.0,16.0,4.994E-002,20.023,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,16.0,0.0,16.0,0.0,1.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_52_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_52,16.62,1.0,1.0,6.015E-002,16.625,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_52_PEOPLE,STORAGE_OCCUPANCY,STORAGE_52,20.10,1.0,1.0,4.974E-002,20.104,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_53_PEOPLE,LOBBY_OCCUPANCY,LOBBY_53,194.66,9.0,9.0,4.623E-002,21.629,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,
 People Internal Gains Nominal, CONFERENCE_53_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_53,95.90,19.0,19.0,0.198,5.047,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,19.0,0.0,19.0,0.0,1.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_53_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_53,44.85,4.0,4.0,8.920E-002,11.211,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, MECHANICAL_53_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_53,55.81,1.0,1.0,1.792E-002,55.814,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_53_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_53,468.96,23.0,23.0,4.904E-002,20.389,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,23.0,0.0,23.0,0.0,2.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_53_PEOPLE,STORAGE_OCCUPANCY,STORAGE_53,11.18,1.0,1.0,8.941E-002,11.185,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_54_PEOPLE,LOBBY_OCCUPANCY,LOBBY_54,127.24,6.0,6.0,4.715E-002,21.207,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, CONFERENCE_54_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_54,61.14,12.0,12.0,0.196,5.095,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,12.0,0.0,12.0,0.0,1.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_54_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_54,61.70,6.0,6.0,9.725E-002,10.283,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_54_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_54,46.97,1.0,1.0,2.129E-002,46.972,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_54_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_54,210.74,10.0,10.0,4.745E-002,21.074,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,10.0,0.0,10.0,0.0,1.0,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_54_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_54,22.83,1.0,1.0,4.379E-002,22.834,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_54_PEOPLE,STORAGE_OCCUPANCY,STORAGE_54,30.60,1.0,1.0,3.268E-002,30.598,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_55_PEOPLE,LOBBY_OCCUPANCY,LOBBY_55,179.21,8.0,8.0,4.464E-002,22.401,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,
 People Internal Gains Nominal, CONFERENCE_55_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_55,74.21,14.0,14.0,0.189,5.301,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,14.0,0.0,14.0,0.0,1.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_55_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_55,78.77,7.0,7.0,8.887E-002,11.253,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_55_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_55,76.63,1.0,1.0,1.305E-002,76.635,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_55_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_55,324.99,16.0,16.0,4.923E-002,20.312,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,16.0,0.0,16.0,0.0,1.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_55_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_55,16.96,1.0,1.0,5.896E-002,16.960,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_55_PEOPLE,STORAGE_OCCUPANCY,STORAGE_55,36.50,1.0,1.0,2.740E-002,36.498,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_56_PEOPLE,LOBBY_OCCUPANCY,LOBBY_56,62.47,3.0,3.0,4.802E-002,20.823,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_56_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_56,60.47,12.0,12.0,0.198,5.039,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,12.0,0.0,12.0,0.0,1.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_56_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_56,59.64,5.0,5.0,8.384E-002,11.928,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, MECHANICAL_56_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_56,21.70,1.0,1.0,4.608E-002,21.703,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_56_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_56,330.63,16.0,16.0,4.839E-002,20.664,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,16.0,0.0,16.0,0.0,1.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_56_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_56,36.36,1.0,1.0,2.750E-002,36.363,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_56_PEOPLE,STORAGE_OCCUPANCY,STORAGE_56,32.89,1.0,1.0,3.040E-002,32.890,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_57_PEOPLE,LOBBY_OCCUPANCY,LOBBY_57,93.14,4.0,4.0,4.295E-002,23.286,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, CONFERENCE_57_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_57,77.19,15.0,15.0,0.194,5.146,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,15.0,0.0,15.0,0.0,1.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_57_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_57,60.64,6.0,6.0,9.894E-002,10.107,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_57_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_57,24.27,1.0,1.0,4.121E-002,24.266,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_57_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_57,220.23,11.0,11.0,4.995E-002,20.021,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_57_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_57,47.28,2.0,2.0,4.230E-002,23.638,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_57_PEOPLE,STORAGE_OCCUPANCY,STORAGE_57,41.76,1.0,1.0,2.395E-002,41.758,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_58_PEOPLE,LOBBY_OCCUPANCY,LOBBY_58,151.38,7.0,7.0,4.624E-002,21.626,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, CONFERENCE_58_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_58,94.46,18.0,18.0,0.191,5.248,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_58_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_58,74.57,7.0,7.0,9.387E-002,10.653,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_58_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_58,24.36,1.0,1.0,4.106E-002,24.356,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_58_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_58,419.24,20.0,20.0,4.771E-002,20.962,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,20.0,0.0,20.0,0.0,2.0,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_58_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_58,49.90,2.0,2.0,4.008E-002,24.951,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_58_PEOPLE,STORAGE_OCCUPANCY,STORAGE_58,16.20,1.0,1.0,6.174E-002,16.196,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_59_PEOPLE,LOBBY_OCCUPANCY,LOBBY_59,94.97,4.0,4.0,4.212E-002,23.742,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, CONFERENCE_59_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_59,88.85,17.0,17.0,0.191,5.226,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,17.0,0.0,17.0,0.0,1.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_59_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_59,40.49,1.0,1.0,2.470E-002,40.488,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_59_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_59,149.20,7.0,7.0,4.692E-002,21.314,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_59_PEOPLE,STORAGE_OCCUPANCY,STORAGE_59,46.18,1.0,1.0,2.165E-002,46.184,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_60_PEOPLE,LOBBY_OCCUPANCY,LOBBY_60,114.62,5.0,5.0,4.362E-002,22.925,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, CONFERENCE_60_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_60,98.92,19.0,19.0,0.192,5.206,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,19.0,0.0,19.0,0.0,1.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_60_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_60,78.19,7.0,7.0,8.952E-002,11.171,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_60_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_60,29.73,1.0,1.0,3.363E-002,29.732,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_60_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_60,118.67,5.0,5.0,4.213E-002,23.735,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,5.0,0.0,5.0,0.0,0.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_60_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_60,40.54,2.0,2.0,4.934E-002,20.268,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_60_PEOPLE,STORAGE_OCCUPANCY,STORAGE_60,31.66,1.0,1.0,3.159E-002,31.660,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_61_PEOPLE,LOBBY_OCCUPANCY,LOBBY_61,180.68,9.0,9.0,4.981E-002,20.076,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,
 People Internal Gains Nominal, CONFERENCE_61_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_61,33.63,6.0,6.0,0.178,5.605,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_61_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_61,44.00,4.0,4.0,9.090E-002,11.001,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, MECHANICAL_61_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_61,26.02,1.0,1.0,3.844E-002,26.016,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_61_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_61,296.17,14.0,14.0,4.727E-002,21.155,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,14.0,0.0,14.0,0.0,1.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_61_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_61,46.60,2.0,2.0,4.292E-002,23.300,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_61_PEOPLE,STORAGE_OCCUPANCY,STORAGE_61,24.32,1.0,1.0,4.111E-002,24.323,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_62_PEOPLE,LOBBY_OCCUPANCY,LOBBY_62,140.16,7.0,7.0,4.994E-002,20.022,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, CONFERENCE_62_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_62,46.60,9.0,9.0,0.193,5.178,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_62_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_62,36.12,3.0,3.0,8.305E-002,12.041,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, OFFICE_OPEN_62_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_62,440.23,22.0,22.0,4.997E-002,20.010,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,22.0,0.0,22.0,0.0,2.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_62_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_62,38.86,1.0,1.0,2.573E-002,38.863,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_62_PEOPLE,STORAGE_OCCUPANCY,STORAGE_62,32.63,1.0,1.0,3.064E-002,32.633,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_63_PEOPLE,LOBBY_OCCUPANCY,LOBBY_63,71.07,3.0,3.0,4.221E-002,23.689,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_63_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_63,93.45,18.0,18.0,0.193,5.192,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_63_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_63,54.11,5.0,5.0,9.240E-002,10.823,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, MECHANICAL_63_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_63,25.25,1.0,1.0,3.961E-002,25.247,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_63_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_63,321.70,16.0,16.0,4.974E-002,20.107,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,16.0,0.0,16.0,0.0,1.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_63_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_63,22.57,1.0,1.0,4.431E-002,22.570,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_63_PEOPLE,STORAGE_OCCUPANCY,STORAGE_63,18.66,1.0,1.0,5.360E-002,18.657,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_64_PEOPLE,LOBBY_OCCUPANCY,LOBBY_64,159.36,7.0,7.0,4.393E-002,22.765,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, CONFERENCE_64_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_64,46.92,9.0,9.0,0.192,5.213,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_64_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_64,37.79,3.0,3.0,7.938E-002,12.597,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_64_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_64,45.31,1.0,1.0,2.207E-002,45.309,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_64_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_64,494.08,24.0,24.0,4.857E-002,20.587,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,24.0,0.0,24.0,0.0,2.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_64_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_64,34.28,1.0,1.0,2.917E-002,34.284,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_64_PEOPLE,STORAGE_OCCUPANCY,STORAGE_64,30.68,1.0,1.0,3.259E-002,30.680,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_65_PEOPLE,LOBBY_OCCUPANCY,LOBBY_65,58.04,2.0,2.0,3.446E-002,29.018,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, CONFERENCE_65_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_65,50.22,10.0,10.0,0.199,5.022,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,10.0,0.0,10.0,0.0,1.0,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_65_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_65,69.90,6.0,6.0,8.584E-002,11.650,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_65_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_65,72.30,1.0,1.0,1.383E-002,72.296,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_65_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_65,25.89,1.0,1.0,3.862E-002,25.891,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, LOBBY_66_PEOPLE,LOBBY_OCCUPANCY,LOBBY_66,177.99,8.0,8.0,4.495E-002,22.249,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,
 People Internal Gains Nominal, CONFERENCE_66_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_66,86.27,17.0,17.0,0.197,5.074,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,17.0,0.0,17.0,0.0,1.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_66_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_66,77.19,7.0,7.0,9.068E-002,11.027,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_66_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_66,77.63,1.0,1.0,1.288E-002,77.627,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_66_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_66,226.33,11.0,11.0,4.860E-002,20.576,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_66_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_66,22.79,1.0,1.0,4.387E-002,22.794,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_66_PEOPLE,STORAGE_OCCUPANCY,STORAGE_66,25.75,1.0,1.0,3.884E-002,25.748,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_67_PEOPLE,LOBBY_OCCUPANCY,LOBBY_67,147.01,7.0,7.0,4.762E-002,21.001,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, CONFERENCE_67_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_67,40.29,8.0,8.0,0.199,5.036,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_67_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_67,43.33,4.0,4.0,9.232E-002,10.832,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, MECHANICAL_67_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_67,23.01,1.0,1.0,4.346E-002,23.012,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_67_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_67,340.84,17.0,17.0,4.988E-002,20.050,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,17.0,0.0,17.0,0.0,1.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_67_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_67,19.69,1.0,1.0,5.078E-002,19.693,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_67_PEOPLE,STORAGE_OCCUPANCY,STORAGE_67,40.95,1.0,1.0,2.442E-002,40.945,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_68_PEOPLE,LOBBY_OCCUPANCY,LOBBY_68,114.58,5.0,5.0,4.364E-002,22.916,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, CONFERENCE_68_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_68,49.62,9.0,9.0,0.181,5.514,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_68_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_68,22.44,2.0,2.0,8.914E-002,11.219,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_68_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_68,54.13,1.0,1.0,1.847E-002,54.135,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_68_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_68,272.36,13.0,13.0,4.773E-002,20.951,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,13.0,0.0,13.0,0.0,1.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_68_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_68,22.34,1.0,1.0,4.476E-002,22.342,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_68_PEOPLE,STORAGE_OCCUPANCY,STORAGE_68,21.78,1.0,1.0,4.591E-002,21.780,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_69_PEOPLE,LOBBY_OCCUPANCY,LOBBY_69,67.96,3.0,3.0,4.414E-002,22.654,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_69_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_69,45.37,9.0,9.0,0.198,5.042,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_69_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_69,57.98,5.0,5.0,8.624E-002,11.596,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, MECHANICAL_69_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_69,35.15,1.0,1.0,2.845E-002,35.149,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_69_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_69,220.21,11.0,11.0,4.995E-002,20.019,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_69_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_69,44.47,2.0,2.0,4.497E-002,22.237,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, LOBBY_70_PEOPLE,LOBBY_OCCUPANCY,LOBBY_70,73.40,3.0,3.0,4.087E-002,24.467,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_70_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_70,51.35,10.0,10.0,0.195,5.135,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,10.0,0.0,10.0,0.0,1.0,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_70_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_70,76.02,7.0,7.0,9.208E-002,10.860,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_70_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_70,49.38,1.0,1.0,2.025E-002,49.380,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_70_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_70,355.94,17.0,17.0,4.776E-002,20.938,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,17.0,0.0,17.0,0.0,1.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_70_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_70,37.63,1.0,1.0,2.658E-002,37.625,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, LOBBY_71_PEOPLE,LOBBY_OCCUPANCY,LOBBY_71,153.90,7.0,7.0,4.549E-002,21.985,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, CONFERENCE_71_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_71,55.42,11.0,11.0,0.199,5.038,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_71_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_71,35.22,3.0,3.0,8.519E-002,11.739,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_71_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_71,73.19,1.0,1.0,1.366E-002,73.195,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_71_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_71,34.78,1.0,1.0,2.875E-002,34.785,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_71_PEOPLE,STORAGE_OCCUPANCY,STORAGE_71,11.34,1.0,1.0,8.817E-002,11.342,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_72_PEOPLE,LOBBY_OCCUPANCY,LOBBY_72,65.08,3.0,3.0,4.610E-002,21.693,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_72_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_72,82.05,16.0,16.0,0.195,5.128,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,16.0,0.0,16.0,0.0,1.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_72_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_72,52.80,5.0,5.0,9.469E-002,10.561,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, MECHANICAL_72_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_72,84.43,1.0,1.0,1.184E-002,84.430,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_72_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_72,293.00,14.0,14.0,4.778E-002,20.929,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,14.0,0.0,14.0,0.0,1.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_72_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_72,24.89,1.0,1.0,4.017E-002,24.893,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_72_PEOPLE,STORAGE_OCCUPANCY,STORAGE_72,40.91,1.0,1.0,2.445E-002,40.906,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_73_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_73,72.98,14.0,14.0,0.192,5.213,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,14.0,0.0,14.0,0.0,1.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_73_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_73,40.76,4.0,4.0,9.814E-002,10.189,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, MECHANICAL_73_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_73,71.18,1.0,1.0,1.405E-002,71.181,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_73_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_73,313.51,15.0,15.0,4.785E-002,20.900,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,15.0,0.0,15.0,0.0,1.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_73_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_73,22.98,1.0,1.0,4.351E-002,22.982,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_73_PEOPLE,STORAGE_OCCUPANCY,STORAGE_73,12.55,1.0,1.0,7.965E-002,12.554,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use, Minimum Lighting Level for All Day Types {W},Maximum Lighting Level for All Day Types {W},Minimum Lighting Level for Weekdays {W}, Maximum Lighting Level for Weekdays {W},Minimum Lighting Level for Weekends/Holidays {W}, Maximum Lighting Level for Weekends /Holidays {W},Minimum Lighting Level for Summer Design Days {W}, Maximum Lighting Level for Summer Design Days {W},Minimum Lighting Level for Winter Design Days {W}, Maximum Lighting Level for Winter Design Days {W}
 Lights Internal Gains Nominal, LOBBY_0_LIGHTS,LOBBY_LIGHTING,LOBBY_0,85.65,4.0,1104.829,12.900,276.207,0.000,0.300,0.200,0.500,1.000,General,0.000,1104.829,110.483,1104.8,0.000,220.966,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_0_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_0,71.58,14.0,773.093,10.800,55.221,0.000,0.300,0.200,0.500,1.000,General,0.000,773.093,77.309,773.1,0.000,154.619,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_0_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_0,62.85,6.0,509.087,8.100,84.848,0.000,0.300,0.200,0.500,1.000,General,0.000,509.087,50.909,509.1,0.000,101.817,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_0_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_0,60.82,1.0,328.443,5.400,328.443,0.000,0.300,0.200,0.500,1.000,General,0.000,328.443,32.844,328.4,0.000,65.689,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_0_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_0,173.34,8.0,1872.051,10.800,234.006,0.000,0.300,0.200,0.500,1.000,General,0.000,1872.051,187.205,1872.1,0.000,374.410,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_0_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_0,23.53,1.0,254.083,10.800,254.083,0.000,0.300,0.200,0.500,1.000,General,0.000,254.083,25.408,254.1,0.000,50.817,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_1_LIGHTS,LOBBY_LIGHTING,LOBBY_1,83.81,4.0,1081.210,12.900,270.303,0.000,0.300,0.200,0.500,1.000,General,0.000,1081.210,108.121,1081.2,0.000,216.242,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_1_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_1,37.95,7.0,409.906,10.800,58.558,0.000,0.300,0.200,0.500,1.000,General,0.000,409.906,40.991,409.9,0.000,81.981,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_1_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_1,25.75,2.0,208.569,8.100,104.285,0.000,0.300,0.200,0.500,1.000,General,0.000,208.569,20.857,208.6,0.000,41.714,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_1_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_1,37.65,1.0,203.335,5.400,203.335,0.000,0.300,0.200,0.500,1.000,General,0.000,203.335,20.333,203.3,0.000,40.667,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_1_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_1,167.21,8.0,1805.922,10.800,225.740,0.000,0.300,0.200,0.500,1.000,General,0.000,1805.922,180.592,1805.9,0.000,361.184,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_1_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_1,21.24,1.0,229.390,10.800,229.390,0.000,0.300,0.200,0.500,1.000,General,0.000,229.390,22.939,229.4,0.000,45.878,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_1_LIGHTS,STORAGE_LIGHTING,STORAGE_1,41.46,1.0,223.896,5.400,223.896,0.000,0.300,0.200,0.500,1.000,General,0.000,223.896,22.390,223.9,0.000,44.779,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_2_LIGHTS,LOBBY_LIGHTING,LOBBY_2,184.70,9.0,2382.607,12.900,264.734,0.000,0.300,0.200,0.500,1.000,General,0.000,2382.607,238.261,2382.6,0.000,476.521,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_2_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_2,31.96,6.0,345.144,10.800,57.524,0.000,0.300,0.200,0.500,1.000,General,0.000,345.144,34.514,345.1,0.000,69.029,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_2_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_2,72.63,7.0,588.337,8.100,84.048,0.000,0.300,0.200,0.500,1.000,General,0.000,588.337,58.834,588.3,0.000,117.667,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_2_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_2,57.49,1.0,310.445,5.400,310.445,0.000,0.300,0.200,0.500,1.000,General,0.000,310.445,31.045,310.4,0.000,62.089,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_2_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_2,100.73,5.0,1087.855,10.800,217.571,0.000,0.300,0.200,0.500,1.000,General,0.000,1087.855,108.785,1087.9,0.000,217.571,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_2_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_2,48.04,2.0,518.831,10.800,259.416,0.000,0.300,0.200,0.500,1.000,General,0.000,518.831,51.883,518.8,0.000,103.766,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_2_LIGHTS,STORAGE_LIGHTING,STORAGE_2,36.97,1.0,199.629,5.400,199.629,0.000,0.300,0.200,0.500,1.000,General,0.000,199.629,19.963,199.6,0.000,39.926,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_3_LIGHTS,LOBBY_LIGHTING,LOBBY_3,72.44,3.0,934.460,12.900,311.487,0.000,0.300,0.200,0.500,1.000,General,0.000,934.460,93.446,934.5,0.000,186.892,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_3_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_3,85.08,17.0,918.860,10.800,54.051,0.000,0.300,0.200,0.500,1.000,General,0.000,918.860,91.886,918.9,0.000,183.772,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_3_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_3,91.37,1.0,493.396,5.400,493.396,0.000,0.300,0.200,0.500,1.000,General,0.000,493.396,49.340,493.4,0.000,98.679,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_3_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_3,263.88,13.0,2849.896,10.800,219.223,0.000,0.300,0.200,0.500,1.000,General,0.000,2849.896,284.990,2849.9,0.000,569.979,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_3_LIGHTS,STORAGE_LIGHTING,STORAGE_3,27.26,1.0,147.217,5.400,147.217,0.000,0.300,0.200,0.500,1.000,General,0.000,147.217,14.722,147.2,0.000,29.443,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_4_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_4,60.69,12.0,655.494,10.800,54.625,0.000,0.300,0.200,0.500,1.000,General,0.000,655.494,65.549,655.5,0.000,131.099,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_4_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_4,61.89,1.0,334.205,5.400,334.205,0.000,0.300,0.200,0.500,1.000,General,0.000,334.205,33.420,334.2,0.000,66.841,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_4_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_4,474.17,23.0,5121.048,10.800,222.654,0.000,0.300,0.200,0.500,1.000,General,0.000,5121.048,512.105,5121.0,0.000,1024.210,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_4_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_4,48.87,2.0,527.826,10.800,263.913,0.000,0.300,0.200,0.500,1.000,General,0.000,527.826,52.783,527.8,0.000,105.565,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_4_LIGHTS,STORAGE_LIGHTING,STORAGE_4,13.31,1.0,71.853,5.400,71.853,0.000,0.300,0.200,0.500,1.000,General,0.000,71.853,7.185,71.9,0.000,14.371,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_5_LIGHTS,LOBBY_LIGHTING,LOBBY_5,97.63,4.0,1259.438,12.900,314.860,0.000,0.300,0.200,0.500,1.000,General,0.000,1259.438,125.944,1259.4,0.000,251.888,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_5_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_5,88.64,17.0,957.275,10.800,56.310,0.000,0.300,0.200,0.500,1.000,General,0.000,957.275,95.728,957.3,0.000,191.455,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_5_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_5,63.47,6.0,514.116,8.100,85.686,0.000,0.300,0.200,0.500,1.000,General,0.000,514.116,51.412,514.1,0.000,102.823,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_5_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_5,55.84,1.0,301.542,5.400,301.542,0.000,0.300,0.200,0.500,1.000,General,0.000,301.542,30.154,301.5,0.000,60.308,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_5_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_5,375.51,18.0,4055.470,10.800,225.304,0.000,0.300,0.200,0.500,1.000,General,0.000,4055.470,405.547,4055.5,0.000,811.094,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_5_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_5,21.50,1.0,232.166,10.800,232.166,0.000,0.300,0.200,0.500,1.000,General,0.000,232.166,23.217,232.2,0.000,46.433,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_5_LIGHTS,STORAGE_LIGHTING,STORAGE_5,25.84,1.0,139.523,5.400,139.523,0.000,0.300,0.200,0.500,1.000,General,0.000,139.523,13.952,139.5,0.000,27.905,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_6_LIGHTS,LOBBY_LIGHTING,LOBBY_6,134.29,6.0,1732.289,12.900,288.715,0.000,0.300,0.200,0.500,1.000,General,0.000,1732.289,173.229,1732.3,0.000,346.458,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_6_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_6,92.83,18.0,1002.566,10.800,55.698,0.000,0.300,0.200,0.500,1.000,General,0.000,1002.566,100.257,1002.6,0.000,200.513,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_6_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_6,74.46,7.0,603.147,8.100,86.164,0.000,0.300,0.200,0.500,1.000,General,0.000,603.147,60.315,603.1,0.000,120.629,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_6_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_6,48.76,1.0,263.329,5.400,263.329,0.000,0.300,0.200,0.500,1.000,General,0.000,263.329,26.333,263.3,0.000,52.666,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_6_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_6,307.71,15.0,3323.281,10.800,221.552,0.000,0.300,0.200,0.500,1.000,General,0.000,3323.281,332.328,3323.3,0.000,664.656,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_6_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_6,23.34,1.0,252.071,10.800,252.071,0.000,0.300,0.200,0.500,1.000,General,0.000,252.071,25.207,252.1,0.000,50.414,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_6_LIGHTS,STORAGE_LIGHTING,STORAGE_6,36.42,1.0,196.655,5.400,196.655,0.000,0.300,0.200,0.500,1.000,General,0.000,196.655,19.666,196.7,0.000,39.331,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_7_LIGHTS,LOBBY_LIGHTING,LOBBY_7,137.61,6.0,1775.221,12.900,295.870,0.000,0.300,0.200,0.500,1.000,General,0.000,1775.221,177.522,1775.2,0.000,355.044,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_7_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_7,46.86,9.0,506.103,10.800,56.234,0.000,0.300,0.200,0.500,1.000,General,0.000,506.103,50.610,506.1,0.000,101.221,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_7_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_7,76.82,7.0,622.221,8.100,88.889,0.000,0.300,0.200,0.500,1.000,General,0.000,622.221,62.222,622.2,0.000,124.444,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_7_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_7,32.71,1.0,176.626,5.400,176.626,0.000,0.300,0.200,0.500,1.000,General,0.000,176.626,17.663,176.6,0.000,35.325,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_7_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_7,495.16,24.0,5347.706,10.800,222.821,0.000,0.300,0.200,0.500,1.000,General,0.000,5347.706,534.771,5347.7,0.000,1069.541,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_7_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_7,37.43,1.0,404.294,10.800,404.294,0.000,0.300,0.200,0.500,1.000,General,0.000,404.294,40.429,404.3,0.000,80.859,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_7_LIGHTS,STORAGE_LIGHTING,STORAGE_7,16.67,1.0,90.045,5.400,90.045,0.000,0.300,0.200,0.500,1.000,General,0.000,90.045,9.004,90.0,0.000,18.009,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_8_LIGHTS,LOBBY_LIGHTING,LOBBY_8,93.85,4.0,1210.662,12.900,302.665,0.000,0.300,0.200,0.500,1.000,General,0.000,1210.662,121.066,1210.7,0.000,242.132,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_8_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_8,50.23,10.0,542.498,10.800,54.250,0.000,0.300,0.200,0.500,1.000,General,0.000,542.498,54.250,542.5,0.000,108.500,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_8_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_8,23.13,2.0,187.313,8.100,93.656,0.000,0.300,0.200,0.500,1.000,General,0.000,187.313,18.731,187.3,0.000,37.463,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_8_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_8,62.25,1.0,336.159,5.400,336.159,0.000,0.300,0.200,0.500,1.000,General,0.000,336.159,33.616,336.2,0.000,67.232,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_8_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_8,420.76,21.0,4544.239,10.800,216.392,0.000,0.300,0.200,0.500,1.000,General,0.000,4544.239,454.424,4544.2,0.000,908.848,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_8_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_8,49.35,2.0,533.020,10.800,266.510,0.000,0.300,0.200,0.500,1.000,General,0.000,533.020,53.302,533.0,0.000,106.604,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_8_LIGHTS,STORAGE_LIGHTING,STORAGE_8,24.66,1.0,133.139,5.400,133.139,0.000,0.300,0.200,0.500,1.000,General,0.000,133.139,13.314,133.1,0.000,26.628,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_9_LIGHTS,LOBBY_LIGHTING,LOBBY_9,199.39,9.0,2572.172,12.900,285.797,0.000,0.300,0.200,0.500,1.000,General,0.000,2572.172,257.217,2572.2,0.000,514.434,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_9_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_9,93.56,18.0,1010.394,10.800,56.133,0.000,0.300,0.200,0.500,1.000,General,0.000,1010.394,101.039,1010.4,0.000,202.079,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_9_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_9,28.25,1.0,152.556,5.400,152.556,0.000,0.300,0.200,0.500,1.000,General,0.000,152.556,15.256,152.6,0.000,30.511,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_9_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_9,488.11,24.0,5271.539,10.800,219.647,0.000,0.300,0.200,0.500,1.000,General,0.000,5271.539,527.154,5271.5,0.000,1054.308,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_9_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_9,21.47,1.0,231.873,10.800,231.873,0.000,0.300,0.200,0.500,1.000,General,0.000,231.873,23.187,231.9,0.000,46.375,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_9_LIGHTS,STORAGE_LIGHTING,STORAGE_9,15.63,1.0,84.409,5.400,84.409,0.000,0.300,0.200,0.500,1.000,General,0.000,84.409,8.441,84.4,0.000,16.882,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_10_LIGHTS,LOBBY_LIGHTING,LOBBY_10,109.66,5.0,1414.579,12.900,282.916,0.000,0.300,0.200,0.500,1.000,General,0.000,1414.579,141.458,1414.6,0.000,282.916,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_10_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_10,43.61,8.0,470.992,10.800,58.874,0.000,0.300,0.200,0.500,1.000,General,0.000,470.992,47.099,471.0,0.000,94.198,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_10_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_10,20.83,2.0,168.737,8.100,84.368,0.000,0.300,0.200,0.500,1.000,General,0.000,168.737,16.874,168.7,0.000,33.747,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_10_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_10,61.16,1.0,330.247,5.400,330.247,0.000,0.300,0.200,0.500,1.000,General,0.000,330.247,33.025,330.2,0.000,66.049,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_10_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_10,183.20,9.0,1978.531,10.800,219.837,0.000,0.300,0.200,0.500,1.000,General,0.000,1978.531,197.853,1978.5,0.000,395.706,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_10_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_10,29.55,1.0,319.139,10.800,319.139,0.000,0.300,0.200,0.500,1.000,General,0.000,319.139,31.914,319.1,0.000,63.828,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_10_LIGHTS,STORAGE_LIGHTING,STORAGE_10,18.04,1.0,97.414,5.400,97.414,0.000,0.300,0.200,0.500,1.000,General,0.000,97.414,9.741,97.4,0.000,19.483,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_11_LIGHTS,LOBBY_LIGHTING,LOBBY_11,79.57,3.0,1026.508,12.900,342.169,0.000,0.300,0.200,0.500,1.000,General,0.000,1026.508,102.651,1026.5,0.000,205.302,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_11_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_11,63.95,12.0,690.703,10.800,57.559,0.000,0.300,0.200,0.500,1.000,General,0.000,690.703,69.070,690.7,0.000,138.141,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_11_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_11,62.79,1.0,339.077,5.400,339.077,0.000,0.300,0.200,0.500,1.000,General,0.000,339.077,33.908,339.1,0.000,67.815,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_11_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_11,235.07,11.0,2538.734,10.800,230.794,0.000,0.300,0.200,0.500,1.000,General,0.000,2538.734,253.873,2538.7,0.000,507.747,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_11_LIGHTS,STORAGE_LIGHTING,STORAGE_11,43.67,1.0,235.815,5.400,235.815,0.000,0.300,0.200,0.500,1.000,General,0.000,235.815,23.582,235.8,0.000,47.163,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_12_LIGHTS,LOBBY_LIGHTING,LOBBY_12,124.99,6.0,1612.338,12.900,268.723,0.000,0.300,0.200,0.500,1.000,General,0.000,1612.338,161.234,1612.3,0.000,322.468,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_12_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_12,60.48,12.0,653.162,10.800,54.430,0.000,0.300,0.200,0.500,1.000,General,0.000,653.162,65.316,653.2,0.000,130.632,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_12_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_12,39.10,3.0,316.736,8.100,105.579,0.000,0.300,0.200,0.500,1.000,General,0.000,316.736,31.674,316.7,0.000,63.347,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_12_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_12,20.72,1.0,111.903,5.400,111.903,0.000,0.300,0.200,0.500,1.000,General,0.000,111.903,11.190,111.9,0.000,22.381,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_12_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_12,107.45,5.0,1160.418,10.800,232.084,0.000,0.300,0.200,0.500,1.000,General,0.000,1160.418,116.042,1160.4,0.000,232.084,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_12_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_12,18.79,1.0,202.981,10.800,202.981,0.000,0.300,0.200,0.500,1.000,General,0.000,202.981,20.298,203.0,0.000,40.596,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_12_LIGHTS,STORAGE_LIGHTING,STORAGE_12,18.08,1.0,97.612,5.400,97.612,0.000,0.300,0.200,0.500,1.000,General,0.000,97.612,9.761,97.6,0.000,19.522,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_13_LIGHTS,LOBBY_LIGHTING,LOBBY_13,165.92,8.0,2140.328,12.900,267.541,0.000,0.300,0.200,0.500,1.000,General,0.000,2140.328,214.033,2140.3,0.000,428.066,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_13_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_13,84.38,16.0,911.289,10.800,56.956,0.000,0.300,0.200,0.500,1.000,General,0.000,911.289,91.129,911.3,0.000,182.258,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_13_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_13,71.36,7.0,578.036,8.100,82.577,0.000,0.300,0.200,0.500,1.000,General,0.000,578.036,57.804,578.0,0.000,115.607,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_13_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_13,28.08,1.0,151.635,5.400,151.635,0.000,0.300,0.200,0.500,1.000,General,0.000,151.635,15.163,151.6,0.000,30.327,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_13_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_13,417.43,20.0,4508.260,10.800,225.413,0.000,0.300,0.200,0.500,1.000,General,0.000,4508.260,450.826,4508.3,0.000,901.652,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_13_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_13,28.49,1.0,307.709,10.800,307.709,0.000,0.300,0.200,0.500,1.000,General,0.000,307.709,30.771,307.7,0.000,61.542,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_13_LIGHTS,STORAGE_LIGHTING,STORAGE_13,42.78,1.0,231.022,5.400,231.022,0.000,0.300,0.200,0.500,1.000,General,0.000,231.022,23.102,231.0,0.000,46.204,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_14_LIGHTS,LOBBY_LIGHTING,LOBBY_14,69.48,3.0,896.251,12.900,298.750,0.000,0.300,0.200,0.500,1.000,General,0.000,896.251,89.625,896.3,0.000,179.250,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_14_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_14,69.48,13.0,750.412,10.800,57.724,0.000,0.300,0.200,0.500,1.000,General,0.000,750.412,75.041,750.4,0.000,150.082,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_14_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_14,54.52,5.0,441.603,8.100,88.321,0.000,0.300,0.200,0.500,1.000,General,0.000,441.603,44.160,441.6,0.000,88.321,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_14_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_14,446.01,22.0,4816.881,10.800,218.949,0.000,0.300,0.200,0.500,1.000,General,0.000,4816.881,481.688,4816.9,0.000,963.376,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_14_LIGHTS,STORAGE_LIGHTING,STORAGE_14,28.08,1.0,151.627,5.400,151.627,0.000,0.300,0.200,0.500,1.000,General,0.000,151.627,15.163,151.6,0.000,30.325,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_15_LIGHTS,LOBBY_LIGHTING,LOBBY_15,128.10,6.0,1652.499,12.900,275.416,0.000,0.300,0.200,0.500,1.000,General,0.000,1652.499,165.250,1652.5,0.000,330.500,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_15_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_15,66.06,6.0,535.091,8.100,89.182,0.000,0.300,0.200,0.500,1.000,General,0.000,535.091,53.509,535.1,0.000,107.018,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_15_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_15,53.25,1.0,287.535,5.400,287.535,0.000,0.300,0.200,0.500,1.000,General,0.000,287.535,28.754,287.5,0.000,57.507,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_15_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_15,183.18,9.0,1978.333,10.800,219.815,0.000,0.300,0.200,0.500,1.000,General,0.000,1978.333,197.833,1978.3,0.000,395.667,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_15_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_15,15.81,1.0,170.796,10.800,170.796,0.000,0.300,0.200,0.500,1.000,General,0.000,170.796,17.080,170.8,0.000,34.159,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_15_LIGHTS,STORAGE_LIGHTING,STORAGE_15,15.48,1.0,83.597,5.400,83.597,0.000,0.300,0.200,0.500,1.000,General,0.000,83.597,8.360,83.6,0.000,16.719,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_16_LIGHTS,LOBBY_LIGHTING,LOBBY_16,51.64,2.0,666.137,12.900,333.068,0.000,0.300,0.200,0.500,1.000,General,0.000,666.137,66.614,666.1,0.000,133.227,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_16_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_16,91.54,18.0,988.638,10.800,54.924,0.000,0.300,0.200,0.500,1.000,General,0.000,988.638,98.864,988.6,0.000,197.728,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_16_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_16,34.46,3.0,279.155,8.100,93.052,0.000,0.300,0.200,0.500,1.000,General,0.000,279.155,27.915,279.2,0.000,55.831,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_16_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_16,63.57,1.0,343.280,5.400,343.280,0.000,0.300,0.200,0.500,1.000,General,0.000,343.280,34.328,343.3,0.000,68.656,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_16_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_16,391.61,19.0,4229.402,10.800,222.600,0.000,0.300,0.200,0.500,1.000,General,0.000,4229.402,422.940,4229.4,0.000,845.880,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_16_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_16,31.23,1.0,337.316,10.800,337.316,0.000,0.300,0.200,0.500,1.000,General,0.000,337.316,33.732,337.3,0.000,67.463,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_17_LIGHTS,LOBBY_LIGHTING,LOBBY_17,186.24,9.0,2402.500,12.900,266.944,0.000,0.300,0.200,0.500,1.000,General,0.000,2402.500,240.250,2402.5,0.000,480.500,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_17_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_17,70.98,14.0,766.606,10.800,54.758,0.000,0.300,0.200,0.500,1.000,General,0.000,766.606,76.661,766.6,0.000,153.321,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_17_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_17,24.07,2.0,194.933,8.100,97.466,0.000,0.300,0.200,0.500,1.000,General,0.000,194.933,19.493,194.9,0.000,38.987,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_17_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_17,92.13,1.0,497.486,5.400,497.486,0.000,0.300,0.200,0.500,1.000,General,0.000,497.486,49.749,497.5,0.000,99.497,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_17_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_17,228.52,11.0,2468.066,10.800,224.370,0.000,0.300,0.200,0.500,1.000,General,0.000,2468.066,246.807,2468.1,0.000,493.613,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_17_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_17,29.17,1.0,315.017,10.800,315.017,0.000,0.300,0.200,0.500,1.000,General,0.000,315.017,31.502,315.0,0.000,63.003,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_17_LIGHTS,STORAGE_LIGHTING,STORAGE_17,15.64,1.0,84.438,5.400,84.438,0.000,0.300,0.200,0.500,1.000,General,0.000,84.438,8.444,84.4,0.000,16.888,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_18_LIGHTS,LOBBY_LIGHTING,LOBBY_18,143.68,7.0,1853.417,12.900,264.774,0.000,0.300,0.200,0.500,1.000,General,0.000,1853.417,185.342,1853.4,0.000,370.683,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_18_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_18,34.42,6.0,371.701,10.800,61.950,0.000,0.300,0.200,0.500,1.000,General,0.000,371.701,37.170,371.7,0.000,74.340,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_18_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_18,35.35,3.0,286.360,8.100,95.453,0.000,0.300,0.200,0.500,1.000,General,0.000,286.360,28.636,286.4,0.000,57.272,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_18_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_18,30.81,1.0,166.398,5.400,166.398,0.000,0.300,0.200,0.500,1.000,General,0.000,166.398,16.640,166.4,0.000,33.280,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_18_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_18,364.89,18.0,3940.796,10.800,218.933,0.000,0.300,0.200,0.500,1.000,General,0.000,3940.796,394.080,3940.8,0.000,788.159,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_18_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_18,37.28,1.0,402.651,10.800,402.651,0.000,0.300,0.200,0.500,1.000,General,0.000,402.651,40.265,402.7,0.000,80.530,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_18_LIGHTS,STORAGE_LIGHTING,STORAGE_18,14.43,1.0,77.936,5.400,77.936,0.000,0.300,0.200,0.500,1.000,General,0.000,77.936,7.794,77.9,0.000,15.587,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_19_LIGHTS,LOBBY_LIGHTING,LOBBY_19,70.62,3.0,910.978,12.900,303.659,0.000,0.300,0.200,0.500,1.000,General,0.000,910.978,91.098,911.0,0.000,182.196,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_19_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_19,96.16,19.0,1038.578,10.800,54.662,0.000,0.300,0.200,0.500,1.000,General,0.000,1038.578,103.858,1038.6,0.000,207.716,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_19_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_19,79.65,7.0,645.148,8.100,92.164,0.000,0.300,0.200,0.500,1.000,General,0.000,645.148,64.515,645.1,0.000,129.030,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_19_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_19,322.17,16.0,3479.411,10.800,217.463,0.000,0.300,0.200,0.500,1.000,General,0.000,3479.411,347.941,3479.4,0.000,695.882,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_19_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_19,42.18,2.0,455.569,10.800,227.784,0.000,0.300,0.200,0.500,1.000,General,0.000,455.569,45.557,455.6,0.000,91.114,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_19_LIGHTS,STORAGE_LIGHTING,STORAGE_19,23.66,1.0,127.750,5.400,127.750,0.000,0.300,0.200,0.500,1.000,General,0.000,127.750,12.775,127.7,0.000,25.550,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_20_LIGHTS,LOBBY_LIGHTING,LOBBY_20,103.03,5.0,1329.125,12.900,265.825,0.000,0.300,0.200,0.500,1.000,General,0.000,1329.125,132.912,1329.1,0.000,265.825,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_20_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_20,69.06,13.0,745.801,10.800,57.369,0.000,0.300,0.200,0.500,1.000,General,0.000,745.801,74.580,745.8,0.000,149.160,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_20_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_20,29.82,2.0,241.511,8.100,120.756,0.000,0.300,0.200,0.500,1.000,General,0.000,241.511,24.151,241.5,0.000,48.302,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_20_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_20,81.84,1.0,441.958,5.400,441.958,0.000,0.300,0.200,0.500,1.000,General,0.000,441.958,44.196,442.0,0.000,88.392,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_20_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_20,335.54,16.0,3623.878,10.800,226.492,0.000,0.300,0.200,0.500,1.000,General,0.000,3623.878,362.388,3623.9,0.000,724.776,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_20_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_20,39.26,1.0,423.981,10.800,423.981,0.000,0.300,0.200,0.500,1.000,General,0.000,423.981,42.398,424.0,0.000,84.796,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_20_LIGHTS,STORAGE_LIGHTING,STORAGE_20,38.91,1.0,210.137,5.400,210.137,0.000,0.300,0.200,0.500,1.000,General,0.000,210.137,21.014,210.1,0.000,42.027,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_21_LIGHTS,LOBBY_LIGHTING,LOBBY_21,167.49,8.0,2160.673,12.900,270.084,0.000,0.300,0.200,0.500,1.000,General,0.000,2160.673,216.067,2160.7,0.000,432.135,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_21_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_21,78.52,15.0,848.061,10.800,56.537,0.000,0.300,0.200,0.500,1.000,General,0.000,848.061,84.806,848.1,0.000,169.612,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_21_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_21,31.19,3.0,252.652,8.100,84.217,0.000,0.300,0.200,0.500,1.000,General,0.000,252.652,25.265,252.7,0.000,50.530,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_21_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_21,86.75,1.0,468.459,5.400,468.459,0.000,0.300,0.200,0.500,1.000,General,0.000,468.459,46.846,468.5,0.000,93.692,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_21_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_21,196.67,9.0,2123.990,10.800,235.999,0.000,0.300,0.200,0.500,1.000,General,0.000,2123.990,212.399,2124.0,0.000,424.798,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_21_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_21,18.65,1.0,201.422,10.800,201.422,0.000,0.300,0.200,0.500,1.000,General,0.000,201.422,20.142,201.4,0.000,40.284,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_21_LIGHTS,STORAGE_LIGHTING,STORAGE_21,42.01,1.0,226.840,5.400,226.840,0.000,0.300,0.200,0.500,1.000,General,0.000,226.840,22.684,226.8,0.000,45.368,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_22_LIGHTS,LOBBY_LIGHTING,LOBBY_22,73.03,3.0,942.125,12.900,314.042,0.000,0.300,0.200,0.500,1.000,General,0.000,942.125,94.213,942.1,0.000,188.425,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_22_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_22,51.38,10.0,554.852,10.800,55.485,0.000,0.300,0.200,0.500,1.000,General,0.000,554.852,55.485,554.9,0.000,110.970,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_22_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_22,40.15,4.0,325.192,8.100,81.298,0.000,0.300,0.200,0.500,1.000,General,0.000,325.192,32.519,325.2,0.000,65.038,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_22_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_22,175.10,8.0,1891.105,10.800,236.388,0.000,0.300,0.200,0.500,1.000,General,0.000,1891.105,189.110,1891.1,0.000,378.221,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_22_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_22,42.38,2.0,457.678,10.800,228.839,0.000,0.300,0.200,0.500,1.000,General,0.000,457.678,45.768,457.7,0.000,91.536,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_22_LIGHTS,STORAGE_LIGHTING,STORAGE_22,45.58,1.0,246.106,5.400,246.106,0.000,0.300,0.200,0.500,1.000,General,0.000,246.106,24.611,246.1,0.000,49.221,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_23_LIGHTS,LOBBY_LIGHTING,LOBBY_23,54.45,2.0,702.355,12.900,351.177,0.000,0.300,0.200,0.500,1.000,General,0.000,702.355,70.235,702.4,0.000,140.471,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_23_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_23,50.95,10.0,550.302,10.800,55.030,0.000,0.300,0.200,0.500,1.000,General,0.000,550.302,55.030,550.3,0.000,110.060,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_23_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_23,76.35,7.0,618.422,8.100,88.346,0.000,0.300,0.200,0.500,1.000,General,0.000,618.422,61.842,618.4,0.000,123.684,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_23_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_23,70.32,1.0,379.708,5.400,379.708,0.000,0.300,0.200,0.500,1.000,General,0.000,379.708,37.971,379.7,0.000,75.942,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_23_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_23,499.41,24.0,5393.577,10.800,224.732,0.000,0.300,0.200,0.500,1.000,General,0.000,5393.577,539.358,5393.6,0.000,1078.715,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_23_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_23,27.69,1.0,299.058,10.800,299.058,0.000,0.300,0.200,0.500,1.000,General,0.000,299.058,29.906,299.1,0.000,59.812,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_23_LIGHTS,STORAGE_LIGHTING,STORAGE_23,44.94,1.0,242.658,5.400,242.658,0.000,0.300,0.200,0.500,1.000,General,0.000,242.658,24.266,242.7,0.000,48.532,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_24_LIGHTS,LOBBY_LIGHTING,LOBBY_24,71.86,3.0,926.935,12.900,308.978,0.000,0.300,0.200,0.500,1.000,General,0.000,926.935,92.694,926.9,0.000,185.387,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_24_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_24,42.55,8.0,459.539,10.800,57.442,0.000,0.300,0.200,0.500,1.000,General,0.000,459.539,45.954,459.5,0.000,91.908,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_24_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_24,77.15,7.0,624.939,8.100,89.277,0.000,0.300,0.200,0.500,1.000,General,0.000,624.939,62.494,624.9,0.000,124.988,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_24_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_24,57.49,1.0,310.428,5.400,310.428,0.000,0.300,0.200,0.500,1.000,General,0.000,310.428,31.043,310.4,0.000,62.086,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_24_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_24,318.74,15.0,3442.414,10.800,229.494,0.000,0.300,0.200,0.500,1.000,General,0.000,3442.414,344.241,3442.4,0.000,688.483,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_24_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_24,18.44,1.0,199.171,10.800,199.171,0.000,0.300,0.200,0.500,1.000,General,0.000,199.171,19.917,199.2,0.000,39.834,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_24_LIGHTS,STORAGE_LIGHTING,STORAGE_24,16.74,1.0,90.376,5.400,90.376,0.000,0.300,0.200,0.500,1.000,General,0.000,90.376,9.038,90.4,0.000,18.075,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_25_LIGHTS,LOBBY_LIGHTING,LOBBY_25,58.51,2.0,754.813,12.900,377.406,0.000,0.300,0.200,0.500,1.000,General,0.000,754.813,75.481,754.8,0.000,150.963,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_25_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_25,63.66,6.0,515.651,8.100,85.942,0.000,0.300,0.200,0.500,1.000,General,0.000,515.651,51.565,515.7,0.000,103.130,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_25_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_25,99.21,1.0,535.724,5.400,535.724,0.000,0.300,0.200,0.500,1.000,General,0.000,535.724,53.572,535.7,0.000,107.145,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_25_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_25,211.83,10.0,2287.763,10.800,228.776,0.000,0.300,0.200,0.500,1.000,General,0.000,2287.763,228.776,2287.8,0.000,457.553,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_25_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_25,22.73,1.0,245.533,10.800,245.533,0.000,0.300,0.200,0.500,1.000,General,0.000,245.533,24.553,245.5,0.000,49.107,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_25_LIGHTS,STORAGE_LIGHTING,STORAGE_25,17.09,1.0,92.303,5.400,92.303,0.000,0.300,0.200,0.500,1.000,General,0.000,92.303,9.230,92.3,0.000,18.461,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_26_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_26,58.69,11.0,633.803,10.800,57.618,0.000,0.300,0.200,0.500,1.000,General,0.000,633.803,63.380,633.8,0.000,126.761,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_26_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_26,33.13,3.0,268.379,8.100,89.460,0.000,0.300,0.200,0.500,1.000,General,0.000,268.379,26.838,268.4,0.000,53.676,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_26_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_26,43.56,1.0,235.236,5.400,235.236,0.000,0.300,0.200,0.500,1.000,General,0.000,235.236,23.524,235.2,0.000,47.047,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_26_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_26,196.71,9.0,2124.439,10.800,236.049,0.000,0.300,0.200,0.500,1.000,General,0.000,2124.439,212.444,2124.4,0.000,424.888,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_26_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_26,45.98,2.0,496.595,10.800,248.297,0.000,0.300,0.200,0.500,1.000,General,0.000,496.595,49.659,496.6,0.000,99.319,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_26_LIGHTS,STORAGE_LIGHTING,STORAGE_26,49.88,1.0,269.361,5.400,269.361,0.000,0.300,0.200,0.500,1.000,General,0.000,269.361,26.936,269.4,0.000,53.872,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_27_LIGHTS,LOBBY_LIGHTING,LOBBY_27,189.68,9.0,2446.888,12.900,271.876,0.000,0.300,0.200,0.500,1.000,General,0.000,2446.888,244.689,2446.9,0.000,489.378,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_27_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_27,86.69,17.0,936.234,10.800,55.073,0.000,0.300,0.200,0.500,1.000,General,0.000,936.234,93.623,936.2,0.000,187.247,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_27_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_27,79.87,7.0,646.963,8.100,92.423,0.000,0.300,0.200,0.500,1.000,General,0.000,646.963,64.696,647.0,0.000,129.393,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_27_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_27,60.84,1.0,328.541,5.400,328.541,0.000,0.300,0.200,0.500,1.000,General,0.000,328.541,32.854,328.5,0.000,65.708,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_27_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_27,350.61,17.0,3786.597,10.800,222.741,0.000,0.300,0.200,0.500,1.000,General,0.000,3786.597,378.660,3786.6,0.000,757.319,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_27_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_27,29.49,1.0,318.505,10.800,318.505,0.000,0.300,0.200,0.500,1.000,General,0.000,318.505,31.850,318.5,0.000,63.701,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_27_LIGHTS,STORAGE_LIGHTING,STORAGE_27,41.43,1.0,223.714,5.400,223.714,0.000,0.300,0.200,0.500,1.000,General,0.000,223.714,22.371,223.7,0.000,44.743,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_28_LIGHTS,LOBBY_LIGHTING,LOBBY_28,101.93,5.0,1314.848,12.900,262.970,0.000,0.300,0.200,0.500,1.000,General,0.000,1314.848,131.485,1314.8,0.000,262.970,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_28_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_28,80.47,16.0,869.028,10.800,54.314,0.000,0.300,0.200,0.500,1.000,General,0.000,869.028,86.903,869.0,0.000,173.806,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_28_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_28,28.11,2.0,227.700,8.100,113.850,0.000,0.300,0.200,0.500,1.000,General,0.000,227.700,22.770,227.7,0.000,45.540,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_28_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_28,54.92,1.0,296.588,5.400,296.588,0.000,0.300,0.200,0.500,1.000,General,0.000,296.588,29.659,296.6,0.000,59.318,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_28_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_28,361.56,18.0,3904.863,10.800,216.937,0.000,0.300,0.200,0.500,1.000,General,0.000,3904.863,390.486,3904.9,0.000,780.973,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_28_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_28,32.68,1.0,352.891,10.800,352.891,0.000,0.300,0.200,0.500,1.000,General,0.000,352.891,35.289,352.9,0.000,70.578,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_28_LIGHTS,STORAGE_LIGHTING,STORAGE_28,21.34,1.0,115.245,5.400,115.245,0.000,0.300,0.200,0.500,1.000,General,0.000,115.245,11.525,115.2,0.000,23.049,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_29_LIGHTS,LOBBY_LIGHTING,LOBBY_29,92.89,4.0,1198.241,12.900,299.560,0.000,0.300,0.200,0.500,1.000,General,0.000,1198.241,119.824,1198.2,0.000,239.648,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_29_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_29,69.46,13.0,750.205,10.800,57.708,0.000,0.300,0.200,0.500,1.000,General,0.000,750.205,75.020,750.2,0.000,150.041,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_29_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_29,69.56,6.0,563.470,8.100,93.912,0.000,0.300,0.200,0.500,1.000,General,0.000,563.470,56.347,563.5,0.000,112.694,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_29_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_29,77.69,1.0,419.532,5.400,419.532,0.000,0.300,0.200,0.500,1.000,General,0.000,419.532,41.953,419.5,0.000,83.906,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_29_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_29,395.26,19.0,4268.770,10.800,224.672,0.000,0.300,0.200,0.500,1.000,General,0.000,4268.770,426.877,4268.8,0.000,853.754,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_29_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_29,20.46,1.0,220.924,10.800,220.924,0.000,0.300,0.200,0.500,1.000,General,0.000,220.924,22.092,220.9,0.000,44.185,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_29_LIGHTS,STORAGE_LIGHTING,STORAGE_29,43.60,1.0,235.429,5.400,235.429,0.000,0.300,0.200,0.500,1.000,General,0.000,235.429,23.543,235.4,0.000,47.086,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_30_LIGHTS,LOBBY_LIGHTING,LOBBY_30,164.43,8.0,2121.118,12.900,265.140,0.000,0.300,0.200,0.500,1.000,General,0.000,2121.118,212.112,2121.1,0.000,424.224,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_30_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_30,61.24,12.0,661.435,10.800,55.120,0.000,0.300,0.200,0.500,1.000,General,0.000,661.435,66.144,661.4,0.000,132.287,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_30_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_30,78.54,7.0,636.172,8.100,90.882,0.000,0.300,0.200,0.500,1.000,General,0.000,636.172,63.617,636.2,0.000,127.234,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_30_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_30,150.42,7.0,1624.534,10.800,232.076,0.000,0.300,0.200,0.500,1.000,General,0.000,1624.534,162.453,1624.5,0.000,324.907,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_30_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_30,47.87,2.0,516.949,10.800,258.475,0.000,0.300,0.200,0.500,1.000,General,0.000,516.949,51.695,516.9,0.000,103.390,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_30_LIGHTS,STORAGE_LIGHTING,STORAGE_30,18.56,1.0,100.211,5.400,100.211,0.000,0.300,0.200,0.500,1.000,General,0.000,100.211,10.021,100.2,0.000,20.042,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_31_LIGHTS,LOBBY_LIGHTING,LOBBY_31,138.47,6.0,1786.311,12.900,297.719,0.000,0.300,0.200,0.500,1.000,General,0.000,1786.311,178.631,1786.3,0.000,357.262,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_31_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_31,58.66,11.0,633.482,10.800,57.589,0.000,0.300,0.200,0.500,1.000,General,0.000,633.482,63.348,633.5,0.000,126.696,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_31_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_31,43.98,4.0,356.234,8.100,89.058,0.000,0.300,0.200,0.500,1.000,General,0.000,356.234,35.623,356.2,0.000,71.247,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_31_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_31,47.88,1.0,258.556,5.400,258.556,0.000,0.300,0.200,0.500,1.000,General,0.000,258.556,25.856,258.6,0.000,51.711,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_31_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_31,256.65,12.0,2771.820,10.800,230.985,0.000,0.300,0.200,0.500,1.000,General,0.000,2771.820,277.182,2771.8,0.000,554.364,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_31_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_31,21.63,1.0,233.621,10.800,233.621,0.000,0.300,0.200,0.500,1.000,General,0.000,233.621,23.362,233.6,0.000,46.724,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_32_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_32,70.75,14.0,764.058,10.800,54.576,0.000,0.300,0.200,0.500,1.000,General,0.000,764.058,76.406,764.1,0.000,152.812,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_32_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_32,37.02,3.0,299.873,8.100,99.958,0.000,0.300,0.200,0.500,1.000,General,0.000,299.873,29.987,299.9,0.000,59.975,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_32_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_32,93.41,1.0,504.393,5.400,504.393,0.000,0.300,0.200,0.500,1.000,General,0.000,504.393,50.439,504.4,0.000,100.879,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_32_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_32,427.79,21.0,4620.132,10.800,220.006,0.000,0.300,0.200,0.500,1.000,General,0.000,4620.132,462.013,4620.1,0.000,924.026,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_32_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_32,30.10,1.0,325.118,10.800,325.118,0.000,0.300,0.200,0.500,1.000,General,0.000,325.118,32.512,325.1,0.000,65.024,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_32_LIGHTS,STORAGE_LIGHTING,STORAGE_32,33.90,1.0,183.036,5.400,183.036,0.000,0.300,0.200,0.500,1.000,General,0.000,183.036,18.304,183.0,0.000,36.607,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_33_LIGHTS,LOBBY_LIGHTING,LOBBY_33,63.15,3.0,814.678,12.900,271.559,0.000,0.300,0.200,0.500,1.000,General,0.000,814.678,81.468,814.7,0.000,162.936,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_33_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_33,47.25,9.0,510.345,10.800,56.705,0.000,0.300,0.200,0.500,1.000,General,0.000,510.345,51.035,510.3,0.000,102.069,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_33_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_33,73.62,7.0,596.355,8.100,85.194,0.000,0.300,0.200,0.500,1.000,General,0.000,596.355,59.635,596.4,0.000,119.271,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_33_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_33,78.22,1.0,422.403,5.400,422.403,0.000,0.300,0.200,0.500,1.000,General,0.000,422.403,42.240,422.4,0.000,84.481,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_33_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_33,119.62,5.0,1291.918,10.800,258.384,0.000,0.300,0.200,0.500,1.000,General,0.000,1291.918,129.192,1291.9,0.000,258.384,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_33_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_33,31.52,1.0,340.459,10.800,340.459,0.000,0.300,0.200,0.500,1.000,General,0.000,340.459,34.046,340.5,0.000,68.092,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_33_LIGHTS,STORAGE_LIGHTING,STORAGE_33,24.59,1.0,132.776,5.400,132.776,0.000,0.300,0.200,0.500,1.000,General,0.000,132.776,13.278,132.8,0.000,26.555,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_34_LIGHTS,LOBBY_LIGHTING,LOBBY_34,195.68,9.0,2524.227,12.900,280.470,0.000,0.300,0.200,0.500,1.000,General,0.000,2524.227,252.423,2524.2,0.000,504.845,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_34_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_34,83.41,16.0,900.843,10.800,56.303,0.000,0.300,0.200,0.500,1.000,General,0.000,900.843,90.084,900.8,0.000,180.169,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_34_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_34,54.18,5.0,438.840,8.100,87.768,0.000,0.300,0.200,0.500,1.000,General,0.000,438.840,43.884,438.8,0.000,87.768,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_34_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_34,21.24,1.0,114.719,5.400,114.719,0.000,0.300,0.200,0.500,1.000,General,0.000,114.719,11.472,114.7,0.000,22.944,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_34_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_34,346.19,17.0,3738.869,10.800,219.933,0.000,0.300,0.200,0.500,1.000,General,0.000,3738.869,373.887,3738.9,0.000,747.774,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_34_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_34,22.80,1.0,246.259,10.800,246.259,0.000,0.300,0.200,0.500,1.000,General,0.000,246.259,24.626,246.3,0.000,49.252,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_34_LIGHTS,STORAGE_LIGHTING,STORAGE_34,43.95,1.0,237.328,5.400,237.328,0.000,0.300,0.200,0.500,1.000,General,0.000,237.328,23.733,237.3,0.000,47.466,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_35_LIGHTS,LOBBY_LIGHTING,LOBBY_35,86.59,4.0,1116.963,12.900,279.241,0.000,0.300,0.200,0.500,1.000,General,0.000,1116.963,111.696,1117.0,0.000,223.393,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_35_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_35,71.48,14.0,771.957,10.800,55.140,0.000,0.300,0.200,0.500,1.000,General,0.000,771.957,77.196,772.0,0.000,154.391,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_35_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_35,67.09,6.0,543.465,8.100,90.577,0.000,0.300,0.200,0.500,1.000,General,0.000,543.465,54.346,543.5,0.000,108.693,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_35_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_35,57.01,1.0,307.881,5.400,307.881,0.000,0.300,0.200,0.500,1.000,General,0.000,307.881,30.788,307.9,0.000,61.576,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_35_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_35,42.83,2.0,462.511,10.800,231.255,0.000,0.300,0.200,0.500,1.000,General,0.000,462.511,46.251,462.5,0.000,92.502,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_35_LIGHTS,STORAGE_LIGHTING,STORAGE_35,21.60,1.0,116.615,5.400,116.615,0.000,0.300,0.200,0.500,1.000,General,0.000,116.615,11.661,116.6,0.000,23.323,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_36_LIGHTS,LOBBY_LIGHTING,LOBBY_36,81.58,4.0,1052.434,12.900,263.109,0.000,0.300,0.200,0.500,1.000,General,0.000,1052.434,105.243,1052.4,0.000,210.487,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_36_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_36,96.34,19.0,1040.512,10.800,54.764,0.000,0.300,0.200,0.500,1.000,General,0.000,1040.512,104.051,1040.5,0.000,208.102,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_36_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_36,26.73,2.0,216.526,8.100,108.263,0.000,0.300,0.200,0.500,1.000,General,0.000,216.526,21.653,216.5,0.000,43.305,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_36_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_36,63.59,1.0,343.405,5.400,343.405,0.000,0.300,0.200,0.500,1.000,General,0.000,343.405,34.341,343.4,0.000,68.681,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_36_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_36,332.49,16.0,3590.841,10.800,224.428,0.000,0.300,0.200,0.500,1.000,General,0.000,3590.841,359.084,3590.8,0.000,718.168,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_36_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_36,37.97,1.0,410.064,10.800,410.064,0.000,0.300,0.200,0.500,1.000,General,0.000,410.064,41.006,410.1,0.000,82.013,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_36_LIGHTS,STORAGE_LIGHTING,STORAGE_36,18.35,1.0,99.096,5.400,99.096,0.000,0.300,0.200,0.500,1.000,General,0.000,99.096,9.910,99.1,0.000,19.819,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_37_LIGHTS,LOBBY_LIGHTING,LOBBY_37,132.45,6.0,1708.628,12.900,284.771,0.000,0.300,0.200,0.500,1.000,General,0.000,1708.628,170.863,1708.6,0.000,341.726,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_37_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_37,56.95,11.0,615.034,10.800,55.912,0.000,0.300,0.200,0.500,1.000,General,0.000,615.034,61.503,615.0,0.000,123.007,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_37_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_37,66.63,6.0,539.673,8.100,89.946,0.000,0.300,0.200,0.500,1.000,General,0.000,539.673,53.967,539.7,0.000,107.935,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_37_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_37,22.06,1.0,119.132,5.400,119.132,0.000,0.300,0.200,0.500,1.000,General,0.000,119.132,11.913,119.1,0.000,23.826,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_37_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_37,22.73,1.0,245.505,10.800,245.505,0.000,0.300,0.200,0.500,1.000,General,0.000,245.505,24.550,245.5,0.000,49.101,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_37_LIGHTS,STORAGE_LIGHTING,STORAGE_37,34.28,1.0,185.116,5.400,185.116,0.000,0.300,0.200,0.500,1.000,General,0.000,185.116,18.512,185.1,0.000,37.023,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_38_LIGHTS,LOBBY_LIGHTING,LOBBY_38,179.19,8.0,2311.599,12.900,288.950,0.000,0.300,0.200,0.500,1.000,General,0.000,2311.599,231.160,2311.6,0.000,462.320,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_38_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_38,86.99,17.0,939.495,10.800,55.264,0.000,0.300,0.200,0.500,1.000,General,0.000,939.495,93.950,939.5,0.000,187.899,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_38_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_38,33.65,3.0,272.553,8.100,90.851,0.000,0.300,0.200,0.500,1.000,General,0.000,272.553,27.255,272.6,0.000,54.511,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_38_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_38,27.00,1.0,145.797,5.400,145.797,0.000,0.300,0.200,0.500,1.000,General,0.000,145.797,14.580,145.8,0.000,29.159,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_38_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_38,462.44,23.0,4994.386,10.800,217.147,0.000,0.300,0.200,0.500,1.000,General,0.000,4994.386,499.439,4994.4,0.000,998.877,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_38_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_38,42.01,2.0,453.712,10.800,226.856,0.000,0.300,0.200,0.500,1.000,General,0.000,453.712,45.371,453.7,0.000,90.742,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_38_LIGHTS,STORAGE_LIGHTING,STORAGE_38,28.76,1.0,155.302,5.400,155.302,0.000,0.300,0.200,0.500,1.000,General,0.000,155.302,15.530,155.3,0.000,31.060,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_39_LIGHTS,LOBBY_LIGHTING,LOBBY_39,111.72,5.0,1441.124,12.900,288.225,0.000,0.300,0.200,0.500,1.000,General,0.000,1441.124,144.112,1441.1,0.000,288.225,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_39_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_39,69.50,13.0,750.642,10.800,57.742,0.000,0.300,0.200,0.500,1.000,General,0.000,750.642,75.064,750.6,0.000,150.128,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_39_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_39,21.00,2.0,170.129,8.100,85.065,0.000,0.300,0.200,0.500,1.000,General,0.000,170.129,17.013,170.1,0.000,34.026,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_39_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_39,56.68,1.0,306.055,5.400,306.055,0.000,0.300,0.200,0.500,1.000,General,0.000,306.055,30.606,306.1,0.000,61.211,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_39_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_39,357.65,17.0,3862.570,10.800,227.210,0.000,0.300,0.200,0.500,1.000,General,0.000,3862.570,386.257,3862.6,0.000,772.514,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_39_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_39,49.52,2.0,534.763,10.800,267.382,0.000,0.300,0.200,0.500,1.000,General,0.000,534.763,53.476,534.8,0.000,106.953,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_39_LIGHTS,STORAGE_LIGHTING,STORAGE_39,38.87,1.0,209.882,5.400,209.882,0.000,0.300,0.200,0.500,1.000,General,0.000,209.882,20.988,209.9,0.000,41.976,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_40_LIGHTS,LOBBY_LIGHTING,LOBBY_40,139.96,6.0,1805.503,12.900,300.917,0.000,0.300,0.200,0.500,1.000,General,0.000,1805.503,180.550,1805.5,0.000,361.101,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_40_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_40,99.42,19.0,1073.783,10.800,56.515,0.000,0.300,0.200,0.500,1.000,General,0.000,1073.783,107.378,1073.8,0.000,214.757,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_40_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_40,59.95,1.0,323.741,5.400,323.741,0.000,0.300,0.200,0.500,1.000,General,0.000,323.741,32.374,323.7,0.000,64.748,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_40_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_40,387.96,19.0,4190.013,10.800,220.527,0.000,0.300,0.200,0.500,1.000,General,0.000,4190.013,419.001,4190.0,0.000,838.003,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_40_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_40,24.02,1.0,259.469,10.800,259.469,0.000,0.300,0.200,0.500,1.000,General,0.000,259.469,25.947,259.5,0.000,51.894,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_40_LIGHTS,STORAGE_LIGHTING,STORAGE_40,22.95,1.0,123.956,5.400,123.956,0.000,0.300,0.200,0.500,1.000,General,0.000,123.956,12.396,124.0,0.000,24.791,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_41_LIGHTS,LOBBY_LIGHTING,LOBBY_41,51.48,2.0,664.097,12.900,332.049,0.000,0.300,0.200,0.500,1.000,General,0.000,664.097,66.410,664.1,0.000,132.819,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_41_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_41,64.02,12.0,691.430,10.800,57.619,0.000,0.300,0.200,0.500,1.000,General,0.000,691.430,69.143,691.4,0.000,138.286,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_41_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_41,22.83,2.0,184.943,8.100,92.471,0.000,0.300,0.200,0.500,1.000,General,0.000,184.943,18.494,184.9,0.000,36.989,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_41_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_41,60.00,1.0,323.996,5.400,323.996,0.000,0.300,0.200,0.500,1.000,General,0.000,323.996,32.400,324.0,0.000,64.799,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_41_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_41,215.70,10.0,2329.610,10.800,232.961,0.000,0.300,0.200,0.500,1.000,General,0.000,2329.610,232.961,2329.6,0.000,465.922,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_41_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_41,40.93,2.0,442.006,10.800,221.003,0.000,0.300,0.200,0.500,1.000,General,0.000,442.006,44.201,442.0,0.000,88.401,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_41_LIGHTS,STORAGE_LIGHTING,STORAGE_41,15.82,1.0,85.413,5.400,85.413,0.000,0.300,0.200,0.500,1.000,General,0.000,85.413,8.541,85.4,0.000,17.083,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_42_LIGHTS,LOBBY_LIGHTING,LOBBY_42,169.40,8.0,2185.274,12.900,273.159,0.000,0.300,0.200,0.500,1.000,General,0.000,2185.274,218.527,2185.3,0.000,437.055,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_42_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_42,57.15,11.0,617.199,10.800,56.109,0.000,0.300,0.200,0.500,1.000,General,0.000,617.199,61.720,617.2,0.000,123.440,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_42_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_42,62.20,6.0,503.847,8.100,83.974,0.000,0.300,0.200,0.500,1.000,General,0.000,503.847,50.385,503.8,0.000,100.769,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_42_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_42,82.49,1.0,445.456,5.400,445.456,0.000,0.300,0.200,0.500,1.000,General,0.000,445.456,44.546,445.5,0.000,89.091,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_42_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_42,214.60,10.0,2317.638,10.800,231.764,0.000,0.300,0.200,0.500,1.000,General,0.000,2317.638,231.764,2317.6,0.000,463.528,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_42_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_42,31.55,1.0,340.714,10.800,340.714,0.000,0.300,0.200,0.500,1.000,General,0.000,340.714,34.071,340.7,0.000,68.143,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_42_LIGHTS,STORAGE_LIGHTING,STORAGE_42,45.56,1.0,246.029,5.400,246.029,0.000,0.300,0.200,0.500,1.000,General,0.000,246.029,24.603,246.0,0.000,49.206,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_43_LIGHTS,LOBBY_LIGHTING,LOBBY_43,130.61,6.0,1684.867,12.900,280.811,0.000,0.300,0.200,0.500,1.000,General,0.000,1684.867,168.487,1684.9,0.000,336.973,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_43_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_43,21.77,2.0,176.324,8.100,88.162,0.000,0.300,0.200,0.500,1.000,General,0.000,176.324,17.632,176.3,0.000,35.265,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_43_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_43,66.98,1.0,361.714,5.400,361.714,0.000,0.300,0.200,0.500,1.000,General,0.000,361.714,36.171,361.7,0.000,72.343,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_43_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_43,189.60,9.0,2047.732,10.800,227.526,0.000,0.300,0.200,0.500,1.000,General,0.000,2047.732,204.773,2047.7,0.000,409.546,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_43_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_43,48.96,2.0,528.789,10.800,264.394,0.000,0.300,0.200,0.500,1.000,General,0.000,528.789,52.879,528.8,0.000,105.758,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_43_LIGHTS,STORAGE_LIGHTING,STORAGE_43,48.15,1.0,260.013,5.400,260.013,0.000,0.300,0.200,0.500,1.000,General,0.000,260.013,26.001,260.0,0.000,52.003,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_44_LIGHTS,LOBBY_LIGHTING,LOBBY_44,148.58,7.0,1916.696,12.900,273.814,0.000,0.300,0.200,0.500,1.000,General,0.000,1916.696,191.670,1916.7,0.000,383.339,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_44_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_44,54.20,10.0,585.354,10.800,58.535,0.000,0.300,0.200,0.500,1.000,General,0.000,585.354,58.535,585.4,0.000,117.071,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_44_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_44,62.75,6.0,508.260,8.100,84.710,0.000,0.300,0.200,0.500,1.000,General,0.000,508.260,50.826,508.3,0.000,101.652,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_44_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_44,44.26,1.0,239.023,5.400,239.023,0.000,0.300,0.200,0.500,1.000,General,0.000,239.023,23.902,239.0,0.000,47.805,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_44_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_44,462.45,23.0,4994.454,10.800,217.150,0.000,0.300,0.200,0.500,1.000,General,0.000,4994.454,499.445,4994.5,0.000,998.891,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_44_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_44,45.08,2.0,486.894,10.800,243.447,0.000,0.300,0.200,0.500,1.000,General,0.000,486.894,48.689,486.9,0.000,97.379,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_44_LIGHTS,STORAGE_LIGHTING,STORAGE_44,21.77,1.0,117.545,5.400,117.545,0.000,0.300,0.200,0.500,1.000,General,0.000,117.545,11.754,117.5,0.000,23.509,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_45_LIGHTS,LOBBY_LIGHTING,LOBBY_45,171.28,8.0,2209.550,12.900,276.194,0.000,0.300,0.200,0.500,1.000,General,0.000,2209.550,220.955,2209.6,0.000,441.910,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_45_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_45,50.41,10.0,544.473,10.800,54.447,0.000,0.300,0.200,0.500,1.000,General,0.000,544.473,54.447,544.5,0.000,108.895,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_45_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_45,51.12,5.0,414.102,8.100,82.820,0.000,0.300,0.200,0.500,1.000,General,0.000,414.102,41.410,414.1,0.000,82.820,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_45_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_45,70.29,1.0,379.567,5.400,379.567,0.000,0.300,0.200,0.500,1.000,General,0.000,379.567,37.957,379.6,0.000,75.913,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_45_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_45,191.48,9.0,2067.982,10.800,229.776,0.000,0.300,0.200,0.500,1.000,General,0.000,2067.982,206.798,2068.0,0.000,413.596,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_45_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_45,21.58,1.0,233.062,10.800,233.062,0.000,0.300,0.200,0.500,1.000,General,0.000,233.062,23.306,233.1,0.000,46.612,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_45_LIGHTS,STORAGE_LIGHTING,STORAGE_45,21.52,1.0,116.231,5.400,116.231,0.000,0.300,0.200,0.500,1.000,General,0.000,116.231,11.623,116.2,0.000,23.246,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_46_LIGHTS,LOBBY_LIGHTING,LOBBY_46,52.92,2.0,682.624,12.900,341.312,0.000,0.300,0.200,0.500,1.000,General,0.000,682.624,68.262,682.6,0.000,136.525,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_46_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_46,87.24,17.0,942.194,10.800,55.423,0.000,0.300,0.200,0.500,1.000,General,0.000,942.194,94.219,942.2,0.000,188.439,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_46_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_46,69.14,6.0,560.028,8.100,93.338,0.000,0.300,0.200,0.500,1.000,General,0.000,560.028,56.003,560.0,0.000,112.006,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_46_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_46,72.36,1.0,390.766,5.400,390.766,0.000,0.300,0.200,0.500,1.000,General,0.000,390.766,39.077,390.8,0.000,78.153,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_46_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_46,279.64,13.0,3020.141,10.800,232.319,0.000,0.300,0.200,0.500,1.000,General,0.000,3020.141,302.014,3020.1,0.000,604.028,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_46_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_46,45.97,2.0,496.527,10.800,248.263,0.000,0.300,0.200,0.500,1.000,General,0.000,496.527,49.653,496.5,0.000,99.305,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_46_LIGHTS,STORAGE_LIGHTING,STORAGE_46,16.90,1.0,91.250,5.400,91.250,0.000,0.300,0.200,0.500,1.000,General,0.000,91.250,9.125,91.2,0.000,18.250,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_47_LIGHTS,LOBBY_LIGHTING,LOBBY_47,103.72,5.0,1337.927,12.900,267.585,0.000,0.300,0.200,0.500,1.000,General,0.000,1337.927,133.793,1337.9,0.000,267.585,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_47_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_47,35.02,7.0,378.248,10.800,54.035,0.000,0.300,0.200,0.500,1.000,General,0.000,378.248,37.825,378.2,0.000,75.650,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_47_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_47,31.39,3.0,254.266,8.100,84.755,0.000,0.300,0.200,0.500,1.000,General,0.000,254.266,25.427,254.3,0.000,50.853,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_47_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_47,55.92,1.0,301.979,5.400,301.979,0.000,0.300,0.200,0.500,1.000,General,0.000,301.979,30.198,302.0,0.000,60.396,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_47_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_47,204.22,10.0,2205.558,10.800,220.556,0.000,0.300,0.200,0.500,1.000,General,0.000,2205.558,220.556,2205.6,0.000,441.112,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_47_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_47,45.71,2.0,493.686,10.800,246.843,0.000,0.300,0.200,0.500,1.000,General,0.000,493.686,49.369,493.7,0.000,98.737,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_47_LIGHTS,STORAGE_LIGHTING,STORAGE_47,35.31,1.0,190.651,5.400,190.651,0.000,0.300,0.200,0.500,1.000,General,0.000,190.651,19.065,190.7,0.000,38.130,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_48_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_48,91.98,18.0,993.342,10.800,55.186,0.000,0.300,0.200,0.500,1.000,General,0.000,993.342,99.334,993.3,0.000,198.668,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_48_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_48,70.74,7.0,573.001,8.100,81.857,0.000,0.300,0.200,0.500,1.000,General,0.000,573.001,57.300,573.0,0.000,114.600,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_48_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_48,70.87,1.0,382.717,5.400,382.717,0.000,0.300,0.200,0.500,1.000,General,0.000,382.717,38.272,382.7,0.000,76.543,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_48_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_48,200.99,10.0,2170.733,10.800,217.073,0.000,0.300,0.200,0.500,1.000,General,0.000,2170.733,217.073,2170.7,0.000,434.147,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_48_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_48,33.02,1.0,356.596,10.800,356.596,0.000,0.300,0.200,0.500,1.000,General,0.000,356.596,35.660,356.6,0.000,71.319,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_48_LIGHTS,STORAGE_LIGHTING,STORAGE_48,48.04,1.0,259.420,5.400,259.420,0.000,0.300,0.200,0.500,1.000,General,0.000,259.420,25.942,259.4,0.000,51.884,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_49_LIGHTS,LOBBY_LIGHTING,LOBBY_49,186.40,9.0,2404.530,12.900,267.170,0.000,0.300,0.200,0.500,1.000,General,0.000,2404.530,240.453,2404.5,0.000,480.906,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_49_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_49,31.68,6.0,342.091,10.800,57.015,0.000,0.300,0.200,0.500,1.000,General,0.000,342.091,34.209,342.1,0.000,68.418,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_49_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_49,77.89,7.0,630.908,8.100,90.130,0.000,0.300,0.200,0.500,1.000,General,0.000,630.908,63.091,630.9,0.000,126.182,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_49_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_49,66.67,1.0,360.032,5.400,360.032,0.000,0.300,0.200,0.500,1.000,General,0.000,360.032,36.003,360.0,0.000,72.006,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_49_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_49,209.81,10.0,2265.983,10.800,226.598,0.000,0.300,0.200,0.500,1.000,General,0.000,2265.983,226.598,2266.0,0.000,453.197,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_49_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_49,44.10,2.0,476.313,10.800,238.156,0.000,0.300,0.200,0.500,1.000,General,0.000,476.313,47.631,476.3,0.000,95.263,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_50_LIGHTS,LOBBY_LIGHTING,LOBBY_50,172.38,8.0,2223.743,12.900,277.968,0.000,0.300,0.200,0.500,1.000,General,0.000,2223.743,222.374,2223.7,0.000,444.749,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_50_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_50,43.45,8.0,469.243,10.800,58.655,0.000,0.300,0.200,0.500,1.000,General,0.000,469.243,46.924,469.2,0.000,93.849,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_50_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_50,79.29,7.0,642.215,8.100,91.745,0.000,0.300,0.200,0.500,1.000,General,0.000,642.215,64.221,642.2,0.000,128.443,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_50_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_50,22.17,1.0,119.714,5.400,119.714,0.000,0.300,0.200,0.500,1.000,General,0.000,119.714,11.971,119.7,0.000,23.943,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_50_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_50,183.80,9.0,1985.007,10.800,220.556,0.000,0.300,0.200,0.500,1.000,General,0.000,1985.007,198.501,1985.0,0.000,397.001,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_50_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_50,45.24,2.0,488.613,10.800,244.306,0.000,0.300,0.200,0.500,1.000,General,0.000,488.613,48.861,488.6,0.000,97.723,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_50_LIGHTS,STORAGE_LIGHTING,STORAGE_50,42.93,1.0,231.799,5.400,231.799,0.000,0.300,0.200,0.500,1.000,General,0.000,231.799,23.180,231.8,0.000,46.360,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_51_LIGHTS,LOBBY_LIGHTING,LOBBY_51,176.68,8.0,2279.144,12.900,284.893,0.000,0.300,0.200,0.500,1.000,General,0.000,2279.144,227.914,2279.1,0.000,455.829,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_51_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_51,52.65,10.0,568.655,10.800,56.865,0.000,0.300,0.200,0.500,1.000,General,0.000,568.655,56.865,568.7,0.000,113.731,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_51_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_51,24.99,2.0,202.441,8.100,101.220,0.000,0.300,0.200,0.500,1.000,General,0.000,202.441,20.244,202.4,0.000,40.488,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_51_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_51,98.63,1.0,532.623,5.400,532.623,0.000,0.300,0.200,0.500,1.000,General,0.000,532.623,53.262,532.6,0.000,106.525,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_51_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_51,144.44,7.0,1559.961,10.800,222.852,0.000,0.300,0.200,0.500,1.000,General,0.000,1559.961,155.996,1560.0,0.000,311.992,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_51_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_51,37.15,1.0,401.185,10.800,401.185,0.000,0.300,0.200,0.500,1.000,General,0.000,401.185,40.118,401.2,0.000,80.237,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_51_LIGHTS,STORAGE_LIGHTING,STORAGE_51,44.94,1.0,242.699,5.400,242.699,0.000,0.300,0.200,0.500,1.000,General,0.000,242.699,24.270,242.7,0.000,48.540,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_52_LIGHTS,LOBBY_LIGHTING,LOBBY_52,112.14,5.0,1446.552,12.900,289.310,0.000,0.300,0.200,0.500,1.000,General,0.000,1446.552,144.655,1446.6,0.000,289.310,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_52_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_52,98.95,19.0,1068.702,10.800,56.247,0.000,0.300,0.200,0.500,1.000,General,0.000,1068.702,106.870,1068.7,0.000,213.740,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_52_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_52,26.11,2.0,211.458,8.100,105.729,0.000,0.300,0.200,0.500,1.000,General,0.000,211.458,21.146,211.5,0.000,42.292,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_52_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_52,47.64,1.0,257.282,5.400,257.282,0.000,0.300,0.200,0.500,1.000,General,0.000,257.282,25.728,257.3,0.000,51.456,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_52_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_52,320.38,16.0,3460.052,10.800,216.253,0.000,0.300,0.200,0.500,1.000,General,0.000,3460.052,346.005,3460.1,0.000,692.010,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_52_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_52,16.62,1.0,179.550,10.800,179.550,0.000,0.300,0.200,0.500,1.000,General,0.000,179.550,17.955,179.5,0.000,35.910,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_52_LIGHTS,STORAGE_LIGHTING,STORAGE_52,20.10,1.0,108.561,5.400,108.561,0.000,0.300,0.200,0.500,1.000,General,0.000,108.561,10.856,108.6,0.000,21.712,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_53_LIGHTS,LOBBY_LIGHTING,LOBBY_53,194.66,9.0,2511.130,12.900,279.014,0.000,0.300,0.200,0.500,1.000,General,0.000,2511.130,251.113,2511.1,0.000,502.226,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_53_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_53,95.90,19.0,1035.687,10.800,54.510,0.000,0.300,0.200,0.500,1.000,General,0.000,1035.687,103.569,1035.7,0.000,207.137,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_53_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_53,44.85,4.0,363.248,8.100,90.812,0.000,0.300,0.200,0.500,1.000,General,0.000,363.248,36.325,363.2,0.000,72.650,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_53_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_53,55.81,1.0,301.394,5.400,301.394,0.000,0.300,0.200,0.500,1.000,General,0.000,301.394,30.139,301.4,0.000,60.279,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_53_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_53,468.96,23.0,5064.740,10.800,220.206,0.000,0.300,0.200,0.500,1.000,General,0.000,5064.740,506.474,5064.7,0.000,1012.948,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_53_LIGHTS,STORAGE_LIGHTING,STORAGE_53,11.18,1.0,60.397,5.400,60.397,0.000,0.300,0.200,0.500,1.000,General,0.000,60.397,6.040,60.4,0.000,12.079,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_54_LIGHTS,LOBBY_LIGHTING,LOBBY_54,127.24,6.0,1641.454,12.900,273.576,0.000,0.300,0.200,0.500,1.000,General,0.000,1641.454,164.145,1641.5,0.000,328.291,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_54_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_54,61.14,12.0,660.265,10.800,55.022,0.000,0.300,0.200,0.500,1.000,General,0.000,660.265,66.027,660.3,0.000,132.053,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_54_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_54,61.70,6.0,499.740,8.100,83.290,0.000,0.300,0.200,0.500,1.000,General,0.000,499.740,49.974,499.7,0.000,99.948,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_54_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_54,46.97,1.0,253.650,5.400,253.650,0.000,0.300,0.200,0.500,1.000,General,0.000,253.650,25.365,253.6,0.000,50.730,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_54_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_54,210.74,10.0,2275.982,10.800,227.598,0.000,0.300,0.200,0.500,1.000,General,0.000,2275.982,227.598,2276.0,0.000,455.196,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_54_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_54,22.83,1.0,246.610,10.800,246.610,0.000,0.300,0.200,0.500,1.000,General,0.000,246.610,24.661,246.6,0.000,49.322,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_54_LIGHTS,STORAGE_LIGHTING,STORAGE_54,30.60,1.0,165.229,5.400,165.229,0.000,0.300,0.200,0.500,1.000,General,0.000,165.229,16.523,165.2,0.000,33.046,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_55_LIGHTS,LOBBY_LIGHTING,LOBBY_55,179.21,8.0,2311.758,12.900,288.970,0.000,0.300,0.200,0.500,1.000,General,0.000,2311.758,231.176,2311.8,0.000,462.352,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_55_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_55,74.21,14.0,801.462,10.800,57.247,0.000,0.300,0.200,0.500,1.000,General,0.000,801.462,80.146,801.5,0.000,160.292,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_55_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_55,78.77,7.0,638.023,8.100,91.146,0.000,0.300,0.200,0.500,1.000,General,0.000,638.023,63.802,638.0,0.000,127.605,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_55_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_55,76.63,1.0,413.826,5.400,413.826,0.000,0.300,0.200,0.500,1.000,General,0.000,413.826,41.383,413.8,0.000,82.765,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_55_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_55,324.99,16.0,3509.851,10.800,219.366,0.000,0.300,0.200,0.500,1.000,General,0.000,3509.851,350.985,3509.9,0.000,701.970,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_55_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_55,16.96,1.0,183.167,10.800,183.167,0.000,0.300,0.200,0.500,1.000,General,0.000,183.167,18.317,183.2,0.000,36.633,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_55_LIGHTS,STORAGE_LIGHTING,STORAGE_55,36.50,1.0,197.090,5.400,197.090,0.000,0.300,0.200,0.500,1.000,General,0.000,197.090,19.709,197.1,0.000,39.418,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_56_LIGHTS,LOBBY_LIGHTING,LOBBY_56,62.47,3.0,805.848,12.900,268.616,0.000,0.300,0.200,0.500,1.000,General,0.000,805.848,80.585,805.8,0.000,161.170,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_56_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_56,60.47,12.0,653.093,10.800,54.424,0.000,0.300,0.200,0.500,1.000,General,0.000,653.093,65.309,653.1,0.000,130.619,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_56_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_56,59.64,5.0,483.090,8.100,96.618,0.000,0.300,0.200,0.500,1.000,General,0.000,483.090,48.309,483.1,0.000,96.618,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_56_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_56,21.70,1.0,117.194,5.400,117.194,0.000,0.300,0.200,0.500,1.000,General,0.000,117.194,11.719,117.2,0.000,23.439,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_56_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_56,330.63,16.0,3570.800,10.800,223.175,0.000,0.300,0.200,0.500,1.000,General,0.000,3570.800,357.080,3570.8,0.000,714.160,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_56_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_56,36.36,1.0,392.716,10.800,392.716,0.000,0.300,0.200,0.500,1.000,General,0.000,392.716,39.272,392.7,0.000,78.543,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_56_LIGHTS,STORAGE_LIGHTING,STORAGE_56,32.89,1.0,177.606,5.400,177.606,0.000,0.300,0.200,0.500,1.000,General,0.000,177.606,17.761,177.6,0.000,35.521,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_57_LIGHTS,LOBBY_LIGHTING,LOBBY_57,93.14,4.0,1201.535,12.900,300.384,0.000,0.300,0.200,0.500,1.000,General,0.000,1201.535,120.153,1201.5,0.000,240.307,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_57_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_57,77.19,15.0,833.685,10.800,55.579,0.000,0.300,0.200,0.500,1.000,General,0.000,833.685,83.368,833.7,0.000,166.737,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_57_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_57,60.64,6.0,491.193,8.100,81.865,0.000,0.300,0.200,0.500,1.000,General,0.000,491.193,49.119,491.2,0.000,98.239,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_57_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_57,24.27,1.0,131.038,5.400,131.038,0.000,0.300,0.200,0.500,1.000,General,0.000,131.038,13.104,131.0,0.000,26.208,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_57_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_57,220.23,11.0,2378.446,10.800,216.222,0.000,0.300,0.200,0.500,1.000,General,0.000,2378.446,237.845,2378.4,0.000,475.689,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_57_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_57,47.28,2.0,510.579,10.800,255.289,0.000,0.300,0.200,0.500,1.000,General,0.000,510.579,51.058,510.6,0.000,102.116,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_57_LIGHTS,STORAGE_LIGHTING,STORAGE_57,41.76,1.0,225.494,5.400,225.494,0.000,0.300,0.200,0.500,1.000,General,0.000,225.494,22.549,225.5,0.000,45.099,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_58_LIGHTS,LOBBY_LIGHTING,LOBBY_58,151.38,7.0,1952.810,12.900,278.973,0.000,0.300,0.200,0.500,1.000,General,0.000,1952.810,195.281,1952.8,0.000,390.562,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_58_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_58,94.46,18.0,1020.115,10.800,56.673,0.000,0.300,0.200,0.500,1.000,General,0.000,1020.115,102.011,1020.1,0.000,204.023,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_58_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_58,74.57,7.0,604.023,8.100,86.289,0.000,0.300,0.200,0.500,1.000,General,0.000,604.023,60.402,604.0,0.000,120.805,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_58_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_58,24.36,1.0,131.520,5.400,131.520,0.000,0.300,0.200,0.500,1.000,General,0.000,131.520,13.152,131.5,0.000,26.304,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_58_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_58,419.24,20.0,4527.763,10.800,226.388,0.000,0.300,0.200,0.500,1.000,General,0.000,4527.763,452.776,4527.8,0.000,905.553,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_58_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_58,49.90,2.0,538.936,10.800,269.468,0.000,0.300,0.200,0.500,1.000,General,0.000,538.936,53.894,538.9,0.000,107.787,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_58_LIGHTS,STORAGE_LIGHTING,STORAGE_58,16.20,1.0,87.458,5.400,87.458,0.000,0.300,0.200,0.500,1.000,General,0.000,87.458,8.746,87.5,0.000,17.492,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_59_LIGHTS,LOBBY_LIGHTING,LOBBY_59,94.97,4.0,1225.090,12.900,306.272,0.000,0.300,0.200,0.500,1.000,General,0.000,1225.090,122.509,1225.1,0.000,245.018,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_59_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_59,88.85,17.0,959.536,10.800,56.443,0.000,0.300,0.200,0.500,1.000,General,0.000,959.536,95.954,959.5,0.000,191.907,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_59_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_59,40.49,1.0,218.635,5.400,218.635,0.000,0.300,0.200,0.500,1.000,General,0.000,218.635,21.863,218.6,0.000,43.727,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_59_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_59,149.20,7.0,1611.352,10.800,230.193,0.000,0.300,0.200,0.500,1.000,General,0.000,1611.352,161.135,1611.4,0.000,322.270,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_59_LIGHTS,STORAGE_LIGHTING,STORAGE_59,46.18,1.0,249.393,5.400,249.393,0.000,0.300,0.200,0.500,1.000,General,0.000,249.393,24.939,249.4,0.000,49.879,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_60_LIGHTS,LOBBY_LIGHTING,LOBBY_60,114.62,5.0,1478.658,12.900,295.732,0.000,0.300,0.200,0.500,1.000,General,0.000,1478.658,147.866,1478.7,0.000,295.732,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_60_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_60,98.92,19.0,1068.350,10.800,56.229,0.000,0.300,0.200,0.500,1.000,General,0.000,1068.350,106.835,1068.4,0.000,213.670,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_60_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_60,78.19,7.0,633.369,8.100,90.481,0.000,0.300,0.200,0.500,1.000,General,0.000,633.369,63.337,633.4,0.000,126.674,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_60_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_60,29.73,1.0,160.555,5.400,160.555,0.000,0.300,0.200,0.500,1.000,General,0.000,160.555,16.055,160.6,0.000,32.111,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_60_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_60,118.67,5.0,1281.681,10.800,256.336,0.000,0.300,0.200,0.500,1.000,General,0.000,1281.681,128.168,1281.7,0.000,256.336,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_60_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_60,40.54,2.0,437.782,10.800,218.891,0.000,0.300,0.200,0.500,1.000,General,0.000,437.782,43.778,437.8,0.000,87.556,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_60_LIGHTS,STORAGE_LIGHTING,STORAGE_60,31.66,1.0,170.965,5.400,170.965,0.000,0.300,0.200,0.500,1.000,General,0.000,170.965,17.096,171.0,0.000,34.193,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_61_LIGHTS,LOBBY_LIGHTING,LOBBY_61,180.68,9.0,2330.825,12.900,258.981,0.000,0.300,0.200,0.500,1.000,General,0.000,2330.825,233.083,2330.8,0.000,466.165,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_61_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_61,33.63,6.0,363.223,10.800,60.537,0.000,0.300,0.200,0.500,1.000,General,0.000,363.223,36.322,363.2,0.000,72.645,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_61_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_61,44.00,4.0,356.436,8.100,89.109,0.000,0.300,0.200,0.500,1.000,General,0.000,356.436,35.644,356.4,0.000,71.287,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_61_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_61,26.02,1.0,140.489,5.400,140.489,0.000,0.300,0.200,0.500,1.000,General,0.000,140.489,14.049,140.5,0.000,28.098,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_61_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_61,296.17,14.0,3198.615,10.800,228.472,0.000,0.300,0.200,0.500,1.000,General,0.000,3198.615,319.861,3198.6,0.000,639.723,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_61_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_61,46.60,2.0,503.273,10.800,251.636,0.000,0.300,0.200,0.500,1.000,General,0.000,503.273,50.327,503.3,0.000,100.655,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_61_LIGHTS,STORAGE_LIGHTING,STORAGE_61,24.32,1.0,131.347,5.400,131.347,0.000,0.300,0.200,0.500,1.000,General,0.000,131.347,13.135,131.3,0.000,26.269,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_62_LIGHTS,LOBBY_LIGHTING,LOBBY_62,140.16,7.0,1808.004,12.900,258.286,0.000,0.300,0.200,0.500,1.000,General,0.000,1808.004,180.800,1808.0,0.000,361.601,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_62_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_62,46.60,9.0,503.276,10.800,55.920,0.000,0.300,0.200,0.500,1.000,General,0.000,503.276,50.328,503.3,0.000,100.655,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_62_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_62,36.12,3.0,292.592,8.100,97.531,0.000,0.300,0.200,0.500,1.000,General,0.000,292.592,29.259,292.6,0.000,58.518,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_62_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_62,440.23,22.0,4754.466,10.800,216.112,0.000,0.300,0.200,0.500,1.000,General,0.000,4754.466,475.447,4754.5,0.000,950.893,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_62_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_62,38.86,1.0,419.719,10.800,419.719,0.000,0.300,0.200,0.500,1.000,General,0.000,419.719,41.972,419.7,0.000,83.944,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_62_LIGHTS,STORAGE_LIGHTING,STORAGE_62,32.63,1.0,176.219,5.400,176.219,0.000,0.300,0.200,0.500,1.000,General,0.000,176.219,17.622,176.2,0.000,35.244,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_63_LIGHTS,LOBBY_LIGHTING,LOBBY_63,71.07,3.0,916.778,12.900,305.593,0.000,0.300,0.200,0.500,1.000,General,0.000,916.778,91.678,916.8,0.000,183.356,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_63_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_63,93.45,18.0,1009.262,10.800,56.070,0.000,0.300,0.200,0.500,1.000,General,0.000,1009.262,100.926,1009.3,0.000,201.852,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_63_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_63,54.11,5.0,438.312,8.100,87.662,0.000,0.300,0.200,0.500,1.000,General,0.000,438.312,43.831,438.3,0.000,87.662,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_63_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_63,25.25,1.0,136.334,5.400,136.334,0.000,0.300,0.200,0.500,1.000,General,0.000,136.334,13.633,136.3,0.000,27.267,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_63_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_63,321.70,16.0,3474.404,10.800,217.150,0.000,0.300,0.200,0.500,1.000,General,0.000,3474.404,347.440,3474.4,0.000,694.881,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_63_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_63,22.57,1.0,243.759,10.800,243.759,0.000,0.300,0.200,0.500,1.000,General,0.000,243.759,24.376,243.8,0.000,48.752,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_63_LIGHTS,STORAGE_LIGHTING,STORAGE_63,18.66,1.0,100.750,5.400,100.750,0.000,0.300,0.200,0.500,1.000,General,0.000,100.750,10.075,100.8,0.000,20.150,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_64_LIGHTS,LOBBY_LIGHTING,LOBBY_64,159.36,7.0,2055.713,12.900,293.673,0.000,0.300,0.200,0.500,1.000,General,0.000,2055.713,205.571,2055.7,0.000,411.143,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_64_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_64,46.92,9.0,506.692,10.800,56.299,0.000,0.300,0.200,0.500,1.000,General,0.000,506.692,50.669,506.7,0.000,101.338,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_64_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_64,37.79,3.0,306.104,8.100,102.035,0.000,0.300,0.200,0.500,1.000,General,0.000,306.104,30.610,306.1,0.000,61.221,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_64_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_64,45.31,1.0,244.669,5.400,244.669,0.000,0.300,0.200,0.500,1.000,General,0.000,244.669,24.467,244.7,0.000,48.934,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_64_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_64,494.08,24.0,5336.093,10.800,222.337,0.000,0.300,0.200,0.500,1.000,General,0.000,5336.093,533.609,5336.1,0.000,1067.219,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_64_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_64,34.28,1.0,370.272,10.800,370.272,0.000,0.300,0.200,0.500,1.000,General,0.000,370.272,37.027,370.3,0.000,74.054,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_64_LIGHTS,STORAGE_LIGHTING,STORAGE_64,30.68,1.0,165.673,5.400,165.673,0.000,0.300,0.200,0.500,1.000,General,0.000,165.673,16.567,165.7,0.000,33.135,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_65_LIGHTS,LOBBY_LIGHTING,LOBBY_65,58.04,2.0,748.655,12.900,374.327,0.000,0.300,0.200,0.500,1.000,General,0.000,748.655,74.865,748.7,0.000,149.731,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_65_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_65,50.22,10.0,542.349,10.800,54.235,0.000,0.300,0.200,0.500,1.000,General,0.000,542.349,54.235,542.3,0.000,108.470,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_65_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_65,69.90,6.0,566.175,8.100,94.363,0.000,0.300,0.200,0.500,1.000,General,0.000,566.175,56.618,566.2,0.000,113.235,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_65_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_65,72.30,1.0,390.399,5.400,390.399,0.000,0.300,0.200,0.500,1.000,General,0.000,390.399,39.040,390.4,0.000,78.080,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_65_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_65,25.89,1.0,279.619,10.800,279.619,0.000,0.300,0.200,0.500,1.000,General,0.000,279.619,27.962,279.6,0.000,55.924,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_66_LIGHTS,LOBBY_LIGHTING,LOBBY_66,177.99,8.0,2296.059,12.900,287.007,0.000,0.300,0.200,0.500,1.000,General,0.000,2296.059,229.606,2296.1,0.000,459.212,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_66_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_66,86.27,17.0,931.669,10.800,54.804,0.000,0.300,0.200,0.500,1.000,General,0.000,931.669,93.167,931.7,0.000,186.334,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_66_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_66,77.19,7.0,625.251,8.100,89.322,0.000,0.300,0.200,0.500,1.000,General,0.000,625.251,62.525,625.3,0.000,125.050,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_66_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_66,77.63,1.0,419.185,5.400,419.185,0.000,0.300,0.200,0.500,1.000,General,0.000,419.185,41.918,419.2,0.000,83.837,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_66_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_66,226.33,11.0,2444.382,10.800,222.217,0.000,0.300,0.200,0.500,1.000,General,0.000,2444.382,244.438,2444.4,0.000,488.876,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_66_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_66,22.79,1.0,246.175,10.800,246.175,0.000,0.300,0.200,0.500,1.000,General,0.000,246.175,24.618,246.2,0.000,49.235,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_66_LIGHTS,STORAGE_LIGHTING,STORAGE_66,25.75,1.0,139.040,5.400,139.040,0.000,0.300,0.200,0.500,1.000,General,0.000,139.040,13.904,139.0,0.000,27.808,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_67_LIGHTS,LOBBY_LIGHTING,LOBBY_67,147.01,7.0,1896.435,12.900,270.919,0.000,0.300,0.200,0.500,1.000,General,0.000,1896.435,189.644,1896.4,0.000,379.287,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_67_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_67,40.29,8.0,435.123,10.800,54.390,0.000,0.300,0.200,0.500,1.000,General,0.000,435.123,43.512,435.1,0.000,87.025,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_67_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_67,43.33,4.0,350.941,8.100,87.735,0.000,0.300,0.200,0.500,1.000,General,0.000,350.941,35.094,350.9,0.000,70.188,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_67_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_67,23.01,1.0,124.263,5.400,124.263,0.000,0.300,0.200,0.500,1.000,General,0.000,124.263,12.426,124.3,0.000,24.853,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_67_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_67,340.84,17.0,3681.107,10.800,216.536,0.000,0.300,0.200,0.500,1.000,General,0.000,3681.107,368.111,3681.1,0.000,736.221,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_67_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_67,19.69,1.0,212.685,10.800,212.685,0.000,0.300,0.200,0.500,1.000,General,0.000,212.685,21.269,212.7,0.000,42.537,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_67_LIGHTS,STORAGE_LIGHTING,STORAGE_67,40.95,1.0,221.104,5.400,221.104,0.000,0.300,0.200,0.500,1.000,General,0.000,221.104,22.110,221.1,0.000,44.221,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_68_LIGHTS,LOBBY_LIGHTING,LOBBY_68,114.58,5.0,1478.093,12.900,295.619,0.000,0.300,0.200,0.500,1.000,General,0.000,1478.093,147.809,1478.1,0.000,295.619,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_68_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_68,49.62,9.0,535.934,10.800,59.548,0.000,0.300,0.200,0.500,1.000,General,0.000,535.934,53.593,535.9,0.000,107.187,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_68_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_68,22.44,2.0,181.740,8.100,90.870,0.000,0.300,0.200,0.500,1.000,General,0.000,181.740,18.174,181.7,0.000,36.348,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_68_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_68,54.13,1.0,292.327,5.400,292.327,0.000,0.300,0.200,0.500,1.000,General,0.000,292.327,29.233,292.3,0.000,58.465,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_68_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_68,272.36,13.0,2941.458,10.800,226.266,0.000,0.300,0.200,0.500,1.000,General,0.000,2941.458,294.146,2941.5,0.000,588.292,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_68_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_68,22.34,1.0,241.297,10.800,241.297,0.000,0.300,0.200,0.500,1.000,General,0.000,241.297,24.130,241.3,0.000,48.259,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_68_LIGHTS,STORAGE_LIGHTING,STORAGE_68,21.78,1.0,117.611,5.400,117.611,0.000,0.300,0.200,0.500,1.000,General,0.000,117.611,11.761,117.6,0.000,23.522,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_69_LIGHTS,LOBBY_LIGHTING,LOBBY_69,67.96,3.0,876.703,12.900,292.234,0.000,0.300,0.200,0.500,1.000,General,0.000,876.703,87.670,876.7,0.000,175.341,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_69_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_69,45.37,9.0,490.050,10.800,54.450,0.000,0.300,0.200,0.500,1.000,General,0.000,490.050,49.005,490.0,0.000,98.010,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_69_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_69,57.98,5.0,469.645,8.100,93.929,0.000,0.300,0.200,0.500,1.000,General,0.000,469.645,46.964,469.6,0.000,93.929,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_69_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_69,35.15,1.0,189.803,5.400,189.803,0.000,0.300,0.200,0.500,1.000,General,0.000,189.803,18.980,189.8,0.000,37.961,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_69_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_69,220.21,11.0,2378.254,10.800,216.205,0.000,0.300,0.200,0.500,1.000,General,0.000,2378.254,237.825,2378.3,0.000,475.651,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_69_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_69,44.47,2.0,480.316,10.800,240.158,0.000,0.300,0.200,0.500,1.000,General,0.000,480.316,48.032,480.3,0.000,96.063,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_70_LIGHTS,LOBBY_LIGHTING,LOBBY_70,73.40,3.0,946.870,12.900,315.623,0.000,0.300,0.200,0.500,1.000,General,0.000,946.870,94.687,946.9,0.000,189.374,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_70_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_70,51.35,10.0,554.564,10.800,55.456,0.000,0.300,0.200,0.500,1.000,General,0.000,554.564,55.456,554.6,0.000,110.913,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_70_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_70,76.02,7.0,615.768,8.100,87.967,0.000,0.300,0.200,0.500,1.000,General,0.000,615.768,61.577,615.8,0.000,123.154,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_70_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_70,49.38,1.0,266.654,5.400,266.654,0.000,0.300,0.200,0.500,1.000,General,0.000,266.654,26.665,266.7,0.000,53.331,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_70_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_70,355.94,17.0,3844.153,10.800,226.127,0.000,0.300,0.200,0.500,1.000,General,0.000,3844.153,384.415,3844.2,0.000,768.831,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_70_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_70,37.63,1.0,406.351,10.800,406.351,0.000,0.300,0.200,0.500,1.000,General,0.000,406.351,40.635,406.4,0.000,81.270,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_71_LIGHTS,LOBBY_LIGHTING,LOBBY_71,153.90,7.0,1985.258,12.900,283.608,0.000,0.300,0.200,0.500,1.000,General,0.000,1985.258,198.526,1985.3,0.000,397.052,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_71_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_71,55.42,11.0,598.486,10.800,54.408,0.000,0.300,0.200,0.500,1.000,General,0.000,598.486,59.849,598.5,0.000,119.697,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_71_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_71,35.22,3.0,285.246,8.100,95.082,0.000,0.300,0.200,0.500,1.000,General,0.000,285.246,28.525,285.2,0.000,57.049,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_71_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_71,73.19,1.0,395.251,5.400,395.251,0.000,0.300,0.200,0.500,1.000,General,0.000,395.251,39.525,395.3,0.000,79.050,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_71_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_71,34.78,1.0,375.677,10.800,375.677,0.000,0.300,0.200,0.500,1.000,General,0.000,375.677,37.568,375.7,0.000,75.135,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_71_LIGHTS,STORAGE_LIGHTING,STORAGE_71,11.34,1.0,61.244,5.400,61.244,0.000,0.300,0.200,0.500,1.000,General,0.000,61.244,6.124,61.2,0.000,12.249,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_72_LIGHTS,LOBBY_LIGHTING,LOBBY_72,65.08,3.0,839.536,12.900,279.845,0.000,0.300,0.200,0.500,1.000,General,0.000,839.536,83.954,839.5,0.000,167.907,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_72_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_72,82.05,16.0,886.173,10.800,55.386,0.000,0.300,0.200,0.500,1.000,General,0.000,886.173,88.617,886.2,0.000,177.235,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_72_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_72,52.80,5.0,427.702,8.100,85.540,0.000,0.300,0.200,0.500,1.000,General,0.000,427.702,42.770,427.7,0.000,85.540,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_72_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_72,84.43,1.0,455.923,5.400,455.923,0.000,0.300,0.200,0.500,1.000,General,0.000,455.923,45.592,455.9,0.000,91.185,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_72_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_72,293.00,14.0,3164.435,10.800,226.031,0.000,0.300,0.200,0.500,1.000,General,0.000,3164.435,316.444,3164.4,0.000,632.887,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_72_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_72,24.89,1.0,268.842,10.800,268.842,0.000,0.300,0.200,0.500,1.000,General,0.000,268.842,26.884,268.8,0.000,53.768,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_72_LIGHTS,STORAGE_LIGHTING,STORAGE_72,40.91,1.0,220.893,5.400,220.893,0.000,0.300,0.200,0.500,1.000,General,0.000,220.893,22.089,220.9,0.000,44.179,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_73_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_73,72.98,14.0,788.152,10.800,56.297,0.000,0.300,0.200,0.500,1.000,General,0.000,788.152,78.815,788.2,0.000,157.630,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_73_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_73,40.76,4.0,330.137,8.100,82.534,0.000,0.300,0.200,0.500,1.000,General,0.000,330.137,33.014,330.1,0.000,66.027,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_73_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_73,71.18,1.0,384.380,5.400,384.380,0.000,0.300,0.200,0.500,1.000,General,0.000,384.380,38.438,384.4,0.000,76.876,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_73_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_73,313.51,15.0,3385.856,10.800,225.724,0.000,0.300,0.200,0.500,1.000,General,0.000,3385.856,338.586,3385.9,0.000,677.171,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_73_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_73,22.98,1.0,248.208,10.800,248.208,0.000,0.300,0.200,0.500,1.000,General,0.000,248.208,24.821,248.2,0.000,49.642,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_73_LIGHTS,STORAGE_LIGHTING,STORAGE_73,12.55,1.0,67.793,5.400,67.793,0.000,0.300,0.200,0.500,1.000,General,0.000,67.793,6.779,67.8,0.000,13.559,0.000,0.000,0.000,0.000
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Minimum Equipment Level for All Day Types {W},Maximum Equipment Level for All Day Types {W},Minimum Equipment Level for Weekdays {W}, Maximum Equipment Level for Weekdays {W},Minimum Equipment Level for Weekends/Holidays {W}, Maximum Equipment Level for Weekends /Holidays {W},Minimum Equipment Level for Summer Design Days {W}, Maximum Equipment Level for Summer Design Days {W},Minimum Equipment Level for Winter Design Days {W}, Maximum Equipment Level for Winter Design Days {W}
 ElectricEquipment Internal Gains Nominal, LOBBY_0_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_0,85.65,4.0,274.066,3.200,68.517,0.100,0.200,0.000,0.700,General,0.000,219.253,82.220,219.253,0.000,82.220,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_0_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_0,71.58,14.0,579.820,8.100,41.416,0.100,0.200,0.000,0.700,General,0.000,463.856,173.946,463.856,0.000,173.946,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_0_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_0,62.85,6.0,942.754,15.000,157.126,0.100,0.200,0.000,0.700,General,0.000,754.204,282.826,754.204,0.000,282.826,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_0_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_0,60.82,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_0_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_0,173.34,8.0,1404.039,8.100,175.505,0.100,0.200,0.000,0.700,General,0.000,1123.231,421.212,1123.231,0.000,421.212,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_0_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_0,23.53,1.0,190.562,8.100,190.562,0.100,0.200,0.000,0.700,General,0.000,152.450,57.169,152.450,0.000,57.169,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_1_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_1,83.81,4.0,268.207,3.200,67.052,0.100,0.200,0.000,0.700,General,0.000,214.566,80.462,214.566,0.000,80.462,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_1_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_1,37.95,7.0,307.430,8.100,43.919,0.100,0.200,0.000,0.700,General,0.000,245.944,92.229,245.944,0.000,92.229,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_1_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_1,25.75,2.0,386.239,15.000,193.120,0.100,0.200,0.000,0.700,General,0.000,308.991,115.872,308.991,0.000,115.872,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_1_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_1,37.65,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_1_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_1,167.21,8.0,1354.441,8.100,169.305,0.100,0.200,0.000,0.700,General,0.000,1083.553,406.332,1083.553,0.000,406.332,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_1_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_1,21.24,1.0,172.043,8.100,172.043,0.100,0.200,0.000,0.700,General,0.000,137.634,51.613,137.634,0.000,51.613,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_1_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_1,41.46,1.0,45.608,1.100,45.608,0.100,0.200,0.000,0.700,General,0.000,36.487,13.683,36.487,0.000,13.683,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_2_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_2,184.70,9.0,591.034,3.200,65.670,0.100,0.200,0.000,0.700,General,0.000,472.827,177.310,472.827,0.000,177.310,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_2_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_2,31.96,6.0,258.858,8.100,43.143,0.100,0.200,0.000,0.700,General,0.000,207.086,77.657,207.086,0.000,77.657,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_2_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_2,72.63,7.0,1089.513,15.000,155.645,0.100,0.200,0.000,0.700,General,0.000,871.610,326.854,871.610,0.000,326.854,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_2_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_2,57.49,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_2_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_2,100.73,5.0,815.891,8.100,163.178,0.100,0.200,0.000,0.700,General,0.000,652.713,244.767,652.713,0.000,244.767,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_2_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_2,48.04,2.0,389.123,8.100,194.562,0.100,0.200,0.000,0.700,General,0.000,311.299,116.737,311.299,0.000,116.737,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_2_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_2,36.97,1.0,40.665,1.100,40.665,0.100,0.200,0.000,0.700,General,0.000,32.532,12.200,32.532,0.000,12.200,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_3_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_3,72.44,3.0,231.804,3.200,77.268,0.100,0.200,0.000,0.700,General,0.000,185.443,69.541,185.443,0.000,69.541,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_3_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_3,85.08,17.0,689.145,8.100,40.538,0.100,0.200,0.000,0.700,General,0.000,551.316,206.744,551.316,0.000,206.744,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_3_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_3,91.37,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_3_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_3,263.88,13.0,2137.422,8.100,164.417,0.100,0.200,0.000,0.700,General,0.000,1709.937,641.227,1709.937,0.000,641.227,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_3_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_3,27.26,1.0,29.989,1.100,29.989,0.100,0.200,0.000,0.700,General,0.000,23.991,8.997,23.991,0.000,8.997,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_4_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_4,60.69,12.0,491.621,8.100,40.968,0.100,0.200,0.000,0.700,General,0.000,393.297,147.486,393.297,0.000,147.486,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_4_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_4,61.89,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_4_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_4,474.17,23.0,3840.786,8.100,166.991,0.100,0.200,0.000,0.700,General,0.000,3072.629,1152.236,3072.629,0.000,1152.236,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_4_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_4,48.87,2.0,395.869,8.100,197.935,0.100,0.200,0.000,0.700,General,0.000,316.695,118.761,316.695,0.000,118.761,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_4_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_4,13.31,1.0,14.637,1.100,14.637,0.100,0.200,0.000,0.700,General,0.000,11.709,4.391,11.709,0.000,4.391,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_5_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_5,97.63,4.0,312.419,3.200,78.105,0.100,0.200,0.000,0.700,General,0.000,249.935,93.726,249.935,0.000,93.726,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_5_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_5,88.64,17.0,717.956,8.100,42.233,0.100,0.200,0.000,0.700,General,0.000,574.365,215.387,574.365,0.000,215.387,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_5_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_5,63.47,6.0,952.066,15.000,158.678,0.100,0.200,0.000,0.700,General,0.000,761.653,285.620,761.653,0.000,285.620,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_5_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_5,55.84,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_5_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_5,375.51,18.0,3041.602,8.100,168.978,0.100,0.200,0.000,0.700,General,0.000,2433.282,912.481,2433.282,0.000,912.481,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_5_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_5,21.50,1.0,174.125,8.100,174.125,0.100,0.200,0.000,0.700,General,0.000,139.300,52.237,139.300,0.000,52.237,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_5_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_5,25.84,1.0,28.421,1.100,28.421,0.100,0.200,0.000,0.700,General,0.000,22.737,8.526,22.737,0.000,8.526,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_6_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_6,134.29,6.0,429.715,3.200,71.619,0.100,0.200,0.000,0.700,General,0.000,343.772,128.915,343.772,0.000,128.915,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_6_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_6,92.83,18.0,751.925,8.100,41.774,0.100,0.200,0.000,0.700,General,0.000,601.540,225.577,601.540,0.000,225.577,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_6_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_6,74.46,7.0,1116.938,15.000,159.563,0.100,0.200,0.000,0.700,General,0.000,893.550,335.081,893.550,0.000,335.081,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_6_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_6,48.76,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_6_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_6,307.71,15.0,2492.460,8.100,166.164,0.100,0.200,0.000,0.700,General,0.000,1993.968,747.738,1993.968,0.000,747.738,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_6_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_6,23.34,1.0,189.053,8.100,189.053,0.100,0.200,0.000,0.700,General,0.000,151.242,56.716,151.242,0.000,56.716,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_6_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_6,36.42,1.0,40.059,1.100,40.059,0.100,0.200,0.000,0.700,General,0.000,32.048,12.018,32.048,0.000,12.018,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_7_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_7,137.61,6.0,440.365,3.200,73.394,0.100,0.200,0.000,0.700,General,0.000,352.292,132.109,352.292,0.000,132.109,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_7_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_7,46.86,9.0,379.577,8.100,42.175,0.100,0.200,0.000,0.700,General,0.000,303.662,113.873,303.662,0.000,113.873,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_7_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_7,76.82,7.0,1152.262,15.000,164.609,0.100,0.200,0.000,0.700,General,0.000,921.810,345.679,921.810,0.000,345.679,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_7_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_7,32.71,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_7_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_7,495.16,24.0,4010.779,8.100,167.116,0.100,0.200,0.000,0.700,General,0.000,3208.623,1203.234,3208.623,0.000,1203.234,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_7_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_7,37.43,1.0,303.220,8.100,303.220,0.100,0.200,0.000,0.700,General,0.000,242.576,90.966,242.576,0.000,90.966,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_7_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_7,16.67,1.0,18.342,1.100,18.342,0.100,0.200,0.000,0.700,General,0.000,14.674,5.503,14.674,0.000,5.503,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_8_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_8,93.85,4.0,300.319,3.200,75.080,0.100,0.200,0.000,0.700,General,0.000,240.255,90.096,240.255,0.000,90.096,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_8_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_8,50.23,10.0,406.873,8.100,40.687,0.100,0.200,0.000,0.700,General,0.000,325.499,122.062,325.499,0.000,122.062,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_8_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_8,23.13,2.0,346.875,15.000,173.438,0.100,0.200,0.000,0.700,General,0.000,277.500,104.063,277.500,0.000,104.063,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_8_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_8,62.25,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_8_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_8,420.76,21.0,3408.179,8.100,162.294,0.100,0.200,0.000,0.700,General,0.000,2726.543,1022.454,2726.543,0.000,1022.454,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_8_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_8,49.35,2.0,399.765,8.100,199.883,0.100,0.200,0.000,0.700,General,0.000,319.812,119.930,319.812,0.000,119.930,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_8_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_8,24.66,1.0,27.121,1.100,27.121,0.100,0.200,0.000,0.700,General,0.000,21.697,8.136,21.697,0.000,8.136,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_9_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_9,199.39,9.0,638.058,3.200,70.895,0.100,0.200,0.000,0.700,General,0.000,510.447,191.417,510.447,0.000,191.417,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_9_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_9,93.56,18.0,757.796,8.100,42.100,0.100,0.200,0.000,0.700,General,0.000,606.237,227.339,606.237,0.000,227.339,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_9_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_9,28.25,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_9_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_9,488.11,24.0,3953.654,8.100,164.736,0.100,0.200,0.000,0.700,General,0.000,3162.924,1186.096,3162.924,0.000,1186.096,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_9_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_9,21.47,1.0,173.905,8.100,173.905,0.100,0.200,0.000,0.700,General,0.000,139.124,52.172,139.124,0.000,52.172,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_9_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_9,15.63,1.0,17.194,1.100,17.194,0.100,0.200,0.000,0.700,General,0.000,13.756,5.158,13.756,0.000,5.158,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_10_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_10,109.66,5.0,350.903,3.200,70.181,0.100,0.200,0.000,0.700,General,0.000,280.723,105.271,280.723,0.000,105.271,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_10_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_10,43.61,8.0,353.244,8.100,44.155,0.100,0.200,0.000,0.700,General,0.000,282.595,105.973,282.595,0.000,105.973,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_10_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_10,20.83,2.0,312.475,15.000,156.238,0.100,0.200,0.000,0.700,General,0.000,249.980,93.743,249.980,0.000,93.743,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_10_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_10,61.16,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_10_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_10,183.20,9.0,1483.899,8.100,164.878,0.100,0.200,0.000,0.700,General,0.000,1187.119,445.170,1187.119,0.000,445.170,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_10_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_10,29.55,1.0,239.354,8.100,239.354,0.100,0.200,0.000,0.700,General,0.000,191.483,71.806,191.483,0.000,71.806,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_10_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_10,18.04,1.0,19.844,1.100,19.844,0.100,0.200,0.000,0.700,General,0.000,15.875,5.953,15.875,0.000,5.953,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_11_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_11,79.57,3.0,254.638,3.200,84.879,0.100,0.200,0.000,0.700,General,0.000,203.710,76.391,203.710,0.000,76.391,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_11_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_11,63.95,12.0,518.028,8.100,43.169,0.100,0.200,0.000,0.700,General,0.000,414.422,155.408,414.422,0.000,155.408,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_11_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_11,62.79,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_11_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_11,235.07,11.0,1904.051,8.100,173.096,0.100,0.200,0.000,0.700,General,0.000,1523.240,571.215,1523.240,0.000,571.215,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_11_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_11,43.67,1.0,48.036,1.100,48.036,0.100,0.200,0.000,0.700,General,0.000,38.429,14.411,38.429,0.000,14.411,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_12_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_12,124.99,6.0,399.960,3.200,66.660,0.100,0.200,0.000,0.700,General,0.000,319.968,119.988,319.968,0.000,119.988,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_12_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_12,60.48,12.0,489.871,8.100,40.823,0.100,0.200,0.000,0.700,General,0.000,391.897,146.961,391.897,0.000,146.961,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_12_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_12,39.10,3.0,586.547,15.000,195.516,0.100,0.200,0.000,0.700,General,0.000,469.238,175.964,469.238,0.000,175.964,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_12_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_12,20.72,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_12_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_12,107.45,5.0,870.314,8.100,174.063,0.100,0.200,0.000,0.700,General,0.000,696.251,261.094,696.251,0.000,261.094,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_12_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_12,18.79,1.0,152.236,8.100,152.236,0.100,0.200,0.000,0.700,General,0.000,121.788,45.671,121.788,0.000,45.671,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_12_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_12,18.08,1.0,19.884,1.100,19.884,0.100,0.200,0.000,0.700,General,0.000,15.907,5.965,15.907,0.000,5.965,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_13_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_13,165.92,8.0,530.934,3.200,66.367,0.100,0.200,0.000,0.700,General,0.000,424.747,159.280,424.747,0.000,159.280,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_13_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_13,84.38,16.0,683.467,8.100,42.717,0.100,0.200,0.000,0.700,General,0.000,546.773,205.040,546.773,0.000,205.040,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_13_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_13,71.36,7.0,1070.437,15.000,152.920,0.100,0.200,0.000,0.700,General,0.000,856.350,321.131,856.350,0.000,321.131,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_13_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_13,28.08,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_13_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_13,417.43,20.0,3381.195,8.100,169.060,0.100,0.200,0.000,0.700,General,0.000,2704.956,1014.358,2704.956,0.000,1014.358,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_13_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_13,28.49,1.0,230.782,8.100,230.782,0.100,0.200,0.000,0.700,General,0.000,184.625,69.235,184.625,0.000,69.235,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_13_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_13,42.78,1.0,47.060,1.100,47.060,0.100,0.200,0.000,0.700,General,0.000,37.648,14.118,37.648,0.000,14.118,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_14_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_14,69.48,3.0,222.326,3.200,74.109,0.100,0.200,0.000,0.700,General,0.000,177.861,66.698,177.861,0.000,66.698,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_14_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_14,69.48,13.0,562.809,8.100,43.293,0.100,0.200,0.000,0.700,General,0.000,450.247,168.843,450.247,0.000,168.843,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_14_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_14,54.52,5.0,817.784,15.000,163.557,0.100,0.200,0.000,0.700,General,0.000,654.227,245.335,654.227,0.000,245.335,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_14_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_14,446.01,22.0,3612.661,8.100,164.212,0.100,0.200,0.000,0.700,General,0.000,2890.128,1083.798,2890.128,0.000,1083.798,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_14_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_14,28.08,1.0,30.887,1.100,30.887,0.100,0.200,0.000,0.700,General,0.000,24.710,9.266,24.710,0.000,9.266,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_15_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_15,128.10,6.0,409.922,3.200,68.320,0.100,0.200,0.000,0.700,General,0.000,327.938,122.977,327.938,0.000,122.977,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_15_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_15,66.06,6.0,990.909,15.000,165.151,0.100,0.200,0.000,0.700,General,0.000,792.727,297.273,792.727,0.000,297.273,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_15_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_15,53.25,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_15_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_15,183.18,9.0,1483.750,8.100,164.861,0.100,0.200,0.000,0.700,General,0.000,1187.000,445.125,1187.000,0.000,445.125,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_15_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_15,15.81,1.0,128.097,8.100,128.097,0.100,0.200,0.000,0.700,General,0.000,102.478,38.429,102.478,0.000,38.429,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_15_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_15,15.48,1.0,17.029,1.100,17.029,0.100,0.200,0.000,0.700,General,0.000,13.623,5.109,13.623,0.000,5.109,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_16_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_16,51.64,2.0,165.243,3.200,82.622,0.100,0.200,0.000,0.700,General,0.000,132.195,49.573,132.195,0.000,49.573,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_16_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_16,91.54,18.0,741.479,8.100,41.193,0.100,0.200,0.000,0.700,General,0.000,593.183,222.444,593.183,0.000,222.444,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_16_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_16,34.46,3.0,516.953,15.000,172.318,0.100,0.200,0.000,0.700,General,0.000,413.562,155.086,413.562,0.000,155.086,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_16_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_16,63.57,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_16_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_16,391.61,19.0,3172.051,8.100,166.950,0.100,0.200,0.000,0.700,General,0.000,2537.641,951.615,2537.641,0.000,951.615,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_16_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_16,31.23,1.0,252.987,8.100,252.987,0.100,0.200,0.000,0.700,General,0.000,202.390,75.896,202.390,0.000,75.896,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_17_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_17,186.24,9.0,595.969,3.200,66.219,0.100,0.200,0.000,0.700,General,0.000,476.775,178.791,476.775,0.000,178.791,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_17_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_17,70.98,14.0,574.954,8.100,41.068,0.100,0.200,0.000,0.700,General,0.000,459.963,172.486,459.963,0.000,172.486,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_17_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_17,24.07,2.0,360.987,15.000,180.493,0.100,0.200,0.000,0.700,General,0.000,288.789,108.296,288.789,0.000,108.296,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_17_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_17,92.13,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_17_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_17,228.52,11.0,1851.050,8.100,168.277,0.100,0.200,0.000,0.700,General,0.000,1480.840,555.315,1480.840,0.000,555.315,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_17_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_17,29.17,1.0,236.262,8.100,236.262,0.100,0.200,0.000,0.700,General,0.000,189.010,70.879,189.010,0.000,70.879,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_17_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_17,15.64,1.0,17.200,1.100,17.200,0.100,0.200,0.000,0.700,General,0.000,13.760,5.160,13.760,0.000,5.160,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_18_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_18,143.68,7.0,459.762,3.200,65.680,0.100,0.200,0.000,0.700,General,0.000,367.810,137.929,367.810,0.000,137.929,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_18_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_18,34.42,6.0,278.776,8.100,46.463,0.100,0.200,0.000,0.700,General,0.000,223.021,83.633,223.021,0.000,83.633,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_18_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_18,35.35,3.0,530.296,15.000,176.765,0.100,0.200,0.000,0.700,General,0.000,424.237,159.089,424.237,0.000,159.089,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_18_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_18,30.81,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_18_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_18,364.89,18.0,2955.597,8.100,164.200,0.100,0.200,0.000,0.700,General,0.000,2364.477,886.679,2364.477,0.000,886.679,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_18_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_18,37.28,1.0,301.988,8.100,301.988,0.100,0.200,0.000,0.700,General,0.000,241.590,90.596,241.590,0.000,90.596,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_18_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_18,14.43,1.0,15.876,1.100,15.876,0.100,0.200,0.000,0.700,General,0.000,12.701,4.763,12.701,0.000,4.763,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_19_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_19,70.62,3.0,225.979,3.200,75.326,0.100,0.200,0.000,0.700,General,0.000,180.783,67.794,180.783,0.000,67.794,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_19_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_19,96.16,19.0,778.933,8.100,40.996,0.100,0.200,0.000,0.700,General,0.000,623.147,233.680,623.147,0.000,233.680,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_19_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_19,79.65,7.0,1194.719,15.000,170.674,0.100,0.200,0.000,0.700,General,0.000,955.775,358.416,955.775,0.000,358.416,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_19_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_19,322.17,16.0,2609.558,8.100,163.097,0.100,0.200,0.000,0.700,General,0.000,2087.647,782.868,2087.647,0.000,782.868,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_19_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_19,42.18,2.0,341.677,8.100,170.838,0.100,0.200,0.000,0.700,General,0.000,273.341,102.503,273.341,0.000,102.503,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_19_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_19,23.66,1.0,26.023,1.100,26.023,0.100,0.200,0.000,0.700,General,0.000,20.818,7.807,20.818,0.000,7.807,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_20_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_20,103.03,5.0,329.705,3.200,65.941,0.100,0.200,0.000,0.700,General,0.000,263.764,98.912,263.764,0.000,98.912,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_20_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_20,69.06,13.0,559.351,8.100,43.027,0.100,0.200,0.000,0.700,General,0.000,447.481,167.805,447.481,0.000,167.805,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_20_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_20,29.82,2.0,447.243,15.000,223.621,0.100,0.200,0.000,0.700,General,0.000,357.794,134.173,357.794,0.000,134.173,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_20_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_20,81.84,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_20_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_20,335.54,16.0,2717.908,8.100,169.869,0.100,0.200,0.000,0.700,General,0.000,2174.327,815.373,2174.327,0.000,815.373,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_20_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_20,39.26,1.0,317.985,8.100,317.985,0.100,0.200,0.000,0.700,General,0.000,254.388,95.396,254.388,0.000,95.396,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_20_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_20,38.91,1.0,42.806,1.100,42.806,0.100,0.200,0.000,0.700,General,0.000,34.245,12.842,34.245,0.000,12.842,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_21_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_21,167.49,8.0,535.981,3.200,66.998,0.100,0.200,0.000,0.700,General,0.000,428.785,160.794,428.785,0.000,160.794,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_21_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_21,78.52,15.0,636.046,8.100,42.403,0.100,0.200,0.000,0.700,General,0.000,508.837,190.814,508.837,0.000,190.814,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_21_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_21,31.19,3.0,467.873,15.000,155.958,0.100,0.200,0.000,0.700,General,0.000,374.299,140.362,374.299,0.000,140.362,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_21_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_21,86.75,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_21_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_21,196.67,9.0,1592.992,8.100,176.999,0.100,0.200,0.000,0.700,General,0.000,1274.394,477.898,1274.394,0.000,477.898,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_21_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_21,18.65,1.0,151.066,8.100,151.066,0.100,0.200,0.000,0.700,General,0.000,120.853,45.320,120.853,0.000,45.320,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_21_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_21,42.01,1.0,46.208,1.100,46.208,0.100,0.200,0.000,0.700,General,0.000,36.967,13.862,36.967,0.000,13.862,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_22_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_22,73.03,3.0,233.705,3.200,77.902,0.100,0.200,0.000,0.700,General,0.000,186.964,70.112,186.964,0.000,70.112,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_22_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_22,51.38,10.0,416.139,8.100,41.614,0.100,0.200,0.000,0.700,General,0.000,332.911,124.842,332.911,0.000,124.842,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_22_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_22,40.15,4.0,602.207,15.000,150.552,0.100,0.200,0.000,0.700,General,0.000,481.766,180.662,481.766,0.000,180.662,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_22_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_22,175.10,8.0,1418.328,8.100,177.291,0.100,0.200,0.000,0.700,General,0.000,1134.663,425.499,1134.663,0.000,425.499,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_22_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_22,42.38,2.0,343.258,8.100,171.629,0.100,0.200,0.000,0.700,General,0.000,274.607,102.978,274.607,0.000,102.978,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_22_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_22,45.58,1.0,50.133,1.100,50.133,0.100,0.200,0.000,0.700,General,0.000,40.106,15.040,40.106,0.000,15.040,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_23_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_23,54.45,2.0,174.228,3.200,87.114,0.100,0.200,0.000,0.700,General,0.000,139.382,52.268,139.382,0.000,52.268,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_23_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_23,50.95,10.0,412.726,8.100,41.273,0.100,0.200,0.000,0.700,General,0.000,330.181,123.818,330.181,0.000,123.818,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_23_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_23,76.35,7.0,1145.227,15.000,163.604,0.100,0.200,0.000,0.700,General,0.000,916.181,343.568,916.181,0.000,343.568,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_23_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_23,70.32,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_23_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_23,499.41,24.0,4045.183,8.100,168.549,0.100,0.200,0.000,0.700,General,0.000,3236.146,1213.555,3236.146,0.000,1213.555,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_23_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_23,27.69,1.0,224.293,8.100,224.293,0.100,0.200,0.000,0.700,General,0.000,179.435,67.288,179.435,0.000,67.288,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_23_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_23,44.94,1.0,49.430,1.100,49.430,0.100,0.200,0.000,0.700,General,0.000,39.544,14.829,39.544,0.000,14.829,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_24_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_24,71.86,3.0,229.937,3.200,76.646,0.100,0.200,0.000,0.700,General,0.000,183.950,68.981,183.950,0.000,68.981,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_24_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_24,42.55,8.0,344.654,8.100,43.082,0.100,0.200,0.000,0.700,General,0.000,275.723,103.396,275.723,0.000,103.396,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_24_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_24,77.15,7.0,1157.295,15.000,165.328,0.100,0.200,0.000,0.700,General,0.000,925.836,347.188,925.836,0.000,347.188,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_24_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_24,57.49,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_24_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_24,318.74,15.0,2581.810,8.100,172.121,0.100,0.200,0.000,0.700,General,0.000,2065.448,774.543,2065.448,0.000,774.543,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_24_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_24,18.44,1.0,149.378,8.100,149.378,0.100,0.200,0.000,0.700,General,0.000,119.502,44.813,119.502,0.000,44.813,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_24_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_24,16.74,1.0,18.410,1.100,18.410,0.100,0.200,0.000,0.700,General,0.000,14.728,5.523,14.728,0.000,5.523,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_25_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_25,58.51,2.0,187.240,3.200,93.620,0.100,0.200,0.000,0.700,General,0.000,149.792,56.172,149.792,0.000,56.172,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_25_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_25,63.66,6.0,954.910,15.000,159.152,0.100,0.200,0.000,0.700,General,0.000,763.928,286.473,763.928,0.000,286.473,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_25_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_25,99.21,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_25_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_25,211.83,10.0,1715.822,8.100,171.582,0.100,0.200,0.000,0.700,General,0.000,1372.658,514.747,1372.658,0.000,514.747,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_25_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_25,22.73,1.0,184.149,8.100,184.149,0.100,0.200,0.000,0.700,General,0.000,147.320,55.245,147.320,0.000,55.245,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_25_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_25,17.09,1.0,18.803,1.100,18.803,0.100,0.200,0.000,0.700,General,0.000,15.042,5.641,15.042,0.000,5.641,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_26_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_26,58.69,11.0,475.352,8.100,43.214,0.100,0.200,0.000,0.700,General,0.000,380.282,142.606,380.282,0.000,142.606,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_26_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_26,33.13,3.0,496.998,15.000,165.666,0.100,0.200,0.000,0.700,General,0.000,397.598,149.099,397.598,0.000,149.099,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_26_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_26,43.56,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_26_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_26,196.71,9.0,1593.329,8.100,177.037,0.100,0.200,0.000,0.700,General,0.000,1274.663,477.999,1274.663,0.000,477.999,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_26_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_26,45.98,2.0,372.446,8.100,186.223,0.100,0.200,0.000,0.700,General,0.000,297.957,111.734,297.957,0.000,111.734,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_26_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_26,49.88,1.0,54.870,1.100,54.870,0.100,0.200,0.000,0.700,General,0.000,43.896,16.461,43.896,0.000,16.461,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_27_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_27,189.68,9.0,606.980,3.200,67.442,0.100,0.200,0.000,0.700,General,0.000,485.584,182.094,485.584,0.000,182.094,0.000,0.000,0.000,0.000
