Program Version,EnergyPlus, Version 24.2.0-94a887817b, YMD=2025.11.02 18:06
! <Version>, Version ID
 Version, 24.2.0
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  4, 15
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, No, No, No, No, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 4, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  13.00,  12.00,  11.00,  10.00,  11.00,  13.00,  15.00,  16.00,  16.00,  15.00,  14.00,  13.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,  -1.89,  -3.06,  -0.99,   2.23,  10.68,  17.20,  21.60,  22.94,  20.66,  15.60,   8.83,   2.56
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  11.00,  10.00,   9.00,   8.00,   9.00,  11.00,  13.00,  14.00,  14.00,  13.00,  12.00,  11.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,   9.00,   8.00,   7.00,   6.00,   7.00,   9.00,  11.00,  12.00,  12.00,  11.00,  10.00,   9.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,41.98,-87.92,-6.00,201.00,98934,1.1759
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,FixedDefault,NA,NA,NA,10.0
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Professional Building,0.000,Suburbs,4.00000E-002,0.20000,FullInteriorAndExterior,15,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Algorithm {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}, Space Heat Balance Sizing, Space Heat Balance Simulation
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference, No, No
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,20,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,534,5874,2136
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, LOBBY_0,0.0,0.00,0.00,0.00,11.45,31.47,1.50,1,1,1,6.96,15.94,23.14,39.79,0.00,3.00,3.00,440.92,TARP,DOE-2,146.97,152.58,106.66,45.92,6,4,0,Yes
 Zone Information, CONFERENCE_0,0.0,0.00,0.00,0.00,28.85,4.76E-002,1.50,1,1,1,26.50,31.20,-4.24,4.33,0.00,3.00,3.00,116.87,TARP,DOE-2,38.96,78.41,54.81,23.60,6,4,0,Yes
 Zone Information, BREAK_ROOM_0,0.0,0.00,0.00,0.00,25.78,30.64,1.50,1,1,1,22.69,28.86,25.35,35.94,0.00,3.00,3.00,191.29,TARP,DOE-2,63.76,99.42,69.50,29.92,6,4,0,Yes
 Zone Information, MECHANICAL_0,0.0,0.00,0.00,0.00,44.61,19.69,1.50,1,1,1,42.65,46.57,16.09,23.30,0.00,3.00,3.00,81.48,TARP,DOE-2,27.16,65.58,45.84,19.74,6,4,0,Yes
 Zone Information, OFFICE_OPEN_0,0.0,0.00,0.00,0.00,12.87,18.20,1.50,1,1,1,6.44,19.31,8.44,27.97,0.00,3.00,3.00,744.44,TARP,DOE-2,248.15,193.21,135.06,58.15,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_0,0.0,0.00,0.00,0.00,2.10,36.11,1.50,1,1,1,-0.45,4.65,32.95,39.27,0.00,3.00,3.00,93.41,TARP,DOE-2,31.14,67.35,47.08,20.27,6,4,0,Yes
 Zone Information, STORAGE_0,0.0,0.00,0.00,0.00,15.19,34.23,1.50,1,1,1,12.63,17.75,29.30,39.17,0.00,3.00,3.00,146.97,TARP,DOE-2,48.99,88.72,62.02,26.70,6,4,0,Yes
 Zone Information, LOBBY_1,0.0,0.00,0.00,0.00,17.37,24.82,4.50,1,1,1,12.19,22.54,17.00,32.64,3.00,6.00,3.00,477.96,TARP,DOE-2,159.32,154.76,108.18,46.58,6,4,0,Yes
 Zone Information, BREAK_ROOM_1,0.0,0.00,0.00,0.00,43.24,19.22,4.50,1,1,1,40.95,45.53,15.32,23.13,3.00,6.00,3.00,103.59,TARP,DOE-2,34.53,73.12,51.11,22.01,6,4,0,Yes
 Zone Information, MECHANICAL_1,0.0,0.00,0.00,0.00,20.42,35.06,4.50,1,1,1,17.64,23.19,31.02,39.10,3.00,6.00,3.00,130.38,TARP,DOE-2,43.46,80.55,56.31,24.24,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_1,0.0,0.00,0.00,0.00,39.03,23.70,4.50,1,1,1,37.06,41.00,20.86,26.55,3.00,6.00,3.00,64.37,TARP,DOE-2,21.46,56.57,39.55,17.03,6,4,0,Yes
 Zone Information, STORAGE_1,0.0,0.00,0.00,0.00,-0.36,8.34,4.50,1,1,1,-2.07,1.35,6.18,10.49,3.00,6.00,3.00,41.85,TARP,DOE-2,13.95,45.14,31.56,13.59,6,4,0,Yes
 Zone Information, CONFERENCE_2,0.0,0.00,0.00,0.00,39.11,35.20,7.50,1,1,1,35.47,42.75,31.07,39.33,6.00,9.00,3.00,175.97,TARP,DOE-2,58.66,92.09,64.38,27.72,6,4,0,Yes
 Zone Information, BREAK_ROOM_2,0.0,0.00,0.00,0.00,12.79,14.38,7.50,1,1,1,10.28,15.29,11.51,17.25,6.00,9.00,3.00,83.03,TARP,DOE-2,27.68,63.28,44.24,19.05,6,4,0,Yes
 Zone Information, MECHANICAL_2,0.0,0.00,0.00,0.00,9.68,41.89,7.50,1,1,1,6.71,12.64,37.58,46.20,6.00,9.00,3.00,148.89,TARP,DOE-2,49.63,86.06,60.16,25.90,6,4,0,Yes
 Zone Information, OFFICE_OPEN_2,0.0,0.00,0.00,0.00,33.65,28.54,7.50,1,1,1,28.21,39.08,19.54,37.55,6.00,9.00,3.00,578.50,TARP,DOE-2,192.83,172.05,120.27,51.78,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_2,0.0,0.00,0.00,0.00,-0.64,27.89,7.50,1,1,1,-2.43,1.14,24.74,31.04,6.00,9.00,3.00,64.67,TARP,DOE-2,21.56,58.07,40.60,17.48,6,4,0,Yes
 Zone Information, STORAGE_2,0.0,0.00,0.00,0.00,42.56,27.18,7.50,1,1,1,40.26,44.86,24.49,29.88,6.00,9.00,3.00,71.40,TARP,DOE-2,23.80,58.74,41.06,17.68,6,4,0,Yes
 Zone Information, CONFERENCE_3,0.0,0.00,0.00,0.00,21.33,34.62,10.50,1,1,1,18.34,24.32,29.20,40.04,9.00,12.00,3.00,189.61,TARP,DOE-2,63.20,99.76,69.73,30.02,6,4,0,Yes
 Zone Information, BREAK_ROOM_3,0.0,0.00,0.00,0.00,6.14,18.31,10.50,1,1,1,3.97,8.31,14.60,22.03,9.00,12.00,3.00,93.19,TARP,DOE-2,31.06,69.41,48.52,20.89,6,4,0,Yes
 Zone Information, MECHANICAL_3,0.0,0.00,0.00,0.00,47.80,7.30,10.50,1,1,1,44.48,51.12,1.94,12.66,9.00,12.00,3.00,208.45,TARP,DOE-2,69.48,102.98,71.99,30.99,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_3,0.0,0.00,0.00,0.00,12.52,24.31,10.50,1,1,1,10.06,14.98,20.28,28.34,9.00,12.00,3.00,115.28,TARP,DOE-2,38.43,76.73,53.63,23.09,6,4,0,Yes
 Zone Information, STORAGE_3,0.0,0.00,0.00,0.00,-1.98,26.22,10.50,1,1,1,-3.98,1.60E-002,23.33,29.12,9.00,12.00,3.00,66.42,TARP,DOE-2,22.14,57.48,40.18,17.30,6,4,0,Yes
 Zone Information, LOBBY_4,0.0,0.00,0.00,0.00,2.65,18.22,13.50,1,1,1,-0.63,5.93,12.17,24.27,12.00,15.00,3.00,232.56,TARP,DOE-2,77.52,110.76,77.43,33.33,6,4,0,Yes
 Zone Information, CONFERENCE_4,0.0,0.00,0.00,0.00,42.14,17.00,13.50,1,1,1,39.52,44.76,13.70,20.30,12.00,15.00,3.00,100.14,TARP,DOE-2,33.38,69.81,48.80,21.01,6,4,0,Yes
 Zone Information, BREAK_ROOM_4,0.0,0.00,0.00,0.00,31.88,47.44,13.50,1,1,1,29.62,34.14,43.05,51.83,12.00,15.00,3.00,115.25,TARP,DOE-2,38.42,78.64,54.97,23.67,6,4,0,Yes
 Zone Information, MECHANICAL_4,0.0,0.00,0.00,0.00,2.18,24.08,13.50,1,1,1,-1.81,6.17,18.52,29.65,12.00,15.00,3.00,260.62,TARP,DOE-2,86.87,113.44,79.30,34.14,6,4,0,Yes
 Zone Information, OFFICE_OPEN_4,0.0,0.00,0.00,0.00,25.11,44.43,13.50,1,1,1,16.46,33.75,35.61,53.25,12.00,15.00,3.00,904.16,TARP,DOE-2,301.39,208.34,145.63,62.70,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_4,0.0,0.00,0.00,0.00,23.97,0.92,13.50,1,1,1,22.14,25.80,-1.87,3.70,12.00,15.00,3.00,58.41,TARP,DOE-2,19.47,54.19,37.88,16.31,6,4,0,Yes
 Zone Information, STORAGE_4,0.0,0.00,0.00,0.00,44.83,13.59,13.50,1,1,1,43.02,46.63,11.22,15.96,12.00,15.00,3.00,48.78,TARP,DOE-2,16.26,48.86,34.15,14.70,6,4,0,Yes
 Zone Information, LOBBY_5,0.0,0.00,0.00,0.00,4.76,26.86,16.50,1,1,1,-0.47,10.00,17.48,36.25,15.00,18.00,3.00,580.68,TARP,DOE-2,193.56,174.24,121.80,52.44,6,4,0,Yes
 Zone Information, CONFERENCE_5,0.0,0.00,0.00,0.00,47.43,34.72,16.50,1,1,1,45.07,49.80,31.00,38.45,15.00,18.00,3.00,102.02,TARP,DOE-2,34.01,71.88,50.24,21.63,6,4,0,Yes
 Zone Information, BREAK_ROOM_5,0.0,0.00,0.00,0.00,26.19,29.00,16.50,1,1,1,22.76,29.62,24.71,33.29,15.00,18.00,3.00,171.95,TARP,DOE-2,57.32,91.44,63.92,27.52,6,4,0,Yes
 Zone Information, MECHANICAL_5,0.0,0.00,0.00,0.00,32.45,21.28,16.50,1,1,1,29.81,35.09,16.42,26.13,15.00,18.00,3.00,149.61,TARP,DOE-2,49.87,88.80,62.07,26.72,6,4,0,Yes
 Zone Information, OFFICE_OPEN_5,0.0,0.00,0.00,0.00,19.98,16.19,16.50,1,1,1,11.69,28.26,1.95,30.44,15.00,18.00,3.00,1402.18,TARP,DOE-2,467.39,269.11,188.12,80.99,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_5,0.0,0.00,0.00,0.00,43.73,25.33,16.50,1,1,1,41.96,45.51,22.61,28.06,15.00,18.00,3.00,55.54,TARP,DOE-2,18.51,52.88,36.96,15.91,6,4,0,Yes
 Zone Information, STORAGE_5,0.0,0.00,0.00,0.00,-3.47,38.06,16.50,1,1,1,-6.05,-0.89,34.44,41.67,15.00,18.00,3.00,108.30,TARP,DOE-2,36.10,73.17,51.15,22.02,6,4,0,Yes
 Zone Information, LOBBY_6,0.0,0.00,0.00,0.00,22.92,13.08,19.50,1,1,1,18.86,26.98,5.36,20.80,18.00,21.00,3.00,369.02,TARP,DOE-2,123.01,140.13,97.96,42.17,6,4,0,Yes
 Zone Information, CONFERENCE_6,0.0,0.00,0.00,0.00,40.16,10.93,19.50,1,1,1,36.12,44.20,4.77,17.09,18.00,21.00,3.00,292.60,TARP,DOE-2,97.53,121.21,84.73,36.48,6,4,0,Yes
 Zone Information, BREAK_ROOM_6,0.0,0.00,0.00,0.00,8.20,34.42,19.50,1,1,1,5.25,11.15,28.69,40.16,18.00,21.00,3.00,198.08,TARP,DOE-2,66.03,103.07,72.05,31.02,6,4,0,Yes
 Zone Information, MECHANICAL_6,0.0,0.00,0.00,0.00,46.40,24.73,19.50,1,1,1,44.08,48.73,22.26,27.20,18.00,21.00,3.00,66.09,TARP,DOE-2,22.03,56.35,39.39,16.96,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_6,0.0,0.00,0.00,0.00,18.18,5.38,19.50,1,1,1,16.66,19.70,2.58,8.19,18.00,21.00,3.00,48.63,TARP,DOE-2,16.21,50.72,35.45,15.26,6,4,0,Yes
 Zone Information, STORAGE_6,0.0,0.00,0.00,0.00,5.16,-0.96,19.50,1,1,1,3.56,6.77,-3.01,1.08,18.00,21.00,3.00,37.09,TARP,DOE-2,12.36,42.52,29.73,12.80,6,4,0,Yes
 Zone Information, LOBBY_7,0.0,0.00,0.00,0.00,29.17,35.05,22.50,1,1,1,24.73,33.60,26.61,43.50,21.00,24.00,3.00,441.92,TARP,DOE-2,147.31,153.40,107.23,46.17,6,4,0,Yes
 Zone Information, CONFERENCE_7,0.0,0.00,0.00,0.00,32.68,15.59,22.50,1,1,1,29.31,36.06,11.80,19.37,21.00,24.00,3.00,149.19,TARP,DOE-2,49.73,84.76,59.25,25.51,6,4,0,Yes
 Zone Information, BREAK_ROOM_7,0.0,0.00,0.00,0.00,9.44,25.21,22.50,1,1,1,6.70,12.19,20.52,29.89,21.00,24.00,3.00,149.92,TARP,DOE-2,49.97,87.96,61.49,26.47,6,4,0,Yes
 Zone Information, MECHANICAL_7,0.0,0.00,0.00,0.00,3.03,26.29,22.50,1,1,1,-1.26,7.33,20.64,31.94,21.00,24.00,3.00,285.24,TARP,DOE-2,95.08,118.13,82.58,35.55,6,4,0,Yes
 Zone Information, OFFICE_OPEN_7,0.0,0.00,0.00,0.00,6.38,28.67,22.50,1,1,1,-1.50,14.26,15.18,42.15,21.00,24.00,3.00,1261.97,TARP,DOE-2,420.66,255.16,178.37,76.79,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_7,0.0,0.00,0.00,0.00,41.58,10.19,22.50,1,1,1,39.17,44.00,6.86,13.53,21.00,24.00,3.00,93.22,TARP,DOE-2,31.07,67.80,47.39,20.41,6,4,0,Yes
 Zone Information, STORAGE_7,0.0,0.00,0.00,0.00,28.31,-0.84,22.50,1,1,1,25.63,31.00,-4.41,2.73,21.00,24.00,3.00,111.25,TARP,DOE-2,37.08,73.85,51.62,22.23,6,4,0,Yes
 Zone Information, LOBBY_8,0.0,0.00,0.00,0.00,9.18,45.26,25.50,1,1,1,5.78,12.58,40.41,50.12,24.00,27.00,3.00,193.01,TARP,DOE-2,64.34,97.82,68.38,29.44,6,4,0,Yes
 Zone Information, CONFERENCE_8,0.0,0.00,0.00,0.00,6.87,47.54,25.50,1,1,1,3.73,10.02,43.94,51.15,24.00,27.00,3.00,131.95,TARP,DOE-2,43.98,79.78,55.77,24.01,6,4,0,Yes
 Zone Information, BREAK_ROOM_8,0.0,0.00,0.00,0.00,47.91,16.59,25.50,1,1,1,43.67,52.16,11.79,21.38,24.00,27.00,3.00,238.94,TARP,DOE-2,79.65,107.30,75.00,32.29,6,4,0,Yes
 Zone Information, MECHANICAL_8,0.0,0.00,0.00,0.00,41.59,11.59,25.50,1,1,1,39.56,43.62,7.71,15.46,24.00,27.00,3.00,90.86,TARP,DOE-2,30.29,69.65,48.69,20.96,6,4,0,Yes
 Zone Information, OFFICE_OPEN_8,0.0,0.00,0.00,0.00,5.32,34.97,25.50,1,1,1,-1.03,11.67,27.78,42.16,24.00,27.00,3.00,540.02,TARP,DOE-2,180.01,161.32,112.76,48.55,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_8,0.0,0.00,0.00,0.00,22.16,32.75,25.50,1,1,1,20.19,24.12,29.71,35.80,24.00,27.00,3.00,68.83,TARP,DOE-2,22.94,58.92,41.18,17.73,6,4,0,Yes
 Zone Information, STORAGE_8,0.0,0.00,0.00,0.00,41.97,21.29,25.50,1,1,1,39.98,43.96,18.07,24.50,24.00,27.00,3.00,73.56,TARP,DOE-2,24.52,61.21,42.79,18.42,6,4,0,Yes
 Zone Information, LOBBY_9,0.0,0.00,0.00,0.00,23.25,18.38,28.50,1,1,1,19.26,27.24,11.15,25.61,27.00,30.00,3.00,339.39,TARP,DOE-2,113.13,133.42,93.27,40.15,6,4,0,Yes
 Zone Information, CONFERENCE_9,0.0,0.00,0.00,0.00,8.87,12.44,28.50,1,1,1,5.00,12.74,6.33,18.54,27.00,30.00,3.00,277.65,TARP,DOE-2,92.55,118.52,82.85,35.67,6,4,0,Yes
 Zone Information, BREAK_ROOM_9,0.0,0.00,0.00,0.00,35.17,43.16,28.50,1,1,1,31.68,38.65,38.60,47.72,27.00,30.00,3.00,185.81,TARP,DOE-2,61.94,95.32,66.64,28.69,6,4,0,Yes
 Zone Information, MECHANICAL_9,0.0,0.00,0.00,0.00,0.59,24.75,28.50,1,1,1,-4.00,5.18,19.25,30.24,27.00,30.00,3.00,296.74,TARP,DOE-2,98.91,119.84,83.77,36.07,6,4,0,Yes
 Zone Information, OFFICE_OPEN_9,0.0,0.00,0.00,0.00,25.36,9.75,28.50,1,1,1,18.74,31.98,-3.54E-002,19.53,27.00,30.00,3.00,766.79,TARP,DOE-2,255.60,195.57,136.71,58.86,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_9,0.0,0.00,0.00,0.00,19.39,30.90,28.50,1,1,1,16.55,22.22,27.83,33.98,27.00,30.00,3.00,101.29,TARP,DOE-2,33.76,69.79,48.78,21.00,6,4,0,Yes
 Zone Information, STORAGE_9,0.0,0.00,0.00,0.00,21.71,37.57,28.50,1,1,1,19.72,23.71,34.04,41.10,27.00,30.00,3.00,81.19,TARP,DOE-2,27.06,65.11,45.51,19.59,6,4,0,Yes
 Zone Information, LOBBY_10,0.0,0.00,0.00,0.00,21.44,36.10,31.50,1,1,1,14.92,27.95,28.83,43.36,30.00,33.00,3.00,560.16,TARP,DOE-2,186.72,164.22,114.79,49.42,6,4,0,Yes
 Zone Information, CONFERENCE_10,0.0,0.00,0.00,0.00,-2.45,21.46,31.50,1,1,1,-4.75,-0.15,17.13,25.79,30.00,33.00,3.00,115.43,TARP,DOE-2,38.48,78.32,54.75,23.57,6,4,0,Yes
 Zone Information, BREAK_ROOM_10,0.0,0.00,0.00,0.00,-2.95,23.82,31.50,1,1,1,-5.22,-0.69,19.68,27.96,30.00,33.00,3.00,108.82,TARP,DOE-2,36.27,75.68,52.90,22.78,6,4,0,Yes
 Zone Information, MECHANICAL_10,0.0,0.00,0.00,0.00,24.57,40.98,31.50,1,1,1,22.34,26.81,37.92,44.05,30.00,33.00,3.00,78.91,TARP,DOE-2,26.30,62.35,43.58,18.76,6,4,0,Yes
 Zone Information, OFFICE_OPEN_10,0.0,0.00,0.00,0.00,39.33,5.50,31.50,1,1,1,33.36,45.30,-3.99,14.98,30.00,33.00,3.00,670.31,TARP,DOE-2,223.44,184.27,128.81,55.46,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_10,0.0,0.00,0.00,0.00,25.57,31.34,31.50,1,1,1,23.86,27.28,28.01,34.67,30.00,33.00,3.00,65.18,TARP,DOE-2,21.73,59.21,41.39,17.82,6,4,0,Yes
 Zone Information, STORAGE_10,0.0,0.00,0.00,0.00,29.17,50.09,31.50,1,1,1,27.14,31.20,46.27,53.92,30.00,33.00,3.00,89.77,TARP,DOE-2,29.92,69.09,48.30,20.79,6,4,0,Yes
 Zone Information, LOBBY_11,0.0,0.00,0.00,0.00,27.58,39.52,34.50,1,1,1,22.91,32.26,31.58,47.45,33.00,36.00,3.00,437.68,TARP,DOE-2,145.89,150.13,104.94,45.18,6,4,0,Yes
 Zone Information, CONFERENCE_11,0.0,0.00,0.00,0.00,25.25,21.05,34.50,1,1,1,22.15,28.35,15.07,27.04,33.00,36.00,3.00,217.15,TARP,DOE-2,72.38,107.81,75.37,32.45,6,4,0,Yes
 Zone Information, BREAK_ROOM_11,0.0,0.00,0.00,0.00,24.20,5.83,34.50,1,1,1,20.47,27.92,1.02,10.65,33.00,36.00,3.00,209.84,TARP,DOE-2,69.95,101.21,70.75,30.46,6,4,0,Yes
 Zone Information, MECHANICAL_11,0.0,0.00,0.00,0.00,17.82,24.27,34.50,1,1,1,13.71,21.93,18.94,29.60,33.00,36.00,3.00,257.10,TARP,DOE-2,85.70,112.06,78.33,33.73,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_11,0.0,0.00,0.00,0.00,38.03,48.22,34.50,1,1,1,34.94,41.12,44.34,52.10,33.00,36.00,3.00,139.71,TARP,DOE-2,46.57,82.43,57.62,24.81,6,4,0,Yes
 Zone Information, STORAGE_11,0.0,0.00,0.00,0.00,0.34,20.50,34.50,1,1,1,-1.82,2.51,18.01,22.98,33.00,36.00,3.00,61.94,TARP,DOE-2,20.65,54.66,38.21,16.45,6,4,0,Yes
 Zone Information, LOBBY_12,0.0,0.00,0.00,0.00,16.13,13.96,37.50,1,1,1,11.77,20.49,7.98,19.95,36.00,39.00,3.00,306.77,TARP,DOE-2,102.26,122.90,85.91,36.99,6,4,0,Yes
 Zone Information, CONFERENCE_12,0.0,0.00,0.00,0.00,12.47,37.23,37.50,1,1,1,7.83,17.11,32.07,42.39,36.00,39.00,3.00,281.33,TARP,DOE-2,93.78,116.37,81.35,35.02,6,4,0,Yes
 Zone Information, BREAK_ROOM_12,0.0,0.00,0.00,0.00,39.38,1.82,37.50,1,1,1,36.10,42.66,-3.88,7.51,36.00,39.00,3.00,219.00,TARP,DOE-2,73.00,106.56,74.49,32.07,6,4,0,Yes
 Zone Information, MECHANICAL_12,0.0,0.00,0.00,0.00,20.14,24.68,37.50,1,1,1,16.07,24.22,19.83,29.53,36.00,39.00,3.00,231.79,TARP,DOE-2,77.26,105.88,74.01,31.87,6,4,0,Yes
 Zone Information, OFFICE_OPEN_12,0.0,0.00,0.00,0.00,36.11,13.91,37.50,1,1,1,27.04,45.17,0.16,27.67,36.00,39.00,3.00,1482.21,TARP,DOE-2,494.07,272.60,190.56,82.04,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_12,0.0,0.00,0.00,0.00,16.68,16.58,37.50,1,1,1,14.24,19.12,13.76,19.40,36.00,39.00,3.00,79.46,TARP,DOE-2,26.49,61.93,43.29,18.64,6,4,0,Yes
 Zone Information, STORAGE_12,0.0,0.00,0.00,0.00,5.07,30.66,37.50,1,1,1,2.56,7.58,26.60,34.71,36.00,39.00,3.00,118.47,TARP,DOE-2,39.49,77.66,54.29,23.37,6,4,0,Yes
 Zone Information, LOBBY_13,0.0,0.00,0.00,0.00,23.89,29.69,40.50,1,1,1,18.20,29.59,23.76,35.61,39.00,42.00,3.00,397.65,TARP,DOE-2,132.55,138.18,96.60,41.59,6,4,0,Yes
 Zone Information, CONFERENCE_13,0.0,0.00,0.00,0.00,41.45,33.47,40.50,1,1,1,37.84,45.07,27.16,39.79,39.00,42.00,3.00,268.18,TARP,DOE-2,89.39,117.98,82.47,35.51,6,4,0,Yes
 Zone Information, MECHANICAL_13,0.0,0.00,0.00,0.00,35.53,15.22,40.50,1,1,1,31.92,39.14,8.95,21.49,39.00,42.00,3.00,265.77,TARP,DOE-2,88.59,117.37,82.05,35.32,6,4,0,Yes
 Zone Information, OFFICE_OPEN_13,0.0,0.00,0.00,0.00,2.93,34.31,40.50,1,1,1,-2.88,8.75,23.57,45.04,39.00,42.00,3.00,739.26,TARP,DOE-2,246.42,197.41,138.00,59.41,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_13,0.0,0.00,0.00,0.00,18.62,33.35,40.50,1,1,1,16.77,20.47,30.46,36.24,39.00,42.00,3.00,61.22,TARP,DOE-2,20.41,55.63,38.89,16.74,6,4,0,Yes
 Zone Information, STORAGE_13,0.0,0.00,0.00,0.00,36.78,41.22,40.50,1,1,1,34.20,39.37,36.86,45.57,39.00,42.00,3.00,130.99,TARP,DOE-2,43.66,82.09,57.39,24.71,6,4,0,Yes
 Zone Information, LOBBY_14,0.0,0.00,0.00,0.00,4.16,36.10,43.50,1,1,1,-1.09,9.42,27.94,44.27,42.00,45.00,3.00,506.98,TARP,DOE-2,168.99,159.87,111.76,48.12,6,4,0,Yes
 Zone Information, BREAK_ROOM_14,0.0,0.00,0.00,0.00,36.44,17.83,43.50,1,1,1,33.97,38.92,13.72,21.93,42.00,45.00,3.00,118.04,TARP,DOE-2,39.35,77.76,54.36,23.40,6,4,0,Yes
 Zone Information, MECHANICAL_14,0.0,0.00,0.00,0.00,30.70,25.73,43.50,1,1,1,26.02,35.39,20.95,30.50,42.00,45.00,3.00,262.84,TARP,DOE-2,87.61,112.33,78.52,33.81,6,4,0,Yes
 Zone Information, OFFICE_OPEN_14,0.0,0.00,0.00,0.00,45.35,19.44,43.50,1,1,1,39.73,50.97,11.33,27.55,42.00,45.00,3.00,539.06,TARP,DOE-2,179.69,163.61,114.37,49.24,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_14,0.0,0.00,0.00,0.00,8.40,6.24,43.50,1,1,1,6.80,10.01,3.09,9.39,42.00,45.00,3.00,57.71,TARP,DOE-2,19.24,55.81,39.01,16.80,6,4,0,Yes
 Zone Information, STORAGE_14,0.0,0.00,0.00,0.00,26.20,15.06,43.50,1,1,1,24.17,28.23,12.22,17.90,42.00,45.00,3.00,66.39,TARP,DOE-2,22.13,57.28,40.04,17.24,6,4,0,Yes
 Zone Information, LOBBY_15,0.0,0.00,0.00,0.00,29.76,21.40,46.50,1,1,1,23.95,35.56,15.11,27.69,45.00,48.00,3.00,431.09,TARP,DOE-2,143.70,143.96,100.64,43.33,6,4,0,Yes
 Zone Information, CONFERENCE_15,0.0,0.00,0.00,0.00,17.79,43.33,46.50,1,1,1,15.21,20.37,38.56,48.10,45.00,48.00,3.00,143.26,TARP,DOE-2,47.75,87.00,60.82,26.18,6,4,0,Yes
 Zone Information, BREAK_ROOM_15,0.0,0.00,0.00,0.00,42.91,15.54,46.50,1,1,1,40.46,45.37,11.18,19.89,45.00,48.00,3.00,124.16,TARP,DOE-2,41.39,80.50,56.27,24.23,6,4,0,Yes
 Zone Information, MECHANICAL_15,0.0,0.00,0.00,0.00,44.69,19.89,46.50,1,1,1,41.53,47.86,14.70,25.09,45.00,48.00,3.00,192.30,TARP,DOE-2,64.10,99.11,69.28,29.83,6,4,0,Yes
 Zone Information, OFFICE_OPEN_15,0.0,0.00,0.00,0.00,40.44,24.62,46.50,1,1,1,36.44,44.45,17.11,32.14,45.00,48.00,3.00,354.11,TARP,DOE-2,118.04,137.03,95.79,41.24,6,4,0,Yes
 Zone Information, LOBBY_16,0.0,0.00,0.00,0.00,39.44,14.65,49.50,1,1,1,33.80,45.07,6.10,23.20,48.00,51.00,3.00,569.73,TARP,DOE-2,189.91,169.03,118.16,50.87,6,4,0,Yes
 Zone Information, CONFERENCE_16,0.0,0.00,0.00,0.00,42.92,39.53,49.50,1,1,1,39.91,45.93,35.04,44.03,48.00,51.00,3.00,158.02,TARP,DOE-2,52.67,88.89,62.13,26.75,6,4,0,Yes
 Zone Information, BREAK_ROOM_16,0.0,0.00,0.00,0.00,13.50,37.34,49.50,1,1,1,9.33,17.67,32.52,42.16,48.00,51.00,3.00,235.81,TARP,DOE-2,78.60,106.68,74.57,32.11,6,4,0,Yes
 Zone Information, MECHANICAL_16,0.0,0.00,0.00,0.00,14.57,6.84,49.50,1,1,1,10.51,18.63,0.57,13.10,48.00,51.00,3.00,299.09,TARP,DOE-2,99.70,122.71,85.78,36.93,6,4,0,Yes
 Zone Information, OFFICE_OPEN_16,0.0,0.00,0.00,0.00,34.92,15.68,49.50,1,1,1,29.94,39.90,8.26,23.11,48.00,51.00,3.00,436.64,TARP,DOE-2,145.55,147.71,103.25,44.45,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_16,0.0,0.00,0.00,0.00,22.86,29.07,49.50,1,1,1,20.75,24.97,25.40,32.73,48.00,51.00,3.00,89.36,TARP,DOE-2,29.79,68.10,47.60,20.49,6,4,0,Yes
 Zone Information, STORAGE_16,0.0,0.00,0.00,0.00,22.24,12.54,49.50,1,1,1,20.00,24.48,8.23,16.84,48.00,51.00,3.00,111.80,TARP,DOE-2,37.27,77.34,54.07,23.28,6,4,0,Yes
 Zone Information, LOBBY_17,0.0,0.00,0.00,0.00,43.19,24.05,52.50,1,1,1,37.71,48.67,14.98,33.12,51.00,54.00,3.00,587.98,TARP,DOE-2,195.99,173.43,121.23,52.19,6,4,0,Yes
 Zone Information, CONFERENCE_17,0.0,0.00,0.00,0.00,10.35,40.39,52.50,1,1,1,6.96,13.73,35.28,45.49,51.00,54.00,3.00,202.47,TARP,DOE-2,67.49,100.72,70.41,30.31,6,4,0,Yes
 Zone Information, BREAK_ROOM_17,0.0,0.00,0.00,0.00,14.64,18.62,52.50,1,1,1,11.48,17.80,13.34,23.91,51.00,54.00,3.00,195.38,TARP,DOE-2,65.13,100.15,70.01,30.14,6,4,0,Yes
 Zone Information, MECHANICAL_17,0.0,0.00,0.00,0.00,28.40,31.52,52.50,1,1,1,24.05,32.74,25.70,37.35,51.00,54.00,3.00,297.63,TARP,DOE-2,99.21,120.84,84.47,36.37,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_17,0.0,0.00,0.00,0.00,21.95,17.27,52.50,1,1,1,20.03,23.88,13.55,20.99,51.00,54.00,3.00,82.58,TARP,DOE-2,27.53,66.54,46.51,20.03,6,4,0,Yes
 Zone Information, STORAGE_17,0.0,0.00,0.00,0.00,22.53,36.30,52.50,1,1,1,20.51,24.56,32.71,39.90,51.00,54.00,3.00,84.15,TARP,DOE-2,28.05,66.29,46.34,19.95,6,4,0,Yes
 Zone Information, LOBBY_18,0.0,0.00,0.00,0.00,31.52,5.57,55.50,1,1,1,27.57,35.48,0.29,10.85,54.00,57.00,3.00,245.30,TARP,DOE-2,81.77,109.66,76.66,33.00,6,4,0,Yes
 Zone Information, CONFERENCE_18,0.0,0.00,0.00,0.00,39.83,26.93,55.50,1,1,1,36.21,43.46,22.45,31.41,54.00,57.00,3.00,190.22,TARP,DOE-2,63.41,96.09,67.17,28.92,6,4,0,Yes
 Zone Information, BREAK_ROOM_18,0.0,0.00,0.00,0.00,20.91,13.10,55.50,1,1,1,17.10,24.71,7.92,18.27,54.00,57.00,3.00,230.83,TARP,DOE-2,76.94,106.54,74.47,32.06,6,4,0,Yes
 Zone Information, MECHANICAL_18,0.0,0.00,0.00,0.00,2.48,15.32,55.50,1,1,1,0.29,4.68,11.90,18.74,54.00,57.00,3.00,86.65,TARP,DOE-2,28.88,66.14,46.23,19.91,6,4,0,Yes
 Zone Information, OFFICE_OPEN_18,0.0,0.00,0.00,0.00,18.17,8.54,55.50,1,1,1,8.50,27.84,-4.50,21.59,54.00,57.00,3.00,1499.60,TARP,DOE-2,499.87,271.34,189.68,81.66,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_18,0.0,0.00,0.00,0.00,29.98,19.44,55.50,1,1,1,28.00,31.96,16.29,22.59,54.00,57.00,3.00,71.69,TARP,DOE-2,23.90,60.33,42.17,18.16,6,4,0,Yes
 Zone Information, LOBBY_19,0.0,0.00,0.00,0.00,15.22,5.80,58.50,1,1,1,9.97,20.48,-1.80,13.40,57.00,60.00,3.00,471.44,TARP,DOE-2,157.15,153.04,106.98,46.06,6,4,0,Yes
 Zone Information, CONFERENCE_19,0.0,0.00,0.00,0.00,14.10,17.12,58.50,1,1,1,10.84,17.37,11.76,22.49,57.00,60.00,3.00,205.36,TARP,DOE-2,68.45,102.44,71.61,30.83,6,4,0,Yes
 Zone Information, BREAK_ROOM_19,0.0,0.00,0.00,0.00,3.46,41.37,58.50,1,1,1,-0.68,7.60,36.78,45.96,57.00,60.00,3.00,222.99,TARP,DOE-2,74.33,103.60,72.42,31.18,6,4,0,Yes
 Zone Information, MECHANICAL_19,0.0,0.00,0.00,0.00,6.30,1.21,58.50,1,1,1,3.24,9.36,-4.25,6.67,57.00,60.00,3.00,195.57,TARP,DOE-2,65.19,101.08,70.66,30.42,6,4,0,Yes
 Zone Information, OFFICE_OPEN_19,0.0,0.00,0.00,0.00,39.28,23.17,58.50,1,1,1,34.70,43.86,16.22,30.12,57.00,60.00,3.00,374.45,TARP,DOE-2,124.82,137.05,95.80,41.25,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_19,0.0,0.00,0.00,0.00,43.63,45.55,58.50,1,1,1,41.70,45.56,43.37,47.73,57.00,60.00,3.00,48.14,TARP,DOE-2,16.05,48.16,33.66,14.49,6,4,0,Yes
 Zone Information, STORAGE_19,0.0,0.00,0.00,0.00,12.91,11.49,58.50,1,1,1,10.68,15.13,8.14,14.84,57.00,60.00,3.00,86.17,TARP,DOE-2,28.72,65.72,45.94,19.78,6,4,0,Yes
 Zone Information, LOBBY_20,0.0,0.00,0.00,0.00,14.69,24.39,61.50,1,1,1,8.68,20.70,16.00,32.77,60.00,63.00,3.00,596.14,TARP,DOE-2,198.71,171.54,119.91,51.63,6,4,0,Yes
 Zone Information, CONFERENCE_20,0.0,0.00,0.00,0.00,27.58,22.95,61.50,1,1,1,23.42,31.73,16.98,28.92,60.00,63.00,3.00,291.65,TARP,DOE-2,97.22,120.30,84.10,36.21,6,4,0,Yes
 Zone Information, BREAK_ROOM_20,0.0,0.00,0.00,0.00,9.49,6.07,61.50,1,1,1,7.44,11.53,3.51,8.64,60.00,63.00,3.00,60.26,TARP,DOE-2,20.09,54.15,37.85,16.30,6,4,0,Yes
 Zone Information, OFFICE_OPEN_20,0.0,0.00,0.00,0.00,23.18,15.07,61.50,1,1,1,16.62,29.75,5.48,24.66,60.00,63.00,3.00,745.84,TARP,DOE-2,248.61,192.66,134.67,57.98,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_20,0.0,0.00,0.00,0.00,0.18,8.01,61.50,1,1,1,-1.90,2.25,4.10,11.93,60.00,63.00,3.00,94.04,TARP,DOE-2,31.35,70.71,49.43,21.28,6,4,0,Yes
 Zone Information, STORAGE_20,0.0,0.00,0.00,0.00,13.90,5.31,61.50,1,1,1,11.35,16.45,1.21,9.41,60.00,63.00,3.00,121.43,TARP,DOE-2,40.48,78.57,54.92,23.65,6,4,0,Yes
 Zone Information, LOBBY_21,0.0,0.00,0.00,0.00,17.25,36.41,64.50,1,1,1,12.14,22.36,28.64,44.17,63.00,66.00,3.00,468.68,TARP,DOE-2,156.23,153.33,107.18,46.15,6,4,0,Yes
 Zone Information, CONFERENCE_21,0.0,0.00,0.00,0.00,33.29,41.20,64.50,1,1,1,30.13,36.44,37.47,44.94,63.00,66.00,3.00,137.58,TARP,DOE-2,45.86,81.56,57.01,24.55,6,4,0,Yes
 Zone Information, BREAK_ROOM_21,0.0,0.00,0.00,0.00,3.78,13.55,64.50,1,1,1,1.41,6.14,8.88,18.23,63.00,66.00,3.00,128.40,TARP,DOE-2,42.80,83.26,58.20,25.06,6,4,0,Yes
 Zone Information, MECHANICAL_21,0.0,0.00,0.00,0.00,9.29,19.93,64.50,1,1,1,7.61,10.97,16.69,23.17,63.00,66.00,3.00,62.45,TARP,DOE-2,20.82,57.86,40.45,17.41,6,4,0,Yes
 Zone Information, OFFICE_OPEN_21,0.0,0.00,0.00,0.00,36.99,23.53,64.50,1,1,1,27.72,46.27,10.62,36.44,63.00,66.00,3.00,1423.54,TARP,DOE-2,474.51,265.01,185.25,79.76,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_21,0.0,0.00,0.00,0.00,17.56,28.57,64.50,1,1,1,15.34,19.78,25.48,31.67,63.00,66.00,3.00,79.14,TARP,DOE-2,26.38,62.52,43.70,18.82,6,4,0,Yes
 Zone Information, STORAGE_21,0.0,0.00,0.00,0.00,5.25,5.29,64.50,1,1,1,2.56,7.94,1.11,9.46,63.00,66.00,3.00,130.71,TARP,DOE-2,43.57,81.19,56.75,24.43,6,4,0,Yes
 Zone Information, LOBBY_22,0.0,0.00,0.00,0.00,40.62,11.88,67.50,1,1,1,36.44,44.80,3.90,19.86,66.00,69.00,3.00,392.68,TARP,DOE-2,130.89,144.67,101.13,43.54,6,4,0,Yes
 Zone Information, CONFERENCE_22,0.0,0.00,0.00,0.00,8.67,5.75,67.50,1,1,1,5.04,12.30,-0.98,12.49,66.00,69.00,3.00,287.48,TARP,DOE-2,95.83,123.25,86.16,37.09,6,4,0,Yes
 Zone Information, BREAK_ROOM_22,0.0,0.00,0.00,0.00,11.91,27.75,67.50,1,1,1,8.66,15.16,22.09,33.41,66.00,69.00,3.00,215.02,TARP,DOE-2,71.67,105.63,73.84,31.79,6,4,0,Yes
 Zone Information, MECHANICAL_22,0.0,0.00,0.00,0.00,2.40,40.00,67.50,1,1,1,-0.25,5.05,35.56,44.44,66.00,69.00,3.00,136.90,TARP,DOE-2,45.63,83.86,58.62,25.24,6,4,0,Yes
 Zone Information, OFFICE_OPEN_22,0.0,0.00,0.00,0.00,40.06,20.22,67.50,1,1,1,35.69,44.43,14.24,26.20,66.00,69.00,3.00,307.74,TARP,DOE-2,102.58,123.06,86.02,37.04,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_22,0.0,0.00,0.00,0.00,44.36,23.56,67.50,1,1,1,41.18,47.53,20.32,26.80,66.00,69.00,3.00,119.41,TARP,DOE-2,39.80,75.71,52.92,22.79,6,4,0,Yes
 Zone Information, STORAGE_22,0.0,0.00,0.00,0.00,33.78,39.19,67.50,1,1,1,30.98,36.59,34.65,43.74,66.00,69.00,3.00,148.67,TARP,DOE-2,49.56,87.01,60.82,26.19,6,4,0,Yes
 Zone Information, LOBBY_23,0.0,0.00,0.00,0.00,4.29,38.46,70.50,1,1,1,0.68,7.90,34.10,42.81,69.00,72.00,3.00,183.80,TARP,DOE-2,61.27,94.35,65.96,28.40,6,4,0,Yes
 Zone Information, CONFERENCE_23,0.0,0.00,0.00,0.00,32.89,40.62,70.50,1,1,1,30.21,35.57,36.95,44.28,69.00,72.00,3.00,113.98,TARP,DOE-2,37.99,74.91,52.36,22.55,6,4,0,Yes
 Zone Information, BREAK_ROOM_23,0.0,0.00,0.00,0.00,21.64,34.17,70.50,1,1,1,19.31,23.97,31.52,36.81,69.00,72.00,3.00,71.04,TARP,DOE-2,23.68,58.52,40.91,17.61,6,4,0,Yes
 Zone Information, MECHANICAL_23,0.0,0.00,0.00,0.00,21.72,13.18,70.50,1,1,1,18.66,24.77,8.58,17.79,69.00,72.00,3.00,164.28,TARP,DOE-2,54.76,90.74,63.43,27.31,6,4,0,Yes
 Zone Information, OFFICE_OPEN_23,0.0,0.00,0.00,0.00,33.99,31.98,70.50,1,1,1,24.74,43.23,20.15,43.82,69.00,72.00,3.00,1300.91,TARP,DOE-2,433.64,251.81,176.03,75.79,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_23,0.0,0.00,0.00,0.00,21.09,36.26,70.50,1,1,1,18.47,23.70,31.64,40.88,69.00,72.00,3.00,140.52,TARP,DOE-2,46.84,85.58,59.83,25.76,6,4,0,Yes
 Zone Information, STORAGE_23,0.0,0.00,0.00,0.00,31.94,29.20,70.50,1,1,1,29.80,34.08,26.23,32.18,69.00,72.00,3.00,73.41,TARP,DOE-2,24.47,60.20,42.08,18.12,6,4,0,Yes
 Zone Information, LOBBY_24,0.0,0.00,0.00,0.00,4.59,17.07,73.50,1,1,1,1.57,7.61,12.45,21.70,72.00,75.00,3.00,162.91,TARP,DOE-2,54.30,90.50,63.26,27.24,6,4,0,Yes
 Zone Information, CONFERENCE_24,0.0,0.00,0.00,0.00,20.78,29.26,73.50,1,1,1,16.75,24.80,24.87,33.65,72.00,75.00,3.00,207.02,TARP,DOE-2,69.01,99.78,69.75,30.03,6,4,0,Yes
 Zone Information, MECHANICAL_24,0.0,0.00,0.00,0.00,-2.26,24.32,73.50,1,1,1,-5.62,1.10,17.80,30.84,72.00,75.00,3.00,256.69,TARP,DOE-2,85.56,117.31,82.01,35.31,6,4,0,Yes
 Zone Information, OFFICE_OPEN_24,0.0,0.00,0.00,0.00,26.19,17.65,73.50,1,1,1,18.37,34.01,6.16,29.14,72.00,75.00,3.00,1066.45,TARP,DOE-2,355.48,230.50,161.13,69.37,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_24,0.0,0.00,0.00,0.00,16.17,30.71,73.50,1,1,1,13.56,18.77,26.12,35.31,72.00,75.00,3.00,139.27,TARP,DOE-2,46.42,85.18,59.55,25.64,6,4,0,Yes
 Zone Information, STORAGE_24,0.0,0.00,0.00,0.00,-2.51,10.68,73.50,1,1,1,-4.76,-0.27,7.04,14.33,72.00,75.00,3.00,94.75,TARP,DOE-2,31.58,69.51,48.59,20.92,6,4,0,Yes
 Zone Information, LOBBY_25,0.0,0.00,0.00,0.00,20.13,11.24,76.50,1,1,1,15.65,24.61,4.18,18.30,75.00,78.00,3.00,372.43,TARP,DOE-2,124.14,137.24,95.94,41.30,6,4,0,Yes
 Zone Information, CONFERENCE_25,0.0,0.00,0.00,0.00,11.11,10.92,76.50,1,1,1,7.58,14.65,4.31,17.53,75.00,78.00,3.00,274.36,TARP,DOE-2,91.45,120.54,84.26,36.28,6,4,0,Yes
 Zone Information, MECHANICAL_25,0.0,0.00,0.00,0.00,25.62,33.36,76.50,1,1,1,21.84,29.39,27.86,38.85,75.00,78.00,3.00,243.18,TARP,DOE-2,81.06,110.01,76.90,33.11,6,4,0,Yes
 Zone Information, OFFICE_OPEN_25,0.0,0.00,0.00,0.00,43.57,22.96,76.50,1,1,1,37.76,49.38,11.51,34.41,75.00,78.00,3.00,788.07,TARP,DOE-2,262.69,205.93,143.95,61.98,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_25,0.0,0.00,0.00,0.00,7.98,44.34,76.50,1,1,1,5.30,10.67,39.75,48.94,75.00,78.00,3.00,143.99,TARP,DOE-2,48.00,86.24,60.28,25.95,6,4,0,Yes
 Zone Information, STORAGE_25,0.0,0.00,0.00,0.00,14.01,17.03,76.50,1,1,1,12.06,15.96,14.32,19.73,75.00,78.00,3.00,60.53,TARP,DOE-2,20.18,54.66,38.21,16.45,6,4,0,Yes
 Zone Information, LOBBY_26,0.0,0.00,0.00,0.00,0.22,16.86,79.50,1,1,1,-4.99,5.44,10.85,22.87,78.00,81.00,3.00,369.59,TARP,DOE-2,123.20,133.53,93.34,40.19,6,4,0,Yes
 Zone Information, CONFERENCE_26,0.0,0.00,0.00,0.00,2.67,33.11,79.50,1,1,1,-0.67,6.01,28.75,37.47,78.00,81.00,3.00,170.07,TARP,DOE-2,56.69,91.18,63.74,27.44,6,4,0,Yes
 Zone Information, BREAK_ROOM_26,0.0,0.00,0.00,0.00,33.24,39.30,79.50,1,1,1,29.45,37.03,34.70,43.89,78.00,81.00,3.00,203.91,TARP,DOE-2,67.97,99.40,69.49,29.92,6,4,0,Yes
 Zone Information, OFFICE_OPEN_26,0.0,0.00,0.00,0.00,18.56,10.32,79.50,1,1,1,13.25,23.87,1.02,19.63,78.00,81.00,3.00,584.30,TARP,DOE-2,194.77,174.20,121.77,52.43,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_26,0.0,0.00,0.00,0.00,23.15,33.58,79.50,1,1,1,21.29,25.01,30.50,36.65,78.00,81.00,3.00,65.81,TARP,DOE-2,21.94,58.07,40.59,17.48,6,4,0,Yes
 Zone Information, LOBBY_27,0.0,0.00,0.00,0.00,0.93,17.94,82.50,1,1,1,-4.94,6.80,10.96,24.92,81.00,84.00,3.00,484.08,TARP,DOE-2,161.36,153.02,106.96,46.05,6,4,0,Yes
 Zone Information, CONFERENCE_27,0.0,0.00,0.00,0.00,16.92,34.34,82.50,1,1,1,13.76,20.08,28.52,40.16,81.00,84.00,3.00,215.33,TARP,DOE-2,71.78,106.56,74.49,32.07,6,4,0,Yes
 Zone Information, BREAK_ROOM_27,0.0,0.00,0.00,0.00,14.57,15.71,82.50,1,1,1,11.06,18.07,10.58,20.84,81.00,84.00,3.00,210.67,TARP,DOE-2,70.22,102.44,71.61,30.83,6,4,0,Yes
 Zone Information, MECHANICAL_27,0.0,0.00,0.00,0.00,-1.38,10.36,82.50,1,1,1,-4.78,2.01,3.63,17.09,81.00,84.00,3.00,268.15,TARP,DOE-2,89.38,120.31,84.10,36.21,6,4,0,Yes
 Zone Information, OFFICE_OPEN_27,0.0,0.00,0.00,0.00,27.96,4.78,82.50,1,1,1,20.22,35.70,-4.30,13.86,81.00,84.00,3.00,833.30,TARP,DOE-2,277.77,200.64,140.25,60.39,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_27,0.0,0.00,0.00,0.00,39.14,39.42,82.50,1,1,1,36.16,42.12,36.15,42.69,81.00,84.00,3.00,113.22,TARP,DOE-2,37.74,73.80,51.59,22.21,6,4,0,Yes
 Zone Information, LOBBY_28,0.0,0.00,0.00,0.00,5.88,6.00,85.50,1,1,1,2.53,9.23,0.37,11.63,84.00,87.00,3.00,220.99,TARP,DOE-2,73.66,106.57,74.50,32.07,6,4,0,Yes
 Zone Information, CONFERENCE_28,0.0,0.00,0.00,0.00,2.33,41.21,85.50,1,1,1,-1.10,5.77,36.40,46.02,84.00,87.00,3.00,193.38,TARP,DOE-2,64.46,97.76,68.33,29.42,6,4,0,Yes
 Zone Information, BREAK_ROOM_28,0.0,0.00,0.00,0.00,-3.04,21.18,85.50,1,1,1,-5.30,-0.79,17.22,25.14,84.00,87.00,3.00,103.56,TARP,DOE-2,34.52,73.39,51.31,22.09,6,4,0,Yes
 Zone Information, MECHANICAL_28,0.0,0.00,0.00,0.00,22.53,41.25,85.50,1,1,1,18.88,26.19,36.78,45.72,84.00,87.00,3.00,191.11,TARP,DOE-2,63.70,96.28,67.30,28.98,6,4,0,Yes
 Zone Information, OFFICE_OPEN_28,0.0,0.00,0.00,0.00,18.53,28.27,85.50,1,1,1,8.34,28.72,17.72,38.82,84.00,87.00,3.00,1277.90,TARP,DOE-2,425.97,247.70,173.15,74.55,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_28,0.0,0.00,0.00,0.00,32.14,24.56,85.50,1,1,1,29.22,35.05,21.31,27.81,84.00,87.00,3.00,109.77,TARP,DOE-2,36.59,72.70,50.82,21.88,6,4,0,Yes
 Zone Information, STORAGE_28,0.0,0.00,0.00,0.00,46.90,39.21,85.50,1,1,1,44.68,49.12,36.91,41.51,84.00,87.00,3.00,58.57,TARP,DOE-2,19.52,53.03,37.07,15.96,6,4,0,Yes
 Zone Information, CONFERENCE_29,0.0,0.00,0.00,0.00,39.22,16.57,88.50,1,1,1,37.12,41.32,12.68,20.46,87.00,90.00,3.00,94.45,TARP,DOE-2,31.48,70.67,49.40,21.27,6,4,0,Yes
 Zone Information, BREAK_ROOM_29,0.0,0.00,0.00,0.00,8.66,10.21,88.50,1,1,1,5.14,12.17,4.92,15.50,87.00,90.00,3.00,217.97,TARP,DOE-2,72.66,104.46,73.02,31.44,6,4,0,Yes
 Zone Information, MECHANICAL_29,0.0,0.00,0.00,0.00,25.71,20.57,88.50,1,1,1,23.00,28.42,15.58,25.55,87.00,90.00,3.00,157.65,TARP,DOE-2,52.55,91.15,63.72,27.43,6,4,0,Yes
 Zone Information, OFFICE_OPEN_29,0.0,0.00,0.00,0.00,22.68,11.01,88.50,1,1,1,16.70,28.66,3.21,18.81,87.00,90.00,3.00,551.25,TARP,DOE-2,183.75,164.13,114.73,49.40,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_29,0.0,0.00,0.00,0.00,21.42,5.43,88.50,1,1,1,19.81,23.02,2.76,8.11,87.00,90.00,3.00,48.97,TARP,DOE-2,16.32,50.14,35.05,15.09,6,4,0,Yes
 Zone Information, STORAGE_29,0.0,0.00,0.00,0.00,19.54,36.13,88.50,1,1,1,17.00,22.07,32.05,40.22,87.00,90.00,3.00,120.52,TARP,DOE-2,40.17,78.30,54.73,23.56,6,4,0,Yes
 Zone Information, LOBBY_30,0.0,0.00,0.00,0.00,7.74,22.30,91.50,1,1,1,3.37,12.12,15.83,28.76,90.00,93.00,3.00,332.91,TARP,DOE-2,110.97,128.86,90.08,38.78,6,4,0,Yes
 Zone Information, CONFERENCE_30,0.0,0.00,0.00,0.00,27.79,9.41,91.50,1,1,1,23.59,31.99,3.48,15.35,90.00,93.00,3.00,292.89,TARP,DOE-2,97.63,120.38,84.15,36.23,6,4,0,Yes
 Zone Information, BREAK_ROOM_30,0.0,0.00,0.00,0.00,33.69,49.32,91.50,1,1,1,31.38,36.00,45.67,52.97,90.00,93.00,3.00,97.48,TARP,DOE-2,32.49,70.26,49.11,21.15,6,4,0,Yes
 Zone Information, MECHANICAL_30,0.0,0.00,0.00,0.00,38.73,43.33,91.50,1,1,1,35.46,42.00,37.79,48.87,90.00,93.00,3.00,211.97,TARP,DOE-2,70.66,104.48,73.04,31.45,6,4,0,Yes
 Zone Information, OFFICE_OPEN_30,0.0,0.00,0.00,0.00,18.10,35.09,91.50,1,1,1,9.24,26.95,24.52,45.65,90.00,93.00,3.00,1110.53,TARP,DOE-2,370.18,231.79,162.03,69.76,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_30,0.0,0.00,0.00,0.00,19.12,30.51,91.50,1,1,1,16.26,21.99,26.17,34.84,90.00,93.00,3.00,144.63,TARP,DOE-2,48.21,85.17,59.54,25.63,6,4,0,Yes
 Zone Information, STORAGE_30,0.0,0.00,0.00,0.00,48.83,24.40,91.50,1,1,1,46.76,50.91,21.03,27.76,90.00,93.00,3.00,80.62,TARP,DOE-2,26.87,64.11,44.81,19.29,6,4,0,Yes
 Zone Information, LOBBY_31,0.0,0.00,0.00,0.00,11.39,11.68,94.50,1,1,1,8.16,14.63,6.00,17.36,93.00,96.00,3.00,215.04,TARP,DOE-2,71.68,105.74,73.92,31.82,6,4,0,Yes
 Zone Information, CONFERENCE_31,0.0,0.00,0.00,0.00,40.69,5.81,94.50,1,1,1,35.94,45.44,0.46,11.16,93.00,96.00,3.00,298.72,TARP,DOE-2,99.57,119.96,83.86,36.10,6,4,0,Yes
 Zone Information, BREAK_ROOM_31,0.0,0.00,0.00,0.00,28.48,17.34,94.50,1,1,1,26.39,30.57,13.65,21.03,93.00,96.00,3.00,89.15,TARP,DOE-2,29.72,68.18,47.66,20.52,6,4,0,Yes
 Zone Information, MECHANICAL_31,0.0,0.00,0.00,0.00,30.15,0.33,94.50,1,1,1,27.79,32.51,-3.61,4.27,93.00,96.00,3.00,107.80,TARP,DOE-2,35.93,74.38,51.99,22.38,6,4,0,Yes
 Zone Information, OFFICE_OPEN_31,0.0,0.00,0.00,0.00,34.31,22.73,94.50,1,1,1,28.11,40.51,10.50,34.97,93.00,96.00,3.00,899.40,TARP,DOE-2,299.80,220.06,153.83,66.23,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_31,0.0,0.00,0.00,0.00,37.98,29.78,94.50,1,1,1,35.45,40.51,25.78,33.78,93.00,96.00,3.00,117.64,TARP,DOE-2,39.21,77.19,53.96,23.23,6,4,0,Yes
 Zone Information, STORAGE_31,0.0,0.00,0.00,0.00,16.59,18.76,94.50,1,1,1,14.62,18.57,15.44,22.08,93.00,96.00,3.00,75.48,TARP,DOE-2,25.16,62.33,43.57,18.76,6,4,0,Yes
 Zone Information, LOBBY_32,0.0,0.00,0.00,0.00,18.76,32.84,97.50,1,1,1,15.10,22.43,25.82,39.86,96.00,99.00,3.00,302.41,TARP,DOE-2,100.80,127.02,88.79,38.23,6,4,0,Yes
 Zone Information, CONFERENCE_32,0.0,0.00,0.00,0.00,13.12,47.18,97.50,1,1,1,10.31,15.93,43.45,50.91,96.00,99.00,3.00,121.95,TARP,DOE-2,40.65,77.30,54.04,23.27,6,4,0,Yes
 Zone Information, BREAK_ROOM_32,0.0,0.00,0.00,0.00,31.53,34.72,97.50,1,1,1,28.57,34.48,31.60,37.84,96.00,99.00,3.00,106.97,TARP,DOE-2,35.66,71.69,50.11,21.58,6,4,0,Yes
 Zone Information, MECHANICAL_32,0.0,0.00,0.00,0.00,19.66,40.53,97.50,1,1,1,16.53,22.79,36.19,44.86,96.00,99.00,3.00,158.27,TARP,DOE-2,52.76,88.36,61.77,26.59,6,4,0,Yes
 Zone Information, OFFICE_OPEN_32,0.0,0.00,0.00,0.00,32.11,14.64,97.50,1,1,1,21.82,42.39,3.67,25.61,96.00,99.00,3.00,1340.96,TARP,DOE-2,446.99,253.84,177.44,76.40,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_32,0.0,0.00,0.00,0.00,6.79,29.93,97.50,1,1,1,4.42,9.15,26.06,33.79,96.00,99.00,3.00,106.04,TARP,DOE-2,35.35,73.58,51.44,22.14,6,4,0,Yes
 Zone Information, STORAGE_32,0.0,0.00,0.00,0.00,-1.40,42.24,97.50,1,1,1,-3.22,0.42,39.45,45.02,96.00,99.00,3.00,58.14,TARP,DOE-2,19.38,54.09,37.81,16.28,6,4,0,Yes
 Zone Information, LOBBY_33,0.0,0.00,0.00,0.00,19.05,2.56,100.50,1,1,1,13.49,24.61,-4.79,9.91,99.00,102.00,3.00,482.66,TARP,DOE-2,160.89,153.72,107.46,46.27,6,4,0,Yes
 Zone Information, CONFERENCE_33,0.0,0.00,0.00,0.00,47.22,10.87,100.50,1,1,1,44.26,50.18,5.97,15.77,99.00,102.00,3.00,169.09,TARP,DOE-2,56.36,93.05,65.05,28.00,6,4,0,Yes
 Zone Information, BREAK_ROOM_33,0.0,0.00,0.00,0.00,9.19,21.65,100.50,1,1,1,6.40,11.99,17.50,25.81,99.00,102.00,3.00,135.11,TARP,DOE-2,45.04,82.18,57.45,24.73,6,4,0,Yes
 Zone Information, MECHANICAL_33,0.0,0.00,0.00,0.00,23.01,13.27,100.50,1,1,1,20.83,25.18,9.43,17.11,99.00,102.00,3.00,96.67,TARP,DOE-2,32.22,70.99,49.63,21.37,6,4,0,Yes
 Zone Information, OFFICE_OPEN_33,0.0,0.00,0.00,0.00,3.47,32.55,100.50,1,1,1,-3.89,10.83,23.38,41.73,99.00,102.00,3.00,800.71,TARP,DOE-2,266.90,197.25,137.89,59.37,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_33,0.0,0.00,0.00,0.00,-1.61,36.71,100.50,1,1,1,-4.52,1.29,33.06,40.36,99.00,102.00,3.00,123.37,TARP,DOE-2,41.12,77.47,54.16,23.32,6,4,0,Yes
 Zone Information, STORAGE_33,0.0,0.00,0.00,0.00,42.54,44.30,100.50,1,1,1,40.13,44.96,39.79,48.82,99.00,102.00,3.00,126.74,TARP,DOE-2,42.25,81.98,57.31,24.67,6,4,0,Yes
 Zone Information, LOBBY_34,0.0,0.00,0.00,0.00,5.83,31.15,103.50,1,1,1,0.40,11.27,22.51,39.79,102.00,105.00,3.00,555.13,TARP,DOE-2,185.04,167.70,117.23,50.47,6,4,0,Yes
 Zone Information, CONFERENCE_34,0.0,0.00,0.00,0.00,19.14,33.05,103.50,1,1,1,16.22,22.06,27.81,38.29,102.00,105.00,3.00,178.63,TARP,DOE-2,59.54,96.69,67.59,29.10,6,4,0,Yes
 Zone Information, BREAK_ROOM_34,0.0,0.00,0.00,0.00,42.17,28.72,103.50,1,1,1,39.37,44.96,23.27,34.17,102.00,105.00,3.00,177.90,TARP,DOE-2,59.30,97.74,68.33,29.42,6,4,0,Yes
 Zone Information, OFFICE_OPEN_34,0.0,0.00,0.00,0.00,25.98,31.18,103.50,1,1,1,20.02,31.94,24.89,37.47,102.00,105.00,3.00,442.71,TARP,DOE-2,147.57,145.83,101.94,43.89,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_34,0.0,0.00,0.00,0.00,8.55,16.09,103.50,1,1,1,5.82,11.28,12.25,19.93,102.00,105.00,3.00,121.81,TARP,DOE-2,40.60,77.63,54.26,23.36,6,4,0,Yes
 Zone Information, STORAGE_34,0.0,0.00,0.00,0.00,6.27,41.48,103.50,1,1,1,4.70,7.84,39.59,43.37,102.00,105.00,3.00,33.50,TARP,DOE-2,11.17,40.29,28.16,12.12,6,4,0,Yes
 Zone Information, LOBBY_35,0.0,0.00,0.00,0.00,42.85,32.63,106.50,1,1,1,38.27,47.42,23.65,41.61,105.00,108.00,3.00,485.00,TARP,DOE-2,161.67,161.48,112.88,48.60,6,4,0,Yes
 Zone Information, CONFERENCE_35,0.0,0.00,0.00,0.00,21.85,47.01,106.50,1,1,1,18.72,24.99,42.13,51.89,105.00,108.00,3.00,178.82,TARP,DOE-2,59.61,94.97,66.39,28.58,6,4,0,Yes
 Zone Information, BREAK_ROOM_35,0.0,0.00,0.00,0.00,15.25,14.30,106.50,1,1,1,11.75,18.74,10.27,18.32,105.00,108.00,3.00,164.55,TARP,DOE-2,54.85,89.10,62.28,26.82,6,4,0,Yes
 Zone Information, MECHANICAL_35,0.0,0.00,0.00,0.00,9.24,10.76,106.50,1,1,1,6.10,12.38,6.73,14.80,105.00,108.00,3.00,147.87,TARP,DOE-2,49.29,84.93,59.37,25.56,6,4,0,Yes
 Zone Information, OFFICE_OPEN_35,0.0,0.00,0.00,0.00,27.67,2.32,106.50,1,1,1,23.17,32.18,-3.79,8.44,105.00,108.00,3.00,324.29,TARP,DOE-2,108.10,126.24,88.25,37.99,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_35,0.0,0.00,0.00,0.00,42.45,14.31,106.50,1,1,1,40.09,44.81,10.96,17.67,105.00,108.00,3.00,91.47,TARP,DOE-2,30.49,67.34,47.07,20.27,6,4,0,Yes
 Zone Information, LOBBY_36,0.0,0.00,0.00,0.00,5.81,31.70,109.50,1,1,1,1.87,9.76,25.36,38.03,108.00,111.00,3.00,293.70,TARP,DOE-2,97.90,122.15,85.39,36.76,6,4,0,Yes
 Zone Information, CONFERENCE_36,0.0,0.00,0.00,0.00,36.64,37.21,109.50,1,1,1,32.72,40.55,31.38,43.05,108.00,111.00,3.00,268.36,TARP,DOE-2,89.45,115.81,80.96,34.85,6,4,0,Yes
 Zone Information, BREAK_ROOM_36,0.0,0.00,0.00,0.00,14.83,20.05,109.50,1,1,1,11.06,18.60,15.46,24.63,108.00,111.00,3.00,202.53,TARP,DOE-2,67.51,99.08,69.26,29.82,6,4,0,Yes
 Zone Information, MECHANICAL_36,0.0,0.00,0.00,0.00,33.30,34.93,109.50,1,1,1,30.26,36.35,30.76,39.09,108.00,111.00,3.00,147.83,TARP,DOE-2,49.28,85.29,59.62,25.67,6,4,0,Yes
 Zone Information, OFFICE_OPEN_36,0.0,0.00,0.00,0.00,19.25,8.70,109.50,1,1,1,10.63,27.88,-0.75,18.14,108.00,111.00,3.00,966.97,TARP,DOE-2,322.32,215.67,150.76,64.91,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_36,0.0,0.00,0.00,0.00,25.72,11.12,109.50,1,1,1,22.80,28.65,6.78,15.47,108.00,111.00,3.00,148.21,TARP,DOE-2,49.40,86.06,60.16,25.90,6,4,0,Yes
 Zone Information, STORAGE_36,0.0,0.00,0.00,0.00,36.81,40.22,109.50,1,1,1,35.05,38.58,37.34,43.10,108.00,111.00,3.00,58.15,TARP,DOE-2,19.38,54.51,38.10,16.40,6,4,0,Yes
 Zone Information, LOBBY_37,0.0,0.00,0.00,0.00,15.76,6.58,112.50,1,1,1,12.21,19.31,1.23,11.93,111.00,114.00,3.00,222.68,TARP,DOE-2,74.23,105.62,73.83,31.79,6,4,0,Yes
 Zone Information, CONFERENCE_37,0.0,0.00,0.00,0.00,28.16,48.09,112.50,1,1,1,25.03,31.29,42.07,54.12,111.00,114.00,3.00,220.82,TARP,DOE-2,73.61,108.67,75.97,32.71,6,4,0,Yes
 Zone Information, BREAK_ROOM_37,0.0,0.00,0.00,0.00,9.81,20.45,112.50,1,1,1,6.82,12.79,15.42,25.49,111.00,114.00,3.00,175.33,TARP,DOE-2,58.44,94.99,66.40,28.59,6,4,0,Yes
 Zone Information, MECHANICAL_37,0.0,0.00,0.00,0.00,2.30,20.33,112.50,1,1,1,0.17,4.42,16.22,24.44,111.00,114.00,3.00,101.00,TARP,DOE-2,33.67,73.60,51.45,22.15,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_37,0.0,0.00,0.00,0.00,13.24,6.53,112.50,1,1,1,10.68,15.81,2.18,10.87,111.00,114.00,3.00,129.72,TARP,DOE-2,43.24,81.76,57.16,24.61,6,4,0,Yes
 Zone Information, STORAGE_37,0.0,0.00,0.00,0.00,46.27,34.24,112.50,1,1,1,43.69,48.85,31.06,37.41,111.00,114.00,3.00,94.85,TARP,DOE-2,31.62,67.85,47.43,20.42,6,4,0,Yes
 Zone Information, LOBBY_38,0.0,0.00,0.00,0.00,24.56,20.76,115.50,1,1,1,21.21,27.92,16.55,24.97,114.00,117.00,3.00,165.14,TARP,DOE-2,55.05,89.62,62.65,26.97,6,4,0,Yes
 Zone Information, CONFERENCE_38,0.0,0.00,0.00,0.00,38.25,8.41,115.50,1,1,1,34.75,41.76,4.77,12.06,114.00,117.00,3.00,148.90,TARP,DOE-2,49.63,84.56,59.11,25.45,6,4,0,Yes
 Zone Information, BREAK_ROOM_38,0.0,0.00,0.00,0.00,21.62,8.36,115.50,1,1,1,18.18,25.06,4.32,12.40,114.00,117.00,3.00,162.18,TARP,DOE-2,54.06,88.52,61.88,26.64,6,4,0,Yes
 Zone Information, MECHANICAL_38,0.0,0.00,0.00,0.00,7.79,45.45,115.50,1,1,1,4.46,11.13,39.45,51.45,114.00,117.00,3.00,234.72,TARP,DOE-2,78.24,110.86,77.49,33.36,6,4,0,Yes
 Zone Information, OFFICE_OPEN_38,0.0,0.00,0.00,0.00,12.72,41.17,115.50,1,1,1,6.90,18.54,34.15,48.19,114.00,117.00,3.00,482.92,TARP,DOE-2,160.97,152.93,106.91,46.03,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_38,0.0,0.00,0.00,0.00,14.88,32.61,115.50,1,1,1,12.11,17.64,28.46,36.77,114.00,117.00,3.00,133.66,TARP,DOE-2,44.55,81.80,57.18,24.62,6,4,0,Yes
 Zone Information, STORAGE_38,0.0,0.00,0.00,0.00,44.40,12.93,115.50,1,1,1,42.66,46.15,10.24,15.63,114.00,117.00,3.00,53.74,TARP,DOE-2,17.91,52.05,36.39,15.67,6,4,0,Yes
 Zone Information, CONFERENCE_39,0.0,0.00,0.00,0.00,16.74,12.48,118.50,1,1,1,14.04,19.44,7.29,17.66,117.00,120.00,3.00,163.19,TARP,DOE-2,54.40,93.41,65.30,28.11,6,4,0,Yes
 Zone Information, BREAK_ROOM_39,0.0,0.00,0.00,0.00,5.05,25.66,118.50,1,1,1,1.21,8.90,20.85,30.46,117.00,120.00,3.00,216.39,TARP,DOE-2,72.13,102.57,71.70,30.87,6,4,0,Yes
 Zone Information, MECHANICAL_39,0.0,0.00,0.00,0.00,19.19,25.01,118.50,1,1,1,16.03,22.35,19.29,30.73,117.00,120.00,3.00,211.72,TARP,DOE-2,70.57,105.39,73.68,31.72,6,4,0,Yes
 Zone Information, OFFICE_OPEN_39,0.0,0.00,0.00,0.00,23.97,30.41,118.50,1,1,1,14.62,33.32,18.42,42.41,117.00,120.00,3.00,1333.90,TARP,DOE-2,444.63,255.02,178.27,76.75,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_39,0.0,0.00,0.00,0.00,2.44,27.21,118.50,1,1,1,0.31,4.56,23.40,31.02,117.00,120.00,3.00,93.67,TARP,DOE-2,31.22,70.04,48.96,21.08,6,4,0,Yes
 Zone Information, STORAGE_39,0.0,0.00,0.00,0.00,10.30,25.12,118.50,1,1,1,7.21,13.38,21.81,28.44,117.00,120.00,3.00,119.01,TARP,DOE-2,39.67,75.63,52.87,22.76,6,4,0,Yes
 Zone Information, LOBBY_40,0.0,0.00,0.00,0.00,25.48,14.47,121.50,1,1,1,20.85,30.11,6.27,22.68,120.00,123.00,3.00,448.02,TARP,DOE-2,149.34,152.80,106.81,45.99,6,4,0,Yes
 Zone Information, CONFERENCE_40,0.0,0.00,0.00,0.00,46.81,32.96,121.50,1,1,1,42.84,50.77,27.09,38.84,120.00,123.00,3.00,273.97,TARP,DOE-2,91.32,116.94,81.75,35.19,6,4,0,Yes
 Zone Information, BREAK_ROOM_40,0.0,0.00,0.00,0.00,41.13,17.07,121.50,1,1,1,38.55,43.70,13.08,21.06,120.00,123.00,3.00,119.51,TARP,DOE-2,39.84,77.61,54.26,23.36,6,4,0,Yes
 Zone Information, MECHANICAL_40,0.0,0.00,0.00,0.00,16.33,35.48,121.50,1,1,1,14.57,18.09,32.03,38.92,120.00,123.00,3.00,69.77,TARP,DOE-2,23.26,61.29,42.84,18.45,6,4,0,Yes
 Zone Information, OFFICE_OPEN_40,0.0,0.00,0.00,0.00,24.38,40.17,121.50,1,1,1,15.51,33.25,29.68,50.65,120.00,123.00,3.00,1104.39,TARP,DOE-2,368.13,231.05,161.51,69.54,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_40,0.0,0.00,0.00,0.00,11.08,43.44,121.50,1,1,1,8.62,13.54,39.98,46.90,120.00,123.00,3.00,98.55,TARP,DOE-2,32.85,69.83,48.81,21.01,6,4,0,Yes
 Zone Information, STORAGE_40,0.0,0.00,0.00,0.00,6.95,27.65,121.50,1,1,1,4.48,9.42,23.77,31.53,120.00,123.00,3.00,111.27,TARP,DOE-2,37.09,75.02,52.44,22.58,6,4,0,Yes
 Zone Information, LOBBY_41,0.0,0.00,0.00,0.00,12.15,43.19,124.50,1,1,1,6.53,17.76,34.54,51.83,123.00,126.00,3.00,574.07,TARP,DOE-2,191.36,169.93,118.79,51.14,6,4,0,Yes
 Zone Information, CONFERENCE_41,0.0,0.00,0.00,0.00,20.40,10.24,124.50,1,1,1,17.84,22.96,6.52,13.96,123.00,126.00,3.00,110.64,TARP,DOE-2,36.88,74.20,51.87,22.33,6,4,0,Yes
 Zone Information, BREAK_ROOM_41,0.0,0.00,0.00,0.00,36.68,6.95,124.50,1,1,1,33.08,40.28,1.31,12.59,123.00,126.00,3.00,238.28,TARP,DOE-2,79.43,109.70,76.68,33.02,6,4,0,Yes
 Zone Information, MECHANICAL_41,0.0,0.00,0.00,0.00,28.24,37.59,124.50,1,1,1,23.98,32.51,32.97,42.20,123.00,126.00,3.00,231.10,TARP,DOE-2,77.03,105.41,73.69,31.72,6,4,0,Yes
 Zone Information, OFFICE_OPEN_41,0.0,0.00,0.00,0.00,28.68,27.87,124.50,1,1,1,22.32,35.05,16.13,39.60,123.00,126.00,3.00,885.76,TARP,DOE-2,295.25,216.03,151.01,65.01,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_41,0.0,0.00,0.00,0.00,-3.35,9.81,124.50,1,1,1,-5.03,-1.67,7.27,12.36,123.00,126.00,3.00,48.93,TARP,DOE-2,16.31,49.57,34.65,14.92,6,4,0,Yes
 Zone Information, STORAGE_41,0.0,0.00,0.00,0.00,23.45,35.03,124.50,1,1,1,20.14,26.75,31.32,38.75,123.00,126.00,3.00,142.99,TARP,DOE-2,47.66,82.99,58.01,24.98,6,4,0,Yes
 Zone Information, LOBBY_42,0.0,0.00,0.00,0.00,13.15,2.30,127.50,1,1,1,9.44,16.86,-1.94,6.54,126.00,129.00,3.00,183.95,TARP,DOE-2,61.32,94.18,65.84,28.35,6,4,0,Yes
 Zone Information, CONFERENCE_42,0.0,0.00,0.00,0.00,21.52,32.52,127.50,1,1,1,18.64,24.39,28.92,36.11,126.00,129.00,3.00,120.12,TARP,DOE-2,40.04,76.42,53.42,23.00,6,4,0,Yes
 Zone Information, BREAK_ROOM_42,0.0,0.00,0.00,0.00,3.91,23.34,127.50,1,1,1,0.60,7.22,18.11,28.56,126.00,129.00,3.00,202.43,TARP,DOE-2,67.48,101.22,70.76,30.46,6,4,0,Yes
 Zone Information, MECHANICAL_42,0.0,0.00,0.00,0.00,4.29,17.52,127.50,1,1,1,0.55,8.03,13.04,22.00,126.00,129.00,3.00,196.49,TARP,DOE-2,65.50,97.52,68.17,29.35,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_42,0.0,0.00,0.00,0.00,36.18,13.14,127.50,1,1,1,33.51,38.85,8.46,17.83,126.00,129.00,3.00,145.62,TARP,DOE-2,48.54,87.03,60.84,26.19,6,4,0,Yes
 Zone Information, STORAGE_42,0.0,0.00,0.00,0.00,31.00,27.65,127.50,1,1,1,29.13,32.87,24.61,30.70,126.00,129.00,3.00,65.37,TARP,DOE-2,21.79,57.78,40.39,17.39,6,4,0,Yes
 Zone Information, LOBBY_43,0.0,0.00,0.00,0.00,38.25,5.93,130.50,1,1,1,33.98,42.53,1.14,10.72,129.00,132.00,3.00,240.18,TARP,DOE-2,80.06,107.55,75.18,32.37,6,4,0,Yes
 Zone Information, CONFERENCE_43,0.0,0.00,0.00,0.00,29.50,47.91,130.50,1,1,1,25.95,33.04,41.89,53.94,129.00,132.00,3.00,250.51,TARP,DOE-2,83.50,113.63,79.43,34.20,6,4,0,Yes
 Zone Information, BREAK_ROOM_43,0.0,0.00,0.00,0.00,26.04,37.99,130.50,1,1,1,23.49,28.59,32.96,43.02,129.00,132.00,3.00,149.45,TARP,DOE-2,49.82,89.78,62.76,27.02,6,4,0,Yes
 Zone Information, MECHANICAL_43,0.0,0.00,0.00,0.00,12.66,27.66,130.50,1,1,1,9.54,15.77,22.99,32.33,129.00,132.00,3.00,169.83,TARP,DOE-2,56.61,92.19,64.44,27.74,6,4,0,Yes
 Zone Information, OFFICE_OPEN_43,0.0,0.00,0.00,0.00,35.43,33.39,130.50,1,1,1,27.21,43.64,18.81,47.97,129.00,132.00,3.00,1423.71,TARP,DOE-2,474.57,272.35,190.39,81.97,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_43,0.0,0.00,0.00,0.00,24.65,43.41,130.50,1,1,1,22.81,26.48,39.88,46.93,129.00,132.00,3.00,74.46,TARP,DOE-2,24.82,63.14,44.14,19.00,6,4,0,Yes
 Zone Information, STORAGE_43,0.0,0.00,0.00,0.00,47.32,27.76,130.50,1,1,1,45.88,48.77,25.13,30.38,129.00,132.00,3.00,43.07,TARP,DOE-2,14.36,47.62,33.29,14.33,6,4,0,Yes
 Zone Information, LOBBY_44,0.0,0.00,0.00,0.00,23.54,38.96,133.50,1,1,1,20.37,26.70,34.66,43.25,132.00,135.00,3.00,158.61,TARP,DOE-2,52.87,88.30,61.73,26.58,6,4,0,Yes
 Zone Information, CONFERENCE_44,0.0,0.00,0.00,0.00,36.22,36.49,133.50,1,1,1,33.09,39.34,33.00,39.98,132.00,135.00,3.00,126.76,TARP,DOE-2,42.25,78.13,54.61,23.51,6,4,0,Yes
 Zone Information, BREAK_ROOM_44,0.0,0.00,0.00,0.00,17.89,2.65,133.50,1,1,1,14.25,21.52,-2.03,7.34,132.00,135.00,3.00,199.37,TARP,DOE-2,66.46,98.65,68.96,29.69,6,4,0,Yes
 Zone Information, MECHANICAL_44,0.0,0.00,0.00,0.00,40.51,28.11,133.50,1,1,1,38.72,42.29,24.70,31.52,132.00,135.00,3.00,69.92,TARP,DOE-2,23.31,61.13,42.73,18.40,6,4,0,Yes
 Zone Information, OFFICE_OPEN_44,0.0,0.00,0.00,0.00,0.89,27.44,133.50,1,1,1,-6.24,8.02,19.00,35.89,132.00,135.00,3.00,713.44,TARP,DOE-2,237.81,185.72,129.83,55.90,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_44,0.0,0.00,0.00,0.00,28.67,-1.02,133.50,1,1,1,25.61,31.74,-4.69,2.65,132.00,135.00,3.00,130.90,TARP,DOE-2,43.63,79.60,55.64,23.96,6,4,0,Yes
 Zone Information, STORAGE_44,0.0,0.00,0.00,0.00,38.75,23.71,133.50,1,1,1,36.24,41.25,19.64,27.79,132.00,135.00,3.00,118.71,TARP,DOE-2,39.57,77.81,54.39,23.42,6,4,0,Yes
 Zone Information, LOBBY_45,0.0,0.00,0.00,0.00,18.69,40.91,136.50,1,1,1,12.43,24.94,34.52,47.29,135.00,138.00,3.00,471.85,TARP,DOE-2,157.28,150.50,105.21,45.30,6,4,0,Yes
 Zone Information, CONFERENCE_45,0.0,0.00,0.00,0.00,32.13,2.12,136.50,1,1,1,29.29,34.97,-3.38,7.62,135.00,138.00,3.00,182.69,TARP,DOE-2,60.90,98.92,69.15,29.77,6,4,0,Yes
 Zone Information, BREAK_ROOM_45,0.0,0.00,0.00,0.00,37.39,39.29,136.50,1,1,1,33.93,40.85,34.14,44.43,135.00,138.00,3.00,208.67,TARP,DOE-2,69.56,102.10,71.37,30.73,6,4,0,Yes
 Zone Information, OFFICE_OPEN_45,0.0,0.00,0.00,0.00,23.49,31.82,136.50,1,1,1,15.99,30.99,20.15,43.49,135.00,138.00,3.00,1038.64,TARP,DOE-2,346.21,228.81,159.95,68.86,6,4,0,Yes
 Zone Information, STORAGE_45,0.0,0.00,0.00,0.00,8.83,39.54,136.50,1,1,1,6.30,11.36,36.56,42.53,135.00,138.00,3.00,87.42,TARP,DOE-2,29.14,65.01,45.44,19.57,6,4,0,Yes
 Zone Information, LOBBY_46,0.0,0.00,0.00,0.00,14.40,20.03,139.50,1,1,1,8.28,20.53,12.17,27.89,138.00,141.00,3.00,569.39,TARP,DOE-2,189.80,166.62,116.48,50.15,6,4,0,Yes
 Zone Information, CONFERENCE_46,0.0,0.00,0.00,0.00,41.14,11.28,139.50,1,1,1,38.77,43.52,7.42,15.15,138.00,141.00,3.00,106.22,TARP,DOE-2,35.41,73.61,51.46,22.15,6,4,0,Yes
 Zone Information, BREAK_ROOM_46,0.0,0.00,0.00,0.00,2.99,33.88,139.50,1,1,1,0.96,5.02,30.14,37.61,138.00,141.00,3.00,87.33,TARP,DOE-2,29.11,67.91,47.47,20.44,6,4,0,Yes
 Zone Information, MECHANICAL_46,0.0,0.00,0.00,0.00,4.89,3.99,139.50,1,1,1,1.67,8.11,-1.90,9.88,138.00,141.00,3.00,222.20,TARP,DOE-2,74.07,108.14,75.59,32.54,6,4,0,Yes
 Zone Information, OFFICE_OPEN_46,0.0,0.00,0.00,0.00,28.97,20.26,139.50,1,1,1,21.04,36.89,4.74,35.77,138.00,141.00,3.00,1461.67,TARP,DOE-2,487.22,280.10,195.80,84.30,6,4,0,Yes
 Zone Information, STORAGE_46,0.0,0.00,0.00,0.00,9.14,0.71,139.50,1,1,1,6.42,11.86,-2.61,4.04,138.00,141.00,3.00,104.98,TARP,DOE-2,34.99,71.36,49.88,21.48,6,4,0,Yes
 Zone Information, LOBBY_47,0.0,0.00,0.00,0.00,27.79,28.19,142.50,1,1,1,24.17,31.40,24.03,32.36,141.00,144.00,3.00,175.83,TARP,DOE-2,58.61,92.11,64.38,27.72,6,4,0,Yes
 Zone Information, CONFERENCE_47,0.0,0.00,0.00,0.00,12.50,7.93,142.50,1,1,1,10.45,14.55,3.90,11.96,141.00,144.00,3.00,95.39,TARP,DOE-2,31.80,71.74,50.15,21.59,6,4,0,Yes
 Zone Information, BREAK_ROOM_47,0.0,0.00,0.00,0.00,9.00,7.88,142.50,1,1,1,6.56,11.45,4.85,10.91,141.00,144.00,3.00,85.50,TARP,DOE-2,28.50,64.45,45.05,19.40,6,4,0,Yes
 Zone Information, MECHANICAL_47,0.0,0.00,0.00,0.00,28.38,16.28,142.50,1,1,1,25.04,31.73,12.11,20.45,141.00,144.00,3.00,162.68,TARP,DOE-2,54.23,88.92,62.15,26.76,6,4,0,Yes
 Zone Information, OFFICE_OPEN_47,0.0,0.00,0.00,0.00,11.72,36.94,142.50,1,1,1,4.78,18.66,26.29,47.59,141.00,144.00,3.00,876.27,TARP,DOE-2,292.09,209.86,146.70,63.16,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_47,0.0,0.00,0.00,0.00,44.09,16.43,142.50,1,1,1,41.83,46.35,12.06,20.79,141.00,144.00,3.00,114.36,TARP,DOE-2,38.12,78.28,54.72,23.56,6,4,0,Yes
 Zone Information, STORAGE_47,0.0,0.00,0.00,0.00,2.33,14.50,142.50,1,1,1,-0.45,5.10,10.55,18.46,141.00,144.00,3.00,127.93,TARP,DOE-2,42.64,79.63,55.66,23.96,6,4,0,Yes
 Zone Information, LOBBY_48,0.0,0.00,0.00,0.00,42.79,13.50,145.50,1,1,1,39.03,46.55,6.08,20.92,144.00,147.00,3.00,327.83,TARP,DOE-2,109.28,132.93,92.92,40.01,6,4,0,Yes
 Zone Information, CONFERENCE_48,0.0,0.00,0.00,0.00,25.39,-0.25,145.50,1,1,1,21.84,28.94,-4.85,4.36,144.00,147.00,3.00,191.07,TARP,DOE-2,63.69,96.60,67.53,29.07,6,4,0,Yes
 Zone Information, MECHANICAL_48,0.0,0.00,0.00,0.00,32.08,18.39,145.50,1,1,1,28.99,35.16,12.54,24.24,144.00,147.00,3.00,211.48,TARP,DOE-2,70.49,106.06,74.14,31.92,6,4,0,Yes
 Zone Information, OFFICE_OPEN_48,0.0,0.00,0.00,0.00,6.66,10.97,145.50,1,1,1,0.29,13.04,1.54,20.41,144.00,147.00,3.00,711.85,TARP,DOE-2,237.28,188.46,131.74,56.72,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_48,0.0,0.00,0.00,0.00,3.70,38.24,145.50,1,1,1,1.00,6.41,33.81,42.66,144.00,147.00,3.00,139.56,TARP,DOE-2,46.52,84.41,59.01,25.40,6,4,0,Yes
 Zone Information, STORAGE_48,0.0,0.00,0.00,0.00,16.08,42.75,145.50,1,1,1,13.18,18.99,38.45,47.05,144.00,147.00,3.00,145.57,TARP,DOE-2,48.52,85.25,59.59,25.66,6,4,0,Yes
 Zone Information, LOBBY_49,0.0,0.00,0.00,0.00,44.73,43.48,148.50,1,1,1,40.57,48.88,38.29,48.67,147.00,150.00,3.00,253.28,TARP,DOE-2,84.43,110.96,77.56,33.40,6,4,0,Yes
 Zone Information, CONFERENCE_49,0.0,0.00,0.00,0.00,12.15,29.73,148.50,1,1,1,8.84,15.46,25.39,34.08,147.00,150.00,3.00,167.88,TARP,DOE-2,55.96,90.62,63.34,27.27,6,4,0,Yes
 Zone Information, BREAK_ROOM_49,0.0,0.00,0.00,0.00,10.03,43.13,148.50,1,1,1,7.58,12.49,38.86,47.41,147.00,150.00,3.00,121.85,TARP,DOE-2,40.62,79.54,55.60,23.94,6,4,0,Yes
 Zone Information, MECHANICAL_49,0.0,0.00,0.00,0.00,14.75,37.59,148.50,1,1,1,10.82,18.68,31.34,43.85,147.00,150.00,3.00,288.91,TARP,DOE-2,96.30,121.02,84.60,36.42,6,4,0,Yes
 Zone Information, OFFICE_OPEN_49,0.0,0.00,0.00,0.00,2.22,15.56,148.50,1,1,1,-2.10,6.53,7.40,23.72,147.00,150.00,3.00,414.84,TARP,DOE-2,138.28,148.46,103.78,44.68,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_49,0.0,0.00,0.00,0.00,48.76,7.21,148.50,1,1,1,46.54,50.97,4.93,9.48,147.00,150.00,3.00,57.67,TARP,DOE-2,19.22,52.62,36.78,15.84,6,4,0,Yes
 Zone Information, LOBBY_50,0.0,0.00,0.00,0.00,11.10,8.54,151.50,1,1,1,4.64,17.55,1.12,15.96,150.00,153.00,3.00,566.67,TARP,DOE-2,188.89,165.33,115.57,49.76,6,4,0,Yes
 Zone Information, CONFERENCE_50,0.0,0.00,0.00,0.00,39.54,31.52,151.50,1,1,1,35.61,43.47,26.10,36.93,150.00,153.00,3.00,249.77,TARP,DOE-2,83.26,110.94,77.55,33.39,6,4,0,Yes
 Zone Information, BREAK_ROOM_50,0.0,0.00,0.00,0.00,0.51,37.84,151.50,1,1,1,-2.60,3.63,34.23,41.46,150.00,153.00,3.00,131.16,TARP,DOE-2,43.72,79.57,55.62,23.95,6,4,0,Yes
 Zone Information, MECHANICAL_50,0.0,0.00,0.00,0.00,21.97,37.84,151.50,1,1,1,17.98,25.96,32.72,42.96,150.00,153.00,3.00,240.10,TARP,DOE-2,80.03,108.21,75.64,32.57,6,4,0,Yes
 Zone Information, OFFICE_OPEN_50,0.0,0.00,0.00,0.00,7.82,41.35,151.50,1,1,1,3.16E-002,15.62,30.43,52.26,150.00,153.00,3.00,1009.81,TARP,DOE-2,336.60,223.33,156.12,67.21,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_50,0.0,0.00,0.00,0.00,26.08,34.05,151.50,1,1,1,24.17,27.98,31.34,36.76,150.00,153.00,3.00,59.26,TARP,DOE-2,19.75,54.19,37.88,16.31,6,4,0,Yes
 Zone Information, STORAGE_50,0.0,0.00,0.00,0.00,21.02,39.71,151.50,1,1,1,19.20,22.84,36.25,43.16,150.00,153.00,3.00,72.34,TARP,DOE-2,24.11,62.09,43.41,18.69,6,4,0,Yes
 Zone Information, LOBBY_51,0.0,0.00,0.00,0.00,3.95,37.16,154.50,1,1,1,-1.59,9.48,28.81,45.51,153.00,156.00,3.00,545.94,TARP,DOE-2,181.98,165.36,115.60,49.77,6,4,0,Yes
 Zone Information, CONFERENCE_51,0.0,0.00,0.00,0.00,19.52,26.20,154.50,1,1,1,16.67,22.37,21.94,30.46,153.00,156.00,3.00,141.76,TARP,DOE-2,47.25,84.21,58.86,25.34,6,4,0,Yes
 Zone Information, BREAK_ROOM_51,0.0,0.00,0.00,0.00,44.42,23.34,154.50,1,1,1,41.74,47.10,18.96,27.72,153.00,156.00,3.00,136.52,TARP,DOE-2,45.51,83.47,58.35,25.12,6,4,0,Yes
 Zone Information, MECHANICAL_51,0.0,0.00,0.00,0.00,8.80,22.71,154.50,1,1,1,4.54,13.06,17.12,28.29,153.00,156.00,3.00,279.42,TARP,DOE-2,93.14,116.90,81.71,35.18,6,4,0,Yes
 Zone Information, OFFICE_OPEN_51,0.0,0.00,0.00,0.00,16.48,38.58,154.50,1,1,1,5.53,27.43,27.56,49.60,153.00,156.00,3.00,1434.75,TARP,DOE-2,478.25,262.43,183.45,78.98,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_51,0.0,0.00,0.00,0.00,12.48,27.30,154.50,1,1,1,10.18,14.78,22.85,31.76,153.00,156.00,3.00,118.90,TARP,DOE-2,39.63,79.85,55.82,24.03,6,4,0,Yes
 Zone Information, STORAGE_51,0.0,0.00,0.00,0.00,42.45,24.19,154.50,1,1,1,39.40,45.51,20.27,28.11,153.00,156.00,3.00,139.46,TARP,DOE-2,46.49,82.48,57.65,24.82,6,4,0,Yes
 Zone Information, LOBBY_52,0.0,0.00,0.00,0.00,12.03,2.64,157.50,1,1,1,6.90,17.16,-4.90,10.18,156.00,159.00,3.00,456.68,TARP,DOE-2,152.23,150.86,105.46,45.40,6,4,0,Yes
 Zone Information, CONFERENCE_52,0.0,0.00,0.00,0.00,30.89,16.79,157.50,1,1,1,27.42,34.35,11.06,22.52,156.00,159.00,3.00,232.79,TARP,DOE-2,77.60,109.13,76.29,32.84,6,4,0,Yes
 Zone Information, BREAK_ROOM_52,0.0,0.00,0.00,0.00,24.98,48.57,157.50,1,1,1,22.86,27.11,45.43,51.71,156.00,159.00,3.00,76.82,TARP,DOE-2,25.61,61.93,43.29,18.64,6,4,0,Yes
 Zone Information, MECHANICAL_52,0.0,0.00,0.00,0.00,21.87,42.32,157.50,1,1,1,19.69,24.06,39.31,45.33,156.00,159.00,3.00,75.80,TARP,DOE-2,25.27,61.13,42.73,18.40,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_52,0.0,0.00,0.00,0.00,32.16,6.36,157.50,1,1,1,29.86,34.47,2.15,10.58,156.00,159.00,3.00,112.75,TARP,DOE-2,37.58,77.05,53.86,23.19,6,4,0,Yes
 Zone Information, LOBBY_53,0.0,0.00,0.00,0.00,32.80,20.89,160.50,1,1,1,30.06,35.54,15.60,26.17,159.00,162.00,3.00,169.03,TARP,DOE-2,56.34,95.11,66.48,28.62,6,4,0,Yes
 Zone Information, CONFERENCE_53,0.0,0.00,0.00,0.00,15.17,45.94,160.50,1,1,1,10.76,19.59,40.82,51.07,159.00,162.00,3.00,265.84,TARP,DOE-2,88.61,113.28,79.19,34.09,6,4,0,Yes
 Zone Information, BREAK_ROOM_53,0.0,0.00,0.00,0.00,14.58,8.57,160.50,1,1,1,11.97,17.20,5.87,11.27,159.00,162.00,3.00,81.68,TARP,DOE-2,27.23,62.62,43.78,18.85,6,4,0,Yes
 Zone Information, MECHANICAL_53,0.0,0.00,0.00,0.00,25.06,15.34,160.50,1,1,1,22.90,27.22,11.19,19.49,159.00,162.00,3.00,103.82,TARP,DOE-2,34.61,74.53,52.10,22.43,6,4,0,Yes
 Zone Information, OFFICE_OPEN_53,0.0,0.00,0.00,0.00,9.19,41.25,160.50,1,1,1,2.18,16.20,33.70,48.81,159.00,162.00,3.00,626.20,TARP,DOE-2,208.73,173.49,121.28,52.22,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_53,0.0,0.00,0.00,0.00,1.90,26.73,160.50,1,1,1,-0.40,4.19,23.61,29.86,159.00,162.00,3.00,82.77,TARP,DOE-2,27.59,63.82,44.61,19.21,6,4,0,Yes
 Zone Information, STORAGE_53,0.0,0.00,0.00,0.00,43.79,26.00,160.50,1,1,1,41.72,45.86,23.79,28.20,159.00,162.00,3.00,52.18,TARP,DOE-2,17.39,50.07,35.00,15.07,6,4,0,Yes
 Zone Information, LOBBY_54,0.0,0.00,0.00,0.00,39.41,35.63,163.50,1,1,1,34.63,44.20,27.50,43.77,162.00,165.00,3.00,459.34,TARP,DOE-2,153.11,153.83,107.54,46.30,6,4,0,Yes
 Zone Information, CONFERENCE_54,0.0,0.00,0.00,0.00,29.67,21.18,163.50,1,1,1,26.18,33.16,14.30,28.07,162.00,165.00,3.00,282.07,TARP,DOE-2,94.02,123.28,86.18,37.10,6,4,0,Yes
 Zone Information, BREAK_ROOM_54,0.0,0.00,0.00,0.00,23.39,6.10,163.50,1,1,1,20.45,26.32,0.47,11.73,162.00,165.00,3.00,193.10,TARP,DOE-2,64.37,101.56,70.99,30.56,6,4,0,Yes
 Zone Information, MECHANICAL_54,0.0,0.00,0.00,0.00,43.45,9.54,163.50,1,1,1,40.64,46.26,6.15,12.92,162.00,165.00,3.00,110.49,TARP,DOE-2,36.83,73.15,51.13,22.01,6,4,0,Yes
 Zone Information, OFFICE_OPEN_54,0.0,0.00,0.00,0.00,13.56,20.13,163.50,1,1,1,7.78,19.35,9.97,30.28,162.00,165.00,3.00,695.18,TARP,DOE-2,231.73,190.06,132.86,57.20,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_54,0.0,0.00,0.00,0.00,-2.71,36.25,163.50,1,1,1,-4.76,-0.66,33.62,38.87,162.00,165.00,3.00,61.76,TARP,DOE-2,20.59,54.88,38.37,16.52,6,4,0,Yes
 Zone Information, STORAGE_54,0.0,0.00,0.00,0.00,34.08,48.09,163.50,1,1,1,32.54,35.63,45.34,50.85,162.00,165.00,3.00,48.44,TARP,DOE-2,16.15,50.37,35.21,15.16,6,4,0,Yes
 Zone Information, LOBBY_55,0.0,0.00,0.00,0.00,18.79,33.49,166.50,1,1,1,14.39,23.19,26.68,40.31,165.00,168.00,3.00,353.20,TARP,DOE-2,117.73,133.39,93.25,40.15,6,4,0,Yes
 Zone Information, CONFERENCE_55,0.0,0.00,0.00,0.00,15.48,23.84,166.50,1,1,1,13.20,17.76,19.82,27.86,165.00,168.00,3.00,106.15,TARP,DOE-2,35.38,74.36,51.98,22.38,6,4,0,Yes
 Zone Information, BREAK_ROOM_55,0.0,0.00,0.00,0.00,25.64,34.04,166.50,1,1,1,22.21,29.07,29.98,38.10,165.00,168.00,3.00,162.43,TARP,DOE-2,54.14,88.62,61.95,26.67,6,4,0,Yes
 Zone Information, OFFICE_OPEN_55,0.0,0.00,0.00,0.00,22.50,41.74,166.50,1,1,1,15.55,29.45,32.68,50.81,165.00,168.00,3.00,746.16,TARP,DOE-2,248.72,190.94,133.48,57.47,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_55,0.0,0.00,0.00,0.00,41.49,14.69,166.50,1,1,1,39.81,43.16,12.08,17.29,165.00,168.00,3.00,49.85,TARP,DOE-2,16.62,50.18,35.08,15.10,6,4,0,Yes
 Zone Information, STORAGE_55,0.0,0.00,0.00,0.00,45.54,33.67,166.50,1,1,1,42.82,48.26,29.64,37.69,165.00,168.00,3.00,127.39,TARP,DOE-2,42.46,79.77,55.76,24.01,6,4,0,Yes
 Zone Information, LOBBY_56,0.0,0.00,0.00,0.00,29.22,19.82,169.50,1,1,1,26.29,32.16,14.02,25.62,168.00,171.00,3.00,199.04,TARP,DOE-2,66.35,103.62,72.43,31.18,6,4,0,Yes
 Zone Information, CONFERENCE_56,0.0,0.00,0.00,0.00,29.24,37.36,169.50,1,1,1,25.94,32.53,33.06,41.67,168.00,171.00,3.00,165.64,TARP,DOE-2,55.21,89.98,62.90,27.08,6,4,0,Yes
 Zone Information, BREAK_ROOM_56,0.0,0.00,0.00,0.00,17.65,41.10,169.50,1,1,1,15.36,19.95,37.02,45.17,168.00,171.00,3.00,108.18,TARP,DOE-2,36.06,75.16,52.54,22.62,6,4,0,Yes
 Zone Information, MECHANICAL_56,0.0,0.00,0.00,0.00,11.92,6.55,169.50,1,1,1,9.78,14.07,3.59,9.51,168.00,171.00,3.00,73.18,TARP,DOE-2,24.39,60.08,42.00,18.08,6,4,0,Yes
 Zone Information, OFFICE_OPEN_56,0.0,0.00,0.00,0.00,39.25,17.86,169.50,1,1,1,30.48,48.03,4.76,30.97,168.00,171.00,3.00,1366.85,TARP,DOE-2,455.62,261.36,182.70,78.66,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_56,0.0,0.00,0.00,0.00,33.02,9.43,169.50,1,1,1,30.86,35.17,5.81,13.05,168.00,171.00,3.00,90.11,TARP,DOE-2,30.04,68.08,47.59,20.49,6,4,0,Yes
 Zone Information, LOBBY_57,0.0,0.00,0.00,0.00,16.48,42.22,172.50,1,1,1,13.73,19.22,37.39,47.04,171.00,174.00,3.00,154.50,TARP,DOE-2,51.50,89.66,62.68,26.98,6,4,0,Yes
 Zone Information, CONFERENCE_57,0.0,0.00,0.00,0.00,13.25,27.35,172.50,1,1,1,10.96,15.54,22.93,31.77,171.00,174.00,3.00,117.33,TARP,DOE-2,39.11,79.29,55.43,23.86,6,4,0,Yes
 Zone Information, BREAK_ROOM_57,0.0,0.00,0.00,0.00,28.15,28.07,172.50,1,1,1,25.18,31.13,22.42,33.72,171.00,174.00,3.00,196.58,TARP,DOE-2,65.53,102.31,71.52,30.79,6,4,0,Yes
 Zone Information, MECHANICAL_57,0.0,0.00,0.00,0.00,10.32,8.69,172.50,1,1,1,7.40,13.24,3.29,14.08,171.00,174.00,3.00,183.93,TARP,DOE-2,61.31,98.55,68.89,29.66,6,4,0,Yes
 Zone Information, OFFICE_OPEN_57,0.0,0.00,0.00,0.00,30.30,17.92,172.50,1,1,1,24.69,35.91,11.82,24.03,171.00,174.00,3.00,404.45,TARP,DOE-2,134.82,139.46,97.48,41.97,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_57,0.0,0.00,0.00,0.00,43.69,26.03,172.50,1,1,1,40.96,46.42,21.37,30.68,171.00,174.00,3.00,148.18,TARP,DOE-2,49.39,87.43,61.12,26.31,6,4,0,Yes
 Zone Information, STORAGE_57,0.0,0.00,0.00,0.00,-1.68,4.02,172.50,1,1,1,-4.32,0.96,0.92,7.11,171.00,174.00,3.00,94.39,TARP,DOE-2,31.46,67.53,47.21,20.33,6,4,0,Yes
 Zone Information, LOBBY_58,0.0,0.00,0.00,0.00,14.10,1.01,175.50,1,1,1,10.31,17.90,-4.45,6.47,174.00,177.00,3.00,242.88,TARP,DOE-2,80.96,109.81,76.76,33.05,6,4,0,Yes
 Zone Information, CONFERENCE_58,0.0,0.00,0.00,0.00,37.49,5.23,175.50,1,1,1,33.10,41.88,-0.42,10.89,174.00,177.00,3.00,292.05,TARP,DOE-2,97.35,119.37,83.45,35.93,6,4,0,Yes
 Zone Information, BREAK_ROOM_58,0.0,0.00,0.00,0.00,13.68,33.60,175.50,1,1,1,11.66,15.70,29.97,37.23,174.00,177.00,3.00,84.67,TARP,DOE-2,28.22,66.61,46.56,20.05,6,4,0,Yes
 Zone Information, MECHANICAL_58,0.0,0.00,0.00,0.00,20.05,35.01,175.50,1,1,1,16.95,23.15,29.52,40.50,174.00,177.00,3.00,198.84,TARP,DOE-2,66.28,101.81,71.17,30.64,6,4,0,Yes
 Zone Information, OFFICE_OPEN_58,0.0,0.00,0.00,0.00,38.37,22.51,175.50,1,1,1,32.74,43.99,12.19,32.84,174.00,177.00,3.00,687.74,TARP,DOE-2,229.25,190.24,132.99,57.26,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_58,0.0,0.00,0.00,0.00,34.02,41.96,175.50,1,1,1,31.43,36.62,38.11,45.82,174.00,177.00,3.00,116.42,TARP,DOE-2,38.81,76.26,53.31,22.95,6,4,0,Yes
 Zone Information, STORAGE_58,0.0,0.00,0.00,0.00,9.70,46.70,175.50,1,1,1,6.76,12.64,42.51,50.89,174.00,177.00,3.00,143.39,TARP,DOE-2,47.80,84.30,58.93,25.37,6,4,0,Yes
 Zone Information, LOBBY_59,0.0,0.00,0.00,0.00,38.66,38.12,178.50,1,1,1,34.32,43.01,30.56,45.67,177.00,180.00,3.00,386.86,TARP,DOE-2,128.95,141.61,98.99,42.62,6,4,0,Yes
 Zone Information, CONFERENCE_59,0.0,0.00,0.00,0.00,39.52,25.32,178.50,1,1,1,36.98,42.06,20.43,30.22,177.00,180.00,3.00,144.89,TARP,DOE-2,48.30,88.04,61.54,26.50,6,4,0,Yes
 Zone Information, BREAK_ROOM_59,0.0,0.00,0.00,0.00,17.94,24.16,178.50,1,1,1,15.22,20.65,20.87,27.45,177.00,180.00,3.00,103.67,TARP,DOE-2,34.56,70.88,49.55,21.33,6,4,0,Yes
 Zone Information, MECHANICAL_59,0.0,0.00,0.00,0.00,37.96,41.43,178.50,1,1,1,34.33,41.59,36.21,46.65,177.00,180.00,3.00,221.93,TARP,DOE-2,73.98,104.96,73.37,31.59,6,4,0,Yes
 Zone Information, OFFICE_OPEN_59,0.0,0.00,0.00,0.00,18.75,23.43,178.50,1,1,1,12.88,24.62,14.86,32.01,177.00,180.00,3.00,595.72,TARP,DOE-2,198.57,172.19,120.37,51.82,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_59,0.0,0.00,0.00,0.00,4.93,24.03,178.50,1,1,1,3.29,6.56,21.23,26.82,177.00,180.00,3.00,52.03,TARP,DOE-2,17.34,51.88,36.27,15.61,6,4,0,Yes
 Zone Information, STORAGE_59,0.0,0.00,0.00,0.00,36.89,4.09,178.50,1,1,1,35.11,38.66,1.47,6.71,177.00,180.00,3.00,53.23,TARP,DOE-2,17.74,51.56,36.04,15.52,6,4,0,Yes
 Zone Information, CONFERENCE_60,0.0,0.00,0.00,0.00,22.73,38.85,181.50,1,1,1,19.27,26.18,33.04,44.66,180.00,183.00,3.00,235.32,TARP,DOE-2,78.44,109.96,76.87,33.09,6,4,0,Yes
 Zone Information, BREAK_ROOM_60,0.0,0.00,0.00,0.00,20.03,2.96,181.50,1,1,1,17.47,22.59,-0.47,6.39,180.00,183.00,3.00,101.81,TARP,DOE-2,33.94,70.69,49.42,21.28,6,4,0,Yes
 Zone Information, MECHANICAL_60,0.0,0.00,0.00,0.00,13.14,34.47,181.50,1,1,1,9.19,17.09,28.60,40.33,180.00,183.00,3.00,272.45,TARP,DOE-2,90.82,116.64,81.54,35.10,6,4,0,Yes
 Zone Information, OFFICE_OPEN_60,0.0,0.00,0.00,0.00,19.50,24.48,181.50,1,1,1,13.53,25.47,12.65,36.31,180.00,183.00,3.00,837.01,TARP,DOE-2,279.00,212.41,148.48,63.93,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_60,0.0,0.00,0.00,0.00,39.75,12.42,181.50,1,1,1,37.92,41.57,8.99,15.85,180.00,183.00,3.00,71.98,TARP,DOE-2,23.99,61.86,43.24,18.62,6,4,0,Yes
 Zone Information, STORAGE_60,0.0,0.00,0.00,0.00,23.33,13.26,181.50,1,1,1,20.82,25.85,8.83,17.68,180.00,183.00,3.00,129.31,TARP,DOE-2,43.10,82.05,57.36,24.70,6,4,0,Yes
 Zone Information, LOBBY_61,0.0,0.00,0.00,0.00,33.91,8.73,184.50,1,1,1,29.19,38.62,0.75,16.70,183.00,186.00,3.00,443.62,TARP,DOE-2,147.87,151.08,105.61,45.47,6,4,0,Yes
 Zone Information, CONFERENCE_61,0.0,0.00,0.00,0.00,24.89,2.67,184.50,1,1,1,22.37,27.42,-2.22,7.55,183.00,186.00,3.00,143.54,TARP,DOE-2,47.85,87.70,61.30,26.39,6,4,0,Yes
 Zone Information, BREAK_ROOM_61,0.0,0.00,0.00,0.00,27.28,39.54,184.50,1,1,1,23.47,31.10,35.17,43.91,183.00,186.00,3.00,195.08,TARP,DOE-2,65.03,96.99,67.80,29.19,6,4,0,Yes
 Zone Information, OFFICE_OPEN_61,0.0,0.00,0.00,0.00,18.86,8.86,184.50,1,1,1,13.33,24.38,-1.50,19.23,183.00,186.00,3.00,677.55,TARP,DOE-2,225.85,189.48,132.45,57.02,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_61,0.0,0.00,0.00,0.00,0.85,14.57,184.50,1,1,1,-1.16,2.85,11.17,17.98,183.00,186.00,3.00,78.76,TARP,DOE-2,26.25,63.74,44.56,19.18,6,4,0,Yes
 Zone Information, STORAGE_61,0.0,0.00,0.00,0.00,34.31,15.18,184.50,1,1,1,32.63,35.99,12.89,17.48,183.00,186.00,3.00,43.85,TARP,DOE-2,14.62,46.47,32.49,13.99,6,4,0,Yes
 Zone Information, LOBBY_62,0.0,0.00,0.00,0.00,31.10,30.58,187.50,1,1,1,26.53,35.68,21.86,39.29,186.00,189.00,3.00,470.24,TARP,DOE-2,156.75,158.25,110.62,47.63,6,4,0,Yes
 Zone Information, CONFERENCE_62,0.0,0.00,0.00,0.00,19.87,17.28,187.50,1,1,1,16.70,23.05,12.75,21.81,186.00,189.00,3.00,167.92,TARP,DOE-2,55.97,91.24,63.78,27.46,6,4,0,Yes
 Zone Information, BREAK_ROOM_62,0.0,0.00,0.00,0.00,-3.59,17.17,187.50,1,1,1,-6.21,-0.97,13.04,21.30,186.00,189.00,3.00,125.96,TARP,DOE-2,41.99,79.83,55.80,24.02,6,4,0,Yes
 Zone Information, MECHANICAL_62,0.0,0.00,0.00,0.00,18.47,9.96,187.50,1,1,1,16.01,20.94,5.48,14.45,186.00,189.00,3.00,128.56,TARP,DOE-2,42.85,82.19,57.45,24.74,6,4,0,Yes
 Zone Information, OFFICE_OPEN_62,0.0,0.00,0.00,0.00,40.56,34.57,187.50,1,1,1,34.17,46.96,23.12,46.02,186.00,189.00,3.00,868.22,TARP,DOE-2,289.41,212.98,148.88,64.10,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_62,0.0,0.00,0.00,0.00,5.15,17.67,187.50,1,1,1,3.48,6.81,14.44,20.89,186.00,189.00,3.00,61.55,TARP,DOE-2,20.52,57.48,40.18,17.30,6,4,0,Yes
 Zone Information, STORAGE_62,0.0,0.00,0.00,0.00,8.84,14.34,187.50,1,1,1,6.77,10.92,11.80,16.89,186.00,189.00,3.00,60.73,TARP,DOE-2,20.24,54.29,37.95,16.34,6,4,0,Yes
 Zone Information, LOBBY_63,0.0,0.00,0.00,0.00,46.27,24.65,190.50,1,1,1,41.73,50.80,16.67,32.63,189.00,192.00,3.00,426.87,TARP,DOE-2,142.29,148.97,104.14,44.84,6,4,0,Yes
 Zone Information, CONFERENCE_63,0.0,0.00,0.00,0.00,18.02,30.13,190.50,1,1,1,13.91,22.13,24.32,35.93,189.00,192.00,3.00,280.32,TARP,DOE-2,93.44,117.77,82.33,35.44,6,4,0,Yes
 Zone Information, BREAK_ROOM_63,0.0,0.00,0.00,0.00,15.63,4.57,190.50,1,1,1,12.27,18.99,1.06,8.08,189.00,192.00,3.00,137.18,TARP,DOE-2,45.73,81.17,56.74,24.43,6,4,0,Yes
 Zone Information, MECHANICAL_63,0.0,0.00,0.00,0.00,45.74,16.86,190.50,1,1,1,42.66,48.83,11.84,21.87,189.00,192.00,3.00,180.86,TARP,DOE-2,60.29,96.01,67.12,28.90,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_63,0.0,0.00,0.00,0.00,36.66,48.18,190.50,1,1,1,34.41,38.92,43.90,52.46,189.00,192.00,3.00,112.03,TARP,DOE-2,37.34,77.25,54.00,23.25,6,4,0,Yes
 Zone Information, STORAGE_63,0.0,0.00,0.00,0.00,-0.20,12.23,190.50,1,1,1,-2.62,2.22,9.65,14.81,189.00,192.00,3.00,71.91,TARP,DOE-2,23.97,58.78,41.09,17.69,6,4,0,Yes
 Zone Information, LOBBY_64,0.0,0.00,0.00,0.00,-2.62,37.06,193.50,1,1,1,-5.54,0.30,32.43,41.69,192.00,195.00,3.00,157.77,TARP,DOE-2,52.59,89.41,62.50,26.91,6,4,0,Yes
 Zone Information, CONFERENCE_64,0.0,0.00,0.00,0.00,23.83,30.16,193.50,1,1,1,20.31,27.35,25.01,35.31,192.00,195.00,3.00,212.13,TARP,DOE-2,70.71,102.79,71.85,30.94,6,4,0,Yes
 Zone Information, BREAK_ROOM_64,0.0,0.00,0.00,0.00,7.23,0.71,193.50,1,1,1,4.91,9.55,-3.80,5.22,192.00,195.00,3.00,121.56,TARP,DOE-2,40.52,80.77,56.46,24.31,6,4,0,Yes
 Zone Information, MECHANICAL_64,0.0,0.00,0.00,0.00,3.25,8.64,193.50,1,1,1,0.53,5.96,4.42,12.87,192.00,195.00,3.00,133.42,TARP,DOE-2,44.47,82.06,57.36,24.70,6,4,0,Yes
 Zone Information, OFFICE_OPEN_64,0.0,0.00,0.00,0.00,10.50,30.27,193.50,1,1,1,3.73,17.27,18.03,42.51,192.00,195.00,3.00,982.61,TARP,DOE-2,327.54,226.88,158.60,68.28,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_64,0.0,0.00,0.00,0.00,49.94,13.55,193.50,1,1,1,47.64,52.24,9.94,17.16,192.00,195.00,3.00,96.13,TARP,DOE-2,32.04,69.71,48.73,20.98,6,4,0,Yes
 Zone Information, STORAGE_64,0.0,0.00,0.00,0.00,27.84,-1.85,193.50,1,1,1,25.66,30.01,-4.75,1.05,192.00,195.00,3.00,72.73,TARP,DOE-2,24.24,59.71,41.74,17.97,6,4,0,Yes
 Zone Information, LOBBY_65,0.0,0.00,0.00,0.00,3.79,37.55,196.50,1,1,1,-0.17,7.76,31.08,44.02,195.00,198.00,3.00,301.56,TARP,DOE-2,100.52,124.01,86.69,37.32,6,4,0,Yes
 Zone Information, CONFERENCE_65,0.0,0.00,0.00,0.00,20.50,14.61,196.50,1,1,1,17.57,23.42,10.89,18.33,195.00,198.00,3.00,126.61,TARP,DOE-2,42.20,78.54,54.90,23.64,6,4,0,Yes
 Zone Information, BREAK_ROOM_65,0.0,0.00,0.00,0.00,18.73,8.90,196.50,1,1,1,16.20,21.25,4.74,13.05,195.00,198.00,3.00,121.98,TARP,DOE-2,40.66,78.98,55.21,23.77,6,4,0,Yes
 Zone Information, MECHANICAL_65,0.0,0.00,0.00,0.00,41.41,23.03,196.50,1,1,1,39.15,43.67,19.40,26.67,195.00,198.00,3.00,95.00,TARP,DOE-2,31.67,69.52,48.60,20.92,6,4,0,Yes
 Zone Information, OFFICE_OPEN_65,0.0,0.00,0.00,0.00,22.34,30.55,196.50,1,1,1,12.95,31.73,18.12,42.99,195.00,198.00,3.00,1388.23,TARP,DOE-2,462.74,260.71,182.24,78.46,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_65,0.0,0.00,0.00,0.00,3.29,17.95,196.50,1,1,1,0.38,6.21,13.89,22.00,195.00,198.00,3.00,137.73,TARP,DOE-2,45.91,82.46,57.64,24.82,6,4,0,Yes
 Zone Information, STORAGE_65,0.0,0.00,0.00,0.00,40.04,3.24,196.50,1,1,1,38.07,42.00,0.42,6.06,195.00,198.00,3.00,63.68,TARP,DOE-2,21.23,56.22,39.30,16.92,6,4,0,Yes
 Zone Information, LOBBY_66,0.0,0.00,0.00,0.00,46.40,15.64,199.50,1,1,1,42.39,50.41,10.04,21.24,198.00,201.00,3.00,263.68,TARP,DOE-2,87.89,114.11,79.77,34.34,6,4,0,Yes
 Zone Information, CONFERENCE_66,0.0,0.00,0.00,0.00,13.25,47.85,199.50,1,1,1,9.19,17.31,41.76,53.94,198.00,201.00,3.00,290.98,TARP,DOE-2,96.99,120.66,84.35,36.32,6,4,0,Yes
 Zone Information, MECHANICAL_66,0.0,0.00,0.00,0.00,11.62,25.66,199.50,1,1,1,7.90,15.34,21.10,30.21,198.00,201.00,3.00,198.25,TARP,DOE-2,66.08,98.07,68.55,29.51,6,4,0,Yes
 Zone Information, OFFICE_OPEN_66,0.0,0.00,0.00,0.00,30.52,36.94,199.50,1,1,1,23.68,37.36,28.15,45.74,198.00,201.00,3.00,712.84,TARP,DOE-2,237.61,186.46,130.34,56.12,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_66,0.0,0.00,0.00,0.00,11.40,3.60,199.50,1,1,1,9.95,12.86,0.85,6.35,198.00,201.00,3.00,45.61,TARP,DOE-2,15.20,49.31,34.47,14.84,6,4,0,Yes
 Zone Information, STORAGE_66,0.0,0.00,0.00,0.00,32.88,1.36,199.50,1,1,1,31.01,34.74,-0.79,3.50,198.00,201.00,3.00,45.69,TARP,DOE-2,15.23,46.95,32.82,14.13,6,4,0,Yes
 Zone Information, LOBBY_67,0.0,0.00,0.00,0.00,25.72,25.69,202.50,1,1,1,21.68,29.76,18.58,32.80,201.00,204.00,3.00,338.23,TARP,DOE-2,112.74,132.62,92.71,39.91,6,4,0,Yes
 Zone Information, CONFERENCE_67,0.0,0.00,0.00,0.00,43.32,15.01,202.50,1,1,1,38.93,47.70,9.40,20.63,201.00,204.00,3.00,289.36,TARP,DOE-2,96.45,118.77,83.02,35.75,6,4,0,Yes
 Zone Information, BREAK_ROOM_67,0.0,0.00,0.00,0.00,21.66,36.79,202.50,1,1,1,19.37,23.95,33.04,40.55,201.00,204.00,3.00,99.53,TARP,DOE-2,33.18,71.31,49.85,21.46,6,4,0,Yes
 Zone Information, MECHANICAL_67,0.0,0.00,0.00,0.00,40.52,2.87,202.50,1,1,1,36.18,44.87,-2.97,8.71,201.00,204.00,3.00,298.26,TARP,DOE-2,99.42,120.99,84.58,36.41,6,4,0,Yes
 Zone Information, OFFICE_OPEN_67,0.0,0.00,0.00,0.00,22.60,7.14,202.50,1,1,1,17.71,27.49,-7.53E-002,14.36,201.00,204.00,3.00,416.54,TARP,DOE-2,138.85,144.13,100.75,43.38,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_67,0.0,0.00,0.00,0.00,40.60,27.99,202.50,1,1,1,38.10,43.10,24.78,31.21,201.00,204.00,3.00,93.01,TARP,DOE-2,31.00,67.37,47.09,20.27,6,4,0,Yes
 Zone Information, STORAGE_67,0.0,0.00,0.00,0.00,31.97,10.91,202.50,1,1,1,30.08,33.85,7.32,14.49,201.00,204.00,3.00,78.00,TARP,DOE-2,26.00,64.51,45.09,19.41,6,4,0,Yes
 Zone Information, LOBBY_68,0.0,0.00,0.00,0.00,20.81,29.99,205.50,1,1,1,16.26,25.36,24.06,35.92,204.00,207.00,3.00,317.76,TARP,DOE-2,105.92,124.60,87.10,37.50,6,4,0,Yes
 Zone Information, CONFERENCE_68,0.0,0.00,0.00,0.00,15.64,32.47,205.50,1,1,1,12.48,18.81,26.65,38.29,204.00,207.00,3.00,215.66,TARP,DOE-2,71.89,106.63,74.54,32.09,6,4,0,Yes
 Zone Information, BREAK_ROOM_68,0.0,0.00,0.00,0.00,8.20,5.13,205.50,1,1,1,4.50,11.90,0.29,9.98,204.00,207.00,3.00,209.98,TARP,DOE-2,69.99,101.32,70.83,30.49,6,4,0,Yes
 Zone Information, MECHANICAL_68,0.0,0.00,0.00,0.00,10.87,25.03,205.50,1,1,1,7.92,13.82,20.02,30.04,204.00,207.00,3.00,172.62,TARP,DOE-2,57.54,94.33,65.94,28.39,6,4,0,Yes
 Zone Information, OFFICE_OPEN_68,0.0,0.00,0.00,0.00,18.72,22.33,205.50,1,1,1,11.79,25.65,15.07,29.58,204.00,207.00,3.00,594.67,TARP,DOE-2,198.22,168.99,118.13,50.86,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_68,0.0,0.00,0.00,0.00,13.61,15.16,205.50,1,1,1,11.77,15.45,12.69,17.63,204.00,207.00,3.00,52.02,TARP,DOE-2,17.34,50.54,35.33,15.21,6,4,0,Yes
 Zone Information, STORAGE_68,0.0,0.00,0.00,0.00,25.56,3.44,205.50,1,1,1,22.18,28.94,-0.16,7.04,204.00,207.00,3.00,141.95,TARP,DOE-2,47.32,82.59,57.73,24.86,6,4,0,Yes
 Zone Information, LOBBY_69,0.0,0.00,0.00,0.00,0.48,19.22,208.50,1,1,1,-4.69,5.64,11.74,26.69,207.00,210.00,3.00,455.76,TARP,DOE-2,151.92,150.49,105.20,45.29,6,4,0,Yes
 Zone Information, CONFERENCE_69,0.0,0.00,0.00,0.00,4.71,28.34,208.50,1,1,1,0.15,9.26,23.58,33.10,207.00,210.00,3.00,254.55,TARP,DOE-2,84.85,110.57,77.29,33.28,6,4,0,Yes
 Zone Information, BREAK_ROOM_69,0.0,0.00,0.00,0.00,16.83,9.21,208.50,1,1,1,13.45,20.20,4.02,14.41,207.00,210.00,3.00,205.25,TARP,DOE-2,68.42,101.64,71.05,30.59,6,4,0,Yes
 Zone Information, MECHANICAL_69,0.0,0.00,0.00,0.00,4.83,2.40,208.50,1,1,1,0.72,8.93,-3.53,8.33,207.00,210.00,3.00,286.55,TARP,DOE-2,95.52,119.31,83.40,35.91,6,4,0,Yes
 Zone Information, OFFICE_OPEN_69,0.0,0.00,0.00,0.00,13.16,28.22,208.50,1,1,1,6.31,20.01,17.65,38.79,207.00,210.00,3.00,858.21,TARP,DOE-2,286.07,207.81,145.27,62.54,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_69,0.0,0.00,0.00,0.00,25.57,11.21,208.50,1,1,1,23.11,28.03,6.96,15.45,207.00,210.00,3.00,121.49,TARP,DOE-2,40.50,79.30,55.43,23.87,6,4,0,Yes
 Zone Information, STORAGE_69,0.0,0.00,0.00,0.00,43.43,36.91,208.50,1,1,1,41.78,45.08,33.95,39.86,207.00,210.00,3.00,55.89,TARP,DOE-2,18.63,54.11,37.82,16.28,6,4,0,Yes
 Zone Information, CONFERENCE_70,0.0,0.00,0.00,0.00,12.60,14.13,211.50,1,1,1,8.94,16.25,8.38,19.89,210.00,213.00,3.00,247.15,TARP,DOE-2,82.38,111.79,78.15,33.64,6,4,0,Yes
 Zone Information, BREAK_ROOM_70,0.0,0.00,0.00,0.00,41.86,4.28,211.50,1,1,1,39.56,44.15,-0.17,8.73,210.00,213.00,3.00,118.63,TARP,DOE-2,39.54,79.76,55.75,24.00,6,4,0,Yes
 Zone Information, OFFICE_OPEN_70,0.0,0.00,0.00,0.00,0.27,22.76,211.50,1,1,1,-5.59,6.12,11.55,33.97,210.00,213.00,3.00,777.13,TARP,DOE-2,259.04,203.55,142.29,61.26,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_70,0.0,0.00,0.00,0.00,49.70,36.61,211.50,1,1,1,48.13,51.27,33.76,39.46,210.00,213.00,3.00,51.12,TARP,DOE-2,17.04,51.84,36.24,15.60,6,4,0,Yes
 Zone Information, STORAGE_70,0.0,0.00,0.00,0.00,32.04,2.98,211.50,1,1,1,29.40,34.69,-1.27,7.22,210.00,213.00,3.00,130.76,TARP,DOE-2,43.59,81.52,56.98,24.53,6,4,0,Yes
 Zone Information, LOBBY_71,0.0,0.00,0.00,0.00,19.72,20.64,214.50,1,1,1,14.62,24.83,14.21,27.07,213.00,216.00,3.00,386.80,TARP,DOE-2,128.93,137.19,95.90,41.29,6,4,0,Yes
 Zone Information, CONFERENCE_71,0.0,0.00,0.00,0.00,11.76,4.46,214.50,1,1,1,8.26,15.25,-1.41,10.34,213.00,216.00,3.00,241.01,TARP,DOE-2,80.34,111.27,77.78,33.49,6,4,0,Yes
 Zone Information, BREAK_ROOM_71,0.0,0.00,0.00,0.00,17.88,7.70,214.50,1,1,1,15.81,19.96,4.23,11.18,213.00,216.00,3.00,83.15,TARP,DOE-2,27.72,65.37,45.70,19.67,6,4,0,Yes
 Zone Information, MECHANICAL_71,0.0,0.00,0.00,0.00,43.22,16.22,214.50,1,1,1,38.72,47.72,10.93,21.51,213.00,216.00,3.00,279.73,TARP,DOE-2,93.24,116.27,81.27,34.99,6,4,0,Yes
 Zone Information, OFFICE_OPEN_71,0.0,0.00,0.00,0.00,37.92,30.83,214.50,1,1,1,31.66,44.18,18.73,42.93,213.00,216.00,3.00,897.96,TARP,DOE-2,299.32,219.12,153.17,65.95,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_71,0.0,0.00,0.00,0.00,34.31,21.31,214.50,1,1,1,31.40,37.22,16.93,25.68,213.00,216.00,3.00,148.38,TARP,DOE-2,49.46,86.20,60.26,25.94,6,4,0,Yes
 Zone Information, STORAGE_71,0.0,0.00,0.00,0.00,42.03,39.99,214.50,1,1,1,39.88,44.18,36.55,43.44,213.00,216.00,3.00,85.50,TARP,DOE-2,28.50,65.92,46.08,19.84,6,4,0,Yes
 Zone Information, LOBBY_72,0.0,0.00,0.00,0.00,-1.58,26.90,217.50,1,1,1,-5.11,1.95,22.41,31.38,216.00,219.00,3.00,185.26,TARP,DOE-2,61.75,95.00,66.41,28.59,6,4,0,Yes
 Zone Information, CONFERENCE_72,0.0,0.00,0.00,0.00,26.14,4.27,217.50,1,1,1,22.28,30.01,-1.52,10.06,216.00,219.00,3.00,262.80,TARP,DOE-2,87.60,114.67,80.16,34.51,6,4,0,Yes
 Zone Information, BREAK_ROOM_72,0.0,0.00,0.00,0.00,-3.90,43.02,217.50,1,1,1,-5.86,-1.93,39.91,46.12,216.00,219.00,3.00,70.27,TARP,DOE-2,23.42,59.68,41.72,17.96,6,4,0,Yes
 Zone Information, MECHANICAL_72,0.0,0.00,0.00,0.00,9.85,38.35,217.50,1,1,1,6.20,13.50,32.97,43.72,216.00,219.00,3.00,230.12,TARP,DOE-2,76.71,107.12,74.88,32.24,6,4,0,Yes
 Zone Information, OFFICE_OPEN_72,0.0,0.00,0.00,0.00,24.91,35.85,217.50,1,1,1,15.90,33.91,26.80,44.91,216.00,219.00,3.00,967.96,TARP,DOE-2,322.65,215.55,150.68,64.87,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_72,0.0,0.00,0.00,0.00,22.94,31.59,217.50,1,1,1,20.40,25.47,26.79,36.38,216.00,219.00,3.00,141.41,TARP,DOE-2,47.14,86.75,60.64,26.11,6,4,0,Yes
 Zone Information, STORAGE_72,0.0,0.00,0.00,0.00,31.33,43.66,217.50,1,1,1,28.75,33.91,39.44,47.88,216.00,219.00,3.00,126.83,TARP,DOE-2,42.28,80.47,56.25,24.22,6,4,0,Yes
 Zone Information, LOBBY_73,0.0,0.00,0.00,0.00,7.65,1.86,220.50,1,1,1,3.96,11.34,-3.01,6.73,219.00,222.00,3.00,210.47,TARP,DOE-2,70.16,101.50,70.95,30.55,6,4,0,Yes
 Zone Information, CONFERENCE_73,0.0,0.00,0.00,0.00,41.26,1.32,220.50,1,1,1,38.69,43.83,-2.99,5.64,219.00,222.00,3.00,128.97,TARP,DOE-2,42.99,81.41,56.91,24.50,6,4,0,Yes
 Zone Information, BREAK_ROOM_73,0.0,0.00,0.00,0.00,39.20,16.77,220.50,1,1,1,35.86,42.54,12.70,20.83,219.00,222.00,3.00,158.63,TARP,DOE-2,52.88,87.69,61.30,26.39,6,4,0,Yes
 Zone Information, MECHANICAL_73,0.0,0.00,0.00,0.00,24.63,33.28,220.50,1,1,1,20.91,28.35,26.81,39.74,219.00,222.00,3.00,282.60,TARP,DOE-2,94.20,121.02,84.60,36.42,6,4,0,Yes
 Zone Information, OFFICE_OPEN_73,0.0,0.00,0.00,0.00,27.67,16.43,220.50,1,1,1,21.44,33.90,5.58,27.28,219.00,222.00,3.00,801.16,TARP,DOE-2,267.05,203.80,142.46,61.33,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_73,0.0,0.00,0.00,0.00,27.84,14.10,220.50,1,1,1,25.17,30.52,9.39,18.81,219.00,222.00,3.00,146.62,TARP,DOE-2,48.87,87.39,61.09,26.30,6,4,0,Yes
 Zone Information, STORAGE_73,0.0,0.00,0.00,0.00,38.16,17.38,220.50,1,1,1,36.09,40.23,14.20,20.55,219.00,222.00,3.00,75.83,TARP,DOE-2,25.28,61.76,43.17,18.59,6,4,0,Yes
 Zone Information, LOBBY_74,0.0,0.00,0.00,0.00,8.64,11.90,223.50,1,1,1,2.80,14.47,6.04,17.75,222.00,225.00,3.00,402.89,TARP,DOE-2,134.30,139.06,97.21,41.85,6,4,0,Yes
 Zone Information, CONFERENCE_74,0.0,0.00,0.00,0.00,19.32,22.57,223.50,1,1,1,16.86,21.78,19.35,25.80,222.00,225.00,3.00,91.82,TARP,DOE-2,30.61,67.03,46.85,20.17,6,4,0,Yes
 Zone Information, MECHANICAL_74,0.0,0.00,0.00,0.00,14.67,24.40,223.50,1,1,1,12.32,17.01,20.03,28.77,222.00,225.00,3.00,118.94,TARP,DOE-2,39.65,79.37,55.48,23.89,6,4,0,Yes
 Zone Information, OFFICE_OPEN_74,0.0,0.00,0.00,0.00,8.23,8.97,223.50,1,1,1,1.81,14.65,0.65,17.30,222.00,225.00,3.00,632.90,TARP,DOE-2,210.97,175.79,122.88,52.91,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_74,0.0,0.00,0.00,0.00,32.61,22.14,223.50,1,1,1,30.92,34.29,19.01,25.27,222.00,225.00,3.00,60.36,TARP,DOE-2,20.12,56.56,39.53,17.02,6,4,0,Yes
 Zone Information, STORAGE_74,0.0,0.00,0.00,0.00,7.56,39.66,223.50,1,1,1,4.88,10.24,35.53,43.79,222.00,225.00,3.00,128.63,TARP,DOE-2,42.88,80.48,56.26,24.22,6,4,0,Yes
 Zone Information, LOBBY_75,0.0,0.00,0.00,0.00,34.20,43.92,226.50,1,1,1,27.88,40.51,36.21,51.62,225.00,228.00,3.00,575.89,TARP,DOE-2,191.96,167.09,116.80,50.29,6,4,0,Yes
 Zone Information, CONFERENCE_75,0.0,0.00,0.00,0.00,29.61,4.82,226.50,1,1,1,27.13,32.10,0.90,8.74,225.00,228.00,3.00,112.91,TARP,DOE-2,37.64,75.61,52.86,22.76,6,4,0,Yes
 Zone Information, BREAK_ROOM_75,0.0,0.00,0.00,0.00,33.19,32.80,226.50,1,1,1,29.65,36.72,27.50,38.10,225.00,228.00,3.00,219.19,TARP,DOE-2,73.06,104.74,73.22,31.52,6,4,0,Yes
 Zone Information, MECHANICAL_75,0.0,0.00,0.00,0.00,20.26,2.02,226.50,1,1,1,17.69,22.83,-1.81,5.84,225.00,228.00,3.00,114.05,TARP,DOE-2,38.02,75.50,52.78,22.72,6,4,0,Yes
 Zone Information, OFFICE_OPEN_75,0.0,0.00,0.00,0.00,3.77,16.17,226.50,1,1,1,-2.37,9.91,5.09,27.24,225.00,228.00,3.00,805.55,TARP,DOE-2,268.52,205.38,143.57,61.81,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_75,0.0,0.00,0.00,0.00,19.62,42.78,226.50,1,1,1,17.53,21.71,39.18,46.38,225.00,228.00,3.00,86.91,TARP,DOE-2,28.97,67.10,46.91,20.20,6,4,0,Yes
 Zone Information, STORAGE_75,0.0,0.00,0.00,0.00,11.02,3.51,226.50,1,1,1,9.01,13.03,1.11,5.90,225.00,228.00,3.00,55.17,TARP,DOE-2,18.39,51.67,36.12,15.55,6,4,0,Yes
 Zone Information, CONFERENCE_76,0.0,0.00,0.00,0.00,26.19,40.21,229.50,1,1,1,22.44,29.93,33.58,46.84,228.00,231.00,3.00,291.90,TARP,DOE-2,97.30,123.32,86.20,37.11,6,4,0,Yes
 Zone Information, MECHANICAL_76,0.0,0.00,0.00,0.00,37.31,41.01,229.50,1,1,1,33.62,41.00,35.57,46.45,228.00,231.00,3.00,235.73,TARP,DOE-2,78.58,108.41,75.79,32.63,6,4,0,Yes
 Zone Information, OFFICE_OPEN_76,0.0,0.00,0.00,0.00,29.52,24.58,229.50,1,1,1,24.93,34.10,15.64,33.53,228.00,231.00,3.00,484.35,TARP,DOE-2,161.45,161.21,112.69,48.52,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_76,0.0,0.00,0.00,0.00,40.35,9.79,229.50,1,1,1,38.14,42.56,6.42,13.15,228.00,231.00,3.00,86.06,TARP,DOE-2,28.69,65.74,45.95,19.78,6,4,0,Yes
 Zone Information, STORAGE_76,0.0,0.00,0.00,0.00,19.98,37.50,229.50,1,1,1,17.64,22.32,33.08,41.91,228.00,231.00,3.00,120.04,TARP,DOE-2,40.01,79.89,55.85,24.04,6,4,0,Yes
 Zone Information, LOBBY_77,0.0,0.00,0.00,0.00,12.22,26.71,232.50,1,1,1,7.20,17.24,18.40,35.02,231.00,234.00,3.00,492.98,TARP,DOE-2,164.33,158.82,111.02,47.80,6,4,0,Yes
 Zone Information, CONFERENCE_77,0.0,0.00,0.00,0.00,46.35,21.59,232.50,1,1,1,43.03,49.68,15.90,27.27,231.00,234.00,3.00,221.53,TARP,DOE-2,73.84,106.95,74.76,32.19,6,4,0,Yes
 Zone Information, BREAK_ROOM_77,0.0,0.00,0.00,0.00,42.59,15.81,232.50,1,1,1,39.70,45.48,11.67,19.95,231.00,234.00,3.00,139.47,TARP,DOE-2,46.49,83.18,58.14,25.03,6,4,0,Yes
 Zone Information, MECHANICAL_77,0.0,0.00,0.00,0.00,5.13,46.25,232.50,1,1,1,2.97,7.28,43.52,48.98,231.00,234.00,3.00,67.61,TARP,DOE-2,22.54,57.38,40.11,17.27,6,4,0,Yes
 Zone Information, OFFICE_OPEN_77,0.0,0.00,0.00,0.00,25.82,33.41,232.50,1,1,1,16.87,34.78,20.23,46.59,231.00,234.00,3.00,1402.87,TARP,DOE-2,467.62,264.41,184.83,79.58,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_77,0.0,0.00,0.00,0.00,-0.29,12.67,232.50,1,1,1,-3.66,3.07,8.94,16.39,231.00,234.00,3.00,146.16,TARP,DOE-2,48.72,83.87,58.63,25.24,6,4,0,Yes
 Zone Information, STORAGE_77,0.0,0.00,0.00,0.00,9.18,37.33,232.50,1,1,1,7.76,10.60,34.91,39.74,231.00,234.00,3.00,38.81,TARP,DOE-2,12.94,44.79,31.31,13.48,6,4,0,Yes
 Zone Information, LOBBY_78,0.0,0.00,0.00,0.00,36.80,46.56,235.50,1,1,1,31.47,42.13,39.46,53.66,234.00,237.00,3.00,446.68,TARP,DOE-2,148.89,147.95,103.43,44.53,6,4,0,Yes
 Zone Information, CONFERENCE_78,0.0,0.00,0.00,0.00,19.04,24.37,235.50,1,1,1,15.68,22.39,20.41,28.33,234.00,237.00,3.00,155.12,TARP,DOE-2,51.71,86.60,60.53,26.06,6,4,0,Yes
 Zone Information, BREAK_ROOM_78,0.0,0.00,0.00,0.00,42.95,13.14,235.50,1,1,1,39.95,45.94,9.39,16.89,234.00,237.00,3.00,130.55,TARP,DOE-2,43.52,79.68,55.70,23.98,6,4,0,Yes
 Zone Information, MECHANICAL_78,0.0,0.00,0.00,0.00,14.89,43.73,235.50,1,1,1,11.55,18.23,38.31,49.15,234.00,237.00,3.00,212.02,TARP,DOE-2,70.67,103.92,72.64,31.27,6,4,0,Yes
 Zone Information, OFFICE_OPEN_78,0.0,0.00,0.00,0.00,26.65,6.33,235.50,1,1,1,22.03,31.26,-1.57,14.22,234.00,237.00,3.00,429.88,TARP,DOE-2,143.29,148.92,104.10,44.82,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_78,0.0,0.00,0.00,0.00,7.06,30.05,235.50,1,1,1,3.60,10.51,26.47,33.63,234.00,237.00,3.00,143.97,TARP,DOE-2,47.99,83.14,58.12,25.02,6,4,0,Yes
 Zone Information, STORAGE_78,0.0,0.00,0.00,0.00,12.83,46.81,235.50,1,1,1,9.78,15.89,43.29,50.33,234.00,237.00,3.00,125.05,TARP,DOE-2,41.68,77.68,54.30,23.38,6,4,0,Yes
 Zone Information, LOBBY_79,0.0,0.00,0.00,0.00,6.71,10.33,238.50,1,1,1,2.59,10.83,5.46,15.20,237.00,240.00,3.00,235.25,TARP,DOE-2,78.42,106.64,74.55,32.10,6,4,0,Yes
 Zone Information, CONFERENCE_79,0.0,0.00,0.00,0.00,40.49,44.18,238.50,1,1,1,36.92,44.06,38.74,49.62,237.00,240.00,3.00,227.56,TARP,DOE-2,75.85,106.90,74.72,32.17,6,4,0,Yes
 Zone Information, MECHANICAL_79,0.0,0.00,0.00,0.00,11.64,5.31,238.50,1,1,1,9.14,14.14,1.21,9.40,237.00,240.00,3.00,118.98,TARP,DOE-2,39.66,77.95,54.49,23.46,6,4,0,Yes
 Zone Information, OFFICE_OPEN_79,0.0,0.00,0.00,0.00,36.67,13.16,238.50,1,1,1,28.65,44.70,4.24,22.08,237.00,240.00,3.00,848.59,TARP,DOE-2,282.86,202.11,141.28,60.83,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_79,0.0,0.00,0.00,0.00,50.02,25.53,238.50,1,1,1,48.06,51.99,21.72,29.35,237.00,240.00,3.00,86.69,TARP,DOE-2,28.90,68.23,47.69,20.53,6,4,0,Yes
 Zone Information, STORAGE_79,0.0,0.00,0.00,0.00,17.99,28.97,238.50,1,1,1,16.45,19.52,26.63,31.31,237.00,240.00,3.00,40.78,TARP,DOE-2,13.59,45.27,31.65,13.63,6,4,0,Yes
 Zone Information, LOBBY_80,0.0,0.00,0.00,0.00,9.58,39.47,241.50,1,1,1,4.57,14.59,30.76,48.19,240.00,243.00,3.00,515.67,TARP,DOE-2,171.89,163.51,114.30,49.21,6,4,0,Yes
 Zone Information, CONFERENCE_80,0.0,0.00,0.00,0.00,35.61,15.61,241.50,1,1,1,31.17,40.04,10.77,20.45,240.00,243.00,3.00,251.98,TARP,DOE-2,83.99,110.09,76.96,33.13,6,4,0,Yes
 Zone Information, BREAK_ROOM_80,0.0,0.00,0.00,0.00,36.95,20.82,241.50,1,1,1,34.35,39.56,16.71,24.94,240.00,243.00,3.00,124.86,TARP,DOE-2,41.62,79.51,55.58,23.93,6,4,0,Yes
 Zone Information, MECHANICAL_80,0.0,0.00,0.00,0.00,31.75,44.41,241.50,1,1,1,28.29,35.20,40.59,48.23,240.00,243.00,3.00,154.03,TARP,DOE-2,51.34,86.10,60.19,25.91,6,4,0,Yes
 Zone Information, OFFICE_OPEN_80,0.0,0.00,0.00,0.00,28.45,41.38,241.50,1,1,1,17.55,39.34,29.82,52.95,240.00,243.00,3.00,1498.47,TARP,DOE-2,499.49,268.31,187.56,80.75,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_80,0.0,0.00,0.00,0.00,15.04,8.41,241.50,1,1,1,12.96,17.12,5.23,11.58,240.00,243.00,3.00,76.10,TARP,DOE-2,25.37,61.86,43.24,18.62,6,4,0,Yes
 Zone Information, STORAGE_80,0.0,0.00,0.00,0.00,-0.36,6.76,241.50,1,1,1,-3.00,2.29,3.76,9.76,240.00,243.00,3.00,91.82,TARP,DOE-2,30.61,66.52,46.50,20.02,6,4,0,Yes
 Zone Information, LOBBY_81,0.0,0.00,0.00,0.00,21.77,10.61,244.50,1,1,1,17.02,26.53,3.85,17.36,243.00,246.00,3.00,378.79,TARP,DOE-2,126.26,136.96,95.74,41.22,6,4,0,Yes
 Zone Information, CONFERENCE_81,0.0,0.00,0.00,0.00,34.49,8.43,244.50,1,1,1,31.79,37.19,5.44,11.42,243.00,246.00,3.00,93.40,TARP,DOE-2,31.13,67.05,46.87,20.18,6,4,0,Yes
 Zone Information, BREAK_ROOM_81,0.0,0.00,0.00,0.00,37.47,21.68,244.50,1,1,1,34.71,40.24,17.33,26.03,243.00,246.00,3.00,140.03,TARP,DOE-2,46.68,84.16,58.83,25.33,6,4,0,Yes
 Zone Information, OFFICE_OPEN_81,0.0,0.00,0.00,0.00,36.22,15.51,244.50,1,1,1,26.04,46.40,4.05,26.96,243.00,246.00,3.00,1386.24,TARP,DOE-2,462.08,258.41,180.63,77.77,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_81,0.0,0.00,0.00,0.00,28.25,18.49,244.50,1,1,1,26.15,30.35,15.89,21.09,243.00,246.00,3.00,62.75,TARP,DOE-2,20.92,55.20,38.59,16.61,6,4,0,Yes
 Zone Information, STORAGE_81,0.0,0.00,0.00,0.00,40.27,27.43,244.50,1,1,1,38.19,42.34,24.71,30.15,243.00,246.00,3.00,64.84,TARP,DOE-2,21.61,56.32,39.37,16.95,6,4,0,Yes
 Zone Information, LOBBY_82,0.0,0.00,0.00,0.00,-1.18,26.63,247.50,1,1,1,-4.84,2.48,22.25,31.01,246.00,249.00,3.00,187.54,TARP,DOE-2,62.51,95.27,66.60,28.67,6,4,0,Yes
 Zone Information, CONFERENCE_82,0.0,0.00,0.00,0.00,9.38,-0.35,247.50,1,1,1,6.95,11.81,-4.06,3.36,246.00,249.00,3.00,104.49,TARP,DOE-2,34.83,72.48,50.66,21.81,6,4,0,Yes
 Zone Information, BREAK_ROOM_82,0.0,0.00,0.00,0.00,31.33,33.73,247.50,1,1,1,28.01,34.64,29.56,37.90,246.00,249.00,3.00,161.57,TARP,DOE-2,53.86,88.66,61.98,26.68,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_82,0.0,0.00,0.00,0.00,27.31,32.40,247.50,1,1,1,24.72,29.90,27.56,37.24,246.00,249.00,3.00,145.83,TARP,DOE-2,48.61,87.91,61.45,26.46,6,4,0,Yes
 Zone Information, STORAGE_82,0.0,0.00,0.00,0.00,-2.55,17.64,247.50,1,1,1,-4.11,-0.99,15.24,20.04,246.00,249.00,3.00,42.57,TARP,DOE-2,14.19,46.32,32.38,13.94,6,4,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, LOBBY_0,146.97,7.0,20.996,4.763E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_0,38.96,7.0,5.565,0.180,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_0,63.76,6.0,10.627,9.410E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_0,27.16,1.0,27.161,3.682E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_0,248.15,12.0,20.679,4.836E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_0,31.14,1.0,31.135,3.212E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_0,48.99,1.0,48.991,2.041E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_1,159.32,7.0,22.760,4.394E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, BREAK_ROOM_1,34.53,3.0,11.510,8.688E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_1,43.46,1.0,43.459,2.301E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_1,21.46,1.0,21.457,4.661E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_1,13.95,1.0,13.950,7.169E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, CONFERENCE_2,58.66,11.0,5.332,0.188,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_2,27.68,2.0,13.838,7.227E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_2,49.63,1.0,49.629,2.015E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_2,192.83,9.0,21.426,4.667E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_2,21.56,1.0,21.558,4.639E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_2,23.80,1.0,23.801,4.202E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, CONFERENCE_3,63.20,12.0,5.267,0.190,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_3,31.06,3.0,10.355,9.657E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_3,69.48,1.0,69.483,1.439E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_3,38.43,1.0,38.427,2.602E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_3,22.14,1.0,22.139,4.517E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_4,77.52,3.0,25.840,3.870E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_4,33.38,6.0,5.563,0.180,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_4,38.42,3.0,12.806,7.809E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_4,86.87,1.0,86.874,1.151E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_4,301.39,15.0,20.092,4.977E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_4,19.47,1.0,19.471,5.136E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_4,16.26,1.0,16.259,6.151E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_5,193.56,9.0,21.506,4.650E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_5,34.01,6.0,5.668,0.176,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_5,57.32,5.0,11.463,8.724E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_5,49.87,1.0,49.870,2.005E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_5,467.39,23.0,20.321,4.921E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_5,18.51,1.0,18.515,5.401E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_5,36.10,1.0,36.100,2.770E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_6,123.01,6.0,20.501,4.878E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_6,97.53,19.0,5.133,0.195,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_6,66.03,6.0,11.005,9.087E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_6,22.03,1.0,22.031,4.539E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_6,16.21,1.0,16.210,6.169E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_6,12.36,1.0,12.365,8.088E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_7,147.31,7.0,21.044,4.752E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_7,49.73,9.0,5.525,0.181,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_7,49.97,4.0,12.494,8.004E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_7,95.08,1.0,95.081,1.052E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_7,420.66,21.0,20.031,4.992E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_7,31.07,1.0,31.074,3.218E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_7,37.08,1.0,37.083,2.697E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_8,64.34,3.0,21.445,4.663E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_8,43.98,8.0,5.498,0.182,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_8,79.65,7.0,11.378,8.789E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_8,30.29,1.0,30.288,3.302E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_8,180.01,9.0,20.001,5.000E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_8,22.94,1.0,22.945,4.358E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_8,24.52,1.0,24.520,4.078E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_9,113.13,5.0,22.626,4.420E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_9,92.55,18.0,5.142,0.194,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_9,61.94,6.0,10.323,9.687E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_9,98.91,1.0,98.912,1.011E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_9,255.60,12.0,21.300,4.695E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_9,33.76,1.0,33.762,2.962E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_9,27.06,1.0,27.064,3.695E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_10,186.72,9.0,20.747,4.820E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_10,38.48,7.0,5.497,0.182,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_10,36.27,3.0,12.091,8.270E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_10,26.30,1.0,26.303,3.802E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_10,223.44,11.0,20.312,4.923E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_10,21.73,1.0,21.725,4.603E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_10,29.92,1.0,29.925,3.342E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_11,145.89,7.0,20.842,4.798E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_11,72.38,14.0,5.170,0.193,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_11,69.95,6.0,11.658,8.578E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_11,85.70,1.0,85.701,1.167E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_11,46.57,2.0,23.285,4.295E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_11,20.65,1.0,20.646,4.844E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_12,102.26,5.0,20.451,4.890E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_12,93.78,18.0,5.210,0.192,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_12,73.00,7.0,10.429,9.589E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_12,77.26,1.0,77.264,1.294E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_12,494.07,24.0,20.586,4.858E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_12,26.49,1.0,26.488,3.775E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_12,39.49,1.0,39.489,2.532E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_13,132.55,6.0,22.092,4.527E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_13,89.39,17.0,5.258,0.190,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_13,88.59,1.0,88.590,1.129E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_13,246.42,12.0,20.535,4.870E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_13,20.41,1.0,20.408,4.900E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_13,43.66,1.0,43.663,2.290E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_14,168.99,8.0,21.124,4.734E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, BREAK_ROOM_14,39.35,3.0,13.115,7.625E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_14,87.61,1.0,87.615,1.141E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_14,179.69,8.0,22.461,4.452E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_14,19.24,1.0,19.237,5.198E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_14,22.13,1.0,22.131,4.518E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_15,143.70,7.0,20.528,4.871E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_15,47.75,9.0,5.306,0.188,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_15,41.39,4.0,10.347,9.665E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_15,64.10,1.0,64.100,1.560E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_15,118.04,5.0,23.607,4.236E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, LOBBY_16,189.91,9.0,21.101,4.739E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_16,52.67,10.0,5.267,0.190,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_16,78.60,7.0,11.229,8.905E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_16,99.70,1.0,99.696,1.003E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_16,145.55,7.0,20.792,4.809E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_16,29.79,1.0,29.787,3.357E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_16,37.27,1.0,37.268,2.683E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_17,195.99,9.0,21.777,4.592E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_17,67.49,13.0,5.192,0.193,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_17,65.13,6.0,10.854,9.213E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_17,99.21,1.0,99.210,1.008E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_17,27.53,1.0,27.528,3.633E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_17,28.05,1.0,28.051,3.565E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_18,81.77,4.0,20.442,4.892E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_18,63.41,12.0,5.284,0.189,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_18,76.94,7.0,10.992,9.098E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_18,28.88,1.0,28.883,3.462E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_18,499.87,24.0,20.828,4.801E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_18,23.90,1.0,23.897,4.185E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, LOBBY_19,157.15,7.0,22.450,4.454E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_19,68.45,13.0,5.266,0.190,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_19,74.33,7.0,10.619,9.418E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_19,65.19,1.0,65.191,1.534E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_19,124.82,6.0,20.803,4.807E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_19,16.05,1.0,16.045,6.232E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_19,28.72,1.0,28.725,3.481E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_20,198.71,9.0,22.079,4.529E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_20,97.22,19.0,5.117,0.195,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_20,20.09,2.0,10.044,9.956E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_OPEN_20,248.61,12.0,20.718,4.827E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_20,31.35,1.0,31.348,3.190E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_20,40.48,1.0,40.478,2.470E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_21,156.23,7.0,22.318,4.481E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_21,45.86,9.0,5.095,0.196,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_21,42.80,4.0,10.700,9.346E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_21,20.82,1.0,20.816,4.804E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_21,474.51,23.0,20.631,4.847E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_21,26.38,1.0,26.378,3.791E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_21,43.57,1.0,43.571,2.295E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_22,130.89,6.0,21.816,4.584E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_22,95.83,19.0,5.044,0.198,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_22,71.67,7.0,10.239,9.766E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_22,45.63,1.0,45.632,2.191E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_22,102.58,5.0,20.516,4.874E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_22,39.80,1.0,39.802,2.512E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_22,49.56,1.0,49.557,2.018E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_23,61.27,3.0,20.422,4.897E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_23,37.99,7.0,5.428,0.184,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_23,23.68,2.0,11.840,8.446E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_23,54.76,1.0,54.760,1.826E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_23,433.64,21.0,20.649,4.843E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_23,46.84,2.0,23.420,4.270E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_23,24.47,1.0,24.471,4.086E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_24,54.30,2.0,27.151,3.683E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_24,69.01,13.0,5.308,0.188,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_24,85.56,1.0,85.564,1.169E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_24,355.48,17.0,20.911,4.782E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_24,46.42,2.0,23.212,4.308E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_24,31.58,1.0,31.585,3.166E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_25,124.14,6.0,20.691,4.833E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_25,91.45,18.0,5.081,0.197,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_25,81.06,1.0,81.059,1.234E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_25,262.69,13.0,20.207,4.949E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_25,48.00,2.0,23.998,4.167E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_25,20.18,1.0,20.178,4.956E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_26,123.20,6.0,20.533,4.870E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_26,56.69,11.0,5.154,0.194,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_26,67.97,6.0,11.328,8.827E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_OPEN_26,194.77,9.0,21.641,4.621E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_26,21.94,1.0,21.936,4.559E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, LOBBY_27,161.36,8.0,20.170,4.958E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_27,71.78,14.0,5.127,0.195,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_27,70.22,7.0,10.032,9.968E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_27,89.38,1.0,89.384,1.119E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_27,277.77,13.0,21.367,4.680E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_27,37.74,1.0,37.740,2.650E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, LOBBY_28,73.66,3.0,24.555,4.073E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_28,64.46,12.0,5.372,0.186,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_28,34.52,3.0,11.506,8.691E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_28,63.70,1.0,63.705,1.570E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_28,425.97,21.0,20.284,4.930E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_28,36.59,1.0,36.590,2.733E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_28,19.52,1.0,19.524,5.122E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, CONFERENCE_29,31.48,6.0,5.247,0.191,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_29,72.66,7.0,10.379,9.635E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_29,52.55,1.0,52.549,1.903E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_29,183.75,9.0,20.417,4.898E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_29,16.32,1.0,16.322,6.127E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_29,40.17,1.0,40.172,2.489E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_30,110.97,5.0,22.194,4.506E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_30,97.63,19.0,5.138,0.195,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_30,32.49,3.0,10.831,9.233E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_30,70.66,1.0,70.658,1.415E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_30,370.18,18.0,20.565,4.863E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_30,48.21,2.0,24.104,4.149E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_30,26.87,1.0,26.875,3.721E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_31,71.68,3.0,23.894,4.185E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_31,99.57,19.0,5.241,0.191,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_31,29.72,2.0,14.859,6.730E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_31,35.93,1.0,35.935,2.783E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_31,299.80,14.0,21.414,4.670E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_31,39.21,1.0,39.212,2.550E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_31,25.16,1.0,25.161,3.974E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_32,100.80,5.0,20.160,4.960E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_32,40.65,8.0,5.081,0.197,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_32,35.66,3.0,11.886,8.413E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_32,52.76,1.0,52.757,1.895E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_32,446.99,22.0,20.318,4.922E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_32,35.35,1.0,35.347,2.829E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_32,19.38,1.0,19.381,5.160E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_33,160.89,8.0,20.111,4.972E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_33,56.36,11.0,5.124,0.195,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_33,45.04,4.0,11.259,8.882E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_33,32.22,1.0,32.223,3.103E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_33,266.90,13.0,20.531,4.871E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_33,41.12,2.0,20.561,4.864E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_33,42.25,1.0,42.247,2.367E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_34,185.04,9.0,20.560,4.864E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_34,59.54,11.0,5.413,0.185,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_34,59.30,5.0,11.860,8.431E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_OPEN_34,147.57,7.0,21.082,4.743E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_34,40.60,2.0,20.302,4.926E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_34,11.17,1.0,11.168,8.954E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_35,161.67,8.0,20.209,4.948E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_35,59.61,11.0,5.419,0.185,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_35,54.85,5.0,10.970,9.116E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_35,49.29,1.0,49.291,2.029E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_35,108.10,5.0,21.619,4.626E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_35,30.49,1.0,30.489,3.280E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, LOBBY_36,97.90,4.0,24.475,4.086E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_36,89.45,17.0,5.262,0.190,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_36,67.51,6.0,11.251,8.888E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_36,49.28,1.0,49.277,2.029E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_36,322.32,16.0,20.145,4.964E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_36,49.40,2.0,24.702,4.048E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_36,19.38,1.0,19.383,5.159E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_37,74.23,3.0,24.743,4.042E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_37,73.61,14.0,5.258,0.190,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_37,58.44,5.0,11.688,8.555E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_37,33.67,1.0,33.665,2.970E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_37,43.24,2.0,21.620,4.625E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_37,31.62,1.0,31.616,3.163E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_38,55.05,2.0,27.523,3.633E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_38,49.63,9.0,5.515,0.181,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_38,54.06,5.0,10.812,9.249E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_38,78.24,1.0,78.239,1.278E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_38,160.97,8.0,20.122,4.970E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_38,44.55,2.0,22.276,4.489E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_38,17.91,1.0,17.914,5.582E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, CONFERENCE_39,54.40,10.0,5.440,0.184,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_39,72.13,7.0,10.304,9.705E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_39,70.57,1.0,70.575,1.417E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_39,444.63,22.0,20.211,4.948E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_39,31.22,1.0,31.223,3.203E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_39,39.67,1.0,39.671,2.521E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_40,149.34,7.0,21.334,4.687E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_40,91.32,18.0,5.074,0.197,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_40,39.84,3.0,13.279,7.531E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_40,23.26,1.0,23.257,4.300E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_40,368.13,18.0,20.452,4.890E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_40,32.85,1.0,32.852,3.044E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_40,37.09,1.0,37.090,2.696E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_41,191.36,9.0,21.262,4.703E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_41,36.88,7.0,5.268,0.190,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_41,79.43,7.0,11.347,8.813E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_41,77.03,1.0,77.035,1.298E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_41,295.25,14.0,21.090,4.742E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_41,16.31,1.0,16.312,6.131E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_41,47.66,1.0,47.665,2.098E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_42,61.32,3.0,20.439,4.893E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_42,40.04,8.0,5.005,0.200,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_42,67.48,6.0,11.246,8.892E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_42,65.50,1.0,65.498,1.527E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_42,48.54,2.0,24.270,4.120E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_42,21.79,1.0,21.790,4.589E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_43,80.06,4.0,20.015,4.996E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_43,83.50,16.0,5.219,0.192,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_43,49.82,4.0,12.454,8.029E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_43,56.61,1.0,56.610,1.766E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_43,474.57,23.0,20.633,4.847E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_43,24.82,1.0,24.821,4.029E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_43,14.36,1.0,14.358,6.965E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_44,52.87,2.0,26.435,3.783E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_44,42.25,8.0,5.282,0.189,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_44,66.46,6.0,11.076,9.028E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_44,23.31,1.0,23.307,4.291E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_44,237.81,11.0,21.619,4.625E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_44,43.63,2.0,21.817,4.584E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_44,39.57,1.0,39.571,2.527E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_45,157.28,7.0,22.469,4.451E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_45,60.90,12.0,5.075,0.197,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_45,69.56,6.0,11.593,8.626E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_OPEN_45,346.21,17.0,20.365,4.910E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_45,29.14,1.0,29.141,3.432E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_46,189.80,9.0,21.088,4.742E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_46,35.41,7.0,5.058,0.198,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_46,29.11,2.0,14.555,6.871E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_46,74.07,1.0,74.067,1.350E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_46,487.22,24.0,20.301,4.926E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_46,34.99,1.0,34.993,2.858E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_47,58.61,2.0,29.305,3.412E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_47,31.80,6.0,5.300,0.189,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_47,28.50,2.0,14.250,7.017E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_47,54.23,1.0,54.226,1.844E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_47,292.09,14.0,20.864,4.793E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_47,38.12,1.0,38.118,2.623E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_47,42.64,1.0,42.642,2.345E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_48,109.28,5.0,21.856,4.575E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_48,63.69,12.0,5.308,0.188,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_48,70.49,1.0,70.493,1.419E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_48,237.28,11.0,21.571,4.636E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_48,46.52,2.0,23.260,4.299E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_48,48.52,1.0,48.524,2.061E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_49,84.43,4.0,21.107,4.738E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_49,55.96,11.0,5.087,0.197,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_49,40.62,4.0,10.154,9.848E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_49,96.30,1.0,96.304,1.038E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_49,138.28,6.0,23.047,4.339E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_49,19.22,1.0,19.225,5.202E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, LOBBY_50,188.89,9.0,20.988,4.765E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_50,83.26,16.0,5.203,0.192,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_50,43.72,4.0,10.930,9.149E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_50,80.03,1.0,80.033,1.249E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_50,336.60,16.0,21.038,4.753E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_50,19.75,1.0,19.752,5.063E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_50,24.11,1.0,24.114,4.147E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_51,181.98,9.0,20.220,4.946E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_51,47.25,9.0,5.250,0.190,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_51,45.51,4.0,11.376,8.790E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_51,93.14,1.0,93.140,1.074E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_51,478.25,23.0,20.793,4.809E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_51,39.63,1.0,39.633,2.523E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_51,46.49,1.0,46.485,2.151E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_52,152.23,7.0,21.747,4.598E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_52,77.60,15.0,5.173,0.193,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_52,25.61,2.0,12.803,7.811E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_52,25.27,1.0,25.267,3.958E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_52,37.58,1.0,37.582,2.661E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, LOBBY_53,56.34,2.0,28.171,3.550E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_53,88.61,17.0,5.212,0.192,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_53,27.23,2.0,13.613,7.346E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_53,34.61,1.0,34.605,2.890E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_53,208.73,10.0,20.873,4.791E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_53,27.59,1.0,27.589,3.625E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_53,17.39,1.0,17.394,5.749E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_54,153.11,7.0,21.873,4.572E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_54,94.02,18.0,5.224,0.191,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_54,64.37,6.0,10.728,9.321E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_54,36.83,1.0,36.831,2.715E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_54,231.73,11.0,21.066,4.747E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_54,20.59,1.0,20.586,4.858E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_54,16.15,1.0,16.146,6.194E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_55,117.73,5.0,23.547,4.247E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_55,35.38,7.0,5.055,0.198,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_55,54.14,5.0,10.829,9.234E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_OPEN_55,248.72,12.0,20.727,4.825E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_55,16.62,1.0,16.618,6.018E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_55,42.46,1.0,42.464,2.355E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_56,66.35,3.0,22.116,4.522E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_56,55.21,11.0,5.019,0.199,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_56,36.06,3.0,12.020,8.320E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_56,24.39,1.0,24.393,4.100E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_56,455.62,22.0,20.710,4.829E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_56,30.04,1.0,30.037,3.329E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, LOBBY_57,51.50,2.0,25.750,3.884E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_57,39.11,7.0,5.587,0.179,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_57,65.53,6.0,10.921,9.157E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_57,61.31,1.0,61.311,1.631E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_57,134.82,6.0,22.469,4.450E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_57,49.39,2.0,24.697,4.049E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_57,31.46,1.0,31.462,3.178E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_58,80.96,4.0,20.240,4.941E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_58,97.35,19.0,5.124,0.195,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_58,28.22,2.0,14.112,7.086E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_58,66.28,1.0,66.280,1.509E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_58,229.25,11.0,20.841,4.798E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_58,38.81,1.0,38.806,2.577E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_58,47.80,1.0,47.795,2.092E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_59,128.95,6.0,21.492,4.653E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_59,48.30,9.0,5.366,0.186,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_59,34.56,3.0,11.519,8.681E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_59,73.98,1.0,73.975,1.352E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_59,198.57,9.0,22.064,4.532E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_59,17.34,1.0,17.345,5.765E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_59,17.74,1.0,17.742,5.636E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, CONFERENCE_60,78.44,15.0,5.229,0.191,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_60,33.94,3.0,11.312,8.840E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_60,90.82,1.0,90.815,1.101E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_60,279.00,13.0,21.462,4.659E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_60,23.99,1.0,23.995,4.168E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_60,43.10,1.0,43.102,2.320E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_61,147.87,7.0,21.125,4.734E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_61,47.85,9.0,5.316,0.188,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_61,65.03,6.0,10.838,9.227E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_OPEN_61,225.85,11.0,20.532,4.871E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_61,26.25,1.0,26.252,3.809E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_61,14.62,1.0,14.618,6.841E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_62,156.75,7.0,22.392,4.466E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_62,55.97,11.0,5.088,0.197,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_62,41.99,4.0,10.496,9.527E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_62,42.85,1.0,42.852,2.334E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_62,289.41,14.0,20.672,4.838E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_62,20.52,1.0,20.517,4.874E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_62,20.24,1.0,20.245,4.940E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_63,142.29,7.0,20.327,4.920E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_63,93.44,18.0,5.191,0.193,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_63,45.73,4.0,11.432,8.747E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_63,60.29,1.0,60.288,1.659E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_63,37.34,1.0,37.344,2.678E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_63,23.97,1.0,23.970,4.172E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_64,52.59,2.0,26.295,3.803E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_64,70.71,14.0,5.051,0.198,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_64,40.52,4.0,10.130,9.871E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_64,44.47,1.0,44.472,2.249E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_64,327.54,16.0,20.471,4.885E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_64,32.04,1.0,32.042,3.121E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_64,24.24,1.0,24.243,4.125E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_65,100.52,5.0,20.104,4.974E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_65,42.20,8.0,5.275,0.190,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_65,40.66,4.0,10.165,9.837E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_65,31.67,1.0,31.665,3.158E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_65,462.74,23.0,20.119,4.970E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_65,45.91,2.0,22.956,4.356E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_65,21.23,1.0,21.225,4.711E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_66,87.89,4.0,21.974,4.551E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_66,96.99,19.0,5.105,0.196,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_66,66.08,1.0,66.084,1.513E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_66,237.61,11.0,21.601,4.629E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_66,15.20,1.0,15.202,6.578E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_66,15.23,1.0,15.229,6.566E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_67,112.74,5.0,22.548,4.435E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_67,96.45,19.0,5.077,0.197,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_67,33.18,3.0,11.059,9.042E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_67,99.42,1.0,99.420,1.006E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_67,138.85,6.0,23.141,4.321E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_67,31.00,1.0,31.003,3.225E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_67,26.00,1.0,26.001,3.846E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_68,105.92,5.0,21.184,4.721E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_68,71.89,14.0,5.135,0.195,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_68,69.99,6.0,11.666,8.572E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_68,57.54,1.0,57.541,1.738E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_68,198.22,9.0,22.025,4.540E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_68,17.34,1.0,17.341,5.767E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_68,47.32,1.0,47.316,2.113E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_69,151.92,7.0,21.703,4.608E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_69,84.85,16.0,5.303,0.189,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_69,68.42,6.0,11.403,8.770E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_69,95.52,1.0,95.515,1.047E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_69,286.07,14.0,20.434,4.894E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_69,40.50,2.0,20.248,4.939E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_69,18.63,1.0,18.628,5.368E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, CONFERENCE_70,82.38,16.0,5.149,0.194,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_70,39.54,3.0,13.181,7.587E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_OPEN_70,259.04,12.0,21.587,4.632E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_70,17.04,1.0,17.039,5.869E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_70,43.59,1.0,43.588,2.294E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_71,128.93,6.0,21.489,4.654E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_71,80.34,16.0,5.021,0.199,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_71,27.72,2.0,13.859,7.216E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_71,93.24,1.0,93.244,1.072E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_71,299.32,14.0,21.380,4.677E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_71,49.46,2.0,24.729,4.044E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_71,28.50,1.0,28.498,3.509E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_72,61.75,3.0,20.584,4.858E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_72,87.60,17.0,5.153,0.194,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_72,23.42,2.0,11.712,8.538E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_72,76.71,1.0,76.708,1.304E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_72,322.65,16.0,20.166,4.959E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_72,47.14,2.0,23.568,4.243E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_72,42.28,1.0,42.275,2.365E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_73,70.16,3.0,23.385,4.276E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_73,42.99,8.0,5.374,0.186,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_73,52.88,5.0,10.575,9.456E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_73,94.20,1.0,94.199,1.062E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_73,267.05,13.0,20.543,4.868E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_73,48.87,2.0,24.437,4.092E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_73,25.28,1.0,25.275,3.956E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_74,134.30,6.0,22.383,4.468E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_74,30.61,6.0,5.101,0.196,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_74,39.65,1.0,39.646,2.522E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_74,210.97,10.0,21.097,4.740E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_74,20.12,1.0,20.120,4.970E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_74,42.88,1.0,42.877,2.332E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_75,191.96,9.0,21.329,4.688E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_75,37.64,7.0,5.377,0.186,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_75,73.06,7.0,10.438,9.581E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_75,38.02,1.0,38.015,2.631E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_75,268.52,13.0,20.655,4.841E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_75,28.97,1.0,28.969,3.452E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_75,18.39,1.0,18.391,5.438E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, CONFERENCE_76,97.30,19.0,5.121,0.195,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_76,78.58,1.0,78.575,1.273E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_76,161.45,8.0,20.181,4.955E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_76,28.69,1.0,28.686,3.486E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_76,40.01,1.0,40.013,2.499E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_77,164.33,8.0,20.541,4.868E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_77,73.84,14.0,5.275,0.190,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_77,46.49,4.0,11.622,8.604E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_77,22.54,1.0,22.537,4.437E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_77,467.62,23.0,20.331,4.918E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_77,48.72,2.0,24.360,4.105E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_77,12.94,1.0,12.936,7.730E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_78,148.89,7.0,21.270,4.701E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_78,51.71,10.0,5.171,0.193,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_78,43.52,4.0,10.879,9.192E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_78,70.67,1.0,70.674,1.415E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_78,143.29,7.0,20.470,4.885E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_78,47.99,2.0,23.995,4.167E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_78,41.68,1.0,41.683,2.399E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_79,78.42,3.0,26.139,3.826E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_79,75.85,15.0,5.057,0.198,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_79,39.66,1.0,39.660,2.521E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_79,282.86,14.0,20.205,4.949E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_79,28.90,1.0,28.897,3.461E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_79,13.59,1.0,13.593,7.357E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_80,171.89,8.0,21.486,4.654E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_80,83.99,16.0,5.250,0.190,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_80,41.62,4.0,10.405,9.611E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_80,51.34,1.0,51.345,1.948E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_80,499.49,24.0,20.812,4.805E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_80,25.37,1.0,25.368,3.942E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_80,30.61,1.0,30.606,3.267E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_81,126.26,6.0,21.044,4.752E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_81,31.13,6.0,5.189,0.193,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_81,46.68,4.0,11.669,8.570E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_OPEN_81,462.08,23.0,20.090,4.977E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_81,20.92,1.0,20.916,4.781E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_81,21.61,1.0,21.613,4.627E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_82,62.51,3.0,20.837,4.799E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_82,34.83,6.0,5.805,0.172,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_82,53.86,5.0,10.771,9.284E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_82,48.61,2.0,24.306,4.114E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_82,14.19,1.0,14.189,7.048E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Minimum Number of People for All Day Types,Maximum Number of People for All Day Types,Minimum Number of People for Weekdays, Maximum Number of People for Weekdays, Minimum Number of People for Weekends/Holidays, Maximum Number of People for Weekends /Holidays,Minimum Number of People for Summer Design Days, Maximum Number of People for Summer Design Days,Minimum Number of People for Winter Design Days, Maximum Number of People for Winter Design Days
 People Internal Gains Nominal, LOBBY_0_PEOPLE,LOBBY_OCCUPANCY,LOBBY_0,146.97,7.0,7.0,4.763E-002,20.996,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, CONFERENCE_0_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_0,38.96,7.0,7.0,0.180,5.565,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_0_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_0,63.76,6.0,6.0,9.410E-002,10.627,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_0_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_0,27.16,1.0,1.0,3.682E-002,27.161,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_0_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_0,248.15,12.0,12.0,4.836E-002,20.679,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,12.0,0.0,12.0,0.0,1.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_0_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_0,31.14,1.0,1.0,3.212E-002,31.135,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_0_PEOPLE,STORAGE_OCCUPANCY,STORAGE_0,48.99,1.0,1.0,2.041E-002,48.991,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_1_PEOPLE,LOBBY_OCCUPANCY,LOBBY_1,159.32,7.0,7.0,4.394E-002,22.760,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, BREAK_ROOM_1_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_1,34.53,3.0,3.0,8.688E-002,11.510,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_1_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_1,43.46,1.0,1.0,2.301E-002,43.459,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_1_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_1,21.46,1.0,1.0,4.661E-002,21.457,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_1_PEOPLE,STORAGE_OCCUPANCY,STORAGE_1,13.95,1.0,1.0,7.169E-002,13.950,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_2_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_2,58.66,11.0,11.0,0.188,5.332,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_2_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_2,27.68,2.0,2.0,7.227E-002,13.838,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_2_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_2,49.63,1.0,1.0,2.015E-002,49.629,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_2_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_2,192.83,9.0,9.0,4.667E-002,21.426,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_2_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_2,21.56,1.0,1.0,4.639E-002,21.558,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_2_PEOPLE,STORAGE_OCCUPANCY,STORAGE_2,23.80,1.0,1.0,4.202E-002,23.801,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_3_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_3,63.20,12.0,12.0,0.190,5.267,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,12.0,0.0,12.0,0.0,1.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_3_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_3,31.06,3.0,3.0,9.657E-002,10.355,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_3_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_3,69.48,1.0,1.0,1.439E-002,69.483,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_3_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_3,38.43,1.0,1.0,2.602E-002,38.427,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_3_PEOPLE,STORAGE_OCCUPANCY,STORAGE_3,22.14,1.0,1.0,4.517E-002,22.139,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_4_PEOPLE,LOBBY_OCCUPANCY,LOBBY_4,77.52,3.0,3.0,3.870E-002,25.840,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_4_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_4,33.38,6.0,6.0,0.180,5.563,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_4_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_4,38.42,3.0,3.0,7.809E-002,12.806,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_4_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_4,86.87,1.0,1.0,1.151E-002,86.874,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_4_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_4,301.39,15.0,15.0,4.977E-002,20.092,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,15.0,0.0,15.0,0.0,1.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_4_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_4,19.47,1.0,1.0,5.136E-002,19.471,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_4_PEOPLE,STORAGE_OCCUPANCY,STORAGE_4,16.26,1.0,1.0,6.151E-002,16.259,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_5_PEOPLE,LOBBY_OCCUPANCY,LOBBY_5,193.56,9.0,9.0,4.650E-002,21.506,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,
 People Internal Gains Nominal, CONFERENCE_5_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_5,34.01,6.0,6.0,0.176,5.668,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_5_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_5,57.32,5.0,5.0,8.724E-002,11.463,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, MECHANICAL_5_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_5,49.87,1.0,1.0,2.005E-002,49.870,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_5_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_5,467.39,23.0,23.0,4.921E-002,20.321,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,23.0,0.0,23.0,0.0,2.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_5_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_5,18.51,1.0,1.0,5.401E-002,18.515,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_5_PEOPLE,STORAGE_OCCUPANCY,STORAGE_5,36.10,1.0,1.0,2.770E-002,36.100,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_6_PEOPLE,LOBBY_OCCUPANCY,LOBBY_6,123.01,6.0,6.0,4.878E-002,20.501,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, CONFERENCE_6_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_6,97.53,19.0,19.0,0.195,5.133,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,19.0,0.0,19.0,0.0,1.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_6_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_6,66.03,6.0,6.0,9.087E-002,11.005,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_6_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_6,22.03,1.0,1.0,4.539E-002,22.031,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_6_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_6,16.21,1.0,1.0,6.169E-002,16.210,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_6_PEOPLE,STORAGE_OCCUPANCY,STORAGE_6,12.36,1.0,1.0,8.088E-002,12.365,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_7_PEOPLE,LOBBY_OCCUPANCY,LOBBY_7,147.31,7.0,7.0,4.752E-002,21.044,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, CONFERENCE_7_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_7,49.73,9.0,9.0,0.181,5.525,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_7_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_7,49.97,4.0,4.0,8.004E-002,12.494,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, MECHANICAL_7_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_7,95.08,1.0,1.0,1.052E-002,95.081,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_7_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_7,420.66,21.0,21.0,4.992E-002,20.031,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,21.0,0.0,21.0,0.0,2.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_7_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_7,31.07,1.0,1.0,3.218E-002,31.074,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_7_PEOPLE,STORAGE_OCCUPANCY,STORAGE_7,37.08,1.0,1.0,2.697E-002,37.083,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_8_PEOPLE,LOBBY_OCCUPANCY,LOBBY_8,64.34,3.0,3.0,4.663E-002,21.445,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_8_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_8,43.98,8.0,8.0,0.182,5.498,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_8_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_8,79.65,7.0,7.0,8.789E-002,11.378,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_8_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_8,30.29,1.0,1.0,3.302E-002,30.288,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_8_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_8,180.01,9.0,9.0,5.000E-002,20.001,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_8_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_8,22.94,1.0,1.0,4.358E-002,22.945,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_8_PEOPLE,STORAGE_OCCUPANCY,STORAGE_8,24.52,1.0,1.0,4.078E-002,24.520,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_9_PEOPLE,LOBBY_OCCUPANCY,LOBBY_9,113.13,5.0,5.0,4.420E-002,22.626,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, CONFERENCE_9_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_9,92.55,18.0,18.0,0.194,5.142,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_9_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_9,61.94,6.0,6.0,9.687E-002,10.323,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_9_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_9,98.91,1.0,1.0,1.011E-002,98.912,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_9_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_9,255.60,12.0,12.0,4.695E-002,21.300,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,12.0,0.0,12.0,0.0,1.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_9_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_9,33.76,1.0,1.0,2.962E-002,33.762,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_9_PEOPLE,STORAGE_OCCUPANCY,STORAGE_9,27.06,1.0,1.0,3.695E-002,27.064,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_10_PEOPLE,LOBBY_OCCUPANCY,LOBBY_10,186.72,9.0,9.0,4.820E-002,20.747,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,
 People Internal Gains Nominal, CONFERENCE_10_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_10,38.48,7.0,7.0,0.182,5.497,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_10_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_10,36.27,3.0,3.0,8.270E-002,12.091,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_10_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_10,26.30,1.0,1.0,3.802E-002,26.303,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_10_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_10,223.44,11.0,11.0,4.923E-002,20.312,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_10_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_10,21.73,1.0,1.0,4.603E-002,21.725,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_10_PEOPLE,STORAGE_OCCUPANCY,STORAGE_10,29.92,1.0,1.0,3.342E-002,29.925,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_11_PEOPLE,LOBBY_OCCUPANCY,LOBBY_11,145.89,7.0,7.0,4.798E-002,20.842,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, CONFERENCE_11_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_11,72.38,14.0,14.0,0.193,5.170,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,14.0,0.0,14.0,0.0,1.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_11_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_11,69.95,6.0,6.0,8.578E-002,11.658,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_11_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_11,85.70,1.0,1.0,1.167E-002,85.701,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_11_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_11,46.57,2.0,2.0,4.295E-002,23.285,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_11_PEOPLE,STORAGE_OCCUPANCY,STORAGE_11,20.65,1.0,1.0,4.844E-002,20.646,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_12_PEOPLE,LOBBY_OCCUPANCY,LOBBY_12,102.26,5.0,5.0,4.890E-002,20.451,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, CONFERENCE_12_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_12,93.78,18.0,18.0,0.192,5.210,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_12_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_12,73.00,7.0,7.0,9.589E-002,10.429,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_12_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_12,77.26,1.0,1.0,1.294E-002,77.264,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_12_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_12,494.07,24.0,24.0,4.858E-002,20.586,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,24.0,0.0,24.0,0.0,2.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_12_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_12,26.49,1.0,1.0,3.775E-002,26.488,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_12_PEOPLE,STORAGE_OCCUPANCY,STORAGE_12,39.49,1.0,1.0,2.532E-002,39.489,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_13_PEOPLE,LOBBY_OCCUPANCY,LOBBY_13,132.55,6.0,6.0,4.527E-002,22.092,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, CONFERENCE_13_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_13,89.39,17.0,17.0,0.190,5.258,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,17.0,0.0,17.0,0.0,1.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_13_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_13,88.59,1.0,1.0,1.129E-002,88.590,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_13_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_13,246.42,12.0,12.0,4.870E-002,20.535,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,12.0,0.0,12.0,0.0,1.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_13_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_13,20.41,1.0,1.0,4.900E-002,20.408,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_13_PEOPLE,STORAGE_OCCUPANCY,STORAGE_13,43.66,1.0,1.0,2.290E-002,43.663,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_14_PEOPLE,LOBBY_OCCUPANCY,LOBBY_14,168.99,8.0,8.0,4.734E-002,21.124,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,
 People Internal Gains Nominal, BREAK_ROOM_14_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_14,39.35,3.0,3.0,7.625E-002,13.115,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_14_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_14,87.61,1.0,1.0,1.141E-002,87.615,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_14_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_14,179.69,8.0,8.0,4.452E-002,22.461,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_14_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_14,19.24,1.0,1.0,5.198E-002,19.237,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_14_PEOPLE,STORAGE_OCCUPANCY,STORAGE_14,22.13,1.0,1.0,4.518E-002,22.131,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_15_PEOPLE,LOBBY_OCCUPANCY,LOBBY_15,143.70,7.0,7.0,4.871E-002,20.528,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, CONFERENCE_15_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_15,47.75,9.0,9.0,0.188,5.306,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_15_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_15,41.39,4.0,4.0,9.665E-002,10.347,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, MECHANICAL_15_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_15,64.10,1.0,1.0,1.560E-002,64.100,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_15_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_15,118.04,5.0,5.0,4.236E-002,23.607,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,5.0,0.0,5.0,0.0,0.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, LOBBY_16_PEOPLE,LOBBY_OCCUPANCY,LOBBY_16,189.91,9.0,9.0,4.739E-002,21.101,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,
 People Internal Gains Nominal, CONFERENCE_16_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_16,52.67,10.0,10.0,0.190,5.267,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,10.0,0.0,10.0,0.0,1.0,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_16_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_16,78.60,7.0,7.0,8.905E-002,11.229,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_16_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_16,99.70,1.0,1.0,1.003E-002,99.696,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_16_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_16,145.55,7.0,7.0,4.809E-002,20.792,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_16_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_16,29.79,1.0,1.0,3.357E-002,29.787,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_16_PEOPLE,STORAGE_OCCUPANCY,STORAGE_16,37.27,1.0,1.0,2.683E-002,37.268,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_17_PEOPLE,LOBBY_OCCUPANCY,LOBBY_17,195.99,9.0,9.0,4.592E-002,21.777,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,
 People Internal Gains Nominal, CONFERENCE_17_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_17,67.49,13.0,13.0,0.193,5.192,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,13.0,0.0,13.0,0.0,1.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_17_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_17,65.13,6.0,6.0,9.213E-002,10.854,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_17_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_17,99.21,1.0,1.0,1.008E-002,99.210,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_17_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_17,27.53,1.0,1.0,3.633E-002,27.528,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_17_PEOPLE,STORAGE_OCCUPANCY,STORAGE_17,28.05,1.0,1.0,3.565E-002,28.051,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_18_PEOPLE,LOBBY_OCCUPANCY,LOBBY_18,81.77,4.0,4.0,4.892E-002,20.442,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, CONFERENCE_18_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_18,63.41,12.0,12.0,0.189,5.284,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,12.0,0.0,12.0,0.0,1.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_18_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_18,76.94,7.0,7.0,9.098E-002,10.992,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_18_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_18,28.88,1.0,1.0,3.462E-002,28.883,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_18_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_18,499.87,24.0,24.0,4.801E-002,20.828,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,24.0,0.0,24.0,0.0,2.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_18_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_18,23.90,1.0,1.0,4.185E-002,23.897,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, LOBBY_19_PEOPLE,LOBBY_OCCUPANCY,LOBBY_19,157.15,7.0,7.0,4.454E-002,22.450,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, CONFERENCE_19_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_19,68.45,13.0,13.0,0.190,5.266,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,13.0,0.0,13.0,0.0,1.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_19_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_19,74.33,7.0,7.0,9.418E-002,10.619,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_19_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_19,65.19,1.0,1.0,1.534E-002,65.191,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_19_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_19,124.82,6.0,6.0,4.807E-002,20.803,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_19_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_19,16.05,1.0,1.0,6.232E-002,16.045,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_19_PEOPLE,STORAGE_OCCUPANCY,STORAGE_19,28.72,1.0,1.0,3.481E-002,28.725,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_20_PEOPLE,LOBBY_OCCUPANCY,LOBBY_20,198.71,9.0,9.0,4.529E-002,22.079,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,
 People Internal Gains Nominal, CONFERENCE_20_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_20,97.22,19.0,19.0,0.195,5.117,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,19.0,0.0,19.0,0.0,1.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_20_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_20,20.09,2.0,2.0,9.956E-002,10.044,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, OFFICE_OPEN_20_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_20,248.61,12.0,12.0,4.827E-002,20.718,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,12.0,0.0,12.0,0.0,1.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_20_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_20,31.35,1.0,1.0,3.190E-002,31.348,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_20_PEOPLE,STORAGE_OCCUPANCY,STORAGE_20,40.48,1.0,1.0,2.470E-002,40.478,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_21_PEOPLE,LOBBY_OCCUPANCY,LOBBY_21,156.23,7.0,7.0,4.481E-002,22.318,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, CONFERENCE_21_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_21,45.86,9.0,9.0,0.196,5.095,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_21_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_21,42.80,4.0,4.0,9.346E-002,10.700,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, MECHANICAL_21_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_21,20.82,1.0,1.0,4.804E-002,20.816,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_21_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_21,474.51,23.0,23.0,4.847E-002,20.631,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,23.0,0.0,23.0,0.0,2.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_21_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_21,26.38,1.0,1.0,3.791E-002,26.378,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_21_PEOPLE,STORAGE_OCCUPANCY,STORAGE_21,43.57,1.0,1.0,2.295E-002,43.571,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_22_PEOPLE,LOBBY_OCCUPANCY,LOBBY_22,130.89,6.0,6.0,4.584E-002,21.816,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, CONFERENCE_22_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_22,95.83,19.0,19.0,0.198,5.044,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,19.0,0.0,19.0,0.0,1.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_22_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_22,71.67,7.0,7.0,9.766E-002,10.239,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_22_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_22,45.63,1.0,1.0,2.191E-002,45.632,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_22_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_22,102.58,5.0,5.0,4.874E-002,20.516,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,5.0,0.0,5.0,0.0,0.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_22_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_22,39.80,1.0,1.0,2.512E-002,39.802,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_22_PEOPLE,STORAGE_OCCUPANCY,STORAGE_22,49.56,1.0,1.0,2.018E-002,49.557,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_23_PEOPLE,LOBBY_OCCUPANCY,LOBBY_23,61.27,3.0,3.0,4.897E-002,20.422,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_23_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_23,37.99,7.0,7.0,0.184,5.428,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_23_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_23,23.68,2.0,2.0,8.446E-002,11.840,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_23_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_23,54.76,1.0,1.0,1.826E-002,54.760,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_23_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_23,433.64,21.0,21.0,4.843E-002,20.649,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,21.0,0.0,21.0,0.0,2.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_23_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_23,46.84,2.0,2.0,4.270E-002,23.420,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_23_PEOPLE,STORAGE_OCCUPANCY,STORAGE_23,24.47,1.0,1.0,4.086E-002,24.471,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_24_PEOPLE,LOBBY_OCCUPANCY,LOBBY_24,54.30,2.0,2.0,3.683E-002,27.151,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, CONFERENCE_24_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_24,69.01,13.0,13.0,0.188,5.308,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,13.0,0.0,13.0,0.0,1.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_24_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_24,85.56,1.0,1.0,1.169E-002,85.564,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_24_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_24,355.48,17.0,17.0,4.782E-002,20.911,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,17.0,0.0,17.0,0.0,1.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_24_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_24,46.42,2.0,2.0,4.308E-002,23.212,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_24_PEOPLE,STORAGE_OCCUPANCY,STORAGE_24,31.58,1.0,1.0,3.166E-002,31.585,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_25_PEOPLE,LOBBY_OCCUPANCY,LOBBY_25,124.14,6.0,6.0,4.833E-002,20.691,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, CONFERENCE_25_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_25,91.45,18.0,18.0,0.197,5.081,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_25_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_25,81.06,1.0,1.0,1.234E-002,81.059,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_25_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_25,262.69,13.0,13.0,4.949E-002,20.207,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,13.0,0.0,13.0,0.0,1.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_25_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_25,48.00,2.0,2.0,4.167E-002,23.998,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_25_PEOPLE,STORAGE_OCCUPANCY,STORAGE_25,20.18,1.0,1.0,4.956E-002,20.178,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_26_PEOPLE,LOBBY_OCCUPANCY,LOBBY_26,123.20,6.0,6.0,4.870E-002,20.533,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, CONFERENCE_26_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_26,56.69,11.0,11.0,0.194,5.154,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_26_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_26,67.97,6.0,6.0,8.827E-002,11.328,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, OFFICE_OPEN_26_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_26,194.77,9.0,9.0,4.621E-002,21.641,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_26_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_26,21.94,1.0,1.0,4.559E-002,21.936,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, LOBBY_27_PEOPLE,LOBBY_OCCUPANCY,LOBBY_27,161.36,8.0,8.0,4.958E-002,20.170,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,
 People Internal Gains Nominal, CONFERENCE_27_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_27,71.78,14.0,14.0,0.195,5.127,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,14.0,0.0,14.0,0.0,1.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_27_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_27,70.22,7.0,7.0,9.968E-002,10.032,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_27_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_27,89.38,1.0,1.0,1.119E-002,89.384,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_27_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_27,277.77,13.0,13.0,4.680E-002,21.367,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,13.0,0.0,13.0,0.0,1.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_27_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_27,37.74,1.0,1.0,2.650E-002,37.740,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, LOBBY_28_PEOPLE,LOBBY_OCCUPANCY,LOBBY_28,73.66,3.0,3.0,4.073E-002,24.555,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_28_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_28,64.46,12.0,12.0,0.186,5.372,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,12.0,0.0,12.0,0.0,1.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_28_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_28,34.52,3.0,3.0,8.691E-002,11.506,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_28_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_28,63.70,1.0,1.0,1.570E-002,63.705,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_28_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_28,425.97,21.0,21.0,4.930E-002,20.284,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,21.0,0.0,21.0,0.0,2.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_28_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_28,36.59,1.0,1.0,2.733E-002,36.590,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_28_PEOPLE,STORAGE_OCCUPANCY,STORAGE_28,19.52,1.0,1.0,5.122E-002,19.524,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_29_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_29,31.48,6.0,6.0,0.191,5.247,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_29_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_29,72.66,7.0,7.0,9.635E-002,10.379,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_29_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_29,52.55,1.0,1.0,1.903E-002,52.549,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_29_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_29,183.75,9.0,9.0,4.898E-002,20.417,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_29_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_29,16.32,1.0,1.0,6.127E-002,16.322,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_29_PEOPLE,STORAGE_OCCUPANCY,STORAGE_29,40.17,1.0,1.0,2.489E-002,40.172,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_30_PEOPLE,LOBBY_OCCUPANCY,LOBBY_30,110.97,5.0,5.0,4.506E-002,22.194,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, CONFERENCE_30_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_30,97.63,19.0,19.0,0.195,5.138,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,19.0,0.0,19.0,0.0,1.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_30_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_30,32.49,3.0,3.0,9.233E-002,10.831,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_30_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_30,70.66,1.0,1.0,1.415E-002,70.658,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_30_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_30,370.18,18.0,18.0,4.863E-002,20.565,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_30_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_30,48.21,2.0,2.0,4.149E-002,24.104,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_30_PEOPLE,STORAGE_OCCUPANCY,STORAGE_30,26.87,1.0,1.0,3.721E-002,26.875,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_31_PEOPLE,LOBBY_OCCUPANCY,LOBBY_31,71.68,3.0,3.0,4.185E-002,23.894,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_31_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_31,99.57,19.0,19.0,0.191,5.241,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,19.0,0.0,19.0,0.0,1.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_31_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_31,29.72,2.0,2.0,6.730E-002,14.859,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_31_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_31,35.93,1.0,1.0,2.783E-002,35.935,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_31_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_31,299.80,14.0,14.0,4.670E-002,21.414,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,14.0,0.0,14.0,0.0,1.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_31_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_31,39.21,1.0,1.0,2.550E-002,39.212,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_31_PEOPLE,STORAGE_OCCUPANCY,STORAGE_31,25.16,1.0,1.0,3.974E-002,25.161,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_32_PEOPLE,LOBBY_OCCUPANCY,LOBBY_32,100.80,5.0,5.0,4.960E-002,20.160,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, CONFERENCE_32_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_32,40.65,8.0,8.0,0.197,5.081,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_32_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_32,35.66,3.0,3.0,8.413E-002,11.886,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_32_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_32,52.76,1.0,1.0,1.895E-002,52.757,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_32_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_32,446.99,22.0,22.0,4.922E-002,20.318,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,22.0,0.0,22.0,0.0,2.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_32_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_32,35.35,1.0,1.0,2.829E-002,35.347,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_32_PEOPLE,STORAGE_OCCUPANCY,STORAGE_32,19.38,1.0,1.0,5.160E-002,19.381,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_33_PEOPLE,LOBBY_OCCUPANCY,LOBBY_33,160.89,8.0,8.0,4.972E-002,20.111,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,
 People Internal Gains Nominal, CONFERENCE_33_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_33,56.36,11.0,11.0,0.195,5.124,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_33_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_33,45.04,4.0,4.0,8.882E-002,11.259,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, MECHANICAL_33_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_33,32.22,1.0,1.0,3.103E-002,32.223,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_33_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_33,266.90,13.0,13.0,4.871E-002,20.531,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,13.0,0.0,13.0,0.0,1.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_33_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_33,41.12,2.0,2.0,4.864E-002,20.561,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_33_PEOPLE,STORAGE_OCCUPANCY,STORAGE_33,42.25,1.0,1.0,2.367E-002,42.247,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_34_PEOPLE,LOBBY_OCCUPANCY,LOBBY_34,185.04,9.0,9.0,4.864E-002,20.560,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,
 People Internal Gains Nominal, CONFERENCE_34_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_34,59.54,11.0,11.0,0.185,5.413,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_34_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_34,59.30,5.0,5.0,8.431E-002,11.860,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, OFFICE_OPEN_34_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_34,147.57,7.0,7.0,4.743E-002,21.082,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_34_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_34,40.60,2.0,2.0,4.926E-002,20.302,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_34_PEOPLE,STORAGE_OCCUPANCY,STORAGE_34,11.17,1.0,1.0,8.954E-002,11.168,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_35_PEOPLE,LOBBY_OCCUPANCY,LOBBY_35,161.67,8.0,8.0,4.948E-002,20.209,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,
 People Internal Gains Nominal, CONFERENCE_35_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_35,59.61,11.0,11.0,0.185,5.419,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_35_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_35,54.85,5.0,5.0,9.116E-002,10.970,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, MECHANICAL_35_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_35,49.29,1.0,1.0,2.029E-002,49.291,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_35_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_35,108.10,5.0,5.0,4.626E-002,21.619,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,5.0,0.0,5.0,0.0,0.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_35_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_35,30.49,1.0,1.0,3.280E-002,30.489,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, LOBBY_36_PEOPLE,LOBBY_OCCUPANCY,LOBBY_36,97.90,4.0,4.0,4.086E-002,24.475,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, CONFERENCE_36_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_36,89.45,17.0,17.0,0.190,5.262,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,17.0,0.0,17.0,0.0,1.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_36_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_36,67.51,6.0,6.0,8.888E-002,11.251,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_36_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_36,49.28,1.0,1.0,2.029E-002,49.277,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_36_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_36,322.32,16.0,16.0,4.964E-002,20.145,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,16.0,0.0,16.0,0.0,1.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_36_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_36,49.40,2.0,2.0,4.048E-002,24.702,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_36_PEOPLE,STORAGE_OCCUPANCY,STORAGE_36,19.38,1.0,1.0,5.159E-002,19.383,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_37_PEOPLE,LOBBY_OCCUPANCY,LOBBY_37,74.23,3.0,3.0,4.042E-002,24.743,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_37_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_37,73.61,14.0,14.0,0.190,5.258,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,14.0,0.0,14.0,0.0,1.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_37_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_37,58.44,5.0,5.0,8.555E-002,11.688,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, MECHANICAL_37_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_37,33.67,1.0,1.0,2.970E-002,33.665,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_37_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_37,43.24,2.0,2.0,4.625E-002,21.620,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_37_PEOPLE,STORAGE_OCCUPANCY,STORAGE_37,31.62,1.0,1.0,3.163E-002,31.616,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_38_PEOPLE,LOBBY_OCCUPANCY,LOBBY_38,55.05,2.0,2.0,3.633E-002,27.523,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, CONFERENCE_38_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_38,49.63,9.0,9.0,0.181,5.515,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_38_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_38,54.06,5.0,5.0,9.249E-002,10.812,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, MECHANICAL_38_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_38,78.24,1.0,1.0,1.278E-002,78.239,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_38_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_38,160.97,8.0,8.0,4.970E-002,20.122,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_38_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_38,44.55,2.0,2.0,4.489E-002,22.276,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_38_PEOPLE,STORAGE_OCCUPANCY,STORAGE_38,17.91,1.0,1.0,5.582E-002,17.914,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_39_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_39,54.40,10.0,10.0,0.184,5.440,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,10.0,0.0,10.0,0.0,1.0,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_39_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_39,72.13,7.0,7.0,9.705E-002,10.304,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_39_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_39,70.57,1.0,1.0,1.417E-002,70.575,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_39_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_39,444.63,22.0,22.0,4.948E-002,20.211,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,22.0,0.0,22.0,0.0,2.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_39_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_39,31.22,1.0,1.0,3.203E-002,31.223,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_39_PEOPLE,STORAGE_OCCUPANCY,STORAGE_39,39.67,1.0,1.0,2.521E-002,39.671,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_40_PEOPLE,LOBBY_OCCUPANCY,LOBBY_40,149.34,7.0,7.0,4.687E-002,21.334,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, CONFERENCE_40_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_40,91.32,18.0,18.0,0.197,5.074,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_40_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_40,39.84,3.0,3.0,7.531E-002,13.279,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_40_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_40,23.26,1.0,1.0,4.300E-002,23.257,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_40_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_40,368.13,18.0,18.0,4.890E-002,20.452,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_40_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_40,32.85,1.0,1.0,3.044E-002,32.852,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_40_PEOPLE,STORAGE_OCCUPANCY,STORAGE_40,37.09,1.0,1.0,2.696E-002,37.090,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_41_PEOPLE,LOBBY_OCCUPANCY,LOBBY_41,191.36,9.0,9.0,4.703E-002,21.262,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,
 People Internal Gains Nominal, CONFERENCE_41_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_41,36.88,7.0,7.0,0.190,5.268,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_41_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_41,79.43,7.0,7.0,8.813E-002,11.347,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_41_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_41,77.03,1.0,1.0,1.298E-002,77.035,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_41_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_41,295.25,14.0,14.0,4.742E-002,21.090,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,14.0,0.0,14.0,0.0,1.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_41_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_41,16.31,1.0,1.0,6.131E-002,16.312,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_41_PEOPLE,STORAGE_OCCUPANCY,STORAGE_41,47.66,1.0,1.0,2.098E-002,47.665,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_42_PEOPLE,LOBBY_OCCUPANCY,LOBBY_42,61.32,3.0,3.0,4.893E-002,20.439,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_42_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_42,40.04,8.0,8.0,0.200,5.005,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_42_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_42,67.48,6.0,6.0,8.892E-002,11.246,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_42_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_42,65.50,1.0,1.0,1.527E-002,65.498,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_42_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_42,48.54,2.0,2.0,4.120E-002,24.270,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_42_PEOPLE,STORAGE_OCCUPANCY,STORAGE_42,21.79,1.0,1.0,4.589E-002,21.790,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_43_PEOPLE,LOBBY_OCCUPANCY,LOBBY_43,80.06,4.0,4.0,4.996E-002,20.015,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, CONFERENCE_43_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_43,83.50,16.0,16.0,0.192,5.219,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,16.0,0.0,16.0,0.0,1.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_43_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_43,49.82,4.0,4.0,8.029E-002,12.454,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, MECHANICAL_43_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_43,56.61,1.0,1.0,1.766E-002,56.610,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_43_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_43,474.57,23.0,23.0,4.847E-002,20.633,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,23.0,0.0,23.0,0.0,2.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_43_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_43,24.82,1.0,1.0,4.029E-002,24.821,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_43_PEOPLE,STORAGE_OCCUPANCY,STORAGE_43,14.36,1.0,1.0,6.965E-002,14.358,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_44_PEOPLE,LOBBY_OCCUPANCY,LOBBY_44,52.87,2.0,2.0,3.783E-002,26.435,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, CONFERENCE_44_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_44,42.25,8.0,8.0,0.189,5.282,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_44_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_44,66.46,6.0,6.0,9.028E-002,11.076,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_44_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_44,23.31,1.0,1.0,4.291E-002,23.307,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_44_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_44,237.81,11.0,11.0,4.625E-002,21.619,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_44_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_44,43.63,2.0,2.0,4.584E-002,21.817,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_44_PEOPLE,STORAGE_OCCUPANCY,STORAGE_44,39.57,1.0,1.0,2.527E-002,39.571,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_45_PEOPLE,LOBBY_OCCUPANCY,LOBBY_45,157.28,7.0,7.0,4.451E-002,22.469,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, CONFERENCE_45_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_45,60.90,12.0,12.0,0.197,5.075,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,12.0,0.0,12.0,0.0,1.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_45_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_45,69.56,6.0,6.0,8.626E-002,11.593,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, OFFICE_OPEN_45_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_45,346.21,17.0,17.0,4.910E-002,20.365,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,17.0,0.0,17.0,0.0,1.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_45_PEOPLE,STORAGE_OCCUPANCY,STORAGE_45,29.14,1.0,1.0,3.432E-002,29.141,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_46_PEOPLE,LOBBY_OCCUPANCY,LOBBY_46,189.80,9.0,9.0,4.742E-002,21.088,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,
 People Internal Gains Nominal, CONFERENCE_46_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_46,35.41,7.0,7.0,0.198,5.058,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_46_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_46,29.11,2.0,2.0,6.871E-002,14.555,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_46_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_46,74.07,1.0,1.0,1.350E-002,74.067,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_46_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_46,487.22,24.0,24.0,4.926E-002,20.301,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,24.0,0.0,24.0,0.0,2.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_46_PEOPLE,STORAGE_OCCUPANCY,STORAGE_46,34.99,1.0,1.0,2.858E-002,34.993,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_47_PEOPLE,LOBBY_OCCUPANCY,LOBBY_47,58.61,2.0,2.0,3.412E-002,29.305,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, CONFERENCE_47_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_47,31.80,6.0,6.0,0.189,5.300,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_47_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_47,28.50,2.0,2.0,7.017E-002,14.250,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_47_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_47,54.23,1.0,1.0,1.844E-002,54.226,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_47_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_47,292.09,14.0,14.0,4.793E-002,20.864,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,14.0,0.0,14.0,0.0,1.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_47_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_47,38.12,1.0,1.0,2.623E-002,38.118,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_47_PEOPLE,STORAGE_OCCUPANCY,STORAGE_47,42.64,1.0,1.0,2.345E-002,42.642,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_48_PEOPLE,LOBBY_OCCUPANCY,LOBBY_48,109.28,5.0,5.0,4.575E-002,21.856,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, CONFERENCE_48_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_48,63.69,12.0,12.0,0.188,5.308,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,12.0,0.0,12.0,0.0,1.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_48_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_48,70.49,1.0,1.0,1.419E-002,70.493,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_48_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_48,237.28,11.0,11.0,4.636E-002,21.571,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_48_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_48,46.52,2.0,2.0,4.299E-002,23.260,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_48_PEOPLE,STORAGE_OCCUPANCY,STORAGE_48,48.52,1.0,1.0,2.061E-002,48.524,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_49_PEOPLE,LOBBY_OCCUPANCY,LOBBY_49,84.43,4.0,4.0,4.738E-002,21.107,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, CONFERENCE_49_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_49,55.96,11.0,11.0,0.197,5.087,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_49_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_49,40.62,4.0,4.0,9.848E-002,10.154,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, MECHANICAL_49_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_49,96.30,1.0,1.0,1.038E-002,96.304,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_49_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_49,138.28,6.0,6.0,4.339E-002,23.047,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_49_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_49,19.22,1.0,1.0,5.202E-002,19.225,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, LOBBY_50_PEOPLE,LOBBY_OCCUPANCY,LOBBY_50,188.89,9.0,9.0,4.765E-002,20.988,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,
 People Internal Gains Nominal, CONFERENCE_50_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_50,83.26,16.0,16.0,0.192,5.203,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,16.0,0.0,16.0,0.0,1.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_50_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_50,43.72,4.0,4.0,9.149E-002,10.930,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, MECHANICAL_50_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_50,80.03,1.0,1.0,1.249E-002,80.033,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_50_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_50,336.60,16.0,16.0,4.753E-002,21.038,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,16.0,0.0,16.0,0.0,1.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_50_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_50,19.75,1.0,1.0,5.063E-002,19.752,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_50_PEOPLE,STORAGE_OCCUPANCY,STORAGE_50,24.11,1.0,1.0,4.147E-002,24.114,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_51_PEOPLE,LOBBY_OCCUPANCY,LOBBY_51,181.98,9.0,9.0,4.946E-002,20.220,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,
 People Internal Gains Nominal, CONFERENCE_51_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_51,47.25,9.0,9.0,0.190,5.250,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_51_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_51,45.51,4.0,4.0,8.790E-002,11.376,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, MECHANICAL_51_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_51,93.14,1.0,1.0,1.074E-002,93.140,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_51_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_51,478.25,23.0,23.0,4.809E-002,20.793,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,23.0,0.0,23.0,0.0,2.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_51_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_51,39.63,1.0,1.0,2.523E-002,39.633,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_51_PEOPLE,STORAGE_OCCUPANCY,STORAGE_51,46.49,1.0,1.0,2.151E-002,46.485,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_52_PEOPLE,LOBBY_OCCUPANCY,LOBBY_52,152.23,7.0,7.0,4.598E-002,21.747,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, CONFERENCE_52_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_52,77.60,15.0,15.0,0.193,5.173,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,15.0,0.0,15.0,0.0,1.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_52_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_52,25.61,2.0,2.0,7.811E-002,12.803,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_52_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_52,25.27,1.0,1.0,3.958E-002,25.267,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_52_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_52,37.58,1.0,1.0,2.661E-002,37.582,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, LOBBY_53_PEOPLE,LOBBY_OCCUPANCY,LOBBY_53,56.34,2.0,2.0,3.550E-002,28.171,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, CONFERENCE_53_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_53,88.61,17.0,17.0,0.192,5.212,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,17.0,0.0,17.0,0.0,1.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_53_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_53,27.23,2.0,2.0,7.346E-002,13.613,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_53_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_53,34.61,1.0,1.0,2.890E-002,34.605,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_53_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_53,208.73,10.0,10.0,4.791E-002,20.873,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,10.0,0.0,10.0,0.0,1.0,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_53_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_53,27.59,1.0,1.0,3.625E-002,27.589,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_53_PEOPLE,STORAGE_OCCUPANCY,STORAGE_53,17.39,1.0,1.0,5.749E-002,17.394,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_54_PEOPLE,LOBBY_OCCUPANCY,LOBBY_54,153.11,7.0,7.0,4.572E-002,21.873,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, CONFERENCE_54_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_54,94.02,18.0,18.0,0.191,5.224,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_54_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_54,64.37,6.0,6.0,9.321E-002,10.728,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_54_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_54,36.83,1.0,1.0,2.715E-002,36.831,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_54_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_54,231.73,11.0,11.0,4.747E-002,21.066,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_54_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_54,20.59,1.0,1.0,4.858E-002,20.586,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_54_PEOPLE,STORAGE_OCCUPANCY,STORAGE_54,16.15,1.0,1.0,6.194E-002,16.146,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_55_PEOPLE,LOBBY_OCCUPANCY,LOBBY_55,117.73,5.0,5.0,4.247E-002,23.547,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, CONFERENCE_55_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_55,35.38,7.0,7.0,0.198,5.055,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_55_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_55,54.14,5.0,5.0,9.234E-002,10.829,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, OFFICE_OPEN_55_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_55,248.72,12.0,12.0,4.825E-002,20.727,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,12.0,0.0,12.0,0.0,1.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_55_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_55,16.62,1.0,1.0,6.018E-002,16.618,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_55_PEOPLE,STORAGE_OCCUPANCY,STORAGE_55,42.46,1.0,1.0,2.355E-002,42.464,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_56_PEOPLE,LOBBY_OCCUPANCY,LOBBY_56,66.35,3.0,3.0,4.522E-002,22.116,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_56_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_56,55.21,11.0,11.0,0.199,5.019,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_56_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_56,36.06,3.0,3.0,8.320E-002,12.020,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_56_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_56,24.39,1.0,1.0,4.100E-002,24.393,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_56_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_56,455.62,22.0,22.0,4.829E-002,20.710,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,22.0,0.0,22.0,0.0,2.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_56_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_56,30.04,1.0,1.0,3.329E-002,30.037,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, LOBBY_57_PEOPLE,LOBBY_OCCUPANCY,LOBBY_57,51.50,2.0,2.0,3.884E-002,25.750,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, CONFERENCE_57_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_57,39.11,7.0,7.0,0.179,5.587,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_57_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_57,65.53,6.0,6.0,9.157E-002,10.921,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_57_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_57,61.31,1.0,1.0,1.631E-002,61.311,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_57_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_57,134.82,6.0,6.0,4.450E-002,22.469,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_57_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_57,49.39,2.0,2.0,4.049E-002,24.697,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_57_PEOPLE,STORAGE_OCCUPANCY,STORAGE_57,31.46,1.0,1.0,3.178E-002,31.462,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_58_PEOPLE,LOBBY_OCCUPANCY,LOBBY_58,80.96,4.0,4.0,4.941E-002,20.240,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, CONFERENCE_58_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_58,97.35,19.0,19.0,0.195,5.124,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,19.0,0.0,19.0,0.0,1.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_58_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_58,28.22,2.0,2.0,7.086E-002,14.112,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_58_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_58,66.28,1.0,1.0,1.509E-002,66.280,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_58_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_58,229.25,11.0,11.0,4.798E-002,20.841,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_58_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_58,38.81,1.0,1.0,2.577E-002,38.806,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_58_PEOPLE,STORAGE_OCCUPANCY,STORAGE_58,47.80,1.0,1.0,2.092E-002,47.795,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_59_PEOPLE,LOBBY_OCCUPANCY,LOBBY_59,128.95,6.0,6.0,4.653E-002,21.492,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, CONFERENCE_59_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_59,48.30,9.0,9.0,0.186,5.366,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_59_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_59,34.56,3.0,3.0,8.681E-002,11.519,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_59_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_59,73.98,1.0,1.0,1.352E-002,73.975,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_59_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_59,198.57,9.0,9.0,4.532E-002,22.064,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_59_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_59,17.34,1.0,1.0,5.765E-002,17.345,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_59_PEOPLE,STORAGE_OCCUPANCY,STORAGE_59,17.74,1.0,1.0,5.636E-002,17.742,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_60_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_60,78.44,15.0,15.0,0.191,5.229,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,15.0,0.0,15.0,0.0,1.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_60_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_60,33.94,3.0,3.0,8.840E-002,11.312,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_60_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_60,90.82,1.0,1.0,1.101E-002,90.815,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_60_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_60,279.00,13.0,13.0,4.659E-002,21.462,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,13.0,0.0,13.0,0.0,1.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_60_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_60,23.99,1.0,1.0,4.168E-002,23.995,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_60_PEOPLE,STORAGE_OCCUPANCY,STORAGE_60,43.10,1.0,1.0,2.320E-002,43.102,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_61_PEOPLE,LOBBY_OCCUPANCY,LOBBY_61,147.87,7.0,7.0,4.734E-002,21.125,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, CONFERENCE_61_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_61,47.85,9.0,9.0,0.188,5.316,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_61_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_61,65.03,6.0,6.0,9.227E-002,10.838,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, OFFICE_OPEN_61_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_61,225.85,11.0,11.0,4.871E-002,20.532,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_61_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_61,26.25,1.0,1.0,3.809E-002,26.252,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_61_PEOPLE,STORAGE_OCCUPANCY,STORAGE_61,14.62,1.0,1.0,6.841E-002,14.618,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_62_PEOPLE,LOBBY_OCCUPANCY,LOBBY_62,156.75,7.0,7.0,4.466E-002,22.392,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, CONFERENCE_62_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_62,55.97,11.0,11.0,0.197,5.088,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_62_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_62,41.99,4.0,4.0,9.527E-002,10.496,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, MECHANICAL_62_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_62,42.85,1.0,1.0,2.334E-002,42.852,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_62_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_62,289.41,14.0,14.0,4.838E-002,20.672,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,14.0,0.0,14.0,0.0,1.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_62_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_62,20.52,1.0,1.0,4.874E-002,20.517,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_62_PEOPLE,STORAGE_OCCUPANCY,STORAGE_62,20.24,1.0,1.0,4.940E-002,20.245,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_63_PEOPLE,LOBBY_OCCUPANCY,LOBBY_63,142.29,7.0,7.0,4.920E-002,20.327,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, CONFERENCE_63_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_63,93.44,18.0,18.0,0.193,5.191,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_63_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_63,45.73,4.0,4.0,8.747E-002,11.432,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, MECHANICAL_63_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_63,60.29,1.0,1.0,1.659E-002,60.288,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_63_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_63,37.34,1.0,1.0,2.678E-002,37.344,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_63_PEOPLE,STORAGE_OCCUPANCY,STORAGE_63,23.97,1.0,1.0,4.172E-002,23.970,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_64_PEOPLE,LOBBY_OCCUPANCY,LOBBY_64,52.59,2.0,2.0,3.803E-002,26.295,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, CONFERENCE_64_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_64,70.71,14.0,14.0,0.198,5.051,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,14.0,0.0,14.0,0.0,1.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_64_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_64,40.52,4.0,4.0,9.871E-002,10.130,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, MECHANICAL_64_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_64,44.47,1.0,1.0,2.249E-002,44.472,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_64_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_64,327.54,16.0,16.0,4.885E-002,20.471,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,16.0,0.0,16.0,0.0,1.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_64_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_64,32.04,1.0,1.0,3.121E-002,32.042,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_64_PEOPLE,STORAGE_OCCUPANCY,STORAGE_64,24.24,1.0,1.0,4.125E-002,24.243,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_65_PEOPLE,LOBBY_OCCUPANCY,LOBBY_65,100.52,5.0,5.0,4.974E-002,20.104,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, CONFERENCE_65_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_65,42.20,8.0,8.0,0.190,5.275,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_65_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_65,40.66,4.0,4.0,9.837E-002,10.165,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, MECHANICAL_65_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_65,31.67,1.0,1.0,3.158E-002,31.665,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_65_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_65,462.74,23.0,23.0,4.970E-002,20.119,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,23.0,0.0,23.0,0.0,2.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_65_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_65,45.91,2.0,2.0,4.356E-002,22.956,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_65_PEOPLE,STORAGE_OCCUPANCY,STORAGE_65,21.23,1.0,1.0,4.711E-002,21.225,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_66_PEOPLE,LOBBY_OCCUPANCY,LOBBY_66,87.89,4.0,4.0,4.551E-002,21.974,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, CONFERENCE_66_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_66,96.99,19.0,19.0,0.196,5.105,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,19.0,0.0,19.0,0.0,1.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_66_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_66,66.08,1.0,1.0,1.513E-002,66.084,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_66_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_66,237.61,11.0,11.0,4.629E-002,21.601,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_66_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_66,15.20,1.0,1.0,6.578E-002,15.202,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_66_PEOPLE,STORAGE_OCCUPANCY,STORAGE_66,15.23,1.0,1.0,6.566E-002,15.229,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_67_PEOPLE,LOBBY_OCCUPANCY,LOBBY_67,112.74,5.0,5.0,4.435E-002,22.548,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, CONFERENCE_67_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_67,96.45,19.0,19.0,0.197,5.077,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,19.0,0.0,19.0,0.0,1.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_67_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_67,33.18,3.0,3.0,9.042E-002,11.059,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_67_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_67,99.42,1.0,1.0,1.006E-002,99.420,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_67_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_67,138.85,6.0,6.0,4.321E-002,23.141,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_67_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_67,31.00,1.0,1.0,3.225E-002,31.003,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_67_PEOPLE,STORAGE_OCCUPANCY,STORAGE_67,26.00,1.0,1.0,3.846E-002,26.001,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_68_PEOPLE,LOBBY_OCCUPANCY,LOBBY_68,105.92,5.0,5.0,4.721E-002,21.184,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, CONFERENCE_68_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_68,71.89,14.0,14.0,0.195,5.135,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,14.0,0.0,14.0,0.0,1.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_68_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_68,69.99,6.0,6.0,8.572E-002,11.666,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_68_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_68,57.54,1.0,1.0,1.738E-002,57.541,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_68_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_68,198.22,9.0,9.0,4.540E-002,22.025,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_68_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_68,17.34,1.0,1.0,5.767E-002,17.341,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_68_PEOPLE,STORAGE_OCCUPANCY,STORAGE_68,47.32,1.0,1.0,2.113E-002,47.316,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_69_PEOPLE,LOBBY_OCCUPANCY,LOBBY_69,151.92,7.0,7.0,4.608E-002,21.703,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, CONFERENCE_69_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_69,84.85,16.0,16.0,0.189,5.303,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,16.0,0.0,16.0,0.0,1.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_69_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_69,68.42,6.0,6.0,8.770E-002,11.403,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_69_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_69,95.52,1.0,1.0,1.047E-002,95.515,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_69_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_69,286.07,14.0,14.0,4.894E-002,20.434,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,14.0,0.0,14.0,0.0,1.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_69_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_69,40.50,2.0,2.0,4.939E-002,20.248,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_69_PEOPLE,STORAGE_OCCUPANCY,STORAGE_69,18.63,1.0,1.0,5.368E-002,18.628,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_70_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_70,82.38,16.0,16.0,0.194,5.149,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,16.0,0.0,16.0,0.0,1.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_70_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_70,39.54,3.0,3.0,7.587E-002,13.181,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, OFFICE_OPEN_70_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_70,259.04,12.0,12.0,4.632E-002,21.587,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,12.0,0.0,12.0,0.0,1.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_70_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_70,17.04,1.0,1.0,5.869E-002,17.039,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_70_PEOPLE,STORAGE_OCCUPANCY,STORAGE_70,43.59,1.0,1.0,2.294E-002,43.588,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_71_PEOPLE,LOBBY_OCCUPANCY,LOBBY_71,128.93,6.0,6.0,4.654E-002,21.489,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, CONFERENCE_71_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_71,80.34,16.0,16.0,0.199,5.021,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,16.0,0.0,16.0,0.0,1.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_71_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_71,27.72,2.0,2.0,7.216E-002,13.859,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_71_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_71,93.24,1.0,1.0,1.072E-002,93.244,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_71_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_71,299.32,14.0,14.0,4.677E-002,21.380,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,14.0,0.0,14.0,0.0,1.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_71_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_71,49.46,2.0,2.0,4.044E-002,24.729,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_71_PEOPLE,STORAGE_OCCUPANCY,STORAGE_71,28.50,1.0,1.0,3.509E-002,28.498,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_72_PEOPLE,LOBBY_OCCUPANCY,LOBBY_72,61.75,3.0,3.0,4.858E-002,20.584,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_72_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_72,87.60,17.0,17.0,0.194,5.153,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,17.0,0.0,17.0,0.0,1.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_72_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_72,23.42,2.0,2.0,8.538E-002,11.712,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_72_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_72,76.71,1.0,1.0,1.304E-002,76.708,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_72_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_72,322.65,16.0,16.0,4.959E-002,20.166,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,16.0,0.0,16.0,0.0,1.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_72_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_72,47.14,2.0,2.0,4.243E-002,23.568,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_72_PEOPLE,STORAGE_OCCUPANCY,STORAGE_72,42.28,1.0,1.0,2.365E-002,42.275,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_73_PEOPLE,LOBBY_OCCUPANCY,LOBBY_73,70.16,3.0,3.0,4.276E-002,23.385,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_73_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_73,42.99,8.0,8.0,0.186,5.374,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_73_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_73,52.88,5.0,5.0,9.456E-002,10.575,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, MECHANICAL_73_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_73,94.20,1.0,1.0,1.062E-002,94.199,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_73_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_73,267.05,13.0,13.0,4.868E-002,20.543,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,13.0,0.0,13.0,0.0,1.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_73_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_73,48.87,2.0,2.0,4.092E-002,24.437,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_73_PEOPLE,STORAGE_OCCUPANCY,STORAGE_73,25.28,1.0,1.0,3.956E-002,25.275,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_74_PEOPLE,LOBBY_OCCUPANCY,LOBBY_74,134.30,6.0,6.0,4.468E-002,22.383,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, CONFERENCE_74_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_74,30.61,6.0,6.0,0.196,5.101,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_74_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_74,39.65,1.0,1.0,2.522E-002,39.646,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_74_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_74,210.97,10.0,10.0,4.740E-002,21.097,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,10.0,0.0,10.0,0.0,1.0,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_74_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_74,20.12,1.0,1.0,4.970E-002,20.120,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_74_PEOPLE,STORAGE_OCCUPANCY,STORAGE_74,42.88,1.0,1.0,2.332E-002,42.877,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_75_PEOPLE,LOBBY_OCCUPANCY,LOBBY_75,191.96,9.0,9.0,4.688E-002,21.329,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,
 People Internal Gains Nominal, CONFERENCE_75_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_75,37.64,7.0,7.0,0.186,5.377,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_75_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_75,73.06,7.0,7.0,9.581E-002,10.438,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_75_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_75,38.02,1.0,1.0,2.631E-002,38.015,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_75_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_75,268.52,13.0,13.0,4.841E-002,20.655,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,13.0,0.0,13.0,0.0,1.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_75_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_75,28.97,1.0,1.0,3.452E-002,28.969,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_75_PEOPLE,STORAGE_OCCUPANCY,STORAGE_75,18.39,1.0,1.0,5.438E-002,18.391,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_76_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_76,97.30,19.0,19.0,0.195,5.121,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,19.0,0.0,19.0,0.0,1.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_76_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_76,78.58,1.0,1.0,1.273E-002,78.575,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_76_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_76,161.45,8.0,8.0,4.955E-002,20.181,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_76_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_76,28.69,1.0,1.0,3.486E-002,28.686,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_76_PEOPLE,STORAGE_OCCUPANCY,STORAGE_76,40.01,1.0,1.0,2.499E-002,40.013,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_77_PEOPLE,LOBBY_OCCUPANCY,LOBBY_77,164.33,8.0,8.0,4.868E-002,20.541,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,
 People Internal Gains Nominal, CONFERENCE_77_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_77,73.84,14.0,14.0,0.190,5.275,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,14.0,0.0,14.0,0.0,1.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_77_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_77,46.49,4.0,4.0,8.604E-002,11.622,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, MECHANICAL_77_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_77,22.54,1.0,1.0,4.437E-002,22.537,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_77_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_77,467.62,23.0,23.0,4.918E-002,20.331,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,23.0,0.0,23.0,0.0,2.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_77_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_77,48.72,2.0,2.0,4.105E-002,24.360,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_77_PEOPLE,STORAGE_OCCUPANCY,STORAGE_77,12.94,1.0,1.0,7.730E-002,12.936,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_78_PEOPLE,LOBBY_OCCUPANCY,LOBBY_78,148.89,7.0,7.0,4.701E-002,21.270,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, CONFERENCE_78_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_78,51.71,10.0,10.0,0.193,5.171,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,10.0,0.0,10.0,0.0,1.0,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_78_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_78,43.52,4.0,4.0,9.192E-002,10.879,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, MECHANICAL_78_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_78,70.67,1.0,1.0,1.415E-002,70.674,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_78_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_78,143.29,7.0,7.0,4.885E-002,20.470,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_78_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_78,47.99,2.0,2.0,4.167E-002,23.995,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_78_PEOPLE,STORAGE_OCCUPANCY,STORAGE_78,41.68,1.0,1.0,2.399E-002,41.683,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_79_PEOPLE,LOBBY_OCCUPANCY,LOBBY_79,78.42,3.0,3.0,3.826E-002,26.139,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_79_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_79,75.85,15.0,15.0,0.198,5.057,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,15.0,0.0,15.0,0.0,1.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_79_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_79,39.66,1.0,1.0,2.521E-002,39.660,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_79_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_79,282.86,14.0,14.0,4.949E-002,20.205,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,14.0,0.0,14.0,0.0,1.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_79_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_79,28.90,1.0,1.0,3.461E-002,28.897,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_79_PEOPLE,STORAGE_OCCUPANCY,STORAGE_79,13.59,1.0,1.0,7.357E-002,13.593,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_80_PEOPLE,LOBBY_OCCUPANCY,LOBBY_80,171.89,8.0,8.0,4.654E-002,21.486,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,
 People Internal Gains Nominal, CONFERENCE_80_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_80,83.99,16.0,16.0,0.190,5.250,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,16.0,0.0,16.0,0.0,1.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_80_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_80,41.62,4.0,4.0,9.611E-002,10.405,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, MECHANICAL_80_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_80,51.34,1.0,1.0,1.948E-002,51.345,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_80_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_80,499.49,24.0,24.0,4.805E-002,20.812,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,24.0,0.0,24.0,0.0,2.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_80_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_80,25.37,1.0,1.0,3.942E-002,25.368,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_80_PEOPLE,STORAGE_OCCUPANCY,STORAGE_80,30.61,1.0,1.0,3.267E-002,30.606,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_81_PEOPLE,LOBBY_OCCUPANCY,LOBBY_81,126.26,6.0,6.0,4.752E-002,21.044,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, CONFERENCE_81_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_81,31.13,6.0,6.0,0.193,5.189,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_81_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_81,46.68,4.0,4.0,8.570E-002,11.669,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, OFFICE_OPEN_81_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_81,462.08,23.0,23.0,4.977E-002,20.090,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,23.0,0.0,23.0,0.0,2.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_81_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_81,20.92,1.0,1.0,4.781E-002,20.916,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_81_PEOPLE,STORAGE_OCCUPANCY,STORAGE_81,21.61,1.0,1.0,4.627E-002,21.613,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_82_PEOPLE,LOBBY_OCCUPANCY,LOBBY_82,62.51,3.0,3.0,4.799E-002,20.837,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_82_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_82,34.83,6.0,6.0,0.172,5.805,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_82_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_82,53.86,5.0,5.0,9.284E-002,10.771,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_82_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_82,48.61,2.0,2.0,4.114E-002,24.306,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_82_PEOPLE,STORAGE_OCCUPANCY,STORAGE_82,14.19,1.0,1.0,7.048E-002,14.189,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use, Minimum Lighting Level for All Day Types {W},Maximum Lighting Level for All Day Types {W},Minimum Lighting Level for Weekdays {W}, Maximum Lighting Level for Weekdays {W},Minimum Lighting Level for Weekends/Holidays {W}, Maximum Lighting Level for Weekends /Holidays {W},Minimum Lighting Level for Summer Design Days {W}, Maximum Lighting Level for Summer Design Days {W},Minimum Lighting Level for Winter Design Days {W}, Maximum Lighting Level for Winter Design Days {W}
 Lights Internal Gains Nominal, LOBBY_0_LIGHTS,LOBBY_LIGHTING,LOBBY_0,146.97,7.0,1895.971,12.900,270.853,0.000,0.300,0.200,0.500,1.000,General,0.000,1895.971,189.597,1896.0,0.000,379.194,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_0_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_0,38.96,7.0,420.718,10.800,60.103,0.000,0.300,0.200,0.500,1.000,General,0.000,420.718,42.072,420.7,0.000,84.144,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_0_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_0,63.76,6.0,516.470,8.100,86.078,0.000,0.300,0.200,0.500,1.000,General,0.000,516.470,51.647,516.5,0.000,103.294,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_0_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_0,27.16,1.0,146.669,5.400,146.669,0.000,0.300,0.200,0.500,1.000,General,0.000,146.669,14.667,146.7,0.000,29.334,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_0_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_0,248.15,12.0,2679.996,10.800,223.333,0.000,0.300,0.200,0.500,1.000,General,0.000,2679.996,268.000,2680.0,0.000,535.999,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_0_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_0,31.14,1.0,336.260,10.800,336.260,0.000,0.300,0.200,0.500,1.000,General,0.000,336.260,33.626,336.3,0.000,67.252,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_0_LIGHTS,STORAGE_LIGHTING,STORAGE_0,48.99,1.0,264.554,5.400,264.554,0.000,0.300,0.200,0.500,1.000,General,0.000,264.554,26.455,264.6,0.000,52.911,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_1_LIGHTS,LOBBY_LIGHTING,LOBBY_1,159.32,7.0,2055.208,12.900,293.601,0.000,0.300,0.200,0.500,1.000,General,0.000,2055.208,205.521,2055.2,0.000,411.042,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_1_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_1,34.53,3.0,279.700,8.100,93.233,0.000,0.300,0.200,0.500,1.000,General,0.000,279.700,27.970,279.7,0.000,55.940,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_1_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_1,43.46,1.0,234.677,5.400,234.677,0.000,0.300,0.200,0.500,1.000,General,0.000,234.677,23.468,234.7,0.000,46.935,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_1_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_1,21.46,1.0,231.733,10.800,231.733,0.000,0.300,0.200,0.500,1.000,General,0.000,231.733,23.173,231.7,0.000,46.347,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_1_LIGHTS,STORAGE_LIGHTING,STORAGE_1,13.95,1.0,75.329,5.400,75.329,0.000,0.300,0.200,0.500,1.000,General,0.000,75.329,7.533,75.3,0.000,15.066,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_2_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_2,58.66,11.0,633.499,10.800,57.591,0.000,0.300,0.200,0.500,1.000,General,0.000,633.499,63.350,633.5,0.000,126.700,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_2_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_2,27.68,2.0,224.174,8.100,112.087,0.000,0.300,0.200,0.500,1.000,General,0.000,224.174,22.417,224.2,0.000,44.835,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_2_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_2,49.63,1.0,267.998,5.400,267.998,0.000,0.300,0.200,0.500,1.000,General,0.000,267.998,26.800,268.0,0.000,53.600,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_2_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_2,192.83,9.0,2082.595,10.800,231.399,0.000,0.300,0.200,0.500,1.000,General,0.000,2082.595,208.260,2082.6,0.000,416.519,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_2_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_2,21.56,1.0,232.824,10.800,232.824,0.000,0.300,0.200,0.500,1.000,General,0.000,232.824,23.282,232.8,0.000,46.565,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_2_LIGHTS,STORAGE_LIGHTING,STORAGE_2,23.80,1.0,128.523,5.400,128.523,0.000,0.300,0.200,0.500,1.000,General,0.000,128.523,12.852,128.5,0.000,25.705,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_3_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_3,63.20,12.0,682.579,10.800,56.882,0.000,0.300,0.200,0.500,1.000,General,0.000,682.579,68.258,682.6,0.000,136.516,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_3_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_3,31.06,3.0,251.622,8.100,83.874,0.000,0.300,0.200,0.500,1.000,General,0.000,251.622,25.162,251.6,0.000,50.324,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_3_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_3,69.48,1.0,375.206,5.400,375.206,0.000,0.300,0.200,0.500,1.000,General,0.000,375.206,37.521,375.2,0.000,75.041,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_3_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_3,38.43,1.0,415.011,10.800,415.011,0.000,0.300,0.200,0.500,1.000,General,0.000,415.011,41.501,415.0,0.000,83.002,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_3_LIGHTS,STORAGE_LIGHTING,STORAGE_3,22.14,1.0,119.551,5.400,119.551,0.000,0.300,0.200,0.500,1.000,General,0.000,119.551,11.955,119.6,0.000,23.910,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_4_LIGHTS,LOBBY_LIGHTING,LOBBY_4,77.52,3.0,1000.012,12.900,333.337,0.000,0.300,0.200,0.500,1.000,General,0.000,1000.012,100.001,1000.0,0.000,200.002,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_4_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_4,33.38,6.0,360.502,10.800,60.084,0.000,0.300,0.200,0.500,1.000,General,0.000,360.502,36.050,360.5,0.000,72.100,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_4_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_4,38.42,3.0,311.188,8.100,103.729,0.000,0.300,0.200,0.500,1.000,General,0.000,311.188,31.119,311.2,0.000,62.238,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_4_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_4,86.87,1.0,469.119,5.400,469.119,0.000,0.300,0.200,0.500,1.000,General,0.000,469.119,46.912,469.1,0.000,93.824,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_4_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_4,301.39,15.0,3254.972,10.800,216.998,0.000,0.300,0.200,0.500,1.000,General,0.000,3254.972,325.497,3255.0,0.000,650.994,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_4_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_4,19.47,1.0,210.284,10.800,210.284,0.000,0.300,0.200,0.500,1.000,General,0.000,210.284,21.028,210.3,0.000,42.057,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_4_LIGHTS,STORAGE_LIGHTING,STORAGE_4,16.26,1.0,87.796,5.400,87.796,0.000,0.300,0.200,0.500,1.000,General,0.000,87.796,8.780,87.8,0.000,17.559,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_5_LIGHTS,LOBBY_LIGHTING,LOBBY_5,193.56,9.0,2496.904,12.900,277.434,0.000,0.300,0.200,0.500,1.000,General,0.000,2496.904,249.690,2496.9,0.000,499.381,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_5_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_5,34.01,6.0,367.268,10.800,61.211,0.000,0.300,0.200,0.500,1.000,General,0.000,367.268,36.727,367.3,0.000,73.454,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_5_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_5,57.32,5.0,464.261,8.100,92.852,0.000,0.300,0.200,0.500,1.000,General,0.000,464.261,46.426,464.3,0.000,92.852,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_5_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_5,49.87,1.0,269.298,5.400,269.298,0.000,0.300,0.200,0.500,1.000,General,0.000,269.298,26.930,269.3,0.000,53.860,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_5_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_5,467.39,23.0,5047.842,10.800,219.471,0.000,0.300,0.200,0.500,1.000,General,0.000,5047.842,504.784,5047.8,0.000,1009.568,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_5_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_5,18.51,1.0,199.961,10.800,199.961,0.000,0.300,0.200,0.500,1.000,General,0.000,199.961,19.996,200.0,0.000,39.992,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_5_LIGHTS,STORAGE_LIGHTING,STORAGE_5,36.10,1.0,194.940,5.400,194.940,0.000,0.300,0.200,0.500,1.000,General,0.000,194.940,19.494,194.9,0.000,38.988,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_6_LIGHTS,LOBBY_LIGHTING,LOBBY_6,123.01,6.0,1586.786,12.900,264.464,0.000,0.300,0.200,0.500,1.000,General,0.000,1586.786,158.679,1586.8,0.000,317.357,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_6_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_6,97.53,19.0,1053.371,10.800,55.441,0.000,0.300,0.200,0.500,1.000,General,0.000,1053.371,105.337,1053.4,0.000,210.674,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_6_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_6,66.03,6.0,534.820,8.100,89.137,0.000,0.300,0.200,0.500,1.000,General,0.000,534.820,53.482,534.8,0.000,106.964,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_6_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_6,22.03,1.0,118.970,5.400,118.970,0.000,0.300,0.200,0.500,1.000,General,0.000,118.970,11.897,119.0,0.000,23.794,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_6_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_6,16.21,1.0,175.073,10.800,175.073,0.000,0.300,0.200,0.500,1.000,General,0.000,175.073,17.507,175.1,0.000,35.015,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_6_LIGHTS,STORAGE_LIGHTING,STORAGE_6,12.36,1.0,66.770,5.400,66.770,0.000,0.300,0.200,0.500,1.000,General,0.000,66.770,6.677,66.8,0.000,13.354,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_7_LIGHTS,LOBBY_LIGHTING,LOBBY_7,147.31,7.0,1900.271,12.900,271.467,0.000,0.300,0.200,0.500,1.000,General,0.000,1900.271,190.027,1900.3,0.000,380.054,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_7_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_7,49.73,9.0,537.070,10.800,59.674,0.000,0.300,0.200,0.500,1.000,General,0.000,537.070,53.707,537.1,0.000,107.414,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_7_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_7,49.97,4.0,404.794,8.100,101.198,0.000,0.300,0.200,0.500,1.000,General,0.000,404.794,40.479,404.8,0.000,80.959,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_7_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_7,95.08,1.0,513.435,5.400,513.435,0.000,0.300,0.200,0.500,1.000,General,0.000,513.435,51.344,513.4,0.000,102.687,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_7_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_7,420.66,21.0,4543.095,10.800,216.338,0.000,0.300,0.200,0.500,1.000,General,0.000,4543.095,454.310,4543.1,0.000,908.619,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_7_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_7,31.07,1.0,335.598,10.800,335.598,0.000,0.300,0.200,0.500,1.000,General,0.000,335.598,33.560,335.6,0.000,67.120,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_7_LIGHTS,STORAGE_LIGHTING,STORAGE_7,37.08,1.0,200.250,5.400,200.250,0.000,0.300,0.200,0.500,1.000,General,0.000,200.250,20.025,200.3,0.000,40.050,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_8_LIGHTS,LOBBY_LIGHTING,LOBBY_8,64.34,3.0,829.924,12.900,276.641,0.000,0.300,0.200,0.500,1.000,General,0.000,829.924,82.992,829.9,0.000,165.985,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_8_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_8,43.98,8.0,475.029,10.800,59.379,0.000,0.300,0.200,0.500,1.000,General,0.000,475.029,47.503,475.0,0.000,95.006,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_8_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_8,79.65,7.0,645.132,8.100,92.162,0.000,0.300,0.200,0.500,1.000,General,0.000,645.132,64.513,645.1,0.000,129.026,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_8_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_8,30.29,1.0,163.555,5.400,163.555,0.000,0.300,0.200,0.500,1.000,General,0.000,163.555,16.356,163.6,0.000,32.711,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_8_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_8,180.01,9.0,1944.065,10.800,216.007,0.000,0.300,0.200,0.500,1.000,General,0.000,1944.065,194.407,1944.1,0.000,388.813,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_8_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_8,22.94,1.0,247.804,10.800,247.804,0.000,0.300,0.200,0.500,1.000,General,0.000,247.804,24.780,247.8,0.000,49.561,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_8_LIGHTS,STORAGE_LIGHTING,STORAGE_8,24.52,1.0,132.405,5.400,132.405,0.000,0.300,0.200,0.500,1.000,General,0.000,132.405,13.241,132.4,0.000,26.481,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_9_LIGHTS,LOBBY_LIGHTING,LOBBY_9,113.13,5.0,1459.395,12.900,291.879,0.000,0.300,0.200,0.500,1.000,General,0.000,1459.395,145.939,1459.4,0.000,291.879,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_9_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_9,92.55,18.0,999.555,10.800,55.531,0.000,0.300,0.200,0.500,1.000,General,0.000,999.555,99.956,999.6,0.000,199.911,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_9_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_9,61.94,6.0,501.678,8.100,83.613,0.000,0.300,0.200,0.500,1.000,General,0.000,501.678,50.168,501.7,0.000,100.336,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_9_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_9,98.91,1.0,534.124,5.400,534.124,0.000,0.300,0.200,0.500,1.000,General,0.000,534.124,53.412,534.1,0.000,106.825,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_9_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_9,255.60,12.0,2760.444,10.800,230.037,0.000,0.300,0.200,0.500,1.000,General,0.000,2760.444,276.044,2760.4,0.000,552.089,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_9_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_9,33.76,1.0,364.631,10.800,364.631,0.000,0.300,0.200,0.500,1.000,General,0.000,364.631,36.463,364.6,0.000,72.926,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_9_LIGHTS,STORAGE_LIGHTING,STORAGE_9,27.06,1.0,146.148,5.400,146.148,0.000,0.300,0.200,0.500,1.000,General,0.000,146.148,14.615,146.1,0.000,29.230,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_10_LIGHTS,LOBBY_LIGHTING,LOBBY_10,186.72,9.0,2408.689,12.900,267.632,0.000,0.300,0.200,0.500,1.000,General,0.000,2408.689,240.869,2408.7,0.000,481.738,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_10_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_10,38.48,7.0,415.564,10.800,59.366,0.000,0.300,0.200,0.500,1.000,General,0.000,415.564,41.556,415.6,0.000,83.113,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_10_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_10,36.27,3.0,293.823,8.100,97.941,0.000,0.300,0.200,0.500,1.000,General,0.000,293.823,29.382,293.8,0.000,58.765,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_10_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_10,26.30,1.0,142.038,5.400,142.038,0.000,0.300,0.200,0.500,1.000,General,0.000,142.038,14.204,142.0,0.000,28.408,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_10_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_10,223.44,11.0,2413.116,10.800,219.374,0.000,0.300,0.200,0.500,1.000,General,0.000,2413.116,241.312,2413.1,0.000,482.623,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_10_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_10,21.73,1.0,234.635,10.800,234.635,0.000,0.300,0.200,0.500,1.000,General,0.000,234.635,23.464,234.6,0.000,46.927,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_10_LIGHTS,STORAGE_LIGHTING,STORAGE_10,29.92,1.0,161.592,5.400,161.592,0.000,0.300,0.200,0.500,1.000,General,0.000,161.592,16.159,161.6,0.000,32.318,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_11_LIGHTS,LOBBY_LIGHTING,LOBBY_11,145.89,7.0,1882.018,12.900,268.860,0.000,0.300,0.200,0.500,1.000,General,0.000,1882.018,188.202,1882.0,0.000,376.404,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_11_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_11,72.38,14.0,781.724,10.800,55.837,0.000,0.300,0.200,0.500,1.000,General,0.000,781.724,78.172,781.7,0.000,156.345,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_11_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_11,69.95,6.0,566.555,8.100,94.426,0.000,0.300,0.200,0.500,1.000,General,0.000,566.555,56.656,566.6,0.000,113.311,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_11_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_11,85.70,1.0,462.788,5.400,462.788,0.000,0.300,0.200,0.500,1.000,General,0.000,462.788,46.279,462.8,0.000,92.558,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_11_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_11,46.57,2.0,502.962,10.800,251.481,0.000,0.300,0.200,0.500,1.000,General,0.000,502.962,50.296,503.0,0.000,100.592,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_11_LIGHTS,STORAGE_LIGHTING,STORAGE_11,20.65,1.0,111.487,5.400,111.487,0.000,0.300,0.200,0.500,1.000,General,0.000,111.487,11.149,111.5,0.000,22.297,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_12_LIGHTS,LOBBY_LIGHTING,LOBBY_12,102.26,5.0,1319.096,12.900,263.819,0.000,0.300,0.200,0.500,1.000,General,0.000,1319.096,131.910,1319.1,0.000,263.819,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_12_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_12,93.78,18.0,1012.782,10.800,56.266,0.000,0.300,0.200,0.500,1.000,General,0.000,1012.782,101.278,1012.8,0.000,202.556,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_12_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_12,73.00,7.0,591.309,8.100,84.473,0.000,0.300,0.200,0.500,1.000,General,0.000,591.309,59.131,591.3,0.000,118.262,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_12_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_12,77.26,1.0,417.223,5.400,417.223,0.000,0.300,0.200,0.500,1.000,General,0.000,417.223,41.722,417.2,0.000,83.445,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_12_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_12,494.07,24.0,5335.943,10.800,222.331,0.000,0.300,0.200,0.500,1.000,General,0.000,5335.943,533.594,5335.9,0.000,1067.189,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_12_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_12,26.49,1.0,286.067,10.800,286.067,0.000,0.300,0.200,0.500,1.000,General,0.000,286.067,28.607,286.1,0.000,57.213,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_12_LIGHTS,STORAGE_LIGHTING,STORAGE_12,39.49,1.0,213.240,5.400,213.240,0.000,0.300,0.200,0.500,1.000,General,0.000,213.240,21.324,213.2,0.000,42.648,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_13_LIGHTS,LOBBY_LIGHTING,LOBBY_13,132.55,6.0,1709.909,12.900,284.985,0.000,0.300,0.200,0.500,1.000,General,0.000,1709.909,170.991,1709.9,0.000,341.982,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_13_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_13,89.39,17.0,965.441,10.800,56.791,0.000,0.300,0.200,0.500,1.000,General,0.000,965.441,96.544,965.4,0.000,193.088,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_13_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_13,88.59,1.0,478.384,5.400,478.384,0.000,0.300,0.200,0.500,1.000,General,0.000,478.384,47.838,478.4,0.000,95.677,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_13_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_13,246.42,12.0,2661.346,10.800,221.779,0.000,0.300,0.200,0.500,1.000,General,0.000,2661.346,266.135,2661.3,0.000,532.269,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_13_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_13,20.41,1.0,220.405,10.800,220.405,0.000,0.300,0.200,0.500,1.000,General,0.000,220.405,22.040,220.4,0.000,44.081,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_13_LIGHTS,STORAGE_LIGHTING,STORAGE_13,43.66,1.0,235.781,5.400,235.781,0.000,0.300,0.200,0.500,1.000,General,0.000,235.781,23.578,235.8,0.000,47.156,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_14_LIGHTS,LOBBY_LIGHTING,LOBBY_14,168.99,8.0,2180.013,12.900,272.502,0.000,0.300,0.200,0.500,1.000,General,0.000,2180.013,218.001,2180.0,0.000,436.003,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_14_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_14,39.35,3.0,318.698,8.100,106.233,0.000,0.300,0.200,0.500,1.000,General,0.000,318.698,31.870,318.7,0.000,63.740,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_14_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_14,87.61,1.0,473.119,5.400,473.119,0.000,0.300,0.200,0.500,1.000,General,0.000,473.119,47.312,473.1,0.000,94.624,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_14_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_14,179.69,8.0,1940.606,10.800,242.576,0.000,0.300,0.200,0.500,1.000,General,0.000,1940.606,194.061,1940.6,0.000,388.121,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_14_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_14,19.24,1.0,207.757,10.800,207.757,0.000,0.300,0.200,0.500,1.000,General,0.000,207.757,20.776,207.8,0.000,41.551,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_14_LIGHTS,STORAGE_LIGHTING,STORAGE_14,22.13,1.0,119.509,5.400,119.509,0.000,0.300,0.200,0.500,1.000,General,0.000,119.509,11.951,119.5,0.000,23.902,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_15_LIGHTS,LOBBY_LIGHTING,LOBBY_15,143.70,7.0,1853.687,12.900,264.812,0.000,0.300,0.200,0.500,1.000,General,0.000,1853.687,185.369,1853.7,0.000,370.737,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_15_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_15,47.75,9.0,515.742,10.800,57.305,0.000,0.300,0.200,0.500,1.000,General,0.000,515.742,51.574,515.7,0.000,103.148,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_15_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_15,41.39,4.0,335.235,8.100,83.809,0.000,0.300,0.200,0.500,1.000,General,0.000,335.235,33.523,335.2,0.000,67.047,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_15_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_15,64.10,1.0,346.141,5.400,346.141,0.000,0.300,0.200,0.500,1.000,General,0.000,346.141,34.614,346.1,0.000,69.228,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_15_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_15,118.04,5.0,1274.803,10.800,254.961,0.000,0.300,0.200,0.500,1.000,General,0.000,1274.803,127.480,1274.8,0.000,254.961,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_16_LIGHTS,LOBBY_LIGHTING,LOBBY_16,189.91,9.0,2449.859,12.900,272.207,0.000,0.300,0.200,0.500,1.000,General,0.000,2449.859,244.986,2449.9,0.000,489.972,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_16_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_16,52.67,10.0,568.874,10.800,56.887,0.000,0.300,0.200,0.500,1.000,General,0.000,568.874,56.887,568.9,0.000,113.775,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_16_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_16,78.60,7.0,636.699,8.100,90.957,0.000,0.300,0.200,0.500,1.000,General,0.000,636.699,63.670,636.7,0.000,127.340,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_16_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_16,99.70,1.0,538.359,5.400,538.359,0.000,0.300,0.200,0.500,1.000,General,0.000,538.359,53.836,538.4,0.000,107.672,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_16_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_16,145.55,7.0,1571.899,10.800,224.557,0.000,0.300,0.200,0.500,1.000,General,0.000,1571.899,157.190,1571.9,0.000,314.380,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_16_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_16,29.79,1.0,321.695,10.800,321.695,0.000,0.300,0.200,0.500,1.000,General,0.000,321.695,32.169,321.7,0.000,64.339,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_16_LIGHTS,STORAGE_LIGHTING,STORAGE_16,37.27,1.0,201.245,5.400,201.245,0.000,0.300,0.200,0.500,1.000,General,0.000,201.245,20.125,201.2,0.000,40.249,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_17_LIGHTS,LOBBY_LIGHTING,LOBBY_17,195.99,9.0,2528.324,12.900,280.925,0.000,0.300,0.200,0.500,1.000,General,0.000,2528.324,252.832,2528.3,0.000,505.665,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_17_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_17,67.49,13.0,728.889,10.800,56.068,0.000,0.300,0.200,0.500,1.000,General,0.000,728.889,72.889,728.9,0.000,145.778,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_17_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_17,65.13,6.0,527.528,8.100,87.921,0.000,0.300,0.200,0.500,1.000,General,0.000,527.528,52.753,527.5,0.000,105.506,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_17_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_17,99.21,1.0,535.734,5.400,535.734,0.000,0.300,0.200,0.500,1.000,General,0.000,535.734,53.573,535.7,0.000,107.147,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_17_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_17,27.53,1.0,297.301,10.800,297.301,0.000,0.300,0.200,0.500,1.000,General,0.000,297.301,29.730,297.3,0.000,59.460,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_17_LIGHTS,STORAGE_LIGHTING,STORAGE_17,28.05,1.0,151.476,5.400,151.476,0.000,0.300,0.200,0.500,1.000,General,0.000,151.476,15.148,151.5,0.000,30.295,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_18_LIGHTS,LOBBY_LIGHTING,LOBBY_18,81.77,4.0,1054.806,12.900,263.702,0.000,0.300,0.200,0.500,1.000,General,0.000,1054.806,105.481,1054.8,0.000,210.961,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_18_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_18,63.41,12.0,684.788,10.800,57.066,0.000,0.300,0.200,0.500,1.000,General,0.000,684.788,68.479,684.8,0.000,136.958,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_18_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_18,76.94,7.0,623.229,8.100,89.033,0.000,0.300,0.200,0.500,1.000,General,0.000,623.229,62.323,623.2,0.000,124.646,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_18_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_18,28.88,1.0,155.967,5.400,155.967,0.000,0.300,0.200,0.500,1.000,General,0.000,155.967,15.597,156.0,0.000,31.193,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_18_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_18,499.87,24.0,5398.570,10.800,224.940,0.000,0.300,0.200,0.500,1.000,General,0.000,5398.570,539.857,5398.6,0.000,1079.714,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_18_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_18,23.90,1.0,258.090,10.800,258.090,0.000,0.300,0.200,0.500,1.000,General,0.000,258.090,25.809,258.1,0.000,51.618,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_19_LIGHTS,LOBBY_LIGHTING,LOBBY_19,157.15,7.0,2027.191,12.900,289.599,0.000,0.300,0.200,0.500,1.000,General,0.000,2027.191,202.719,2027.2,0.000,405.438,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_19_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_19,68.45,13.0,739.311,10.800,56.870,0.000,0.300,0.200,0.500,1.000,General,0.000,739.311,73.931,739.3,0.000,147.862,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_19_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_19,74.33,7.0,602.070,8.100,86.010,0.000,0.300,0.200,0.500,1.000,General,0.000,602.070,60.207,602.1,0.000,120.414,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_19_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_19,65.19,1.0,352.034,5.400,352.034,0.000,0.300,0.200,0.500,1.000,General,0.000,352.034,35.203,352.0,0.000,70.407,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_19_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_19,124.82,6.0,1348.036,10.800,224.673,0.000,0.300,0.200,0.500,1.000,General,0.000,1348.036,134.804,1348.0,0.000,269.607,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_19_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_19,16.05,1.0,173.287,10.800,173.287,0.000,0.300,0.200,0.500,1.000,General,0.000,173.287,17.329,173.3,0.000,34.657,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_19_LIGHTS,STORAGE_LIGHTING,STORAGE_19,28.72,1.0,155.115,5.400,155.115,0.000,0.300,0.200,0.500,1.000,General,0.000,155.115,15.511,155.1,0.000,31.023,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_20_LIGHTS,LOBBY_LIGHTING,LOBBY_20,198.71,9.0,2563.417,12.900,284.824,0.000,0.300,0.200,0.500,1.000,General,0.000,2563.417,256.342,2563.4,0.000,512.683,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_20_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_20,97.22,19.0,1049.954,10.800,55.261,0.000,0.300,0.200,0.500,1.000,General,0.000,1049.954,104.995,1050.0,0.000,209.991,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_20_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_20,20.09,2.0,162.711,8.100,81.355,0.000,0.300,0.200,0.500,1.000,General,0.000,162.711,16.271,162.7,0.000,32.542,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_20_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_20,248.61,12.0,2685.038,10.800,223.753,0.000,0.300,0.200,0.500,1.000,General,0.000,2685.038,268.504,2685.0,0.000,537.008,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_20_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_20,31.35,1.0,338.553,10.800,338.553,0.000,0.300,0.200,0.500,1.000,General,0.000,338.553,33.855,338.6,0.000,67.711,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_20_LIGHTS,STORAGE_LIGHTING,STORAGE_20,40.48,1.0,218.582,5.400,218.582,0.000,0.300,0.200,0.500,1.000,General,0.000,218.582,21.858,218.6,0.000,43.716,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_21_LIGHTS,LOBBY_LIGHTING,LOBBY_21,156.23,7.0,2015.303,12.900,287.900,0.000,0.300,0.200,0.500,1.000,General,0.000,2015.303,201.530,2015.3,0.000,403.061,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_21_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_21,45.86,9.0,495.273,10.800,55.030,0.000,0.300,0.200,0.500,1.000,General,0.000,495.273,49.527,495.3,0.000,99.055,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_21_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_21,42.80,4.0,346.682,8.100,86.670,0.000,0.300,0.200,0.500,1.000,General,0.000,346.682,34.668,346.7,0.000,69.336,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_21_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_21,20.82,1.0,112.404,5.400,112.404,0.000,0.300,0.200,0.500,1.000,General,0.000,112.404,11.240,112.4,0.000,22.481,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_21_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_21,474.51,23.0,5124.737,10.800,222.815,0.000,0.300,0.200,0.500,1.000,General,0.000,5124.737,512.474,5124.7,0.000,1024.947,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_21_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_21,26.38,1.0,284.888,10.800,284.888,0.000,0.300,0.200,0.500,1.000,General,0.000,284.888,28.489,284.9,0.000,56.978,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_21_LIGHTS,STORAGE_LIGHTING,STORAGE_21,43.57,1.0,235.285,5.400,235.285,0.000,0.300,0.200,0.500,1.000,General,0.000,235.285,23.529,235.3,0.000,47.057,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_22_LIGHTS,LOBBY_LIGHTING,LOBBY_22,130.89,6.0,1688.523,12.900,281.421,0.000,0.300,0.200,0.500,1.000,General,0.000,1688.523,168.852,1688.5,0.000,337.705,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_22_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_22,95.83,19.0,1034.945,10.800,54.471,0.000,0.300,0.200,0.500,1.000,General,0.000,1034.945,103.494,1034.9,0.000,206.989,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_22_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_22,71.67,7.0,580.559,8.100,82.937,0.000,0.300,0.200,0.500,1.000,General,0.000,580.559,58.056,580.6,0.000,116.112,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_22_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_22,45.63,1.0,246.415,5.400,246.415,0.000,0.300,0.200,0.500,1.000,General,0.000,246.415,24.642,246.4,0.000,49.283,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_22_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_22,102.58,5.0,1107.870,10.800,221.574,0.000,0.300,0.200,0.500,1.000,General,0.000,1107.870,110.787,1107.9,0.000,221.574,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_22_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_22,39.80,1.0,429.864,10.800,429.864,0.000,0.300,0.200,0.500,1.000,General,0.000,429.864,42.986,429.9,0.000,85.973,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_22_LIGHTS,STORAGE_LIGHTING,STORAGE_22,49.56,1.0,267.606,5.400,267.606,0.000,0.300,0.200,0.500,1.000,General,0.000,267.606,26.761,267.6,0.000,53.521,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_23_LIGHTS,LOBBY_LIGHTING,LOBBY_23,61.27,3.0,790.334,12.900,263.445,0.000,0.300,0.200,0.500,1.000,General,0.000,790.334,79.033,790.3,0.000,158.067,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_23_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_23,37.99,7.0,410.344,10.800,58.621,0.000,0.300,0.200,0.500,1.000,General,0.000,410.344,41.034,410.3,0.000,82.069,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_23_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_23,23.68,2.0,191.808,8.100,95.904,0.000,0.300,0.200,0.500,1.000,General,0.000,191.808,19.181,191.8,0.000,38.362,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_23_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_23,54.76,1.0,295.707,5.400,295.707,0.000,0.300,0.200,0.500,1.000,General,0.000,295.707,29.571,295.7,0.000,59.141,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_23_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_23,433.64,21.0,4683.267,10.800,223.013,0.000,0.300,0.200,0.500,1.000,General,0.000,4683.267,468.327,4683.3,0.000,936.653,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_23_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_23,46.84,2.0,505.883,10.800,252.941,0.000,0.300,0.200,0.500,1.000,General,0.000,505.883,50.588,505.9,0.000,101.177,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_23_LIGHTS,STORAGE_LIGHTING,STORAGE_23,24.47,1.0,132.143,5.400,132.143,0.000,0.300,0.200,0.500,1.000,General,0.000,132.143,13.214,132.1,0.000,26.429,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_24_LIGHTS,LOBBY_LIGHTING,LOBBY_24,54.30,2.0,700.502,12.900,350.251,0.000,0.300,0.200,0.500,1.000,General,0.000,700.502,70.050,700.5,0.000,140.100,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_24_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_24,69.01,13.0,745.273,10.800,57.329,0.000,0.300,0.200,0.500,1.000,General,0.000,745.273,74.527,745.3,0.000,149.055,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_24_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_24,85.56,1.0,462.044,5.400,462.044,0.000,0.300,0.200,0.500,1.000,General,0.000,462.044,46.204,462.0,0.000,92.409,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_24_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_24,355.48,17.0,3839.205,10.800,225.836,0.000,0.300,0.200,0.500,1.000,General,0.000,3839.205,383.921,3839.2,0.000,767.841,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_24_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_24,46.42,2.0,501.385,10.800,250.692,0.000,0.300,0.200,0.500,1.000,General,0.000,501.385,50.138,501.4,0.000,100.277,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_24_LIGHTS,STORAGE_LIGHTING,STORAGE_24,31.58,1.0,170.558,5.400,170.558,0.000,0.300,0.200,0.500,1.000,General,0.000,170.558,17.056,170.6,0.000,34.112,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_25_LIGHTS,LOBBY_LIGHTING,LOBBY_25,124.14,6.0,1601.452,12.900,266.909,0.000,0.300,0.200,0.500,1.000,General,0.000,1601.452,160.145,1601.5,0.000,320.290,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_25_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_25,91.45,18.0,987.692,10.800,54.872,0.000,0.300,0.200,0.500,1.000,General,0.000,987.692,98.769,987.7,0.000,197.538,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_25_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_25,81.06,1.0,437.718,5.400,437.718,0.000,0.300,0.200,0.500,1.000,General,0.000,437.718,43.772,437.7,0.000,87.544,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_25_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_25,262.69,13.0,2837.066,10.800,218.236,0.000,0.300,0.200,0.500,1.000,General,0.000,2837.066,283.707,2837.1,0.000,567.413,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_25_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_25,48.00,2.0,518.365,10.800,259.183,0.000,0.300,0.200,0.500,1.000,General,0.000,518.365,51.837,518.4,0.000,103.673,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_25_LIGHTS,STORAGE_LIGHTING,STORAGE_25,20.18,1.0,108.960,5.400,108.960,0.000,0.300,0.200,0.500,1.000,General,0.000,108.960,10.896,109.0,0.000,21.792,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_26_LIGHTS,LOBBY_LIGHTING,LOBBY_26,123.20,6.0,1589.227,12.900,264.871,0.000,0.300,0.200,0.500,1.000,General,0.000,1589.227,158.923,1589.2,0.000,317.845,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_26_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_26,56.69,11.0,612.242,10.800,55.658,0.000,0.300,0.200,0.500,1.000,General,0.000,612.242,61.224,612.2,0.000,122.448,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_26_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_26,67.97,6.0,550.559,8.100,91.760,0.000,0.300,0.200,0.500,1.000,General,0.000,550.559,55.056,550.6,0.000,110.112,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_26_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_26,194.77,9.0,2103.471,10.800,233.719,0.000,0.300,0.200,0.500,1.000,General,0.000,2103.471,210.347,2103.5,0.000,420.694,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_26_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_26,21.94,1.0,236.908,10.800,236.908,0.000,0.300,0.200,0.500,1.000,General,0.000,236.908,23.691,236.9,0.000,47.382,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_27_LIGHTS,LOBBY_LIGHTING,LOBBY_27,161.36,8.0,2081.527,12.900,260.191,0.000,0.300,0.200,0.500,1.000,General,0.000,2081.527,208.153,2081.5,0.000,416.305,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_27_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_27,71.78,14.0,775.200,10.800,55.371,0.000,0.300,0.200,0.500,1.000,General,0.000,775.200,77.520,775.2,0.000,155.040,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_27_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_27,70.22,7.0,568.817,8.100,81.260,0.000,0.300,0.200,0.500,1.000,General,0.000,568.817,56.882,568.8,0.000,113.763,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_27_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_27,89.38,1.0,482.676,5.400,482.676,0.000,0.300,0.200,0.500,1.000,General,0.000,482.676,48.268,482.7,0.000,96.535,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_27_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_27,277.77,13.0,2999.882,10.800,230.760,0.000,0.300,0.200,0.500,1.000,General,0.000,2999.882,299.988,2999.9,0.000,599.976,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_27_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_27,37.74,1.0,407.592,10.800,407.592,0.000,0.300,0.200,0.500,1.000,General,0.000,407.592,40.759,407.6,0.000,81.518,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_28_LIGHTS,LOBBY_LIGHTING,LOBBY_28,73.66,3.0,950.273,12.900,316.758,0.000,0.300,0.200,0.500,1.000,General,0.000,950.273,95.027,950.3,0.000,190.055,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_28_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_28,64.46,12.0,696.168,10.800,58.014,0.000,0.300,0.200,0.500,1.000,General,0.000,696.168,69.617,696.2,0.000,139.234,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_28_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_28,34.52,3.0,279.607,8.100,93.202,0.000,0.300,0.200,0.500,1.000,General,0.000,279.607,27.961,279.6,0.000,55.921,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_28_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_28,63.70,1.0,344.006,5.400,344.006,0.000,0.300,0.200,0.500,1.000,General,0.000,344.006,34.401,344.0,0.000,68.801,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_28_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_28,425.97,21.0,4600.431,10.800,219.068,0.000,0.300,0.200,0.500,1.000,General,0.000,4600.431,460.043,4600.4,0.000,920.086,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_28_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_28,36.59,1.0,395.169,10.800,395.169,0.000,0.300,0.200,0.500,1.000,General,0.000,395.169,39.517,395.2,0.000,79.034,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_28_LIGHTS,STORAGE_LIGHTING,STORAGE_28,19.52,1.0,105.428,5.400,105.428,0.000,0.300,0.200,0.500,1.000,General,0.000,105.428,10.543,105.4,0.000,21.086,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_29_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_29,31.48,6.0,340.003,10.800,56.667,0.000,0.300,0.200,0.500,1.000,General,0.000,340.003,34.000,340.0,0.000,68.001,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_29_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_29,72.66,7.0,588.508,8.100,84.073,0.000,0.300,0.200,0.500,1.000,General,0.000,588.508,58.851,588.5,0.000,117.702,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_29_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_29,52.55,1.0,283.764,5.400,283.764,0.000,0.300,0.200,0.500,1.000,General,0.000,283.764,28.376,283.8,0.000,56.753,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_29_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_29,183.75,9.0,1984.495,10.800,220.499,0.000,0.300,0.200,0.500,1.000,General,0.000,1984.495,198.449,1984.5,0.000,396.899,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_29_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_29,16.32,1.0,176.282,10.800,176.282,0.000,0.300,0.200,0.500,1.000,General,0.000,176.282,17.628,176.3,0.000,35.256,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_29_LIGHTS,STORAGE_LIGHTING,STORAGE_29,40.17,1.0,216.928,5.400,216.928,0.000,0.300,0.200,0.500,1.000,General,0.000,216.928,21.693,216.9,0.000,43.386,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_30_LIGHTS,LOBBY_LIGHTING,LOBBY_30,110.97,5.0,1431.504,12.900,286.301,0.000,0.300,0.200,0.500,1.000,General,0.000,1431.504,143.150,1431.5,0.000,286.301,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_30_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_30,97.63,19.0,1054.388,10.800,55.494,0.000,0.300,0.200,0.500,1.000,General,0.000,1054.388,105.439,1054.4,0.000,210.878,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_30_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_30,32.49,3.0,263.185,8.100,87.728,0.000,0.300,0.200,0.500,1.000,General,0.000,263.185,26.319,263.2,0.000,52.637,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_30_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_30,70.66,1.0,381.552,5.400,381.552,0.000,0.300,0.200,0.500,1.000,General,0.000,381.552,38.155,381.6,0.000,76.310,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_30_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_30,370.18,18.0,3997.912,10.800,222.106,0.000,0.300,0.200,0.500,1.000,General,0.000,3997.912,399.791,3997.9,0.000,799.582,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_30_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_30,48.21,2.0,520.654,10.800,260.327,0.000,0.300,0.200,0.500,1.000,General,0.000,520.654,52.065,520.7,0.000,104.131,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_30_LIGHTS,STORAGE_LIGHTING,STORAGE_30,26.87,1.0,145.123,5.400,145.123,0.000,0.300,0.200,0.500,1.000,General,0.000,145.123,14.512,145.1,0.000,29.025,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_31_LIGHTS,LOBBY_LIGHTING,LOBBY_31,71.68,3.0,924.687,12.900,308.229,0.000,0.300,0.200,0.500,1.000,General,0.000,924.687,92.469,924.7,0.000,184.937,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_31_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_31,99.57,19.0,1075.381,10.800,56.599,0.000,0.300,0.200,0.500,1.000,General,0.000,1075.381,107.538,1075.4,0.000,215.076,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_31_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_31,29.72,2.0,240.709,8.100,120.355,0.000,0.300,0.200,0.500,1.000,General,0.000,240.709,24.071,240.7,0.000,48.142,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_31_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_31,35.93,1.0,194.048,5.400,194.048,0.000,0.300,0.200,0.500,1.000,General,0.000,194.048,19.405,194.0,0.000,38.810,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_31_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_31,299.80,14.0,3237.847,10.800,231.275,0.000,0.300,0.200,0.500,1.000,General,0.000,3237.847,323.785,3237.8,0.000,647.569,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_31_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_31,39.21,1.0,423.495,10.800,423.495,0.000,0.300,0.200,0.500,1.000,General,0.000,423.495,42.349,423.5,0.000,84.699,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_31_LIGHTS,STORAGE_LIGHTING,STORAGE_31,25.16,1.0,135.870,5.400,135.870,0.000,0.300,0.200,0.500,1.000,General,0.000,135.870,13.587,135.9,0.000,27.174,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_32_LIGHTS,LOBBY_LIGHTING,LOBBY_32,100.80,5.0,1300.350,12.900,260.070,0.000,0.300,0.200,0.500,1.000,General,0.000,1300.350,130.035,1300.4,0.000,260.070,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_32_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_32,40.65,8.0,439.030,10.800,54.879,0.000,0.300,0.200,0.500,1.000,General,0.000,439.030,43.903,439.0,0.000,87.806,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_32_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_32,35.66,3.0,288.828,8.100,96.276,0.000,0.300,0.200,0.500,1.000,General,0.000,288.828,28.883,288.8,0.000,57.766,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_32_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_32,52.76,1.0,284.888,5.400,284.888,0.000,0.300,0.200,0.500,1.000,General,0.000,284.888,28.489,284.9,0.000,56.978,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_32_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_32,446.99,22.0,4827.472,10.800,219.431,0.000,0.300,0.200,0.500,1.000,General,0.000,4827.472,482.747,4827.5,0.000,965.494,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_32_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_32,35.35,1.0,381.744,10.800,381.744,0.000,0.300,0.200,0.500,1.000,General,0.000,381.744,38.174,381.7,0.000,76.349,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_32_LIGHTS,STORAGE_LIGHTING,STORAGE_32,19.38,1.0,104.657,5.400,104.657,0.000,0.300,0.200,0.500,1.000,General,0.000,104.657,10.466,104.7,0.000,20.931,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_33_LIGHTS,LOBBY_LIGHTING,LOBBY_33,160.89,8.0,2075.435,12.900,259.429,0.000,0.300,0.200,0.500,1.000,General,0.000,2075.435,207.543,2075.4,0.000,415.087,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_33_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_33,56.36,11.0,608.706,10.800,55.337,0.000,0.300,0.200,0.500,1.000,General,0.000,608.706,60.871,608.7,0.000,121.741,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_33_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_33,45.04,4.0,364.798,8.100,91.200,0.000,0.300,0.200,0.500,1.000,General,0.000,364.798,36.480,364.8,0.000,72.960,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_33_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_33,32.22,1.0,174.003,5.400,174.003,0.000,0.300,0.200,0.500,1.000,General,0.000,174.003,17.400,174.0,0.000,34.801,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_33_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_33,266.90,13.0,2882.573,10.800,221.736,0.000,0.300,0.200,0.500,1.000,General,0.000,2882.573,288.257,2882.6,0.000,576.515,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_33_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_33,41.12,2.0,444.124,10.800,222.062,0.000,0.300,0.200,0.500,1.000,General,0.000,444.124,44.412,444.1,0.000,88.825,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_33_LIGHTS,STORAGE_LIGHTING,STORAGE_33,42.25,1.0,228.131,5.400,228.131,0.000,0.300,0.200,0.500,1.000,General,0.000,228.131,22.813,228.1,0.000,45.626,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_34_LIGHTS,LOBBY_LIGHTING,LOBBY_34,185.04,9.0,2387.070,12.900,265.230,0.000,0.300,0.200,0.500,1.000,General,0.000,2387.070,238.707,2387.1,0.000,477.414,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_34_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_34,59.54,11.0,643.074,10.800,58.461,0.000,0.300,0.200,0.500,1.000,General,0.000,643.074,64.307,643.1,0.000,128.615,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_34_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_34,59.30,5.0,480.343,8.100,96.069,0.000,0.300,0.200,0.500,1.000,General,0.000,480.343,48.034,480.3,0.000,96.069,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_34_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_34,147.57,7.0,1593.762,10.800,227.680,0.000,0.300,0.200,0.500,1.000,General,0.000,1593.762,159.376,1593.8,0.000,318.752,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_34_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_34,40.60,2.0,438.526,10.800,219.263,0.000,0.300,0.200,0.500,1.000,General,0.000,438.526,43.853,438.5,0.000,87.705,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_34_LIGHTS,STORAGE_LIGHTING,STORAGE_34,11.17,1.0,60.309,5.400,60.309,0.000,0.300,0.200,0.500,1.000,General,0.000,60.309,6.031,60.3,0.000,12.062,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_35_LIGHTS,LOBBY_LIGHTING,LOBBY_35,161.67,8.0,2085.517,12.900,260.690,0.000,0.300,0.200,0.500,1.000,General,0.000,2085.517,208.552,2085.5,0.000,417.103,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_35_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_35,59.61,11.0,643.756,10.800,58.523,0.000,0.300,0.200,0.500,1.000,General,0.000,643.756,64.376,643.8,0.000,128.751,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_35_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_35,54.85,5.0,444.280,8.100,88.856,0.000,0.300,0.200,0.500,1.000,General,0.000,444.280,44.428,444.3,0.000,88.856,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_35_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_35,49.29,1.0,266.172,5.400,266.172,0.000,0.300,0.200,0.500,1.000,General,0.000,266.172,26.617,266.2,0.000,53.234,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_35_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_35,108.10,5.0,1167.437,10.800,233.487,0.000,0.300,0.200,0.500,1.000,General,0.000,1167.437,116.744,1167.4,0.000,233.487,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_35_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_35,30.49,1.0,329.279,10.800,329.279,0.000,0.300,0.200,0.500,1.000,General,0.000,329.279,32.928,329.3,0.000,65.856,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_36_LIGHTS,LOBBY_LIGHTING,LOBBY_36,97.90,4.0,1262.904,12.900,315.726,0.000,0.300,0.200,0.500,1.000,General,0.000,1262.904,126.290,1262.9,0.000,252.581,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_36_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_36,89.45,17.0,966.089,10.800,56.829,0.000,0.300,0.200,0.500,1.000,General,0.000,966.089,96.609,966.1,0.000,193.218,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_36_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_36,67.51,6.0,546.820,8.100,91.137,0.000,0.300,0.200,0.500,1.000,General,0.000,546.820,54.682,546.8,0.000,109.364,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_36_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_36,49.28,1.0,266.095,5.400,266.095,0.000,0.300,0.200,0.500,1.000,General,0.000,266.095,26.609,266.1,0.000,53.219,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_36_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_36,322.32,16.0,3481.082,10.800,217.568,0.000,0.300,0.200,0.500,1.000,General,0.000,3481.082,348.108,3481.1,0.000,696.216,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_36_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_36,49.40,2.0,533.555,10.800,266.777,0.000,0.300,0.200,0.500,1.000,General,0.000,533.555,53.355,533.6,0.000,106.711,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_36_LIGHTS,STORAGE_LIGHTING,STORAGE_36,19.38,1.0,104.666,5.400,104.666,0.000,0.300,0.200,0.500,1.000,General,0.000,104.666,10.467,104.7,0.000,20.933,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_37_LIGHTS,LOBBY_LIGHTING,LOBBY_37,74.23,3.0,957.539,12.900,319.180,0.000,0.300,0.200,0.500,1.000,General,0.000,957.539,95.754,957.5,0.000,191.508,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_37_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_37,73.61,14.0,794.948,10.800,56.782,0.000,0.300,0.200,0.500,1.000,General,0.000,794.948,79.495,794.9,0.000,158.990,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_37_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_37,58.44,5.0,473.383,8.100,94.677,0.000,0.300,0.200,0.500,1.000,General,0.000,473.383,47.338,473.4,0.000,94.677,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_37_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_37,33.67,1.0,181.792,5.400,181.792,0.000,0.300,0.200,0.500,1.000,General,0.000,181.792,18.179,181.8,0.000,36.358,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_37_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_37,43.24,2.0,466.983,10.800,233.491,0.000,0.300,0.200,0.500,1.000,General,0.000,466.983,46.698,467.0,0.000,93.397,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_37_LIGHTS,STORAGE_LIGHTING,STORAGE_37,31.62,1.0,170.729,5.400,170.729,0.000,0.300,0.200,0.500,1.000,General,0.000,170.729,17.073,170.7,0.000,34.146,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_38_LIGHTS,LOBBY_LIGHTING,LOBBY_38,55.05,2.0,710.090,12.900,355.045,0.000,0.300,0.200,0.500,1.000,General,0.000,710.090,71.009,710.1,0.000,142.018,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_38_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_38,49.63,9.0,536.053,10.800,59.561,0.000,0.300,0.200,0.500,1.000,General,0.000,536.053,53.605,536.1,0.000,107.211,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_38_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_38,54.06,5.0,437.887,8.100,87.577,0.000,0.300,0.200,0.500,1.000,General,0.000,437.887,43.789,437.9,0.000,87.577,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_38_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_38,78.24,1.0,422.493,5.400,422.493,0.000,0.300,0.200,0.500,1.000,General,0.000,422.493,42.249,422.5,0.000,84.499,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_38_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_38,160.97,8.0,1738.520,10.800,217.315,0.000,0.300,0.200,0.500,1.000,General,0.000,1738.520,173.852,1738.5,0.000,347.704,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_38_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_38,44.55,2.0,481.167,10.800,240.583,0.000,0.300,0.200,0.500,1.000,General,0.000,481.167,48.117,481.2,0.000,96.233,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_38_LIGHTS,STORAGE_LIGHTING,STORAGE_38,17.91,1.0,96.735,5.400,96.735,0.000,0.300,0.200,0.500,1.000,General,0.000,96.735,9.674,96.7,0.000,19.347,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_39_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_39,54.40,10.0,587.477,10.800,58.748,0.000,0.300,0.200,0.500,1.000,General,0.000,587.477,58.748,587.5,0.000,117.495,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_39_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_39,72.13,7.0,584.243,8.100,83.463,0.000,0.300,0.200,0.500,1.000,General,0.000,584.243,58.424,584.2,0.000,116.849,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_39_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_39,70.57,1.0,381.105,5.400,381.105,0.000,0.300,0.200,0.500,1.000,General,0.000,381.105,38.110,381.1,0.000,76.221,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_39_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_39,444.63,22.0,4802.052,10.800,218.275,0.000,0.300,0.200,0.500,1.000,General,0.000,4802.052,480.205,4802.1,0.000,960.410,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_39_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_39,31.22,1.0,337.204,10.800,337.204,0.000,0.300,0.200,0.500,1.000,General,0.000,337.204,33.720,337.2,0.000,67.441,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_39_LIGHTS,STORAGE_LIGHTING,STORAGE_39,39.67,1.0,214.221,5.400,214.221,0.000,0.300,0.200,0.500,1.000,General,0.000,214.221,21.422,214.2,0.000,42.844,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_40_LIGHTS,LOBBY_LIGHTING,LOBBY_40,149.34,7.0,1926.497,12.900,275.214,0.000,0.300,0.200,0.500,1.000,General,0.000,1926.497,192.650,1926.5,0.000,385.299,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_40_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_40,91.32,18.0,986.310,10.800,54.795,0.000,0.300,0.200,0.500,1.000,General,0.000,986.310,98.631,986.3,0.000,197.262,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_40_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_40,39.84,3.0,322.675,8.100,107.558,0.000,0.300,0.200,0.500,1.000,General,0.000,322.675,32.267,322.7,0.000,64.535,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_40_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_40,23.26,1.0,125.586,5.400,125.586,0.000,0.300,0.200,0.500,1.000,General,0.000,125.586,12.559,125.6,0.000,25.117,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_40_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_40,368.13,18.0,3975.802,10.800,220.878,0.000,0.300,0.200,0.500,1.000,General,0.000,3975.802,397.580,3975.8,0.000,795.160,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_40_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_40,32.85,1.0,354.798,10.800,354.798,0.000,0.300,0.200,0.500,1.000,General,0.000,354.798,35.480,354.8,0.000,70.960,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_40_LIGHTS,STORAGE_LIGHTING,STORAGE_40,37.09,1.0,200.288,5.400,200.288,0.000,0.300,0.200,0.500,1.000,General,0.000,200.288,20.029,200.3,0.000,40.058,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_41_LIGHTS,LOBBY_LIGHTING,LOBBY_41,191.36,9.0,2468.520,12.900,274.280,0.000,0.300,0.200,0.500,1.000,General,0.000,2468.520,246.852,2468.5,0.000,493.704,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_41_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_41,36.88,7.0,398.287,10.800,56.898,0.000,0.300,0.200,0.500,1.000,General,0.000,398.287,39.829,398.3,0.000,79.657,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_41_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_41,79.43,7.0,643.347,8.100,91.907,0.000,0.300,0.200,0.500,1.000,General,0.000,643.347,64.335,643.3,0.000,128.669,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_41_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_41,77.03,1.0,415.988,5.400,415.988,0.000,0.300,0.200,0.500,1.000,General,0.000,415.988,41.599,416.0,0.000,83.198,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_41_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_41,295.25,14.0,3188.744,10.800,227.767,0.000,0.300,0.200,0.500,1.000,General,0.000,3188.744,318.874,3188.7,0.000,637.749,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_41_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_41,16.31,1.0,176.165,10.800,176.165,0.000,0.300,0.200,0.500,1.000,General,0.000,176.165,17.617,176.2,0.000,35.233,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_41_LIGHTS,STORAGE_LIGHTING,STORAGE_41,47.66,1.0,257.390,5.400,257.390,0.000,0.300,0.200,0.500,1.000,General,0.000,257.390,25.739,257.4,0.000,51.478,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_42_LIGHTS,LOBBY_LIGHTING,LOBBY_42,61.32,3.0,791.000,12.900,263.667,0.000,0.300,0.200,0.500,1.000,General,0.000,791.000,79.100,791.0,0.000,158.200,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_42_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_42,40.04,8.0,432.447,10.800,54.056,0.000,0.300,0.200,0.500,1.000,General,0.000,432.447,43.245,432.4,0.000,86.489,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_42_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_42,67.48,6.0,546.555,8.100,91.093,0.000,0.300,0.200,0.500,1.000,General,0.000,546.555,54.656,546.6,0.000,109.311,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_42_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_42,65.50,1.0,353.690,5.400,353.690,0.000,0.300,0.200,0.500,1.000,General,0.000,353.690,35.369,353.7,0.000,70.738,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_42_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_42,48.54,2.0,524.234,10.800,262.117,0.000,0.300,0.200,0.500,1.000,General,0.000,524.234,52.423,524.2,0.000,104.847,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_42_LIGHTS,STORAGE_LIGHTING,STORAGE_42,21.79,1.0,117.666,5.400,117.666,0.000,0.300,0.200,0.500,1.000,General,0.000,117.666,11.767,117.7,0.000,23.533,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_43_LIGHTS,LOBBY_LIGHTING,LOBBY_43,80.06,4.0,1032.766,12.900,258.191,0.000,0.300,0.200,0.500,1.000,General,0.000,1032.766,103.277,1032.8,0.000,206.553,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_43_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_43,83.50,16.0,901.819,10.800,56.364,0.000,0.300,0.200,0.500,1.000,General,0.000,901.819,90.182,901.8,0.000,180.364,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_43_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_43,49.82,4.0,403.514,8.100,100.878,0.000,0.300,0.200,0.500,1.000,General,0.000,403.514,40.351,403.5,0.000,80.703,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_43_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_43,56.61,1.0,305.692,5.400,305.692,0.000,0.300,0.200,0.500,1.000,General,0.000,305.692,30.569,305.7,0.000,61.138,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_43_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_43,474.57,23.0,5125.341,10.800,222.841,0.000,0.300,0.200,0.500,1.000,General,0.000,5125.341,512.534,5125.3,0.000,1025.068,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_43_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_43,24.82,1.0,268.069,10.800,268.069,0.000,0.300,0.200,0.500,1.000,General,0.000,268.069,26.807,268.1,0.000,53.614,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_43_LIGHTS,STORAGE_LIGHTING,STORAGE_43,14.36,1.0,77.535,5.400,77.535,0.000,0.300,0.200,0.500,1.000,General,0.000,77.535,7.753,77.5,0.000,15.507,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_44_LIGHTS,LOBBY_LIGHTING,LOBBY_44,52.87,2.0,682.016,12.900,341.008,0.000,0.300,0.200,0.500,1.000,General,0.000,682.016,68.202,682.0,0.000,136.403,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_44_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_44,42.25,8.0,456.336,10.800,57.042,0.000,0.300,0.200,0.500,1.000,General,0.000,456.336,45.634,456.3,0.000,91.267,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_44_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_44,66.46,6.0,538.305,8.100,89.718,0.000,0.300,0.200,0.500,1.000,General,0.000,538.305,53.831,538.3,0.000,107.661,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_44_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_44,23.31,1.0,125.859,5.400,125.859,0.000,0.300,0.200,0.500,1.000,General,0.000,125.859,12.586,125.9,0.000,25.172,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_44_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_44,237.81,11.0,2568.379,10.800,233.489,0.000,0.300,0.200,0.500,1.000,General,0.000,2568.379,256.838,2568.4,0.000,513.676,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_44_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_44,43.63,2.0,471.239,10.800,235.619,0.000,0.300,0.200,0.500,1.000,General,0.000,471.239,47.124,471.2,0.000,94.248,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_44_LIGHTS,STORAGE_LIGHTING,STORAGE_44,39.57,1.0,213.682,5.400,213.682,0.000,0.300,0.200,0.500,1.000,General,0.000,213.682,21.368,213.7,0.000,42.736,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_45_LIGHTS,LOBBY_LIGHTING,LOBBY_45,157.28,7.0,2028.949,12.900,289.850,0.000,0.300,0.200,0.500,1.000,General,0.000,2028.949,202.895,2028.9,0.000,405.790,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_45_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_45,60.90,12.0,657.691,10.800,54.808,0.000,0.300,0.200,0.500,1.000,General,0.000,657.691,65.769,657.7,0.000,131.538,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_45_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_45,69.56,6.0,563.417,8.100,93.903,0.000,0.300,0.200,0.500,1.000,General,0.000,563.417,56.342,563.4,0.000,112.683,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_45_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_45,346.21,17.0,3739.097,10.800,219.947,0.000,0.300,0.200,0.500,1.000,General,0.000,3739.097,373.910,3739.1,0.000,747.819,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_45_LIGHTS,STORAGE_LIGHTING,STORAGE_45,29.14,1.0,157.361,5.400,157.361,0.000,0.300,0.200,0.500,1.000,General,0.000,157.361,15.736,157.4,0.000,31.472,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_46_LIGHTS,LOBBY_LIGHTING,LOBBY_46,189.80,9.0,2448.371,12.900,272.041,0.000,0.300,0.200,0.500,1.000,General,0.000,2448.371,244.837,2448.4,0.000,489.674,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_46_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_46,35.41,7.0,382.375,10.800,54.625,0.000,0.300,0.200,0.500,1.000,General,0.000,382.375,38.238,382.4,0.000,76.475,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_46_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_46,29.11,2.0,235.784,8.100,117.892,0.000,0.300,0.200,0.500,1.000,General,0.000,235.784,23.578,235.8,0.000,47.157,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_46_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_46,74.07,1.0,399.961,5.400,399.961,0.000,0.300,0.200,0.500,1.000,General,0.000,399.961,39.996,400.0,0.000,79.992,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_46_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_46,487.22,24.0,5262.019,10.800,219.251,0.000,0.300,0.200,0.500,1.000,General,0.000,5262.019,526.202,5262.0,0.000,1052.404,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_46_LIGHTS,STORAGE_LIGHTING,STORAGE_46,34.99,1.0,188.960,5.400,188.960,0.000,0.300,0.200,0.500,1.000,General,0.000,188.960,18.896,189.0,0.000,37.792,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_47_LIGHTS,LOBBY_LIGHTING,LOBBY_47,58.61,2.0,756.057,12.900,378.029,0.000,0.300,0.200,0.500,1.000,General,0.000,756.057,75.606,756.1,0.000,151.211,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_47_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_47,31.80,6.0,343.421,10.800,57.237,0.000,0.300,0.200,0.500,1.000,General,0.000,343.421,34.342,343.4,0.000,68.684,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_47_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_47,28.50,2.0,230.853,8.100,115.427,0.000,0.300,0.200,0.500,1.000,General,0.000,230.853,23.085,230.9,0.000,46.171,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_47_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_47,54.23,1.0,292.820,5.400,292.820,0.000,0.300,0.200,0.500,1.000,General,0.000,292.820,29.282,292.8,0.000,58.564,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_47_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_47,292.09,14.0,3154.586,10.800,225.328,0.000,0.300,0.200,0.500,1.000,General,0.000,3154.586,315.459,3154.6,0.000,630.917,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_47_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_47,38.12,1.0,411.680,10.800,411.680,0.000,0.300,0.200,0.500,1.000,General,0.000,411.680,41.168,411.7,0.000,82.336,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_47_LIGHTS,STORAGE_LIGHTING,STORAGE_47,42.64,1.0,230.265,5.400,230.265,0.000,0.300,0.200,0.500,1.000,General,0.000,230.265,23.027,230.3,0.000,46.053,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_48_LIGHTS,LOBBY_LIGHTING,LOBBY_48,109.28,5.0,1409.687,12.900,281.937,0.000,0.300,0.200,0.500,1.000,General,0.000,1409.687,140.969,1409.7,0.000,281.937,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_48_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_48,63.69,12.0,687.865,10.800,57.322,0.000,0.300,0.200,0.500,1.000,General,0.000,687.865,68.786,687.9,0.000,137.573,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_48_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_48,70.49,1.0,380.664,5.400,380.664,0.000,0.300,0.200,0.500,1.000,General,0.000,380.664,38.066,380.7,0.000,76.133,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_48_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_48,237.28,11.0,2562.651,10.800,232.968,0.000,0.300,0.200,0.500,1.000,General,0.000,2562.651,256.265,2562.7,0.000,512.530,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_48_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_48,46.52,2.0,502.407,10.800,251.203,0.000,0.300,0.200,0.500,1.000,General,0.000,502.407,50.241,502.4,0.000,100.481,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_48_LIGHTS,STORAGE_LIGHTING,STORAGE_48,48.52,1.0,262.032,5.400,262.032,0.000,0.300,0.200,0.500,1.000,General,0.000,262.032,26.203,262.0,0.000,52.406,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_49_LIGHTS,LOBBY_LIGHTING,LOBBY_49,84.43,4.0,1089.123,12.900,272.281,0.000,0.300,0.200,0.500,1.000,General,0.000,1089.123,108.912,1089.1,0.000,217.825,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_49_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_49,55.96,11.0,604.352,10.800,54.941,0.000,0.300,0.200,0.500,1.000,General,0.000,604.352,60.435,604.4,0.000,120.870,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_49_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_49,40.62,4.0,328.994,8.100,82.248,0.000,0.300,0.200,0.500,1.000,General,0.000,328.994,32.899,329.0,0.000,65.799,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_49_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_49,96.30,1.0,520.040,5.400,520.040,0.000,0.300,0.200,0.500,1.000,General,0.000,520.040,52.004,520.0,0.000,104.008,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_49_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_49,138.28,6.0,1493.428,10.800,248.905,0.000,0.300,0.200,0.500,1.000,General,0.000,1493.428,149.343,1493.4,0.000,298.686,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_49_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_49,19.22,1.0,207.627,10.800,207.627,0.000,0.300,0.200,0.500,1.000,General,0.000,207.627,20.763,207.6,0.000,41.525,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_50_LIGHTS,LOBBY_LIGHTING,LOBBY_50,188.89,9.0,2436.684,12.900,270.743,0.000,0.300,0.200,0.500,1.000,General,0.000,2436.684,243.668,2436.7,0.000,487.337,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_50_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_50,83.26,16.0,899.162,10.800,56.198,0.000,0.300,0.200,0.500,1.000,General,0.000,899.162,89.916,899.2,0.000,179.832,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_50_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_50,43.72,4.0,354.123,8.100,88.531,0.000,0.300,0.200,0.500,1.000,General,0.000,354.123,35.412,354.1,0.000,70.825,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_50_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_50,80.03,1.0,432.176,5.400,432.176,0.000,0.300,0.200,0.500,1.000,General,0.000,432.176,43.218,432.2,0.000,86.435,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_50_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_50,336.60,16.0,3635.316,10.800,227.207,0.000,0.300,0.200,0.500,1.000,General,0.000,3635.316,363.532,3635.3,0.000,727.063,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_50_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_50,19.75,1.0,213.319,10.800,213.319,0.000,0.300,0.200,0.500,1.000,General,0.000,213.319,21.332,213.3,0.000,42.664,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_50_LIGHTS,STORAGE_LIGHTING,STORAGE_50,24.11,1.0,130.214,5.400,130.214,0.000,0.300,0.200,0.500,1.000,General,0.000,130.214,13.021,130.2,0.000,26.043,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_51_LIGHTS,LOBBY_LIGHTING,LOBBY_51,181.98,9.0,2347.546,12.900,260.838,0.000,0.300,0.200,0.500,1.000,General,0.000,2347.546,234.755,2347.5,0.000,469.509,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_51_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_51,47.25,9.0,510.341,10.800,56.705,0.000,0.300,0.200,0.500,1.000,General,0.000,510.341,51.034,510.3,0.000,102.068,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_51_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_51,45.51,4.0,368.595,8.100,92.149,0.000,0.300,0.200,0.500,1.000,General,0.000,368.595,36.859,368.6,0.000,73.719,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_51_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_51,93.14,1.0,502.958,5.400,502.958,0.000,0.300,0.200,0.500,1.000,General,0.000,502.958,50.296,503.0,0.000,100.592,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_51_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_51,478.25,23.0,5165.086,10.800,224.569,0.000,0.300,0.200,0.500,1.000,General,0.000,5165.086,516.509,5165.1,0.000,1033.017,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_51_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_51,39.63,1.0,428.036,10.800,428.036,0.000,0.300,0.200,0.500,1.000,General,0.000,428.036,42.804,428.0,0.000,85.607,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_51_LIGHTS,STORAGE_LIGHTING,STORAGE_51,46.49,1.0,251.020,5.400,251.020,0.000,0.300,0.200,0.500,1.000,General,0.000,251.020,25.102,251.0,0.000,50.204,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_52_LIGHTS,LOBBY_LIGHTING,LOBBY_52,152.23,7.0,1963.744,12.900,280.535,0.000,0.300,0.200,0.500,1.000,General,0.000,1963.744,196.374,1963.7,0.000,392.749,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_52_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_52,77.60,15.0,838.059,10.800,55.871,0.000,0.300,0.200,0.500,1.000,General,0.000,838.059,83.806,838.1,0.000,167.612,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_52_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_52,25.61,2.0,207.413,8.100,103.706,0.000,0.300,0.200,0.500,1.000,General,0.000,207.413,20.741,207.4,0.000,41.483,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_52_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_52,25.27,1.0,136.440,5.400,136.440,0.000,0.300,0.200,0.500,1.000,General,0.000,136.440,13.644,136.4,0.000,27.288,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_52_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_52,37.58,1.0,405.884,10.800,405.884,0.000,0.300,0.200,0.500,1.000,General,0.000,405.884,40.588,405.9,0.000,81.177,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_53_LIGHTS,LOBBY_LIGHTING,LOBBY_53,56.34,2.0,726.820,12.900,363.410,0.000,0.300,0.200,0.500,1.000,General,0.000,726.820,72.682,726.8,0.000,145.364,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_53_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_53,88.61,17.0,957.014,10.800,56.295,0.000,0.300,0.200,0.500,1.000,General,0.000,957.014,95.701,957.0,0.000,191.403,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_53_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_53,27.23,2.0,220.534,8.100,110.267,0.000,0.300,0.200,0.500,1.000,General,0.000,220.534,22.053,220.5,0.000,44.107,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_53_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_53,34.61,1.0,186.869,5.400,186.869,0.000,0.300,0.200,0.500,1.000,General,0.000,186.869,18.687,186.9,0.000,37.374,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_53_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_53,208.73,10.0,2254.312,10.800,225.431,0.000,0.300,0.200,0.500,1.000,General,0.000,2254.312,225.431,2254.3,0.000,450.862,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_53_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_53,27.59,1.0,297.966,10.800,297.966,0.000,0.300,0.200,0.500,1.000,General,0.000,297.966,29.797,298.0,0.000,59.593,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_53_LIGHTS,STORAGE_LIGHTING,STORAGE_53,17.39,1.0,93.927,5.400,93.927,0.000,0.300,0.200,0.500,1.000,General,0.000,93.927,9.393,93.9,0.000,18.785,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_54_LIGHTS,LOBBY_LIGHTING,LOBBY_54,153.11,7.0,1975.150,12.900,282.164,0.000,0.300,0.200,0.500,1.000,General,0.000,1975.150,197.515,1975.1,0.000,395.030,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_54_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_54,94.02,18.0,1015.455,10.800,56.414,0.000,0.300,0.200,0.500,1.000,General,0.000,1015.455,101.545,1015.5,0.000,203.091,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_54_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_54,64.37,6.0,521.382,8.100,86.897,0.000,0.300,0.200,0.500,1.000,General,0.000,521.382,52.138,521.4,0.000,104.276,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_54_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_54,36.83,1.0,198.889,5.400,198.889,0.000,0.300,0.200,0.500,1.000,General,0.000,198.889,19.889,198.9,0.000,39.778,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_54_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_54,231.73,11.0,2502.647,10.800,227.513,0.000,0.300,0.200,0.500,1.000,General,0.000,2502.647,250.265,2502.6,0.000,500.529,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_54_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_54,20.59,1.0,222.332,10.800,222.332,0.000,0.300,0.200,0.500,1.000,General,0.000,222.332,22.233,222.3,0.000,44.466,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_54_LIGHTS,STORAGE_LIGHTING,STORAGE_54,16.15,1.0,87.186,5.400,87.186,0.000,0.300,0.200,0.500,1.000,General,0.000,87.186,8.719,87.2,0.000,17.437,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_55_LIGHTS,LOBBY_LIGHTING,LOBBY_55,117.73,5.0,1518.751,12.900,303.750,0.000,0.300,0.200,0.500,1.000,General,0.000,1518.751,151.875,1518.8,0.000,303.750,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_55_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_55,35.38,7.0,382.146,10.800,54.592,0.000,0.300,0.200,0.500,1.000,General,0.000,382.146,38.215,382.1,0.000,76.429,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_55_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_55,54.14,5.0,438.574,8.100,87.715,0.000,0.300,0.200,0.500,1.000,General,0.000,438.574,43.857,438.6,0.000,87.715,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_55_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_55,248.72,12.0,2686.177,10.800,223.848,0.000,0.300,0.200,0.500,1.000,General,0.000,2686.177,268.618,2686.2,0.000,537.235,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_55_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_55,16.62,1.0,179.475,10.800,179.475,0.000,0.300,0.200,0.500,1.000,General,0.000,179.475,17.947,179.5,0.000,35.895,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_55_LIGHTS,STORAGE_LIGHTING,STORAGE_55,42.46,1.0,229.305,5.400,229.305,0.000,0.300,0.200,0.500,1.000,General,0.000,229.305,22.931,229.3,0.000,45.861,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_56_LIGHTS,LOBBY_LIGHTING,LOBBY_56,66.35,3.0,855.890,12.900,285.297,0.000,0.300,0.200,0.500,1.000,General,0.000,855.890,85.589,855.9,0.000,171.178,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_56_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_56,55.21,11.0,596.310,10.800,54.210,0.000,0.300,0.200,0.500,1.000,General,0.000,596.310,59.631,596.3,0.000,119.262,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_56_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_56,36.06,3.0,292.082,8.100,97.361,0.000,0.300,0.200,0.500,1.000,General,0.000,292.082,29.208,292.1,0.000,58.416,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_56_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_56,24.39,1.0,131.720,5.400,131.720,0.000,0.300,0.200,0.500,1.000,General,0.000,131.720,13.172,131.7,0.000,26.344,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_56_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_56,455.62,22.0,4920.663,10.800,223.666,0.000,0.300,0.200,0.500,1.000,General,0.000,4920.663,492.066,4920.7,0.000,984.133,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_56_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_56,30.04,1.0,324.401,10.800,324.401,0.000,0.300,0.200,0.500,1.000,General,0.000,324.401,32.440,324.4,0.000,64.880,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_57_LIGHTS,LOBBY_LIGHTING,LOBBY_57,51.50,2.0,664.339,12.900,332.169,0.000,0.300,0.200,0.500,1.000,General,0.000,664.339,66.434,664.3,0.000,132.868,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_57_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_57,39.11,7.0,422.371,10.800,60.339,0.000,0.300,0.200,0.500,1.000,General,0.000,422.371,42.237,422.4,0.000,84.474,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_57_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_57,65.53,6.0,530.768,8.100,88.461,0.000,0.300,0.200,0.500,1.000,General,0.000,530.768,53.077,530.8,0.000,106.154,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_57_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_57,61.31,1.0,331.080,5.400,331.080,0.000,0.300,0.200,0.500,1.000,General,0.000,331.080,33.108,331.1,0.000,66.216,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_57_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_57,134.82,6.0,1456.017,10.800,242.669,0.000,0.300,0.200,0.500,1.000,General,0.000,1456.017,145.602,1456.0,0.000,291.203,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_57_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_57,49.39,2.0,533.448,10.800,266.724,0.000,0.300,0.200,0.500,1.000,General,0.000,533.448,53.345,533.4,0.000,106.690,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_57_LIGHTS,STORAGE_LIGHTING,STORAGE_57,31.46,1.0,169.896,5.400,169.896,0.000,0.300,0.200,0.500,1.000,General,0.000,169.896,16.990,169.9,0.000,33.979,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_58_LIGHTS,LOBBY_LIGHTING,LOBBY_58,80.96,4.0,1044.365,12.900,261.091,0.000,0.300,0.200,0.500,1.000,General,0.000,1044.365,104.436,1044.4,0.000,208.873,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_58_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_58,97.35,19.0,1051.392,10.800,55.336,0.000,0.300,0.200,0.500,1.000,General,0.000,1051.392,105.139,1051.4,0.000,210.278,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_58_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_58,28.22,2.0,228.617,8.100,114.309,0.000,0.300,0.200,0.500,1.000,General,0.000,228.617,22.862,228.6,0.000,45.723,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_58_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_58,66.28,1.0,357.910,5.400,357.910,0.000,0.300,0.200,0.500,1.000,General,0.000,357.910,35.791,357.9,0.000,71.582,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_58_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_58,229.25,11.0,2475.878,10.800,225.080,0.000,0.300,0.200,0.500,1.000,General,0.000,2475.878,247.588,2475.9,0.000,495.176,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_58_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_58,38.81,1.0,419.102,10.800,419.102,0.000,0.300,0.200,0.500,1.000,General,0.000,419.102,41.910,419.1,0.000,83.820,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_58_LIGHTS,STORAGE_LIGHTING,STORAGE_58,47.80,1.0,258.094,5.400,258.094,0.000,0.300,0.200,0.500,1.000,General,0.000,258.094,25.809,258.1,0.000,51.619,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_59_LIGHTS,LOBBY_LIGHTING,LOBBY_59,128.95,6.0,1663.506,12.900,277.251,0.000,0.300,0.200,0.500,1.000,General,0.000,1663.506,166.351,1663.5,0.000,332.701,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_59_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_59,48.30,9.0,521.602,10.800,57.956,0.000,0.300,0.200,0.500,1.000,General,0.000,521.602,52.160,521.6,0.000,104.320,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_59_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_59,34.56,3.0,279.906,8.100,93.302,0.000,0.300,0.200,0.500,1.000,General,0.000,279.906,27.991,279.9,0.000,55.981,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_59_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_59,73.98,1.0,399.466,5.400,399.466,0.000,0.300,0.200,0.500,1.000,General,0.000,399.466,39.947,399.5,0.000,79.893,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_59_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_59,198.57,9.0,2144.577,10.800,238.286,0.000,0.300,0.200,0.500,1.000,General,0.000,2144.577,214.458,2144.6,0.000,428.915,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_59_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_59,17.34,1.0,187.322,10.800,187.322,0.000,0.300,0.200,0.500,1.000,General,0.000,187.322,18.732,187.3,0.000,37.464,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_59_LIGHTS,STORAGE_LIGHTING,STORAGE_59,17.74,1.0,95.807,5.400,95.807,0.000,0.300,0.200,0.500,1.000,General,0.000,95.807,9.581,95.8,0.000,19.161,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_60_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_60,78.44,15.0,847.141,10.800,56.476,0.000,0.300,0.200,0.500,1.000,General,0.000,847.141,84.714,847.1,0.000,169.428,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_60_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_60,33.94,3.0,274.874,8.100,91.625,0.000,0.300,0.200,0.500,1.000,General,0.000,274.874,27.487,274.9,0.000,54.975,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_60_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_60,90.82,1.0,490.403,5.400,490.403,0.000,0.300,0.200,0.500,1.000,General,0.000,490.403,49.040,490.4,0.000,98.081,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_60_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_60,279.00,13.0,3013.249,10.800,231.788,0.000,0.300,0.200,0.500,1.000,General,0.000,3013.249,301.325,3013.2,0.000,602.650,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_60_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_60,23.99,1.0,259.142,10.800,259.142,0.000,0.300,0.200,0.500,1.000,General,0.000,259.142,25.914,259.1,0.000,51.828,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_60_LIGHTS,STORAGE_LIGHTING,STORAGE_60,43.10,1.0,232.750,5.400,232.750,0.000,0.300,0.200,0.500,1.000,General,0.000,232.750,23.275,232.7,0.000,46.550,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_61_LIGHTS,LOBBY_LIGHTING,LOBBY_61,147.87,7.0,1907.559,12.900,272.508,0.000,0.300,0.200,0.500,1.000,General,0.000,1907.559,190.756,1907.6,0.000,381.512,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_61_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_61,47.85,9.0,516.749,10.800,57.417,0.000,0.300,0.200,0.500,1.000,General,0.000,516.749,51.675,516.7,0.000,103.350,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_61_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_61,65.03,6.0,526.704,8.100,87.784,0.000,0.300,0.200,0.500,1.000,General,0.000,526.704,52.670,526.7,0.000,105.341,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_61_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_61,225.85,11.0,2439.174,10.800,221.743,0.000,0.300,0.200,0.500,1.000,General,0.000,2439.174,243.917,2439.2,0.000,487.835,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_61_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_61,26.25,1.0,283.523,10.800,283.523,0.000,0.300,0.200,0.500,1.000,General,0.000,283.523,28.352,283.5,0.000,56.705,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_61_LIGHTS,STORAGE_LIGHTING,STORAGE_61,14.62,1.0,78.937,5.400,78.937,0.000,0.300,0.200,0.500,1.000,General,0.000,78.937,7.894,78.9,0.000,15.787,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_62_LIGHTS,LOBBY_LIGHTING,LOBBY_62,156.75,7.0,2022.022,12.900,288.860,0.000,0.300,0.200,0.500,1.000,General,0.000,2022.022,202.202,2022.0,0.000,404.404,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_62_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_62,55.97,11.0,604.507,10.800,54.955,0.000,0.300,0.200,0.500,1.000,General,0.000,604.507,60.451,604.5,0.000,120.901,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_62_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_62,41.99,4.0,340.081,8.100,85.020,0.000,0.300,0.200,0.500,1.000,General,0.000,340.081,34.008,340.1,0.000,68.016,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_62_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_62,42.85,1.0,231.399,5.400,231.399,0.000,0.300,0.200,0.500,1.000,General,0.000,231.399,23.140,231.4,0.000,46.280,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_62_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_62,289.41,14.0,3125.578,10.800,223.256,0.000,0.300,0.200,0.500,1.000,General,0.000,3125.578,312.558,3125.6,0.000,625.116,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_62_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_62,20.52,1.0,221.585,10.800,221.585,0.000,0.300,0.200,0.500,1.000,General,0.000,221.585,22.158,221.6,0.000,44.317,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_62_LIGHTS,STORAGE_LIGHTING,STORAGE_62,20.24,1.0,109.320,5.400,109.320,0.000,0.300,0.200,0.500,1.000,General,0.000,109.320,10.932,109.3,0.000,21.864,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_63_LIGHTS,LOBBY_LIGHTING,LOBBY_63,142.29,7.0,1835.521,12.900,262.217,0.000,0.300,0.200,0.500,1.000,General,0.000,1835.521,183.552,1835.5,0.000,367.104,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_63_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_63,93.44,18.0,1009.165,10.800,56.065,0.000,0.300,0.200,0.500,1.000,General,0.000,1009.165,100.916,1009.2,0.000,201.833,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_63_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_63,45.73,4.0,370.393,8.100,92.598,0.000,0.300,0.200,0.500,1.000,General,0.000,370.393,37.039,370.4,0.000,74.079,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_63_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_63,60.29,1.0,325.557,5.400,325.557,0.000,0.300,0.200,0.500,1.000,General,0.000,325.557,32.556,325.6,0.000,65.111,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_63_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_63,37.34,1.0,403.317,10.800,403.317,0.000,0.300,0.200,0.500,1.000,General,0.000,403.317,40.332,403.3,0.000,80.663,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_63_LIGHTS,STORAGE_LIGHTING,STORAGE_63,23.97,1.0,129.440,5.400,129.440,0.000,0.300,0.200,0.500,1.000,General,0.000,129.440,12.944,129.4,0.000,25.888,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_64_LIGHTS,LOBBY_LIGHTING,LOBBY_64,52.59,2.0,678.405,12.900,339.202,0.000,0.300,0.200,0.500,1.000,General,0.000,678.405,67.840,678.4,0.000,135.681,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_64_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_64,70.71,14.0,763.667,10.800,54.548,0.000,0.300,0.200,0.500,1.000,General,0.000,763.667,76.367,763.7,0.000,152.733,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_64_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_64,40.52,4.0,328.221,8.100,82.055,0.000,0.300,0.200,0.500,1.000,General,0.000,328.221,32.822,328.2,0.000,65.644,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_64_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_64,44.47,1.0,240.149,5.400,240.149,0.000,0.300,0.200,0.500,1.000,General,0.000,240.149,24.015,240.1,0.000,48.030,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_64_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_64,327.54,16.0,3537.381,10.800,221.086,0.000,0.300,0.200,0.500,1.000,General,0.000,3537.381,353.738,3537.4,0.000,707.476,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_64_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_64,32.04,1.0,346.051,10.800,346.051,0.000,0.300,0.200,0.500,1.000,General,0.000,346.051,34.605,346.1,0.000,69.210,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_64_LIGHTS,STORAGE_LIGHTING,STORAGE_64,24.24,1.0,130.912,5.400,130.912,0.000,0.300,0.200,0.500,1.000,General,0.000,130.912,13.091,130.9,0.000,26.182,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_65_LIGHTS,LOBBY_LIGHTING,LOBBY_65,100.52,5.0,1296.689,12.900,259.338,0.000,0.300,0.200,0.500,1.000,General,0.000,1296.689,129.669,1296.7,0.000,259.338,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_65_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_65,42.20,8.0,455.796,10.800,56.975,0.000,0.300,0.200,0.500,1.000,General,0.000,455.796,45.580,455.8,0.000,91.159,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_65_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_65,40.66,4.0,329.353,8.100,82.338,0.000,0.300,0.200,0.500,1.000,General,0.000,329.353,32.935,329.4,0.000,65.871,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_65_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_65,31.67,1.0,170.992,5.400,170.992,0.000,0.300,0.200,0.500,1.000,General,0.000,170.992,17.099,171.0,0.000,34.198,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_65_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_65,462.74,23.0,4997.625,10.800,217.288,0.000,0.300,0.200,0.500,1.000,General,0.000,4997.625,499.763,4997.6,0.000,999.525,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_65_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_65,45.91,2.0,495.846,10.800,247.923,0.000,0.300,0.200,0.500,1.000,General,0.000,495.846,49.585,495.8,0.000,99.169,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_65_LIGHTS,STORAGE_LIGHTING,STORAGE_65,21.23,1.0,114.617,5.400,114.617,0.000,0.300,0.200,0.500,1.000,General,0.000,114.617,11.462,114.6,0.000,22.923,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_66_LIGHTS,LOBBY_LIGHTING,LOBBY_66,87.89,4.0,1133.834,12.900,283.458,0.000,0.300,0.200,0.500,1.000,General,0.000,1133.834,113.383,1133.8,0.000,226.767,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_66_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_66,96.99,19.0,1047.538,10.800,55.134,0.000,0.300,0.200,0.500,1.000,General,0.000,1047.538,104.754,1047.5,0.000,209.508,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_66_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_66,66.08,1.0,356.856,5.400,356.856,0.000,0.300,0.200,0.500,1.000,General,0.000,356.856,35.686,356.9,0.000,71.371,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_66_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_66,237.61,11.0,2566.238,10.800,233.294,0.000,0.300,0.200,0.500,1.000,General,0.000,2566.238,256.624,2566.2,0.000,513.248,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_66_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_66,15.20,1.0,164.186,10.800,164.186,0.000,0.300,0.200,0.500,1.000,General,0.000,164.186,16.419,164.2,0.000,32.837,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_66_LIGHTS,STORAGE_LIGHTING,STORAGE_66,15.23,1.0,82.238,5.400,82.238,0.000,0.300,0.200,0.500,1.000,General,0.000,82.238,8.224,82.2,0.000,16.448,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_67_LIGHTS,LOBBY_LIGHTING,LOBBY_67,112.74,5.0,1454.371,12.900,290.874,0.000,0.300,0.200,0.500,1.000,General,0.000,1454.371,145.437,1454.4,0.000,290.874,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_67_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_67,96.45,19.0,1041.707,10.800,54.827,0.000,0.300,0.200,0.500,1.000,General,0.000,1041.707,104.171,1041.7,0.000,208.341,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_67_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_67,33.18,3.0,268.736,8.100,89.579,0.000,0.300,0.200,0.500,1.000,General,0.000,268.736,26.874,268.7,0.000,53.747,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_67_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_67,99.42,1.0,536.867,5.400,536.867,0.000,0.300,0.200,0.500,1.000,General,0.000,536.867,53.687,536.9,0.000,107.373,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_67_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_67,138.85,6.0,1499.556,10.800,249.926,0.000,0.300,0.200,0.500,1.000,General,0.000,1499.556,149.956,1499.6,0.000,299.911,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_67_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_67,31.00,1.0,334.834,10.800,334.834,0.000,0.300,0.200,0.500,1.000,General,0.000,334.834,33.483,334.8,0.000,66.967,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_67_LIGHTS,STORAGE_LIGHTING,STORAGE_67,26.00,1.0,140.403,5.400,140.403,0.000,0.300,0.200,0.500,1.000,General,0.000,140.403,14.040,140.4,0.000,28.081,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_68_LIGHTS,LOBBY_LIGHTING,LOBBY_68,105.92,5.0,1366.367,12.900,273.273,0.000,0.300,0.200,0.500,1.000,General,0.000,1366.367,136.637,1366.4,0.000,273.273,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_68_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_68,71.89,14.0,776.380,10.800,55.456,0.000,0.300,0.200,0.500,1.000,General,0.000,776.380,77.638,776.4,0.000,155.276,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_68_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_68,69.99,6.0,566.946,8.100,94.491,0.000,0.300,0.200,0.500,1.000,General,0.000,566.946,56.695,566.9,0.000,113.389,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_68_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_68,57.54,1.0,310.723,5.400,310.723,0.000,0.300,0.200,0.500,1.000,General,0.000,310.723,31.072,310.7,0.000,62.145,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_68_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_68,198.22,9.0,2140.812,10.800,237.868,0.000,0.300,0.200,0.500,1.000,General,0.000,2140.812,214.081,2140.8,0.000,428.162,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_68_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_68,17.34,1.0,187.282,10.800,187.282,0.000,0.300,0.200,0.500,1.000,General,0.000,187.282,18.728,187.3,0.000,37.456,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_68_LIGHTS,STORAGE_LIGHTING,STORAGE_68,47.32,1.0,255.505,5.400,255.505,0.000,0.300,0.200,0.500,1.000,General,0.000,255.505,25.551,255.5,0.000,51.101,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_69_LIGHTS,LOBBY_LIGHTING,LOBBY_69,151.92,7.0,1959.786,12.900,279.969,0.000,0.300,0.200,0.500,1.000,General,0.000,1959.786,195.979,1959.8,0.000,391.957,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_69_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_69,84.85,16.0,916.390,10.800,57.274,0.000,0.300,0.200,0.500,1.000,General,0.000,916.390,91.639,916.4,0.000,183.278,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_69_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_69,68.42,6.0,554.173,8.100,92.362,0.000,0.300,0.200,0.500,1.000,General,0.000,554.173,55.417,554.2,0.000,110.835,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_69_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_69,95.52,1.0,515.781,5.400,515.781,0.000,0.300,0.200,0.500,1.000,General,0.000,515.781,51.578,515.8,0.000,103.156,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_69_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_69,286.07,14.0,3089.562,10.800,220.683,0.000,0.300,0.200,0.500,1.000,General,0.000,3089.562,308.956,3089.6,0.000,617.912,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_69_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_69,40.50,2.0,437.347,10.800,218.673,0.000,0.300,0.200,0.500,1.000,General,0.000,437.347,43.735,437.3,0.000,87.469,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_69_LIGHTS,STORAGE_LIGHTING,STORAGE_69,18.63,1.0,100.593,5.400,100.593,0.000,0.300,0.200,0.500,1.000,General,0.000,100.593,10.059,100.6,0.000,20.119,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_70_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_70,82.38,16.0,889.731,10.800,55.608,0.000,0.300,0.200,0.500,1.000,General,0.000,889.731,88.973,889.7,0.000,177.946,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_70_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_70,39.54,3.0,320.293,8.100,106.764,0.000,0.300,0.200,0.500,1.000,General,0.000,320.293,32.029,320.3,0.000,64.059,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_70_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_70,259.04,12.0,2797.668,10.800,233.139,0.000,0.300,0.200,0.500,1.000,General,0.000,2797.668,279.767,2797.7,0.000,559.534,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_70_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_70,17.04,1.0,184.023,10.800,184.023,0.000,0.300,0.200,0.500,1.000,General,0.000,184.023,18.402,184.0,0.000,36.805,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_70_LIGHTS,STORAGE_LIGHTING,STORAGE_70,43.59,1.0,235.374,5.400,235.374,0.000,0.300,0.200,0.500,1.000,General,0.000,235.374,23.537,235.4,0.000,47.075,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_71_LIGHTS,LOBBY_LIGHTING,LOBBY_71,128.93,6.0,1663.233,12.900,277.205,0.000,0.300,0.200,0.500,1.000,General,0.000,1663.233,166.323,1663.2,0.000,332.647,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_71_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_71,80.34,16.0,867.648,10.800,54.228,0.000,0.300,0.200,0.500,1.000,General,0.000,867.648,86.765,867.6,0.000,173.530,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_71_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_71,27.72,2.0,224.513,8.100,112.257,0.000,0.300,0.200,0.500,1.000,General,0.000,224.513,22.451,224.5,0.000,44.903,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_71_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_71,93.24,1.0,503.516,5.400,503.516,0.000,0.300,0.200,0.500,1.000,General,0.000,503.516,50.352,503.5,0.000,100.703,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_71_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_71,299.32,14.0,3232.665,10.800,230.905,0.000,0.300,0.200,0.500,1.000,General,0.000,3232.665,323.266,3232.7,0.000,646.533,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_71_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_71,49.46,2.0,534.152,10.800,267.076,0.000,0.300,0.200,0.500,1.000,General,0.000,534.152,53.415,534.2,0.000,106.830,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_71_LIGHTS,STORAGE_LIGHTING,STORAGE_71,28.50,1.0,153.892,5.400,153.892,0.000,0.300,0.200,0.500,1.000,General,0.000,153.892,15.389,153.9,0.000,30.778,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_72_LIGHTS,LOBBY_LIGHTING,LOBBY_72,61.75,3.0,796.618,12.900,265.539,0.000,0.300,0.200,0.500,1.000,General,0.000,796.618,79.662,796.6,0.000,159.324,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_72_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_72,87.60,17.0,946.080,10.800,55.652,0.000,0.300,0.200,0.500,1.000,General,0.000,946.080,94.608,946.1,0.000,189.216,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_72_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_72,23.42,2.0,189.736,8.100,94.868,0.000,0.300,0.200,0.500,1.000,General,0.000,189.736,18.974,189.7,0.000,37.947,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_72_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_72,76.71,1.0,414.221,5.400,414.221,0.000,0.300,0.200,0.500,1.000,General,0.000,414.221,41.422,414.2,0.000,82.844,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_72_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_72,322.65,16.0,3484.668,10.800,217.792,0.000,0.300,0.200,0.500,1.000,General,0.000,3484.668,348.467,3484.7,0.000,696.934,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_72_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_72,47.14,2.0,509.063,10.800,254.531,0.000,0.300,0.200,0.500,1.000,General,0.000,509.063,50.906,509.1,0.000,101.813,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_72_LIGHTS,STORAGE_LIGHTING,STORAGE_72,42.28,1.0,228.287,5.400,228.287,0.000,0.300,0.200,0.500,1.000,General,0.000,228.287,22.829,228.3,0.000,45.657,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_73_LIGHTS,LOBBY_LIGHTING,LOBBY_73,70.16,3.0,905.009,12.900,301.670,0.000,0.300,0.200,0.500,1.000,General,0.000,905.009,90.501,905.0,0.000,181.002,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_73_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_73,42.99,8.0,464.275,10.800,58.034,0.000,0.300,0.200,0.500,1.000,General,0.000,464.275,46.427,464.3,0.000,92.855,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_73_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_73,52.88,5.0,428.289,8.100,85.658,0.000,0.300,0.200,0.500,1.000,General,0.000,428.289,42.829,428.3,0.000,85.658,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_73_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_73,94.20,1.0,508.676,5.400,508.676,0.000,0.300,0.200,0.500,1.000,General,0.000,508.676,50.868,508.7,0.000,101.735,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_73_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_73,267.05,13.0,2884.175,10.800,221.860,0.000,0.300,0.200,0.500,1.000,General,0.000,2884.175,288.418,2884.2,0.000,576.835,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_73_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_73,48.87,2.0,527.848,10.800,263.924,0.000,0.300,0.200,0.500,1.000,General,0.000,527.848,52.785,527.8,0.000,105.570,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_73_LIGHTS,STORAGE_LIGHTING,STORAGE_73,25.28,1.0,136.488,5.400,136.488,0.000,0.300,0.200,0.500,1.000,General,0.000,136.488,13.649,136.5,0.000,27.298,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_74_LIGHTS,LOBBY_LIGHTING,LOBBY_74,134.30,6.0,1732.409,12.900,288.735,0.000,0.300,0.200,0.500,1.000,General,0.000,1732.409,173.241,1732.4,0.000,346.482,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_74_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_74,30.61,6.0,330.543,10.800,55.090,0.000,0.300,0.200,0.500,1.000,General,0.000,330.543,33.054,330.5,0.000,66.109,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_74_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_74,39.65,1.0,214.088,5.400,214.088,0.000,0.300,0.200,0.500,1.000,General,0.000,214.088,21.409,214.1,0.000,42.818,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_74_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_74,210.97,10.0,2278.423,10.800,227.842,0.000,0.300,0.200,0.500,1.000,General,0.000,2278.423,227.842,2278.4,0.000,455.685,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_74_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_74,20.12,1.0,217.296,10.800,217.296,0.000,0.300,0.200,0.500,1.000,General,0.000,217.296,21.730,217.3,0.000,43.459,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_74_LIGHTS,STORAGE_LIGHTING,STORAGE_74,42.88,1.0,231.535,5.400,231.535,0.000,0.300,0.200,0.500,1.000,General,0.000,231.535,23.154,231.5,0.000,46.307,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_75_LIGHTS,LOBBY_LIGHTING,LOBBY_75,191.96,9.0,2476.307,12.900,275.145,0.000,0.300,0.200,0.500,1.000,General,0.000,2476.307,247.631,2476.3,0.000,495.261,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_75_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_75,37.64,7.0,406.468,10.800,58.067,0.000,0.300,0.200,0.500,1.000,General,0.000,406.468,40.647,406.5,0.000,81.294,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_75_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_75,73.06,7.0,591.811,8.100,84.544,0.000,0.300,0.200,0.500,1.000,General,0.000,591.811,59.181,591.8,0.000,118.362,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_75_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_75,38.02,1.0,205.282,5.400,205.282,0.000,0.300,0.200,0.500,1.000,General,0.000,205.282,20.528,205.3,0.000,41.056,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_75_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_75,268.52,13.0,2899.984,10.800,223.076,0.000,0.300,0.200,0.500,1.000,General,0.000,2899.984,289.998,2900.0,0.000,579.997,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_75_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_75,28.97,1.0,312.862,10.800,312.862,0.000,0.300,0.200,0.500,1.000,General,0.000,312.862,31.286,312.9,0.000,62.572,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_75_LIGHTS,STORAGE_LIGHTING,STORAGE_75,18.39,1.0,99.309,5.400,99.309,0.000,0.300,0.200,0.500,1.000,General,0.000,99.309,9.931,99.3,0.000,19.862,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_76_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_76,97.30,19.0,1050.855,10.800,55.308,0.000,0.300,0.200,0.500,1.000,General,0.000,1050.855,105.085,1050.9,0.000,210.171,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_76_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_76,78.58,1.0,424.305,5.400,424.305,0.000,0.300,0.200,0.500,1.000,General,0.000,424.305,42.431,424.3,0.000,84.861,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_76_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_76,161.45,8.0,1743.655,10.800,217.957,0.000,0.300,0.200,0.500,1.000,General,0.000,1743.655,174.365,1743.7,0.000,348.731,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_76_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_76,28.69,1.0,309.812,10.800,309.812,0.000,0.300,0.200,0.500,1.000,General,0.000,309.812,30.981,309.8,0.000,61.962,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_76_LIGHTS,STORAGE_LIGHTING,STORAGE_76,40.01,1.0,216.072,5.400,216.072,0.000,0.300,0.200,0.500,1.000,General,0.000,216.072,21.607,216.1,0.000,43.214,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_77_LIGHTS,LOBBY_LIGHTING,LOBBY_77,164.33,8.0,2119.831,12.900,264.979,0.000,0.300,0.200,0.500,1.000,General,0.000,2119.831,211.983,2119.8,0.000,423.966,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_77_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_77,73.84,14.0,797.516,10.800,56.965,0.000,0.300,0.200,0.500,1.000,General,0.000,797.516,79.752,797.5,0.000,159.503,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_77_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_77,46.49,4.0,376.567,8.100,94.142,0.000,0.300,0.200,0.500,1.000,General,0.000,376.567,37.657,376.6,0.000,75.313,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_77_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_77,22.54,1.0,121.698,5.400,121.698,0.000,0.300,0.200,0.500,1.000,General,0.000,121.698,12.170,121.7,0.000,24.340,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_77_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_77,467.62,23.0,5050.324,10.800,219.579,0.000,0.300,0.200,0.500,1.000,General,0.000,5050.324,505.032,5050.3,0.000,1010.065,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_77_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_77,48.72,2.0,526.185,10.800,263.093,0.000,0.300,0.200,0.500,1.000,General,0.000,526.185,52.619,526.2,0.000,105.237,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_77_LIGHTS,STORAGE_LIGHTING,STORAGE_77,12.94,1.0,69.857,5.400,69.857,0.000,0.300,0.200,0.500,1.000,General,0.000,69.857,6.986,69.9,0.000,13.971,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_78_LIGHTS,LOBBY_LIGHTING,LOBBY_78,148.89,7.0,1920.718,12.900,274.388,0.000,0.300,0.200,0.500,1.000,General,0.000,1920.718,192.072,1920.7,0.000,384.144,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_78_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_78,51.71,10.0,558.438,10.800,55.844,0.000,0.300,0.200,0.500,1.000,General,0.000,558.438,55.844,558.4,0.000,111.688,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_78_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_78,43.52,4.0,352.480,8.100,88.120,0.000,0.300,0.200,0.500,1.000,General,0.000,352.480,35.248,352.5,0.000,70.496,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_78_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_78,70.67,1.0,381.641,5.400,381.641,0.000,0.300,0.200,0.500,1.000,General,0.000,381.641,38.164,381.6,0.000,76.328,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_78_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_78,143.29,7.0,1547.567,10.800,221.081,0.000,0.300,0.200,0.500,1.000,General,0.000,1547.567,154.757,1547.6,0.000,309.513,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_78_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_78,47.99,2.0,518.302,10.800,259.151,0.000,0.300,0.200,0.500,1.000,General,0.000,518.302,51.830,518.3,0.000,103.660,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_78_LIGHTS,STORAGE_LIGHTING,STORAGE_78,41.68,1.0,225.086,5.400,225.086,0.000,0.300,0.200,0.500,1.000,General,0.000,225.086,22.509,225.1,0.000,45.017,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_79_LIGHTS,LOBBY_LIGHTING,LOBBY_79,78.42,3.0,1011.574,12.900,337.191,0.000,0.300,0.200,0.500,1.000,General,0.000,1011.574,101.157,1011.6,0.000,202.315,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_79_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_79,75.85,15.0,819.224,10.800,54.615,0.000,0.300,0.200,0.500,1.000,General,0.000,819.224,81.922,819.2,0.000,163.845,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_79_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_79,39.66,1.0,214.167,5.400,214.167,0.000,0.300,0.200,0.500,1.000,General,0.000,214.167,21.417,214.2,0.000,42.833,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_79_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_79,282.86,14.0,3054.924,10.800,218.209,0.000,0.300,0.200,0.500,1.000,General,0.000,3054.924,305.492,3054.9,0.000,610.985,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_79_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_79,28.90,1.0,312.082,10.800,312.082,0.000,0.300,0.200,0.500,1.000,General,0.000,312.082,31.208,312.1,0.000,62.416,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_79_LIGHTS,STORAGE_LIGHTING,STORAGE_79,13.59,1.0,73.400,5.400,73.400,0.000,0.300,0.200,0.500,1.000,General,0.000,73.400,7.340,73.4,0.000,14.680,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_80_LIGHTS,LOBBY_LIGHTING,LOBBY_80,171.89,8.0,2217.396,12.900,277.174,0.000,0.300,0.200,0.500,1.000,General,0.000,2217.396,221.740,2217.4,0.000,443.479,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_80_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_80,83.99,16.0,907.141,10.800,56.696,0.000,0.300,0.200,0.500,1.000,General,0.000,907.141,90.714,907.1,0.000,181.428,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_80_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_80,41.62,4.0,337.131,8.100,84.283,0.000,0.300,0.200,0.500,1.000,General,0.000,337.131,33.713,337.1,0.000,67.426,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_80_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_80,51.34,1.0,277.262,5.400,277.262,0.000,0.300,0.200,0.500,1.000,General,0.000,277.262,27.726,277.3,0.000,55.452,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_80_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_80,499.49,24.0,5394.490,10.800,224.770,0.000,0.300,0.200,0.500,1.000,General,0.000,5394.490,539.449,5394.5,0.000,1078.898,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_80_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_80,25.37,1.0,273.976,10.800,273.976,0.000,0.300,0.200,0.500,1.000,General,0.000,273.976,27.398,274.0,0.000,54.795,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_80_LIGHTS,STORAGE_LIGHTING,STORAGE_80,30.61,1.0,165.275,5.400,165.275,0.000,0.300,0.200,0.500,1.000,General,0.000,165.275,16.528,165.3,0.000,33.055,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_81_LIGHTS,LOBBY_LIGHTING,LOBBY_81,126.26,6.0,1628.793,12.900,271.465,0.000,0.300,0.200,0.500,1.000,General,0.000,1628.793,162.879,1628.8,0.000,325.759,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_81_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_81,31.13,6.0,336.230,10.800,56.038,0.000,0.300,0.200,0.500,1.000,General,0.000,336.230,33.623,336.2,0.000,67.246,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_81_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_81,46.68,4.0,378.080,8.100,94.520,0.000,0.300,0.200,0.500,1.000,General,0.000,378.080,37.808,378.1,0.000,75.616,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_81_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_81,462.08,23.0,4990.477,10.800,216.977,0.000,0.300,0.200,0.500,1.000,General,0.000,4990.477,499.048,4990.5,0.000,998.095,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_81_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_81,20.92,1.0,225.893,10.800,225.893,0.000,0.300,0.200,0.500,1.000,General,0.000,225.893,22.589,225.9,0.000,45.179,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_81_LIGHTS,STORAGE_LIGHTING,STORAGE_81,21.61,1.0,116.712,5.400,116.712,0.000,0.300,0.200,0.500,1.000,General,0.000,116.712,11.671,116.7,0.000,23.342,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_82_LIGHTS,LOBBY_LIGHTING,LOBBY_82,62.51,3.0,806.409,12.900,268.803,0.000,0.300,0.200,0.500,1.000,General,0.000,806.409,80.641,806.4,0.000,161.282,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_82_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_82,34.83,6.0,376.157,10.800,62.693,0.000,0.300,0.200,0.500,1.000,General,0.000,376.157,37.616,376.2,0.000,75.231,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_82_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_82,53.86,5.0,436.239,8.100,87.248,0.000,0.300,0.200,0.500,1.000,General,0.000,436.239,43.624,436.2,0.000,87.248,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_82_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_82,48.61,2.0,525.001,10.800,262.500,0.000,0.300,0.200,0.500,1.000,General,0.000,525.001,52.500,525.0,0.000,105.000,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_82_LIGHTS,STORAGE_LIGHTING,STORAGE_82,14.19,1.0,76.622,5.400,76.622,0.000,0.300,0.200,0.500,1.000,General,0.000,76.622,7.662,76.6,0.000,15.324,0.000,0.000,0.000,0.000
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Minimum Equipment Level for All Day Types {W},Maximum Equipment Level for All Day Types {W},Minimum Equipment Level for Weekdays {W}, Maximum Equipment Level for Weekdays {W},Minimum Equipment Level for Weekends/Holidays {W}, Maximum Equipment Level for Weekends /Holidays {W},Minimum Equipment Level for Summer Design Days {W}, Maximum Equipment Level for Summer Design Days {W},Minimum Equipment Level for Winter Design Days {W}, Maximum Equipment Level for Winter Design Days {W}
 ElectricEquipment Internal Gains Nominal, LOBBY_0_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_0,146.97,7.0,470.318,3.200,67.188,0.100,0.200,0.000,0.700,General,0.000,376.255,141.096,376.255,0.000,141.096,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_0_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_0,38.96,7.0,315.538,8.100,45.077,0.100,0.200,0.000,0.700,General,0.000,252.431,94.661,252.431,0.000,94.661,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_0_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_0,63.76,6.0,956.426,15.000,159.404,0.100,0.200,0.000,0.700,General,0.000,765.141,286.928,765.141,0.000,286.928,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_0_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_0,27.16,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_0_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_0,248.15,12.0,2009.997,8.100,167.500,0.100,0.200,0.000,0.700,General,0.000,1607.998,602.999,1607.998,0.000,602.999,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_0_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_0,31.14,1.0,252.195,8.100,252.195,0.100,0.200,0.000,0.700,General,0.000,201.756,75.659,201.756,0.000,75.659,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_0_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_0,48.99,1.0,53.891,1.100,53.891,0.100,0.200,0.000,0.700,General,0.000,43.112,16.167,43.112,0.000,16.167,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_1_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_1,159.32,7.0,509.819,3.200,72.831,0.100,0.200,0.000,0.700,General,0.000,407.855,152.946,407.855,0.000,152.946,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_1_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_1,34.53,3.0,517.964,15.000,172.655,0.100,0.200,0.000,0.700,General,0.000,414.371,155.389,414.371,0.000,155.389,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_1_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_1,43.46,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_1_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_1,21.46,1.0,173.800,8.100,173.800,0.100,0.200,0.000,0.700,General,0.000,139.040,52.140,139.040,0.000,52.140,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_1_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_1,13.95,1.0,15.345,1.100,15.345,0.100,0.200,0.000,0.700,General,0.000,12.276,4.603,12.276,0.000,4.603,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_2_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_2,58.66,11.0,475.125,8.100,43.193,0.100,0.200,0.000,0.700,General,0.000,380.100,142.537,380.100,0.000,142.537,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_2_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_2,27.68,2.0,415.138,15.000,207.569,0.100,0.200,0.000,0.700,General,0.000,332.110,124.541,332.110,0.000,124.541,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_2_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_2,49.63,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_2_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_2,192.83,9.0,1561.947,8.100,173.550,0.100,0.200,0.000,0.700,General,0.000,1249.557,468.584,1249.557,0.000,468.584,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_2_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_2,21.56,1.0,174.618,8.100,174.618,0.100,0.200,0.000,0.700,General,0.000,139.695,52.385,139.695,0.000,52.385,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_2_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_2,23.80,1.0,26.181,1.100,26.181,0.100,0.200,0.000,0.700,General,0.000,20.945,7.854,20.945,0.000,7.854,0.000,0.000,0.000,0.000
