 ElectricEquipment Internal Gains Nominal, CONFERENCE_3_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_3,63.20,12.0,511.934,8.100,42.661,0.100,0.200,0.000,0.700,General,0.000,409.547,153.580,409.547,0.000,153.580,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_3_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_3,31.06,3.0,465.967,15.000,155.322,0.100,0.200,0.000,0.700,General,0.000,372.774,139.790,372.774,0.000,139.790,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_3_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_3,69.48,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_3_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_3,38.43,1.0,311.258,8.100,311.258,0.100,0.200,0.000,0.700,General,0.000,249.006,93.377,249.006,0.000,93.377,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_3_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_3,22.14,1.0,24.353,1.100,24.353,0.100,0.200,0.000,0.700,General,0.000,19.482,7.306,19.482,0.000,7.306,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_4_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_4,77.52,3.0,248.065,3.200,82.688,0.100,0.200,0.000,0.700,General,0.000,198.452,74.419,198.452,0.000,74.419,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_4_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_4,33.38,6.0,270.376,8.100,45.063,0.100,0.200,0.000,0.700,General,0.000,216.301,81.113,216.301,0.000,81.113,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_4_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_4,38.42,3.0,576.273,15.000,192.091,0.100,0.200,0.000,0.700,General,0.000,461.019,172.882,461.019,0.000,172.882,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_4_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_4,86.87,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_4_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_4,301.39,15.0,2441.229,8.100,162.749,0.100,0.200,0.000,0.700,General,0.000,1952.983,732.369,1952.983,0.000,732.369,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_4_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_4,19.47,1.0,157.713,8.100,157.713,0.100,0.200,0.000,0.700,General,0.000,126.170,47.314,126.170,0.000,47.314,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_4_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_4,16.26,1.0,17.884,1.100,17.884,0.100,0.200,0.000,0.700,General,0.000,14.308,5.365,14.308,0.000,5.365,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_5_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_5,193.56,9.0,619.387,3.200,68.821,0.100,0.200,0.000,0.700,General,0.000,495.510,185.816,495.510,0.000,185.816,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_5_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_5,34.01,6.0,275.451,8.100,45.908,0.100,0.200,0.000,0.700,General,0.000,220.361,82.635,220.361,0.000,82.635,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_5_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_5,57.32,5.0,859.743,15.000,171.949,0.100,0.200,0.000,0.700,General,0.000,687.794,257.923,687.794,0.000,257.923,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_5_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_5,49.87,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_5_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_5,467.39,23.0,3785.882,8.100,164.604,0.100,0.200,0.000,0.700,General,0.000,3028.705,1135.765,3028.705,0.000,1135.765,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_5_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_5,18.51,1.0,149.971,8.100,149.971,0.100,0.200,0.000,0.700,General,0.000,119.977,44.991,119.977,0.000,44.991,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_5_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_5,36.10,1.0,39.710,1.100,39.710,0.100,0.200,0.000,0.700,General,0.000,31.768,11.913,31.768,0.000,11.913,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_6_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_6,123.01,6.0,393.621,3.200,65.604,0.100,0.200,0.000,0.700,General,0.000,314.897,118.086,314.897,0.000,118.086,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_6_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_6,97.53,19.0,790.028,8.100,41.580,0.100,0.200,0.000,0.700,General,0.000,632.022,237.008,632.022,0.000,237.008,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_6_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_6,66.03,6.0,990.408,15.000,165.068,0.100,0.200,0.000,0.700,General,0.000,792.326,297.122,792.326,0.000,297.122,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_6_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_6,22.03,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_6_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_6,16.21,1.0,131.304,8.100,131.304,0.100,0.200,0.000,0.700,General,0.000,105.044,39.391,105.044,0.000,39.391,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_6_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_6,12.36,1.0,13.601,1.100,13.601,0.100,0.200,0.000,0.700,General,0.000,10.881,4.080,10.881,0.000,4.080,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_7_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_7,147.31,7.0,471.385,3.200,67.341,0.100,0.200,0.000,0.700,General,0.000,377.108,141.416,377.108,0.000,141.416,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_7_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_7,49.73,9.0,402.803,8.100,44.756,0.100,0.200,0.000,0.700,General,0.000,322.242,120.841,322.242,0.000,120.841,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_7_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_7,49.97,4.0,749.618,15.000,187.405,0.100,0.200,0.000,0.700,General,0.000,599.694,224.885,599.694,0.000,224.885,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_7_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_7,95.08,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_7_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_7,420.66,21.0,3407.321,8.100,162.253,0.100,0.200,0.000,0.700,General,0.000,2725.857,1022.196,2725.857,0.000,1022.196,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_7_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_7,31.07,1.0,251.699,8.100,251.699,0.100,0.200,0.000,0.700,General,0.000,201.359,75.510,201.359,0.000,75.510,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_7_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_7,37.08,1.0,40.792,1.100,40.792,0.100,0.200,0.000,0.700,General,0.000,32.633,12.238,32.633,0.000,12.238,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_8_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_8,64.34,3.0,205.873,3.200,68.624,0.100,0.200,0.000,0.700,General,0.000,164.698,61.762,164.698,0.000,61.762,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_8_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_8,43.98,8.0,356.271,8.100,44.534,0.100,0.200,0.000,0.700,General,0.000,285.017,106.881,285.017,0.000,106.881,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_8_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_8,79.65,7.0,1194.688,15.000,170.670,0.100,0.200,0.000,0.700,General,0.000,955.751,358.406,955.751,0.000,358.406,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_8_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_8,30.29,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_8_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_8,180.01,9.0,1458.049,8.100,162.005,0.100,0.200,0.000,0.700,General,0.000,1166.439,437.415,1166.439,0.000,437.415,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_8_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_8,22.94,1.0,185.853,8.100,185.853,0.100,0.200,0.000,0.700,General,0.000,148.682,55.756,148.682,0.000,55.756,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_8_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_8,24.52,1.0,26.971,1.100,26.971,0.100,0.200,0.000,0.700,General,0.000,21.577,8.091,21.577,0.000,8.091,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_9_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_9,113.13,5.0,362.020,3.200,72.404,0.100,0.200,0.000,0.700,General,0.000,289.616,108.606,289.616,0.000,108.606,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_9_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_9,92.55,18.0,749.667,8.100,41.648,0.100,0.200,0.000,0.700,General,0.000,599.733,224.900,599.733,0.000,224.900,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_9_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_9,61.94,6.0,929.032,15.000,154.839,0.100,0.200,0.000,0.700,General,0.000,743.226,278.710,743.226,0.000,278.710,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_9_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_9,98.91,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_9_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_9,255.60,12.0,2070.333,8.100,172.528,0.100,0.200,0.000,0.700,General,0.000,1656.266,621.100,1656.266,0.000,621.100,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_9_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_9,33.76,1.0,273.473,8.100,273.473,0.100,0.200,0.000,0.700,General,0.000,218.779,82.042,218.779,0.000,82.042,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_9_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_9,27.06,1.0,29.771,1.100,29.771,0.100,0.200,0.000,0.700,General,0.000,23.817,8.931,23.817,0.000,8.931,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_10_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_10,186.72,9.0,597.504,3.200,66.389,0.100,0.200,0.000,0.700,General,0.000,478.003,179.251,478.003,0.000,179.251,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_10_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_10,38.48,7.0,311.673,8.100,44.525,0.100,0.200,0.000,0.700,General,0.000,249.339,93.502,249.339,0.000,93.502,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_10_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_10,36.27,3.0,544.116,15.000,181.372,0.100,0.200,0.000,0.700,General,0.000,435.293,163.235,435.293,0.000,163.235,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_10_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_10,26.30,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_10_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_10,223.44,11.0,1809.837,8.100,164.531,0.100,0.200,0.000,0.700,General,0.000,1447.870,542.951,1447.870,0.000,542.951,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_10_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_10,21.73,1.0,175.976,8.100,175.976,0.100,0.200,0.000,0.700,General,0.000,140.781,52.793,140.781,0.000,52.793,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_10_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_10,29.92,1.0,32.917,1.100,32.917,0.100,0.200,0.000,0.700,General,0.000,26.334,9.875,26.334,0.000,9.875,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_11_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_11,145.89,7.0,466.857,3.200,66.694,0.100,0.200,0.000,0.700,General,0.000,373.486,140.057,373.486,0.000,140.057,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_11_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_11,72.38,14.0,586.293,8.100,41.878,0.100,0.200,0.000,0.700,General,0.000,469.034,175.888,469.034,0.000,175.888,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_11_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_11,69.95,6.0,1049.176,15.000,174.863,0.100,0.200,0.000,0.700,General,0.000,839.341,314.753,839.341,0.000,314.753,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_11_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_11,85.70,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_11_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_11,46.57,2.0,377.221,8.100,188.611,0.100,0.200,0.000,0.700,General,0.000,301.777,113.166,301.777,0.000,113.166,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_11_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_11,20.65,1.0,22.710,1.100,22.710,0.100,0.200,0.000,0.700,General,0.000,18.168,6.813,18.168,0.000,6.813,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_12_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_12,102.26,5.0,327.217,3.200,65.443,0.100,0.200,0.000,0.700,General,0.000,261.774,98.165,261.774,0.000,98.165,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_12_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_12,93.78,18.0,759.587,8.100,42.199,0.100,0.200,0.000,0.700,General,0.000,607.669,227.876,607.669,0.000,227.876,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_12_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_12,73.00,7.0,1095.016,15.000,156.431,0.100,0.200,0.000,0.700,General,0.000,876.013,328.505,876.013,0.000,328.505,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_12_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_12,77.26,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_12_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_12,494.07,24.0,4001.957,8.100,166.748,0.100,0.200,0.000,0.700,General,0.000,3201.566,1200.587,3201.566,0.000,1200.587,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_12_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_12,26.49,1.0,214.550,8.100,214.550,0.100,0.200,0.000,0.700,General,0.000,171.640,64.365,171.640,0.000,64.365,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_12_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_12,39.49,1.0,43.438,1.100,43.438,0.100,0.200,0.000,0.700,General,0.000,34.750,13.031,34.750,0.000,13.031,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_13_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_13,132.55,6.0,424.164,3.200,70.694,0.100,0.200,0.000,0.700,General,0.000,339.331,127.249,339.331,0.000,127.249,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_13_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_13,89.39,17.0,724.080,8.100,42.593,0.100,0.200,0.000,0.700,General,0.000,579.264,217.224,579.264,0.000,217.224,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_13_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_13,88.59,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_13_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_13,246.42,12.0,1996.010,8.100,166.334,0.100,0.200,0.000,0.700,General,0.000,1596.808,598.803,1596.808,0.000,598.803,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_13_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_13,20.41,1.0,165.304,8.100,165.304,0.100,0.200,0.000,0.700,General,0.000,132.243,49.591,132.243,0.000,49.591,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_13_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_13,43.66,1.0,48.029,1.100,48.029,0.100,0.200,0.000,0.700,General,0.000,38.424,14.409,38.424,0.000,14.409,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_14_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_14,168.99,8.0,540.778,3.200,67.597,0.100,0.200,0.000,0.700,General,0.000,432.623,162.234,432.623,0.000,162.234,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_14_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_14,39.35,3.0,590.181,15.000,196.727,0.100,0.200,0.000,0.700,General,0.000,472.144,177.054,472.144,0.000,177.054,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_14_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_14,87.61,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_14_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_14,179.69,8.0,1455.454,8.100,181.932,0.100,0.200,0.000,0.700,General,0.000,1164.364,436.636,1164.364,0.000,436.636,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_14_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_14,19.24,1.0,155.817,8.100,155.817,0.100,0.200,0.000,0.700,General,0.000,124.654,46.745,124.654,0.000,46.745,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_14_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_14,22.13,1.0,24.345,1.100,24.345,0.100,0.200,0.000,0.700,General,0.000,19.476,7.303,19.476,0.000,7.303,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_15_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_15,143.70,7.0,459.829,3.200,65.690,0.100,0.200,0.000,0.700,General,0.000,367.863,137.949,367.863,0.000,137.949,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_15_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_15,47.75,9.0,386.807,8.100,42.979,0.100,0.200,0.000,0.700,General,0.000,309.445,116.042,309.445,0.000,116.042,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_15_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_15,41.39,4.0,620.805,15.000,155.201,0.100,0.200,0.000,0.700,General,0.000,496.644,186.242,496.644,0.000,186.242,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_15_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_15,64.10,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_15_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_15,118.04,5.0,956.102,8.100,191.220,0.100,0.200,0.000,0.700,General,0.000,764.882,286.831,764.882,0.000,286.831,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_16_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_16,189.91,9.0,607.717,3.200,67.524,0.100,0.200,0.000,0.700,General,0.000,486.174,182.315,486.174,0.000,182.315,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_16_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_16,52.67,10.0,426.656,8.100,42.666,0.100,0.200,0.000,0.700,General,0.000,341.325,127.997,341.325,0.000,127.997,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_16_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_16,78.60,7.0,1179.072,15.000,168.439,0.100,0.200,0.000,0.700,General,0.000,943.258,353.722,943.258,0.000,353.722,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_16_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_16,99.70,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_16_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_16,145.55,7.0,1178.924,8.100,168.418,0.100,0.200,0.000,0.700,General,0.000,943.139,353.677,943.139,0.000,353.677,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_16_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_16,29.79,1.0,241.271,8.100,241.271,0.100,0.200,0.000,0.700,General,0.000,193.017,72.381,193.017,0.000,72.381,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_16_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_16,37.27,1.0,40.994,1.100,40.994,0.100,0.200,0.000,0.700,General,0.000,32.796,12.298,32.796,0.000,12.298,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_17_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_17,195.99,9.0,627.181,3.200,69.687,0.100,0.200,0.000,0.700,General,0.000,501.745,188.154,501.745,0.000,188.154,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_17_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_17,67.49,13.0,546.667,8.100,42.051,0.100,0.200,0.000,0.700,General,0.000,437.334,164.000,437.334,0.000,164.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_17_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_17,65.13,6.0,976.904,15.000,162.817,0.100,0.200,0.000,0.700,General,0.000,781.523,293.071,781.523,0.000,293.071,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_17_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_17,99.21,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_17_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_17,27.53,1.0,222.976,8.100,222.976,0.100,0.200,0.000,0.700,General,0.000,178.381,66.893,178.381,0.000,66.893,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_17_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_17,28.05,1.0,30.856,1.100,30.856,0.100,0.200,0.000,0.700,General,0.000,24.685,9.257,24.685,0.000,9.257,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_18_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_18,81.77,4.0,261.657,3.200,65.414,0.100,0.200,0.000,0.700,General,0.000,209.326,78.497,209.326,0.000,78.497,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_18_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_18,63.41,12.0,513.591,8.100,42.799,0.100,0.200,0.000,0.700,General,0.000,410.873,154.077,410.873,0.000,154.077,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_18_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_18,76.94,7.0,1154.128,15.000,164.875,0.100,0.200,0.000,0.700,General,0.000,923.303,346.239,923.303,0.000,346.239,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_18_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_18,28.88,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_18_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_18,499.87,24.0,4048.928,8.100,168.705,0.100,0.200,0.000,0.700,General,0.000,3239.142,1214.678,3239.142,0.000,1214.678,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_18_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_18,23.90,1.0,193.567,8.100,193.567,0.100,0.200,0.000,0.700,General,0.000,154.854,58.070,154.854,0.000,58.070,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_19_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_19,157.15,7.0,502.869,3.200,71.838,0.100,0.200,0.000,0.700,General,0.000,402.295,150.861,402.295,0.000,150.861,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_19_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_19,68.45,13.0,554.483,8.100,42.653,0.100,0.200,0.000,0.700,General,0.000,443.587,166.345,443.587,0.000,166.345,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_19_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_19,74.33,7.0,1114.945,15.000,159.278,0.100,0.200,0.000,0.700,General,0.000,891.956,334.483,891.956,0.000,334.483,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_19_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_19,65.19,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_19_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_19,124.82,6.0,1011.027,8.100,168.505,0.100,0.200,0.000,0.700,General,0.000,808.822,303.308,808.822,0.000,303.308,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_19_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_19,16.05,1.0,129.966,8.100,129.966,0.100,0.200,0.000,0.700,General,0.000,103.972,38.990,103.972,0.000,38.990,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_19_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_19,28.72,1.0,31.597,1.100,31.597,0.100,0.200,0.000,0.700,General,0.000,25.278,9.479,25.278,0.000,9.479,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_20_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_20,198.71,9.0,635.886,3.200,70.654,0.100,0.200,0.000,0.700,General,0.000,508.709,190.766,508.709,0.000,190.766,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_20_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_20,97.22,19.0,787.465,8.100,41.446,0.100,0.200,0.000,0.700,General,0.000,629.972,236.240,629.972,0.000,236.240,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_20_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_20,20.09,2.0,301.316,15.000,150.658,0.100,0.200,0.000,0.700,General,0.000,241.053,90.395,241.053,0.000,90.395,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_20_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_20,248.61,12.0,2013.779,8.100,167.815,0.100,0.200,0.000,0.700,General,0.000,1611.023,604.134,1611.023,0.000,604.134,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_20_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_20,31.35,1.0,253.915,8.100,253.915,0.100,0.200,0.000,0.700,General,0.000,203.132,76.174,203.132,0.000,76.174,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_20_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_20,40.48,1.0,44.526,1.100,44.526,0.100,0.200,0.000,0.700,General,0.000,35.621,13.358,35.621,0.000,13.358,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_21_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_21,156.23,7.0,499.920,3.200,71.417,0.100,0.200,0.000,0.700,General,0.000,399.936,149.976,399.936,0.000,149.976,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_21_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_21,45.86,9.0,371.455,8.100,41.273,0.100,0.200,0.000,0.700,General,0.000,297.164,111.436,297.164,0.000,111.436,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_21_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_21,42.80,4.0,642.003,15.000,160.501,0.100,0.200,0.000,0.700,General,0.000,513.603,192.601,513.603,0.000,192.601,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_21_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_21,20.82,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_21_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_21,474.51,23.0,3843.552,8.100,167.111,0.100,0.200,0.000,0.700,General,0.000,3074.842,1153.066,3074.842,0.000,1153.066,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_21_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_21,26.38,1.0,213.666,8.100,213.666,0.100,0.200,0.000,0.700,General,0.000,170.933,64.100,170.933,0.000,64.100,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_21_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_21,43.57,1.0,47.928,1.100,47.928,0.100,0.200,0.000,0.700,General,0.000,38.343,14.379,38.343,0.000,14.379,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_22_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_22,130.89,6.0,418.858,3.200,69.810,0.100,0.200,0.000,0.700,General,0.000,335.087,125.658,335.087,0.000,125.658,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_22_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_22,95.83,19.0,776.209,8.100,40.853,0.100,0.200,0.000,0.700,General,0.000,620.967,232.863,620.967,0.000,232.863,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_22_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_22,71.67,7.0,1075.110,15.000,153.587,0.100,0.200,0.000,0.700,General,0.000,860.088,322.533,860.088,0.000,322.533,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_22_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_22,45.63,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_22_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_22,102.58,5.0,830.903,8.100,166.181,0.100,0.200,0.000,0.700,General,0.000,664.722,249.271,664.722,0.000,249.271,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_22_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_22,39.80,1.0,322.398,8.100,322.398,0.100,0.200,0.000,0.700,General,0.000,257.918,96.719,257.918,0.000,96.719,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_22_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_22,49.56,1.0,54.512,1.100,54.512,0.100,0.200,0.000,0.700,General,0.000,43.610,16.354,43.610,0.000,16.354,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_23_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_23,61.27,3.0,196.052,3.200,65.351,0.100,0.200,0.000,0.700,General,0.000,156.841,58.816,156.841,0.000,58.816,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_23_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_23,37.99,7.0,307.758,8.100,43.965,0.100,0.200,0.000,0.700,General,0.000,246.207,92.327,246.207,0.000,92.327,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_23_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_23,23.68,2.0,355.199,15.000,177.600,0.100,0.200,0.000,0.700,General,0.000,284.159,106.560,284.159,0.000,106.560,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_23_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_23,54.76,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_23_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_23,433.64,21.0,3512.450,8.100,167.260,0.100,0.200,0.000,0.700,General,0.000,2809.960,1053.735,2809.960,0.000,1053.735,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_23_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_23,46.84,2.0,379.412,8.100,189.706,0.100,0.200,0.000,0.700,General,0.000,303.530,113.824,303.530,0.000,113.824,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_23_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_23,24.47,1.0,26.918,1.100,26.918,0.100,0.200,0.000,0.700,General,0.000,21.534,8.075,21.534,0.000,8.075,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_24_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_24,54.30,2.0,173.768,3.200,86.884,0.100,0.200,0.000,0.700,General,0.000,139.014,52.130,139.014,0.000,52.130,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_24_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_24,69.01,13.0,558.954,8.100,42.996,0.100,0.200,0.000,0.700,General,0.000,447.164,167.686,447.164,0.000,167.686,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_24_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_24,85.56,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_24_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_24,355.48,17.0,2879.404,8.100,169.377,0.100,0.200,0.000,0.700,General,0.000,2303.523,863.821,2303.523,0.000,863.821,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_24_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_24,46.42,2.0,376.039,8.100,188.019,0.100,0.200,0.000,0.700,General,0.000,300.831,112.812,300.831,0.000,112.812,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_24_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_24,31.58,1.0,34.743,1.100,34.743,0.100,0.200,0.000,0.700,General,0.000,27.795,10.423,27.795,0.000,10.423,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_25_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_25,124.14,6.0,397.259,3.200,66.210,0.100,0.200,0.000,0.700,General,0.000,317.807,119.178,317.807,0.000,119.178,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_25_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_25,91.45,18.0,740.769,8.100,41.154,0.100,0.200,0.000,0.700,General,0.000,592.615,222.231,592.615,0.000,222.231,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_25_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_25,81.06,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_25_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_25,262.69,13.0,2127.800,8.100,163.677,0.100,0.200,0.000,0.700,General,0.000,1702.240,638.340,1702.240,0.000,638.340,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_25_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_25,48.00,2.0,388.774,8.100,194.387,0.100,0.200,0.000,0.700,General,0.000,311.019,116.632,311.019,0.000,116.632,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_25_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_25,20.18,1.0,22.196,1.100,22.196,0.100,0.200,0.000,0.700,General,0.000,17.757,6.659,17.757,0.000,6.659,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_26_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_26,123.20,6.0,394.227,3.200,65.704,0.100,0.200,0.000,0.700,General,0.000,315.381,118.268,315.381,0.000,118.268,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_26_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_26,56.69,11.0,459.181,8.100,41.744,0.100,0.200,0.000,0.700,General,0.000,367.345,137.754,367.345,0.000,137.754,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_26_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_26,67.97,6.0,1019.553,15.000,169.926,0.100,0.200,0.000,0.700,General,0.000,815.643,305.866,815.643,0.000,305.866,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_26_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_26,194.77,9.0,1577.603,8.100,175.289,0.100,0.200,0.000,0.700,General,0.000,1262.083,473.281,1262.083,0.000,473.281,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_26_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_26,21.94,1.0,177.681,8.100,177.681,0.100,0.200,0.000,0.700,General,0.000,142.145,53.304,142.145,0.000,53.304,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_27_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_27,161.36,8.0,516.348,3.200,64.543,0.100,0.200,0.000,0.700,General,0.000,413.078,154.904,413.078,0.000,154.904,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_27_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_27,71.78,14.0,581.400,8.100,41.529,0.100,0.200,0.000,0.700,General,0.000,465.120,174.420,465.120,0.000,174.420,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_27_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_27,70.22,7.0,1053.364,15.000,150.481,0.100,0.200,0.000,0.700,General,0.000,842.691,316.009,842.691,0.000,316.009,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_27_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_27,89.38,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_27_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_27,277.77,13.0,2249.911,8.100,173.070,0.100,0.200,0.000,0.700,General,0.000,1799.929,674.973,1799.929,0.000,674.973,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_27_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_27,37.74,1.0,305.694,8.100,305.694,0.100,0.200,0.000,0.700,General,0.000,244.555,91.708,244.555,0.000,91.708,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_28_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_28,73.66,3.0,235.727,3.200,78.576,0.100,0.200,0.000,0.700,General,0.000,188.581,70.718,188.581,0.000,70.718,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_28_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_28,64.46,12.0,522.126,8.100,43.511,0.100,0.200,0.000,0.700,General,0.000,417.701,156.638,417.701,0.000,156.638,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_28_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_28,34.52,3.0,517.791,15.000,172.597,0.100,0.200,0.000,0.700,General,0.000,414.233,155.337,414.233,0.000,155.337,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_28_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_28,63.70,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_28_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_28,425.97,21.0,3450.323,8.100,164.301,0.100,0.200,0.000,0.700,General,0.000,2760.258,1035.097,2760.258,0.000,1035.097,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_28_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_28,36.59,1.0,296.377,8.100,296.377,0.100,0.200,0.000,0.700,General,0.000,237.102,88.913,237.102,0.000,88.913,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_28_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_28,19.52,1.0,21.476,1.100,21.476,0.100,0.200,0.000,0.700,General,0.000,17.181,6.443,17.181,0.000,6.443,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_29_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_29,31.48,6.0,255.002,8.100,42.500,0.100,0.200,0.000,0.700,General,0.000,204.002,76.501,204.002,0.000,76.501,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_29_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_29,72.66,7.0,1089.830,15.000,155.690,0.100,0.200,0.000,0.700,General,0.000,871.864,326.949,871.864,0.000,326.949,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_29_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_29,52.55,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_29_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_29,183.75,9.0,1488.371,8.100,165.375,0.100,0.200,0.000,0.700,General,0.000,1190.697,446.511,1190.697,0.000,446.511,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_29_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_29,16.32,1.0,132.212,8.100,132.212,0.100,0.200,0.000,0.700,General,0.000,105.769,39.663,105.769,0.000,39.663,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_29_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_29,40.17,1.0,44.189,1.100,44.189,0.100,0.200,0.000,0.700,General,0.000,35.351,13.257,35.351,0.000,13.257,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_30_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_30,110.97,5.0,355.102,3.200,71.020,0.100,0.200,0.000,0.700,General,0.000,284.081,106.531,284.081,0.000,106.531,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_30_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_30,97.63,19.0,790.791,8.100,41.621,0.100,0.200,0.000,0.700,General,0.000,632.633,237.237,632.633,0.000,237.237,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_30_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_30,32.49,3.0,487.381,15.000,162.460,0.100,0.200,0.000,0.700,General,0.000,389.904,146.214,389.904,0.000,146.214,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_30_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_30,70.66,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_30_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_30,370.18,18.0,2998.434,8.100,166.580,0.100,0.200,0.000,0.700,General,0.000,2398.747,899.530,2398.747,0.000,899.530,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_30_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_30,48.21,2.0,390.491,8.100,195.245,0.100,0.200,0.000,0.700,General,0.000,312.392,117.147,312.392,0.000,117.147,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_30_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_30,26.87,1.0,29.562,1.100,29.562,0.100,0.200,0.000,0.700,General,0.000,23.650,8.869,23.650,0.000,8.869,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_31_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_31,71.68,3.0,229.380,3.200,76.460,0.100,0.200,0.000,0.700,General,0.000,183.504,68.814,183.504,0.000,68.814,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_31_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_31,99.57,19.0,806.536,8.100,42.449,0.100,0.200,0.000,0.700,General,0.000,645.229,241.961,645.229,0.000,241.961,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_31_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_31,29.72,2.0,445.758,15.000,222.879,0.100,0.200,0.000,0.700,General,0.000,356.606,133.727,356.606,0.000,133.727,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_31_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_31,35.93,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_31_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_31,299.80,14.0,2428.385,8.100,173.456,0.100,0.200,0.000,0.700,General,0.000,1942.708,728.516,1942.708,0.000,728.516,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_31_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_31,39.21,1.0,317.621,8.100,317.621,0.100,0.200,0.000,0.700,General,0.000,254.097,95.286,254.097,0.000,95.286,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_31_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_31,25.16,1.0,27.677,1.100,27.677,0.100,0.200,0.000,0.700,General,0.000,22.142,8.303,22.142,0.000,8.303,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_32_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_32,100.80,5.0,322.568,3.200,64.514,0.100,0.200,0.000,0.700,General,0.000,258.054,96.770,258.054,0.000,96.770,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_32_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_32,40.65,8.0,329.273,8.100,41.159,0.100,0.200,0.000,0.700,General,0.000,263.418,98.782,263.418,0.000,98.782,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_32_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_32,35.66,3.0,534.867,15.000,178.289,0.100,0.200,0.000,0.700,General,0.000,427.894,160.460,427.894,0.000,160.460,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_32_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_32,52.76,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_32_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_32,446.99,22.0,3620.604,8.100,164.573,0.100,0.200,0.000,0.700,General,0.000,2896.483,1086.181,2896.483,0.000,1086.181,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_32_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_32,35.35,1.0,286.308,8.100,286.308,0.100,0.200,0.000,0.700,General,0.000,229.046,85.892,229.046,0.000,85.892,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_32_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_32,19.38,1.0,21.319,1.100,21.319,0.100,0.200,0.000,0.700,General,0.000,17.055,6.396,17.055,0.000,6.396,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_33_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_33,160.89,8.0,514.837,3.200,64.355,0.100,0.200,0.000,0.700,General,0.000,411.869,154.451,411.869,0.000,154.451,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_33_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_33,56.36,11.0,456.530,8.100,41.503,0.100,0.200,0.000,0.700,General,0.000,365.224,136.959,365.224,0.000,136.959,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_33_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_33,45.04,4.0,675.552,15.000,168.888,0.100,0.200,0.000,0.700,General,0.000,540.442,202.666,540.442,0.000,202.666,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_33_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_33,32.22,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_33_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_33,266.90,13.0,2161.930,8.100,166.302,0.100,0.200,0.000,0.700,General,0.000,1729.544,648.579,1729.544,0.000,648.579,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_33_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_33,41.12,2.0,333.093,8.100,166.546,0.100,0.200,0.000,0.700,General,0.000,266.474,99.928,266.474,0.000,99.928,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_33_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_33,42.25,1.0,46.471,1.100,46.471,0.100,0.200,0.000,0.700,General,0.000,37.177,13.941,37.177,0.000,13.941,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_34_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_34,185.04,9.0,592.141,3.200,65.793,0.100,0.200,0.000,0.700,General,0.000,473.713,177.642,473.713,0.000,177.642,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_34_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_34,59.54,11.0,482.306,8.100,43.846,0.100,0.200,0.000,0.700,General,0.000,385.845,144.692,385.845,0.000,144.692,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_34_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_34,59.30,5.0,889.524,15.000,177.905,0.100,0.200,0.000,0.700,General,0.000,711.619,266.857,711.619,0.000,266.857,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_34_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_34,147.57,7.0,1195.321,8.100,170.760,0.100,0.200,0.000,0.700,General,0.000,956.257,358.596,956.257,0.000,358.596,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_34_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_34,40.60,2.0,328.894,8.100,164.447,0.100,0.200,0.000,0.700,General,0.000,263.116,98.668,263.116,0.000,98.668,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_34_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_34,11.17,1.0,12.285,1.100,12.285,0.100,0.200,0.000,0.700,General,0.000,9.828,3.686,9.828,0.000,3.686,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_35_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_35,161.67,8.0,517.338,3.200,64.667,0.100,0.200,0.000,0.700,General,0.000,413.870,155.201,413.870,0.000,155.201,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_35_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_35,59.61,11.0,482.817,8.100,43.892,0.100,0.200,0.000,0.700,General,0.000,386.253,144.845,386.253,0.000,144.845,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_35_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_35,54.85,5.0,822.740,15.000,164.548,0.100,0.200,0.000,0.700,General,0.000,658.192,246.822,658.192,0.000,246.822,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_35_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_35,49.29,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_35_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_35,108.10,5.0,875.578,8.100,175.116,0.100,0.200,0.000,0.700,General,0.000,700.462,262.673,700.462,0.000,262.673,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_35_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_35,30.49,1.0,246.959,8.100,246.959,0.100,0.200,0.000,0.700,General,0.000,197.568,74.088,197.568,0.000,74.088,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_36_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_36,97.90,4.0,313.279,3.200,78.320,0.100,0.200,0.000,0.700,General,0.000,250.623,93.984,250.623,0.000,93.984,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_36_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_36,89.45,17.0,724.567,8.100,42.622,0.100,0.200,0.000,0.700,General,0.000,579.653,217.370,579.653,0.000,217.370,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_36_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_36,67.51,6.0,1012.630,15.000,168.772,0.100,0.200,0.000,0.700,General,0.000,810.104,303.789,810.104,0.000,303.789,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_36_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_36,49.28,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_36_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_36,322.32,16.0,2610.812,8.100,163.176,0.100,0.200,0.000,0.700,General,0.000,2088.649,783.243,2088.649,0.000,783.243,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_36_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_36,49.40,2.0,400.166,8.100,200.083,0.100,0.200,0.000,0.700,General,0.000,320.133,120.050,320.133,0.000,120.050,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_36_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_36,19.38,1.0,21.321,1.100,21.321,0.100,0.200,0.000,0.700,General,0.000,17.057,6.396,17.057,0.000,6.396,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_37_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_37,74.23,3.0,237.529,3.200,79.176,0.100,0.200,0.000,0.700,General,0.000,190.023,71.259,190.023,0.000,71.259,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_37_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_37,73.61,14.0,596.211,8.100,42.586,0.100,0.200,0.000,0.700,General,0.000,476.969,178.863,476.969,0.000,178.863,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_37_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_37,58.44,5.0,876.636,15.000,175.327,0.100,0.200,0.000,0.700,General,0.000,701.309,262.991,701.309,0.000,262.991,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_37_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_37,33.67,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_37_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_37,43.24,2.0,350.237,8.100,175.118,0.100,0.200,0.000,0.700,General,0.000,280.190,105.071,280.190,0.000,105.071,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_37_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_37,31.62,1.0,34.778,1.100,34.778,0.100,0.200,0.000,0.700,General,0.000,27.822,10.433,27.822,0.000,10.433,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_38_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_38,55.05,2.0,176.146,3.200,88.073,0.100,0.200,0.000,0.700,General,0.000,140.917,52.844,140.917,0.000,52.844,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_38_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_38,49.63,9.0,402.039,8.100,44.671,0.100,0.200,0.000,0.700,General,0.000,321.632,120.612,321.632,0.000,120.612,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_38_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_38,54.06,5.0,810.903,15.000,162.181,0.100,0.200,0.000,0.700,General,0.000,648.722,243.271,648.722,0.000,243.271,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_38_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_38,78.24,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_38_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_38,160.97,8.0,1303.890,8.100,162.986,0.100,0.200,0.000,0.700,General,0.000,1043.112,391.167,1043.112,0.000,391.167,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_38_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_38,44.55,2.0,360.875,8.100,180.437,0.100,0.200,0.000,0.700,General,0.000,288.700,108.262,288.700,0.000,108.262,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_38_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_38,17.91,1.0,19.705,1.100,19.705,0.100,0.200,0.000,0.700,General,0.000,15.764,5.912,15.764,0.000,5.912,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_39_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_39,54.40,10.0,440.608,8.100,44.061,0.100,0.200,0.000,0.700,General,0.000,352.486,132.182,352.486,0.000,132.182,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_39_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_39,72.13,7.0,1081.932,15.000,154.562,0.100,0.200,0.000,0.700,General,0.000,865.546,324.580,865.546,0.000,324.580,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_39_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_39,70.57,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_39_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_39,444.63,22.0,3601.539,8.100,163.706,0.100,0.200,0.000,0.700,General,0.000,2881.231,1080.462,2881.231,0.000,1080.462,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_39_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_39,31.22,1.0,252.903,8.100,252.903,0.100,0.200,0.000,0.700,General,0.000,202.322,75.871,202.322,0.000,75.871,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_39_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_39,39.67,1.0,43.638,1.100,43.638,0.100,0.200,0.000,0.700,General,0.000,34.910,13.091,34.910,0.000,13.091,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_40_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_40,149.34,7.0,477.891,3.200,68.270,0.100,0.200,0.000,0.700,General,0.000,382.313,143.367,382.313,0.000,143.367,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_40_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_40,91.32,18.0,739.732,8.100,41.096,0.100,0.200,0.000,0.700,General,0.000,591.786,221.920,591.786,0.000,221.920,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_40_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_40,39.84,3.0,597.546,15.000,199.182,0.100,0.200,0.000,0.700,General,0.000,478.036,179.264,478.036,0.000,179.264,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_40_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_40,23.26,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_40_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_40,368.13,18.0,2981.852,8.100,165.658,0.100,0.200,0.000,0.700,General,0.000,2385.481,894.555,2385.481,0.000,894.555,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_40_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_40,32.85,1.0,266.098,8.100,266.098,0.100,0.200,0.000,0.700,General,0.000,212.879,79.829,212.879,0.000,79.829,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_40_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_40,37.09,1.0,40.799,1.100,40.799,0.100,0.200,0.000,0.700,General,0.000,32.640,12.240,32.640,0.000,12.240,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_41_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_41,191.36,9.0,612.346,3.200,68.038,0.100,0.200,0.000,0.700,General,0.000,489.877,183.704,489.877,0.000,183.704,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_41_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_41,36.88,7.0,298.715,8.100,42.674,0.100,0.200,0.000,0.700,General,0.000,238.972,89.615,238.972,0.000,89.615,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_41_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_41,79.43,7.0,1191.384,15.000,170.198,0.100,0.200,0.000,0.700,General,0.000,953.107,357.415,953.107,0.000,357.415,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_41_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_41,77.03,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_41_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_41,295.25,14.0,2391.558,8.100,170.826,0.100,0.200,0.000,0.700,General,0.000,1913.247,717.468,1913.247,0.000,717.468,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_41_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_41,16.31,1.0,132.124,8.100,132.124,0.100,0.200,0.000,0.700,General,0.000,105.699,39.637,105.699,0.000,39.637,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_41_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_41,47.66,1.0,52.431,1.100,52.431,0.100,0.200,0.000,0.700,General,0.000,41.945,15.729,41.945,0.000,15.729,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_42_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_42,61.32,3.0,196.217,3.200,65.406,0.100,0.200,0.000,0.700,General,0.000,156.974,58.865,156.974,0.000,58.865,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_42_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_42,40.04,8.0,324.335,8.100,40.542,0.100,0.200,0.000,0.700,General,0.000,259.468,97.301,259.468,0.000,97.301,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_42_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_42,67.48,6.0,1012.139,15.000,168.690,0.100,0.200,0.000,0.700,General,0.000,809.711,303.642,809.711,0.000,303.642,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_42_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_42,65.50,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_42_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_42,48.54,2.0,393.176,8.100,196.588,0.100,0.200,0.000,0.700,General,0.000,314.541,117.953,314.541,0.000,117.953,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_42_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_42,21.79,1.0,23.969,1.100,23.969,0.100,0.200,0.000,0.700,General,0.000,19.175,7.191,19.175,0.000,7.191,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_43_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_43,80.06,4.0,256.190,3.200,64.047,0.100,0.200,0.000,0.700,General,0.000,204.952,76.857,204.952,0.000,76.857,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_43_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_43,83.50,16.0,676.364,8.100,42.273,0.100,0.200,0.000,0.700,General,0.000,541.091,202.909,541.091,0.000,202.909,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_43_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_43,49.82,4.0,747.248,15.000,186.812,0.100,0.200,0.000,0.700,General,0.000,597.798,224.174,597.798,0.000,224.174,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_43_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_43,56.61,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_43_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_43,474.57,23.0,3844.006,8.100,167.131,0.100,0.200,0.000,0.700,General,0.000,3075.205,1153.202,3075.205,0.000,1153.202,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_43_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_43,24.82,1.0,201.052,8.100,201.052,0.100,0.200,0.000,0.700,General,0.000,160.842,60.316,160.842,0.000,60.316,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_43_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_43,14.36,1.0,15.794,1.100,15.794,0.100,0.200,0.000,0.700,General,0.000,12.635,4.738,12.635,0.000,4.738,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_44_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_44,52.87,2.0,169.182,3.200,84.591,0.100,0.200,0.000,0.700,General,0.000,135.346,50.755,135.346,0.000,50.755,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_44_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_44,42.25,8.0,342.252,8.100,42.781,0.100,0.200,0.000,0.700,General,0.000,273.801,102.676,273.801,0.000,102.676,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_44_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_44,66.46,6.0,996.862,15.000,166.144,0.100,0.200,0.000,0.700,General,0.000,797.490,299.059,797.490,0.000,299.059,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_44_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_44,23.31,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_44_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_44,237.81,11.0,1926.284,8.100,175.117,0.100,0.200,0.000,0.700,General,0.000,1541.027,577.885,1541.027,0.000,577.885,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_44_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_44,43.63,2.0,353.429,8.100,176.714,0.100,0.200,0.000,0.700,General,0.000,282.743,106.029,282.743,0.000,106.029,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_44_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_44,39.57,1.0,43.528,1.100,43.528,0.100,0.200,0.000,0.700,General,0.000,34.822,13.058,34.822,0.000,13.058,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_45_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_45,157.28,7.0,503.305,3.200,71.901,0.100,0.200,0.000,0.700,General,0.000,402.644,150.992,402.644,0.000,150.992,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_45_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_45,60.90,12.0,493.268,8.100,41.106,0.100,0.200,0.000,0.700,General,0.000,394.615,147.980,394.615,0.000,147.980,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_45_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_45,69.56,6.0,1043.364,15.000,173.894,0.100,0.200,0.000,0.700,General,0.000,834.691,313.009,834.691,0.000,313.009,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_45_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_45,346.21,17.0,2804.323,8.100,164.960,0.100,0.200,0.000,0.700,General,0.000,2243.458,841.297,2243.458,0.000,841.297,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_45_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_45,29.14,1.0,32.055,1.100,32.055,0.100,0.200,0.000,0.700,General,0.000,25.644,9.616,25.644,0.000,9.616,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_46_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_46,189.80,9.0,607.348,3.200,67.483,0.100,0.200,0.000,0.700,General,0.000,485.878,182.204,485.878,0.000,182.204,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_46_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_46,35.41,7.0,286.781,8.100,40.969,0.100,0.200,0.000,0.700,General,0.000,229.425,86.034,229.425,0.000,86.034,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_46_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_46,29.11,2.0,436.638,15.000,218.319,0.100,0.200,0.000,0.700,General,0.000,349.310,130.991,349.310,0.000,130.991,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_46_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_46,74.07,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_46_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_46,487.22,24.0,3946.514,8.100,164.438,0.100,0.200,0.000,0.700,General,0.000,3157.211,1183.954,3157.211,0.000,1183.954,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_46_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_46,34.99,1.0,38.492,1.100,38.492,0.100,0.200,0.000,0.700,General,0.000,30.794,11.548,30.794,0.000,11.548,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_47_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_47,58.61,2.0,187.549,3.200,93.775,0.100,0.200,0.000,0.700,General,0.000,150.039,56.265,150.039,0.000,56.265,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_47_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_47,31.80,6.0,257.566,8.100,42.928,0.100,0.200,0.000,0.700,General,0.000,206.053,77.270,206.053,0.000,77.270,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_47_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_47,28.50,2.0,427.506,15.000,213.753,0.100,0.200,0.000,0.700,General,0.000,342.005,128.252,342.005,0.000,128.252,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_47_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_47,54.23,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_47_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_47,292.09,14.0,2365.939,8.100,168.996,0.100,0.200,0.000,0.700,General,0.000,1892.751,709.782,1892.751,0.000,709.782,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_47_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_47,38.12,1.0,308.760,8.100,308.760,0.100,0.200,0.000,0.700,General,0.000,247.008,92.628,247.008,0.000,92.628,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_47_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_47,42.64,1.0,46.906,1.100,46.906,0.100,0.200,0.000,0.700,General,0.000,37.525,14.072,37.525,0.000,14.072,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_48_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_48,109.28,5.0,349.690,3.200,69.938,0.100,0.200,0.000,0.700,General,0.000,279.752,104.907,279.752,0.000,104.907,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_48_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_48,63.69,12.0,515.899,8.100,42.992,0.100,0.200,0.000,0.700,General,0.000,412.719,154.770,412.719,0.000,154.770,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_48_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_48,70.49,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_48_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_48,237.28,11.0,1921.988,8.100,174.726,0.100,0.200,0.000,0.700,General,0.000,1537.591,576.597,1537.591,0.000,576.597,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_48_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_48,46.52,2.0,376.805,8.100,188.403,0.100,0.200,0.000,0.700,General,0.000,301.444,113.042,301.444,0.000,113.042,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_48_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_48,48.52,1.0,53.377,1.100,53.377,0.100,0.200,0.000,0.700,General,0.000,42.701,16.013,42.701,0.000,16.013,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_49_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_49,84.43,4.0,270.170,3.200,67.543,0.100,0.200,0.000,0.700,General,0.000,216.136,81.051,216.136,0.000,81.051,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_49_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_49,55.96,11.0,453.264,8.100,41.206,0.100,0.200,0.000,0.700,General,0.000,362.611,135.979,362.611,0.000,135.979,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_49_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_49,40.62,4.0,609.247,15.000,152.312,0.100,0.200,0.000,0.700,General,0.000,487.398,182.774,487.398,0.000,182.774,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_49_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_49,96.30,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_49_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_49,138.28,6.0,1120.071,8.100,186.679,0.100,0.200,0.000,0.700,General,0.000,896.057,336.021,896.057,0.000,336.021,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_49_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_49,19.22,1.0,155.721,8.100,155.721,0.100,0.200,0.000,0.700,General,0.000,124.576,46.716,124.576,0.000,46.716,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_50_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_50,188.89,9.0,604.449,3.200,67.161,0.100,0.200,0.000,0.700,General,0.000,483.559,181.335,483.559,0.000,181.335,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_50_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_50,83.26,16.0,674.372,8.100,42.148,0.100,0.200,0.000,0.700,General,0.000,539.497,202.312,539.497,0.000,202.312,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_50_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_50,43.72,4.0,655.783,15.000,163.946,0.100,0.200,0.000,0.700,General,0.000,524.626,196.735,524.626,0.000,196.735,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_50_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_50,80.03,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_50_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_50,336.60,16.0,2726.487,8.100,170.405,0.100,0.200,0.000,0.700,General,0.000,2181.190,817.946,2181.190,0.000,817.946,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_50_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_50,19.75,1.0,159.990,8.100,159.990,0.100,0.200,0.000,0.700,General,0.000,127.992,47.997,127.992,0.000,47.997,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_50_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_50,24.11,1.0,26.525,1.100,26.525,0.100,0.200,0.000,0.700,General,0.000,21.220,7.957,21.220,0.000,7.957,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_51_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_51,181.98,9.0,582.337,3.200,64.704,0.100,0.200,0.000,0.700,General,0.000,465.870,174.701,465.870,0.000,174.701,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_51_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_51,47.25,9.0,382.756,8.100,42.528,0.100,0.200,0.000,0.700,General,0.000,306.205,114.827,306.205,0.000,114.827,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_51_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_51,45.51,4.0,682.583,15.000,170.646,0.100,0.200,0.000,0.700,General,0.000,546.066,204.775,546.066,0.000,204.775,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_51_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_51,93.14,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_51_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_51,478.25,23.0,3873.815,8.100,168.427,0.100,0.200,0.000,0.700,General,0.000,3099.052,1162.144,3099.052,0.000,1162.144,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_51_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_51,39.63,1.0,321.027,8.100,321.027,0.100,0.200,0.000,0.700,General,0.000,256.822,96.308,256.822,0.000,96.308,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_51_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_51,46.49,1.0,51.134,1.100,51.134,0.100,0.200,0.000,0.700,General,0.000,40.907,15.340,40.907,0.000,15.340,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_52_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_52,152.23,7.0,487.130,3.200,69.590,0.100,0.200,0.000,0.700,General,0.000,389.704,146.139,389.704,0.000,146.139,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_52_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_52,77.60,15.0,628.544,8.100,41.903,0.100,0.200,0.000,0.700,General,0.000,502.835,188.563,502.835,0.000,188.563,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_52_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_52,25.61,2.0,384.098,15.000,192.049,0.100,0.200,0.000,0.700,General,0.000,307.278,115.229,307.278,0.000,115.229,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_52_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_52,25.27,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_52_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_52,37.58,1.0,304.413,8.100,304.413,0.100,0.200,0.000,0.700,General,0.000,243.531,91.324,243.531,0.000,91.324,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_53_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_53,56.34,2.0,180.297,3.200,90.148,0.100,0.200,0.000,0.700,General,0.000,144.237,54.089,144.237,0.000,54.089,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_53_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_53,88.61,17.0,717.761,8.100,42.221,0.100,0.200,0.000,0.700,General,0.000,574.209,215.328,574.209,0.000,215.328,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_53_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_53,27.23,2.0,408.397,15.000,204.199,0.100,0.200,0.000,0.700,General,0.000,326.718,122.519,326.718,0.000,122.519,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_53_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_53,34.61,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_53_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_53,208.73,10.0,1690.734,8.100,169.073,0.100,0.200,0.000,0.700,General,0.000,1352.587,507.220,1352.587,0.000,507.220,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_53_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_53,27.59,1.0,223.474,8.100,223.474,0.100,0.200,0.000,0.700,General,0.000,178.779,67.042,178.779,0.000,67.042,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_53_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_53,17.39,1.0,19.133,1.100,19.133,0.100,0.200,0.000,0.700,General,0.000,15.307,5.740,15.307,0.000,5.740,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_54_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_54,153.11,7.0,489.960,3.200,69.994,0.100,0.200,0.000,0.700,General,0.000,391.968,146.988,391.968,0.000,146.988,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_54_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_54,94.02,18.0,761.591,8.100,42.311,0.100,0.200,0.000,0.700,General,0.000,609.273,228.477,609.273,0.000,228.477,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_54_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_54,64.37,6.0,965.522,15.000,160.920,0.100,0.200,0.000,0.700,General,0.000,772.418,289.657,772.418,0.000,289.657,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_54_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_54,36.83,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_54_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_54,231.73,11.0,1876.985,8.100,170.635,0.100,0.200,0.000,0.700,General,0.000,1501.588,563.095,1501.588,0.000,563.095,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_54_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_54,20.59,1.0,166.749,8.100,166.749,0.100,0.200,0.000,0.700,General,0.000,133.399,50.025,133.399,0.000,50.025,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_54_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_54,16.15,1.0,17.760,1.100,17.760,0.100,0.200,0.000,0.700,General,0.000,14.208,5.328,14.208,0.000,5.328,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_55_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_55,117.73,5.0,376.744,3.200,75.349,0.100,0.200,0.000,0.700,General,0.000,301.396,113.023,301.396,0.000,113.023,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_55_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_55,35.38,7.0,286.609,8.100,40.944,0.100,0.200,0.000,0.700,General,0.000,229.287,85.983,229.287,0.000,85.983,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_55_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_55,54.14,5.0,812.175,15.000,162.435,0.100,0.200,0.000,0.700,General,0.000,649.740,243.652,649.740,0.000,243.652,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_55_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_55,248.72,12.0,2014.633,8.100,167.886,0.100,0.200,0.000,0.700,General,0.000,1611.706,604.390,1611.706,0.000,604.390,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_55_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_55,16.62,1.0,134.606,8.100,134.606,0.100,0.200,0.000,0.700,General,0.000,107.685,40.382,107.685,0.000,40.382,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_55_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_55,42.46,1.0,46.710,1.100,46.710,0.100,0.200,0.000,0.700,General,0.000,37.368,14.013,37.368,0.000,14.013,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_56_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_56,66.35,3.0,212.314,3.200,70.771,0.100,0.200,0.000,0.700,General,0.000,169.851,63.694,169.851,0.000,63.694,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_56_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_56,55.21,11.0,447.232,8.100,40.657,0.100,0.200,0.000,0.700,General,0.000,357.786,134.170,357.786,0.000,134.170,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_56_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_56,36.06,3.0,540.892,15.000,180.297,0.100,0.200,0.000,0.700,General,0.000,432.714,162.268,432.714,0.000,162.268,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_56_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_56,24.39,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_56_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_56,455.62,22.0,3690.497,8.100,167.750,0.100,0.200,0.000,0.700,General,0.000,2952.398,1107.149,2952.398,0.000,1107.149,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_56_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_56,30.04,1.0,243.301,8.100,243.301,0.100,0.200,0.000,0.700,General,0.000,194.640,72.990,194.640,0.000,72.990,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_57_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_57,51.50,2.0,164.797,3.200,82.399,0.100,0.200,0.000,0.700,General,0.000,131.838,49.439,131.838,0.000,49.439,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_57_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_57,39.11,7.0,316.778,8.100,45.254,0.100,0.200,0.000,0.700,General,0.000,253.422,95.033,253.422,0.000,95.033,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_57_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_57,65.53,6.0,982.903,15.000,163.817,0.100,0.200,0.000,0.700,General,0.000,786.322,294.871,786.322,0.000,294.871,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_57_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_57,61.31,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_57_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_57,134.82,6.0,1092.013,8.100,182.002,0.100,0.200,0.000,0.700,General,0.000,873.610,327.604,873.610,0.000,327.604,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_57_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_57,49.39,2.0,400.086,8.100,200.043,0.100,0.200,0.000,0.700,General,0.000,320.069,120.026,320.069,0.000,120.026,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_57_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_57,31.46,1.0,34.609,1.100,34.609,0.100,0.200,0.000,0.700,General,0.000,27.687,10.383,27.687,0.000,10.383,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_58_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_58,80.96,4.0,259.067,3.200,64.767,0.100,0.200,0.000,0.700,General,0.000,207.254,77.720,207.254,0.000,77.720,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_58_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_58,97.35,19.0,788.544,8.100,41.502,0.100,0.200,0.000,0.700,General,0.000,630.835,236.563,630.835,0.000,236.563,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_58_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_58,28.22,2.0,423.365,15.000,211.682,0.100,0.200,0.000,0.700,General,0.000,338.692,127.009,338.692,0.000,127.009,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_58_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_58,66.28,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_58_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_58,229.25,11.0,1856.908,8.100,168.810,0.100,0.200,0.000,0.700,General,0.000,1485.527,557.072,1485.527,0.000,557.072,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_58_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_58,38.81,1.0,314.326,8.100,314.326,0.100,0.200,0.000,0.700,General,0.000,251.461,94.298,251.461,0.000,94.298,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_58_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_58,47.80,1.0,52.575,1.100,52.575,0.100,0.200,0.000,0.700,General,0.000,42.060,15.772,42.060,0.000,15.772,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_59_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_59,128.95,6.0,412.653,3.200,68.775,0.100,0.200,0.000,0.700,General,0.000,330.122,123.796,330.122,0.000,123.796,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_59_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_59,48.30,9.0,391.201,8.100,43.467,0.100,0.200,0.000,0.700,General,0.000,312.961,117.360,312.961,0.000,117.360,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_59_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_59,34.56,3.0,518.344,15.000,172.781,0.100,0.200,0.000,0.700,General,0.000,414.675,155.503,414.675,0.000,155.503,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_59_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_59,73.98,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_59_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_59,198.57,9.0,1608.433,8.100,178.715,0.100,0.200,0.000,0.700,General,0.000,1286.746,482.530,1286.746,0.000,482.530,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_59_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_59,17.34,1.0,140.491,8.100,140.491,0.100,0.200,0.000,0.700,General,0.000,112.393,42.147,112.393,0.000,42.147,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_59_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_59,17.74,1.0,19.516,1.100,19.516,0.100,0.200,0.000,0.700,General,0.000,15.613,5.855,15.613,0.000,5.855,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_60_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_60,78.44,15.0,635.356,8.100,42.357,0.100,0.200,0.000,0.700,General,0.000,508.285,190.607,508.285,0.000,190.607,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_60_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_60,33.94,3.0,509.026,15.000,169.675,0.100,0.200,0.000,0.700,General,0.000,407.221,152.708,407.221,0.000,152.708,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_60_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_60,90.82,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_60_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_60,279.00,13.0,2259.937,8.100,173.841,0.100,0.200,0.000,0.700,General,0.000,1807.949,677.981,1807.949,0.000,677.981,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_60_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_60,23.99,1.0,194.356,8.100,194.356,0.100,0.200,0.000,0.700,General,0.000,155.485,58.307,155.485,0.000,58.307,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_60_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_60,43.10,1.0,47.412,1.100,47.412,0.100,0.200,0.000,0.700,General,0.000,37.930,14.224,37.930,0.000,14.224,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_61_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_61,147.87,7.0,473.193,3.200,67.599,0.100,0.200,0.000,0.700,General,0.000,378.554,141.958,378.554,0.000,141.958,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_61_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_61,47.85,9.0,387.562,8.100,43.062,0.100,0.200,0.000,0.700,General,0.000,310.050,116.269,310.050,0.000,116.269,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_61_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_61,65.03,6.0,975.377,15.000,162.563,0.100,0.200,0.000,0.700,General,0.000,780.302,292.613,780.302,0.000,292.613,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_61_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_61,225.85,11.0,1829.381,8.100,166.307,0.100,0.200,0.000,0.700,General,0.000,1463.504,548.814,1463.504,0.000,548.814,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_61_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_61,26.25,1.0,212.642,8.100,212.642,0.100,0.200,0.000,0.700,General,0.000,170.114,63.793,170.114,0.000,63.793,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_61_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_61,14.62,1.0,16.080,1.100,16.080,0.100,0.200,0.000,0.700,General,0.000,12.864,4.824,12.864,0.000,4.824,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_62_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_62,156.75,7.0,501.587,3.200,71.655,0.100,0.200,0.000,0.700,General,0.000,401.270,150.476,401.270,0.000,150.476,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_62_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_62,55.97,11.0,453.380,8.100,41.216,0.100,0.200,0.000,0.700,General,0.000,362.704,136.014,362.704,0.000,136.014,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_62_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_62,41.99,4.0,629.780,15.000,157.445,0.100,0.200,0.000,0.700,General,0.000,503.824,188.934,503.824,0.000,188.934,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_62_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_62,42.85,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_62_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_62,289.41,14.0,2344.183,8.100,167.442,0.100,0.200,0.000,0.700,General,0.000,1875.347,703.255,1875.347,0.000,703.255,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_62_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_62,20.52,1.0,166.188,8.100,166.188,0.100,0.200,0.000,0.700,General,0.000,132.951,49.857,132.951,0.000,49.857,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_62_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_62,20.24,1.0,22.269,1.100,22.269,0.100,0.200,0.000,0.700,General,0.000,17.815,6.681,17.815,0.000,6.681,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_63_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_63,142.29,7.0,455.323,3.200,65.046,0.100,0.200,0.000,0.700,General,0.000,364.259,136.597,364.259,0.000,136.597,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_63_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_63,93.44,18.0,756.873,8.100,42.049,0.100,0.200,0.000,0.700,General,0.000,605.499,227.062,605.499,0.000,227.062,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_63_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_63,45.73,4.0,685.913,15.000,171.478,0.100,0.200,0.000,0.700,General,0.000,548.730,205.774,548.730,0.000,205.774,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_63_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_63,60.29,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_63_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_63,37.34,1.0,302.488,8.100,302.488,0.100,0.200,0.000,0.700,General,0.000,241.990,90.746,241.990,0.000,90.746,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_63_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_63,23.97,1.0,26.367,1.100,26.367,0.100,0.200,0.000,0.700,General,0.000,21.094,7.910,21.094,0.000,7.910,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_64_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_64,52.59,2.0,168.286,3.200,84.143,0.100,0.200,0.000,0.700,General,0.000,134.629,50.486,134.629,0.000,50.486,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_64_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_64,70.71,14.0,572.750,8.100,40.911,0.100,0.200,0.000,0.700,General,0.000,458.200,171.825,458.200,0.000,171.825,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_64_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_64,40.52,4.0,607.817,15.000,151.954,0.100,0.200,0.000,0.700,General,0.000,486.253,182.345,486.253,0.000,182.345,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_64_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_64,44.47,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_64_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_64,327.54,16.0,2653.035,8.100,165.815,0.100,0.200,0.000,0.700,General,0.000,2122.428,795.911,2122.428,0.000,795.911,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_64_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_64,32.04,1.0,259.538,8.100,259.538,0.100,0.200,0.000,0.700,General,0.000,207.630,77.861,207.630,0.000,77.861,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_64_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_64,24.24,1.0,26.667,1.100,26.667,0.100,0.200,0.000,0.700,General,0.000,21.334,8.000,21.334,0.000,8.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_65_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_65,100.52,5.0,321.659,3.200,64.332,0.100,0.200,0.000,0.700,General,0.000,257.327,96.498,257.327,0.000,96.498,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_65_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_65,42.20,8.0,341.847,8.100,42.731,0.100,0.200,0.000,0.700,General,0.000,273.478,102.554,273.478,0.000,102.554,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_65_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_65,40.66,4.0,609.913,15.000,152.478,0.100,0.200,0.000,0.700,General,0.000,487.930,182.974,487.930,0.000,182.974,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_65_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_65,31.67,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_65_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_65,462.74,23.0,3748.219,8.100,162.966,0.100,0.200,0.000,0.700,General,0.000,2998.575,1124.466,2998.575,0.000,1124.466,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_65_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_65,45.91,2.0,371.884,8.100,185.942,0.100,0.200,0.000,0.700,General,0.000,297.507,111.565,297.507,0.000,111.565,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_65_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_65,21.23,1.0,23.348,1.100,23.348,0.100,0.200,0.000,0.700,General,0.000,18.678,7.004,18.678,0.000,7.004,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_66_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_66,87.89,4.0,281.261,3.200,70.315,0.100,0.200,0.000,0.700,General,0.000,225.009,84.378,225.009,0.000,84.378,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_66_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_66,96.99,19.0,785.653,8.100,41.350,0.100,0.200,0.000,0.700,General,0.000,628.523,235.696,628.523,0.000,235.696,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_66_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_66,66.08,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_66_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_66,237.61,11.0,1924.678,8.100,174.971,0.100,0.200,0.000,0.700,General,0.000,1539.743,577.403,1539.743,0.000,577.403,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_66_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_66,15.20,1.0,123.140,8.100,123.140,0.100,0.200,0.000,0.700,General,0.000,98.512,36.942,98.512,0.000,36.942,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_66_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_66,15.23,1.0,16.752,1.100,16.752,0.100,0.200,0.000,0.700,General,0.000,13.402,5.026,13.402,0.000,5.026,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_67_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_67,112.74,5.0,360.774,3.200,72.155,0.100,0.200,0.000,0.700,General,0.000,288.619,108.232,288.619,0.000,108.232,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_67_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_67,96.45,19.0,781.280,8.100,41.120,0.100,0.200,0.000,0.700,General,0.000,625.024,234.384,625.024,0.000,234.384,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_67_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_67,33.18,3.0,497.660,15.000,165.887,0.100,0.200,0.000,0.700,General,0.000,398.128,149.298,398.128,0.000,149.298,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_67_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_67,99.42,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_67_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_67,138.85,6.0,1124.667,8.100,187.445,0.100,0.200,0.000,0.700,General,0.000,899.734,337.400,899.734,0.000,337.400,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_67_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_67,31.00,1.0,251.126,8.100,251.126,0.100,0.200,0.000,0.700,General,0.000,200.900,75.338,200.900,0.000,75.338,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_67_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_67,26.00,1.0,28.601,1.100,28.601,0.100,0.200,0.000,0.700,General,0.000,22.880,8.580,22.880,0.000,8.580,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_68_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_68,105.92,5.0,338.944,3.200,67.789,0.100,0.200,0.000,0.700,General,0.000,271.155,101.683,271.155,0.000,101.683,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_68_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_68,71.89,14.0,582.285,8.100,41.592,0.100,0.200,0.000,0.700,General,0.000,465.828,174.686,465.828,0.000,174.686,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_68_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_68,69.99,6.0,1049.900,15.000,174.983,0.100,0.200,0.000,0.700,General,0.000,839.920,314.970,839.920,0.000,314.970,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_68_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_68,57.54,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_68_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_68,198.22,9.0,1605.609,8.100,178.401,0.100,0.200,0.000,0.700,General,0.000,1284.487,481.683,1284.487,0.000,481.683,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_68_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_68,17.34,1.0,140.462,8.100,140.462,0.100,0.200,0.000,0.700,General,0.000,112.369,42.138,112.369,0.000,42.138,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_68_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_68,47.32,1.0,52.047,1.100,52.047,0.100,0.200,0.000,0.700,General,0.000,41.638,15.614,41.638,0.000,15.614,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_69_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_69,151.92,7.0,486.148,3.200,69.450,0.100,0.200,0.000,0.700,General,0.000,388.919,145.845,388.919,0.000,145.845,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_69_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_69,84.85,16.0,687.292,8.100,42.956,0.100,0.200,0.000,0.700,General,0.000,549.834,206.188,549.834,0.000,206.188,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_69_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_69,68.42,6.0,1026.246,15.000,171.041,0.100,0.200,0.000,0.700,General,0.000,820.997,307.874,820.997,0.000,307.874,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_69_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_69,95.52,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_69_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_69,286.07,14.0,2317.171,8.100,165.512,0.100,0.200,0.000,0.700,General,0.000,1853.737,695.151,1853.737,0.000,695.151,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_69_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_69,40.50,2.0,328.010,8.100,164.005,0.100,0.200,0.000,0.700,General,0.000,262.408,98.403,262.408,0.000,98.403,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_69_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_69,18.63,1.0,20.491,1.100,20.491,0.100,0.200,0.000,0.700,General,0.000,16.393,6.147,16.393,0.000,6.147,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_70_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_70,82.38,16.0,667.298,8.100,41.706,0.100,0.200,0.000,0.700,General,0.000,533.838,200.189,533.838,0.000,200.189,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_70_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_70,39.54,3.0,593.134,15.000,197.711,0.100,0.200,0.000,0.700,General,0.000,474.508,177.940,474.508,0.000,177.940,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_70_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_70,259.04,12.0,2098.251,8.100,174.854,0.100,0.200,0.000,0.700,General,0.000,1678.601,629.475,1678.601,0.000,629.475,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_70_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_70,17.04,1.0,138.017,8.100,138.017,0.100,0.200,0.000,0.700,General,0.000,110.414,41.405,110.414,0.000,41.405,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_70_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_70,43.59,1.0,47.946,1.100,47.946,0.100,0.200,0.000,0.700,General,0.000,38.357,14.384,38.357,0.000,14.384,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_71_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_71,128.93,6.0,412.585,3.200,68.764,0.100,0.200,0.000,0.700,General,0.000,330.068,123.775,330.068,0.000,123.775,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_71_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_71,80.34,16.0,650.736,8.100,40.671,0.100,0.200,0.000,0.700,General,0.000,520.589,195.221,520.589,0.000,195.221,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_71_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_71,27.72,2.0,415.765,15.000,207.883,0.100,0.200,0.000,0.700,General,0.000,332.612,124.730,332.612,0.000,124.730,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_71_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_71,93.24,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_71_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_71,299.32,14.0,2424.499,8.100,173.178,0.100,0.200,0.000,0.700,General,0.000,1939.599,727.350,1939.599,0.000,727.350,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_71_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_71,49.46,2.0,400.614,8.100,200.307,0.100,0.200,0.000,0.700,General,0.000,320.491,120.184,320.491,0.000,120.184,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_71_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_71,28.50,1.0,31.348,1.100,31.348,0.100,0.200,0.000,0.700,General,0.000,25.079,9.404,25.079,0.000,9.404,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_72_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_72,61.75,3.0,197.611,3.200,65.870,0.100,0.200,0.000,0.700,General,0.000,158.089,59.283,158.089,0.000,59.283,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_72_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_72,87.60,17.0,709.560,8.100,41.739,0.100,0.200,0.000,0.700,General,0.000,567.648,212.868,567.648,0.000,212.868,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_72_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_72,23.42,2.0,351.363,15.000,175.682,0.100,0.200,0.000,0.700,General,0.000,281.090,105.409,281.090,0.000,105.409,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_72_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_72,76.71,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_72_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_72,322.65,16.0,2613.501,8.100,163.344,0.100,0.200,0.000,0.700,General,0.000,2090.801,784.050,2090.801,0.000,784.050,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_72_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_72,47.14,2.0,381.797,8.100,190.898,0.100,0.200,0.000,0.700,General,0.000,305.438,114.539,305.438,0.000,114.539,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_72_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_72,42.28,1.0,46.503,1.100,46.503,0.100,0.200,0.000,0.700,General,0.000,37.202,13.951,37.202,0.000,13.951,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_73_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_73,70.16,3.0,224.498,3.200,74.833,0.100,0.200,0.000,0.700,General,0.000,179.599,67.350,179.599,0.000,67.350,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_73_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_73,42.99,8.0,348.206,8.100,43.526,0.100,0.200,0.000,0.700,General,0.000,278.565,104.462,278.565,0.000,104.462,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_73_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_73,52.88,5.0,793.127,15.000,158.625,0.100,0.200,0.000,0.700,General,0.000,634.502,237.938,634.502,0.000,237.938,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_73_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_73,94.20,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_73_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_73,267.05,13.0,2163.131,8.100,166.395,0.100,0.200,0.000,0.700,General,0.000,1730.505,648.939,1730.505,0.000,648.939,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_73_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_73,48.87,2.0,395.886,8.100,197.943,0.100,0.200,0.000,0.700,General,0.000,316.709,118.766,316.709,0.000,118.766,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_73_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_73,25.28,1.0,27.803,1.100,27.803,0.100,0.200,0.000,0.700,General,0.000,22.242,8.341,22.242,0.000,8.341,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_74_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_74,134.30,6.0,429.745,3.200,71.624,0.100,0.200,0.000,0.700,General,0.000,343.796,128.923,343.796,0.000,128.923,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_74_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_74,30.61,6.0,247.907,8.100,41.318,0.100,0.200,0.000,0.700,General,0.000,198.326,74.372,198.326,0.000,74.372,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_74_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_74,39.65,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_74_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_74,210.97,10.0,1708.817,8.100,170.882,0.100,0.200,0.000,0.700,General,0.000,1367.054,512.645,1367.054,0.000,512.645,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_74_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_74,20.12,1.0,162.972,8.100,162.972,0.100,0.200,0.000,0.700,General,0.000,130.377,48.892,130.377,0.000,48.892,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_74_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_74,42.88,1.0,47.165,1.100,47.165,0.100,0.200,0.000,0.700,General,0.000,37.732,14.149,37.732,0.000,14.149,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_75_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_75,191.96,9.0,614.278,3.200,68.253,0.100,0.200,0.000,0.700,General,0.000,491.422,184.283,491.422,0.000,184.283,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_75_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_75,37.64,7.0,304.851,8.100,43.550,0.100,0.200,0.000,0.700,General,0.000,243.881,91.455,243.881,0.000,91.455,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_75_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_75,73.06,7.0,1095.946,15.000,156.564,0.100,0.200,0.000,0.700,General,0.000,876.757,328.784,876.757,0.000,328.784,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_75_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_75,38.02,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_75_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_75,268.52,13.0,2174.988,8.100,167.307,0.100,0.200,0.000,0.700,General,0.000,1739.990,652.496,1739.990,0.000,652.496,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_75_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_75,28.97,1.0,234.646,8.100,234.646,0.100,0.200,0.000,0.700,General,0.000,187.717,70.394,187.717,0.000,70.394,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_75_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_75,18.39,1.0,20.230,1.100,20.230,0.100,0.200,0.000,0.700,General,0.000,16.184,6.069,16.184,0.000,6.069,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_76_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_76,97.30,19.0,788.141,8.100,41.481,0.100,0.200,0.000,0.700,General,0.000,630.513,236.442,630.513,0.000,236.442,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_76_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_76,78.58,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_76_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_76,161.45,8.0,1307.741,8.100,163.468,0.100,0.200,0.000,0.700,General,0.000,1046.193,392.322,1046.193,0.000,392.322,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_76_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_76,28.69,1.0,232.359,8.100,232.359,0.100,0.200,0.000,0.700,General,0.000,185.887,69.708,185.887,0.000,69.708,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_76_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_76,40.01,1.0,44.015,1.100,44.015,0.100,0.200,0.000,0.700,General,0.000,35.212,13.204,35.212,0.000,13.204,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_77_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_77,164.33,8.0,525.850,3.200,65.731,0.100,0.200,0.000,0.700,General,0.000,420.680,157.755,420.680,0.000,157.755,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_77_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_77,73.84,14.0,598.137,8.100,42.724,0.100,0.200,0.000,0.700,General,0.000,478.510,179.441,478.510,0.000,179.441,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_77_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_77,46.49,4.0,697.347,15.000,174.337,0.100,0.200,0.000,0.700,General,0.000,557.878,209.204,557.878,0.000,209.204,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_77_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_77,22.54,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_77_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_77,467.62,23.0,3787.743,8.100,164.684,0.100,0.200,0.000,0.700,General,0.000,3030.194,1136.323,3030.194,0.000,1136.323,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_77_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_77,48.72,2.0,394.639,8.100,197.320,0.100,0.200,0.000,0.700,General,0.000,315.711,118.392,315.711,0.000,118.392,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_77_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_77,12.94,1.0,14.230,1.100,14.230,0.100,0.200,0.000,0.700,General,0.000,11.384,4.269,11.384,0.000,4.269,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_78_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_78,148.89,7.0,476.457,3.200,68.065,0.100,0.200,0.000,0.700,General,0.000,381.166,142.937,381.166,0.000,142.937,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_78_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_78,51.71,10.0,418.828,8.100,41.883,0.100,0.200,0.000,0.700,General,0.000,335.063,125.648,335.063,0.000,125.648,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_78_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_78,43.52,4.0,652.741,15.000,163.185,0.100,0.200,0.000,0.700,General,0.000,522.193,195.822,522.193,0.000,195.822,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_78_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_78,70.67,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_78_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_78,143.29,7.0,1160.675,8.100,165.811,0.100,0.200,0.000,0.700,General,0.000,928.540,348.203,928.540,0.000,348.203,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_78_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_78,47.99,2.0,388.726,8.100,194.363,0.100,0.200,0.000,0.700,General,0.000,310.981,116.618,310.981,0.000,116.618,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_78_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_78,41.68,1.0,45.851,1.100,45.851,0.100,0.200,0.000,0.700,General,0.000,36.681,13.755,36.681,0.000,13.755,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_79_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_79,78.42,3.0,250.933,3.200,83.644,0.100,0.200,0.000,0.700,General,0.000,200.747,75.280,200.747,0.000,75.280,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_79_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_79,75.85,15.0,614.418,8.100,40.961,0.100,0.200,0.000,0.700,General,0.000,491.535,184.325,491.535,0.000,184.325,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_79_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_79,39.66,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_79_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_79,282.86,14.0,2291.193,8.100,163.657,0.100,0.200,0.000,0.700,General,0.000,1832.954,687.358,1832.954,0.000,687.358,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_79_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_79,28.90,1.0,234.062,8.100,234.062,0.100,0.200,0.000,0.700,General,0.000,187.249,70.218,187.249,0.000,70.218,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_79_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_79,13.59,1.0,14.952,1.100,14.952,0.100,0.200,0.000,0.700,General,0.000,11.962,4.486,11.962,0.000,4.486,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_80_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_80,171.89,8.0,550.052,3.200,68.756,0.100,0.200,0.000,0.700,General,0.000,440.041,165.015,440.041,0.000,165.015,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_80_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_80,83.99,16.0,680.355,8.100,42.522,0.100,0.200,0.000,0.700,General,0.000,544.284,204.107,544.284,0.000,204.107,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_80_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_80,41.62,4.0,624.317,15.000,156.079,0.100,0.200,0.000,0.700,General,0.000,499.454,187.295,499.454,0.000,187.295,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_80_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_80,51.34,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_80_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_80,499.49,24.0,4045.868,8.100,168.578,0.100,0.200,0.000,0.700,General,0.000,3236.694,1213.760,3236.694,0.000,1213.760,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_80_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_80,25.37,1.0,205.482,8.100,205.482,0.100,0.200,0.000,0.700,General,0.000,164.386,61.645,164.386,0.000,61.645,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_80_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_80,30.61,1.0,33.667,1.100,33.667,0.100,0.200,0.000,0.700,General,0.000,26.934,10.100,26.934,0.000,10.100,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_81_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_81,126.26,6.0,404.042,3.200,67.340,0.100,0.200,0.000,0.700,General,0.000,323.233,121.212,323.233,0.000,121.212,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_81_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_81,31.13,6.0,252.172,8.100,42.029,0.100,0.200,0.000,0.700,General,0.000,201.738,75.652,201.738,0.000,75.652,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_81_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_81,46.68,4.0,700.148,15.000,175.037,0.100,0.200,0.000,0.700,General,0.000,560.118,210.044,560.118,0.000,210.044,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_81_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_81,462.08,23.0,3742.858,8.100,162.733,0.100,0.200,0.000,0.700,General,0.000,2994.286,1122.857,2994.286,0.000,1122.857,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_81_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_81,20.92,1.0,169.420,8.100,169.420,0.100,0.200,0.000,0.700,General,0.000,135.536,50.826,135.536,0.000,50.826,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_81_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_81,21.61,1.0,23.775,1.100,23.775,0.100,0.200,0.000,0.700,General,0.000,19.020,7.132,19.020,0.000,7.132,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_82_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_82,62.51,3.0,200.040,3.200,66.680,0.100,0.200,0.000,0.700,General,0.000,160.032,60.012,160.032,0.000,60.012,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_82_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_82,34.83,6.0,282.118,8.100,47.020,0.100,0.200,0.000,0.700,General,0.000,225.694,84.635,225.694,0.000,84.635,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_82_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_82,53.86,5.0,807.850,15.000,161.570,0.100,0.200,0.000,0.700,General,0.000,646.280,242.355,646.280,0.000,242.355,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_82_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_82,48.61,2.0,393.751,8.100,196.875,0.100,0.200,0.000,0.700,General,0.000,315.001,118.125,315.001,0.000,118.125,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_82_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_82,14.19,1.0,15.608,1.100,15.608,0.100,0.200,0.000,0.700,General,0.000,12.487,4.682,12.487,0.000,4.682,0.000,0.000,0.000,0.000
! <Enclosure/Window Adjacency Daylighting Counts>, Enclosure Name, Number of Exterior Windows, Number of Exterior Windows in Adjacent Enclosures
Enclosure/Window Adjacency Daylighting Counts, LOBBY_0,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_0,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_0,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_0,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_0,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_1,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_1,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_1,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_2,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_2,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_2,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_2,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_3,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_3,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_3,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_4,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_4,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_4,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_4,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_4,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_5,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_5,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_5,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_5,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_5,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_6,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_6,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_6,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_6,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_7,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_7,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_7,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_7,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_7,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_8,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_8,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_8,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_8,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_8,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_9,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_9,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_9,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_9,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_9,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_10,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_10,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_10,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_10,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_10,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_11,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_11,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_11,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_11,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_12,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_12,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_12,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_12,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_12,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_13,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_13,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_13,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_13,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_14,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_14,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_14,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_14,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_15,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_15,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_15,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_15,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_16,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_16,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_16,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_16,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_16,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_17,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_17,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_17,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_17,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_18,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_18,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_18,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_18,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_18,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_19,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_19,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_19,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_19,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_19,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_20,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_20,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_20,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_20,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_20,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_21,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_21,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_21,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_21,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_21,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_22,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_22,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_22,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_22,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_22,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_23,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_23,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_23,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_23,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_23,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_24,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_24,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_24,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_24,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_25,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_25,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_25,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_25,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_26,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_26,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_26,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_26,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_26,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_27,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_27,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_27,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_27,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_27,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_28,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_28,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_28,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_28,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_28,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_29,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_29,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_29,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_29,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_30,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_30,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_30,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_30,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_30,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_31,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_31,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_31,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_31,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_31,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_32,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_32,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_32,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_32,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_32,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_33,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_33,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_33,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_33,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_33,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_34,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_34,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_34,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_34,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_34,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_35,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_35,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_35,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_35,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_35,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_36,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_36,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_36,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_36,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_36,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_37,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_37,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_37,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_37,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_38,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_38,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_38,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_38,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_38,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_39,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_39,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_39,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_39,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_40,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_40,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_40,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_40,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_40,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_41,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_41,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_41,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_41,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_41,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_42,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_42,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_42,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_42,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_43,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_43,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_43,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_43,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_43,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_44,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_44,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_44,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_44,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_44,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_45,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_45,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_45,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_45,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_46,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_46,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_46,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_46,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_47,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_47,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_47,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_47,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_47,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_48,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_48,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_48,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_48,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_49,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_49,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_49,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_49,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_49,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_50,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_50,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_50,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_50,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_50,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_51,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_51,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_51,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_51,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_51,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_52,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_52,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_52,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_52,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_53,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_53,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_53,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_53,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_53,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_54,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_54,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_54,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_54,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_54,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_55,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_55,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_55,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_55,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_55,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_56,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_56,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_56,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_56,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_56,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_57,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_57,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_57,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_57,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_57,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_58,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_58,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_58,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_58,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_58,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_59,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_59,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_59,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_59,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_59,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_60,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_60,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_60,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_60,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_61,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_61,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_61,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_61,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_61,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_62,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_62,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_62,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_62,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_62,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_63,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_63,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_63,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_63,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_64,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_64,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_64,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_64,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_64,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_65,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_65,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_65,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_65,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_65,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_66,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_66,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_66,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_66,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_67,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_67,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_67,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_67,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_67,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_68,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_68,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_68,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_68,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_68,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_69,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_69,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_69,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_69,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_69,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_70,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_70,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_70,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_70,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_71,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_71,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_71,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_71,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_71,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_72,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_72,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_72,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_72,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_72,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_73,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_73,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_73,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_73,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_73,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_74,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_74,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_74,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_74,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_75,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_75,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_75,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_75,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_75,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_76,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_76,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_76,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_77,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_77,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_77,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_77,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_77,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_78,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_78,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_78,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_78,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_78,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_79,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_79,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_79,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_79,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_80,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_80,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_80,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_80,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_80,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_81,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_81,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_81,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_81,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_81,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_82,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_82,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_82,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_82,4,0
! <Enclosure/Window Adjacency Daylighting Matrix>, Enclosure Name, Number of Adjacent Enclosures with Windows,Adjacent Enclosure Names - 1st 100 (max)
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_0,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_0,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_0,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_0,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_0,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_1,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_1,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_1,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_2,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_2,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_2,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_2,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_3,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_3,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_3,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_4,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_4,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_4,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_4,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_4,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_5,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_5,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_5,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_5,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_5,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_6,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_6,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_6,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_6,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_7,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_7,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_7,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_7,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_7,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_8,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_8,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_8,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_8,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_8,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_9,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_9,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_9,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_9,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_9,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_10,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_10,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_10,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_10,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_10,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_11,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_11,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_11,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_11,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_12,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_12,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_12,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_12,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_12,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_13,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_13,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_13,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_13,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_14,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_14,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_14,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_14,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_15,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_15,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_15,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_15,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_16,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_16,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_16,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_16,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_16,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_17,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_17,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_17,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_17,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_18,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_18,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_18,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_18,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_18,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_19,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_19,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_19,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_19,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_19,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_20,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_20,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_20,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_20,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_20,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_21,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_21,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_21,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_21,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_21,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_22,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_22,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_22,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_22,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_22,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_23,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_23,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_23,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_23,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_23,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_24,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_24,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_24,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_24,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_25,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_25,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_25,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_25,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_26,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_26,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_26,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_26,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_26,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_27,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_27,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_27,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_27,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_27,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_28,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_28,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_28,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_28,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_28,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_29,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_29,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_29,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_29,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_30,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_30,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_30,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_30,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_30,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_31,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_31,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_31,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_31,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_31,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_32,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_32,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_32,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_32,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_32,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_33,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_33,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_33,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_33,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_33,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_34,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_34,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_34,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_34,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_34,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_35,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_35,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_35,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_35,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_35,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_36,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_36,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_36,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_36,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_36,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_37,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_37,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_37,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_37,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_38,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_38,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_38,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_38,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_38,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_39,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_39,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_39,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_39,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_40,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_40,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_40,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_40,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_40,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_41,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_41,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_41,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_41,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_41,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_42,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_42,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_42,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_42,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_43,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_43,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_43,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_43,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_43,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_44,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_44,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_44,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_44,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_44,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_45,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_45,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_45,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_45,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_46,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_46,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_46,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_46,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_47,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_47,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_47,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_47,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_47,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_48,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_48,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_48,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_48,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_49,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_49,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_49,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_49,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_49,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_50,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_50,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_50,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_50,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_50,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_51,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_51,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_51,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_51,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_51,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_52,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_52,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_52,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_52,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_53,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_53,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_53,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_53,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_53,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_54,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_54,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_54,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_54,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_54,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_55,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_55,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_55,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_55,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_55,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_56,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_56,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_56,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_56,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_56,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_57,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_57,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_57,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_57,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_57,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_58,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_58,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_58,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_58,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_58,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_59,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_59,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_59,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_59,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_59,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_60,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_60,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_60,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_60,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_61,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_61,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_61,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_61,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_61,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_62,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_62,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_62,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_62,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_62,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_63,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_63,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_63,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_63,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_64,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_64,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_64,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_64,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_64,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_65,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_65,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_65,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_65,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_65,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_66,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_66,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_66,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_66,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_67,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_67,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_67,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_67,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_67,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_68,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_68,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_68,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_68,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_68,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_69,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_69,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_69,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_69,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_69,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_70,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_70,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_70,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_70,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_71,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_71,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_71,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_71,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_71,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_72,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_72,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_72,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_72,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_72,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_73,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_73,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_73,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_73,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_73,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_74,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_74,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_74,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_74,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_75,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_75,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_75,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_75,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_75,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_76,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_76,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_76,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_77,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_77,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_77,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_77,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_77,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_78,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_78,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_78,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_78,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_78,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_79,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_79,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_79,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_79,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_80,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_80,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_80,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_80,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_80,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_81,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_81,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_81,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_81,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_81,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_82,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_82,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_82,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_82,0
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, LOBBY_0_INFILTRATION,LOBBY_0_INFILTRATION_SCHEDULE,LOBBY_0,146.97,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_0_INFILTRATION,CONFERENCE_0_INFILTRATION_SCHEDULE,CONFERENCE_0,38.96,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_0_INFILTRATION,BREAK_ROOM_0_INFILTRATION_SCHEDULE,BREAK_ROOM_0,63.76,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_0_INFILTRATION,MECHANICAL_0_INFILTRATION_SCHEDULE,MECHANICAL_0,27.16,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_0_INFILTRATION,OFFICE_OPEN_0_INFILTRATION_SCHEDULE,OFFICE_OPEN_0,248.15,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_0_INFILTRATION,OFFICE_PRIVATE_0_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_0,31.14,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_0_INFILTRATION,STORAGE_0_INFILTRATION_SCHEDULE,STORAGE_0,48.99,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_1_INFILTRATION,LOBBY_1_INFILTRATION_SCHEDULE,LOBBY_1,159.32,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_1_INFILTRATION,BREAK_ROOM_1_INFILTRATION_SCHEDULE,BREAK_ROOM_1,34.53,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_1_INFILTRATION,MECHANICAL_1_INFILTRATION_SCHEDULE,MECHANICAL_1,43.46,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_1_INFILTRATION,OFFICE_PRIVATE_1_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_1,21.46,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_1_INFILTRATION,STORAGE_1_INFILTRATION_SCHEDULE,STORAGE_1,13.95,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_2_INFILTRATION,CONFERENCE_2_INFILTRATION_SCHEDULE,CONFERENCE_2,58.66,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_2_INFILTRATION,BREAK_ROOM_2_INFILTRATION_SCHEDULE,BREAK_ROOM_2,27.68,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_2_INFILTRATION,MECHANICAL_2_INFILTRATION_SCHEDULE,MECHANICAL_2,49.63,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_2_INFILTRATION,OFFICE_OPEN_2_INFILTRATION_SCHEDULE,OFFICE_OPEN_2,192.83,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_2_INFILTRATION,OFFICE_PRIVATE_2_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_2,21.56,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_2_INFILTRATION,STORAGE_2_INFILTRATION_SCHEDULE,STORAGE_2,23.80,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_3_INFILTRATION,CONFERENCE_3_INFILTRATION_SCHEDULE,CONFERENCE_3,63.20,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_3_INFILTRATION,BREAK_ROOM_3_INFILTRATION_SCHEDULE,BREAK_ROOM_3,31.06,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_3_INFILTRATION,MECHANICAL_3_INFILTRATION_SCHEDULE,MECHANICAL_3,69.48,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_3_INFILTRATION,OFFICE_PRIVATE_3_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_3,38.43,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_3_INFILTRATION,STORAGE_3_INFILTRATION_SCHEDULE,STORAGE_3,22.14,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_4_INFILTRATION,LOBBY_4_INFILTRATION_SCHEDULE,LOBBY_4,77.52,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_4_INFILTRATION,CONFERENCE_4_INFILTRATION_SCHEDULE,CONFERENCE_4,33.38,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_4_INFILTRATION,BREAK_ROOM_4_INFILTRATION_SCHEDULE,BREAK_ROOM_4,38.42,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_4_INFILTRATION,MECHANICAL_4_INFILTRATION_SCHEDULE,MECHANICAL_4,86.87,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_4_INFILTRATION,OFFICE_OPEN_4_INFILTRATION_SCHEDULE,OFFICE_OPEN_4,301.39,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_4_INFILTRATION,OFFICE_PRIVATE_4_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_4,19.47,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_4_INFILTRATION,STORAGE_4_INFILTRATION_SCHEDULE,STORAGE_4,16.26,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_5_INFILTRATION,LOBBY_5_INFILTRATION_SCHEDULE,LOBBY_5,193.56,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_5_INFILTRATION,CONFERENCE_5_INFILTRATION_SCHEDULE,CONFERENCE_5,34.01,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_5_INFILTRATION,BREAK_ROOM_5_INFILTRATION_SCHEDULE,BREAK_ROOM_5,57.32,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_5_INFILTRATION,MECHANICAL_5_INFILTRATION_SCHEDULE,MECHANICAL_5,49.87,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_5_INFILTRATION,OFFICE_OPEN_5_INFILTRATION_SCHEDULE,OFFICE_OPEN_5,467.39,23.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_5_INFILTRATION,OFFICE_PRIVATE_5_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_5,18.51,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_5_INFILTRATION,STORAGE_5_INFILTRATION_SCHEDULE,STORAGE_5,36.10,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_6_INFILTRATION,LOBBY_6_INFILTRATION_SCHEDULE,LOBBY_6,123.01,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_6_INFILTRATION,CONFERENCE_6_INFILTRATION_SCHEDULE,CONFERENCE_6,97.53,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_6_INFILTRATION,BREAK_ROOM_6_INFILTRATION_SCHEDULE,BREAK_ROOM_6,66.03,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_6_INFILTRATION,MECHANICAL_6_INFILTRATION_SCHEDULE,MECHANICAL_6,22.03,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_6_INFILTRATION,OFFICE_PRIVATE_6_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_6,16.21,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_6_INFILTRATION,STORAGE_6_INFILTRATION_SCHEDULE,STORAGE_6,12.36,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_7_INFILTRATION,LOBBY_7_INFILTRATION_SCHEDULE,LOBBY_7,147.31,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_7_INFILTRATION,CONFERENCE_7_INFILTRATION_SCHEDULE,CONFERENCE_7,49.73,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_7_INFILTRATION,BREAK_ROOM_7_INFILTRATION_SCHEDULE,BREAK_ROOM_7,49.97,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_7_INFILTRATION,MECHANICAL_7_INFILTRATION_SCHEDULE,MECHANICAL_7,95.08,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_7_INFILTRATION,OFFICE_OPEN_7_INFILTRATION_SCHEDULE,OFFICE_OPEN_7,420.66,21.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_7_INFILTRATION,OFFICE_PRIVATE_7_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_7,31.07,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_7_INFILTRATION,STORAGE_7_INFILTRATION_SCHEDULE,STORAGE_7,37.08,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_8_INFILTRATION,LOBBY_8_INFILTRATION_SCHEDULE,LOBBY_8,64.34,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_8_INFILTRATION,CONFERENCE_8_INFILTRATION_SCHEDULE,CONFERENCE_8,43.98,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_8_INFILTRATION,BREAK_ROOM_8_INFILTRATION_SCHEDULE,BREAK_ROOM_8,79.65,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_8_INFILTRATION,MECHANICAL_8_INFILTRATION_SCHEDULE,MECHANICAL_8,30.29,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_8_INFILTRATION,OFFICE_OPEN_8_INFILTRATION_SCHEDULE,OFFICE_OPEN_8,180.01,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_8_INFILTRATION,OFFICE_PRIVATE_8_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_8,22.94,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_8_INFILTRATION,STORAGE_8_INFILTRATION_SCHEDULE,STORAGE_8,24.52,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_9_INFILTRATION,LOBBY_9_INFILTRATION_SCHEDULE,LOBBY_9,113.13,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_9_INFILTRATION,CONFERENCE_9_INFILTRATION_SCHEDULE,CONFERENCE_9,92.55,18.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_9_INFILTRATION,BREAK_ROOM_9_INFILTRATION_SCHEDULE,BREAK_ROOM_9,61.94,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_9_INFILTRATION,MECHANICAL_9_INFILTRATION_SCHEDULE,MECHANICAL_9,98.91,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_9_INFILTRATION,OFFICE_OPEN_9_INFILTRATION_SCHEDULE,OFFICE_OPEN_9,255.60,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_9_INFILTRATION,OFFICE_PRIVATE_9_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_9,33.76,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_9_INFILTRATION,STORAGE_9_INFILTRATION_SCHEDULE,STORAGE_9,27.06,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_10_INFILTRATION,LOBBY_10_INFILTRATION_SCHEDULE,LOBBY_10,186.72,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_10_INFILTRATION,CONFERENCE_10_INFILTRATION_SCHEDULE,CONFERENCE_10,38.48,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_10_INFILTRATION,BREAK_ROOM_10_INFILTRATION_SCHEDULE,BREAK_ROOM_10,36.27,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_10_INFILTRATION,MECHANICAL_10_INFILTRATION_SCHEDULE,MECHANICAL_10,26.30,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_10_INFILTRATION,OFFICE_OPEN_10_INFILTRATION_SCHEDULE,OFFICE_OPEN_10,223.44,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_10_INFILTRATION,OFFICE_PRIVATE_10_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_10,21.73,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_10_INFILTRATION,STORAGE_10_INFILTRATION_SCHEDULE,STORAGE_10,29.92,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_11_INFILTRATION,LOBBY_11_INFILTRATION_SCHEDULE,LOBBY_11,145.89,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_11_INFILTRATION,CONFERENCE_11_INFILTRATION_SCHEDULE,CONFERENCE_11,72.38,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_11_INFILTRATION,BREAK_ROOM_11_INFILTRATION_SCHEDULE,BREAK_ROOM_11,69.95,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_11_INFILTRATION,MECHANICAL_11_INFILTRATION_SCHEDULE,MECHANICAL_11,85.70,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_11_INFILTRATION,OFFICE_PRIVATE_11_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_11,46.57,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_11_INFILTRATION,STORAGE_11_INFILTRATION_SCHEDULE,STORAGE_11,20.65,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_12_INFILTRATION,LOBBY_12_INFILTRATION_SCHEDULE,LOBBY_12,102.26,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_12_INFILTRATION,CONFERENCE_12_INFILTRATION_SCHEDULE,CONFERENCE_12,93.78,18.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_12_INFILTRATION,BREAK_ROOM_12_INFILTRATION_SCHEDULE,BREAK_ROOM_12,73.00,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_12_INFILTRATION,MECHANICAL_12_INFILTRATION_SCHEDULE,MECHANICAL_12,77.26,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_12_INFILTRATION,OFFICE_OPEN_12_INFILTRATION_SCHEDULE,OFFICE_OPEN_12,494.07,24.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_12_INFILTRATION,OFFICE_PRIVATE_12_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_12,26.49,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_12_INFILTRATION,STORAGE_12_INFILTRATION_SCHEDULE,STORAGE_12,39.49,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_13_INFILTRATION,LOBBY_13_INFILTRATION_SCHEDULE,LOBBY_13,132.55,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_13_INFILTRATION,CONFERENCE_13_INFILTRATION_SCHEDULE,CONFERENCE_13,89.39,17.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_13_INFILTRATION,MECHANICAL_13_INFILTRATION_SCHEDULE,MECHANICAL_13,88.59,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_13_INFILTRATION,OFFICE_OPEN_13_INFILTRATION_SCHEDULE,OFFICE_OPEN_13,246.42,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_13_INFILTRATION,OFFICE_PRIVATE_13_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_13,20.41,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_13_INFILTRATION,STORAGE_13_INFILTRATION_SCHEDULE,STORAGE_13,43.66,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_14_INFILTRATION,LOBBY_14_INFILTRATION_SCHEDULE,LOBBY_14,168.99,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_14_INFILTRATION,BREAK_ROOM_14_INFILTRATION_SCHEDULE,BREAK_ROOM_14,39.35,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_14_INFILTRATION,MECHANICAL_14_INFILTRATION_SCHEDULE,MECHANICAL_14,87.61,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_14_INFILTRATION,OFFICE_OPEN_14_INFILTRATION_SCHEDULE,OFFICE_OPEN_14,179.69,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_14_INFILTRATION,OFFICE_PRIVATE_14_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_14,19.24,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_14_INFILTRATION,STORAGE_14_INFILTRATION_SCHEDULE,STORAGE_14,22.13,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_15_INFILTRATION,LOBBY_15_INFILTRATION_SCHEDULE,LOBBY_15,143.70,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_15_INFILTRATION,CONFERENCE_15_INFILTRATION_SCHEDULE,CONFERENCE_15,47.75,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_15_INFILTRATION,BREAK_ROOM_15_INFILTRATION_SCHEDULE,BREAK_ROOM_15,41.39,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_15_INFILTRATION,MECHANICAL_15_INFILTRATION_SCHEDULE,MECHANICAL_15,64.10,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_15_INFILTRATION,OFFICE_OPEN_15_INFILTRATION_SCHEDULE,OFFICE_OPEN_15,118.04,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_16_INFILTRATION,LOBBY_16_INFILTRATION_SCHEDULE,LOBBY_16,189.91,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_16_INFILTRATION,CONFERENCE_16_INFILTRATION_SCHEDULE,CONFERENCE_16,52.67,10.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_16_INFILTRATION,BREAK_ROOM_16_INFILTRATION_SCHEDULE,BREAK_ROOM_16,78.60,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_16_INFILTRATION,MECHANICAL_16_INFILTRATION_SCHEDULE,MECHANICAL_16,99.70,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_16_INFILTRATION,OFFICE_OPEN_16_INFILTRATION_SCHEDULE,OFFICE_OPEN_16,145.55,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_16_INFILTRATION,OFFICE_PRIVATE_16_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_16,29.79,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_16_INFILTRATION,STORAGE_16_INFILTRATION_SCHEDULE,STORAGE_16,37.27,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_17_INFILTRATION,LOBBY_17_INFILTRATION_SCHEDULE,LOBBY_17,195.99,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_17_INFILTRATION,CONFERENCE_17_INFILTRATION_SCHEDULE,CONFERENCE_17,67.49,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_17_INFILTRATION,BREAK_ROOM_17_INFILTRATION_SCHEDULE,BREAK_ROOM_17,65.13,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_17_INFILTRATION,MECHANICAL_17_INFILTRATION_SCHEDULE,MECHANICAL_17,99.21,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_17_INFILTRATION,OFFICE_PRIVATE_17_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_17,27.53,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_17_INFILTRATION,STORAGE_17_INFILTRATION_SCHEDULE,STORAGE_17,28.05,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_18_INFILTRATION,LOBBY_18_INFILTRATION_SCHEDULE,LOBBY_18,81.77,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_18_INFILTRATION,CONFERENCE_18_INFILTRATION_SCHEDULE,CONFERENCE_18,63.41,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_18_INFILTRATION,BREAK_ROOM_18_INFILTRATION_SCHEDULE,BREAK_ROOM_18,76.94,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_18_INFILTRATION,MECHANICAL_18_INFILTRATION_SCHEDULE,MECHANICAL_18,28.88,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_18_INFILTRATION,OFFICE_OPEN_18_INFILTRATION_SCHEDULE,OFFICE_OPEN_18,499.87,24.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_18_INFILTRATION,OFFICE_PRIVATE_18_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_18,23.90,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_19_INFILTRATION,LOBBY_19_INFILTRATION_SCHEDULE,LOBBY_19,157.15,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_19_INFILTRATION,CONFERENCE_19_INFILTRATION_SCHEDULE,CONFERENCE_19,68.45,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_19_INFILTRATION,BREAK_ROOM_19_INFILTRATION_SCHEDULE,BREAK_ROOM_19,74.33,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_19_INFILTRATION,MECHANICAL_19_INFILTRATION_SCHEDULE,MECHANICAL_19,65.19,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_19_INFILTRATION,OFFICE_OPEN_19_INFILTRATION_SCHEDULE,OFFICE_OPEN_19,124.82,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_19_INFILTRATION,OFFICE_PRIVATE_19_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_19,16.05,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_19_INFILTRATION,STORAGE_19_INFILTRATION_SCHEDULE,STORAGE_19,28.72,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_20_INFILTRATION,LOBBY_20_INFILTRATION_SCHEDULE,LOBBY_20,198.71,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_20_INFILTRATION,CONFERENCE_20_INFILTRATION_SCHEDULE,CONFERENCE_20,97.22,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_20_INFILTRATION,BREAK_ROOM_20_INFILTRATION_SCHEDULE,BREAK_ROOM_20,20.09,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_20_INFILTRATION,OFFICE_OPEN_20_INFILTRATION_SCHEDULE,OFFICE_OPEN_20,248.61,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_20_INFILTRATION,OFFICE_PRIVATE_20_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_20,31.35,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_20_INFILTRATION,STORAGE_20_INFILTRATION_SCHEDULE,STORAGE_20,40.48,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_21_INFILTRATION,LOBBY_21_INFILTRATION_SCHEDULE,LOBBY_21,156.23,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_21_INFILTRATION,CONFERENCE_21_INFILTRATION_SCHEDULE,CONFERENCE_21,45.86,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_21_INFILTRATION,BREAK_ROOM_21_INFILTRATION_SCHEDULE,BREAK_ROOM_21,42.80,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_21_INFILTRATION,MECHANICAL_21_INFILTRATION_SCHEDULE,MECHANICAL_21,20.82,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_21_INFILTRATION,OFFICE_OPEN_21_INFILTRATION_SCHEDULE,OFFICE_OPEN_21,474.51,23.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_21_INFILTRATION,OFFICE_PRIVATE_21_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_21,26.38,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_21_INFILTRATION,STORAGE_21_INFILTRATION_SCHEDULE,STORAGE_21,43.57,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_22_INFILTRATION,LOBBY_22_INFILTRATION_SCHEDULE,LOBBY_22,130.89,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_22_INFILTRATION,CONFERENCE_22_INFILTRATION_SCHEDULE,CONFERENCE_22,95.83,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_22_INFILTRATION,BREAK_ROOM_22_INFILTRATION_SCHEDULE,BREAK_ROOM_22,71.67,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_22_INFILTRATION,MECHANICAL_22_INFILTRATION_SCHEDULE,MECHANICAL_22,45.63,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_22_INFILTRATION,OFFICE_OPEN_22_INFILTRATION_SCHEDULE,OFFICE_OPEN_22,102.58,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_22_INFILTRATION,OFFICE_PRIVATE_22_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_22,39.80,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_22_INFILTRATION,STORAGE_22_INFILTRATION_SCHEDULE,STORAGE_22,49.56,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_23_INFILTRATION,LOBBY_23_INFILTRATION_SCHEDULE,LOBBY_23,61.27,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_23_INFILTRATION,CONFERENCE_23_INFILTRATION_SCHEDULE,CONFERENCE_23,37.99,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_23_INFILTRATION,BREAK_ROOM_23_INFILTRATION_SCHEDULE,BREAK_ROOM_23,23.68,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_23_INFILTRATION,MECHANICAL_23_INFILTRATION_SCHEDULE,MECHANICAL_23,54.76,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_23_INFILTRATION,OFFICE_OPEN_23_INFILTRATION_SCHEDULE,OFFICE_OPEN_23,433.64,21.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_23_INFILTRATION,OFFICE_PRIVATE_23_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_23,46.84,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_23_INFILTRATION,STORAGE_23_INFILTRATION_SCHEDULE,STORAGE_23,24.47,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_24_INFILTRATION,LOBBY_24_INFILTRATION_SCHEDULE,LOBBY_24,54.30,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_24_INFILTRATION,CONFERENCE_24_INFILTRATION_SCHEDULE,CONFERENCE_24,69.01,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_24_INFILTRATION,MECHANICAL_24_INFILTRATION_SCHEDULE,MECHANICAL_24,85.56,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_24_INFILTRATION,OFFICE_OPEN_24_INFILTRATION_SCHEDULE,OFFICE_OPEN_24,355.48,17.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_24_INFILTRATION,OFFICE_PRIVATE_24_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_24,46.42,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_24_INFILTRATION,STORAGE_24_INFILTRATION_SCHEDULE,STORAGE_24,31.58,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_25_INFILTRATION,LOBBY_25_INFILTRATION_SCHEDULE,LOBBY_25,124.14,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_25_INFILTRATION,CONFERENCE_25_INFILTRATION_SCHEDULE,CONFERENCE_25,91.45,18.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_25_INFILTRATION,MECHANICAL_25_INFILTRATION_SCHEDULE,MECHANICAL_25,81.06,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_25_INFILTRATION,OFFICE_OPEN_25_INFILTRATION_SCHEDULE,OFFICE_OPEN_25,262.69,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_25_INFILTRATION,OFFICE_PRIVATE_25_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_25,48.00,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_25_INFILTRATION,STORAGE_25_INFILTRATION_SCHEDULE,STORAGE_25,20.18,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_26_INFILTRATION,LOBBY_26_INFILTRATION_SCHEDULE,LOBBY_26,123.20,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_26_INFILTRATION,CONFERENCE_26_INFILTRATION_SCHEDULE,CONFERENCE_26,56.69,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_26_INFILTRATION,BREAK_ROOM_26_INFILTRATION_SCHEDULE,BREAK_ROOM_26,67.97,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_26_INFILTRATION,OFFICE_OPEN_26_INFILTRATION_SCHEDULE,OFFICE_OPEN_26,194.77,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_26_INFILTRATION,OFFICE_PRIVATE_26_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_26,21.94,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_27_INFILTRATION,LOBBY_27_INFILTRATION_SCHEDULE,LOBBY_27,161.36,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_27_INFILTRATION,CONFERENCE_27_INFILTRATION_SCHEDULE,CONFERENCE_27,71.78,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_27_INFILTRATION,BREAK_ROOM_27_INFILTRATION_SCHEDULE,BREAK_ROOM_27,70.22,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_27_INFILTRATION,MECHANICAL_27_INFILTRATION_SCHEDULE,MECHANICAL_27,89.38,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_27_INFILTRATION,OFFICE_OPEN_27_INFILTRATION_SCHEDULE,OFFICE_OPEN_27,277.77,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_27_INFILTRATION,OFFICE_PRIVATE_27_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_27,37.74,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_28_INFILTRATION,LOBBY_28_INFILTRATION_SCHEDULE,LOBBY_28,73.66,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_28_INFILTRATION,CONFERENCE_28_INFILTRATION_SCHEDULE,CONFERENCE_28,64.46,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_28_INFILTRATION,BREAK_ROOM_28_INFILTRATION_SCHEDULE,BREAK_ROOM_28,34.52,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_28_INFILTRATION,MECHANICAL_28_INFILTRATION_SCHEDULE,MECHANICAL_28,63.70,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_28_INFILTRATION,OFFICE_OPEN_28_INFILTRATION_SCHEDULE,OFFICE_OPEN_28,425.97,21.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_28_INFILTRATION,OFFICE_PRIVATE_28_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_28,36.59,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_28_INFILTRATION,STORAGE_28_INFILTRATION_SCHEDULE,STORAGE_28,19.52,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_29_INFILTRATION,CONFERENCE_29_INFILTRATION_SCHEDULE,CONFERENCE_29,31.48,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_29_INFILTRATION,BREAK_ROOM_29_INFILTRATION_SCHEDULE,BREAK_ROOM_29,72.66,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_29_INFILTRATION,MECHANICAL_29_INFILTRATION_SCHEDULE,MECHANICAL_29,52.55,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_29_INFILTRATION,OFFICE_OPEN_29_INFILTRATION_SCHEDULE,OFFICE_OPEN_29,183.75,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_29_INFILTRATION,OFFICE_PRIVATE_29_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_29,16.32,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_29_INFILTRATION,STORAGE_29_INFILTRATION_SCHEDULE,STORAGE_29,40.17,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_30_INFILTRATION,LOBBY_30_INFILTRATION_SCHEDULE,LOBBY_30,110.97,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_30_INFILTRATION,CONFERENCE_30_INFILTRATION_SCHEDULE,CONFERENCE_30,97.63,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_30_INFILTRATION,BREAK_ROOM_30_INFILTRATION_SCHEDULE,BREAK_ROOM_30,32.49,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_30_INFILTRATION,MECHANICAL_30_INFILTRATION_SCHEDULE,MECHANICAL_30,70.66,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_30_INFILTRATION,OFFICE_OPEN_30_INFILTRATION_SCHEDULE,OFFICE_OPEN_30,370.18,18.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_30_INFILTRATION,OFFICE_PRIVATE_30_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_30,48.21,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_30_INFILTRATION,STORAGE_30_INFILTRATION_SCHEDULE,STORAGE_30,26.87,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_31_INFILTRATION,LOBBY_31_INFILTRATION_SCHEDULE,LOBBY_31,71.68,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_31_INFILTRATION,CONFERENCE_31_INFILTRATION_SCHEDULE,CONFERENCE_31,99.57,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_31_INFILTRATION,BREAK_ROOM_31_INFILTRATION_SCHEDULE,BREAK_ROOM_31,29.72,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_31_INFILTRATION,MECHANICAL_31_INFILTRATION_SCHEDULE,MECHANICAL_31,35.93,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_31_INFILTRATION,OFFICE_OPEN_31_INFILTRATION_SCHEDULE,OFFICE_OPEN_31,299.80,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_31_INFILTRATION,OFFICE_PRIVATE_31_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_31,39.21,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_31_INFILTRATION,STORAGE_31_INFILTRATION_SCHEDULE,STORAGE_31,25.16,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_32_INFILTRATION,LOBBY_32_INFILTRATION_SCHEDULE,LOBBY_32,100.80,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_32_INFILTRATION,CONFERENCE_32_INFILTRATION_SCHEDULE,CONFERENCE_32,40.65,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_32_INFILTRATION,BREAK_ROOM_32_INFILTRATION_SCHEDULE,BREAK_ROOM_32,35.66,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_32_INFILTRATION,MECHANICAL_32_INFILTRATION_SCHEDULE,MECHANICAL_32,52.76,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_32_INFILTRATION,OFFICE_OPEN_32_INFILTRATION_SCHEDULE,OFFICE_OPEN_32,446.99,22.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_32_INFILTRATION,OFFICE_PRIVATE_32_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_32,35.35,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_32_INFILTRATION,STORAGE_32_INFILTRATION_SCHEDULE,STORAGE_32,19.38,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_33_INFILTRATION,LOBBY_33_INFILTRATION_SCHEDULE,LOBBY_33,160.89,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_33_INFILTRATION,CONFERENCE_33_INFILTRATION_SCHEDULE,CONFERENCE_33,56.36,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_33_INFILTRATION,BREAK_ROOM_33_INFILTRATION_SCHEDULE,BREAK_ROOM_33,45.04,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_33_INFILTRATION,MECHANICAL_33_INFILTRATION_SCHEDULE,MECHANICAL_33,32.22,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_33_INFILTRATION,OFFICE_OPEN_33_INFILTRATION_SCHEDULE,OFFICE_OPEN_33,266.90,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_33_INFILTRATION,OFFICE_PRIVATE_33_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_33,41.12,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_33_INFILTRATION,STORAGE_33_INFILTRATION_SCHEDULE,STORAGE_33,42.25,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_34_INFILTRATION,LOBBY_34_INFILTRATION_SCHEDULE,LOBBY_34,185.04,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_34_INFILTRATION,CONFERENCE_34_INFILTRATION_SCHEDULE,CONFERENCE_34,59.54,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_34_INFILTRATION,BREAK_ROOM_34_INFILTRATION_SCHEDULE,BREAK_ROOM_34,59.30,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_34_INFILTRATION,OFFICE_OPEN_34_INFILTRATION_SCHEDULE,OFFICE_OPEN_34,147.57,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_34_INFILTRATION,OFFICE_PRIVATE_34_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_34,40.60,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_34_INFILTRATION,STORAGE_34_INFILTRATION_SCHEDULE,STORAGE_34,11.17,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_35_INFILTRATION,LOBBY_35_INFILTRATION_SCHEDULE,LOBBY_35,161.67,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_35_INFILTRATION,CONFERENCE_35_INFILTRATION_SCHEDULE,CONFERENCE_35,59.61,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_35_INFILTRATION,BREAK_ROOM_35_INFILTRATION_SCHEDULE,BREAK_ROOM_35,54.85,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_35_INFILTRATION,MECHANICAL_35_INFILTRATION_SCHEDULE,MECHANICAL_35,49.29,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_35_INFILTRATION,OFFICE_OPEN_35_INFILTRATION_SCHEDULE,OFFICE_OPEN_35,108.10,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_35_INFILTRATION,OFFICE_PRIVATE_35_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_35,30.49,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_36_INFILTRATION,LOBBY_36_INFILTRATION_SCHEDULE,LOBBY_36,97.90,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_36_INFILTRATION,CONFERENCE_36_INFILTRATION_SCHEDULE,CONFERENCE_36,89.45,17.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_36_INFILTRATION,BREAK_ROOM_36_INFILTRATION_SCHEDULE,BREAK_ROOM_36,67.51,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_36_INFILTRATION,MECHANICAL_36_INFILTRATION_SCHEDULE,MECHANICAL_36,49.28,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_36_INFILTRATION,OFFICE_OPEN_36_INFILTRATION_SCHEDULE,OFFICE_OPEN_36,322.32,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_36_INFILTRATION,OFFICE_PRIVATE_36_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_36,49.40,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_36_INFILTRATION,STORAGE_36_INFILTRATION_SCHEDULE,STORAGE_36,19.38,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_37_INFILTRATION,LOBBY_37_INFILTRATION_SCHEDULE,LOBBY_37,74.23,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_37_INFILTRATION,CONFERENCE_37_INFILTRATION_SCHEDULE,CONFERENCE_37,73.61,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_37_INFILTRATION,BREAK_ROOM_37_INFILTRATION_SCHEDULE,BREAK_ROOM_37,58.44,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_37_INFILTRATION,MECHANICAL_37_INFILTRATION_SCHEDULE,MECHANICAL_37,33.67,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_37_INFILTRATION,OFFICE_PRIVATE_37_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_37,43.24,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_37_INFILTRATION,STORAGE_37_INFILTRATION_SCHEDULE,STORAGE_37,31.62,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_38_INFILTRATION,LOBBY_38_INFILTRATION_SCHEDULE,LOBBY_38,55.05,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_38_INFILTRATION,CONFERENCE_38_INFILTRATION_SCHEDULE,CONFERENCE_38,49.63,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_38_INFILTRATION,BREAK_ROOM_38_INFILTRATION_SCHEDULE,BREAK_ROOM_38,54.06,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_38_INFILTRATION,MECHANICAL_38_INFILTRATION_SCHEDULE,MECHANICAL_38,78.24,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_38_INFILTRATION,OFFICE_OPEN_38_INFILTRATION_SCHEDULE,OFFICE_OPEN_38,160.97,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_38_INFILTRATION,OFFICE_PRIVATE_38_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_38,44.55,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_38_INFILTRATION,STORAGE_38_INFILTRATION_SCHEDULE,STORAGE_38,17.91,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_39_INFILTRATION,CONFERENCE_39_INFILTRATION_SCHEDULE,CONFERENCE_39,54.40,10.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_39_INFILTRATION,BREAK_ROOM_39_INFILTRATION_SCHEDULE,BREAK_ROOM_39,72.13,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_39_INFILTRATION,MECHANICAL_39_INFILTRATION_SCHEDULE,MECHANICAL_39,70.57,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_39_INFILTRATION,OFFICE_OPEN_39_INFILTRATION_SCHEDULE,OFFICE_OPEN_39,444.63,22.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_39_INFILTRATION,OFFICE_PRIVATE_39_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_39,31.22,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_39_INFILTRATION,STORAGE_39_INFILTRATION_SCHEDULE,STORAGE_39,39.67,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_40_INFILTRATION,LOBBY_40_INFILTRATION_SCHEDULE,LOBBY_40,149.34,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_40_INFILTRATION,CONFERENCE_40_INFILTRATION_SCHEDULE,CONFERENCE_40,91.32,18.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_40_INFILTRATION,BREAK_ROOM_40_INFILTRATION_SCHEDULE,BREAK_ROOM_40,39.84,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_40_INFILTRATION,MECHANICAL_40_INFILTRATION_SCHEDULE,MECHANICAL_40,23.26,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_40_INFILTRATION,OFFICE_OPEN_40_INFILTRATION_SCHEDULE,OFFICE_OPEN_40,368.13,18.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_40_INFILTRATION,OFFICE_PRIVATE_40_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_40,32.85,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_40_INFILTRATION,STORAGE_40_INFILTRATION_SCHEDULE,STORAGE_40,37.09,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_41_INFILTRATION,LOBBY_41_INFILTRATION_SCHEDULE,LOBBY_41,191.36,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_41_INFILTRATION,CONFERENCE_41_INFILTRATION_SCHEDULE,CONFERENCE_41,36.88,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_41_INFILTRATION,BREAK_ROOM_41_INFILTRATION_SCHEDULE,BREAK_ROOM_41,79.43,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_41_INFILTRATION,MECHANICAL_41_INFILTRATION_SCHEDULE,MECHANICAL_41,77.03,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_41_INFILTRATION,OFFICE_OPEN_41_INFILTRATION_SCHEDULE,OFFICE_OPEN_41,295.25,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_41_INFILTRATION,OFFICE_PRIVATE_41_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_41,16.31,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_41_INFILTRATION,STORAGE_41_INFILTRATION_SCHEDULE,STORAGE_41,47.66,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_42_INFILTRATION,LOBBY_42_INFILTRATION_SCHEDULE,LOBBY_42,61.32,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_42_INFILTRATION,CONFERENCE_42_INFILTRATION_SCHEDULE,CONFERENCE_42,40.04,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_42_INFILTRATION,BREAK_ROOM_42_INFILTRATION_SCHEDULE,BREAK_ROOM_42,67.48,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_42_INFILTRATION,MECHANICAL_42_INFILTRATION_SCHEDULE,MECHANICAL_42,65.50,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_42_INFILTRATION,OFFICE_PRIVATE_42_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_42,48.54,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_42_INFILTRATION,STORAGE_42_INFILTRATION_SCHEDULE,STORAGE_42,21.79,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_43_INFILTRATION,LOBBY_43_INFILTRATION_SCHEDULE,LOBBY_43,80.06,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_43_INFILTRATION,CONFERENCE_43_INFILTRATION_SCHEDULE,CONFERENCE_43,83.50,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_43_INFILTRATION,BREAK_ROOM_43_INFILTRATION_SCHEDULE,BREAK_ROOM_43,49.82,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_43_INFILTRATION,MECHANICAL_43_INFILTRATION_SCHEDULE,MECHANICAL_43,56.61,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_43_INFILTRATION,OFFICE_OPEN_43_INFILTRATION_SCHEDULE,OFFICE_OPEN_43,474.57,23.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_43_INFILTRATION,OFFICE_PRIVATE_43_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_43,24.82,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_43_INFILTRATION,STORAGE_43_INFILTRATION_SCHEDULE,STORAGE_43,14.36,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_44_INFILTRATION,LOBBY_44_INFILTRATION_SCHEDULE,LOBBY_44,52.87,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_44_INFILTRATION,CONFERENCE_44_INFILTRATION_SCHEDULE,CONFERENCE_44,42.25,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_44_INFILTRATION,BREAK_ROOM_44_INFILTRATION_SCHEDULE,BREAK_ROOM_44,66.46,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_44_INFILTRATION,MECHANICAL_44_INFILTRATION_SCHEDULE,MECHANICAL_44,23.31,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_44_INFILTRATION,OFFICE_OPEN_44_INFILTRATION_SCHEDULE,OFFICE_OPEN_44,237.81,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_44_INFILTRATION,OFFICE_PRIVATE_44_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_44,43.63,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_44_INFILTRATION,STORAGE_44_INFILTRATION_SCHEDULE,STORAGE_44,39.57,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_45_INFILTRATION,LOBBY_45_INFILTRATION_SCHEDULE,LOBBY_45,157.28,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_45_INFILTRATION,CONFERENCE_45_INFILTRATION_SCHEDULE,CONFERENCE_45,60.90,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_45_INFILTRATION,BREAK_ROOM_45_INFILTRATION_SCHEDULE,BREAK_ROOM_45,69.56,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_45_INFILTRATION,OFFICE_OPEN_45_INFILTRATION_SCHEDULE,OFFICE_OPEN_45,346.21,17.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_45_INFILTRATION,STORAGE_45_INFILTRATION_SCHEDULE,STORAGE_45,29.14,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_46_INFILTRATION,LOBBY_46_INFILTRATION_SCHEDULE,LOBBY_46,189.80,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_46_INFILTRATION,CONFERENCE_46_INFILTRATION_SCHEDULE,CONFERENCE_46,35.41,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_46_INFILTRATION,BREAK_ROOM_46_INFILTRATION_SCHEDULE,BREAK_ROOM_46,29.11,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_46_INFILTRATION,MECHANICAL_46_INFILTRATION_SCHEDULE,MECHANICAL_46,74.07,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_46_INFILTRATION,OFFICE_OPEN_46_INFILTRATION_SCHEDULE,OFFICE_OPEN_46,487.22,24.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_46_INFILTRATION,STORAGE_46_INFILTRATION_SCHEDULE,STORAGE_46,34.99,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_47_INFILTRATION,LOBBY_47_INFILTRATION_SCHEDULE,LOBBY_47,58.61,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_47_INFILTRATION,CONFERENCE_47_INFILTRATION_SCHEDULE,CONFERENCE_47,31.80,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_47_INFILTRATION,BREAK_ROOM_47_INFILTRATION_SCHEDULE,BREAK_ROOM_47,28.50,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_47_INFILTRATION,MECHANICAL_47_INFILTRATION_SCHEDULE,MECHANICAL_47,54.23,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_47_INFILTRATION,OFFICE_OPEN_47_INFILTRATION_SCHEDULE,OFFICE_OPEN_47,292.09,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_47_INFILTRATION,OFFICE_PRIVATE_47_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_47,38.12,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_47_INFILTRATION,STORAGE_47_INFILTRATION_SCHEDULE,STORAGE_47,42.64,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_48_INFILTRATION,LOBBY_48_INFILTRATION_SCHEDULE,LOBBY_48,109.28,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_48_INFILTRATION,CONFERENCE_48_INFILTRATION_SCHEDULE,CONFERENCE_48,63.69,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_48_INFILTRATION,MECHANICAL_48_INFILTRATION_SCHEDULE,MECHANICAL_48,70.49,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_48_INFILTRATION,OFFICE_OPEN_48_INFILTRATION_SCHEDULE,OFFICE_OPEN_48,237.28,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_48_INFILTRATION,OFFICE_PRIVATE_48_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_48,46.52,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_48_INFILTRATION,STORAGE_48_INFILTRATION_SCHEDULE,STORAGE_48,48.52,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_49_INFILTRATION,LOBBY_49_INFILTRATION_SCHEDULE,LOBBY_49,84.43,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_49_INFILTRATION,CONFERENCE_49_INFILTRATION_SCHEDULE,CONFERENCE_49,55.96,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_49_INFILTRATION,BREAK_ROOM_49_INFILTRATION_SCHEDULE,BREAK_ROOM_49,40.62,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_49_INFILTRATION,MECHANICAL_49_INFILTRATION_SCHEDULE,MECHANICAL_49,96.30,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_49_INFILTRATION,OFFICE_OPEN_49_INFILTRATION_SCHEDULE,OFFICE_OPEN_49,138.28,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_49_INFILTRATION,OFFICE_PRIVATE_49_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_49,19.22,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_50_INFILTRATION,LOBBY_50_INFILTRATION_SCHEDULE,LOBBY_50,188.89,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_50_INFILTRATION,CONFERENCE_50_INFILTRATION_SCHEDULE,CONFERENCE_50,83.26,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_50_INFILTRATION,BREAK_ROOM_50_INFILTRATION_SCHEDULE,BREAK_ROOM_50,43.72,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_50_INFILTRATION,MECHANICAL_50_INFILTRATION_SCHEDULE,MECHANICAL_50,80.03,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_50_INFILTRATION,OFFICE_OPEN_50_INFILTRATION_SCHEDULE,OFFICE_OPEN_50,336.60,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_50_INFILTRATION,OFFICE_PRIVATE_50_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_50,19.75,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_50_INFILTRATION,STORAGE_50_INFILTRATION_SCHEDULE,STORAGE_50,24.11,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_51_INFILTRATION,LOBBY_51_INFILTRATION_SCHEDULE,LOBBY_51,181.98,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_51_INFILTRATION,CONFERENCE_51_INFILTRATION_SCHEDULE,CONFERENCE_51,47.25,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_51_INFILTRATION,BREAK_ROOM_51_INFILTRATION_SCHEDULE,BREAK_ROOM_51,45.51,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_51_INFILTRATION,MECHANICAL_51_INFILTRATION_SCHEDULE,MECHANICAL_51,93.14,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_51_INFILTRATION,OFFICE_OPEN_51_INFILTRATION_SCHEDULE,OFFICE_OPEN_51,478.25,23.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_51_INFILTRATION,OFFICE_PRIVATE_51_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_51,39.63,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_51_INFILTRATION,STORAGE_51_INFILTRATION_SCHEDULE,STORAGE_51,46.49,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_52_INFILTRATION,LOBBY_52_INFILTRATION_SCHEDULE,LOBBY_52,152.23,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_52_INFILTRATION,CONFERENCE_52_INFILTRATION_SCHEDULE,CONFERENCE_52,77.60,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_52_INFILTRATION,BREAK_ROOM_52_INFILTRATION_SCHEDULE,BREAK_ROOM_52,25.61,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_52_INFILTRATION,MECHANICAL_52_INFILTRATION_SCHEDULE,MECHANICAL_52,25.27,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_52_INFILTRATION,OFFICE_PRIVATE_52_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_52,37.58,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_53_INFILTRATION,LOBBY_53_INFILTRATION_SCHEDULE,LOBBY_53,56.34,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_53_INFILTRATION,CONFERENCE_53_INFILTRATION_SCHEDULE,CONFERENCE_53,88.61,17.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_53_INFILTRATION,BREAK_ROOM_53_INFILTRATION_SCHEDULE,BREAK_ROOM_53,27.23,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_53_INFILTRATION,MECHANICAL_53_INFILTRATION_SCHEDULE,MECHANICAL_53,34.61,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_53_INFILTRATION,OFFICE_OPEN_53_INFILTRATION_SCHEDULE,OFFICE_OPEN_53,208.73,10.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_53_INFILTRATION,OFFICE_PRIVATE_53_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_53,27.59,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_53_INFILTRATION,STORAGE_53_INFILTRATION_SCHEDULE,STORAGE_53,17.39,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_54_INFILTRATION,LOBBY_54_INFILTRATION_SCHEDULE,LOBBY_54,153.11,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_54_INFILTRATION,CONFERENCE_54_INFILTRATION_SCHEDULE,CONFERENCE_54,94.02,18.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_54_INFILTRATION,BREAK_ROOM_54_INFILTRATION_SCHEDULE,BREAK_ROOM_54,64.37,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_54_INFILTRATION,MECHANICAL_54_INFILTRATION_SCHEDULE,MECHANICAL_54,36.83,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_54_INFILTRATION,OFFICE_OPEN_54_INFILTRATION_SCHEDULE,OFFICE_OPEN_54,231.73,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_54_INFILTRATION,OFFICE_PRIVATE_54_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_54,20.59,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_54_INFILTRATION,STORAGE_54_INFILTRATION_SCHEDULE,STORAGE_54,16.15,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_55_INFILTRATION,LOBBY_55_INFILTRATION_SCHEDULE,LOBBY_55,117.73,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_55_INFILTRATION,CONFERENCE_55_INFILTRATION_SCHEDULE,CONFERENCE_55,35.38,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_55_INFILTRATION,BREAK_ROOM_55_INFILTRATION_SCHEDULE,BREAK_ROOM_55,54.14,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_55_INFILTRATION,OFFICE_OPEN_55_INFILTRATION_SCHEDULE,OFFICE_OPEN_55,248.72,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_55_INFILTRATION,OFFICE_PRIVATE_55_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_55,16.62,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_55_INFILTRATION,STORAGE_55_INFILTRATION_SCHEDULE,STORAGE_55,42.46,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_56_INFILTRATION,LOBBY_56_INFILTRATION_SCHEDULE,LOBBY_56,66.35,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_56_INFILTRATION,CONFERENCE_56_INFILTRATION_SCHEDULE,CONFERENCE_56,55.21,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_56_INFILTRATION,BREAK_ROOM_56_INFILTRATION_SCHEDULE,BREAK_ROOM_56,36.06,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_56_INFILTRATION,MECHANICAL_56_INFILTRATION_SCHEDULE,MECHANICAL_56,24.39,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_56_INFILTRATION,OFFICE_OPEN_56_INFILTRATION_SCHEDULE,OFFICE_OPEN_56,455.62,22.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_56_INFILTRATION,OFFICE_PRIVATE_56_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_56,30.04,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_57_INFILTRATION,LOBBY_57_INFILTRATION_SCHEDULE,LOBBY_57,51.50,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_57_INFILTRATION,CONFERENCE_57_INFILTRATION_SCHEDULE,CONFERENCE_57,39.11,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_57_INFILTRATION,BREAK_ROOM_57_INFILTRATION_SCHEDULE,BREAK_ROOM_57,65.53,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_57_INFILTRATION,MECHANICAL_57_INFILTRATION_SCHEDULE,MECHANICAL_57,61.31,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_57_INFILTRATION,OFFICE_OPEN_57_INFILTRATION_SCHEDULE,OFFICE_OPEN_57,134.82,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_57_INFILTRATION,OFFICE_PRIVATE_57_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_57,49.39,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_57_INFILTRATION,STORAGE_57_INFILTRATION_SCHEDULE,STORAGE_57,31.46,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_58_INFILTRATION,LOBBY_58_INFILTRATION_SCHEDULE,LOBBY_58,80.96,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_58_INFILTRATION,CONFERENCE_58_INFILTRATION_SCHEDULE,CONFERENCE_58,97.35,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_58_INFILTRATION,BREAK_ROOM_58_INFILTRATION_SCHEDULE,BREAK_ROOM_58,28.22,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_58_INFILTRATION,MECHANICAL_58_INFILTRATION_SCHEDULE,MECHANICAL_58,66.28,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_58_INFILTRATION,OFFICE_OPEN_58_INFILTRATION_SCHEDULE,OFFICE_OPEN_58,229.25,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_58_INFILTRATION,OFFICE_PRIVATE_58_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_58,38.81,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_58_INFILTRATION,STORAGE_58_INFILTRATION_SCHEDULE,STORAGE_58,47.80,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_59_INFILTRATION,LOBBY_59_INFILTRATION_SCHEDULE,LOBBY_59,128.95,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_59_INFILTRATION,CONFERENCE_59_INFILTRATION_SCHEDULE,CONFERENCE_59,48.30,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_59_INFILTRATION,BREAK_ROOM_59_INFILTRATION_SCHEDULE,BREAK_ROOM_59,34.56,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_59_INFILTRATION,MECHANICAL_59_INFILTRATION_SCHEDULE,MECHANICAL_59,73.98,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_59_INFILTRATION,OFFICE_OPEN_59_INFILTRATION_SCHEDULE,OFFICE_OPEN_59,198.57,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_59_INFILTRATION,OFFICE_PRIVATE_59_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_59,17.34,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_59_INFILTRATION,STORAGE_59_INFILTRATION_SCHEDULE,STORAGE_59,17.74,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_60_INFILTRATION,CONFERENCE_60_INFILTRATION_SCHEDULE,CONFERENCE_60,78.44,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_60_INFILTRATION,BREAK_ROOM_60_INFILTRATION_SCHEDULE,BREAK_ROOM_60,33.94,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_60_INFILTRATION,MECHANICAL_60_INFILTRATION_SCHEDULE,MECHANICAL_60,90.82,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_60_INFILTRATION,OFFICE_OPEN_60_INFILTRATION_SCHEDULE,OFFICE_OPEN_60,279.00,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_60_INFILTRATION,OFFICE_PRIVATE_60_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_60,23.99,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_60_INFILTRATION,STORAGE_60_INFILTRATION_SCHEDULE,STORAGE_60,43.10,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_61_INFILTRATION,LOBBY_61_INFILTRATION_SCHEDULE,LOBBY_61,147.87,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_61_INFILTRATION,CONFERENCE_61_INFILTRATION_SCHEDULE,CONFERENCE_61,47.85,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_61_INFILTRATION,BREAK_ROOM_61_INFILTRATION_SCHEDULE,BREAK_ROOM_61,65.03,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_61_INFILTRATION,OFFICE_OPEN_61_INFILTRATION_SCHEDULE,OFFICE_OPEN_61,225.85,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_61_INFILTRATION,OFFICE_PRIVATE_61_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_61,26.25,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_61_INFILTRATION,STORAGE_61_INFILTRATION_SCHEDULE,STORAGE_61,14.62,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_62_INFILTRATION,LOBBY_62_INFILTRATION_SCHEDULE,LOBBY_62,156.75,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_62_INFILTRATION,CONFERENCE_62_INFILTRATION_SCHEDULE,CONFERENCE_62,55.97,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_62_INFILTRATION,BREAK_ROOM_62_INFILTRATION_SCHEDULE,BREAK_ROOM_62,41.99,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_62_INFILTRATION,MECHANICAL_62_INFILTRATION_SCHEDULE,MECHANICAL_62,42.85,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_62_INFILTRATION,OFFICE_OPEN_62_INFILTRATION_SCHEDULE,OFFICE_OPEN_62,289.41,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_62_INFILTRATION,OFFICE_PRIVATE_62_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_62,20.52,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_62_INFILTRATION,STORAGE_62_INFILTRATION_SCHEDULE,STORAGE_62,20.24,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_63_INFILTRATION,LOBBY_63_INFILTRATION_SCHEDULE,LOBBY_63,142.29,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_63_INFILTRATION,CONFERENCE_63_INFILTRATION_SCHEDULE,CONFERENCE_63,93.44,18.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_63_INFILTRATION,BREAK_ROOM_63_INFILTRATION_SCHEDULE,BREAK_ROOM_63,45.73,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_63_INFILTRATION,MECHANICAL_63_INFILTRATION_SCHEDULE,MECHANICAL_63,60.29,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_63_INFILTRATION,OFFICE_PRIVATE_63_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_63,37.34,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_63_INFILTRATION,STORAGE_63_INFILTRATION_SCHEDULE,STORAGE_63,23.97,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_64_INFILTRATION,LOBBY_64_INFILTRATION_SCHEDULE,LOBBY_64,52.59,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_64_INFILTRATION,CONFERENCE_64_INFILTRATION_SCHEDULE,CONFERENCE_64,70.71,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_64_INFILTRATION,BREAK_ROOM_64_INFILTRATION_SCHEDULE,BREAK_ROOM_64,40.52,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_64_INFILTRATION,MECHANICAL_64_INFILTRATION_SCHEDULE,MECHANICAL_64,44.47,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_64_INFILTRATION,OFFICE_OPEN_64_INFILTRATION_SCHEDULE,OFFICE_OPEN_64,327.54,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_64_INFILTRATION,OFFICE_PRIVATE_64_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_64,32.04,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_64_INFILTRATION,STORAGE_64_INFILTRATION_SCHEDULE,STORAGE_64,24.24,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_65_INFILTRATION,LOBBY_65_INFILTRATION_SCHEDULE,LOBBY_65,100.52,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_65_INFILTRATION,CONFERENCE_65_INFILTRATION_SCHEDULE,CONFERENCE_65,42.20,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_65_INFILTRATION,BREAK_ROOM_65_INFILTRATION_SCHEDULE,BREAK_ROOM_65,40.66,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_65_INFILTRATION,MECHANICAL_65_INFILTRATION_SCHEDULE,MECHANICAL_65,31.67,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_65_INFILTRATION,OFFICE_OPEN_65_INFILTRATION_SCHEDULE,OFFICE_OPEN_65,462.74,23.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_65_INFILTRATION,OFFICE_PRIVATE_65_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_65,45.91,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_65_INFILTRATION,STORAGE_65_INFILTRATION_SCHEDULE,STORAGE_65,21.23,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_66_INFILTRATION,LOBBY_66_INFILTRATION_SCHEDULE,LOBBY_66,87.89,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_66_INFILTRATION,CONFERENCE_66_INFILTRATION_SCHEDULE,CONFERENCE_66,96.99,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_66_INFILTRATION,MECHANICAL_66_INFILTRATION_SCHEDULE,MECHANICAL_66,66.08,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_66_INFILTRATION,OFFICE_OPEN_66_INFILTRATION_SCHEDULE,OFFICE_OPEN_66,237.61,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_66_INFILTRATION,OFFICE_PRIVATE_66_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_66,15.20,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_66_INFILTRATION,STORAGE_66_INFILTRATION_SCHEDULE,STORAGE_66,15.23,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_67_INFILTRATION,LOBBY_67_INFILTRATION_SCHEDULE,LOBBY_67,112.74,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_67_INFILTRATION,CONFERENCE_67_INFILTRATION_SCHEDULE,CONFERENCE_67,96.45,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_67_INFILTRATION,BREAK_ROOM_67_INFILTRATION_SCHEDULE,BREAK_ROOM_67,33.18,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_67_INFILTRATION,MECHANICAL_67_INFILTRATION_SCHEDULE,MECHANICAL_67,99.42,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_67_INFILTRATION,OFFICE_OPEN_67_INFILTRATION_SCHEDULE,OFFICE_OPEN_67,138.85,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_67_INFILTRATION,OFFICE_PRIVATE_67_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_67,31.00,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_67_INFILTRATION,STORAGE_67_INFILTRATION_SCHEDULE,STORAGE_67,26.00,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_68_INFILTRATION,LOBBY_68_INFILTRATION_SCHEDULE,LOBBY_68,105.92,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_68_INFILTRATION,CONFERENCE_68_INFILTRATION_SCHEDULE,CONFERENCE_68,71.89,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_68_INFILTRATION,BREAK_ROOM_68_INFILTRATION_SCHEDULE,BREAK_ROOM_68,69.99,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_68_INFILTRATION,MECHANICAL_68_INFILTRATION_SCHEDULE,MECHANICAL_68,57.54,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_68_INFILTRATION,OFFICE_OPEN_68_INFILTRATION_SCHEDULE,OFFICE_OPEN_68,198.22,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_68_INFILTRATION,OFFICE_PRIVATE_68_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_68,17.34,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_68_INFILTRATION,STORAGE_68_INFILTRATION_SCHEDULE,STORAGE_68,47.32,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_69_INFILTRATION,LOBBY_69_INFILTRATION_SCHEDULE,LOBBY_69,151.92,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_69_INFILTRATION,CONFERENCE_69_INFILTRATION_SCHEDULE,CONFERENCE_69,84.85,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_69_INFILTRATION,BREAK_ROOM_69_INFILTRATION_SCHEDULE,BREAK_ROOM_69,68.42,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_69_INFILTRATION,MECHANICAL_69_INFILTRATION_SCHEDULE,MECHANICAL_69,95.52,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_69_INFILTRATION,OFFICE_OPEN_69_INFILTRATION_SCHEDULE,OFFICE_OPEN_69,286.07,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_69_INFILTRATION,OFFICE_PRIVATE_69_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_69,40.50,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_69_INFILTRATION,STORAGE_69_INFILTRATION_SCHEDULE,STORAGE_69,18.63,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_70_INFILTRATION,CONFERENCE_70_INFILTRATION_SCHEDULE,CONFERENCE_70,82.38,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_70_INFILTRATION,BREAK_ROOM_70_INFILTRATION_SCHEDULE,BREAK_ROOM_70,39.54,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_70_INFILTRATION,OFFICE_OPEN_70_INFILTRATION_SCHEDULE,OFFICE_OPEN_70,259.04,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_70_INFILTRATION,OFFICE_PRIVATE_70_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_70,17.04,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_70_INFILTRATION,STORAGE_70_INFILTRATION_SCHEDULE,STORAGE_70,43.59,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_71_INFILTRATION,LOBBY_71_INFILTRATION_SCHEDULE,LOBBY_71,128.93,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_71_INFILTRATION,CONFERENCE_71_INFILTRATION_SCHEDULE,CONFERENCE_71,80.34,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_71_INFILTRATION,BREAK_ROOM_71_INFILTRATION_SCHEDULE,BREAK_ROOM_71,27.72,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_71_INFILTRATION,MECHANICAL_71_INFILTRATION_SCHEDULE,MECHANICAL_71,93.24,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_71_INFILTRATION,OFFICE_OPEN_71_INFILTRATION_SCHEDULE,OFFICE_OPEN_71,299.32,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_71_INFILTRATION,OFFICE_PRIVATE_71_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_71,49.46,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_71_INFILTRATION,STORAGE_71_INFILTRATION_SCHEDULE,STORAGE_71,28.50,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_72_INFILTRATION,LOBBY_72_INFILTRATION_SCHEDULE,LOBBY_72,61.75,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_72_INFILTRATION,CONFERENCE_72_INFILTRATION_SCHEDULE,CONFERENCE_72,87.60,17.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_72_INFILTRATION,BREAK_ROOM_72_INFILTRATION_SCHEDULE,BREAK_ROOM_72,23.42,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_72_INFILTRATION,MECHANICAL_72_INFILTRATION_SCHEDULE,MECHANICAL_72,76.71,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_72_INFILTRATION,OFFICE_OPEN_72_INFILTRATION_SCHEDULE,OFFICE_OPEN_72,322.65,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_72_INFILTRATION,OFFICE_PRIVATE_72_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_72,47.14,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_72_INFILTRATION,STORAGE_72_INFILTRATION_SCHEDULE,STORAGE_72,42.28,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_73_INFILTRATION,LOBBY_73_INFILTRATION_SCHEDULE,LOBBY_73,70.16,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_73_INFILTRATION,CONFERENCE_73_INFILTRATION_SCHEDULE,CONFERENCE_73,42.99,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_73_INFILTRATION,BREAK_ROOM_73_INFILTRATION_SCHEDULE,BREAK_ROOM_73,52.88,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_73_INFILTRATION,MECHANICAL_73_INFILTRATION_SCHEDULE,MECHANICAL_73,94.20,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_73_INFILTRATION,OFFICE_OPEN_73_INFILTRATION_SCHEDULE,OFFICE_OPEN_73,267.05,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_73_INFILTRATION,OFFICE_PRIVATE_73_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_73,48.87,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_73_INFILTRATION,STORAGE_73_INFILTRATION_SCHEDULE,STORAGE_73,25.28,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_74_INFILTRATION,LOBBY_74_INFILTRATION_SCHEDULE,LOBBY_74,134.30,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_74_INFILTRATION,CONFERENCE_74_INFILTRATION_SCHEDULE,CONFERENCE_74,30.61,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_74_INFILTRATION,MECHANICAL_74_INFILTRATION_SCHEDULE,MECHANICAL_74,39.65,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_74_INFILTRATION,OFFICE_OPEN_74_INFILTRATION_SCHEDULE,OFFICE_OPEN_74,210.97,10.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_74_INFILTRATION,OFFICE_PRIVATE_74_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_74,20.12,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_74_INFILTRATION,STORAGE_74_INFILTRATION_SCHEDULE,STORAGE_74,42.88,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_75_INFILTRATION,LOBBY_75_INFILTRATION_SCHEDULE,LOBBY_75,191.96,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_75_INFILTRATION,CONFERENCE_75_INFILTRATION_SCHEDULE,CONFERENCE_75,37.64,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_75_INFILTRATION,BREAK_ROOM_75_INFILTRATION_SCHEDULE,BREAK_ROOM_75,73.06,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_75_INFILTRATION,MECHANICAL_75_INFILTRATION_SCHEDULE,MECHANICAL_75,38.02,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_75_INFILTRATION,OFFICE_OPEN_75_INFILTRATION_SCHEDULE,OFFICE_OPEN_75,268.52,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_75_INFILTRATION,OFFICE_PRIVATE_75_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_75,28.97,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_75_INFILTRATION,STORAGE_75_INFILTRATION_SCHEDULE,STORAGE_75,18.39,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_76_INFILTRATION,CONFERENCE_76_INFILTRATION_SCHEDULE,CONFERENCE_76,97.30,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_76_INFILTRATION,MECHANICAL_76_INFILTRATION_SCHEDULE,MECHANICAL_76,78.58,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_76_INFILTRATION,OFFICE_OPEN_76_INFILTRATION_SCHEDULE,OFFICE_OPEN_76,161.45,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_76_INFILTRATION,OFFICE_PRIVATE_76_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_76,28.69,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_76_INFILTRATION,STORAGE_76_INFILTRATION_SCHEDULE,STORAGE_76,40.01,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_77_INFILTRATION,LOBBY_77_INFILTRATION_SCHEDULE,LOBBY_77,164.33,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_77_INFILTRATION,CONFERENCE_77_INFILTRATION_SCHEDULE,CONFERENCE_77,73.84,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_77_INFILTRATION,BREAK_ROOM_77_INFILTRATION_SCHEDULE,BREAK_ROOM_77,46.49,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_77_INFILTRATION,MECHANICAL_77_INFILTRATION_SCHEDULE,MECHANICAL_77,22.54,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_77_INFILTRATION,OFFICE_OPEN_77_INFILTRATION_SCHEDULE,OFFICE_OPEN_77,467.62,23.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_77_INFILTRATION,OFFICE_PRIVATE_77_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_77,48.72,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_77_INFILTRATION,STORAGE_77_INFILTRATION_SCHEDULE,STORAGE_77,12.94,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_78_INFILTRATION,LOBBY_78_INFILTRATION_SCHEDULE,LOBBY_78,148.89,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_78_INFILTRATION,CONFERENCE_78_INFILTRATION_SCHEDULE,CONFERENCE_78,51.71,10.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_78_INFILTRATION,BREAK_ROOM_78_INFILTRATION_SCHEDULE,BREAK_ROOM_78,43.52,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_78_INFILTRATION,MECHANICAL_78_INFILTRATION_SCHEDULE,MECHANICAL_78,70.67,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_78_INFILTRATION,OFFICE_OPEN_78_INFILTRATION_SCHEDULE,OFFICE_OPEN_78,143.29,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_78_INFILTRATION,OFFICE_PRIVATE_78_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_78,47.99,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_78_INFILTRATION,STORAGE_78_INFILTRATION_SCHEDULE,STORAGE_78,41.68,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_79_INFILTRATION,LOBBY_79_INFILTRATION_SCHEDULE,LOBBY_79,78.42,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_79_INFILTRATION,CONFERENCE_79_INFILTRATION_SCHEDULE,CONFERENCE_79,75.85,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_79_INFILTRATION,MECHANICAL_79_INFILTRATION_SCHEDULE,MECHANICAL_79,39.66,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_79_INFILTRATION,OFFICE_OPEN_79_INFILTRATION_SCHEDULE,OFFICE_OPEN_79,282.86,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_79_INFILTRATION,OFFICE_PRIVATE_79_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_79,28.90,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_79_INFILTRATION,STORAGE_79_INFILTRATION_SCHEDULE,STORAGE_79,13.59,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_80_INFILTRATION,LOBBY_80_INFILTRATION_SCHEDULE,LOBBY_80,171.89,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_80_INFILTRATION,CONFERENCE_80_INFILTRATION_SCHEDULE,CONFERENCE_80,83.99,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_80_INFILTRATION,BREAK_ROOM_80_INFILTRATION_SCHEDULE,BREAK_ROOM_80,41.62,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_80_INFILTRATION,MECHANICAL_80_INFILTRATION_SCHEDULE,MECHANICAL_80,51.34,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_80_INFILTRATION,OFFICE_OPEN_80_INFILTRATION_SCHEDULE,OFFICE_OPEN_80,499.49,24.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_80_INFILTRATION,OFFICE_PRIVATE_80_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_80,25.37,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_80_INFILTRATION,STORAGE_80_INFILTRATION_SCHEDULE,STORAGE_80,30.61,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_81_INFILTRATION,LOBBY_81_INFILTRATION_SCHEDULE,LOBBY_81,126.26,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_81_INFILTRATION,CONFERENCE_81_INFILTRATION_SCHEDULE,CONFERENCE_81,31.13,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_81_INFILTRATION,BREAK_ROOM_81_INFILTRATION_SCHEDULE,BREAK_ROOM_81,46.68,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_81_INFILTRATION,OFFICE_OPEN_81_INFILTRATION_SCHEDULE,OFFICE_OPEN_81,462.08,23.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_81_INFILTRATION,OFFICE_PRIVATE_81_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_81,20.92,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_81_INFILTRATION,STORAGE_81_INFILTRATION_SCHEDULE,STORAGE_81,21.61,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_82_INFILTRATION,LOBBY_82_INFILTRATION_SCHEDULE,LOBBY_82,62.51,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_82_INFILTRATION,CONFERENCE_82_INFILTRATION_SCHEDULE,CONFERENCE_82,34.83,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_82_INFILTRATION,BREAK_ROOM_82_INFILTRATION_SCHEDULE,BREAK_ROOM_82,53.86,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_82_INFILTRATION,OFFICE_PRIVATE_82_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_82,48.61,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_82_INFILTRATION,STORAGE_82_INFILTRATION_SCHEDULE,STORAGE_82,14.19,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,LOBBY_0,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_0,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_0,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_0,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_0,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_0,Mixing/Well-Stirred
RoomAir Model,STORAGE_0,Mixing/Well-Stirred
RoomAir Model,LOBBY_1,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_1,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_1,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_1,Mixing/Well-Stirred
RoomAir Model,STORAGE_1,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_2,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_2,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_2,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_2,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_2,Mixing/Well-Stirred
RoomAir Model,STORAGE_2,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_3,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_3,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_3,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_3,Mixing/Well-Stirred
RoomAir Model,STORAGE_3,Mixing/Well-Stirred
RoomAir Model,LOBBY_4,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_4,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_4,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_4,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_4,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_4,Mixing/Well-Stirred
RoomAir Model,STORAGE_4,Mixing/Well-Stirred
RoomAir Model,LOBBY_5,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_5,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_5,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_5,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_5,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_5,Mixing/Well-Stirred
RoomAir Model,STORAGE_5,Mixing/Well-Stirred
RoomAir Model,LOBBY_6,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_6,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_6,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_6,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_6,Mixing/Well-Stirred
RoomAir Model,STORAGE_6,Mixing/Well-Stirred
RoomAir Model,LOBBY_7,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_7,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_7,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_7,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_7,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_7,Mixing/Well-Stirred
RoomAir Model,STORAGE_7,Mixing/Well-Stirred
RoomAir Model,LOBBY_8,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_8,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_8,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_8,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_8,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_8,Mixing/Well-Stirred
RoomAir Model,STORAGE_8,Mixing/Well-Stirred
RoomAir Model,LOBBY_9,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_9,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_9,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_9,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_9,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_9,Mixing/Well-Stirred
RoomAir Model,STORAGE_9,Mixing/Well-Stirred
RoomAir Model,LOBBY_10,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_10,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_10,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_10,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_10,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_10,Mixing/Well-Stirred
RoomAir Model,STORAGE_10,Mixing/Well-Stirred
RoomAir Model,LOBBY_11,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_11,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_11,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_11,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_11,Mixing/Well-Stirred
RoomAir Model,STORAGE_11,Mixing/Well-Stirred
RoomAir Model,LOBBY_12,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_12,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_12,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_12,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_12,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_12,Mixing/Well-Stirred
RoomAir Model,STORAGE_12,Mixing/Well-Stirred
RoomAir Model,LOBBY_13,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_13,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_13,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_13,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_13,Mixing/Well-Stirred
RoomAir Model,STORAGE_13,Mixing/Well-Stirred
RoomAir Model,LOBBY_14,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_14,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_14,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_14,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_14,Mixing/Well-Stirred
RoomAir Model,STORAGE_14,Mixing/Well-Stirred
RoomAir Model,LOBBY_15,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_15,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_15,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_15,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_15,Mixing/Well-Stirred
RoomAir Model,LOBBY_16,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_16,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_16,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_16,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_16,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_16,Mixing/Well-Stirred
RoomAir Model,STORAGE_16,Mixing/Well-Stirred
RoomAir Model,LOBBY_17,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_17,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_17,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_17,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_17,Mixing/Well-Stirred
RoomAir Model,STORAGE_17,Mixing/Well-Stirred
RoomAir Model,LOBBY_18,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_18,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_18,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_18,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_18,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_18,Mixing/Well-Stirred
RoomAir Model,LOBBY_19,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_19,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_19,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_19,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_19,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_19,Mixing/Well-Stirred
RoomAir Model,STORAGE_19,Mixing/Well-Stirred
RoomAir Model,LOBBY_20,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_20,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_20,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_20,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_20,Mixing/Well-Stirred
RoomAir Model,STORAGE_20,Mixing/Well-Stirred
RoomAir Model,LOBBY_21,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_21,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_21,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_21,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_21,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_21,Mixing/Well-Stirred
RoomAir Model,STORAGE_21,Mixing/Well-Stirred
RoomAir Model,LOBBY_22,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_22,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_22,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_22,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_22,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_22,Mixing/Well-Stirred
RoomAir Model,STORAGE_22,Mixing/Well-Stirred
RoomAir Model,LOBBY_23,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_23,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_23,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_23,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_23,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_23,Mixing/Well-Stirred
RoomAir Model,STORAGE_23,Mixing/Well-Stirred
RoomAir Model,LOBBY_24,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_24,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_24,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_24,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_24,Mixing/Well-Stirred
RoomAir Model,STORAGE_24,Mixing/Well-Stirred
RoomAir Model,LOBBY_25,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_25,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_25,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_25,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_25,Mixing/Well-Stirred
RoomAir Model,STORAGE_25,Mixing/Well-Stirred
RoomAir Model,LOBBY_26,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_26,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_26,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_26,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_26,Mixing/Well-Stirred
RoomAir Model,LOBBY_27,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_27,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_27,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_27,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_27,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_27,Mixing/Well-Stirred
RoomAir Model,LOBBY_28,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_28,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_28,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_28,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_28,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_28,Mixing/Well-Stirred
RoomAir Model,STORAGE_28,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_29,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_29,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_29,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_29,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_29,Mixing/Well-Stirred
RoomAir Model,STORAGE_29,Mixing/Well-Stirred
RoomAir Model,LOBBY_30,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_30,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_30,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_30,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_30,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_30,Mixing/Well-Stirred
RoomAir Model,STORAGE_30,Mixing/Well-Stirred
RoomAir Model,LOBBY_31,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_31,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_31,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_31,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_31,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_31,Mixing/Well-Stirred
RoomAir Model,STORAGE_31,Mixing/Well-Stirred
RoomAir Model,LOBBY_32,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_32,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_32,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_32,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_32,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_32,Mixing/Well-Stirred
RoomAir Model,STORAGE_32,Mixing/Well-Stirred
RoomAir Model,LOBBY_33,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_33,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_33,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_33,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_33,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_33,Mixing/Well-Stirred
RoomAir Model,STORAGE_33,Mixing/Well-Stirred
RoomAir Model,LOBBY_34,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_34,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_34,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_34,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_34,Mixing/Well-Stirred
RoomAir Model,STORAGE_34,Mixing/Well-Stirred
RoomAir Model,LOBBY_35,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_35,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_35,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_35,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_35,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_35,Mixing/Well-Stirred
RoomAir Model,LOBBY_36,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_36,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_36,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_36,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_36,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_36,Mixing/Well-Stirred
RoomAir Model,STORAGE_36,Mixing/Well-Stirred
RoomAir Model,LOBBY_37,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_37,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_37,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_37,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_37,Mixing/Well-Stirred
RoomAir Model,STORAGE_37,Mixing/Well-Stirred
RoomAir Model,LOBBY_38,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_38,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_38,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_38,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_38,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_38,Mixing/Well-Stirred
RoomAir Model,STORAGE_38,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_39,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_39,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_39,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_39,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_39,Mixing/Well-Stirred
RoomAir Model,STORAGE_39,Mixing/Well-Stirred
RoomAir Model,LOBBY_40,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_40,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_40,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_40,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_40,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_40,Mixing/Well-Stirred
RoomAir Model,STORAGE_40,Mixing/Well-Stirred
RoomAir Model,LOBBY_41,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_41,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_41,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_41,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_41,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_41,Mixing/Well-Stirred
RoomAir Model,STORAGE_41,Mixing/Well-Stirred
RoomAir Model,LOBBY_42,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_42,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_42,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_42,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_42,Mixing/Well-Stirred
RoomAir Model,STORAGE_42,Mixing/Well-Stirred
RoomAir Model,LOBBY_43,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_43,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_43,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_43,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_43,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_43,Mixing/Well-Stirred
RoomAir Model,STORAGE_43,Mixing/Well-Stirred
RoomAir Model,LOBBY_44,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_44,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_44,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_44,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_44,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_44,Mixing/Well-Stirred
RoomAir Model,STORAGE_44,Mixing/Well-Stirred
RoomAir Model,LOBBY_45,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_45,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_45,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_45,Mixing/Well-Stirred
RoomAir Model,STORAGE_45,Mixing/Well-Stirred
RoomAir Model,LOBBY_46,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_46,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_46,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_46,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_46,Mixing/Well-Stirred
RoomAir Model,STORAGE_46,Mixing/Well-Stirred
RoomAir Model,LOBBY_47,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_47,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_47,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_47,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_47,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_47,Mixing/Well-Stirred
RoomAir Model,STORAGE_47,Mixing/Well-Stirred
RoomAir Model,LOBBY_48,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_48,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_48,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_48,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_48,Mixing/Well-Stirred
RoomAir Model,STORAGE_48,Mixing/Well-Stirred
RoomAir Model,LOBBY_49,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_49,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_49,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_49,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_49,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_49,Mixing/Well-Stirred
RoomAir Model,LOBBY_50,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_50,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_50,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_50,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_50,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_50,Mixing/Well-Stirred
RoomAir Model,STORAGE_50,Mixing/Well-Stirred
RoomAir Model,LOBBY_51,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_51,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_51,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_51,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_51,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_51,Mixing/Well-Stirred
RoomAir Model,STORAGE_51,Mixing/Well-Stirred
RoomAir Model,LOBBY_52,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_52,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_52,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_52,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_52,Mixing/Well-Stirred
RoomAir Model,LOBBY_53,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_53,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_53,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_53,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_53,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_53,Mixing/Well-Stirred
RoomAir Model,STORAGE_53,Mixing/Well-Stirred
RoomAir Model,LOBBY_54,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_54,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_54,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_54,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_54,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_54,Mixing/Well-Stirred
RoomAir Model,STORAGE_54,Mixing/Well-Stirred
RoomAir Model,LOBBY_55,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_55,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_55,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_55,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_55,Mixing/Well-Stirred
RoomAir Model,STORAGE_55,Mixing/Well-Stirred
RoomAir Model,LOBBY_56,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_56,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_56,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_56,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_56,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_56,Mixing/Well-Stirred
RoomAir Model,LOBBY_57,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_57,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_57,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_57,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_57,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_57,Mixing/Well-Stirred
RoomAir Model,STORAGE_57,Mixing/Well-Stirred
RoomAir Model,LOBBY_58,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_58,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_58,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_58,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_58,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_58,Mixing/Well-Stirred
RoomAir Model,STORAGE_58,Mixing/Well-Stirred
RoomAir Model,LOBBY_59,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_59,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_59,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_59,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_59,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_59,Mixing/Well-Stirred
RoomAir Model,STORAGE_59,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_60,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_60,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_60,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_60,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_60,Mixing/Well-Stirred
RoomAir Model,STORAGE_60,Mixing/Well-Stirred
RoomAir Model,LOBBY_61,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_61,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_61,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_61,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_61,Mixing/Well-Stirred
RoomAir Model,STORAGE_61,Mixing/Well-Stirred
RoomAir Model,LOBBY_62,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_62,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_62,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_62,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_62,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_62,Mixing/Well-Stirred
RoomAir Model,STORAGE_62,Mixing/Well-Stirred
RoomAir Model,LOBBY_63,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_63,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_63,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_63,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_63,Mixing/Well-Stirred
RoomAir Model,STORAGE_63,Mixing/Well-Stirred
RoomAir Model,LOBBY_64,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_64,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_64,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_64,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_64,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_64,Mixing/Well-Stirred
RoomAir Model,STORAGE_64,Mixing/Well-Stirred
RoomAir Model,LOBBY_65,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_65,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_65,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_65,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_65,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_65,Mixing/Well-Stirred
RoomAir Model,STORAGE_65,Mixing/Well-Stirred
RoomAir Model,LOBBY_66,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_66,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_66,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_66,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_66,Mixing/Well-Stirred
RoomAir Model,STORAGE_66,Mixing/Well-Stirred
RoomAir Model,LOBBY_67,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_67,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_67,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_67,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_67,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_67,Mixing/Well-Stirred
RoomAir Model,STORAGE_67,Mixing/Well-Stirred
RoomAir Model,LOBBY_68,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_68,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_68,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_68,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_68,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_68,Mixing/Well-Stirred
RoomAir Model,STORAGE_68,Mixing/Well-Stirred
RoomAir Model,LOBBY_69,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_69,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_69,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_69,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_69,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_69,Mixing/Well-Stirred
RoomAir Model,STORAGE_69,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_70,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_70,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_70,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_70,Mixing/Well-Stirred
RoomAir Model,STORAGE_70,Mixing/Well-Stirred
RoomAir Model,LOBBY_71,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_71,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_71,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_71,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_71,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_71,Mixing/Well-Stirred
RoomAir Model,STORAGE_71,Mixing/Well-Stirred
RoomAir Model,LOBBY_72,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_72,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_72,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_72,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_72,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_72,Mixing/Well-Stirred
RoomAir Model,STORAGE_72,Mixing/Well-Stirred
RoomAir Model,LOBBY_73,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_73,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_73,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_73,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_73,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_73,Mixing/Well-Stirred
RoomAir Model,STORAGE_73,Mixing/Well-Stirred
RoomAir Model,LOBBY_74,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_74,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_74,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_74,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_74,Mixing/Well-Stirred
RoomAir Model,STORAGE_74,Mixing/Well-Stirred
RoomAir Model,LOBBY_75,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_75,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_75,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_75,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_75,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_75,Mixing/Well-Stirred
RoomAir Model,STORAGE_75,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_76,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_76,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_76,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_76,Mixing/Well-Stirred
RoomAir Model,STORAGE_76,Mixing/Well-Stirred
RoomAir Model,LOBBY_77,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_77,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_77,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_77,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_77,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_77,Mixing/Well-Stirred
RoomAir Model,STORAGE_77,Mixing/Well-Stirred
RoomAir Model,LOBBY_78,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_78,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_78,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_78,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_78,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_78,Mixing/Well-Stirred
RoomAir Model,STORAGE_78,Mixing/Well-Stirred
RoomAir Model,LOBBY_79,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_79,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_79,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_79,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_79,Mixing/Well-Stirred
RoomAir Model,STORAGE_79,Mixing/Well-Stirred
RoomAir Model,LOBBY_80,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_80,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_80,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_80,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_80,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_80,Mixing/Well-Stirred
RoomAir Model,STORAGE_80,Mixing/Well-Stirred
RoomAir Model,LOBBY_81,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_81,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_81,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_81,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_81,Mixing/Well-Stirred
RoomAir Model,STORAGE_81,Mixing/Well-Stirred
RoomAir Model,LOBBY_82,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_82,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_82,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_82,Mixing/Well-Stirred
RoomAir Model,STORAGE_82,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.73487
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14697
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.75795
 Component Sizing Information, Coil:Heating:Electric, LOBBY_0_Z1_REHEATCOIL, User-Specified Nominal Capacity [W], 3527.38650
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19478
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.89556E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.11645
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_0_Z2_REHEATCOIL, User-Specified Nominal Capacity [W], 934.93418
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.31881
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.37621E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.10097
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_0_Z3_REHEATCOIL, User-Specified Nominal Capacity [W], 1530.29015
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13581
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.71612E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.17289
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_0_Z4_REHEATCOIL, User-Specified Nominal Capacity [W], 651.86762
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_Z5_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.24074
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_Z5_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_Z5_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_Z5_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.24815
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_Z5_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_Z5_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_Z5_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 19.85182
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_0_Z5_REHEATCOIL, User-Specified Nominal Capacity [W], 5955.54566
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z6_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15567
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z6_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z6_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z6_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.11346E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z6_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99982E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z6_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z6_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.49077
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_0_Z6_REHEATCOIL, User-Specified Nominal Capacity [W], 747.23157
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z7_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24496
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z7_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z7_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z7_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.89914E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z7_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z7_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z7_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.91931
 Component Sizing Information, Coil:Heating:Electric, STORAGE_0_Z7_REHEATCOIL, User-Specified Nominal Capacity [W], 1175.79439
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z8_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.79659
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z8_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z8_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z8_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15932
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z8_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z8_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z8_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.74539
 Component Sizing Information, Coil:Heating:Electric, LOBBY_1_Z8_REHEATCOIL, User-Specified Nominal Capacity [W], 3823.61576
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z9_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17265
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z9_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z9_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z9_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.45310E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z9_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z9_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z9_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.76248
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_1_Z9_REHEATCOIL, User-Specified Nominal Capacity [W], 828.74385
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z10_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21729
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z10_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z10_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z10_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.34582E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z10_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z10_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z10_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.47666
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_1_Z10_REHEATCOIL, User-Specified Nominal Capacity [W], 1042.99771
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z11_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10728
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z11_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z11_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z11_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.14569E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z11_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z11_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z11_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.71655
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_1_Z11_REHEATCOIL, User-Specified Nominal Capacity [W], 514.96519
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z12_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 6.97504E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z12_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z12_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z12_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.39501E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z12_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z12_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z12_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.11601
 Component Sizing Information, Coil:Heating:Electric, STORAGE_1_Z12_REHEATCOIL, User-Specified Nominal Capacity [W], 334.80190
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z13_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.29329
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z13_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z13_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z13_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.86577E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z13_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z13_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z13_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.69261
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_2_Z13_REHEATCOIL, User-Specified Nominal Capacity [W], 1407.78431
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z14_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13838
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z14_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z14_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z14_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.76756E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z14_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z14_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z14_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.21404
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_2_Z14_REHEATCOIL, User-Specified Nominal Capacity [W], 664.21338
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_2_Z15_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24815
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_2_Z15_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_2_Z15_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_2_Z15_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.96298E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_2_Z15_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_2_Z15_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_2_Z15_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.97038
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_2_Z15_REHEATCOIL, User-Specified Nominal Capacity [W], 1191.11444
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z16_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.96416
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z16_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z16_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z16_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.19283
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z16_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z16_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z16_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 15.42662
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_2_Z16_REHEATCOIL, User-Specified Nominal Capacity [W], 4627.98536
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z17_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10779
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z17_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z17_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z17_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.15575E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z17_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99988E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z17_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z17_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.72460
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_2_Z17_REHEATCOIL, User-Specified Nominal Capacity [W], 517.38120
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z18_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11900
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z18_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z18_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z18_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.38009E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z18_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z18_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z18_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.90407
 Component Sizing Information, Coil:Heating:Electric, STORAGE_2_Z18_REHEATCOIL, User-Specified Nominal Capacity [W], 571.22044
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z19_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.31601
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z19_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z19_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z19_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.32025E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z19_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z19_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z19_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.05620
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_3_Z19_REHEATCOIL, User-Specified Nominal Capacity [W], 1516.85953
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z20_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15532
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z20_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z20_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z20_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.10641E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z20_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z20_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z20_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.48513
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_3_Z20_REHEATCOIL, User-Specified Nominal Capacity [W], 745.53949
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z21_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.34742
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z21_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z21_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z21_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.94833E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z21_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z21_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z21_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.55867
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_3_Z21_REHEATCOIL, User-Specified Nominal Capacity [W], 1667.59964
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z22_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19213
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z22_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z22_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z22_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.84270E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z22_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z22_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z22_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.07416
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_3_Z22_REHEATCOIL, User-Specified Nominal Capacity [W], 922.24761
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z23_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11070
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z23_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z23_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z23_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.21392E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z23_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z23_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z23_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.77113
 Component Sizing Information, Coil:Heating:Electric, STORAGE_3_Z23_REHEATCOIL, User-Specified Nominal Capacity [W], 531.34014
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z24_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.38761
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z24_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z24_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z24_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.75210E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z24_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z24_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z24_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.20168
 Component Sizing Information, Coil:Heating:Electric, LOBBY_4_Z24_REHEATCOIL, User-Specified Nominal Capacity [W], 1860.50482
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z25_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16690
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z25_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z25_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z25_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.33800E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z25_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z25_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z25_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.67040
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_4_Z25_REHEATCOIL, User-Specified Nominal Capacity [W], 801.12037
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z26_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19209
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z26_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z26_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z26_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.84184E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z26_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z26_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z26_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.07347
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_4_Z26_REHEATCOIL, User-Specified Nominal Capacity [W], 922.04083
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z27_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.43438
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z27_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z27_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z27_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.68751E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z27_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z27_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z27_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.95000
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_4_Z27_REHEATCOIL, User-Specified Nominal Capacity [W], 2085.00138
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z28_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.50693
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z28_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z28_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z28_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.30139
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z28_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z28_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z28_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 24.11090
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_4_Z28_REHEATCOIL, User-Specified Nominal Capacity [W], 7233.26961
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z29_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.73527E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z29_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z29_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z29_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.94705E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z29_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z29_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z29_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.55764
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_4_Z29_REHEATCOIL, User-Specified Nominal Capacity [W], 467.29317
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z30_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.12908E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z30_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z30_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z30_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.62582E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z30_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99978E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z30_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z30_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.30065
 Component Sizing Information, Coil:Heating:Electric, STORAGE_4_Z30_REHEATCOIL, User-Specified Nominal Capacity [W], 390.19590
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z31_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.96780
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z31_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z31_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z31_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.19356
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z31_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z31_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z31_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 15.48477
 Component Sizing Information, Coil:Heating:Electric, LOBBY_5_Z31_REHEATCOIL, User-Specified Nominal Capacity [W], 4645.43111
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z32_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z32_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z32_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z32_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.40067E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z32_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z32_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z32_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.72054
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_5_Z32_REHEATCOIL, User-Specified Nominal Capacity [W], 816.16185
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z33_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.28658
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z33_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z33_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z33_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.73161E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z33_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z33_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z33_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.58529
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_5_Z33_REHEATCOIL, User-Specified Nominal Capacity [W], 1375.58711
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z34_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24935
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z34_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z34_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z34_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.98692E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z34_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99982E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z34_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z34_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.98954
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_5_Z34_REHEATCOIL, User-Specified Nominal Capacity [W], 1196.86079
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_Z35_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.33697
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_Z35_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_Z35_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_Z35_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.46739
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_Z35_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_Z35_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_Z35_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 37.39148
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_5_Z35_REHEATCOIL, User-Specified Nominal Capacity [W], 11217.44357
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z36_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.25771E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z36_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z36_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z36_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.85154E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z36_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00003E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z36_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z36_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.48123
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_5_Z36_REHEATCOIL, User-Specified Nominal Capacity [W], 444.37004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z37_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18050
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z37_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z37_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z37_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.61001E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z37_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z37_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z37_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.88801
 Component Sizing Information, Coil:Heating:Electric, STORAGE_5_Z37_REHEATCOIL, User-Specified Nominal Capacity [W], 866.40351
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z38_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.61504
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z38_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z38_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z38_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.12301
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z38_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z38_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z38_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 9.84057
 Component Sizing Information, Coil:Heating:Electric, LOBBY_6_Z38_REHEATCOIL, User-Specified Nominal Capacity [W], 2952.17179
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z39_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.48767
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z39_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z39_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z39_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.75333E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z39_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z39_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z39_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.80266
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_6_Z39_REHEATCOIL, User-Specified Nominal Capacity [W], 2340.79912
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z40_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33014
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z40_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z40_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z40_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.60278E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z40_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z40_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z40_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.28222
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_6_Z40_REHEATCOIL, User-Specified Nominal Capacity [W], 1584.66630
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_6_Z41_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11016
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_6_Z41_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_6_Z41_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_6_Z41_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.20316E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_6_Z41_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_6_Z41_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_6_Z41_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.76253
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_6_Z41_REHEATCOIL, User-Specified Nominal Capacity [W], 528.75931
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_Z42_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.10497E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_Z42_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_Z42_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_Z42_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.62099E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_Z42_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99970E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_Z42_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_Z42_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.29680
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_6_Z42_REHEATCOIL, User-Specified Nominal Capacity [W], 389.03863
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z43_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 6.18232E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z43_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z43_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z43_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.23646E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z43_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z43_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z43_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 0.98917
 Component Sizing Information, Coil:Heating:Electric, STORAGE_6_Z43_REHEATCOIL, User-Specified Nominal Capacity [W], 296.75150
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z44_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.73654
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z44_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z44_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z44_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14731
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z44_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z44_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z44_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.78468
 Component Sizing Information, Coil:Heating:Electric, LOBBY_7_Z44_REHEATCOIL, User-Specified Nominal Capacity [W], 3535.40273
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z45_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24864
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z45_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z45_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z45_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.97285E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z45_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z45_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z45_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.97828
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_7_Z45_REHEATCOIL, User-Specified Nominal Capacity [W], 1193.48315
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_7_Z46_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24987
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_7_Z46_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_7_Z46_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_7_Z46_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.99747E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_7_Z46_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_7_Z46_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_7_Z46_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.99798
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_7_Z46_REHEATCOIL, User-Specified Nominal Capacity [W], 1199.39306
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_7_Z47_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.47540
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_7_Z47_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_7_Z47_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_7_Z47_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.50807E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_7_Z47_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_7_Z47_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_7_Z47_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.60645
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_7_Z47_REHEATCOIL, User-Specified Nominal Capacity [W], 2281.93599
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_Z48_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.10328
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_Z48_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_Z48_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_Z48_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.42066
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_Z48_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_Z48_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_Z48_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 33.65249
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_7_Z48_REHEATCOIL, User-Specified Nominal Capacity [W], 10095.74626
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_Z49_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15537
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_Z49_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_Z49_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_Z49_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.10743E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_Z49_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_Z49_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_Z49_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.48595
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_7_Z49_REHEATCOIL, User-Specified Nominal Capacity [W], 745.78386
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_Z50_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18542
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_Z50_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_Z50_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_Z50_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.70838E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_Z50_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_Z50_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_Z50_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.96670
 Component Sizing Information, Coil:Heating:Electric, STORAGE_7_Z50_REHEATCOIL, User-Specified Nominal Capacity [W], 890.01038
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_8_Z51_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.32168
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_8_Z51_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_8_Z51_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_8_Z51_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.43356E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_8_Z51_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_8_Z51_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_8_Z51_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.14685
 Component Sizing Information, Coil:Heating:Electric, LOBBY_8_Z51_REHEATCOIL, User-Specified Nominal Capacity [W], 1544.05545
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_8_Z52_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21992
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_8_Z52_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_8_Z52_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_8_Z52_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.39840E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_8_Z52_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_8_Z52_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_8_Z52_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.51872
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_8_Z52_REHEATCOIL, User-Specified Nominal Capacity [W], 1055.61709
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z53_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39823
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z53_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z53_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z53_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.96457E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z53_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z53_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z53_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.37165
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_8_Z53_REHEATCOIL, User-Specified Nominal Capacity [W], 1911.49568
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_8_Z54_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15144
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_8_Z54_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_8_Z54_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_8_Z54_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.02882E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_8_Z54_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_8_Z54_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_8_Z54_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.42306
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_8_Z54_REHEATCOIL, User-Specified Nominal Capacity [W], 726.91743
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_Z55_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.90003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_Z55_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_Z55_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_Z55_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18001
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_Z55_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_Z55_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_Z55_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.40053
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_8_Z55_REHEATCOIL, User-Specified Nominal Capacity [W], 4320.15913
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_Z56_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11472
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_Z56_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_Z56_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_Z56_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.29448E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_Z56_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_Z56_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_Z56_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.83558
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_8_Z56_REHEATCOIL, User-Specified Nominal Capacity [W], 550.67438
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z57_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12259
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z57_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z57_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z57_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.45189E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z57_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99973E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z57_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z57_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.96151
 Component Sizing Information, Coil:Heating:Electric, STORAGE_8_Z57_REHEATCOIL, User-Specified Nominal Capacity [W], 588.45270
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_9_Z58_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.56565
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_9_Z58_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_9_Z58_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_9_Z58_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.11313
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_9_Z58_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_9_Z58_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_9_Z58_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 9.05046
 Component Sizing Information, Coil:Heating:Electric, LOBBY_9_Z58_REHEATCOIL, User-Specified Nominal Capacity [W], 2715.13947
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_9_Z59_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.46276
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_9_Z59_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_9_Z59_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_9_Z59_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.25515E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_9_Z59_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_9_Z59_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_9_Z59_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.40412
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_9_Z59_REHEATCOIL, User-Specified Nominal Capacity [W], 2221.23681
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_9_Z60_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.30968
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_9_Z60_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_9_Z60_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_9_Z60_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.19352E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_9_Z60_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_9_Z60_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_9_Z60_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.95481
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_9_Z60_REHEATCOIL, User-Specified Nominal Capacity [W], 1486.44381
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z61_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.49456
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z61_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z61_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z61_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.89115E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z61_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z61_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z61_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.91292
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_9_Z61_REHEATCOIL, User-Specified Nominal Capacity [W], 2373.87562
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_Z62_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.27798
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_Z62_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_Z62_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_Z62_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.25560
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_Z62_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_Z62_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_Z62_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 20.44767
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_9_Z62_REHEATCOIL, User-Specified Nominal Capacity [W], 6134.30189
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_Z63_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16881
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_Z63_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_Z63_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_Z63_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.37623E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_Z63_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_Z63_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_Z63_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.70099
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_9_Z63_REHEATCOIL, User-Specified Nominal Capacity [W], 810.29553
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z64_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13532
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z64_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z64_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z64_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.70647E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z64_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z64_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z64_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.16518
 Component Sizing Information, Coil:Heating:Electric, STORAGE_9_Z64_REHEATCOIL, User-Specified Nominal Capacity [W], 649.55295
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_10_Z65_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.93360
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_10_Z65_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_10_Z65_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_10_Z65_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18672
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_10_Z65_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_10_Z65_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_10_Z65_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.93758
 Component Sizing Information, Coil:Heating:Electric, LOBBY_10_Z65_REHEATCOIL, User-Specified Nominal Capacity [W], 4481.27331
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_10_Z66_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19239
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_10_Z66_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_10_Z66_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_10_Z66_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.84783E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_10_Z66_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_10_Z66_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_10_Z66_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.07827
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_10_Z66_REHEATCOIL, User-Specified Nominal Capacity [W], 923.48016
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_10_Z67_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18137
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_10_Z67_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_10_Z67_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_10_Z67_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.62745E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_10_Z67_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_10_Z67_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_10_Z67_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.90196
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_10_Z67_REHEATCOIL, User-Specified Nominal Capacity [W], 870.58724
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_10_Z68_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13152
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_10_Z68_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_10_Z68_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_10_Z68_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.63037E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_10_Z68_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_10_Z68_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_10_Z68_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.10430
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_10_Z68_REHEATCOIL, User-Specified Nominal Capacity [W], 631.28865
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_10_Z69_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.11719
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_10_Z69_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_10_Z69_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_10_Z69_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.22344
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_10_Z69_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_10_Z69_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_10_Z69_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 17.87497
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_10_Z69_REHEATCOIL, User-Specified Nominal Capacity [W], 5362.49201
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_10_Z70_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10863
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_10_Z70_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_10_Z70_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_10_Z70_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.17257E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_10_Z70_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_10_Z70_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_10_Z70_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.73805
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_10_Z70_REHEATCOIL, User-Specified Nominal Capacity [W], 521.41564
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_10_Z71_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14962
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_10_Z71_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_10_Z71_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_10_Z71_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.99245E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_10_Z71_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_10_Z71_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_10_Z71_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.39396
 Component Sizing Information, Coil:Heating:Electric, STORAGE_10_Z71_REHEATCOIL, User-Specified Nominal Capacity [W], 718.18800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_11_Z72_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.72947
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_11_Z72_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_11_Z72_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_11_Z72_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14589
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_11_Z72_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_11_Z72_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_11_Z72_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.67152
 Component Sizing Information, Coil:Heating:Electric, LOBBY_11_Z72_REHEATCOIL, User-Specified Nominal Capacity [W], 3501.45511
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_11_Z73_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36190
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_11_Z73_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_11_Z73_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_11_Z73_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.23810E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_11_Z73_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99988E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_11_Z73_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_11_Z73_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.79048
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_11_Z73_REHEATCOIL, User-Specified Nominal Capacity [W], 1737.14287
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_11_Z74_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.34973
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_11_Z74_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_11_Z74_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_11_Z74_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.99450E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_11_Z74_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_11_Z74_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_11_Z74_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.59560
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_11_Z74_REHEATCOIL, User-Specified Nominal Capacity [W], 1678.68089
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_11_Z75_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.42851
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_11_Z75_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_11_Z75_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_11_Z75_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.57012E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_11_Z75_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_11_Z75_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_11_Z75_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.85610
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_11_Z75_REHEATCOIL, User-Specified Nominal Capacity [W], 2056.82918
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_11_Z76_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23285
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_11_Z76_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_11_Z76_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_11_Z76_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.65703E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_11_Z76_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_11_Z76_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_11_Z76_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.72562
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_11_Z76_REHEATCOIL, User-Specified Nominal Capacity [W], 1117.68747
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_11_Z77_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10323
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_11_Z77_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_11_Z77_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_11_Z77_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.06456E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_11_Z77_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_11_Z77_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_11_Z77_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.65165
 Component Sizing Information, Coil:Heating:Electric, STORAGE_11_Z77_REHEATCOIL, User-Specified Nominal Capacity [W], 495.49444
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_12_Z78_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.51127
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_12_Z78_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_12_Z78_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_12_Z78_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.10225
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_12_Z78_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_12_Z78_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_12_Z78_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 8.18038
 Component Sizing Information, Coil:Heating:Electric, LOBBY_12_Z78_REHEATCOIL, User-Specified Nominal Capacity [W], 2454.11509
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_12_Z79_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.46888
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_12_Z79_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_12_Z79_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_12_Z79_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.37755E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_12_Z79_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_12_Z79_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_12_Z79_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.50204
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_12_Z79_REHEATCOIL, User-Specified Nominal Capacity [W], 2250.61243
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_12_Z80_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36501
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_12_Z80_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_12_Z80_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_12_Z80_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.30018E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_12_Z80_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_12_Z80_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_12_Z80_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.84014
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_12_Z80_REHEATCOIL, User-Specified Nominal Capacity [W], 1752.04349
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z81_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.38632
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z81_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z81_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z81_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.72635E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z81_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z81_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z81_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.18108
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_12_Z81_REHEATCOIL, User-Specified Nominal Capacity [W], 1854.32358
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_12_Z82_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.47035
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_12_Z82_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_12_Z82_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_12_Z82_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.49407
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_12_Z82_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_12_Z82_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_12_Z82_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 39.52558
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_12_Z82_REHEATCOIL, User-Specified Nominal Capacity [W], 11857.67497
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_12_Z83_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13244
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_12_Z83_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_12_Z83_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_12_Z83_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.64878E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_12_Z83_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_12_Z83_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_12_Z83_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.11902
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_12_Z83_REHEATCOIL, User-Specified Nominal Capacity [W], 635.70644
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_12_Z84_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19744
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_12_Z84_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_12_Z84_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_12_Z84_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.94888E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_12_Z84_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_12_Z84_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_12_Z84_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.15911
 Component Sizing Information, Coil:Heating:Electric, STORAGE_12_Z84_REHEATCOIL, User-Specified Nominal Capacity [W], 947.73180
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_13_Z85_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.66275
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_13_Z85_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_13_Z85_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_13_Z85_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.13255
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_13_Z85_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_13_Z85_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_13_Z85_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.60408
 Component Sizing Information, Coil:Heating:Electric, LOBBY_13_Z85_REHEATCOIL, User-Specified Nominal Capacity [W], 3181.22286
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_13_Z86_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.44696
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_13_Z86_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_13_Z86_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_13_Z86_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.93922E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_13_Z86_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_13_Z86_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_13_Z86_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.15138
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_13_Z86_REHEATCOIL, User-Specified Nominal Capacity [W], 2145.41335
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_13_Z87_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.44295
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_13_Z87_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_13_Z87_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_13_Z87_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.85907E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_13_Z87_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_13_Z87_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_13_Z87_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.08726
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_13_Z87_REHEATCOIL, User-Specified Nominal Capacity [W], 2126.17765
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_13_Z88_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.23212
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_13_Z88_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_13_Z88_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_13_Z88_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.24642
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_13_Z88_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_13_Z88_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_13_Z88_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 19.71389
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_13_Z88_REHEATCOIL, User-Specified Nominal Capacity [W], 5914.16684
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_13_Z89_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10204
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_13_Z89_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_13_Z89_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_13_Z89_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.04080E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_13_Z89_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_13_Z89_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_13_Z89_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.63264
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_13_Z89_REHEATCOIL, User-Specified Nominal Capacity [W], 489.79197
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z90_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21832
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z90_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z90_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z90_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.36638E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z90_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z90_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z90_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.49310
 Component Sizing Information, Coil:Heating:Electric, STORAGE_13_Z90_REHEATCOIL, User-Specified Nominal Capacity [W], 1047.93043
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_14_Z91_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.84498
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_14_Z91_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_14_Z91_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_14_Z91_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16900
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_14_Z91_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_14_Z91_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_14_Z91_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.51961
 Component Sizing Information, Coil:Heating:Electric, LOBBY_14_Z91_REHEATCOIL, User-Specified Nominal Capacity [W], 4055.88384
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_14_Z92_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19673
