 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_14_Z92_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_14_Z92_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_14_Z92_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.93453E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_14_Z92_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_14_Z92_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_14_Z92_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.14762
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_14_Z92_REHEATCOIL, User-Specified Nominal Capacity [W], 944.28696
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_14_Z93_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.43807
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_14_Z93_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_14_Z93_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_14_Z93_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.76145E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_14_Z93_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_14_Z93_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_14_Z93_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.00916
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_14_Z93_REHEATCOIL, User-Specified Nominal Capacity [W], 2102.74905
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_14_Z94_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.89843
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_14_Z94_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_14_Z94_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_14_Z94_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.17969
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_14_Z94_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_14_Z94_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_14_Z94_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.37486
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_14_Z94_REHEATCOIL, User-Specified Nominal Capacity [W], 4312.45850
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_14_Z95_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.61824E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_14_Z95_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_14_Z95_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_14_Z95_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.92365E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_14_Z95_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99988E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_14_Z95_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_14_Z95_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.53892
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_14_Z95_REHEATCOIL, User-Specified Nominal Capacity [W], 461.67571
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_14_Z96_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11066
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_14_Z96_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_14_Z96_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_14_Z96_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.21318E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_14_Z96_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_14_Z96_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_14_Z96_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.77055
 Component Sizing Information, Coil:Heating:Electric, STORAGE_14_Z96_REHEATCOIL, User-Specified Nominal Capacity [W], 531.16430
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_15_Z97_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.71849
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_15_Z97_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_15_Z97_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_15_Z97_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14370
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_15_Z97_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_15_Z97_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_15_Z97_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.49578
 Component Sizing Information, Coil:Heating:Electric, LOBBY_15_Z97_REHEATCOIL, User-Specified Nominal Capacity [W], 3448.73293
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_15_Z98_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23877
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_15_Z98_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_15_Z98_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_15_Z98_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.77538E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_15_Z98_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_15_Z98_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_15_Z98_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.82030
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_15_Z98_REHEATCOIL, User-Specified Nominal Capacity [W], 1146.09033
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_15_Z99_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20693
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_15_Z99_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_15_Z99_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_15_Z99_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.13862E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_15_Z99_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99981E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_15_Z99_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_15_Z99_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.31090
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_15_Z99_REHEATCOIL, User-Specified Nominal Capacity [W], 993.26979
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_15_Z100_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.32050
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_15_Z100_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_15_Z100_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_15_Z100_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.41006E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_15_Z100_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_15_Z100_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_15_Z100_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.12804
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_15_Z100_REHEATCOIL, User-Specified Nominal Capacity [W], 1538.41323
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_15_Z101_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.59018
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_15_Z101_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_15_Z101_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_15_Z101_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.11804
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_15_Z101_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_15_Z101_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_15_Z101_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 9.44290
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_15_Z101_REHEATCOIL, User-Specified Nominal Capacity [W], 2832.87126
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_16_Z102_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.94956
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_16_Z102_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_16_Z102_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_16_Z102_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18991
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_16_Z102_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_16_Z102_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_16_Z102_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 15.19297
 Component Sizing Information, Coil:Heating:Electric, LOBBY_16_Z102_REHEATCOIL, User-Specified Nominal Capacity [W], 4557.89165
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_16_Z103_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26337
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_16_Z103_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_16_Z103_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_16_Z103_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.26740E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_16_Z103_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_16_Z103_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_16_Z103_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.21392
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_16_Z103_REHEATCOIL, User-Specified Nominal Capacity [W], 1264.17483
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_16_Z104_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39302
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_16_Z104_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_16_Z104_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_16_Z104_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.86044E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_16_Z104_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_16_Z104_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_16_Z104_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.28835
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_16_Z104_REHEATCOIL, User-Specified Nominal Capacity [W], 1886.50554
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_16_Z105_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.49848
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_16_Z105_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_16_Z105_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_16_Z105_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.96955E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_16_Z105_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_16_Z105_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_16_Z105_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.97564
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_16_Z105_REHEATCOIL, User-Specified Nominal Capacity [W], 2392.69251
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_16_Z106_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.72774
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_16_Z106_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_16_Z106_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_16_Z106_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14555
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_16_Z106_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_16_Z106_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_16_Z106_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.64378
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_16_Z106_REHEATCOIL, User-Specified Nominal Capacity [W], 3493.13263
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_16_Z107_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14893
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_16_Z107_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_16_Z107_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_16_Z107_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.97866E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_16_Z107_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_16_Z107_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_16_Z107_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.38293
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_16_Z107_REHEATCOIL, User-Specified Nominal Capacity [W], 714.87922
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_16_Z108_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18634
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_16_Z108_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_16_Z108_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_16_Z108_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.72681E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_16_Z108_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_16_Z108_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_16_Z108_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.98144
 Component Sizing Information, Coil:Heating:Electric, STORAGE_16_Z108_REHEATCOIL, User-Specified Nominal Capacity [W], 894.43325
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_17_Z109_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.97997
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_17_Z109_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_17_Z109_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_17_Z109_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.19599
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_17_Z109_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_17_Z109_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_17_Z109_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 15.67951
 Component Sizing Information, Coil:Heating:Electric, LOBBY_17_Z109_REHEATCOIL, User-Specified Nominal Capacity [W], 4703.85258
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_17_Z110_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33745
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_17_Z110_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_17_Z110_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_17_Z110_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.74899E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_17_Z110_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_17_Z110_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_17_Z110_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.39919
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_17_Z110_REHEATCOIL, User-Specified Nominal Capacity [W], 1619.75770
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_17_Z111_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.32563
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_17_Z111_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_17_Z111_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_17_Z111_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.51265E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_17_Z111_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_17_Z111_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_17_Z111_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.21012
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_17_Z111_REHEATCOIL, User-Specified Nominal Capacity [W], 1563.03611
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_17_Z112_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.49605
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_17_Z112_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_17_Z112_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_17_Z112_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.92096E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_17_Z112_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_17_Z112_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_17_Z112_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.93677
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_17_Z112_REHEATCOIL, User-Specified Nominal Capacity [W], 2381.03116
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_17_Z113_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13764
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_17_Z113_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_17_Z113_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_17_Z113_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.75280E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_17_Z113_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_17_Z113_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_17_Z113_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.20224
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_17_Z113_REHEATCOIL, User-Specified Nominal Capacity [W], 660.67300
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_17_Z114_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14026
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_17_Z114_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_17_Z114_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_17_Z114_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.80511E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_17_Z114_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_17_Z114_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_17_Z114_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.24409
 Component Sizing Information, Coil:Heating:Electric, STORAGE_17_Z114_REHEATCOIL, User-Specified Nominal Capacity [W], 673.22592
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_18_Z115_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.40884
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_18_Z115_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_18_Z115_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_18_Z115_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.17677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_18_Z115_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_18_Z115_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_18_Z115_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.54141
 Component Sizing Information, Coil:Heating:Electric, LOBBY_18_Z115_REHEATCOIL, User-Specified Nominal Capacity [W], 1962.42433
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_18_Z116_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.31704
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_18_Z116_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_18_Z116_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_18_Z116_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.34071E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_18_Z116_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_18_Z116_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_18_Z116_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.07257
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_18_Z116_REHEATCOIL, User-Specified Nominal Capacity [W], 1521.77096
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_18_Z117_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.38471
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_18_Z117_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_18_Z117_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_18_Z117_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.69419E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_18_Z117_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_18_Z117_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_18_Z117_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.15535
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_18_Z117_REHEATCOIL, User-Specified Nominal Capacity [W], 1846.60581
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_18_Z118_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14441
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_18_Z118_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_18_Z118_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_18_Z118_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.88829E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_18_Z118_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_18_Z118_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_18_Z118_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.31063
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_18_Z118_REHEATCOIL, User-Specified Nominal Capacity [W], 693.18935
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_18_Z119_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.49933
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_18_Z119_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_18_Z119_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_18_Z119_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.49987
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_18_Z119_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_18_Z119_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_18_Z119_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 39.98923
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_18_Z119_REHEATCOIL, User-Specified Nominal Capacity [W], 11996.76847
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z120_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11949
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z120_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z120_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z120_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.38975E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z120_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z120_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z120_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.91180
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_18_Z120_REHEATCOIL, User-Specified Nominal Capacity [W], 573.54060
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_19_Z121_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.78573
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_19_Z121_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_19_Z121_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_19_Z121_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15715
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_19_Z121_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_19_Z121_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_19_Z121_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.57171
 Component Sizing Information, Coil:Heating:Electric, LOBBY_19_Z121_REHEATCOIL, User-Specified Nominal Capacity [W], 3771.51328
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_19_Z122_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.34227
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_19_Z122_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_19_Z122_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_19_Z122_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.84550E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_19_Z122_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_19_Z122_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_19_Z122_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.47640
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_19_Z122_REHEATCOIL, User-Specified Nominal Capacity [W], 1642.91902
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_19_Z123_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.37164
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_19_Z123_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_19_Z123_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_19_Z123_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.43286E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_19_Z123_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99986E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_19_Z123_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_19_Z123_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.94629
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_19_Z123_REHEATCOIL, User-Specified Nominal Capacity [W], 1783.88596
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z124_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.32596
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z124_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z124_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z124_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.51911E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z124_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z124_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z124_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.21529
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_19_Z124_REHEATCOIL, User-Specified Nominal Capacity [W], 1564.58565
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_19_Z125_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.62409
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_19_Z125_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_19_Z125_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_19_Z125_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.12482
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_19_Z125_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_19_Z125_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_19_Z125_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 9.98551
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_19_Z125_REHEATCOIL, User-Specified Nominal Capacity [W], 2995.65326
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_19_Z126_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.02254E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_19_Z126_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_19_Z126_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_19_Z126_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.60451E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_19_Z126_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_19_Z126_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_19_Z126_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.28361
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_19_Z126_REHEATCOIL, User-Specified Nominal Capacity [W], 385.08192
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_19_Z127_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14363
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_19_Z127_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_19_Z127_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_19_Z127_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.87250E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_19_Z127_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_19_Z127_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_19_Z127_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.29800
 Component Sizing Information, Coil:Heating:Electric, STORAGE_19_Z127_REHEATCOIL, User-Specified Nominal Capacity [W], 689.40064
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_20_Z128_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.99358
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_20_Z128_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_20_Z128_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_20_Z128_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.19872
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_20_Z128_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_20_Z128_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_20_Z128_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 15.89726
 Component Sizing Information, Coil:Heating:Electric, LOBBY_20_Z128_REHEATCOIL, User-Specified Nominal Capacity [W], 4769.17703
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_20_Z129_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.48609
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_20_Z129_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_20_Z129_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_20_Z129_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.72180E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_20_Z129_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_20_Z129_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_20_Z129_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.77744
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_20_Z129_REHEATCOIL, User-Specified Nominal Capacity [W], 2333.23230
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_20_Z130_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10044
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_20_Z130_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_20_Z130_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_20_Z130_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.00878E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_20_Z130_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_20_Z130_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_20_Z130_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.60703
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_20_Z130_REHEATCOIL, User-Specified Nominal Capacity [W], 482.10809
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_20_Z131_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.24307
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_20_Z131_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_20_Z131_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_20_Z131_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.24861
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_20_Z131_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_20_Z131_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_20_Z131_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 19.88911
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_20_Z131_REHEATCOIL, User-Specified Nominal Capacity [W], 5966.73226
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_20_Z132_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15674
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_20_Z132_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_20_Z132_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_20_Z132_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.13479E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_20_Z132_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_20_Z132_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_20_Z132_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.50783
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_20_Z132_REHEATCOIL, User-Specified Nominal Capacity [W], 752.34917
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_20_Z133_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20239
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_20_Z133_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_20_Z133_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_20_Z133_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.04780E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_20_Z133_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_20_Z133_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_20_Z133_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.23824
 Component Sizing Information, Coil:Heating:Electric, STORAGE_20_Z133_REHEATCOIL, User-Specified Nominal Capacity [W], 971.47307
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_21_Z134_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.78112
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_21_Z134_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_21_Z134_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_21_Z134_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15622
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_21_Z134_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_21_Z134_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_21_Z134_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.49792
 Component Sizing Information, Coil:Heating:Electric, LOBBY_21_Z134_REHEATCOIL, User-Specified Nominal Capacity [W], 3749.37679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_21_Z135_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22929
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_21_Z135_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_21_Z135_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_21_Z135_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.58584E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_21_Z135_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_21_Z135_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_21_Z135_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.66867
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_21_Z135_REHEATCOIL, User-Specified Nominal Capacity [W], 1100.60198
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_21_Z136_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21400
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_21_Z136_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_21_Z136_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_21_Z136_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.27999E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_21_Z136_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_21_Z136_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_21_Z136_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.42399
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_21_Z136_REHEATCOIL, User-Specified Nominal Capacity [W], 1027.19715
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_21_Z137_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10408
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_21_Z137_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_21_Z137_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_21_Z137_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.08157E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_21_Z137_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_21_Z137_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_21_Z137_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.66526
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_21_Z137_REHEATCOIL, User-Specified Nominal Capacity [W], 499.57659
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_21_Z138_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.37257
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_21_Z138_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_21_Z138_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_21_Z138_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.47451
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_21_Z138_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_21_Z138_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_21_Z138_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 37.96109
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_21_Z138_REHEATCOIL, User-Specified Nominal Capacity [W], 11388.32614
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_21_Z139_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13189
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_21_Z139_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_21_Z139_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_21_Z139_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.63787E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_21_Z139_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_21_Z139_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_21_Z139_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.11029
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_21_Z139_REHEATCOIL, User-Specified Nominal Capacity [W], 633.08796
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_21_Z140_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21786
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_21_Z140_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_21_Z140_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_21_Z140_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.35713E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_21_Z140_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_21_Z140_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_21_Z140_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.48570
 Component Sizing Information, Coil:Heating:Electric, STORAGE_21_Z140_REHEATCOIL, User-Specified Nominal Capacity [W], 1045.71032
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_22_Z141_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.65447
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_22_Z141_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_22_Z141_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_22_Z141_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.13089
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_22_Z141_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_22_Z141_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_22_Z141_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.47145
 Component Sizing Information, Coil:Heating:Electric, LOBBY_22_Z141_REHEATCOIL, User-Specified Nominal Capacity [W], 3141.43353
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_22_Z142_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.47914
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_22_Z142_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_22_Z142_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_22_Z142_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.58289E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_22_Z142_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_22_Z142_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_22_Z142_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.66631
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_22_Z142_REHEATCOIL, User-Specified Nominal Capacity [W], 2299.89322
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_22_Z143_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35837
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_22_Z143_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_22_Z143_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_22_Z143_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.16735E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_22_Z143_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_22_Z143_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_22_Z143_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.73388
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_22_Z143_REHEATCOIL, User-Specified Nominal Capacity [W], 1720.16302
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_22_Z144_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22816
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_22_Z144_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_22_Z144_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_22_Z144_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.56327E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_22_Z144_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_22_Z144_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_22_Z144_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.65062
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_22_Z144_REHEATCOIL, User-Specified Nominal Capacity [W], 1095.18513
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_22_Z145_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.51291
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_22_Z145_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_22_Z145_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_22_Z145_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.10258
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_22_Z145_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_22_Z145_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_22_Z145_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 8.20652
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_22_Z145_REHEATCOIL, User-Specified Nominal Capacity [W], 2461.95505
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_22_Z146_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19901
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_22_Z146_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_22_Z146_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_22_Z146_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.98022E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_22_Z146_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_22_Z146_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_22_Z146_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.18418
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_22_Z146_REHEATCOIL, User-Specified Nominal Capacity [W], 955.25281
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_22_Z147_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_22_Z147_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_22_Z147_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_22_Z147_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.95562E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_22_Z147_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_22_Z147_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_22_Z147_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.96450
 Component Sizing Information, Coil:Heating:Electric, STORAGE_22_Z147_REHEATCOIL, User-Specified Nominal Capacity [W], 1189.34899
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_23_Z148_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.30633
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_23_Z148_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_23_Z148_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_23_Z148_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.12652E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_23_Z148_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99983E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_23_Z148_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_23_Z148_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.90121
 Component Sizing Information, Coil:Heating:Electric, LOBBY_23_Z148_REHEATCOIL, User-Specified Nominal Capacity [W], 1470.36391
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_23_Z149_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18997
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_23_Z149_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_23_Z149_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_23_Z149_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.79946E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_23_Z149_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_23_Z149_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_23_Z149_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.03957
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_23_Z149_REHEATCOIL, User-Specified Nominal Capacity [W], 911.87016
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_23_Z150_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11840
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_23_Z150_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_23_Z150_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_23_Z150_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.36795E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_23_Z150_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99983E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_23_Z150_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_23_Z150_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.89436
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_23_Z150_REHEATCOIL, User-Specified Nominal Capacity [W], 568.30913
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_23_Z151_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27380
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_23_Z151_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_23_Z151_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_23_Z151_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.47598E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_23_Z151_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99987E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_23_Z151_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_23_Z151_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.38078
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_23_Z151_REHEATCOIL, User-Specified Nominal Capacity [W], 1314.23471
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_23_Z152_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.16818
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_23_Z152_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_23_Z152_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_23_Z152_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.43364
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_23_Z152_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_23_Z152_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_23_Z152_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 34.69092
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_23_Z152_REHEATCOIL, User-Specified Nominal Capacity [W], 10407.27545
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_23_Z153_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23420
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_23_Z153_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_23_Z153_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_23_Z153_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.68406E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_23_Z153_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_23_Z153_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_23_Z153_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.74725
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_23_Z153_REHEATCOIL, User-Specified Nominal Capacity [W], 1124.17482
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_23_Z154_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12235
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_23_Z154_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_23_Z154_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_23_Z154_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.44709E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_23_Z154_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_23_Z154_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_23_Z154_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.95768
 Component Sizing Information, Coil:Heating:Electric, STORAGE_23_Z154_REHEATCOIL, User-Specified Nominal Capacity [W], 587.30279
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_24_Z155_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27151
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_24_Z155_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_24_Z155_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_24_Z155_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.43024E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_24_Z155_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_24_Z155_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_24_Z155_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.34419
 Component Sizing Information, Coil:Heating:Electric, LOBBY_24_Z155_REHEATCOIL, User-Specified Nominal Capacity [W], 1303.25776
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_24_Z156_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.34503
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_24_Z156_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_24_Z156_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_24_Z156_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.90062E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_24_Z156_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_24_Z156_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_24_Z156_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.52049
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_24_Z156_REHEATCOIL, User-Specified Nominal Capacity [W], 1656.14795
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_24_Z157_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.42782
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_24_Z157_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_24_Z157_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_24_Z157_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.55635E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_24_Z157_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_24_Z157_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_24_Z157_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.84508
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_24_Z157_REHEATCOIL, User-Specified Nominal Capacity [W], 2053.52374
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_24_Z158_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.77740
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_24_Z158_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_24_Z158_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_24_Z158_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.35548
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_24_Z158_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_24_Z158_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_24_Z158_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 28.43846
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_24_Z158_REHEATCOIL, User-Specified Nominal Capacity [W], 8531.53933
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_24_Z159_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23212
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_24_Z159_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_24_Z159_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_24_Z159_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.64243E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_24_Z159_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_24_Z159_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_24_Z159_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.71394
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_24_Z159_REHEATCOIL, User-Specified Nominal Capacity [W], 1114.18243
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_24_Z160_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15792
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_24_Z160_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_24_Z160_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_24_Z160_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.15846E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_24_Z160_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_24_Z160_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_24_Z160_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.52677
 Component Sizing Information, Coil:Heating:Electric, STORAGE_24_Z160_REHEATCOIL, User-Specified Nominal Capacity [W], 758.03099
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_25_Z161_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.62072
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_25_Z161_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_25_Z161_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_25_Z161_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.12414
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_25_Z161_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_25_Z161_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_25_Z161_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 9.93145
 Component Sizing Information, Coil:Heating:Electric, LOBBY_25_Z161_REHEATCOIL, User-Specified Nominal Capacity [W], 2979.43569
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_25_Z162_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.45726
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_25_Z162_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_25_Z162_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_25_Z162_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.14526E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_25_Z162_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_25_Z162_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_25_Z162_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.31621
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_25_Z162_REHEATCOIL, User-Specified Nominal Capacity [W], 2194.86352
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_25_Z163_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.40529
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_25_Z163_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_25_Z163_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_25_Z163_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.10585E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_25_Z163_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_25_Z163_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_25_Z163_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.48468
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_25_Z163_REHEATCOIL, User-Specified Nominal Capacity [W], 1945.40427
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_25_Z164_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.31345
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_25_Z164_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_25_Z164_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_25_Z164_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.26269
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_25_Z164_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_25_Z164_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_25_Z164_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 21.01519
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_25_Z164_REHEATCOIL, User-Specified Nominal Capacity [W], 6304.55679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_25_Z165_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23998
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_25_Z165_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_25_Z165_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_25_Z165_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.79962E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_25_Z165_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_25_Z165_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_25_Z165_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.83970
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_25_Z165_REHEATCOIL, User-Specified Nominal Capacity [W], 1151.90989
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_25_Z166_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10089
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_25_Z166_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_25_Z166_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_25_Z166_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.01780E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_25_Z166_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_25_Z166_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_25_Z166_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.61424
 Component Sizing Information, Coil:Heating:Electric, STORAGE_25_Z166_REHEATCOIL, User-Specified Nominal Capacity [W], 484.27190
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_26_Z167_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.61598
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_26_Z167_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_26_Z167_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_26_Z167_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.12320
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_26_Z167_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_26_Z167_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_26_Z167_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 9.85564
 Component Sizing Information, Coil:Heating:Electric, LOBBY_26_Z167_REHEATCOIL, User-Specified Nominal Capacity [W], 2956.69121
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_26_Z168_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.28345
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_26_Z168_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_26_Z168_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_26_Z168_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.66893E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_26_Z168_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_26_Z168_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_26_Z168_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.53514
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_26_Z168_REHEATCOIL, User-Specified Nominal Capacity [W], 1360.54239
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_26_Z169_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33985
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_26_Z169_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_26_Z169_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_26_Z169_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.79705E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_26_Z169_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_26_Z169_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_26_Z169_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.43764
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_26_Z169_REHEATCOIL, User-Specified Nominal Capacity [W], 1631.29153
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_26_Z170_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.97382
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_26_Z170_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_26_Z170_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_26_Z170_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.19476
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_26_Z170_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_26_Z170_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_26_Z170_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 15.58113
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_26_Z170_REHEATCOIL, User-Specified Nominal Capacity [W], 4674.33765
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_26_Z171_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10968
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_26_Z171_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_26_Z171_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_26_Z171_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.19363E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_26_Z171_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_26_Z171_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_26_Z171_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.75490
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_26_Z171_REHEATCOIL, User-Specified Nominal Capacity [W], 526.47069
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_27_Z172_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.80679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_27_Z172_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_27_Z172_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_27_Z172_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16136
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_27_Z172_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_27_Z172_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_27_Z172_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.90865
 Component Sizing Information, Coil:Heating:Electric, LOBBY_27_Z172_REHEATCOIL, User-Specified Nominal Capacity [W], 3872.59527
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_27_Z173_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35889
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_27_Z173_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_27_Z173_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_27_Z173_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.17771E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_27_Z173_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_27_Z173_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_27_Z173_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.74217
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_27_Z173_REHEATCOIL, User-Specified Nominal Capacity [W], 1722.65128
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z174_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35112
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z174_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z174_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z174_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.02249E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z174_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z174_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z174_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.61799
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_27_Z174_REHEATCOIL, User-Specified Nominal Capacity [W], 1685.39794
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_27_Z175_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.44692
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_27_Z175_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_27_Z175_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_27_Z175_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.93849E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_27_Z175_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_27_Z175_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_27_Z175_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.15079
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_27_Z175_REHEATCOIL, User-Specified Nominal Capacity [W], 2145.23780
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_27_Z176_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.38883
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_27_Z176_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_27_Z176_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_27_Z176_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.27777
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_27_Z176_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_27_Z176_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_27_Z176_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 22.22127
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_27_Z176_REHEATCOIL, User-Specified Nominal Capacity [W], 6666.38131
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_27_Z177_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18870
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_27_Z177_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_27_Z177_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_27_Z177_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.77399E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_27_Z177_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_27_Z177_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_27_Z177_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.01919
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_27_Z177_REHEATCOIL, User-Specified Nominal Capacity [W], 905.75824
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_28_Z178_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36833
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_28_Z178_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_28_Z178_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_28_Z178_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.36653E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_28_Z178_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_28_Z178_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_28_Z178_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.89323
 Component Sizing Information, Coil:Heating:Electric, LOBBY_28_Z178_REHEATCOIL, User-Specified Nominal Capacity [W], 1767.96816
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_28_Z179_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.32230
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_28_Z179_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_28_Z179_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_28_Z179_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.44604E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_28_Z179_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_28_Z179_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_28_Z179_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.15683
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_28_Z179_REHEATCOIL, User-Specified Nominal Capacity [W], 1547.04983
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_28_Z180_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17259
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_28_Z180_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_28_Z180_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_28_Z180_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.45187E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_28_Z180_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99980E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_28_Z180_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_28_Z180_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.76150
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_28_Z180_REHEATCOIL, User-Specified Nominal Capacity [W], 828.44896
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_28_Z181_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.31853
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_28_Z181_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_28_Z181_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_28_Z181_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.37052E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_28_Z181_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_28_Z181_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_28_Z181_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.09642
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_28_Z181_REHEATCOIL, User-Specified Nominal Capacity [W], 1528.92562
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_28_Z182_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.12982
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_28_Z182_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_28_Z182_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_28_Z182_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.42596
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_28_Z182_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_28_Z182_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_28_Z182_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 34.07716
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_28_Z182_REHEATCOIL, User-Specified Nominal Capacity [W], 10223.14812
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_28_Z183_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18295
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_28_Z183_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_28_Z183_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_28_Z183_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.65899E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_28_Z183_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_28_Z183_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_28_Z183_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.92719
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_28_Z183_REHEATCOIL, User-Specified Nominal Capacity [W], 878.15786
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_28_Z184_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.76185E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_28_Z184_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_28_Z184_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_28_Z184_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.95237E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_28_Z184_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_28_Z184_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_28_Z184_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.56190
 Component Sizing Information, Coil:Heating:Electric, STORAGE_28_Z184_REHEATCOIL, User-Specified Nominal Capacity [W], 468.56868
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_29_Z185_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15741
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_29_Z185_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_29_Z185_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_29_Z185_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.14814E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_29_Z185_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_29_Z185_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_29_Z185_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.51852
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_29_Z185_REHEATCOIL, User-Specified Nominal Capacity [W], 755.55455
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_29_Z186_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36328
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_29_Z186_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_29_Z186_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_29_Z186_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.26553E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_29_Z186_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_29_Z186_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_29_Z186_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.81242
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_29_Z186_REHEATCOIL, User-Specified Nominal Capacity [W], 1743.72662
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_29_Z187_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26274
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_29_Z187_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_29_Z187_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_29_Z187_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.25486E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_29_Z187_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_29_Z187_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_29_Z187_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.20389
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_29_Z187_REHEATCOIL, User-Specified Nominal Capacity [W], 1261.16637
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_29_Z188_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.91875
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_29_Z188_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_29_Z188_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_29_Z188_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18375
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_29_Z188_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_29_Z188_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_29_Z188_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.69999
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_29_Z188_REHEATCOIL, User-Specified Nominal Capacity [W], 4409.99746
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_29_Z189_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.16126E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_29_Z189_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_29_Z189_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_29_Z189_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.63225E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_29_Z189_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_29_Z189_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_29_Z189_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.30580
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_29_Z189_REHEATCOIL, User-Specified Nominal Capacity [W], 391.74048
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_29_Z190_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20086
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_29_Z190_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_29_Z190_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_29_Z190_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.01716E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_29_Z190_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_29_Z190_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_29_Z190_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.21373
 Component Sizing Information, Coil:Heating:Electric, STORAGE_29_Z190_REHEATCOIL, User-Specified Nominal Capacity [W], 964.11877
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_30_Z191_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.55484
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_30_Z191_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_30_Z191_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_30_Z191_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.11097
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_30_Z191_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_30_Z191_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_30_Z191_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 8.87750
 Component Sizing Information, Coil:Heating:Electric, LOBBY_30_Z191_REHEATCOIL, User-Specified Nominal Capacity [W], 2663.25088
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_30_Z192_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.48814
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_30_Z192_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_30_Z192_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_30_Z192_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.76286E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_30_Z192_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_30_Z192_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_30_Z192_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.81029
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_30_Z192_REHEATCOIL, User-Specified Nominal Capacity [W], 2343.08671
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_30_Z193_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16246
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_30_Z193_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_30_Z193_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_30_Z193_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.24920E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_30_Z193_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_30_Z193_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_30_Z193_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.59936
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_30_Z193_REHEATCOIL, User-Specified Nominal Capacity [W], 779.80896
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_30_Z194_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35329
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_30_Z194_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_30_Z194_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_30_Z194_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.06578E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_30_Z194_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_30_Z194_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_30_Z194_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.65263
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_30_Z194_REHEATCOIL, User-Specified Nominal Capacity [W], 1695.78812
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_30_Z195_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.85088
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_30_Z195_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_30_Z195_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_30_Z195_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.37018
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_30_Z195_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_30_Z195_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_30_Z195_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.61413
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_30_Z195_REHEATCOIL, User-Specified Nominal Capacity [W], 8884.23969
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_30_Z196_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24104
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_30_Z196_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_30_Z196_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_30_Z196_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.82085E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_30_Z196_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_30_Z196_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_30_Z196_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.85668
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_30_Z196_REHEATCOIL, User-Specified Nominal Capacity [W], 1157.00494
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_30_Z197_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13437
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_30_Z197_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_30_Z197_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_30_Z197_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.68746E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_30_Z197_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_30_Z197_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_30_Z197_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.14997
 Component Sizing Information, Coil:Heating:Electric, STORAGE_30_Z197_REHEATCOIL, User-Specified Nominal Capacity [W], 644.98998
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_31_Z198_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35841
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_31_Z198_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_31_Z198_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_31_Z198_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.16813E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_31_Z198_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_31_Z198_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_31_Z198_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.73451
 Component Sizing Information, Coil:Heating:Electric, LOBBY_31_Z198_REHEATCOIL, User-Specified Nominal Capacity [W], 1720.35221
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_31_Z199_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.49786
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_31_Z199_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_31_Z199_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_31_Z199_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.95714E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_31_Z199_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_31_Z199_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_31_Z199_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.96571
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_31_Z199_REHEATCOIL, User-Specified Nominal Capacity [W], 2389.71360
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_31_Z200_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14858
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_31_Z200_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_31_Z200_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_31_Z200_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.97170E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_31_Z200_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_31_Z200_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_31_Z200_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.37736
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_31_Z200_REHEATCOIL, User-Specified Nominal Capacity [W], 713.20693
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_31_Z201_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17967
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_31_Z201_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_31_Z201_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_31_Z201_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.59344E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_31_Z201_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99986E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_31_Z201_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_31_Z201_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.87475
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_31_Z201_REHEATCOIL, User-Specified Nominal Capacity [W], 862.42559
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_31_Z202_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.49899
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_31_Z202_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_31_Z202_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_31_Z202_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.29980
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_31_Z202_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_31_Z202_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_31_Z202_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 23.98386
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_31_Z202_REHEATCOIL, User-Specified Nominal Capacity [W], 7195.15926
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_31_Z203_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19606
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_31_Z203_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_31_Z203_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_31_Z203_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.92127E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_31_Z203_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_31_Z203_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_31_Z203_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.13702
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_31_Z203_REHEATCOIL, User-Specified Nominal Capacity [W], 941.10452
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_31_Z204_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12580
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_31_Z204_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_31_Z204_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_31_Z204_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.51607E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_31_Z204_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99984E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_31_Z204_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_31_Z204_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.01286
 Component Sizing Information, Coil:Heating:Electric, STORAGE_31_Z204_REHEATCOIL, User-Specified Nominal Capacity [W], 603.85795
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_32_Z205_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.50402
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_32_Z205_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_32_Z205_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_32_Z205_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.10080
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_32_Z205_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_32_Z205_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_32_Z205_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 8.06425
 Component Sizing Information, Coil:Heating:Electric, LOBBY_32_Z205_REHEATCOIL, User-Specified Nominal Capacity [W], 2419.27604
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_32_Z206_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20326
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_32_Z206_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_32_Z206_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_32_Z206_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.06513E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_32_Z206_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_32_Z206_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_32_Z206_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.25210
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_32_Z206_REHEATCOIL, User-Specified Nominal Capacity [W], 975.63017
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_32_Z207_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17829
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_32_Z207_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_32_Z207_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_32_Z207_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.56578E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_32_Z207_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_32_Z207_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_32_Z207_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.85263
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_32_Z207_REHEATCOIL, User-Specified Nominal Capacity [W], 855.78755
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_32_Z208_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26379
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_32_Z208_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_32_Z208_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_32_Z208_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.27576E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_32_Z208_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_32_Z208_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_32_Z208_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.22061
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_32_Z208_REHEATCOIL, User-Specified Nominal Capacity [W], 1266.18359
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_32_Z209_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.23494
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_32_Z209_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_32_Z209_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_32_Z209_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.44699
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_32_Z209_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_32_Z209_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_32_Z209_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 35.75909
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_32_Z209_REHEATCOIL, User-Specified Nominal Capacity [W], 10727.72743
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_32_Z210_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17673
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_32_Z210_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_32_Z210_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_32_Z210_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.53463E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_32_Z210_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_32_Z210_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_32_Z210_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.82771
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_32_Z210_REHEATCOIL, User-Specified Nominal Capacity [W], 848.31178
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z211_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.69030E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z211_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z211_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z211_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.93806E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z211_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99983E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z211_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z211_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.55045
 Component Sizing Information, Coil:Heating:Electric, STORAGE_32_Z211_REHEATCOIL, User-Specified Nominal Capacity [W], 465.13425
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_33_Z212_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.80443
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_33_Z212_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_33_Z212_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_33_Z212_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16089
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_33_Z212_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_33_Z212_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_33_Z212_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.87081
 Component Sizing Information, Coil:Heating:Electric, LOBBY_33_Z212_REHEATCOIL, User-Specified Nominal Capacity [W], 3861.24351
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_33_Z213_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.28181
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_33_Z213_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_33_Z213_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_33_Z213_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.63619E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_33_Z213_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_33_Z213_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_33_Z213_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.50895
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_33_Z213_REHEATCOIL, User-Specified Nominal Capacity [W], 1352.68596
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_33_Z214_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22518
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_33_Z214_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_33_Z214_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_33_Z214_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.50370E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_33_Z214_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_33_Z214_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_33_Z214_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.60296
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_33_Z214_REHEATCOIL, User-Specified Nominal Capacity [W], 1080.88689
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_33_Z215_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16112
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_33_Z215_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_33_Z215_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_33_Z215_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.22233E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_33_Z215_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_33_Z215_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_33_Z215_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.57786
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_33_Z215_REHEATCOIL, User-Specified Nominal Capacity [W], 773.35831
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_33_Z216_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.33452
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_33_Z216_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_33_Z216_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_33_Z216_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.26690
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_33_Z216_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_33_Z216_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_33_Z216_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 21.35228
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_33_Z216_REHEATCOIL, User-Specified Nominal Capacity [W], 6405.68429
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_33_Z217_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20562
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_33_Z217_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_33_Z217_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_33_Z217_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.11230E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_33_Z217_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_33_Z217_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_33_Z217_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.28984
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_33_Z217_REHEATCOIL, User-Specified Nominal Capacity [W], 986.95311
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_33_Z218_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21123
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_33_Z218_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_33_Z218_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_33_Z218_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.22465E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_33_Z218_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_33_Z218_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_33_Z218_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.37972
 Component Sizing Information, Coil:Heating:Electric, STORAGE_33_Z218_REHEATCOIL, User-Specified Nominal Capacity [W], 1013.91628
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_34_Z219_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.92522
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_34_Z219_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_34_Z219_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_34_Z219_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18504
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_34_Z219_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_34_Z219_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_34_Z219_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.80351
 Component Sizing Information, Coil:Heating:Electric, LOBBY_34_Z219_REHEATCOIL, User-Specified Nominal Capacity [W], 4441.05308
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_34_Z220_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.29771
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_34_Z220_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_34_Z220_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_34_Z220_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.95428E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_34_Z220_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99982E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_34_Z220_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_34_Z220_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.76343
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_34_Z220_REHEATCOIL, User-Specified Nominal Capacity [W], 1429.02834
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_34_Z221_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.29651
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_34_Z221_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_34_Z221_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_34_Z221_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.93021E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_34_Z221_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_34_Z221_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_34_Z221_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.74417
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_34_Z221_REHEATCOIL, User-Specified Nominal Capacity [W], 1423.25154
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_34_Z222_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.73786
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_34_Z222_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_34_Z222_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_34_Z222_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14757
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_34_Z222_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_34_Z222_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_34_Z222_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.80568
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_34_Z222_REHEATCOIL, User-Specified Nominal Capacity [W], 3541.70496
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z223_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20302
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z223_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z223_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z223_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.06035E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z223_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99982E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z223_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z223_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.24828
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_34_Z223_REHEATCOIL, User-Specified Nominal Capacity [W], 974.48410
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_34_Z224_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 5.58425E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_34_Z224_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_34_Z224_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_34_Z224_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.11685E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_34_Z224_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_34_Z224_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_34_Z224_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 0.89348
 Component Sizing Information, Coil:Heating:Electric, STORAGE_34_Z224_REHEATCOIL, User-Specified Nominal Capacity [W], 268.04416
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_35_Z225_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.80834
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_35_Z225_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_35_Z225_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_35_Z225_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16167
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_35_Z225_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_35_Z225_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_35_Z225_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.93339
 Component Sizing Information, Coil:Heating:Electric, LOBBY_35_Z225_REHEATCOIL, User-Specified Nominal Capacity [W], 3880.01787
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_35_Z226_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.29804
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_35_Z226_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_35_Z226_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_35_Z226_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.96079E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_35_Z226_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_35_Z226_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_35_Z226_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.76863
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_35_Z226_REHEATCOIL, User-Specified Nominal Capacity [W], 1430.58999
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_35_Z227_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27425
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_35_Z227_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_35_Z227_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_35_Z227_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.48497E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_35_Z227_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_35_Z227_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_35_Z227_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.38797
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_35_Z227_REHEATCOIL, User-Specified Nominal Capacity [W], 1316.39224
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z228_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24646
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z228_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z228_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z228_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.92920E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z228_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z228_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z228_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.94336
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_35_Z228_REHEATCOIL, User-Specified Nominal Capacity [W], 1183.00713
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_35_Z229_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.54048
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_35_Z229_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_35_Z229_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_35_Z229_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.10810
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_35_Z229_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_35_Z229_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_35_Z229_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 8.64769
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_35_Z229_REHEATCOIL, User-Specified Nominal Capacity [W], 2594.30839
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_35_Z230_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15245
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_35_Z230_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_35_Z230_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_35_Z230_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.04892E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_35_Z230_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_35_Z230_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_35_Z230_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.43914
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_35_Z230_REHEATCOIL, User-Specified Nominal Capacity [W], 731.74134
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_36_Z231_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.48949
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_36_Z231_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_36_Z231_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_36_Z231_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.78982E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_36_Z231_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99987E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_36_Z231_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_36_Z231_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.83186
 Component Sizing Information, Coil:Heating:Electric, LOBBY_36_Z231_REHEATCOIL, User-Specified Nominal Capacity [W], 2349.55745
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z232_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.44726
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z232_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z232_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z232_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.94523E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z232_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z232_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z232_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.15618
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_36_Z232_REHEATCOIL, User-Specified Nominal Capacity [W], 2146.85549
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_36_Z233_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33754
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_36_Z233_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_36_Z233_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_36_Z233_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.75085E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_36_Z233_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_36_Z233_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_36_Z233_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.40068
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_36_Z233_REHEATCOIL, User-Specified Nominal Capacity [W], 1620.20500
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_36_Z234_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24638
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_36_Z234_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_36_Z234_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_36_Z234_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.92765E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_36_Z234_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_36_Z234_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_36_Z234_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.94212
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_36_Z234_REHEATCOIL, User-Specified Nominal Capacity [W], 1182.63640
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_36_Z235_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.61162
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_36_Z235_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_36_Z235_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_36_Z235_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.32232
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_36_Z235_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_36_Z235_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_36_Z235_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 25.78591
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_36_Z235_REHEATCOIL, User-Specified Nominal Capacity [W], 7735.77194
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_36_Z236_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24701
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_36_Z236_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_36_Z236_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_36_Z236_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.94030E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_36_Z236_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_36_Z236_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_36_Z236_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.95224
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_36_Z236_REHEATCOIL, User-Specified Nominal Capacity [W], 1185.67162
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_36_Z237_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.69135E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_36_Z237_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_36_Z237_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_36_Z237_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.93827E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_36_Z237_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_36_Z237_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_36_Z237_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.55062
 Component Sizing Information, Coil:Heating:Electric, STORAGE_36_Z237_REHEATCOIL, User-Specified Nominal Capacity [W], 465.18469
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_37_Z238_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.37114
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_37_Z238_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_37_Z238_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_37_Z238_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.42276E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_37_Z238_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_37_Z238_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_37_Z238_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.93821
 Component Sizing Information, Coil:Heating:Electric, LOBBY_37_Z238_REHEATCOIL, User-Specified Nominal Capacity [W], 1781.46333
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_37_Z239_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36803
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_37_Z239_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_37_Z239_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_37_Z239_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.36067E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_37_Z239_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_37_Z239_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_37_Z239_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.88854
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_37_Z239_REHEATCOIL, User-Specified Nominal Capacity [W], 1766.56161
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_37_Z240_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.29221
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_37_Z240_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_37_Z240_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_37_Z240_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.84421E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_37_Z240_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_37_Z240_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_37_Z240_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.67536
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_37_Z240_REHEATCOIL, User-Specified Nominal Capacity [W], 1402.60928
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_37_Z241_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16833
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_37_Z241_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_37_Z241_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_37_Z241_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.36655E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_37_Z241_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_37_Z241_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_37_Z241_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.69324
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_37_Z241_REHEATCOIL, User-Specified Nominal Capacity [W], 807.97271
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z242_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21619
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z242_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z242_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z242_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.32387E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z242_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z242_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z242_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.45909
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_37_Z242_REHEATCOIL, User-Specified Nominal Capacity [W], 1037.72792
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_37_Z243_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15808
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_37_Z243_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_37_Z243_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_37_Z243_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.16170E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_37_Z243_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_37_Z243_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_37_Z243_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.52936
 Component Sizing Information, Coil:Heating:Electric, STORAGE_37_Z243_REHEATCOIL, User-Specified Nominal Capacity [W], 758.80714
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_38_Z244_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27523
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_38_Z244_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_38_Z244_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_38_Z244_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.50456E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_38_Z244_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_38_Z244_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_38_Z244_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.40365
 Component Sizing Information, Coil:Heating:Electric, LOBBY_38_Z244_REHEATCOIL, User-Specified Nominal Capacity [W], 1321.09533
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_38_Z245_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24817
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_38_Z245_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_38_Z245_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_38_Z245_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.96349E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_38_Z245_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_38_Z245_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_38_Z245_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.97079
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_38_Z245_REHEATCOIL, User-Specified Nominal Capacity [W], 1191.23641
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_38_Z246_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27030
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_38_Z246_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_38_Z246_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_38_Z246_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.40603E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_38_Z246_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_38_Z246_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_38_Z246_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.32482
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_38_Z246_REHEATCOIL, User-Specified Nominal Capacity [W], 1297.44616
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_38_Z247_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39119
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_38_Z247_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_38_Z247_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_38_Z247_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.82382E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_38_Z247_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99984E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_38_Z247_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_38_Z247_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.25906
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_38_Z247_REHEATCOIL, User-Specified Nominal Capacity [W], 1877.71676
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_38_Z248_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.80488
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_38_Z248_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_38_Z248_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_38_Z248_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16098
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_38_Z248_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_38_Z248_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_38_Z248_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.87803
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_38_Z248_REHEATCOIL, User-Specified Nominal Capacity [W], 3863.40828
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_38_Z249_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22276
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_38_Z249_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_38_Z249_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_38_Z249_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.45522E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_38_Z249_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_38_Z249_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_38_Z249_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.56417
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_38_Z249_REHEATCOIL, User-Specified Nominal Capacity [W], 1069.25209
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_38_Z250_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.95724E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_38_Z250_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_38_Z250_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_38_Z250_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.79145E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_38_Z250_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00003E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_38_Z250_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_38_Z250_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.43316
 Component Sizing Information, Coil:Heating:Electric, STORAGE_38_Z250_REHEATCOIL, User-Specified Nominal Capacity [W], 429.94756
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_39_Z251_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27198
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_39_Z251_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_39_Z251_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_39_Z251_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.43955E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_39_Z251_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_39_Z251_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_39_Z251_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.35164
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_39_Z251_REHEATCOIL, User-Specified Nominal Capacity [W], 1305.49158
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_39_Z252_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36064
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_39_Z252_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_39_Z252_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_39_Z252_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.21290E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_39_Z252_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_39_Z252_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_39_Z252_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.77032
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_39_Z252_REHEATCOIL, User-Specified Nominal Capacity [W], 1731.09528
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_39_Z253_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35288
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_39_Z253_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_39_Z253_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_39_Z253_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.05759E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_39_Z253_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_39_Z253_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_39_Z253_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.64607
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_39_Z253_REHEATCOIL, User-Specified Nominal Capacity [W], 1693.82101
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_39_Z254_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.22316
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_39_Z254_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_39_Z254_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_39_Z254_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.44463
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_39_Z254_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_39_Z254_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_39_Z254_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 35.57057
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_39_Z254_REHEATCOIL, User-Specified Nominal Capacity [W], 10671.17210
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_39_Z255_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15611
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_39_Z255_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_39_Z255_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_39_Z255_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.12224E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_39_Z255_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_39_Z255_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_39_Z255_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.49779
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_39_Z255_REHEATCOIL, User-Specified Nominal Capacity [W], 749.33762
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_39_Z256_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19835
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_39_Z256_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_39_Z256_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_39_Z256_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.96708E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_39_Z256_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_39_Z256_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_39_Z256_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.17366
 Component Sizing Information, Coil:Heating:Electric, STORAGE_39_Z256_REHEATCOIL, User-Specified Nominal Capacity [W], 952.09890
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_40_Z257_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.74671
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_40_Z257_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_40_Z257_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_40_Z257_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14934
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_40_Z257_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_40_Z257_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_40_Z257_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.94729
 Component Sizing Information, Coil:Heating:Electric, LOBBY_40_Z257_REHEATCOIL, User-Specified Nominal Capacity [W], 3584.18780
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_40_Z258_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.45662
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_40_Z258_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_40_Z258_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_40_Z258_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.13241E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_40_Z258_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_40_Z258_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_40_Z258_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.30592
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_40_Z258_REHEATCOIL, User-Specified Nominal Capacity [W], 2191.77730
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_40_Z259_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19918
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_40_Z259_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_40_Z259_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_40_Z259_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.98365E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_40_Z259_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_40_Z259_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_40_Z259_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.18692
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_40_Z259_REHEATCOIL, User-Specified Nominal Capacity [W], 956.07551
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_40_Z260_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11628
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_40_Z260_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_40_Z260_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_40_Z260_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.32569E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_40_Z260_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_40_Z260_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_40_Z260_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.86055
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_40_Z260_REHEATCOIL, User-Specified Nominal Capacity [W], 558.16575
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_40_Z261_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84065
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_40_Z261_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_40_Z261_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_40_Z261_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36813
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_40_Z261_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_40_Z261_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_40_Z261_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.45034
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_40_Z261_REHEATCOIL, User-Specified Nominal Capacity [W], 8835.10294
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_40_Z262_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16426
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_40_Z262_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_40_Z262_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_40_Z262_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.28513E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_40_Z262_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_40_Z262_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_40_Z262_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.62811
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_40_Z262_REHEATCOIL, User-Specified Nominal Capacity [W], 788.43163
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_40_Z263_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18545
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_40_Z263_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_40_Z263_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_40_Z263_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.70909E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_40_Z263_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_40_Z263_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_40_Z263_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.96727
 Component Sizing Information, Coil:Heating:Electric, STORAGE_40_Z263_REHEATCOIL, User-Specified Nominal Capacity [W], 890.18128
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_41_Z264_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.95679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_41_Z264_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_41_Z264_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_41_Z264_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.19136
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_41_Z264_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_41_Z264_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_41_Z264_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 15.30869
 Component Sizing Information, Coil:Heating:Electric, LOBBY_41_Z264_REHEATCOIL, User-Specified Nominal Capacity [W], 4592.60842
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_41_Z265_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18439
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_41_Z265_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_41_Z265_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_41_Z265_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.68787E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_41_Z265_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_41_Z265_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_41_Z265_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.95030
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_41_Z265_REHEATCOIL, User-Specified Nominal Capacity [W], 885.08998
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_41_Z266_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39712
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_41_Z266_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_41_Z266_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_41_Z266_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.94249E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_41_Z266_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_41_Z266_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_41_Z266_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.35399
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_41_Z266_REHEATCOIL, User-Specified Nominal Capacity [W], 1906.19806
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z267_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.38517
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z267_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z267_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z267_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.70340E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z267_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z267_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z267_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.16272
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_41_Z267_REHEATCOIL, User-Specified Nominal Capacity [W], 1848.81661
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_41_Z268_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.47627
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_41_Z268_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_41_Z268_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_41_Z268_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.29525
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_41_Z268_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_41_Z268_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_41_Z268_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 23.62030
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_41_Z268_REHEATCOIL, User-Specified Nominal Capacity [W], 7086.08954
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_41_Z269_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.15574E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_41_Z269_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_41_Z269_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_41_Z269_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.63115E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_41_Z269_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_41_Z269_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_41_Z269_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.30492
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_41_Z269_REHEATCOIL, User-Specified Nominal Capacity [W], 391.47561
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_41_Z270_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23833
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_41_Z270_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_41_Z270_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_41_Z270_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.76654E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_41_Z270_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_41_Z270_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_41_Z270_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.81323
 Component Sizing Information, Coil:Heating:Electric, STORAGE_41_Z270_REHEATCOIL, User-Specified Nominal Capacity [W], 1143.96898
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_42_Z271_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.30659
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_42_Z271_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_42_Z271_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_42_Z271_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.13175E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_42_Z271_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_42_Z271_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_42_Z271_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.90540
 Component Sizing Information, Coil:Heating:Electric, LOBBY_42_Z271_REHEATCOIL, User-Specified Nominal Capacity [W], 1471.62078
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_42_Z272_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20021
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_42_Z272_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_42_Z272_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_42_Z272_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.00417E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_42_Z272_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_42_Z272_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_42_Z272_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.20333
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_42_Z272_REHEATCOIL, User-Specified Nominal Capacity [W], 961.00019
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_42_Z273_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33738
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_42_Z273_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_42_Z273_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_42_Z273_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.74761E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_42_Z273_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_42_Z273_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_42_Z273_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.39809
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_42_Z273_REHEATCOIL, User-Specified Nominal Capacity [W], 1619.42572
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_42_Z274_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.32749
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_42_Z274_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_42_Z274_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_42_Z274_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.54984E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_42_Z274_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_42_Z274_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_42_Z274_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.23988
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_42_Z274_REHEATCOIL, User-Specified Nominal Capacity [W], 1571.96272
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_42_Z275_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24270
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_42_Z275_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_42_Z275_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_42_Z275_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.85400E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_42_Z275_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_42_Z275_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_42_Z275_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.88320
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_42_Z275_REHEATCOIL, User-Specified Nominal Capacity [W], 1164.95966
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_42_Z276_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10895
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_42_Z276_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_42_Z276_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_42_Z276_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.17898E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_42_Z276_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99988E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_42_Z276_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_42_Z276_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.74318
 Component Sizing Information, Coil:Heating:Electric, STORAGE_42_Z276_REHEATCOIL, User-Specified Nominal Capacity [W], 522.95501
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_43_Z277_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.40029
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_43_Z277_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_43_Z277_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_43_Z277_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.00587E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_43_Z277_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_43_Z277_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_43_Z277_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.40470
 Component Sizing Information, Coil:Heating:Electric, LOBBY_43_Z277_REHEATCOIL, User-Specified Nominal Capacity [W], 1921.40881
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_43_Z278_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.41751
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_43_Z278_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_43_Z278_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_43_Z278_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.35022E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_43_Z278_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_43_Z278_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_43_Z278_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.68018
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_43_Z278_REHEATCOIL, User-Specified Nominal Capacity [W], 2004.05299
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_43_Z279_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24908
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_43_Z279_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_43_Z279_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_43_Z279_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.98161E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_43_Z279_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_43_Z279_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_43_Z279_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.98529
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_43_Z279_REHEATCOIL, User-Specified Nominal Capacity [W], 1195.58587
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_43_Z280_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.28305
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_43_Z280_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_43_Z280_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_43_Z280_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.66093E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_43_Z280_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_43_Z280_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_43_Z280_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.52875
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_43_Z280_REHEATCOIL, User-Specified Nominal Capacity [W], 1358.62420
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_43_Z281_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.37285
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_43_Z281_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_43_Z281_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_43_Z281_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.47457
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_43_Z281_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_43_Z281_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_43_Z281_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 37.96553
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_43_Z281_REHEATCOIL, User-Specified Nominal Capacity [W], 11389.65971
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_43_Z282_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12411
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_43_Z282_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_43_Z282_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_43_Z282_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.48215E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_43_Z282_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_43_Z282_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_43_Z282_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.98572
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_43_Z282_REHEATCOIL, User-Specified Nominal Capacity [W], 595.71606
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_43_Z283_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.17915E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_43_Z283_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_43_Z283_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_43_Z283_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.43583E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_43_Z283_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_43_Z283_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_43_Z283_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.14866
 Component Sizing Information, Coil:Heating:Electric, STORAGE_43_Z283_REHEATCOIL, User-Specified Nominal Capacity [W], 344.59934
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_44_Z284_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26435
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_44_Z284_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_44_Z284_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_44_Z284_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.28692E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_44_Z284_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_44_Z284_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_44_Z284_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.22953
 Component Sizing Information, Coil:Heating:Electric, LOBBY_44_Z284_REHEATCOIL, User-Specified Nominal Capacity [W], 1268.85968
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_44_Z285_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21127
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_44_Z285_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_44_Z285_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_44_Z285_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.22535E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_44_Z285_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_44_Z285_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_44_Z285_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.38028
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_44_Z285_REHEATCOIL, User-Specified Nominal Capacity [W], 1014.08418
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_44_Z286_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33229
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_44_Z286_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_44_Z286_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_44_Z286_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.64575E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_44_Z286_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_44_Z286_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_44_Z286_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.31660
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_44_Z286_REHEATCOIL, User-Specified Nominal Capacity [W], 1594.98050
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_44_Z287_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11654
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_44_Z287_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_44_Z287_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_44_Z287_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.33075E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_44_Z287_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_44_Z287_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_44_Z287_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.86460
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_44_Z287_REHEATCOIL, User-Specified Nominal Capacity [W], 559.38004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_44_Z288_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.18907
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_44_Z288_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_44_Z288_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_44_Z288_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.23781
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_44_Z288_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_44_Z288_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_44_Z288_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 19.02508
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_44_Z288_REHEATCOIL, User-Specified Nominal Capacity [W], 5707.52363
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_44_Z289_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21817
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_44_Z289_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_44_Z289_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_44_Z289_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.36338E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_44_Z289_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_44_Z289_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_44_Z289_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.49070
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_44_Z289_REHEATCOIL, User-Specified Nominal Capacity [W], 1047.21076
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_44_Z290_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19785
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_44_Z290_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_44_Z290_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_44_Z290_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.95703E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_44_Z290_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_44_Z290_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_44_Z290_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.16563
 Component Sizing Information, Coil:Heating:Electric, STORAGE_44_Z290_REHEATCOIL, User-Specified Nominal Capacity [W], 949.68753
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_45_Z291_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.78641
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_45_Z291_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_45_Z291_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_45_Z291_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15728
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_45_Z291_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_45_Z291_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_45_Z291_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.58257
 Component Sizing Information, Coil:Heating:Electric, LOBBY_45_Z291_REHEATCOIL, User-Specified Nominal Capacity [W], 3774.77132
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_45_Z292_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.30449
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_45_Z292_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_45_Z292_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_45_Z292_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.08975E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_45_Z292_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_45_Z292_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_45_Z292_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.87180
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_45_Z292_REHEATCOIL, User-Specified Nominal Capacity [W], 1461.53983
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_45_Z293_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.34779
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_45_Z293_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_45_Z293_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_45_Z293_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.95576E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_45_Z293_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_45_Z293_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_45_Z293_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.56461
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_45_Z293_REHEATCOIL, User-Specified Nominal Capacity [W], 1669.38324
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_45_Z294_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.73106
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_45_Z294_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_45_Z294_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_45_Z294_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.34621
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_45_Z294_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_45_Z294_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_45_Z294_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 27.69703
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_45_Z294_REHEATCOIL, User-Specified Nominal Capacity [W], 8309.10941
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_45_Z295_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14570
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_45_Z295_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_45_Z295_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_45_Z295_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.91409E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_45_Z295_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_45_Z295_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_45_Z295_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.33127
 Component Sizing Information, Coil:Heating:Electric, STORAGE_45_Z295_REHEATCOIL, User-Specified Nominal Capacity [W], 699.38139
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_46_Z296_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.94898
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_46_Z296_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_46_Z296_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_46_Z296_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18980
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_46_Z296_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_46_Z296_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_46_Z296_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 15.18361
 Component Sizing Information, Coil:Heating:Electric, LOBBY_46_Z296_REHEATCOIL, User-Specified Nominal Capacity [W], 4555.08182
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_46_Z297_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17703
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_46_Z297_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_46_Z297_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_46_Z297_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.54054E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_46_Z297_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_46_Z297_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_46_Z297_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.83243
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_46_Z297_REHEATCOIL, User-Specified Nominal Capacity [W], 849.72931
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_46_Z298_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14555
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_46_Z298_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_46_Z298_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_46_Z298_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.91097E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_46_Z298_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_46_Z298_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_46_Z298_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.32878
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_46_Z298_REHEATCOIL, User-Specified Nominal Capacity [W], 698.63387
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_46_Z299_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.37033
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_46_Z299_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_46_Z299_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_46_Z299_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.40665E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_46_Z299_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_46_Z299_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_46_Z299_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.92532
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_46_Z299_REHEATCOIL, User-Specified Nominal Capacity [W], 1777.59524
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_46_Z300_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.43612
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_46_Z300_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_46_Z300_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_46_Z300_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.48722
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_46_Z300_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_46_Z300_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_46_Z300_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 38.97797
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_46_Z300_REHEATCOIL, User-Specified Nominal Capacity [W], 11693.39233
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_46_Z301_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17496
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_46_Z301_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_46_Z301_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_46_Z301_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.49929E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_46_Z301_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_46_Z301_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_46_Z301_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.79943
 Component Sizing Information, Coil:Heating:Electric, STORAGE_46_Z301_REHEATCOIL, User-Specified Nominal Capacity [W], 839.82971
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_47_Z302_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.29305
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_47_Z302_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_47_Z302_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_47_Z302_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.86097E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_47_Z302_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_47_Z302_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_47_Z302_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.68877
 Component Sizing Information, Coil:Heating:Electric, LOBBY_47_Z302_REHEATCOIL, User-Specified Nominal Capacity [W], 1406.63168
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_47_Z303_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15899
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_47_Z303_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_47_Z303_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_47_Z303_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.17986E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_47_Z303_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_47_Z303_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_47_Z303_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.54388
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_47_Z303_REHEATCOIL, User-Specified Nominal Capacity [W], 763.16529
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_47_Z304_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14250
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_47_Z304_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_47_Z304_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_47_Z304_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.85009E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_47_Z304_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_47_Z304_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_47_Z304_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.28007
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_47_Z304_REHEATCOIL, User-Specified Nominal Capacity [W], 684.02181
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_47_Z305_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27113
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_47_Z305_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_47_Z305_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_47_Z305_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.42265E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_47_Z305_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_47_Z305_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_47_Z305_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.33812
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_47_Z305_REHEATCOIL, User-Specified Nominal Capacity [W], 1301.43603
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_47_Z306_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.46045
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_47_Z306_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_47_Z306_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_47_Z306_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.29209
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_47_Z306_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_47_Z306_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_47_Z306_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 23.36720
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_47_Z306_REHEATCOIL, User-Specified Nominal Capacity [W], 7010.15982
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_47_Z307_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19059
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_47_Z307_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_47_Z307_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_47_Z307_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.81182E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_47_Z307_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_47_Z307_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_47_Z307_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.04945
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_47_Z307_REHEATCOIL, User-Specified Nominal Capacity [W], 914.83635
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_47_Z308_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21321
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_47_Z308_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_47_Z308_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_47_Z308_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.26423E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_47_Z308_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_47_Z308_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_47_Z308_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.41139
 Component Sizing Information, Coil:Heating:Electric, STORAGE_47_Z308_REHEATCOIL, User-Specified Nominal Capacity [W], 1023.41591
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_48_Z309_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.54638
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_48_Z309_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_48_Z309_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_48_Z309_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.10928
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_48_Z309_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99986E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_48_Z309_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_48_Z309_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 8.74212
 Component Sizing Information, Coil:Heating:Electric, LOBBY_48_Z309_REHEATCOIL, User-Specified Nominal Capacity [W], 2622.63644
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_48_Z310_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.31846
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_48_Z310_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_48_Z310_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_48_Z310_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.36918E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_48_Z310_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_48_Z310_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_48_Z310_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.09534
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_48_Z310_REHEATCOIL, User-Specified Nominal Capacity [W], 1528.60331
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_48_Z311_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35247
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_48_Z311_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_48_Z311_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_48_Z311_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.04931E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_48_Z311_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_48_Z311_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_48_Z311_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.63945
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_48_Z311_REHEATCOIL, User-Specified Nominal Capacity [W], 1691.83507
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_48_Z312_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.18640
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_48_Z312_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_48_Z312_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_48_Z312_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.23728
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_48_Z312_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_48_Z312_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_48_Z312_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 18.98248
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_48_Z312_REHEATCOIL, User-Specified Nominal Capacity [W], 5694.74344
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_48_Z313_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23259
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_48_Z313_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_48_Z313_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_48_Z313_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.65190E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_48_Z313_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_48_Z313_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_48_Z313_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.72152
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_48_Z313_REHEATCOIL, User-Specified Nominal Capacity [W], 1116.45516
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_48_Z314_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24262
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_48_Z314_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_48_Z314_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_48_Z314_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.85240E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_48_Z314_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_48_Z314_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_48_Z314_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.88192
 Component Sizing Information, Coil:Heating:Electric, STORAGE_48_Z314_REHEATCOIL, User-Specified Nominal Capacity [W], 1164.57612
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_49_Z315_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.42214
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_49_Z315_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_49_Z315_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_49_Z315_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.44285E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_49_Z315_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_49_Z315_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_49_Z315_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.75428
 Component Sizing Information, Coil:Heating:Electric, LOBBY_49_Z315_REHEATCOIL, User-Specified Nominal Capacity [W], 2026.28307
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_49_Z316_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27980
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_49_Z316_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_49_Z316_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_49_Z316_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.59590E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_49_Z316_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_49_Z316_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_49_Z316_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.47672
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_49_Z316_REHEATCOIL, User-Specified Nominal Capacity [W], 1343.01654
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_49_Z317_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20308
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_49_Z317_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_49_Z317_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_49_Z317_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.06165E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_49_Z317_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_49_Z317_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_49_Z317_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.24932
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_49_Z317_REHEATCOIL, User-Specified Nominal Capacity [W], 974.79492
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_49_Z318_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.48152
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_49_Z318_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_49_Z318_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_49_Z318_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.63033E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_49_Z318_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_49_Z318_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_49_Z318_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.70427
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_49_Z318_REHEATCOIL, User-Specified Nominal Capacity [W], 2311.28036
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_49_Z319_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.69140
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_49_Z319_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_49_Z319_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_49_Z319_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.13828
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_49_Z319_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_49_Z319_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_49_Z319_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.06238
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_49_Z319_REHEATCOIL, User-Specified Nominal Capacity [W], 3318.71294
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_49_Z320_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.61237E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_49_Z320_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_49_Z320_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_49_Z320_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.92247E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_49_Z320_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_49_Z320_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_49_Z320_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.53798
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_49_Z320_REHEATCOIL, User-Specified Nominal Capacity [W], 461.39380
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_50_Z321_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.94445
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_50_Z321_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_50_Z321_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_50_Z321_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18889
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_50_Z321_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_50_Z321_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_50_Z321_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 15.11123
 Component Sizing Information, Coil:Heating:Electric, LOBBY_50_Z321_REHEATCOIL, User-Specified Nominal Capacity [W], 4533.37020
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_50_Z322_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.41628
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_50_Z322_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_50_Z322_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_50_Z322_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.32554E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_50_Z322_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_50_Z322_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_50_Z322_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.66043
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_50_Z322_REHEATCOIL, User-Specified Nominal Capacity [W], 1998.13001
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_50_Z323_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21859
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_50_Z323_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_50_Z323_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_50_Z323_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.37182E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_50_Z323_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99984E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_50_Z323_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_50_Z323_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.49745
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_50_Z323_REHEATCOIL, User-Specified Nominal Capacity [W], 1049.23573
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_50_Z324_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.40016
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_50_Z324_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_50_Z324_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_50_Z324_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.00328E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_50_Z324_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_50_Z324_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_50_Z324_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.40262
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_50_Z324_REHEATCOIL, User-Specified Nominal Capacity [W], 1920.78608
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_50_Z325_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.68302
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_50_Z325_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_50_Z325_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_50_Z325_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.33660
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_50_Z325_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_50_Z325_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_50_Z325_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 26.92828
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_50_Z325_REHEATCOIL, User-Specified Nominal Capacity [W], 8078.48465
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_50_Z326_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.87562E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_50_Z326_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_50_Z326_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_50_Z326_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.97512E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_50_Z326_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99971E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_50_Z326_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_50_Z326_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.58010
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_50_Z326_REHEATCOIL, User-Specified Nominal Capacity [W], 474.02972
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_50_Z327_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12057
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_50_Z327_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_50_Z327_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_50_Z327_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.41140E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_50_Z327_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_50_Z327_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_50_Z327_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.92912
 Component Sizing Information, Coil:Heating:Electric, STORAGE_50_Z327_REHEATCOIL, User-Specified Nominal Capacity [W], 578.73650
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_51_Z328_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.90990
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_51_Z328_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_51_Z328_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_51_Z328_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18198
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_51_Z328_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_51_Z328_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_51_Z328_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.55847
 Component Sizing Information, Coil:Heating:Electric, LOBBY_51_Z328_REHEATCOIL, User-Specified Nominal Capacity [W], 4367.54083
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_51_Z329_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23627
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_51_Z329_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_51_Z329_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_51_Z329_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.72541E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_51_Z329_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_51_Z329_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_51_Z329_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.78032
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_51_Z329_REHEATCOIL, User-Specified Nominal Capacity [W], 1134.09744
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_51_Z330_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22753
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_51_Z330_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_51_Z330_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_51_Z330_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.55057E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_51_Z330_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_51_Z330_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_51_Z330_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.64046
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_51_Z330_REHEATCOIL, User-Specified Nominal Capacity [W], 1092.13795
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_51_Z331_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.46570
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_51_Z331_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_51_Z331_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_51_Z331_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.31403E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_51_Z331_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_51_Z331_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_51_Z331_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.45122
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_51_Z331_REHEATCOIL, User-Specified Nominal Capacity [W], 2235.36614
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_51_Z332_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.39123
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_51_Z332_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_51_Z332_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_51_Z332_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.47825
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_51_Z332_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_51_Z332_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_51_Z332_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 38.25973
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_51_Z332_REHEATCOIL, User-Specified Nominal Capacity [W], 11477.92009
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z333_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19816
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z333_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z333_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z333_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.96329E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z333_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z333_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z333_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.17063
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_51_Z333_REHEATCOIL, User-Specified Nominal Capacity [W], 951.18996
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_51_Z334_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23242
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_51_Z334_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_51_Z334_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_51_Z334_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.64845E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_51_Z334_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99986E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_51_Z334_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_51_Z334_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.71876
 Component Sizing Information, Coil:Heating:Electric, STORAGE_51_Z334_REHEATCOIL, User-Specified Nominal Capacity [W], 1115.62744
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_52_Z335_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.76114
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_52_Z335_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_52_Z335_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_52_Z335_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15223
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_52_Z335_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_52_Z335_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_52_Z335_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.17816
 Component Sizing Information, Coil:Heating:Electric, LOBBY_52_Z335_REHEATCOIL, User-Specified Nominal Capacity [W], 3653.44861
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_52_Z336_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.38799
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_52_Z336_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_52_Z336_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_52_Z336_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.75986E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_52_Z336_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_52_Z336_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_52_Z336_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.20788
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_52_Z336_REHEATCOIL, User-Specified Nominal Capacity [W], 1862.36532
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_52_Z337_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12803
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_52_Z337_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_52_Z337_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_52_Z337_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.56067E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_52_Z337_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_52_Z337_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_52_Z337_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.04853
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_52_Z337_REHEATCOIL, User-Specified Nominal Capacity [W], 614.56016
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_52_Z338_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12633
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_52_Z338_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_52_Z338_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_52_Z338_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.52669E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_52_Z338_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_52_Z338_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_52_Z338_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.02135
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_52_Z338_REHEATCOIL, User-Specified Nominal Capacity [W], 606.40490
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_52_Z339_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18791
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_52_Z339_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_52_Z339_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_52_Z339_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.75812E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_52_Z339_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99982E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_52_Z339_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_52_Z339_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.00650
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_52_Z339_REHEATCOIL, User-Specified Nominal Capacity [W], 901.94883
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_53_Z340_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.28172
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_53_Z340_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_53_Z340_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_53_Z340_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.63433E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_53_Z340_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_53_Z340_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_53_Z340_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.50747
 Component Sizing Information, Coil:Heating:Electric, LOBBY_53_Z340_REHEATCOIL, User-Specified Nominal Capacity [W], 1352.23957
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_53_Z341_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.44306
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_53_Z341_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_53_Z341_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_53_Z341_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.86127E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_53_Z341_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_53_Z341_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_53_Z341_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.08902
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_53_Z341_REHEATCOIL, User-Specified Nominal Capacity [W], 2126.70538
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_53_Z342_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13613
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_53_Z342_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_53_Z342_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_53_Z342_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.72264E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_53_Z342_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_53_Z342_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_53_Z342_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.17811
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_53_Z342_REHEATCOIL, User-Specified Nominal Capacity [W], 653.43332
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_53_Z343_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17303
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_53_Z343_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_53_Z343_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_53_Z343_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.46051E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_53_Z343_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_53_Z343_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_53_Z343_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.76841
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_53_Z343_REHEATCOIL, User-Specified Nominal Capacity [W], 830.52262
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_53_Z344_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.04367
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_53_Z344_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_53_Z344_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_53_Z344_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.20873
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_53_Z344_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_53_Z344_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_53_Z344_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 16.69867
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_53_Z344_REHEATCOIL, User-Specified Nominal Capacity [W], 5009.60200
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_53_Z345_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13795
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_53_Z345_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_53_Z345_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_53_Z345_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.75893E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_53_Z345_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_53_Z345_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_53_Z345_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.20714
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_53_Z345_REHEATCOIL, User-Specified Nominal Capacity [W], 662.14310
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_53_Z346_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.69691E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_53_Z346_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_53_Z346_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_53_Z346_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.73938E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_53_Z346_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_53_Z346_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_53_Z346_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.39150
 Component Sizing Information, Coil:Heating:Electric, STORAGE_53_Z346_REHEATCOIL, User-Specified Nominal Capacity [W], 417.45146
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_54_Z347_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.76556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_54_Z347_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_54_Z347_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_54_Z347_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15311
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_54_Z347_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_54_Z347_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_54_Z347_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.24902
 Component Sizing Information, Coil:Heating:Electric, LOBBY_54_Z347_REHEATCOIL, User-Specified Nominal Capacity [W], 3674.70676
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_54_Z348_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.47012
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_54_Z348_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_54_Z348_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_54_Z348_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.40243E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_54_Z348_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_54_Z348_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_54_Z348_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.52195
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_54_Z348_REHEATCOIL, User-Specified Nominal Capacity [W], 2256.58364
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_54_Z349_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.32183
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_54_Z349_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_54_Z349_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_54_Z349_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.43669E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_54_Z349_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99981E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_54_Z349_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_54_Z349_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.14936
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_54_Z349_REHEATCOIL, User-Specified Nominal Capacity [W], 1544.80671
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_54_Z350_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18416
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_54_Z350_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_54_Z350_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_54_Z350_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.68314E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_54_Z350_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_54_Z350_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_54_Z350_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.94651
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_54_Z350_REHEATCOIL, User-Specified Nominal Capacity [W], 883.95304
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_54_Z351_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.15863
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_54_Z351_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_54_Z351_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_54_Z351_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.23173
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_54_Z351_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_54_Z351_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_54_Z351_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 18.53805
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_54_Z351_REHEATCOIL, User-Specified Nominal Capacity [W], 5561.41401
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_54_Z352_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10293
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_54_Z352_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_54_Z352_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_54_Z352_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.05862E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_54_Z352_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_54_Z352_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_54_Z352_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.64689
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_54_Z352_REHEATCOIL, User-Specified Nominal Capacity [W], 494.06819
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_54_Z353_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.07299E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_54_Z353_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_54_Z353_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_54_Z353_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.61460E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_54_Z353_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00003E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_54_Z353_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_54_Z353_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.29168
 Component Sizing Information, Coil:Heating:Electric, STORAGE_54_Z353_REHEATCOIL, User-Specified Nominal Capacity [W], 387.50342
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_55_Z354_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.58867
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_55_Z354_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_55_Z354_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_55_Z354_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.11773
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_55_Z354_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_55_Z354_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_55_Z354_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 9.41871
 Component Sizing Information, Coil:Heating:Electric, LOBBY_55_Z354_REHEATCOIL, User-Specified Nominal Capacity [W], 2825.61351
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_55_Z355_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17692
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_55_Z355_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_55_Z355_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_55_Z355_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.53836E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_55_Z355_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_55_Z355_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_55_Z355_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.83069
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_55_Z355_REHEATCOIL, User-Specified Nominal Capacity [W], 849.20583
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_55_Z356_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27072
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_55_Z356_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_55_Z356_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_55_Z356_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.41447E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_55_Z356_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_55_Z356_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_55_Z356_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.33157
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_55_Z356_REHEATCOIL, User-Specified Nominal Capacity [W], 1299.47248
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_55_Z357_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.24360
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_55_Z357_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_55_Z357_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_55_Z357_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.24872
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_55_Z357_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_55_Z357_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_55_Z357_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 19.89758
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_55_Z357_REHEATCOIL, User-Specified Nominal Capacity [W], 5969.27423
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_55_Z358_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.30889E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_55_Z358_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_55_Z358_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_55_Z358_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.66178E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_55_Z358_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99985E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_55_Z358_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_55_Z358_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.32942
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_55_Z358_REHEATCOIL, User-Specified Nominal Capacity [W], 398.82675
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_55_Z359_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21232
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_55_Z359_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_55_Z359_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_55_Z359_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.24644E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_55_Z359_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_55_Z359_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_55_Z359_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.39715
 Component Sizing Information, Coil:Heating:Electric, STORAGE_55_Z359_REHEATCOIL, User-Specified Nominal Capacity [W], 1019.14544
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_56_Z360_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33174
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_56_Z360_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_56_Z360_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_56_Z360_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.63483E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_56_Z360_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_56_Z360_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_56_Z360_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.30787
 Component Sizing Information, Coil:Heating:Electric, LOBBY_56_Z360_REHEATCOIL, User-Specified Nominal Capacity [W], 1592.36037
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_56_Z361_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27607
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_56_Z361_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_56_Z361_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_56_Z361_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.52140E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_56_Z361_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_56_Z361_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_56_Z361_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.41712
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_56_Z361_REHEATCOIL, User-Specified Nominal Capacity [W], 1325.13672
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_56_Z362_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18030
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_56_Z362_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_56_Z362_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_56_Z362_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.60594E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_56_Z362_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_56_Z362_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_56_Z362_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.88475
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_56_Z362_REHEATCOIL, User-Specified Nominal Capacity [W], 865.42459
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_56_Z363_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12196
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_56_Z363_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_56_Z363_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_56_Z363_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.43929E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_56_Z363_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_56_Z363_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_56_Z363_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.95143
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_56_Z363_REHEATCOIL, User-Specified Nominal Capacity [W], 585.42957
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_56_Z364_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.27808
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_56_Z364_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_56_Z364_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_56_Z364_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.45562
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_56_Z364_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_56_Z364_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_56_Z364_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 36.44932
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_56_Z364_REHEATCOIL, User-Specified Nominal Capacity [W], 10934.79595
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_56_Z365_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15019
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_56_Z365_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_56_Z365_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_56_Z365_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.00373E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_56_Z365_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_56_Z365_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_56_Z365_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.40299
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_56_Z365_REHEATCOIL, User-Specified Nominal Capacity [W], 720.89562
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_57_Z366_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25750
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_57_Z366_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_57_Z366_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_57_Z366_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.14996E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_57_Z366_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_57_Z366_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_57_Z366_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.11997
 Component Sizing Information, Coil:Heating:Electric, LOBBY_57_Z366_REHEATCOIL, User-Specified Nominal Capacity [W], 1235.99011
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_57_Z367_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19554
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_57_Z367_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_57_Z367_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_57_Z367_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.91087E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_57_Z367_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_57_Z367_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_57_Z367_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.12870
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_57_Z367_REHEATCOIL, User-Specified Nominal Capacity [W], 938.60882
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_57_Z368_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.32764
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_57_Z368_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_57_Z368_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_57_Z368_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.55280E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_57_Z368_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_57_Z368_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_57_Z368_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.24224
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_57_Z368_REHEATCOIL, User-Specified Nominal Capacity [W], 1572.67163
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_57_Z369_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.30656
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_57_Z369_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_57_Z369_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_57_Z369_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.13111E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_57_Z369_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_57_Z369_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_57_Z369_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.90489
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_57_Z369_REHEATCOIL, User-Specified Nominal Capacity [W], 1471.46654
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_57_Z370_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.67409
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_57_Z370_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_57_Z370_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_57_Z370_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.13482
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_57_Z370_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_57_Z370_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_57_Z370_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.78540
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_57_Z370_REHEATCOIL, User-Specified Nominal Capacity [W], 3235.62118
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_57_Z371_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24696
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_57_Z371_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_57_Z371_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_57_Z371_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.93926E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_57_Z371_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99985E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_57_Z371_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_57_Z371_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.95141
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_57_Z371_REHEATCOIL, User-Specified Nominal Capacity [W], 1185.42208
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_57_Z372_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15731
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_57_Z372_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_57_Z372_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_57_Z372_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.14626E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_57_Z372_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_57_Z372_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_57_Z372_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.51701
 Component Sizing Information, Coil:Heating:Electric, STORAGE_57_Z372_REHEATCOIL, User-Specified Nominal Capacity [W], 755.10338
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_58_Z373_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.40480
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_58_Z373_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_58_Z373_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_58_Z373_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.09592E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_58_Z373_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_58_Z373_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_58_Z373_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.47674
 Component Sizing Information, Coil:Heating:Electric, LOBBY_58_Z373_REHEATCOIL, User-Specified Nominal Capacity [W], 1943.02158
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_58_Z374_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.48675
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_58_Z374_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_58_Z374_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_58_Z374_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.73508E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_58_Z374_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_58_Z374_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_58_Z374_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.78806
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_58_Z374_REHEATCOIL, User-Specified Nominal Capacity [W], 2336.41858
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_58_Z375_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14112
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_58_Z375_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_58_Z375_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_58_Z375_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.82241E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_58_Z375_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_58_Z375_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_58_Z375_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.25793
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_58_Z375_REHEATCOIL, User-Specified Nominal Capacity [W], 677.37932
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_58_Z376_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33140
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_58_Z376_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_58_Z376_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_58_Z376_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.62796E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_58_Z376_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_58_Z376_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_58_Z376_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.30237
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_58_Z376_REHEATCOIL, User-Specified Nominal Capacity [W], 1590.70969
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_58_Z377_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.14624
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_58_Z377_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_58_Z377_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_58_Z377_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.22925
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_58_Z377_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_58_Z377_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_58_Z377_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 18.33983
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_58_Z377_REHEATCOIL, User-Specified Nominal Capacity [W], 5501.94962
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_58_Z378_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19403
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_58_Z378_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_58_Z378_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_58_Z378_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.88062E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_58_Z378_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_58_Z378_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_58_Z378_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.10449
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_58_Z378_REHEATCOIL, User-Specified Nominal Capacity [W], 931.34831
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_58_Z379_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23897
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_58_Z379_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_58_Z379_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_58_Z379_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.77943E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_58_Z379_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99981E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_58_Z379_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_58_Z379_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.82354
 Component Sizing Information, Coil:Heating:Electric, STORAGE_58_Z379_REHEATCOIL, User-Specified Nominal Capacity [W], 1147.06256
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_59_Z380_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.64477
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_59_Z380_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_59_Z380_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_59_Z380_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.12895
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_59_Z380_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_59_Z380_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_59_Z380_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.31636
 Component Sizing Information, Coil:Heating:Electric, LOBBY_59_Z380_REHEATCOIL, User-Specified Nominal Capacity [W], 3094.90774
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_59_Z381_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24148
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_59_Z381_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_59_Z381_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_59_Z381_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.82967E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_59_Z381_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_59_Z381_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_59_Z381_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.86374
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_59_Z381_REHEATCOIL, User-Specified Nominal Capacity [W], 1159.12101
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_59_Z382_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17278
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_59_Z382_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_59_Z382_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_59_Z382_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.45568E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_59_Z382_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_59_Z382_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_59_Z382_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.76455
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_59_Z382_REHEATCOIL, User-Specified Nominal Capacity [W], 829.36397
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_59_Z383_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36987
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_59_Z383_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_59_Z383_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_59_Z383_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.39741E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_59_Z383_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99986E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_59_Z383_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_59_Z383_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.91793
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_59_Z383_REHEATCOIL, User-Specified Nominal Capacity [W], 1775.37934
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_59_Z384_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.99286
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_59_Z384_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_59_Z384_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_59_Z384_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.19857
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_59_Z384_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_59_Z384_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_59_Z384_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 15.88569
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_59_Z384_REHEATCOIL, User-Specified Nominal Capacity [W], 4765.70737
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_59_Z385_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.67232E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_59_Z385_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_59_Z385_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_59_Z385_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.73446E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_59_Z385_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_59_Z385_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_59_Z385_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.38757
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_59_Z385_REHEATCOIL, User-Specified Nominal Capacity [W], 416.27156
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_59_Z386_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.87074E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_59_Z386_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_59_Z386_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_59_Z386_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.77415E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_59_Z386_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99971E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_59_Z386_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_59_Z386_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.41932
 Component Sizing Information, Coil:Heating:Electric, STORAGE_59_Z386_REHEATCOIL, User-Specified Nominal Capacity [W], 425.79535
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_60_Z387_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39220
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_60_Z387_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_60_Z387_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_60_Z387_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.84395E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_60_Z387_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_60_Z387_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_60_Z387_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.27516
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_60_Z387_REHEATCOIL, User-Specified Nominal Capacity [W], 1882.54766
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_60_Z388_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16968
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_60_Z388_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_60_Z388_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_60_Z388_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.39355E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_60_Z388_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_60_Z388_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_60_Z388_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.71484
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_60_Z388_REHEATCOIL, User-Specified Nominal Capacity [W], 814.45121
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_60_Z389_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.45408
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_60_Z389_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_60_Z389_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_60_Z389_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.08157E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_60_Z389_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_60_Z389_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_60_Z389_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.26525
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_60_Z389_REHEATCOIL, User-Specified Nominal Capacity [W], 2179.57644
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_60_Z390_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.39502
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_60_Z390_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_60_Z390_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_60_Z390_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.27900
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_60_Z390_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_60_Z390_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_60_Z390_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 22.32035
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_60_Z390_REHEATCOIL, User-Specified Nominal Capacity [W], 6696.10425
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_60_Z391_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11997
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_60_Z391_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_60_Z391_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_60_Z391_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.39945E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_60_Z391_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_60_Z391_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_60_Z391_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.91956
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_60_Z391_REHEATCOIL, User-Specified Nominal Capacity [W], 575.86833
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_60_Z392_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21551
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_60_Z392_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_60_Z392_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_60_Z392_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.31026E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_60_Z392_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_60_Z392_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_60_Z392_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.44820
 Component Sizing Information, Coil:Heating:Electric, STORAGE_60_Z392_REHEATCOIL, User-Specified Nominal Capacity [W], 1034.46142
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_61_Z393_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.73936
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_61_Z393_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_61_Z393_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_61_Z393_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14787
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_61_Z393_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_61_Z393_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_61_Z393_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.82977
 Component Sizing Information, Coil:Heating:Electric, LOBBY_61_Z393_REHEATCOIL, User-Specified Nominal Capacity [W], 3548.93216
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_61_Z394_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23924
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_61_Z394_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_61_Z394_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_61_Z394_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.78475E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_61_Z394_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_61_Z394_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_61_Z394_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.82780
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_61_Z394_REHEATCOIL, User-Specified Nominal Capacity [W], 1148.33989
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_61_Z395_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.32513
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_61_Z395_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_61_Z395_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_61_Z395_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.50256E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_61_Z395_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_61_Z395_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_61_Z395_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.20205
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_61_Z395_REHEATCOIL, User-Specified Nominal Capacity [W], 1560.61556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_61_Z396_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.12924
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_61_Z396_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_61_Z396_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_61_Z396_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.22585
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_61_Z396_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_61_Z396_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_61_Z396_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 18.06787
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_61_Z396_REHEATCOIL, User-Specified Nominal Capacity [W], 5420.36224
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_61_Z397_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13126
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_61_Z397_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_61_Z397_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_61_Z397_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.62523E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_61_Z397_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_61_Z397_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_61_Z397_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.10018
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_61_Z397_REHEATCOIL, User-Specified Nominal Capacity [W], 630.05518
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_61_Z398_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.30890E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_61_Z398_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_61_Z398_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_61_Z398_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.46178E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_61_Z398_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99984E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_61_Z398_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_61_Z398_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.16942
 Component Sizing Information, Coil:Heating:Electric, STORAGE_61_Z398_REHEATCOIL, User-Specified Nominal Capacity [W], 350.82706
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_62_Z399_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.78372
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_62_Z399_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_62_Z399_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_62_Z399_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15674
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_62_Z399_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_62_Z399_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_62_Z399_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.53958
 Component Sizing Information, Coil:Heating:Electric, LOBBY_62_Z399_REHEATCOIL, User-Specified Nominal Capacity [W], 3761.87257
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_62_Z400_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27986
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_62_Z400_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_62_Z400_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_62_Z400_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.59726E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_62_Z400_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_62_Z400_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_62_Z400_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.47781
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_62_Z400_REHEATCOIL, User-Specified Nominal Capacity [W], 1343.34267
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_62_Z401_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20992
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_62_Z401_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_62_Z401_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_62_Z401_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.19848E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_62_Z401_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99988E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_62_Z401_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_62_Z401_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.35879
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_62_Z401_REHEATCOIL, User-Specified Nominal Capacity [W], 1007.63610
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_62_Z402_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21426
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_62_Z402_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_62_Z402_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_62_Z402_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.28519E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_62_Z402_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_62_Z402_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_62_Z402_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.42815
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_62_Z402_REHEATCOIL, User-Specified Nominal Capacity [W], 1028.44599
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_62_Z403_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.44703
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_62_Z403_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_62_Z403_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_62_Z403_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.28941
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_62_Z403_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_62_Z403_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_62_Z403_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 23.15245
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_62_Z403_REHEATCOIL, User-Specified Nominal Capacity [W], 6945.73439
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_62_Z404_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10258
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_62_Z404_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_62_Z404_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_62_Z404_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.05170E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_62_Z404_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_62_Z404_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_62_Z404_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.64136
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_62_Z404_REHEATCOIL, User-Specified Nominal Capacity [W], 492.40742
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_62_Z405_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10122
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_62_Z405_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_62_Z405_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_62_Z405_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.02445E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_62_Z405_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_62_Z405_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_62_Z405_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.61956
 Component Sizing Information, Coil:Heating:Electric, STORAGE_62_Z405_REHEATCOIL, User-Specified Nominal Capacity [W], 485.86831
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_63_Z406_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.71145
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_63_Z406_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_63_Z406_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_63_Z406_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14229
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_63_Z406_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_63_Z406_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_63_Z406_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.38312
 Component Sizing Information, Coil:Heating:Electric, LOBBY_63_Z406_REHEATCOIL, User-Specified Nominal Capacity [W], 3414.93655
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_63_Z407_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.46720
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_63_Z407_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_63_Z407_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_63_Z407_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.34408E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_63_Z407_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_63_Z407_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_63_Z407_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.47527
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_63_Z407_REHEATCOIL, User-Specified Nominal Capacity [W], 2242.57960
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_63_Z408_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22864
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_63_Z408_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_63_Z408_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_63_Z408_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.57277E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_63_Z408_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_63_Z408_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_63_Z408_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.65822
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_63_Z408_REHEATCOIL, User-Specified Nominal Capacity [W], 1097.46563
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_63_Z409_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.30144
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_63_Z409_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_63_Z409_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_63_Z409_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.02883E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_63_Z409_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_63_Z409_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_63_Z409_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.82306
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_63_Z409_REHEATCOIL, User-Specified Nominal Capacity [W], 1446.91924
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_63_Z410_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18672
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_63_Z410_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_63_Z410_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_63_Z410_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.73439E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_63_Z410_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_63_Z410_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_63_Z410_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.98751
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_63_Z410_REHEATCOIL, User-Specified Nominal Capacity [W], 896.25386
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_63_Z411_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11985
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_63_Z411_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_63_Z411_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_63_Z411_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.39706E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_63_Z411_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_63_Z411_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_63_Z411_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.91765
 Component Sizing Information, Coil:Heating:Electric, STORAGE_63_Z411_REHEATCOIL, User-Specified Nominal Capacity [W], 575.29482
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_64_Z412_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26295
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_64_Z412_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_64_Z412_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_64_Z412_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.25903E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_64_Z412_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_64_Z412_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_64_Z412_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.20722
 Component Sizing Information, Coil:Heating:Electric, LOBBY_64_Z412_REHEATCOIL, User-Specified Nominal Capacity [W], 1262.16661
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_64_Z413_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35355
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_64_Z413_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_64_Z413_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_64_Z413_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.07103E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_64_Z413_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_64_Z413_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_64_Z413_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.65682
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_64_Z413_REHEATCOIL, User-Specified Nominal Capacity [W], 1697.04661
