 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_64_Z414_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20261
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_64_Z414_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_64_Z414_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_64_Z414_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.05212E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_64_Z414_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_64_Z414_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_64_Z414_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.24170
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_64_Z414_REHEATCOIL, User-Specified Nominal Capacity [W], 972.50925
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_64_Z415_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22236
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_64_Z415_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_64_Z415_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_64_Z415_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.44723E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_64_Z415_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_64_Z415_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_64_Z415_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.55778
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_64_Z415_REHEATCOIL, User-Specified Nominal Capacity [W], 1067.33437
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_64_Z416_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.63768
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_64_Z416_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_64_Z416_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_64_Z416_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.32754
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_64_Z416_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_64_Z416_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_64_Z416_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 26.20286
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_64_Z416_REHEATCOIL, User-Specified Nominal Capacity [W], 7860.85703
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_64_Z417_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16021
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_64_Z417_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_64_Z417_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_64_Z417_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.20425E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_64_Z417_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_64_Z417_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_64_Z417_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.56340
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_64_Z417_REHEATCOIL, User-Specified Nominal Capacity [W], 769.01882
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_64_Z418_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12121
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_64_Z418_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_64_Z418_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_64_Z418_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.42429E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_64_Z418_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_64_Z418_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_64_Z418_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.93943
 Component Sizing Information, Coil:Heating:Electric, STORAGE_64_Z418_REHEATCOIL, User-Specified Nominal Capacity [W], 581.83029
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_65_Z419_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.50259
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_65_Z419_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_65_Z419_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_65_Z419_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.10052
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_65_Z419_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_65_Z419_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_65_Z419_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 8.04146
 Component Sizing Information, Coil:Heating:Electric, LOBBY_65_Z419_REHEATCOIL, User-Specified Nominal Capacity [W], 2412.43929
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_65_Z420_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21102
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_65_Z420_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_65_Z420_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_65_Z420_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.22036E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_65_Z420_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_65_Z420_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_65_Z420_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.37629
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_65_Z420_REHEATCOIL, User-Specified Nominal Capacity [W], 1012.88703
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_65_Z421_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20330
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_65_Z421_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_65_Z421_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_65_Z421_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.06608E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_65_Z421_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_65_Z421_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_65_Z421_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.25287
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_65_Z421_REHEATCOIL, User-Specified Nominal Capacity [W], 975.85952
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_65_Z422_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15833
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_65_Z422_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_65_Z422_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_65_Z422_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.16655E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_65_Z422_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_65_Z422_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_65_Z422_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.53324
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_65_Z422_REHEATCOIL, User-Specified Nominal Capacity [W], 759.97157
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_65_Z423_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.31372
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_65_Z423_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_65_Z423_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_65_Z423_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.46274
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_65_Z423_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_65_Z423_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_65_Z423_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 37.01951
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_65_Z423_REHEATCOIL, User-Specified Nominal Capacity [W], 11105.85386
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_65_Z424_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22956
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_65_Z424_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_65_Z424_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_65_Z424_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.59117E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_65_Z424_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_65_Z424_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_65_Z424_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.67294
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_65_Z424_REHEATCOIL, User-Specified Nominal Capacity [W], 1101.88198
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_65_Z425_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10613
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_65_Z425_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_65_Z425_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_65_Z425_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.12254E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_65_Z425_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_65_Z425_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_65_Z425_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.69803
 Component Sizing Information, Coil:Heating:Electric, STORAGE_65_Z425_REHEATCOIL, User-Specified Nominal Capacity [W], 509.40871
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_66_Z426_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.43947
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_66_Z426_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_66_Z426_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_66_Z426_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.78947E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_66_Z426_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_66_Z426_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_66_Z426_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.03158
 Component Sizing Information, Coil:Heating:Electric, LOBBY_66_Z426_REHEATCOIL, User-Specified Nominal Capacity [W], 2109.47394
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_66_Z427_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.48497
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_66_Z427_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_66_Z427_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_66_Z427_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.69939E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_66_Z427_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_66_Z427_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_66_Z427_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.75952
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_66_Z427_REHEATCOIL, User-Specified Nominal Capacity [W], 2327.85452
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_66_Z428_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33042
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_66_Z428_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_66_Z428_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_66_Z428_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.60843E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_66_Z428_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_66_Z428_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_66_Z428_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.28674
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_66_Z428_REHEATCOIL, User-Specified Nominal Capacity [W], 1586.02347
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_66_Z429_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.18807
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_66_Z429_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_66_Z429_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_66_Z429_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.23761
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_66_Z429_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_66_Z429_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_66_Z429_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 19.00909
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_66_Z429_REHEATCOIL, User-Specified Nominal Capacity [W], 5702.72568
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_66_Z430_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.60148E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_66_Z430_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_66_Z430_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_66_Z430_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.52030E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_66_Z430_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00004E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_66_Z430_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_66_Z430_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.21624
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_66_Z430_REHEATCOIL, User-Specified Nominal Capacity [W], 364.87117
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_66_Z431_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.61477E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_66_Z431_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_66_Z431_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_66_Z431_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.52295E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_66_Z431_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_66_Z431_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_66_Z431_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.21836
 Component Sizing Information, Coil:Heating:Electric, STORAGE_66_Z431_REHEATCOIL, User-Specified Nominal Capacity [W], 365.50912
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_67_Z432_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.56370
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_67_Z432_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_67_Z432_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_67_Z432_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.11274
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_67_Z432_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_67_Z432_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_67_Z432_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 9.01926
 Component Sizing Information, Coil:Heating:Electric, LOBBY_67_Z432_REHEATCOIL, User-Specified Nominal Capacity [W], 2705.77684
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_67_Z433_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.48227
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_67_Z433_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_67_Z433_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_67_Z433_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.64544E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_67_Z433_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_67_Z433_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_67_Z433_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.71635
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_67_Z433_REHEATCOIL, User-Specified Nominal Capacity [W], 2314.90632
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_67_Z434_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16589
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_67_Z434_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_67_Z434_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_67_Z434_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.31774E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_67_Z434_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_67_Z434_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_67_Z434_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.65419
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_67_Z434_REHEATCOIL, User-Specified Nominal Capacity [W], 796.25682
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_67_Z435_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.49710
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_67_Z435_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_67_Z435_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_67_Z435_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.94191E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_67_Z435_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_67_Z435_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_67_Z435_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.95353
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_67_Z435_REHEATCOIL, User-Specified Nominal Capacity [W], 2386.05760
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_67_Z436_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.69424
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_67_Z436_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_67_Z436_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_67_Z436_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.13885
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_67_Z436_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_67_Z436_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_67_Z436_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.10785
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_67_Z436_REHEATCOIL, User-Specified Nominal Capacity [W], 3332.35467
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_67_Z437_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15502
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_67_Z437_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_67_Z437_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_67_Z437_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.10033E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_67_Z437_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_67_Z437_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_67_Z437_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.48027
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_67_Z437_REHEATCOIL, User-Specified Nominal Capacity [W], 744.08037
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_67_Z438_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_67_Z438_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_67_Z438_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_67_Z438_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.60008E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_67_Z438_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_67_Z438_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_67_Z438_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.08006
 Component Sizing Information, Coil:Heating:Electric, STORAGE_67_Z438_REHEATCOIL, User-Specified Nominal Capacity [W], 624.01809
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_68_Z439_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.52960
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_68_Z439_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_68_Z439_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_68_Z439_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.10592
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_68_Z439_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_68_Z439_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_68_Z439_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 8.47366
 Component Sizing Information, Coil:Heating:Electric, LOBBY_68_Z439_REHEATCOIL, User-Specified Nominal Capacity [W], 2542.09781
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_68_Z440_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35944
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_68_Z440_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_68_Z440_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_68_Z440_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.18870E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_68_Z440_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_68_Z440_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_68_Z440_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.75096
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_68_Z440_REHEATCOIL, User-Specified Nominal Capacity [W], 1725.28845
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_68_Z441_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.34997
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_68_Z441_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_68_Z441_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_68_Z441_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.99940E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_68_Z441_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_68_Z441_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_68_Z441_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.59952
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_68_Z441_REHEATCOIL, User-Specified Nominal Capacity [W], 1679.85569
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_68_Z442_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.28770
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_68_Z442_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_68_Z442_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_68_Z442_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.75408E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_68_Z442_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_68_Z442_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_68_Z442_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.60327
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_68_Z442_REHEATCOIL, User-Specified Nominal Capacity [W], 1380.97953
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_68_Z443_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.99111
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_68_Z443_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_68_Z443_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_68_Z443_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.19822
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_68_Z443_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_68_Z443_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_68_Z443_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 15.85781
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_68_Z443_REHEATCOIL, User-Specified Nominal Capacity [W], 4757.34450
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_68_Z444_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.67054E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_68_Z444_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_68_Z444_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_68_Z444_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.73411E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_68_Z444_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_68_Z444_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_68_Z444_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.38729
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_68_Z444_REHEATCOIL, User-Specified Nominal Capacity [W], 416.18580
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_68_Z445_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23658
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_68_Z445_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_68_Z445_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_68_Z445_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.73165E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_68_Z445_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_68_Z445_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_68_Z445_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.78532
 Component Sizing Information, Coil:Heating:Electric, STORAGE_68_Z445_REHEATCOIL, User-Specified Nominal Capacity [W], 1135.59596
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_69_Z446_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.75961
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_69_Z446_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_69_Z446_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_69_Z446_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15192
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_69_Z446_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_69_Z446_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_69_Z446_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.15378
 Component Sizing Information, Coil:Heating:Electric, LOBBY_69_Z446_REHEATCOIL, User-Specified Nominal Capacity [W], 3646.13421
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_69_Z447_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.42426
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_69_Z447_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_69_Z447_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_69_Z447_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.48514E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_69_Z447_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_69_Z447_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_69_Z447_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.78811
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_69_Z447_REHEATCOIL, User-Specified Nominal Capacity [W], 2036.43410
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_69_Z448_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.34208
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_69_Z448_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_69_Z448_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_69_Z448_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.84161E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_69_Z448_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_69_Z448_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_69_Z448_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.47329
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_69_Z448_REHEATCOIL, User-Specified Nominal Capacity [W], 1641.98669
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_69_Z449_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.47757
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_69_Z449_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_69_Z449_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_69_Z449_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.55144E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_69_Z449_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_69_Z449_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_69_Z449_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.64115
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_69_Z449_REHEATCOIL, User-Specified Nominal Capacity [W], 2292.34517
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_69_Z450_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.43036
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_69_Z450_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_69_Z450_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_69_Z450_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.28607
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_69_Z450_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_69_Z450_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_69_Z450_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 22.88568
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_69_Z450_REHEATCOIL, User-Specified Nominal Capacity [W], 6865.70441
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_69_Z451_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20247
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_69_Z451_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_69_Z451_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_69_Z451_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.04949E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_69_Z451_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_69_Z451_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_69_Z451_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.23959
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_69_Z451_REHEATCOIL, User-Specified Nominal Capacity [W], 971.87846
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_69_Z452_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.31446E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_69_Z452_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_69_Z452_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_69_Z452_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.86289E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_69_Z452_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00003E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_69_Z452_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_69_Z452_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.49031
 Component Sizing Information, Coil:Heating:Electric, STORAGE_69_Z452_REHEATCOIL, User-Specified Nominal Capacity [W], 447.09394
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_70_Z453_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.41191
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_70_Z453_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_70_Z453_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_70_Z453_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.23827E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_70_Z453_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_70_Z453_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_70_Z453_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.59062
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_70_Z453_REHEATCOIL, User-Specified Nominal Capacity [W], 1977.18541
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_70_Z454_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19771
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_70_Z454_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_70_Z454_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_70_Z454_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.95417E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_70_Z454_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99986E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_70_Z454_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_70_Z454_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.16334
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_70_Z454_REHEATCOIL, User-Specified Nominal Capacity [W], 949.00174
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_70_Z455_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.29522
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_70_Z455_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_70_Z455_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_70_Z455_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.25904
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_70_Z455_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_70_Z455_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_70_Z455_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 20.72348
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_70_Z455_REHEATCOIL, User-Specified Nominal Capacity [W], 6217.04420
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_70_Z456_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.51954E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_70_Z456_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_70_Z456_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_70_Z456_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.70391E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_70_Z456_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_70_Z456_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_70_Z456_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.36313
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_70_Z456_REHEATCOIL, User-Specified Nominal Capacity [W], 408.93781
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_70_Z457_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21794
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_70_Z457_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_70_Z457_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_70_Z457_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.35882E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_70_Z457_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_70_Z457_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_70_Z457_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.48705
 Component Sizing Information, Coil:Heating:Electric, STORAGE_70_Z457_REHEATCOIL, User-Specified Nominal Capacity [W], 1046.11643
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_71_Z458_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.64466
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_71_Z458_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_71_Z458_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_71_Z458_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.12893
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_71_Z458_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_71_Z458_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_71_Z458_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.31459
 Component Sizing Information, Coil:Heating:Electric, LOBBY_71_Z458_REHEATCOIL, User-Specified Nominal Capacity [W], 3094.37811
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_71_Z459_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.40169
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_71_Z459_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_71_Z459_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_71_Z459_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.03379E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_71_Z459_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_71_Z459_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_71_Z459_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.42703
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_71_Z459_REHEATCOIL, User-Specified Nominal Capacity [W], 1928.10956
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_71_Z460_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13859
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_71_Z460_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_71_Z460_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_71_Z460_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.77174E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_71_Z460_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_71_Z460_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_71_Z460_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.21740
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_71_Z460_REHEATCOIL, User-Specified Nominal Capacity [W], 665.21872
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_71_Z461_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.46622
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_71_Z461_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_71_Z461_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_71_Z461_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.32441E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_71_Z461_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_71_Z461_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_71_Z461_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.45953
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_71_Z461_REHEATCOIL, User-Specified Nominal Capacity [W], 2237.85875
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_71_Z462_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.49661
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_71_Z462_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_71_Z462_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_71_Z462_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.29932
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_71_Z462_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_71_Z462_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_71_Z462_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 23.94569
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_71_Z462_REHEATCOIL, User-Specified Nominal Capacity [W], 7183.70604
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_71_Z463_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24729
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_71_Z463_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_71_Z463_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_71_Z463_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.94583E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_71_Z463_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_71_Z463_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_71_Z463_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.95666
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_71_Z463_REHEATCOIL, User-Specified Nominal Capacity [W], 1186.99887
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_71_Z464_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14249
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_71_Z464_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_71_Z464_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_71_Z464_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.84983E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_71_Z464_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_71_Z464_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_71_Z464_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.27987
 Component Sizing Information, Coil:Heating:Electric, STORAGE_71_Z464_REHEATCOIL, User-Specified Nominal Capacity [W], 683.95951
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_72_Z465_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.30877
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_72_Z465_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_72_Z465_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_72_Z465_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.17546E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_72_Z465_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_72_Z465_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_72_Z465_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.94036
 Component Sizing Information, Coil:Heating:Electric, LOBBY_72_Z465_REHEATCOIL, User-Specified Nominal Capacity [W], 1482.10927
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_72_Z466_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.43800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_72_Z466_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_72_Z466_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_72_Z466_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.76009E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_72_Z466_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_72_Z466_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_72_Z466_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.00807
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_72_Z466_REHEATCOIL, User-Specified Nominal Capacity [W], 2102.42077
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_72_Z467_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11712
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_72_Z467_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_72_Z467_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_72_Z467_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.34243E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_72_Z467_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_72_Z467_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_72_Z467_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.87394
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_72_Z467_REHEATCOIL, User-Specified Nominal Capacity [W], 562.18263
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_72_Z468_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.38354
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_72_Z468_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_72_Z468_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_72_Z468_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.67073E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_72_Z468_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_72_Z468_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_72_Z468_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.13659
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_72_Z468_REHEATCOIL, User-Specified Nominal Capacity [W], 1840.97569
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_72_Z469_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.61327
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_72_Z469_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_72_Z469_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_72_Z469_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.32265
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_72_Z469_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_72_Z469_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_72_Z469_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 25.81240
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_72_Z469_REHEATCOIL, User-Specified Nominal Capacity [W], 7743.71866
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_72_Z470_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23568
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_72_Z470_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_72_Z470_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_72_Z470_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.71356E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_72_Z470_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_72_Z470_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_72_Z470_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.77085
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_72_Z470_REHEATCOIL, User-Specified Nominal Capacity [W], 1131.25358
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_72_Z471_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21138
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_72_Z471_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_72_Z471_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_72_Z471_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.22752E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_72_Z471_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_72_Z471_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_72_Z471_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.38201
 Component Sizing Information, Coil:Heating:Electric, STORAGE_72_Z471_REHEATCOIL, User-Specified Nominal Capacity [W], 1014.60417
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_73_Z472_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35078
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_73_Z472_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_73_Z472_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_73_Z472_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.01559E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_73_Z472_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_73_Z472_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_73_Z472_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.61248
 Component Sizing Information, Coil:Heating:Electric, LOBBY_73_Z472_REHEATCOIL, User-Specified Nominal Capacity [W], 1683.74275
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_73_Z473_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21494
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_73_Z473_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_73_Z473_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_73_Z473_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.29884E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_73_Z473_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_73_Z473_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_73_Z473_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.43907
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_73_Z473_REHEATCOIL, User-Specified Nominal Capacity [W], 1031.72156
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_73_Z474_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26438
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_73_Z474_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_73_Z474_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_73_Z474_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.28753E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_73_Z474_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_73_Z474_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_73_Z474_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.23003
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_73_Z474_REHEATCOIL, User-Specified Nominal Capacity [W], 1269.00814
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_73_Z475_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.47100
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_73_Z475_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_73_Z475_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_73_Z475_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.41998E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_73_Z475_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_73_Z475_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_73_Z475_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.53599
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_73_Z475_REHEATCOIL, User-Specified Nominal Capacity [W], 2260.79603
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_73_Z476_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.33527
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_73_Z476_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_73_Z476_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_73_Z476_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.26705
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_73_Z476_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_73_Z476_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_73_Z476_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 21.36430
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_73_Z476_REHEATCOIL, User-Specified Nominal Capacity [W], 6409.29087
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_73_Z477_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24438
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_73_Z477_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_73_Z477_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_73_Z477_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.88754E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_73_Z477_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_73_Z477_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_73_Z477_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.91003
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_73_Z477_REHEATCOIL, User-Specified Nominal Capacity [W], 1173.01010
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_73_Z478_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12638
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_73_Z478_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_73_Z478_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_73_Z478_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.52756E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_73_Z478_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_73_Z478_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_73_Z478_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.02205
 Component Sizing Information, Coil:Heating:Electric, STORAGE_73_Z478_REHEATCOIL, User-Specified Nominal Capacity [W], 606.61524
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_74_Z479_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.67148
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_74_Z479_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_74_Z479_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_74_Z479_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.13430
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_74_Z479_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_74_Z479_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_74_Z479_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.74361
 Component Sizing Information, Coil:Heating:Electric, LOBBY_74_Z479_REHEATCOIL, User-Specified Nominal Capacity [W], 3223.08449
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_74_Z480_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15303
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_74_Z480_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_74_Z480_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_74_Z480_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.06059E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_74_Z480_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_74_Z480_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_74_Z480_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.44847
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_74_Z480_REHEATCOIL, User-Specified Nominal Capacity [W], 734.54131
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_74_Z481_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19823
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_74_Z481_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_74_Z481_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_74_Z481_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.96461E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_74_Z481_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_74_Z481_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_74_Z481_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.17169
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_74_Z481_REHEATCOIL, User-Specified Nominal Capacity [W], 951.50582
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_74_Z482_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.05483
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_74_Z482_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_74_Z482_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_74_Z482_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.21097
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_74_Z482_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_74_Z482_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_74_Z482_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 16.87721
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_74_Z482_REHEATCOIL, User-Specified Nominal Capacity [W], 5063.16265
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_74_Z483_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10060
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_74_Z483_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_74_Z483_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_74_Z483_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.01200E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_74_Z483_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_74_Z483_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_74_Z483_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.60960
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_74_Z483_REHEATCOIL, User-Specified Nominal Capacity [W], 482.87882
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_74_Z484_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21438
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_74_Z484_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_74_Z484_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_74_Z484_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.28766E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_74_Z484_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_74_Z484_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_74_Z484_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.43013
 Component Sizing Information, Coil:Heating:Electric, STORAGE_74_Z484_REHEATCOIL, User-Specified Nominal Capacity [W], 1029.03856
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_75_Z485_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.95980
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_75_Z485_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_75_Z485_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_75_Z485_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.19196
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_75_Z485_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_75_Z485_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_75_Z485_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 15.35686
 Component Sizing Information, Coil:Heating:Electric, LOBBY_75_Z485_REHEATCOIL, User-Specified Nominal Capacity [W], 4607.05848
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_75_Z486_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18818
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_75_Z486_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_75_Z486_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_75_Z486_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.76365E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_75_Z486_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_75_Z486_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_75_Z486_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.01092
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_75_Z486_REHEATCOIL, User-Specified Nominal Capacity [W], 903.27689
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_75_Z487_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36532
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_75_Z487_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_75_Z487_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_75_Z487_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.30631E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_75_Z487_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_75_Z487_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_75_Z487_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.84505
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_75_Z487_REHEATCOIL, User-Specified Nominal Capacity [W], 1753.51388
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_75_Z488_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19008
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_75_Z488_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_75_Z488_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_75_Z488_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.80154E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_75_Z488_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_75_Z488_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_75_Z488_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.04123
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_75_Z488_REHEATCOIL, User-Specified Nominal Capacity [W], 912.36960
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_75_Z489_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.34258
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_75_Z489_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_75_Z489_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_75_Z489_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.26852
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_75_Z489_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_75_Z489_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_75_Z489_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 21.48133
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_75_Z489_REHEATCOIL, User-Specified Nominal Capacity [W], 6444.40033
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_75_Z490_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14484
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_75_Z490_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_75_Z490_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_75_Z490_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.89688E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_75_Z490_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_75_Z490_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_75_Z490_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.31751
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_75_Z490_REHEATCOIL, User-Specified Nominal Capacity [W], 695.25164
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_75_Z491_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.19543E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_75_Z491_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_75_Z491_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_75_Z491_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.83909E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_75_Z491_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_75_Z491_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_75_Z491_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.47127
 Component Sizing Information, Coil:Heating:Electric, STORAGE_75_Z491_REHEATCOIL, User-Specified Nominal Capacity [W], 441.38084
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_76_Z492_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.48651
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_76_Z492_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_76_Z492_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_76_Z492_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.73022E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_76_Z492_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_76_Z492_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_76_Z492_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.78418
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_76_Z492_REHEATCOIL, User-Specified Nominal Capacity [W], 2335.25251
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_76_Z493_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39287
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_76_Z493_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_76_Z493_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_76_Z493_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.85744E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_76_Z493_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_76_Z493_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_76_Z493_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.28596
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_76_Z493_REHEATCOIL, User-Specified Nominal Capacity [W], 1885.78671
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_76_Z494_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.80725
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_76_Z494_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_76_Z494_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_76_Z494_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16145
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_76_Z494_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_76_Z494_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_76_Z494_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.91598
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_76_Z494_REHEATCOIL, User-Specified Nominal Capacity [W], 3874.79370
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_76_Z495_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14343
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_76_Z495_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_76_Z495_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_76_Z495_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.86859E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_76_Z495_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99984E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_76_Z495_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_76_Z495_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.29487
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_76_Z495_REHEATCOIL, User-Specified Nominal Capacity [W], 688.46068
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_76_Z496_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_76_Z496_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_76_Z496_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_76_Z496_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.00128E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_76_Z496_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99988E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_76_Z496_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_76_Z496_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.20102
 Component Sizing Information, Coil:Heating:Electric, STORAGE_76_Z496_REHEATCOIL, User-Specified Nominal Capacity [W], 960.30679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_77_Z497_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.82164
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_77_Z497_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_77_Z497_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_77_Z497_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16433
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_77_Z497_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_77_Z497_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_77_Z497_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.14623
 Component Sizing Information, Coil:Heating:Electric, LOBBY_77_Z497_REHEATCOIL, User-Specified Nominal Capacity [W], 3943.86887
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_77_Z498_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36922
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_77_Z498_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_77_Z498_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_77_Z498_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.38439E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_77_Z498_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_77_Z498_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_77_Z498_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.90751
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_77_Z498_REHEATCOIL, User-Specified Nominal Capacity [W], 1772.25348
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_77_Z499_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23245
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_77_Z499_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_77_Z499_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_77_Z499_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.64897E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_77_Z499_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_77_Z499_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_77_Z499_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.71918
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_77_Z499_REHEATCOIL, User-Specified Nominal Capacity [W], 1115.75365
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_77_Z500_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11269
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_77_Z500_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_77_Z500_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_77_Z500_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.25371E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_77_Z500_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_77_Z500_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_77_Z500_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.80297
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_77_Z500_REHEATCOIL, User-Specified Nominal Capacity [W], 540.89018
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_77_Z501_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.33811
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_77_Z501_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_77_Z501_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_77_Z501_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.46762
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_77_Z501_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_77_Z501_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_77_Z501_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 37.40977
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_77_Z501_REHEATCOIL, User-Specified Nominal Capacity [W], 11222.92952
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_77_Z502_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24360
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_77_Z502_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_77_Z502_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_77_Z502_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.87201E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_77_Z502_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99984E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_77_Z502_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_77_Z502_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.89761
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_77_Z502_REHEATCOIL, User-Specified Nominal Capacity [W], 1169.28176
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_77_Z503_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 6.46823E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_77_Z503_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_77_Z503_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_77_Z503_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.29365E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_77_Z503_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_77_Z503_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_77_Z503_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.03492
 Component Sizing Information, Coil:Heating:Electric, STORAGE_77_Z503_REHEATCOIL, User-Specified Nominal Capacity [W], 310.47519
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_78_Z504_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.74447
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_78_Z504_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_78_Z504_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_78_Z504_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14889
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_78_Z504_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_78_Z504_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_78_Z504_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.91146
 Component Sizing Information, Coil:Heating:Electric, LOBBY_78_Z504_REHEATCOIL, User-Specified Nominal Capacity [W], 3573.43680
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_78_Z505_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25853
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_78_Z505_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_78_Z505_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_78_Z505_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.17069E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_78_Z505_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_78_Z505_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_78_Z505_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.13655
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_78_Z505_REHEATCOIL, User-Specified Nominal Capacity [W], 1240.96555
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_78_Z506_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21758
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_78_Z506_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_78_Z506_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_78_Z506_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.35161E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_78_Z506_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_78_Z506_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_78_Z506_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.48129
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_78_Z506_REHEATCOIL, User-Specified Nominal Capacity [W], 1044.38701
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_78_Z507_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35337
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_78_Z507_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_78_Z507_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_78_Z507_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.06744E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_78_Z507_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_78_Z507_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_78_Z507_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.65395
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_78_Z507_REHEATCOIL, User-Specified Nominal Capacity [W], 1696.18481
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_78_Z508_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.71646
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_78_Z508_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_78_Z508_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_78_Z508_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14329
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_78_Z508_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_78_Z508_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_78_Z508_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.46344
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_78_Z508_REHEATCOIL, User-Specified Nominal Capacity [W], 3439.03188
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_78_Z509_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23995
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_78_Z509_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_78_Z509_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_78_Z509_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.79909E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_78_Z509_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_78_Z509_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_78_Z509_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.83927
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_78_Z509_REHEATCOIL, User-Specified Nominal Capacity [W], 1151.78095
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_78_Z510_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20841
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_78_Z510_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_78_Z510_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_78_Z510_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.16827E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_78_Z510_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_78_Z510_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_78_Z510_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.33462
 Component Sizing Information, Coil:Heating:Electric, STORAGE_78_Z510_REHEATCOIL, User-Specified Nominal Capacity [W], 1000.38516
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_79_Z511_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39208
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_79_Z511_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_79_Z511_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_79_Z511_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.84165E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_79_Z511_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_79_Z511_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_79_Z511_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.27332
 Component Sizing Information, Coil:Heating:Electric, LOBBY_79_Z511_REHEATCOIL, User-Specified Nominal Capacity [W], 1881.99508
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_79_Z512_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.37927
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_79_Z512_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_79_Z512_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_79_Z512_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.58540E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_79_Z512_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_79_Z512_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_79_Z512_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.06832
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_79_Z512_REHEATCOIL, User-Specified Nominal Capacity [W], 1820.49506
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_79_Z513_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19830
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_79_Z513_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_79_Z513_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_79_Z513_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.96607E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_79_Z513_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_79_Z513_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_79_Z513_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.17286
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_79_Z513_REHEATCOIL, User-Specified Nominal Capacity [W], 951.85654
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_79_Z514_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.41431
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_79_Z514_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_79_Z514_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_79_Z514_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.28286
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_79_Z514_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_79_Z514_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_79_Z514_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 22.62899
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_79_Z514_REHEATCOIL, User-Specified Nominal Capacity [W], 6788.69740
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_79_Z515_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14448
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_79_Z515_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_79_Z515_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_79_Z515_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.88967E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_79_Z515_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_79_Z515_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_79_Z515_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.31174
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_79_Z515_REHEATCOIL, User-Specified Nominal Capacity [W], 693.52069
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_79_Z516_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 6.79612E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_79_Z516_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_79_Z516_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_79_Z516_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.35922E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_79_Z516_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99971E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_79_Z516_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_79_Z516_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.08738
 Component Sizing Information, Coil:Heating:Electric, STORAGE_79_Z516_REHEATCOIL, User-Specified Nominal Capacity [W], 326.21360
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_80_Z517_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.85945
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_80_Z517_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_80_Z517_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_80_Z517_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.17189
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_80_Z517_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_80_Z517_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_80_Z517_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.75116
 Component Sizing Information, Coil:Heating:Electric, LOBBY_80_Z517_REHEATCOIL, User-Specified Nominal Capacity [W], 4125.34887
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_80_Z518_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.41997
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_80_Z518_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_80_Z518_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_80_Z518_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.39941E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_80_Z518_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_80_Z518_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_80_Z518_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.71953
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_80_Z518_REHEATCOIL, User-Specified Nominal Capacity [W], 2015.85881
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_80_Z519_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20810
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_80_Z519_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_80_Z519_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_80_Z519_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.16203E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_80_Z519_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99980E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_80_Z519_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_80_Z519_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.32962
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_80_Z519_REHEATCOIL, User-Specified Nominal Capacity [W], 998.88743
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_80_Z520_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25672
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_80_Z520_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_80_Z520_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_80_Z520_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.13443E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_80_Z520_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_80_Z520_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_80_Z520_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.10754
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_80_Z520_REHEATCOIL, User-Specified Nominal Capacity [W], 1232.26288
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_80_Z521_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.49745
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_80_Z521_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_80_Z521_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_80_Z521_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.49949
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_80_Z521_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_80_Z521_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_80_Z521_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 39.95921
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_80_Z521_REHEATCOIL, User-Specified Nominal Capacity [W], 11987.76380
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_80_Z522_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12684
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_80_Z522_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_80_Z522_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_80_Z522_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.53688E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_80_Z522_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00003E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_80_Z522_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_80_Z522_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.02950
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_80_Z522_REHEATCOIL, User-Specified Nominal Capacity [W], 608.85132
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_80_Z523_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15303
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_80_Z523_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_80_Z523_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_80_Z523_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.06063E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_80_Z523_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_80_Z523_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_80_Z523_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.44850
 Component Sizing Information, Coil:Heating:Electric, STORAGE_80_Z523_REHEATCOIL, User-Specified Nominal Capacity [W], 734.55108
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_81_Z524_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.63132
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_81_Z524_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_81_Z524_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_81_Z524_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.12626
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_81_Z524_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_81_Z524_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_81_Z524_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.10106
 Component Sizing Information, Coil:Heating:Electric, LOBBY_81_Z524_REHEATCOIL, User-Specified Nominal Capacity [W], 3030.31913
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_81_Z525_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15566
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_81_Z525_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_81_Z525_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_81_Z525_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.11321E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_81_Z525_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_81_Z525_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_81_Z525_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.49056
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_81_Z525_REHEATCOIL, User-Specified Nominal Capacity [W], 747.16935
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_81_Z526_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23338
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_81_Z526_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_81_Z526_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_81_Z526_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.66758E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_81_Z526_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99985E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_81_Z526_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_81_Z526_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.73406
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_81_Z526_REHEATCOIL, User-Specified Nominal Capacity [W], 1120.21906
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_81_Z527_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.31041
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_81_Z527_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_81_Z527_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_81_Z527_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.46208
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_81_Z527_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_81_Z527_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_81_Z527_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 36.96651
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_81_Z527_REHEATCOIL, User-Specified Nominal Capacity [W], 11089.95324
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_81_Z528_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10458
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_81_Z528_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_81_Z528_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_81_Z528_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.09163E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_81_Z528_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_81_Z528_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_81_Z528_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.67330
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_81_Z528_REHEATCOIL, User-Specified Nominal Capacity [W], 501.99134
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_81_Z529_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10806
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_81_Z529_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_81_Z529_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_81_Z529_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.16129E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_81_Z529_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99981E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_81_Z529_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_81_Z529_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.72904
 Component Sizing Information, Coil:Heating:Electric, STORAGE_81_Z529_REHEATCOIL, User-Specified Nominal Capacity [W], 518.71073
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_82_Z530_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.31256
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_82_Z530_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_82_Z530_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_82_Z530_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.25130E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_82_Z530_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_82_Z530_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_82_Z530_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.00104
 Component Sizing Information, Coil:Heating:Electric, LOBBY_82_Z530_REHEATCOIL, User-Specified Nominal Capacity [W], 1500.31191
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_82_Z531_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17415
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_82_Z531_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_82_Z531_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_82_Z531_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.48295E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_82_Z531_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_82_Z531_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_82_Z531_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.78636
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_82_Z531_REHEATCOIL, User-Specified Nominal Capacity [W], 835.90719
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_82_Z532_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26928
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_82_Z532_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_82_Z532_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_82_Z532_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.38566E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_82_Z532_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_82_Z532_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_82_Z532_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.30853
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_82_Z532_REHEATCOIL, User-Specified Nominal Capacity [W], 1292.55843
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_82_Z533_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24306
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_82_Z533_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_82_Z533_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_82_Z533_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.86116E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_82_Z533_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_82_Z533_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_82_Z533_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.88893
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_82_Z533_REHEATCOIL, User-Specified Nominal Capacity [W], 1166.67856
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_82_Z534_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.09461E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_82_Z534_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_82_Z534_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_82_Z534_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.41892E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_82_Z534_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_82_Z534_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_82_Z534_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.13514
 Component Sizing Information, Coil:Heating:Electric, STORAGE_82_Z534_REHEATCOIL, User-Specified Nominal Capacity [W], 340.54129
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_0_Z1_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.73487
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_0_Z1_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14697.44373
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_0_Z1_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rating Net COP {W/W}, EER {Btu/W-h}, SEER User {Btu/W-h}, SEER Standard {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_0_Z1_COOLINGCOILDX, 14126.8, 39.98, 136.43, 54.18, 51.26, 37.2
! <DX Cooling Coil AHRI 2023 Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rating Net COP2 {W/W}, EER2 {Btu/W-h}, SEER2 User {Btu/W-h}, SEER2 Standard {Btu/W-h}, IEER 2022 {Btu/W-h}
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_0_Z1_COOLINGCOILDX, 14126.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_0_Z1_HEATINGCOIL, User-Specified Nominal Capacity [W], 11757.95498
 Component Sizing Information, Fan:VariableVolume, LOBBY_0_Z1_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.73487
 Component Sizing Information, Fan:VariableVolume, LOBBY_0_Z1_SUPPLYFAN, Design Electric Power Consumption [W], 629.89045
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_0_Z2_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19478
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_0_Z2_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3895.55910
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_0_Z2_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_0_Z2_COOLINGCOILDX, 3744.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_0_Z2_COOLINGCOILDX, 3744.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_0_Z2_HEATINGCOIL, User-Specified Nominal Capacity [W], 3116.44728
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_0_Z2_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19478
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_0_Z2_SUPPLYFAN, Design Electric Power Consumption [W], 166.95253
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_0_Z3_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.31881
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_0_Z3_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6376.20897
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_0_Z3_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_0_Z3_COOLINGCOILDX, 6128.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_0_Z3_COOLINGCOILDX, 6128.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_0_Z3_HEATINGCOIL, User-Specified Nominal Capacity [W], 5100.96718
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_0_Z3_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.31881
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_0_Z3_SUPPLYFAN, Design Electric Power Consumption [W], 273.26610
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_0_Z4_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13581
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_0_Z4_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2716.11510
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_0_Z4_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_0_Z4_COOLINGCOILDX, 2610.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_0_Z4_COOLINGCOILDX, 2610.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_0_Z4_HEATINGCOIL, User-Specified Nominal Capacity [W], 2172.89208
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_0_Z4_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13581
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_0_Z4_SUPPLYFAN, Design Electric Power Consumption [W], 116.40493
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_Z5_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.24074
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_Z5_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 24814.77357
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_Z5_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_Z5_COOLINGCOILDX, 23851.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_Z5_COOLINGCOILDX, 23851.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_0_Z5_HEATINGCOIL, User-Specified Nominal Capacity [W], 19851.81885
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_0_Z5_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.24074
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_0_Z5_SUPPLYFAN, Design Electric Power Consumption [W], 1063.49030
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_Z6_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15567
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_Z6_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3113.46488
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_Z6_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_Z6_COOLINGCOILDX, 2992.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_Z6_COOLINGCOILDX, 2992.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_0_Z6_HEATINGCOIL, User-Specified Nominal Capacity [W], 2490.77191
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_0_Z6_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15567
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_0_Z6_SUPPLYFAN, Design Electric Power Consumption [W], 133.43421
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_0_Z7_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24496
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_0_Z7_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4899.14330
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_0_Z7_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_0_Z7_COOLINGCOILDX, 4708.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_0_Z7_COOLINGCOILDX, 4708.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_0_Z7_HEATINGCOIL, User-Specified Nominal Capacity [W], 3919.31464
 Component Sizing Information, Fan:VariableVolume, STORAGE_0_Z7_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24496
 Component Sizing Information, Fan:VariableVolume, STORAGE_0_Z7_SUPPLYFAN, Design Electric Power Consumption [W], 209.96328
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_1_Z8_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.79659
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_1_Z8_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15931.73233
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_1_Z8_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_1_Z8_COOLINGCOILDX, 15313.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_1_Z8_COOLINGCOILDX, 15313.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_1_Z8_HEATINGCOIL, User-Specified Nominal Capacity [W], 12745.38586
 Component Sizing Information, Fan:VariableVolume, LOBBY_1_Z8_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.79659
 Component Sizing Information, Fan:VariableVolume, LOBBY_1_Z8_SUPPLYFAN, Design Electric Power Consumption [W], 682.78853
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_1_Z9_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17265
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_1_Z9_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3453.09937
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_1_Z9_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_1_Z9_COOLINGCOILDX, 3319.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_1_Z9_COOLINGCOILDX, 3319.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_1_Z9_HEATINGCOIL, User-Specified Nominal Capacity [W], 2762.47950
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_1_Z9_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17265
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_1_Z9_SUPPLYFAN, Design Electric Power Consumption [W], 147.98997
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_1_Z10_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21729
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_1_Z10_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4345.82380
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_1_Z10_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_1_Z10_COOLINGCOILDX, 4177.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_1_Z10_COOLINGCOILDX, 4177.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_1_Z10_HEATINGCOIL, User-Specified Nominal Capacity [W], 3476.65904
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_1_Z10_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21729
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_1_Z10_SUPPLYFAN, Design Electric Power Consumption [W], 186.24959
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_1_Z11_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10728
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_1_Z11_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2145.68828
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_1_Z11_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_1_Z11_COOLINGCOILDX, 2062.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_1_Z11_COOLINGCOILDX, 2062.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_1_Z11_HEATINGCOIL, User-Specified Nominal Capacity [W], 1716.55062
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_1_Z11_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10728
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_1_Z11_SUPPLYFAN, Design Electric Power Consumption [W], 91.95807
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_1_Z12_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 6.97504E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_1_Z12_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1395.00793
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_1_Z12_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_1_Z12_COOLINGCOILDX, 1340.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_1_Z12_COOLINGCOILDX, 1340.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_1_Z12_HEATINGCOIL, User-Specified Nominal Capacity [W], 1116.00634
 Component Sizing Information, Fan:VariableVolume, STORAGE_1_Z12_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 6.97504E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_1_Z12_SUPPLYFAN, Design Electric Power Consumption [W], 59.78605
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_2_Z13_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.29329
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_2_Z13_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5865.76796
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_2_Z13_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_2_Z13_COOLINGCOILDX, 5638.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_2_Z13_COOLINGCOILDX, 5638.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_2_Z13_HEATINGCOIL, User-Specified Nominal Capacity [W], 4692.61436
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_2_Z13_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.29329
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_2_Z13_SUPPLYFAN, Design Electric Power Consumption [W], 251.39006
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_2_Z14_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13838
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_2_Z14_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2767.55574
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_2_Z14_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_2_Z14_COOLINGCOILDX, 2660.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_2_Z14_COOLINGCOILDX, 2660.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_2_Z14_HEATINGCOIL, User-Specified Nominal Capacity [W], 2214.04459
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_2_Z14_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13838
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_2_Z14_SUPPLYFAN, Design Electric Power Consumption [W], 118.60953
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_2_Z15_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24815
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_2_Z15_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4962.97681
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_2_Z15_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_2_Z15_COOLINGCOILDX, 4770.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_2_Z15_COOLINGCOILDX, 4770.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_2_Z15_HEATINGCOIL, User-Specified Nominal Capacity [W], 3970.38145
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_2_Z15_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24815
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_2_Z15_SUPPLYFAN, Design Electric Power Consumption [W], 212.69901
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_2_Z16_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.96416
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_2_Z16_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 19283.27233
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_2_Z16_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_2_Z16_COOLINGCOILDX, 18534.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_2_Z16_COOLINGCOILDX, 18534.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_2_Z16_HEATINGCOIL, User-Specified Nominal Capacity [W], 15426.61786
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_2_Z16_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.96416
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_2_Z16_SUPPLYFAN, Design Electric Power Consumption [W], 826.42596
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_2_Z17_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10779
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_2_Z17_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2155.75500
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_2_Z17_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_2_Z17_COOLINGCOILDX, 2072.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_2_Z17_COOLINGCOILDX, 2072.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_2_Z17_HEATINGCOIL, User-Specified Nominal Capacity [W], 1724.60400
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_2_Z17_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10779
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_2_Z17_SUPPLYFAN, Design Electric Power Consumption [W], 92.38950
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_2_Z18_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11900
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_2_Z18_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2380.08515
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_2_Z18_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_2_Z18_COOLINGCOILDX, 2287.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_2_Z18_COOLINGCOILDX, 2287.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_2_Z18_HEATINGCOIL, User-Specified Nominal Capacity [W], 1904.06812
 Component Sizing Information, Fan:VariableVolume, STORAGE_2_Z18_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11900
 Component Sizing Information, Fan:VariableVolume, STORAGE_2_Z18_SUPPLYFAN, Design Electric Power Consumption [W], 102.00365
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_3_Z19_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.31601
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_3_Z19_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6320.24802
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_3_Z19_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_3_Z19_COOLINGCOILDX, 6074.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_3_Z19_COOLINGCOILDX, 6074.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_3_Z19_HEATINGCOIL, User-Specified Nominal Capacity [W], 5056.19842
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_3_Z19_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.31601
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_3_Z19_SUPPLYFAN, Design Electric Power Consumption [W], 270.86777
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_3_Z20_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15532
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_3_Z20_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3106.41452
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_3_Z20_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_3_Z20_COOLINGCOILDX, 2985.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_3_Z20_COOLINGCOILDX, 2985.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_3_Z20_HEATINGCOIL, User-Specified Nominal Capacity [W], 2485.13162
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_3_Z20_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15532
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_3_Z20_SUPPLYFAN, Design Electric Power Consumption [W], 133.13205
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_3_Z21_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.34742
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_3_Z21_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6948.33183
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_3_Z21_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_3_Z21_COOLINGCOILDX, 6678.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_3_Z21_COOLINGCOILDX, 6678.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_3_Z21_HEATINGCOIL, User-Specified Nominal Capacity [W], 5558.66547
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_3_Z21_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.34742
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_3_Z21_SUPPLYFAN, Design Electric Power Consumption [W], 297.78565
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_3_Z22_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19213
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_3_Z22_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3842.69836
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_3_Z22_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_3_Z22_COOLINGCOILDX, 3693.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_3_Z22_COOLINGCOILDX, 3693.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_3_Z22_HEATINGCOIL, User-Specified Nominal Capacity [W], 3074.15868
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_3_Z22_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19213
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_3_Z22_SUPPLYFAN, Design Electric Power Consumption [W], 164.68707
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_3_Z23_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11070
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_3_Z23_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2213.91726
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_3_Z23_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_3_Z23_COOLINGCOILDX, 2128.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_3_Z23_COOLINGCOILDX, 2128.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_3_Z23_HEATINGCOIL, User-Specified Nominal Capacity [W], 1771.13380
 Component Sizing Information, Fan:VariableVolume, STORAGE_3_Z23_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11070
 Component Sizing Information, Fan:VariableVolume, STORAGE_3_Z23_SUPPLYFAN, Design Electric Power Consumption [W], 94.88217
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_4_Z24_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.38761
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_4_Z24_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7752.10340
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_4_Z24_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_4_Z24_COOLINGCOILDX, 7451.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_4_Z24_COOLINGCOILDX, 7451.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_4_Z24_HEATINGCOIL, User-Specified Nominal Capacity [W], 6201.68272
 Component Sizing Information, Fan:VariableVolume, LOBBY_4_Z24_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.38761
 Component Sizing Information, Fan:VariableVolume, LOBBY_4_Z24_SUPPLYFAN, Design Electric Power Consumption [W], 332.23300
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_4_Z25_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16690
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_4_Z25_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3338.00154
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_4_Z25_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_4_Z25_COOLINGCOILDX, 3208.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_4_Z25_COOLINGCOILDX, 3208.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_4_Z25_HEATINGCOIL, User-Specified Nominal Capacity [W], 2670.40123
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_4_Z25_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16690
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_4_Z25_SUPPLYFAN, Design Electric Power Consumption [W], 143.05721
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_4_Z26_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19209
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_4_Z26_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3841.83677
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_4_Z26_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_4_Z26_COOLINGCOILDX, 3692.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_4_Z26_COOLINGCOILDX, 3692.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_4_Z26_HEATINGCOIL, User-Specified Nominal Capacity [W], 3073.46942
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_4_Z26_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19209
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_4_Z26_SUPPLYFAN, Design Electric Power Consumption [W], 164.65015
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_4_Z27_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.43438
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_4_Z27_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8687.50574
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_4_Z27_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_4_Z27_COOLINGCOILDX, 8350.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_4_Z27_COOLINGCOILDX, 8350.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_4_Z27_HEATINGCOIL, User-Specified Nominal Capacity [W], 6950.00459
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_4_Z27_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.43438
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_4_Z27_SUPPLYFAN, Design Electric Power Consumption [W], 372.32167
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_4_Z28_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.50693
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_4_Z28_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 30138.62338
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_4_Z28_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_4_Z28_COOLINGCOILDX, 28968.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_4_Z28_COOLINGCOILDX, 28968.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_4_Z28_HEATINGCOIL, User-Specified Nominal Capacity [W], 24110.89870
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_4_Z28_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.50693
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_4_Z28_SUPPLYFAN, Design Electric Power Consumption [W], 1291.65529
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_Z29_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.73527E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_Z29_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1947.05487
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_Z29_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_Z29_COOLINGCOILDX, 1871.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_Z29_COOLINGCOILDX, 1871.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_4_Z29_HEATINGCOIL, User-Specified Nominal Capacity [W], 1557.64389
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_4_Z29_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.73527E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_4_Z29_SUPPLYFAN, Design Electric Power Consumption [W], 83.44521
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_4_Z30_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.12908E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_4_Z30_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1625.81626
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_4_Z30_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_4_Z30_COOLINGCOILDX, 1562.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_4_Z30_COOLINGCOILDX, 1562.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_4_Z30_HEATINGCOIL, User-Specified Nominal Capacity [W], 1300.65301
 Component Sizing Information, Fan:VariableVolume, STORAGE_4_Z30_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.12908E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_4_Z30_SUPPLYFAN, Design Electric Power Consumption [W], 69.67784
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_5_Z31_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.96780
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_5_Z31_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 19355.96295
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_5_Z31_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_5_Z31_COOLINGCOILDX, 18604.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_5_Z31_COOLINGCOILDX, 18604.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_5_Z31_HEATINGCOIL, User-Specified Nominal Capacity [W], 15484.77036
 Component Sizing Information, Fan:VariableVolume, LOBBY_5_Z31_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.96780
 Component Sizing Information, Fan:VariableVolume, LOBBY_5_Z31_SUPPLYFAN, Design Electric Power Consumption [W], 829.54127
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_5_Z32_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17003
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_5_Z32_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3400.67437
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_5_Z32_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_5_Z32_COOLINGCOILDX, 3268.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_5_Z32_COOLINGCOILDX, 3268.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_5_Z32_HEATINGCOIL, User-Specified Nominal Capacity [W], 2720.53950
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_5_Z32_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17003
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_5_Z32_SUPPLYFAN, Design Electric Power Consumption [W], 145.74319
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_5_Z33_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.28658
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_5_Z33_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5731.61295
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_5_Z33_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_5_Z33_COOLINGCOILDX, 5509.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_5_Z33_COOLINGCOILDX, 5509.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_5_Z33_HEATINGCOIL, User-Specified Nominal Capacity [W], 4585.29036
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_5_Z33_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.28658
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_5_Z33_SUPPLYFAN, Design Electric Power Consumption [W], 245.64056
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_5_Z34_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24935
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_5_Z34_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4986.91997
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_5_Z34_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_5_Z34_COOLINGCOILDX, 4793.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_5_Z34_COOLINGCOILDX, 4793.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_5_Z34_HEATINGCOIL, User-Specified Nominal Capacity [W], 3989.53598
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_5_Z34_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24935
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_5_Z34_SUPPLYFAN, Design Electric Power Consumption [W], 213.72514
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_5_Z35_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.33697
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_5_Z35_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 46739.34819
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_5_Z35_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_5_Z35_COOLINGCOILDX, 44924.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_5_Z35_COOLINGCOILDX, 44924.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_5_Z35_HEATINGCOIL, User-Specified Nominal Capacity [W], 37391.47855
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_5_Z35_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.33697
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_5_Z35_SUPPLYFAN, Design Electric Power Consumption [W], 2003.11492
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_5_Z36_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.25771E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_5_Z36_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1851.54184
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_5_Z36_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_5_Z36_COOLINGCOILDX, 1779.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_5_Z36_COOLINGCOILDX, 1779.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_5_Z36_HEATINGCOIL, User-Specified Nominal Capacity [W], 1481.23347
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_5_Z36_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.25771E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_5_Z36_SUPPLYFAN, Design Electric Power Consumption [W], 79.35179
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_5_Z37_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18050
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_5_Z37_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3610.01462
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_5_Z37_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_5_Z37_COOLINGCOILDX, 3469.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_5_Z37_COOLINGCOILDX, 3469.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_5_Z37_HEATINGCOIL, User-Specified Nominal Capacity [W], 2888.01169
 Component Sizing Information, Fan:VariableVolume, STORAGE_5_Z37_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18050
 Component Sizing Information, Fan:VariableVolume, STORAGE_5_Z37_SUPPLYFAN, Design Electric Power Consumption [W], 154.71491
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_6_Z38_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.61504
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_6_Z38_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 12300.71579
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_6_Z38_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_6_Z38_COOLINGCOILDX, 11823.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_6_Z38_COOLINGCOILDX, 11823.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_6_Z38_HEATINGCOIL, User-Specified Nominal Capacity [W], 9840.57263
 Component Sizing Information, Fan:VariableVolume, LOBBY_6_Z38_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.61504
 Component Sizing Information, Fan:VariableVolume, LOBBY_6_Z38_SUPPLYFAN, Design Electric Power Consumption [W], 527.17353
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_6_Z39_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.48767
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_6_Z39_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9753.32968
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_6_Z39_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_6_Z39_COOLINGCOILDX, 9374.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_6_Z39_COOLINGCOILDX, 9374.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_6_Z39_HEATINGCOIL, User-Specified Nominal Capacity [W], 7802.66374
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_6_Z39_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.48767
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_6_Z39_SUPPLYFAN, Design Electric Power Consumption [W], 417.99984
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_6_Z40_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33014
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_6_Z40_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6602.77624
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_6_Z40_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_6_Z40_COOLINGCOILDX, 6346.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_6_Z40_COOLINGCOILDX, 6346.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_6_Z40_HEATINGCOIL, User-Specified Nominal Capacity [W], 5282.22099
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_6_Z40_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33014
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_6_Z40_SUPPLYFAN, Design Electric Power Consumption [W], 282.97612
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_6_Z41_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11016
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_6_Z41_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2203.16381
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_6_Z41_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_6_Z41_COOLINGCOILDX, 2117.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_6_Z41_COOLINGCOILDX, 2117.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_6_Z41_HEATINGCOIL, User-Specified Nominal Capacity [W], 1762.53105
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_6_Z41_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11016
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_6_Z41_SUPPLYFAN, Design Electric Power Consumption [W], 94.42131
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_6_Z42_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.10497E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_6_Z42_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1620.99430
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_6_Z42_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_6_Z42_COOLINGCOILDX, 1558.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_6_Z42_COOLINGCOILDX, 1558.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_6_Z42_HEATINGCOIL, User-Specified Nominal Capacity [W], 1296.79544
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_6_Z42_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.10497E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_6_Z42_SUPPLYFAN, Design Electric Power Consumption [W], 69.47118
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_6_Z43_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 6.18232E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_6_Z43_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1236.46458
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_6_Z43_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_6_Z43_COOLINGCOILDX, 1188.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_6_Z43_COOLINGCOILDX, 1188.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_6_Z43_HEATINGCOIL, User-Specified Nominal Capacity [W], 989.17166
 Component Sizing Information, Fan:VariableVolume, STORAGE_6_Z43_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 6.18232E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_6_Z43_SUPPLYFAN, Design Electric Power Consumption [W], 52.99134
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_7_Z44_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.73654
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_7_Z44_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14730.84469
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_7_Z44_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_7_Z44_COOLINGCOILDX, 14158.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_7_Z44_COOLINGCOILDX, 14158.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_7_Z44_HEATINGCOIL, User-Specified Nominal Capacity [W], 11784.67575
 Component Sizing Information, Fan:VariableVolume, LOBBY_7_Z44_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.73654
 Component Sizing Information, Fan:VariableVolume, LOBBY_7_Z44_SUPPLYFAN, Design Electric Power Consumption [W], 631.32192
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_7_Z45_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24864
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_7_Z45_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4972.84645
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_7_Z45_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_7_Z45_COOLINGCOILDX, 4779.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_7_Z45_COOLINGCOILDX, 4779.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_7_Z45_HEATINGCOIL, User-Specified Nominal Capacity [W], 3978.27716
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_7_Z45_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24864
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_7_Z45_SUPPLYFAN, Design Electric Power Consumption [W], 213.12199
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_7_Z46_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24987
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_7_Z46_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4997.47110
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_7_Z46_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_7_Z46_COOLINGCOILDX, 4803.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_7_Z46_COOLINGCOILDX, 4803.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_7_Z46_HEATINGCOIL, User-Specified Nominal Capacity [W], 3997.97688
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_7_Z46_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24987
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_7_Z46_SUPPLYFAN, Design Electric Power Consumption [W], 214.17733
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_7_Z47_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.47540
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_7_Z47_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9508.06664
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_7_Z47_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_7_Z47_COOLINGCOILDX, 9138.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_7_Z47_COOLINGCOILDX, 9138.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_7_Z47_HEATINGCOIL, User-Specified Nominal Capacity [W], 7606.45331
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_7_Z47_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.47540
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_7_Z47_SUPPLYFAN, Design Electric Power Consumption [W], 407.48857
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_7_Z48_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.10328
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_7_Z48_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 42065.60940
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_7_Z48_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_7_Z48_COOLINGCOILDX, 40432.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_7_Z48_COOLINGCOILDX, 40432.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_7_Z48_HEATINGCOIL, User-Specified Nominal Capacity [W], 33652.48752
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_7_Z48_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.10328
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_7_Z48_SUPPLYFAN, Design Electric Power Consumption [W], 1802.81183
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_7_Z49_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15537
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_7_Z49_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3107.43277
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_7_Z49_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_7_Z49_COOLINGCOILDX, 2986.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_7_Z49_COOLINGCOILDX, 2986.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_7_Z49_HEATINGCOIL, User-Specified Nominal Capacity [W], 2485.94621
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_7_Z49_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15537
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_7_Z49_SUPPLYFAN, Design Electric Power Consumption [W], 133.17569
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_7_Z50_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18542
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_7_Z50_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3708.37659
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_7_Z50_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_7_Z50_COOLINGCOILDX, 3564.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_7_Z50_COOLINGCOILDX, 3564.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_7_Z50_HEATINGCOIL, User-Specified Nominal Capacity [W], 2966.70127
 Component Sizing Information, Fan:VariableVolume, STORAGE_7_Z50_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18542
 Component Sizing Information, Fan:VariableVolume, STORAGE_7_Z50_SUPPLYFAN, Design Electric Power Consumption [W], 158.93043
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_8_Z51_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.32168
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_8_Z51_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6433.56437
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_8_Z51_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_8_Z51_COOLINGCOILDX, 6183.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_8_Z51_COOLINGCOILDX, 6183.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_8_Z51_HEATINGCOIL, User-Specified Nominal Capacity [W], 5146.85149
 Component Sizing Information, Fan:VariableVolume, LOBBY_8_Z51_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.32168
 Component Sizing Information, Fan:VariableVolume, LOBBY_8_Z51_SUPPLYFAN, Design Electric Power Consumption [W], 275.72419
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_8_Z52_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21992
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_8_Z52_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4398.40453
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_8_Z52_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_8_Z52_COOLINGCOILDX, 4227.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_8_Z52_COOLINGCOILDX, 4227.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_8_Z52_HEATINGCOIL, User-Specified Nominal Capacity [W], 3518.72363
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_8_Z52_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21992
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_8_Z52_SUPPLYFAN, Design Electric Power Consumption [W], 188.50305
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_8_Z53_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39823
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_8_Z53_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7964.56532
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_8_Z53_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_8_Z53_COOLINGCOILDX, 7655.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_8_Z53_COOLINGCOILDX, 7655.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_8_Z53_HEATINGCOIL, User-Specified Nominal Capacity [W], 6371.65226
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_8_Z53_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39823
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_8_Z53_SUPPLYFAN, Design Electric Power Consumption [W], 341.33851
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_8_Z54_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15144
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_8_Z54_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3028.82261
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_8_Z54_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_8_Z54_COOLINGCOILDX, 2911.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_8_Z54_COOLINGCOILDX, 2911.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_8_Z54_HEATINGCOIL, User-Specified Nominal Capacity [W], 2423.05809
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_8_Z54_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15144
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_8_Z54_SUPPLYFAN, Design Electric Power Consumption [W], 129.80668
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_8_Z55_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.90003
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_8_Z55_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 18000.66303
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_8_Z55_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_8_Z55_COOLINGCOILDX, 17301.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_8_Z55_COOLINGCOILDX, 17301.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_8_Z55_HEATINGCOIL, User-Specified Nominal Capacity [W], 14400.53042
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_8_Z55_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.90003
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_8_Z55_SUPPLYFAN, Design Electric Power Consumption [W], 771.45699
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_8_Z56_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11472
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_8_Z56_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2294.47657
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_8_Z56_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_8_Z56_COOLINGCOILDX, 2205.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_8_Z56_COOLINGCOILDX, 2205.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_8_Z56_HEATINGCOIL, User-Specified Nominal Capacity [W], 1835.58126
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_8_Z56_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11472
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_8_Z56_SUPPLYFAN, Design Electric Power Consumption [W], 98.33471
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_8_Z57_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12259
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_8_Z57_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2451.88626
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_8_Z57_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_8_Z57_COOLINGCOILDX, 2356.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_8_Z57_COOLINGCOILDX, 2356.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_8_Z57_HEATINGCOIL, User-Specified Nominal Capacity [W], 1961.50901
 Component Sizing Information, Fan:VariableVolume, STORAGE_8_Z57_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12259
 Component Sizing Information, Fan:VariableVolume, STORAGE_8_Z57_SUPPLYFAN, Design Electric Power Consumption [W], 105.08084
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_9_Z58_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.56565
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_9_Z58_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 11313.08113
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_9_Z58_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_9_Z58_COOLINGCOILDX, 10873.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_9_Z58_COOLINGCOILDX, 10873.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_9_Z58_HEATINGCOIL, User-Specified Nominal Capacity [W], 9050.46490
 Component Sizing Information, Fan:VariableVolume, LOBBY_9_Z58_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.56565
 Component Sizing Information, Fan:VariableVolume, LOBBY_9_Z58_SUPPLYFAN, Design Electric Power Consumption [W], 484.84633
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_9_Z59_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.46276
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_9_Z59_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9255.15339
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_9_Z59_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_9_Z59_COOLINGCOILDX, 8895.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_9_Z59_COOLINGCOILDX, 8895.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_9_Z59_HEATINGCOIL, User-Specified Nominal Capacity [W], 7404.12271
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_9_Z59_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.46276
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_9_Z59_SUPPLYFAN, Design Electric Power Consumption [W], 396.64943
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_9_Z60_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.30968
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_9_Z60_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6193.51586
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_9_Z60_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_9_Z60_COOLINGCOILDX, 5953.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_9_Z60_COOLINGCOILDX, 5953.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_9_Z60_HEATINGCOIL, User-Specified Nominal Capacity [W], 4954.81269
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_9_Z60_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.30968
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_9_Z60_SUPPLYFAN, Design Electric Power Consumption [W], 265.43639
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_9_Z61_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.49456
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_9_Z61_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9891.14840
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_9_Z61_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_9_Z61_COOLINGCOILDX, 9507.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_9_Z61_COOLINGCOILDX, 9507.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_9_Z61_HEATINGCOIL, User-Specified Nominal Capacity [W], 7912.91872
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_9_Z61_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.49456
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_9_Z61_SUPPLYFAN, Design Electric Power Consumption [W], 423.90636
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_9_Z62_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.27798
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_9_Z62_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 25559.59122
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_9_Z62_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_9_Z62_COOLINGCOILDX, 24567.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_9_Z62_COOLINGCOILDX, 24567.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_9_Z62_HEATINGCOIL, User-Specified Nominal Capacity [W], 20447.67298
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_9_Z62_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.27798
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_9_Z62_SUPPLYFAN, Design Electric Power Consumption [W], 1095.41105
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_9_Z63_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16881
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_9_Z63_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3376.23136
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_9_Z63_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_9_Z63_COOLINGCOILDX, 3245.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_9_Z63_COOLINGCOILDX, 3245.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_9_Z63_HEATINGCOIL, User-Specified Nominal Capacity [W], 2700.98509
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_9_Z63_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16881
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_9_Z63_SUPPLYFAN, Design Electric Power Consumption [W], 144.69563
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_9_Z64_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13532
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_9_Z64_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2706.47063
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_9_Z64_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_9_Z64_COOLINGCOILDX, 2601.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_9_Z64_COOLINGCOILDX, 2601.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_9_Z64_HEATINGCOIL, User-Specified Nominal Capacity [W], 2165.17650
 Component Sizing Information, Fan:VariableVolume, STORAGE_9_Z64_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13532
 Component Sizing Information, Fan:VariableVolume, STORAGE_9_Z64_SUPPLYFAN, Design Electric Power Consumption [W], 115.99160
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_10_Z65_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.93360
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_10_Z65_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 18671.97210
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_10_Z65_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_10_Z65_COOLINGCOILDX, 17947.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_10_Z65_COOLINGCOILDX, 17947.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_10_Z65_HEATINGCOIL, User-Specified Nominal Capacity [W], 14937.57768
 Component Sizing Information, Fan:VariableVolume, LOBBY_10_Z65_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.93360
 Component Sizing Information, Fan:VariableVolume, LOBBY_10_Z65_SUPPLYFAN, Design Electric Power Consumption [W], 800.22738
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_10_Z66_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19239
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_10_Z66_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3847.83401
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_10_Z66_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_10_Z66_COOLINGCOILDX, 3698.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_10_Z66_COOLINGCOILDX, 3698.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_10_Z66_HEATINGCOIL, User-Specified Nominal Capacity [W], 3078.26721
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_10_Z66_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19239
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_10_Z66_SUPPLYFAN, Design Electric Power Consumption [W], 164.90717
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_10_Z67_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18137
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_10_Z67_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3627.44681
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_10_Z67_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_10_Z67_COOLINGCOILDX, 3486.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_10_Z67_COOLINGCOILDX, 3486.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_10_Z67_HEATINGCOIL, User-Specified Nominal Capacity [W], 2901.95745
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_10_Z67_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18137
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_10_Z67_SUPPLYFAN, Design Electric Power Consumption [W], 155.46201
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_10_Z68_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13152
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_10_Z68_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2630.36936
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_10_Z68_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_10_Z68_COOLINGCOILDX, 2528.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_10_Z68_COOLINGCOILDX, 2528.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_10_Z68_HEATINGCOIL, User-Specified Nominal Capacity [W], 2104.29549
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_10_Z68_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13152
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_10_Z68_SUPPLYFAN, Design Electric Power Consumption [W], 112.73012
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_10_Z69_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.11719
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_10_Z69_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 22343.71670
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_10_Z69_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_10_Z69_COOLINGCOILDX, 21476.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_10_Z69_COOLINGCOILDX, 21476.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_10_Z69_HEATINGCOIL, User-Specified Nominal Capacity [W], 17874.97336
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_10_Z69_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.11719
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_10_Z69_SUPPLYFAN, Design Electric Power Consumption [W], 957.58786
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_10_Z70_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10863
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_10_Z70_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2172.56517
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_10_Z70_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_10_Z70_COOLINGCOILDX, 2088.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_10_Z70_COOLINGCOILDX, 2088.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_10_Z70_HEATINGCOIL, User-Specified Nominal Capacity [W], 1738.05214
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_10_Z70_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10863
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_10_Z70_SUPPLYFAN, Design Electric Power Consumption [W], 93.10994
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_10_Z71_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14962
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_10_Z71_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2992.44999
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_10_Z71_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_10_Z71_COOLINGCOILDX, 2876.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_10_Z71_COOLINGCOILDX, 2876.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_10_Z71_HEATINGCOIL, User-Specified Nominal Capacity [W], 2393.95999
 Component Sizing Information, Fan:VariableVolume, STORAGE_10_Z71_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14962
 Component Sizing Information, Fan:VariableVolume, STORAGE_10_Z71_SUPPLYFAN, Design Electric Power Consumption [W], 128.24786
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_11_Z72_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.72947
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_11_Z72_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14589.39630
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_11_Z72_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_11_Z72_COOLINGCOILDX, 14023.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_11_Z72_COOLINGCOILDX, 14023.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_11_Z72_HEATINGCOIL, User-Specified Nominal Capacity [W], 11671.51704
 Component Sizing Information, Fan:VariableVolume, LOBBY_11_Z72_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.72947
 Component Sizing Information, Fan:VariableVolume, LOBBY_11_Z72_SUPPLYFAN, Design Electric Power Consumption [W], 625.25984
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_11_Z73_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.36190
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_11_Z73_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7238.09527
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_11_Z73_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_11_Z73_COOLINGCOILDX, 6957.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_11_Z73_COOLINGCOILDX, 6957.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_11_Z73_HEATINGCOIL, User-Specified Nominal Capacity [W], 5790.47622
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_11_Z73_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.36190
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_11_Z73_SUPPLYFAN, Design Electric Power Consumption [W], 310.20408
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_11_Z74_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.34973
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_11_Z74_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6994.50369
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_11_Z74_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_11_Z74_COOLINGCOILDX, 6722.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_11_Z74_COOLINGCOILDX, 6722.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_11_Z74_HEATINGCOIL, User-Specified Nominal Capacity [W], 5595.60295
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_11_Z74_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.34973
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_11_Z74_SUPPLYFAN, Design Electric Power Consumption [W], 299.76444
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_11_Z75_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.42851
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_11_Z75_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8570.12156
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_11_Z75_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_11_Z75_COOLINGCOILDX, 8237.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_11_Z75_COOLINGCOILDX, 8237.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_11_Z75_HEATINGCOIL, User-Specified Nominal Capacity [W], 6856.09725
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_11_Z75_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.42851
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_11_Z75_SUPPLYFAN, Design Electric Power Consumption [W], 367.29092
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_11_Z76_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23285
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_11_Z76_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4657.03113
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_11_Z76_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_11_Z76_COOLINGCOILDX, 4476.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_11_Z76_COOLINGCOILDX, 4476.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_11_Z76_HEATINGCOIL, User-Specified Nominal Capacity [W], 3725.62490
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_11_Z76_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23285
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_11_Z76_SUPPLYFAN, Design Electric Power Consumption [W], 199.58705
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_11_Z77_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10323
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_11_Z77_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2064.56018
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_11_Z77_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_11_Z77_COOLINGCOILDX, 1984.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_11_Z77_COOLINGCOILDX, 1984.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_11_Z77_HEATINGCOIL, User-Specified Nominal Capacity [W], 1651.64815
 Component Sizing Information, Fan:VariableVolume, STORAGE_11_Z77_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10323
 Component Sizing Information, Fan:VariableVolume, STORAGE_11_Z77_SUPPLYFAN, Design Electric Power Consumption [W], 88.48115
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_12_Z78_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.51127
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_12_Z78_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 10225.47956
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_12_Z78_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_12_Z78_COOLINGCOILDX, 9828.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_12_Z78_COOLINGCOILDX, 9828.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_12_Z78_HEATINGCOIL, User-Specified Nominal Capacity [W], 8180.38364
 Component Sizing Information, Fan:VariableVolume, LOBBY_12_Z78_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.51127
 Component Sizing Information, Fan:VariableVolume, LOBBY_12_Z78_SUPPLYFAN, Design Electric Power Consumption [W], 438.23484
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_12_Z79_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.46888
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_12_Z79_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9377.55179
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_12_Z79_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_12_Z79_COOLINGCOILDX, 9013.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_12_Z79_COOLINGCOILDX, 9013.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_12_Z79_HEATINGCOIL, User-Specified Nominal Capacity [W], 7502.04143
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_12_Z79_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.46888
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_12_Z79_SUPPLYFAN, Design Electric Power Consumption [W], 401.89508
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_12_Z80_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.36501
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_12_Z80_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7300.18120
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_12_Z80_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_12_Z80_COOLINGCOILDX, 7016.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_12_Z80_COOLINGCOILDX, 7016.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_12_Z80_HEATINGCOIL, User-Specified Nominal Capacity [W], 5840.14496
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_12_Z80_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.36501
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_12_Z80_SUPPLYFAN, Design Electric Power Consumption [W], 312.86491
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_12_Z81_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.38632
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_12_Z81_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7726.34825
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_12_Z81_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_12_Z81_COOLINGCOILDX, 7426.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_12_Z81_COOLINGCOILDX, 7426.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_12_Z81_HEATINGCOIL, User-Specified Nominal Capacity [W], 6181.07860
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_12_Z81_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.38632
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_12_Z81_SUPPLYFAN, Design Electric Power Consumption [W], 331.12921
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_12_Z82_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.47035
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_12_Z82_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 49406.97904
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_12_Z82_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_12_Z82_COOLINGCOILDX, 47488.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_12_Z82_COOLINGCOILDX, 47488.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_12_Z82_HEATINGCOIL, User-Specified Nominal Capacity [W], 39525.58324
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_12_Z82_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.47035
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_12_Z82_SUPPLYFAN, Design Electric Power Consumption [W], 2117.44196
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_12_Z83_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13244
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_12_Z83_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2648.77684
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_12_Z83_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_12_Z83_COOLINGCOILDX, 2545.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_12_Z83_COOLINGCOILDX, 2545.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_12_Z83_HEATINGCOIL, User-Specified Nominal Capacity [W], 2119.02147
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_12_Z83_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13244
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_12_Z83_SUPPLYFAN, Design Electric Power Consumption [W], 113.51901
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_12_Z84_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19744
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_12_Z84_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3948.88251
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_12_Z84_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_12_Z84_COOLINGCOILDX, 3795.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_12_Z84_COOLINGCOILDX, 3795.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_12_Z84_HEATINGCOIL, User-Specified Nominal Capacity [W], 3159.10601
 Component Sizing Information, Fan:VariableVolume, STORAGE_12_Z84_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19744
 Component Sizing Information, Fan:VariableVolume, STORAGE_12_Z84_SUPPLYFAN, Design Electric Power Consumption [W], 169.23782
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_13_Z85_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.66275
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_13_Z85_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 13255.09523
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_13_Z85_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_13_Z85_COOLINGCOILDX, 12740.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_13_Z85_COOLINGCOILDX, 12740.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_13_Z85_HEATINGCOIL, User-Specified Nominal Capacity [W], 10604.07619
 Component Sizing Information, Fan:VariableVolume, LOBBY_13_Z85_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.66275
 Component Sizing Information, Fan:VariableVolume, LOBBY_13_Z85_SUPPLYFAN, Design Electric Power Consumption [W], 568.07551
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_13_Z86_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.44696
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_13_Z86_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8939.22229
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_13_Z86_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_13_Z86_COOLINGCOILDX, 8592.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_13_Z86_COOLINGCOILDX, 8592.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_13_Z86_HEATINGCOIL, User-Specified Nominal Capacity [W], 7151.37783
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_13_Z86_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.44696
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_13_Z86_SUPPLYFAN, Design Electric Power Consumption [W], 383.10953
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_13_Z87_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.44295
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_13_Z87_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8859.07356
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_13_Z87_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_13_Z87_COOLINGCOILDX, 8515.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_13_Z87_COOLINGCOILDX, 8515.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_13_Z87_HEATINGCOIL, User-Specified Nominal Capacity [W], 7087.25885
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_13_Z87_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.44295
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_13_Z87_SUPPLYFAN, Design Electric Power Consumption [W], 379.67458
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_13_Z88_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.23212
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_13_Z88_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 24642.36184
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_13_Z88_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_13_Z88_COOLINGCOILDX, 23685.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_13_Z88_COOLINGCOILDX, 23685.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_13_Z88_HEATINGCOIL, User-Specified Nominal Capacity [W], 19713.88947
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_13_Z88_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.23212
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_13_Z88_SUPPLYFAN, Design Electric Power Consumption [W], 1056.10122
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_13_Z89_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10204
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_13_Z89_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2040.79987
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_13_Z89_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_13_Z89_COOLINGCOILDX, 1961.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_13_Z89_COOLINGCOILDX, 1961.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_13_Z89_HEATINGCOIL, User-Specified Nominal Capacity [W], 1632.63990
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_13_Z89_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10204
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_13_Z89_SUPPLYFAN, Design Electric Power Consumption [W], 87.46285
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_13_Z90_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21832
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_13_Z90_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4366.37680
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_13_Z90_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_13_Z90_COOLINGCOILDX, 4196.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_13_Z90_COOLINGCOILDX, 4196.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_13_Z90_HEATINGCOIL, User-Specified Nominal Capacity [W], 3493.10144
 Component Sizing Information, Fan:VariableVolume, STORAGE_13_Z90_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21832
 Component Sizing Information, Fan:VariableVolume, STORAGE_13_Z90_SUPPLYFAN, Design Electric Power Consumption [W], 187.13043
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_14_Z91_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.84498
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_14_Z91_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 16899.51600
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_14_Z91_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_14_Z91_COOLINGCOILDX, 16243.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_14_Z91_COOLINGCOILDX, 16243.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_14_Z91_HEATINGCOIL, User-Specified Nominal Capacity [W], 13519.61280
 Component Sizing Information, Fan:VariableVolume, LOBBY_14_Z91_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.84498
 Component Sizing Information, Fan:VariableVolume, LOBBY_14_Z91_SUPPLYFAN, Design Electric Power Consumption [W], 724.26497
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_14_Z92_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19673
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_14_Z92_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3934.52902
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_14_Z92_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_14_Z92_COOLINGCOILDX, 3781.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_14_Z92_COOLINGCOILDX, 3781.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_14_Z92_HEATINGCOIL, User-Specified Nominal Capacity [W], 3147.62322
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_14_Z92_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19673
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_14_Z92_SUPPLYFAN, Design Electric Power Consumption [W], 168.62267
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_14_Z93_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.43807
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_14_Z93_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8761.45437
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_14_Z93_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_14_Z93_COOLINGCOILDX, 8421.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_14_Z93_COOLINGCOILDX, 8421.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_14_Z93_HEATINGCOIL, User-Specified Nominal Capacity [W], 7009.16350
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_14_Z93_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.43807
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_14_Z93_SUPPLYFAN, Design Electric Power Consumption [W], 375.49090
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_14_Z94_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.89843
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_14_Z94_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 17968.57708
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_14_Z94_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_14_Z94_COOLINGCOILDX, 17270.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_14_Z94_COOLINGCOILDX, 17270.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_14_Z94_HEATINGCOIL, User-Specified Nominal Capacity [W], 14374.86167
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_14_Z94_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.89843
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_14_Z94_SUPPLYFAN, Design Electric Power Consumption [W], 770.08187
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_14_Z95_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.61824E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_14_Z95_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1923.64880
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_14_Z95_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_14_Z95_COOLINGCOILDX, 1849.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_14_Z95_COOLINGCOILDX, 1849.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_14_Z95_HEATINGCOIL, User-Specified Nominal Capacity [W], 1538.91904
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_14_Z95_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.61824E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_14_Z95_SUPPLYFAN, Design Electric Power Consumption [W], 82.44209
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_14_Z96_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11066
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_14_Z96_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2213.18458
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_14_Z96_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_14_Z96_COOLINGCOILDX, 2127.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_14_Z96_COOLINGCOILDX, 2127.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_14_Z96_HEATINGCOIL, User-Specified Nominal Capacity [W], 1770.54766
 Component Sizing Information, Fan:VariableVolume, STORAGE_14_Z96_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11066
 Component Sizing Information, Fan:VariableVolume, STORAGE_14_Z96_SUPPLYFAN, Design Electric Power Consumption [W], 94.85077
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_15_Z97_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.71849
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_15_Z97_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14369.72052
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_15_Z97_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_15_Z97_COOLINGCOILDX, 13811.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_15_Z97_COOLINGCOILDX, 13811.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_15_Z97_HEATINGCOIL, User-Specified Nominal Capacity [W], 11495.77642
 Component Sizing Information, Fan:VariableVolume, LOBBY_15_Z97_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.71849
 Component Sizing Information, Fan:VariableVolume, LOBBY_15_Z97_SUPPLYFAN, Design Electric Power Consumption [W], 615.84517
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_15_Z98_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23877
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_15_Z98_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4775.37636
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_15_Z98_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_15_Z98_COOLINGCOILDX, 4590.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_15_Z98_COOLINGCOILDX, 4590.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_15_Z98_HEATINGCOIL, User-Specified Nominal Capacity [W], 3820.30109
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_15_Z98_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23877
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_15_Z98_SUPPLYFAN, Design Electric Power Consumption [W], 204.65899
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_15_Z99_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20693
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_15_Z99_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4138.62412
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_15_Z99_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_15_Z99_COOLINGCOILDX, 3977.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_15_Z99_COOLINGCOILDX, 3977.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_15_Z99_HEATINGCOIL, User-Specified Nominal Capacity [W], 3310.89930
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_15_Z99_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20693
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_15_Z99_SUPPLYFAN, Design Electric Power Consumption [W], 177.36961
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_15_Z100_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.32050
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_15_Z100_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6410.05513
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_15_Z100_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_15_Z100_COOLINGCOILDX, 6161.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_15_Z100_COOLINGCOILDX, 6161.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_15_Z100_HEATINGCOIL, User-Specified Nominal Capacity [W], 5128.04410
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_15_Z100_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.32050
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_15_Z100_SUPPLYFAN, Design Electric Power Consumption [W], 274.71665
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_15_Z101_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.59018
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_15_Z101_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 11803.63027
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_15_Z101_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_15_Z101_COOLINGCOILDX, 11345.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_15_Z101_COOLINGCOILDX, 11345.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_15_Z101_HEATINGCOIL, User-Specified Nominal Capacity [W], 9442.90421
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_15_Z101_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.59018
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_15_Z101_SUPPLYFAN, Design Electric Power Consumption [W], 505.86987
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_16_Z102_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.94956
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_16_Z102_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 18991.21519
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_16_Z102_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_16_Z102_COOLINGCOILDX, 18253.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_16_Z102_COOLINGCOILDX, 18253.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_16_Z102_HEATINGCOIL, User-Specified Nominal Capacity [W], 15192.97215
 Component Sizing Information, Fan:VariableVolume, LOBBY_16_Z102_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.94956
 Component Sizing Information, Fan:VariableVolume, LOBBY_16_Z102_SUPPLYFAN, Design Electric Power Consumption [W], 813.90922
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_16_Z103_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26337
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_16_Z103_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5267.39514
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_16_Z103_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_16_Z103_COOLINGCOILDX, 5062.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_16_Z103_COOLINGCOILDX, 5062.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_16_Z103_HEATINGCOIL, User-Specified Nominal Capacity [W], 4213.91611
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_16_Z103_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26337
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_16_Z103_SUPPLYFAN, Design Electric Power Consumption [W], 225.74551
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_16_Z104_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39302
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_16_Z104_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7860.43974
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_16_Z104_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_16_Z104_COOLINGCOILDX, 7555.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_16_Z104_COOLINGCOILDX, 7555.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_16_Z104_HEATINGCOIL, User-Specified Nominal Capacity [W], 6288.35179
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_16_Z104_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39302
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_16_Z104_SUPPLYFAN, Design Electric Power Consumption [W], 336.87599
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_16_Z105_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.49848
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_16_Z105_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9969.55211
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_16_Z105_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_16_Z105_COOLINGCOILDX, 9582.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_16_Z105_COOLINGCOILDX, 9582.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_16_Z105_HEATINGCOIL, User-Specified Nominal Capacity [W], 7975.64169
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_16_Z105_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.49848
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_16_Z105_SUPPLYFAN, Design Electric Power Consumption [W], 427.26652
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_16_Z106_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.72774
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_16_Z106_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14554.71928
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_16_Z106_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_16_Z106_COOLINGCOILDX, 13989.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_16_Z106_COOLINGCOILDX, 13989.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_16_Z106_HEATINGCOIL, User-Specified Nominal Capacity [W], 11643.77542
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_16_Z106_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.72774
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_16_Z106_SUPPLYFAN, Design Electric Power Consumption [W], 623.77368
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_16_Z107_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14893
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_16_Z107_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2978.66343
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_16_Z107_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_16_Z107_COOLINGCOILDX, 2863.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_16_Z107_COOLINGCOILDX, 2863.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_16_Z107_HEATINGCOIL, User-Specified Nominal Capacity [W], 2382.93075
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_16_Z107_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14893
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_16_Z107_SUPPLYFAN, Design Electric Power Consumption [W], 127.65700
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_16_Z108_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18634
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_16_Z108_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3726.80519
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_16_Z108_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_16_Z108_COOLINGCOILDX, 3582.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_16_Z108_COOLINGCOILDX, 3582.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_16_Z108_HEATINGCOIL, User-Specified Nominal Capacity [W], 2981.44415
 Component Sizing Information, Fan:VariableVolume, STORAGE_16_Z108_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18634
 Component Sizing Information, Fan:VariableVolume, STORAGE_16_Z108_SUPPLYFAN, Design Electric Power Consumption [W], 159.72022
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_17_Z109_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.97997
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_17_Z109_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 19599.38576
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_17_Z109_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_17_Z109_COOLINGCOILDX, 18838.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_17_Z109_COOLINGCOILDX, 18838.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_17_Z109_HEATINGCOIL, User-Specified Nominal Capacity [W], 15679.50861
 Component Sizing Information, Fan:VariableVolume, LOBBY_17_Z109_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.97997
 Component Sizing Information, Fan:VariableVolume, LOBBY_17_Z109_SUPPLYFAN, Design Electric Power Consumption [W], 839.97368
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_17_Z110_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33745
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_17_Z110_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6748.99043
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_17_Z110_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_17_Z110_COOLINGCOILDX, 6487.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_17_Z110_COOLINGCOILDX, 6487.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_17_Z110_HEATINGCOIL, User-Specified Nominal Capacity [W], 5399.19234
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_17_Z110_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33745
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_17_Z110_SUPPLYFAN, Design Electric Power Consumption [W], 289.24245
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_17_Z111_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.32563
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_17_Z111_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6512.65044
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_17_Z111_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_17_Z111_COOLINGCOILDX, 6259.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_17_Z111_COOLINGCOILDX, 6259.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_17_Z111_HEATINGCOIL, User-Specified Nominal Capacity [W], 5210.12035
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_17_Z111_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.32563
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_17_Z111_SUPPLYFAN, Design Electric Power Consumption [W], 279.11359
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_17_Z112_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.49605
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_17_Z112_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9920.96316
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_17_Z112_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_17_Z112_COOLINGCOILDX, 9535.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_17_Z112_COOLINGCOILDX, 9535.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_17_Z112_HEATINGCOIL, User-Specified Nominal Capacity [W], 7936.77053
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_17_Z112_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.49605
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_17_Z112_SUPPLYFAN, Design Electric Power Consumption [W], 425.18414
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_17_Z113_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13764
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_17_Z113_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2752.80415
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_17_Z113_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_17_Z113_COOLINGCOILDX, 2645.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_17_Z113_COOLINGCOILDX, 2645.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_17_Z113_HEATINGCOIL, User-Specified Nominal Capacity [W], 2202.24332
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_17_Z113_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13764
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_17_Z113_SUPPLYFAN, Design Electric Power Consumption [W], 117.97732
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_17_Z114_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14026
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_17_Z114_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2805.10799
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_17_Z114_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_17_Z114_COOLINGCOILDX, 2696.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_17_Z114_COOLINGCOILDX, 2696.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_17_Z114_HEATINGCOIL, User-Specified Nominal Capacity [W], 2244.08639
 Component Sizing Information, Fan:VariableVolume, STORAGE_17_Z114_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14026
 Component Sizing Information, Fan:VariableVolume, STORAGE_17_Z114_SUPPLYFAN, Design Electric Power Consumption [W], 120.21891
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_18_Z115_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.40884
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_18_Z115_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8176.76804
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_18_Z115_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_18_Z115_COOLINGCOILDX, 7859.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_18_Z115_COOLINGCOILDX, 7859.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_18_Z115_HEATINGCOIL, User-Specified Nominal Capacity [W], 6541.41443
 Component Sizing Information, Fan:VariableVolume, LOBBY_18_Z115_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.40884
 Component Sizing Information, Fan:VariableVolume, LOBBY_18_Z115_SUPPLYFAN, Design Electric Power Consumption [W], 350.43292
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_18_Z116_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.31704
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_18_Z116_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6340.71234
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_18_Z116_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_18_Z116_COOLINGCOILDX, 6094.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_18_Z116_COOLINGCOILDX, 6094.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_18_Z116_HEATINGCOIL, User-Specified Nominal Capacity [W], 5072.56987
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_18_Z116_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.31704
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_18_Z116_SUPPLYFAN, Design Electric Power Consumption [W], 271.74481
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_18_Z117_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.38471
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_18_Z117_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7694.19089
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_18_Z117_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_18_Z117_COOLINGCOILDX, 7395.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_18_Z117_COOLINGCOILDX, 7395.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_18_Z117_HEATINGCOIL, User-Specified Nominal Capacity [W], 6155.35272
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_18_Z117_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.38471
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_18_Z117_SUPPLYFAN, Design Electric Power Consumption [W], 329.75104
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_18_Z118_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14441
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_18_Z118_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2888.28898
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_18_Z118_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_18_Z118_COOLINGCOILDX, 2776.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_18_Z118_COOLINGCOILDX, 2776.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_18_Z118_HEATINGCOIL, User-Specified Nominal Capacity [W], 2310.63118
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_18_Z118_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14441
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_18_Z118_SUPPLYFAN, Design Electric Power Consumption [W], 123.78381
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_18_Z119_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.49933
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_18_Z119_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 49986.53529
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_18_Z119_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_18_Z119_COOLINGCOILDX, 48045.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_18_Z119_COOLINGCOILDX, 48045.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_18_Z119_HEATINGCOIL, User-Specified Nominal Capacity [W], 39989.22823
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_18_Z119_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.49933
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_18_Z119_SUPPLYFAN, Design Electric Power Consumption [W], 2142.28008
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_18_Z120_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11949
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_18_Z120_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2389.75251
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_18_Z120_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_18_Z120_COOLINGCOILDX, 2297.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_18_Z120_COOLINGCOILDX, 2297.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_18_Z120_HEATINGCOIL, User-Specified Nominal Capacity [W], 1911.80201
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_18_Z120_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11949
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_18_Z120_SUPPLYFAN, Design Electric Power Consumption [W], 102.41796
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_19_Z121_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.78573
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_19_Z121_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15714.63867
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_19_Z121_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_19_Z121_COOLINGCOILDX, 15104.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_19_Z121_COOLINGCOILDX, 15104.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_19_Z121_HEATINGCOIL, User-Specified Nominal Capacity [W], 12571.71093
 Component Sizing Information, Fan:VariableVolume, LOBBY_19_Z121_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.78573
 Component Sizing Information, Fan:VariableVolume, LOBBY_19_Z121_SUPPLYFAN, Design Electric Power Consumption [W], 673.48451
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_19_Z122_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.34227
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_19_Z122_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6845.49592
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_19_Z122_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_19_Z122_COOLINGCOILDX, 6579.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_19_Z122_COOLINGCOILDX, 6579.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_19_Z122_HEATINGCOIL, User-Specified Nominal Capacity [W], 5476.39674
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_19_Z122_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.34227
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_19_Z122_SUPPLYFAN, Design Electric Power Consumption [W], 293.37840
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_19_Z123_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.37164
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_19_Z123_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7432.85817
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_19_Z123_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_19_Z123_COOLINGCOILDX, 7144.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_19_Z123_COOLINGCOILDX, 7144.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_19_Z123_HEATINGCOIL, User-Specified Nominal Capacity [W], 5946.28653
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_19_Z123_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.37164
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_19_Z123_SUPPLYFAN, Design Electric Power Consumption [W], 318.55106
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_19_Z124_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.32596
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_19_Z124_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6519.10690
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_19_Z124_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_19_Z124_COOLINGCOILDX, 6266.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_19_Z124_COOLINGCOILDX, 6266.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_19_Z124_HEATINGCOIL, User-Specified Nominal Capacity [W], 5215.28552
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_19_Z124_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.32596
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_19_Z124_SUPPLYFAN, Design Electric Power Consumption [W], 279.39030
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_19_Z125_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.62409
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_19_Z125_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 12481.88860
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_19_Z125_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_19_Z125_COOLINGCOILDX, 11997.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_19_Z125_COOLINGCOILDX, 11997.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_19_Z125_HEATINGCOIL, User-Specified Nominal Capacity [W], 9985.51088
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_19_Z125_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.62409
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_19_Z125_SUPPLYFAN, Design Electric Power Consumption [W], 534.93808
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_19_Z126_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.02254E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_19_Z126_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1604.50799
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_19_Z126_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_19_Z126_COOLINGCOILDX, 1542.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_19_Z126_COOLINGCOILDX, 1542.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_19_Z126_HEATINGCOIL, User-Specified Nominal Capacity [W], 1283.60639
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_19_Z126_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.02254E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_19_Z126_SUPPLYFAN, Design Electric Power Consumption [W], 68.76463
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_19_Z127_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14363
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_19_Z127_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2872.50266
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_19_Z127_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_19_Z127_COOLINGCOILDX, 2761.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_19_Z127_COOLINGCOILDX, 2761.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_19_Z127_HEATINGCOIL, User-Specified Nominal Capacity [W], 2298.00213
 Component Sizing Information, Fan:VariableVolume, STORAGE_19_Z127_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14363
 Component Sizing Information, Fan:VariableVolume, STORAGE_19_Z127_SUPPLYFAN, Design Electric Power Consumption [W], 123.10726
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_20_Z128_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.99358
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_20_Z128_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 19871.57097
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_20_Z128_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_20_Z128_COOLINGCOILDX, 19100.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_20_Z128_COOLINGCOILDX, 19100.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_20_Z128_HEATINGCOIL, User-Specified Nominal Capacity [W], 15897.25677
 Component Sizing Information, Fan:VariableVolume, LOBBY_20_Z128_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.99358
 Component Sizing Information, Fan:VariableVolume, LOBBY_20_Z128_SUPPLYFAN, Design Electric Power Consumption [W], 851.63876
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_20_Z129_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.48609
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_20_Z129_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9721.80125
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_20_Z129_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_20_Z129_COOLINGCOILDX, 9344.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_20_Z129_COOLINGCOILDX, 9344.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_20_Z129_HEATINGCOIL, User-Specified Nominal Capacity [W], 7777.44100
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_20_Z129_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.48609
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_20_Z129_SUPPLYFAN, Design Electric Power Consumption [W], 416.64863
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_20_Z130_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10044
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_20_Z130_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2008.78373
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_20_Z130_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_20_Z130_COOLINGCOILDX, 1930.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_20_Z130_COOLINGCOILDX, 1930.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_20_Z130_HEATINGCOIL, User-Specified Nominal Capacity [W], 1607.02698
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_20_Z130_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10044
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_20_Z130_SUPPLYFAN, Design Electric Power Consumption [W], 86.09073
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_20_Z131_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.24307
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_20_Z131_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 24861.38442
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_20_Z131_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_20_Z131_COOLINGCOILDX, 23896.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_20_Z131_COOLINGCOILDX, 23896.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_20_Z131_HEATINGCOIL, User-Specified Nominal Capacity [W], 19889.10753
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_20_Z131_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.24307
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_20_Z131_SUPPLYFAN, Design Electric Power Consumption [W], 1065.48790
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_20_Z132_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15674
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_20_Z132_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3134.78823
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_20_Z132_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_20_Z132_COOLINGCOILDX, 3013.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_20_Z132_COOLINGCOILDX, 3013.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_20_Z132_HEATINGCOIL, User-Specified Nominal Capacity [W], 2507.83058
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_20_Z132_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15674
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_20_Z132_SUPPLYFAN, Design Electric Power Consumption [W], 134.34807
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_20_Z133_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20239
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_20_Z133_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4047.80445
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_20_Z133_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_20_Z133_COOLINGCOILDX, 3890.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_20_Z133_COOLINGCOILDX, 3890.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_20_Z133_HEATINGCOIL, User-Specified Nominal Capacity [W], 3238.24356
 Component Sizing Information, Fan:VariableVolume, STORAGE_20_Z133_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20239
 Component Sizing Information, Fan:VariableVolume, STORAGE_20_Z133_SUPPLYFAN, Design Electric Power Consumption [W], 173.47733
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_21_Z134_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.78112
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_21_Z134_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15622.40328
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_21_Z134_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_21_Z134_COOLINGCOILDX, 15015.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_21_Z134_COOLINGCOILDX, 15015.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_21_Z134_HEATINGCOIL, User-Specified Nominal Capacity [W], 12497.92263
 Component Sizing Information, Fan:VariableVolume, LOBBY_21_Z134_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.78112
 Component Sizing Information, Fan:VariableVolume, LOBBY_21_Z134_SUPPLYFAN, Design Electric Power Consumption [W], 669.53157
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_21_Z135_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22929
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_21_Z135_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4585.84159
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_21_Z135_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_21_Z135_COOLINGCOILDX, 4407.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_21_Z135_COOLINGCOILDX, 4407.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_21_Z135_HEATINGCOIL, User-Specified Nominal Capacity [W], 3668.67327
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_21_Z135_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22929
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_21_Z135_SUPPLYFAN, Design Electric Power Consumption [W], 196.53607
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_21_Z136_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21400
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_21_Z136_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4279.98814
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_21_Z136_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_21_Z136_COOLINGCOILDX, 4113.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_21_Z136_COOLINGCOILDX, 4113.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_21_Z136_HEATINGCOIL, User-Specified Nominal Capacity [W], 3423.99051
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_21_Z136_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21400
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_21_Z136_SUPPLYFAN, Design Electric Power Consumption [W], 183.42806
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_21_Z137_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10408
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_21_Z137_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2081.56913
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_21_Z137_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_21_Z137_COOLINGCOILDX, 2000.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_21_Z137_COOLINGCOILDX, 2000.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_21_Z137_HEATINGCOIL, User-Specified Nominal Capacity [W], 1665.25531
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_21_Z137_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10408
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_21_Z137_SUPPLYFAN, Design Electric Power Consumption [W], 89.21011
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_21_Z138_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.37257
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_21_Z138_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 47451.35892
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_21_Z138_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_21_Z138_COOLINGCOILDX, 45609.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_21_Z138_COOLINGCOILDX, 45609.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_21_Z138_HEATINGCOIL, User-Specified Nominal Capacity [W], 37961.08713
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_21_Z138_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.37257
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_21_Z138_SUPPLYFAN, Design Electric Power Consumption [W], 2033.62967
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_21_Z139_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13189
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_21_Z139_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2637.86648
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_21_Z139_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_21_Z139_COOLINGCOILDX, 2535.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_21_Z139_COOLINGCOILDX, 2535.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_21_Z139_HEATINGCOIL, User-Specified Nominal Capacity [W], 2110.29319
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_21_Z139_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13189
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_21_Z139_SUPPLYFAN, Design Electric Power Consumption [W], 113.05142
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_21_Z140_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21786
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_21_Z140_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4357.12634
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_21_Z140_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_21_Z140_COOLINGCOILDX, 4188.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_21_Z140_COOLINGCOILDX, 4188.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_21_Z140_HEATINGCOIL, User-Specified Nominal Capacity [W], 3485.70107
 Component Sizing Information, Fan:VariableVolume, STORAGE_21_Z140_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21786
 Component Sizing Information, Fan:VariableVolume, STORAGE_21_Z140_SUPPLYFAN, Design Electric Power Consumption [W], 186.73399
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_22_Z141_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.65447
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_22_Z141_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 13089.30636
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_22_Z141_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_22_Z141_COOLINGCOILDX, 12581.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_22_Z141_COOLINGCOILDX, 12581.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_22_Z141_HEATINGCOIL, User-Specified Nominal Capacity [W], 10471.44509
 Component Sizing Information, Fan:VariableVolume, LOBBY_22_Z141_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.65447
 Component Sizing Information, Fan:VariableVolume, LOBBY_22_Z141_SUPPLYFAN, Design Electric Power Consumption [W], 560.97027
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_22_Z142_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.47914
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_22_Z142_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9582.88841
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_22_Z142_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_22_Z142_COOLINGCOILDX, 9210.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_22_Z142_COOLINGCOILDX, 9210.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_22_Z142_HEATINGCOIL, User-Specified Nominal Capacity [W], 7666.31073
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_22_Z142_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.47914
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_22_Z142_SUPPLYFAN, Design Electric Power Consumption [W], 410.69522
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_22_Z143_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35837
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_22_Z143_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7167.34593
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_22_Z143_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_22_Z143_COOLINGCOILDX, 6889.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_22_Z143_COOLINGCOILDX, 6889.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_22_Z143_HEATINGCOIL, User-Specified Nominal Capacity [W], 5733.87674
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_22_Z143_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35837
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_22_Z143_SUPPLYFAN, Design Electric Power Consumption [W], 307.17197
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_22_Z144_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22816
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_22_Z144_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4563.27138
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_22_Z144_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_22_Z144_COOLINGCOILDX, 4386.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_22_Z144_COOLINGCOILDX, 4386.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_22_Z144_HEATINGCOIL, User-Specified Nominal Capacity [W], 3650.61710
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_22_Z144_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22816
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_22_Z144_SUPPLYFAN, Design Electric Power Consumption [W], 195.56877
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_22_Z145_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.51291
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_22_Z145_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 10258.14606
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_22_Z145_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_22_Z145_COOLINGCOILDX, 9859.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_22_Z145_COOLINGCOILDX, 9859.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_22_Z145_HEATINGCOIL, User-Specified Nominal Capacity [W], 8206.51685
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_22_Z145_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.51291
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_22_Z145_SUPPLYFAN, Design Electric Power Consumption [W], 439.63483
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_22_Z146_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19901
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_22_Z146_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3980.22005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_22_Z146_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_22_Z146_COOLINGCOILDX, 3825.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_22_Z146_COOLINGCOILDX, 3825.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_22_Z146_HEATINGCOIL, User-Specified Nominal Capacity [W], 3184.17604
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_22_Z146_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19901
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_22_Z146_SUPPLYFAN, Design Electric Power Consumption [W], 170.58086
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_22_Z147_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24778
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_22_Z147_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4955.62081
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_22_Z147_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_22_Z147_COOLINGCOILDX, 4763.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_22_Z147_COOLINGCOILDX, 4763.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_22_Z147_HEATINGCOIL, User-Specified Nominal Capacity [W], 3964.49665
 Component Sizing Information, Fan:VariableVolume, STORAGE_22_Z147_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24778
 Component Sizing Information, Fan:VariableVolume, STORAGE_22_Z147_SUPPLYFAN, Design Electric Power Consumption [W], 212.38375
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_23_Z148_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.30633
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_23_Z148_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6126.51629
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_23_Z148_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_23_Z148_COOLINGCOILDX, 5888.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_23_Z148_COOLINGCOILDX, 5888.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_23_Z148_HEATINGCOIL, User-Specified Nominal Capacity [W], 4901.21303
 Component Sizing Information, Fan:VariableVolume, LOBBY_23_Z148_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.30633
 Component Sizing Information, Fan:VariableVolume, LOBBY_23_Z148_SUPPLYFAN, Design Electric Power Consumption [W], 262.56498
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_23_Z149_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18997
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_23_Z149_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3799.45898
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_23_Z149_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_23_Z149_COOLINGCOILDX, 3651.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_23_Z149_COOLINGCOILDX, 3651.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_23_Z149_HEATINGCOIL, User-Specified Nominal Capacity [W], 3039.56719
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_23_Z149_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18997
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_23_Z149_SUPPLYFAN, Design Electric Power Consumption [W], 162.83396
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_23_Z150_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11840
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_23_Z150_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2367.95469
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_23_Z150_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_23_Z150_COOLINGCOILDX, 2276.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_23_Z150_COOLINGCOILDX, 2276.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_23_Z150_HEATINGCOIL, User-Specified Nominal Capacity [W], 1894.36375
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_23_Z150_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11840
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_23_Z150_SUPPLYFAN, Design Electric Power Consumption [W], 101.48377
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_23_Z151_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27380
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_23_Z151_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5475.97797
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_23_Z151_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_23_Z151_COOLINGCOILDX, 5263.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_23_Z151_COOLINGCOILDX, 5263.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_23_Z151_HEATINGCOIL, User-Specified Nominal Capacity [W], 4380.78237
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_23_Z151_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27380
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_23_Z151_SUPPLYFAN, Design Electric Power Consumption [W], 234.68477
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_23_Z152_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.16818
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_23_Z152_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 43363.64769
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_23_Z152_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_23_Z152_COOLINGCOILDX, 41680.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_23_Z152_COOLINGCOILDX, 41680.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_23_Z152_HEATINGCOIL, User-Specified Nominal Capacity [W], 34690.91815
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_23_Z152_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.16818
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_23_Z152_SUPPLYFAN, Design Electric Power Consumption [W], 1858.44204
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_23_Z153_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23420
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_23_Z153_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4684.06175
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_23_Z153_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_23_Z153_COOLINGCOILDX, 4502.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_23_Z153_COOLINGCOILDX, 4502.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_23_Z153_HEATINGCOIL, User-Specified Nominal Capacity [W], 3747.24940
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_23_Z153_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23420
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_23_Z153_SUPPLYFAN, Design Electric Power Consumption [W], 200.74550
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_23_Z154_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12235
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_23_Z154_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2447.09496
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_23_Z154_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_23_Z154_COOLINGCOILDX, 2352.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_23_Z154_COOLINGCOILDX, 2352.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_23_Z154_HEATINGCOIL, User-Specified Nominal Capacity [W], 1957.67597
 Component Sizing Information, Fan:VariableVolume, STORAGE_23_Z154_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12235
 Component Sizing Information, Fan:VariableVolume, STORAGE_23_Z154_SUPPLYFAN, Design Electric Power Consumption [W], 104.87550
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_24_Z155_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27151
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_24_Z155_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5430.24066
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_24_Z155_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_24_Z155_COOLINGCOILDX, 5219.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_24_Z155_COOLINGCOILDX, 5219.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_24_Z155_HEATINGCOIL, User-Specified Nominal Capacity [W], 4344.19253
 Component Sizing Information, Fan:VariableVolume, LOBBY_24_Z155_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27151
 Component Sizing Information, Fan:VariableVolume, LOBBY_24_Z155_SUPPLYFAN, Design Electric Power Consumption [W], 232.72460
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_24_Z156_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.34503
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_24_Z156_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6900.61644
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_24_Z156_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_24_Z156_COOLINGCOILDX, 6632.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_24_Z156_COOLINGCOILDX, 6632.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_24_Z156_HEATINGCOIL, User-Specified Nominal Capacity [W], 5520.49315
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_24_Z156_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.34503
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_24_Z156_SUPPLYFAN, Design Electric Power Consumption [W], 295.74070
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_24_Z157_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.42782
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_24_Z157_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8556.34891
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_24_Z157_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_24_Z157_COOLINGCOILDX, 8224.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_24_Z157_COOLINGCOILDX, 8224.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_24_Z157_HEATINGCOIL, User-Specified Nominal Capacity [W], 6845.07913
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_24_Z157_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.42782
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_24_Z157_SUPPLYFAN, Design Electric Power Consumption [W], 366.70067
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_24_Z158_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.77740
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_24_Z158_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 35548.08053
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_24_Z158_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_24_Z158_COOLINGCOILDX, 34167.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_24_Z158_COOLINGCOILDX, 34167.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_24_Z158_HEATINGCOIL, User-Specified Nominal Capacity [W], 28438.46442
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_24_Z158_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.77740
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_24_Z158_SUPPLYFAN, Design Electric Power Consumption [W], 1523.48917
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_24_Z159_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23212
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_24_Z159_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4642.42680
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_24_Z159_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_24_Z159_COOLINGCOILDX, 4462.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_24_Z159_COOLINGCOILDX, 4462.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_24_Z159_HEATINGCOIL, User-Specified Nominal Capacity [W], 3713.94144
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_24_Z159_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23212
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_24_Z159_SUPPLYFAN, Design Electric Power Consumption [W], 198.96115
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_24_Z160_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15792
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_24_Z160_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3158.46248
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_24_Z160_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_24_Z160_COOLINGCOILDX, 3035.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_24_Z160_COOLINGCOILDX, 3035.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_24_Z160_HEATINGCOIL, User-Specified Nominal Capacity [W], 2526.76998
 Component Sizing Information, Fan:VariableVolume, STORAGE_24_Z160_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15792
 Component Sizing Information, Fan:VariableVolume, STORAGE_24_Z160_SUPPLYFAN, Design Electric Power Consumption [W], 135.36268
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_25_Z161_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.62072
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_25_Z161_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 12414.31537
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_25_Z161_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_25_Z161_COOLINGCOILDX, 11932.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_25_Z161_COOLINGCOILDX, 11932.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_25_Z161_HEATINGCOIL, User-Specified Nominal Capacity [W], 9931.45230
 Component Sizing Information, Fan:VariableVolume, LOBBY_25_Z161_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.62072
 Component Sizing Information, Fan:VariableVolume, LOBBY_25_Z161_SUPPLYFAN, Design Electric Power Consumption [W], 532.04209
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_25_Z162_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.45726
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_25_Z162_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9145.26468
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_25_Z162_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_25_Z162_COOLINGCOILDX, 8790.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_25_Z162_COOLINGCOILDX, 8790.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_25_Z162_HEATINGCOIL, User-Specified Nominal Capacity [W], 7316.21175
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_25_Z162_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.45726
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_25_Z162_SUPPLYFAN, Design Electric Power Consumption [W], 391.93991
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_25_Z163_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.40529
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_25_Z163_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8105.85114
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_25_Z163_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_25_Z163_COOLINGCOILDX, 7791.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_25_Z163_COOLINGCOILDX, 7791.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_25_Z163_HEATINGCOIL, User-Specified Nominal Capacity [W], 6484.68091
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_25_Z163_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.40529
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_25_Z163_SUPPLYFAN, Design Electric Power Consumption [W], 347.39362
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_25_Z164_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.31345
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_25_Z164_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 26268.98664
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_25_Z164_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_25_Z164_COOLINGCOILDX, 25249.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_25_Z164_COOLINGCOILDX, 25249.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_25_Z164_HEATINGCOIL, User-Specified Nominal Capacity [W], 21015.18931
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_25_Z164_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.31345
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_25_Z164_SUPPLYFAN, Design Electric Power Consumption [W], 1125.81371
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_25_Z165_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23998
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_25_Z165_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4799.62455
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_25_Z165_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_25_Z165_COOLINGCOILDX, 4613.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_25_Z165_COOLINGCOILDX, 4613.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_25_Z165_HEATINGCOIL, User-Specified Nominal Capacity [W], 3839.69964
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_25_Z165_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23998
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_25_Z165_SUPPLYFAN, Design Electric Power Consumption [W], 205.69819
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_25_Z166_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10089
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_25_Z166_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2017.79958
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_25_Z166_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_25_Z166_COOLINGCOILDX, 1939.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_25_Z166_COOLINGCOILDX, 1939.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_25_Z166_HEATINGCOIL, User-Specified Nominal Capacity [W], 1614.23967
 Component Sizing Information, Fan:VariableVolume, STORAGE_25_Z166_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10089
 Component Sizing Information, Fan:VariableVolume, STORAGE_25_Z166_SUPPLYFAN, Design Electric Power Consumption [W], 86.47713
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_26_Z167_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.61598
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_26_Z167_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 12319.54673
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_26_Z167_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_26_Z167_COOLINGCOILDX, 11841.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_26_Z167_COOLINGCOILDX, 11841.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_26_Z167_HEATINGCOIL, User-Specified Nominal Capacity [W], 9855.63738
 Component Sizing Information, Fan:VariableVolume, LOBBY_26_Z167_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.61598
 Component Sizing Information, Fan:VariableVolume, LOBBY_26_Z167_SUPPLYFAN, Design Electric Power Consumption [W], 527.98057
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_26_Z168_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.28345
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_26_Z168_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5668.92663
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_26_Z168_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_26_Z168_COOLINGCOILDX, 5448.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_26_Z168_COOLINGCOILDX, 5448.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_26_Z168_HEATINGCOIL, User-Specified Nominal Capacity [W], 4535.14130
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_26_Z168_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.28345
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_26_Z168_SUPPLYFAN, Design Electric Power Consumption [W], 242.95400
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_26_Z169_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33985
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_26_Z169_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6797.04804
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_26_Z169_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_26_Z169_COOLINGCOILDX, 6533.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_26_Z169_COOLINGCOILDX, 6533.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_26_Z169_HEATINGCOIL, User-Specified Nominal Capacity [W], 5437.63843
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_26_Z169_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33985
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_26_Z169_SUPPLYFAN, Design Electric Power Consumption [W], 291.30206
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_26_Z170_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.97382
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_26_Z170_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 19476.40687
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_26_Z170_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_26_Z170_COOLINGCOILDX, 18720.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_26_Z170_COOLINGCOILDX, 18720.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_26_Z170_HEATINGCOIL, User-Specified Nominal Capacity [W], 15581.12550
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_26_Z170_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.97382
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_26_Z170_SUPPLYFAN, Design Electric Power Consumption [W], 834.70315
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_26_Z171_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10968
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_26_Z171_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2193.62788
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_26_Z171_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_26_Z171_COOLINGCOILDX, 2108.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_26_Z171_COOLINGCOILDX, 2108.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_26_Z171_HEATINGCOIL, User-Specified Nominal Capacity [W], 1754.90231
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_26_Z171_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10968
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_26_Z171_SUPPLYFAN, Design Electric Power Consumption [W], 94.01262
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_27_Z172_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.80679
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_27_Z172_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 16135.81362
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_27_Z172_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_27_Z172_COOLINGCOILDX, 15509.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_27_Z172_COOLINGCOILDX, 15509.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_27_Z172_HEATINGCOIL, User-Specified Nominal Capacity [W], 12908.65090
 Component Sizing Information, Fan:VariableVolume, LOBBY_27_Z172_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.80679
 Component Sizing Information, Fan:VariableVolume, LOBBY_27_Z172_SUPPLYFAN, Design Electric Power Consumption [W], 691.53487
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_27_Z173_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35889
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_27_Z173_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7177.71368
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_27_Z173_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_27_Z173_COOLINGCOILDX, 6899.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_27_Z173_COOLINGCOILDX, 6899.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_27_Z173_HEATINGCOIL, User-Specified Nominal Capacity [W], 5742.17095
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_27_Z173_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35889
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_27_Z173_SUPPLYFAN, Design Electric Power Consumption [W], 307.61630
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_27_Z174_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35112
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_27_Z174_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7022.49143
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_27_Z174_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_27_Z174_COOLINGCOILDX, 6749.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_27_Z174_COOLINGCOILDX, 6749.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_27_Z174_HEATINGCOIL, User-Specified Nominal Capacity [W], 5617.99315
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_27_Z174_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35112
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_27_Z174_SUPPLYFAN, Design Electric Power Consumption [W], 300.96392
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_27_Z175_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.44692
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_27_Z175_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8938.49083
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_27_Z175_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_27_Z175_COOLINGCOILDX, 8591.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_27_Z175_COOLINGCOILDX, 8591.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_27_Z175_HEATINGCOIL, User-Specified Nominal Capacity [W], 7150.79266
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_27_Z175_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.44692
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_27_Z175_SUPPLYFAN, Design Electric Power Consumption [W], 383.07818
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_27_Z176_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.38883
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_27_Z176_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 27776.58881
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_27_Z176_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_27_Z176_COOLINGCOILDX, 26698.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_27_Z176_COOLINGCOILDX, 26698.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_27_Z176_HEATINGCOIL, User-Specified Nominal Capacity [W], 22221.27105
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_27_Z176_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.38883
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_27_Z176_SUPPLYFAN, Design Electric Power Consumption [W], 1190.42523
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_27_Z177_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18870
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_27_Z177_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3773.99268
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_27_Z177_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_27_Z177_COOLINGCOILDX, 3627.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_27_Z177_COOLINGCOILDX, 3627.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_27_Z177_HEATINGCOIL, User-Specified Nominal Capacity [W], 3019.19414
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_27_Z177_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18870
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_27_Z177_SUPPLYFAN, Design Electric Power Consumption [W], 161.74254
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_28_Z178_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.36833
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_28_Z178_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7366.53400
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_28_Z178_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_28_Z178_COOLINGCOILDX, 7080.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_28_Z178_COOLINGCOILDX, 7080.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_28_Z178_HEATINGCOIL, User-Specified Nominal Capacity [W], 5893.22720
 Component Sizing Information, Fan:VariableVolume, LOBBY_28_Z178_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.36833
 Component Sizing Information, Fan:VariableVolume, LOBBY_28_Z178_SUPPLYFAN, Design Electric Power Consumption [W], 315.70860
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_28_Z179_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.32230
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_28_Z179_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6446.04096
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_28_Z179_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_28_Z179_COOLINGCOILDX, 6195.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_28_Z179_COOLINGCOILDX, 6195.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_28_Z179_HEATINGCOIL, User-Specified Nominal Capacity [W], 5156.83277
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_28_Z179_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.32230
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_28_Z179_SUPPLYFAN, Design Electric Power Consumption [W], 276.25890
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_28_Z180_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17259
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_28_Z180_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3451.87066
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_28_Z180_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_28_Z180_COOLINGCOILDX, 3317.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_28_Z180_COOLINGCOILDX, 3317.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_28_Z180_HEATINGCOIL, User-Specified Nominal Capacity [W], 2761.49653
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_28_Z180_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17259
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_28_Z180_SUPPLYFAN, Design Electric Power Consumption [W], 147.93731
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_28_Z181_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.31853
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_28_Z181_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6370.52341
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_28_Z181_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_28_Z181_COOLINGCOILDX, 6123.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_28_Z181_COOLINGCOILDX, 6123.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_28_Z181_HEATINGCOIL, User-Specified Nominal Capacity [W], 5096.41873
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_28_Z181_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.31853
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_28_Z181_SUPPLYFAN, Design Electric Power Consumption [W], 273.02243
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_28_Z182_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.12982
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_28_Z182_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 42596.45052
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_28_Z182_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_28_Z182_COOLINGCOILDX, 40942.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_28_Z182_COOLINGCOILDX, 40942.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_28_Z182_HEATINGCOIL, User-Specified Nominal Capacity [W], 34077.16041
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_28_Z182_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.12982
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_28_Z182_SUPPLYFAN, Design Electric Power Consumption [W], 1825.56217
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_28_Z183_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18295
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_28_Z183_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3658.99108
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_28_Z183_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_28_Z183_COOLINGCOILDX, 3516.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_28_Z183_COOLINGCOILDX, 3516.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_28_Z183_HEATINGCOIL, User-Specified Nominal Capacity [W], 2927.19287
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_28_Z183_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18295
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_28_Z183_SUPPLYFAN, Design Electric Power Consumption [W], 156.81390
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_28_Z184_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.76185E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_28_Z184_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1952.36951
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_28_Z184_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_28_Z184_COOLINGCOILDX, 1876.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_28_Z184_COOLINGCOILDX, 1876.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_28_Z184_HEATINGCOIL, User-Specified Nominal Capacity [W], 1561.89561
 Component Sizing Information, Fan:VariableVolume, STORAGE_28_Z184_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.76185E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_28_Z184_SUPPLYFAN, Design Electric Power Consumption [W], 83.67298
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_29_Z185_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15741
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_29_Z185_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3148.14396
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_29_Z185_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_29_Z185_COOLINGCOILDX, 3025.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_29_Z185_COOLINGCOILDX, 3025.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_29_Z185_HEATINGCOIL, User-Specified Nominal Capacity [W], 2518.51517
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_29_Z185_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15741
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_29_Z185_SUPPLYFAN, Design Electric Power Consumption [W], 134.92046
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_29_Z186_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.36328
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_29_Z186_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7265.52759
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_29_Z186_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_29_Z186_COOLINGCOILDX, 6983.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_29_Z186_COOLINGCOILDX, 6983.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_29_Z186_HEATINGCOIL, User-Specified Nominal Capacity [W], 5812.42207
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_29_Z186_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.36328
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_29_Z186_SUPPLYFAN, Design Electric Power Consumption [W], 311.37975
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_29_Z187_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26274
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_29_Z187_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5254.85986
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_29_Z187_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_29_Z187_COOLINGCOILDX, 5050.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_29_Z187_COOLINGCOILDX, 5050.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_29_Z187_HEATINGCOIL, User-Specified Nominal Capacity [W], 4203.88789
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_29_Z187_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26274
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_29_Z187_SUPPLYFAN, Design Electric Power Consumption [W], 225.20828
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_29_Z188_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.91875
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_29_Z188_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 18374.98944
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_29_Z188_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_29_Z188_COOLINGCOILDX, 17661.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_29_Z188_COOLINGCOILDX, 17661.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_29_Z188_HEATINGCOIL, User-Specified Nominal Capacity [W], 14699.99155
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_29_Z188_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.91875
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_29_Z188_SUPPLYFAN, Design Electric Power Consumption [W], 787.49955
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_29_Z189_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.16126E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_29_Z189_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1632.25201
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_29_Z189_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_29_Z189_COOLINGCOILDX, 1568.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_29_Z189_COOLINGCOILDX, 1568.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_29_Z189_HEATINGCOIL, User-Specified Nominal Capacity [W], 1305.80161
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_29_Z189_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.16126E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_29_Z189_SUPPLYFAN, Design Electric Power Consumption [W], 69.95366
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_29_Z190_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20086
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_29_Z190_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4017.16154
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_29_Z190_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_29_Z190_COOLINGCOILDX, 3861.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_29_Z190_COOLINGCOILDX, 3861.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_29_Z190_HEATINGCOIL, User-Specified Nominal Capacity [W], 3213.72924
 Component Sizing Information, Fan:VariableVolume, STORAGE_29_Z190_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20086
 Component Sizing Information, Fan:VariableVolume, STORAGE_29_Z190_SUPPLYFAN, Design Electric Power Consumption [W], 172.16407
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_30_Z191_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.55484
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_30_Z191_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 11096.87868
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_30_Z191_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_30_Z191_COOLINGCOILDX, 10666.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_30_Z191_COOLINGCOILDX, 10666.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_30_Z191_HEATINGCOIL, User-Specified Nominal Capacity [W], 8877.50295
 Component Sizing Information, Fan:VariableVolume, LOBBY_30_Z191_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.55484
 Component Sizing Information, Fan:VariableVolume, LOBBY_30_Z191_SUPPLYFAN, Design Electric Power Consumption [W], 475.58051
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_30_Z192_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.48814
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_30_Z192_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9762.86128
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_30_Z192_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_30_Z192_COOLINGCOILDX, 9383.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_30_Z192_COOLINGCOILDX, 9383.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_30_Z192_HEATINGCOIL, User-Specified Nominal Capacity [W], 7810.28902
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_30_Z192_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.48814
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_30_Z192_SUPPLYFAN, Design Electric Power Consumption [W], 418.40834
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_30_Z193_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16246
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_30_Z193_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3249.20401
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_30_Z193_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_30_Z193_COOLINGCOILDX, 3123.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_30_Z193_COOLINGCOILDX, 3123.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_30_Z193_HEATINGCOIL, User-Specified Nominal Capacity [W], 2599.36321
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_30_Z193_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16246
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_30_Z193_SUPPLYFAN, Design Electric Power Consumption [W], 139.25160
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_30_Z194_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35329
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_30_Z194_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7065.78382
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_30_Z194_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_30_Z194_COOLINGCOILDX, 6791.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_30_Z194_COOLINGCOILDX, 6791.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_30_Z194_HEATINGCOIL, User-Specified Nominal Capacity [W], 5652.62705
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_30_Z194_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35329
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_30_Z194_SUPPLYFAN, Design Electric Power Consumption [W], 302.81931
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_30_Z195_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.85088
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_30_Z195_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 37017.66538
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_30_Z195_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_30_Z195_COOLINGCOILDX, 35580.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_30_Z195_COOLINGCOILDX, 35580.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_30_Z195_HEATINGCOIL, User-Specified Nominal Capacity [W], 29614.13230
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_30_Z195_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.85088
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_30_Z195_SUPPLYFAN, Design Electric Power Consumption [W], 1586.47137
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_30_Z196_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24104
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_30_Z196_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4820.85394
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_30_Z196_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_30_Z196_COOLINGCOILDX, 4633.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_30_Z196_COOLINGCOILDX, 4633.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_30_Z196_HEATINGCOIL, User-Specified Nominal Capacity [W], 3856.68315
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_30_Z196_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24104
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_30_Z196_SUPPLYFAN, Design Electric Power Consumption [W], 206.60803
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_30_Z197_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13437
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_30_Z197_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2687.45825
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_30_Z197_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_30_Z197_COOLINGCOILDX, 2583.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_30_Z197_COOLINGCOILDX, 2583.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_30_Z197_HEATINGCOIL, User-Specified Nominal Capacity [W], 2149.96660
 Component Sizing Information, Fan:VariableVolume, STORAGE_30_Z197_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13437
 Component Sizing Information, Fan:VariableVolume, STORAGE_30_Z197_SUPPLYFAN, Design Electric Power Consumption [W], 115.17678
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_31_Z198_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35841
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_31_Z198_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7168.13423
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_31_Z198_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_31_Z198_COOLINGCOILDX, 6889.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_31_Z198_COOLINGCOILDX, 6889.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_31_Z198_HEATINGCOIL, User-Specified Nominal Capacity [W], 5734.50738
 Component Sizing Information, Fan:VariableVolume, LOBBY_31_Z198_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35841
 Component Sizing Information, Fan:VariableVolume, LOBBY_31_Z198_SUPPLYFAN, Design Electric Power Consumption [W], 307.20575
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_31_Z199_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.49786
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_31_Z199_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9957.14001
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_31_Z199_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_31_Z199_COOLINGCOILDX, 9570.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_31_Z199_COOLINGCOILDX, 9570.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_31_Z199_HEATINGCOIL, User-Specified Nominal Capacity [W], 7965.71201
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_31_Z199_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.49786
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_31_Z199_SUPPLYFAN, Design Electric Power Consumption [W], 426.73457
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_31_Z200_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14858
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_31_Z200_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2971.69552
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_31_Z200_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_31_Z200_COOLINGCOILDX, 2856.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_31_Z200_COOLINGCOILDX, 2856.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_31_Z200_HEATINGCOIL, User-Specified Nominal Capacity [W], 2377.35642
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_31_Z200_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14858
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_31_Z200_SUPPLYFAN, Design Electric Power Consumption [W], 127.35838
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_31_Z201_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17967
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_31_Z201_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3593.43996
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_31_Z201_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_31_Z201_COOLINGCOILDX, 3453.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_31_Z201_COOLINGCOILDX, 3453.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_31_Z201_HEATINGCOIL, User-Specified Nominal Capacity [W], 2874.75197
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_31_Z201_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17967
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_31_Z201_SUPPLYFAN, Design Electric Power Consumption [W], 154.00457
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_31_Z202_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.49899
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_31_Z202_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 29979.83027
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_31_Z202_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_31_Z202_COOLINGCOILDX, 28815.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_31_Z202_COOLINGCOILDX, 28815.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_31_Z202_HEATINGCOIL, User-Specified Nominal Capacity [W], 23983.86422
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_31_Z202_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.49899
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_31_Z202_SUPPLYFAN, Design Electric Power Consumption [W], 1284.84987
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_31_Z203_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19606
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_31_Z203_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3921.26884
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_31_Z203_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_31_Z203_COOLINGCOILDX, 3769.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_31_Z203_COOLINGCOILDX, 3769.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_31_Z203_HEATINGCOIL, User-Specified Nominal Capacity [W], 3137.01507
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_31_Z203_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19606
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_31_Z203_SUPPLYFAN, Design Electric Power Consumption [W], 168.05438
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_31_Z204_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12580
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_31_Z204_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2516.07479
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_31_Z204_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_31_Z204_COOLINGCOILDX, 2418.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_31_Z204_COOLINGCOILDX, 2418.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_31_Z204_HEATINGCOIL, User-Specified Nominal Capacity [W], 2012.85984
 Component Sizing Information, Fan:VariableVolume, STORAGE_31_Z204_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12580
 Component Sizing Information, Fan:VariableVolume, STORAGE_31_Z204_SUPPLYFAN, Design Electric Power Consumption [W], 107.83178
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_32_Z205_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.50402
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_32_Z205_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 10080.31683
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_32_Z205_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_32_Z205_COOLINGCOILDX, 9688.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_32_Z205_COOLINGCOILDX, 9688.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_32_Z205_HEATINGCOIL, User-Specified Nominal Capacity [W], 8064.25346
 Component Sizing Information, Fan:VariableVolume, LOBBY_32_Z205_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.50402
 Component Sizing Information, Fan:VariableVolume, LOBBY_32_Z205_SUPPLYFAN, Design Electric Power Consumption [W], 432.01358
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_32_Z206_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20326
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_32_Z206_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4065.12569
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_32_Z206_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_32_Z206_COOLINGCOILDX, 3907.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_32_Z206_COOLINGCOILDX, 3907.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_32_Z206_HEATINGCOIL, User-Specified Nominal Capacity [W], 3252.10055
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_32_Z206_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20326
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_32_Z206_SUPPLYFAN, Design Electric Power Consumption [W], 174.21967
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_32_Z207_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17829
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_32_Z207_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3565.78145
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_32_Z207_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_32_Z207_COOLINGCOILDX, 3427.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_32_Z207_COOLINGCOILDX, 3427.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_32_Z207_HEATINGCOIL, User-Specified Nominal Capacity [W], 2852.62516
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_32_Z207_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17829
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_32_Z207_SUPPLYFAN, Design Electric Power Consumption [W], 152.81921
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_32_Z208_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26379
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_32_Z208_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5275.76495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_32_Z208_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_32_Z208_COOLINGCOILDX, 5070.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_32_Z208_COOLINGCOILDX, 5070.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_32_Z208_HEATINGCOIL, User-Specified Nominal Capacity [W], 4220.61196
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_32_Z208_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26379
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_32_Z208_SUPPLYFAN, Design Electric Power Consumption [W], 226.10421
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_32_Z209_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.23494
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_32_Z209_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 44698.86429
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_32_Z209_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_32_Z209_COOLINGCOILDX, 42963.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_32_Z209_COOLINGCOILDX, 42963.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_32_Z209_HEATINGCOIL, User-Specified Nominal Capacity [W], 35759.09143
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_32_Z209_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.23494
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_32_Z209_SUPPLYFAN, Design Electric Power Consumption [W], 1915.66561
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_32_Z210_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17673
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_32_Z210_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3534.63240
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_32_Z210_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_32_Z210_COOLINGCOILDX, 3397.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_32_Z210_COOLINGCOILDX, 3397.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_32_Z210_HEATINGCOIL, User-Specified Nominal Capacity [W], 2827.70592
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_32_Z210_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17673
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_32_Z210_SUPPLYFAN, Design Electric Power Consumption [W], 151.48425
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_32_Z211_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.69030E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_32_Z211_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1938.05938
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_32_Z211_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_32_Z211_COOLINGCOILDX, 1862.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_32_Z211_COOLINGCOILDX, 1862.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_32_Z211_HEATINGCOIL, User-Specified Nominal Capacity [W], 1550.44751
 Component Sizing Information, Fan:VariableVolume, STORAGE_32_Z211_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.69030E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_32_Z211_SUPPLYFAN, Design Electric Power Consumption [W], 83.05969
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_33_Z212_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.80443
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_33_Z212_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 16088.51464
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_33_Z212_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_33_Z212_COOLINGCOILDX, 15463.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_33_Z212_COOLINGCOILDX, 15463.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_33_Z212_HEATINGCOIL, User-Specified Nominal Capacity [W], 12870.81171
 Component Sizing Information, Fan:VariableVolume, LOBBY_33_Z212_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.80443
 Component Sizing Information, Fan:VariableVolume, LOBBY_33_Z212_SUPPLYFAN, Design Electric Power Consumption [W], 689.50777
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_33_Z213_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.28181
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_33_Z213_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5636.19148
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_33_Z213_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_33_Z213_COOLINGCOILDX, 5417.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_33_Z213_COOLINGCOILDX, 5417.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_33_Z213_HEATINGCOIL, User-Specified Nominal Capacity [W], 4508.95319
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_33_Z213_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.28181
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_33_Z213_SUPPLYFAN, Design Electric Power Consumption [W], 241.55106
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_33_Z214_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22518
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_33_Z214_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4503.69539
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_33_Z214_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_33_Z214_COOLINGCOILDX, 4328.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_33_Z214_COOLINGCOILDX, 4328.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_33_Z214_HEATINGCOIL, User-Specified Nominal Capacity [W], 3602.95631
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_33_Z214_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22518
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_33_Z214_SUPPLYFAN, Design Electric Power Consumption [W], 193.01552
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_33_Z215_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16112
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_33_Z215_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3222.32628
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_33_Z215_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_33_Z215_COOLINGCOILDX, 3097.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_33_Z215_COOLINGCOILDX, 3097.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_33_Z215_HEATINGCOIL, User-Specified Nominal Capacity [W], 2577.86103
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_33_Z215_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16112
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_33_Z215_SUPPLYFAN, Design Electric Power Consumption [W], 138.09970
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_33_Z216_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.33452
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_33_Z216_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 26690.35122
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_33_Z216_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_33_Z216_COOLINGCOILDX, 25654.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_33_Z216_COOLINGCOILDX, 25654.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_33_Z216_HEATINGCOIL, User-Specified Nominal Capacity [W], 21352.28098
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_33_Z216_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.33452
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_33_Z216_SUPPLYFAN, Design Electric Power Consumption [W], 1143.87220
