 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_33_Z217_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20562
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_33_Z217_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4112.30462
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_33_Z217_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_33_Z217_COOLINGCOILDX, 3952.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_33_Z217_COOLINGCOILDX, 3952.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_33_Z217_HEATINGCOIL, User-Specified Nominal Capacity [W], 3289.84370
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_33_Z217_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20562
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_33_Z217_SUPPLYFAN, Design Electric Power Consumption [W], 176.24163
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_33_Z218_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21123
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_33_Z218_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4224.65115
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_33_Z218_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_33_Z218_COOLINGCOILDX, 4060.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_33_Z218_COOLINGCOILDX, 4060.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_33_Z218_HEATINGCOIL, User-Specified Nominal Capacity [W], 3379.72092
 Component Sizing Information, Fan:VariableVolume, STORAGE_33_Z218_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21123
 Component Sizing Information, Fan:VariableVolume, STORAGE_33_Z218_SUPPLYFAN, Design Electric Power Consumption [W], 181.05648
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_34_Z219_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.92522
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_34_Z219_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 18504.38785
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_34_Z219_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_34_Z219_COOLINGCOILDX, 17785.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_34_Z219_COOLINGCOILDX, 17785.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_34_Z219_HEATINGCOIL, User-Specified Nominal Capacity [W], 14803.51028
 Component Sizing Information, Fan:VariableVolume, LOBBY_34_Z219_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.92522
 Component Sizing Information, Fan:VariableVolume, LOBBY_34_Z219_SUPPLYFAN, Design Electric Power Consumption [W], 793.04519
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_34_Z220_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.29771
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_34_Z220_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5954.28476
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_34_Z220_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_34_Z220_COOLINGCOILDX, 5723.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_34_Z220_COOLINGCOILDX, 5723.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_34_Z220_HEATINGCOIL, User-Specified Nominal Capacity [W], 4763.42781
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_34_Z220_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.29771
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_34_Z220_SUPPLYFAN, Design Electric Power Consumption [W], 255.18363
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_34_Z221_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.29651
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_34_Z221_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5930.21475
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_34_Z221_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_34_Z221_COOLINGCOILDX, 5700.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_34_Z221_COOLINGCOILDX, 5700.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_34_Z221_HEATINGCOIL, User-Specified Nominal Capacity [W], 4744.17180
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_34_Z221_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.29651
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_34_Z221_SUPPLYFAN, Design Electric Power Consumption [W], 254.15206
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_34_Z222_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.73786
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_34_Z222_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14757.10401
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_34_Z222_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_34_Z222_COOLINGCOILDX, 14184.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_34_Z222_COOLINGCOILDX, 14184.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_34_Z222_HEATINGCOIL, User-Specified Nominal Capacity [W], 11805.68321
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_34_Z222_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.73786
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_34_Z222_SUPPLYFAN, Design Electric Power Consumption [W], 632.44731
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_34_Z223_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20302
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_34_Z223_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4060.35044
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_34_Z223_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_34_Z223_COOLINGCOILDX, 3902.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_34_Z223_COOLINGCOILDX, 3902.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_34_Z223_HEATINGCOIL, User-Specified Nominal Capacity [W], 3248.28035
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_34_Z223_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20302
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_34_Z223_SUPPLYFAN, Design Electric Power Consumption [W], 174.01502
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_34_Z224_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 5.58425E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_34_Z224_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1116.85069
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_34_Z224_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_34_Z224_COOLINGCOILDX, 1073.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_34_Z224_COOLINGCOILDX, 1073.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_34_Z224_HEATINGCOIL, User-Specified Nominal Capacity [W], 893.48055
 Component Sizing Information, Fan:VariableVolume, STORAGE_34_Z224_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 5.58425E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_34_Z224_SUPPLYFAN, Design Electric Power Consumption [W], 47.86503
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_35_Z225_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.80834
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_35_Z225_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 16166.74112
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_35_Z225_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_35_Z225_COOLINGCOILDX, 15539.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_35_Z225_COOLINGCOILDX, 15539.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_35_Z225_HEATINGCOIL, User-Specified Nominal Capacity [W], 12933.39289
 Component Sizing Information, Fan:VariableVolume, LOBBY_35_Z225_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.80834
 Component Sizing Information, Fan:VariableVolume, LOBBY_35_Z225_SUPPLYFAN, Design Electric Power Consumption [W], 692.86033
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_35_Z226_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.29804
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_35_Z226_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5960.79162
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_35_Z226_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_35_Z226_COOLINGCOILDX, 5729.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_35_Z226_COOLINGCOILDX, 5729.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_35_Z226_HEATINGCOIL, User-Specified Nominal Capacity [W], 4768.63330
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_35_Z226_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.29804
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_35_Z226_SUPPLYFAN, Design Electric Power Consumption [W], 255.46250
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_35_Z227_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27425
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_35_Z227_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5484.96767
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_35_Z227_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_35_Z227_COOLINGCOILDX, 5272.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_35_Z227_COOLINGCOILDX, 5272.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_35_Z227_HEATINGCOIL, User-Specified Nominal Capacity [W], 4387.97414
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_35_Z227_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27425
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_35_Z227_SUPPLYFAN, Design Electric Power Consumption [W], 235.07004
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_35_Z228_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24646
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_35_Z228_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4929.19638
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_35_Z228_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_35_Z228_COOLINGCOILDX, 4737.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_35_Z228_COOLINGCOILDX, 4737.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_35_Z228_HEATINGCOIL, User-Specified Nominal Capacity [W], 3943.35711
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_35_Z228_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24646
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_35_Z228_SUPPLYFAN, Design Electric Power Consumption [W], 211.25127
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_35_Z229_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.54048
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_35_Z229_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 10809.61828
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_35_Z229_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_35_Z229_COOLINGCOILDX, 10389.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_35_Z229_COOLINGCOILDX, 10389.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_35_Z229_HEATINGCOIL, User-Specified Nominal Capacity [W], 8647.69462
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_35_Z229_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.54048
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_35_Z229_SUPPLYFAN, Design Electric Power Consumption [W], 463.26935
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_35_Z230_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15245
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_35_Z230_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3048.92225
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_35_Z230_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_35_Z230_COOLINGCOILDX, 2930.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_35_Z230_COOLINGCOILDX, 2930.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_35_Z230_HEATINGCOIL, User-Specified Nominal Capacity [W], 2439.13780
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_35_Z230_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15245
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_35_Z230_SUPPLYFAN, Design Electric Power Consumption [W], 130.66810
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_36_Z231_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.48949
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_36_Z231_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9789.82271
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_36_Z231_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_36_Z231_COOLINGCOILDX, 9409.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_36_Z231_COOLINGCOILDX, 9409.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_36_Z231_HEATINGCOIL, User-Specified Nominal Capacity [W], 7831.85817
 Component Sizing Information, Fan:VariableVolume, LOBBY_36_Z231_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.48949
 Component Sizing Information, Fan:VariableVolume, LOBBY_36_Z231_SUPPLYFAN, Design Electric Power Consumption [W], 419.56383
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_36_Z232_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.44726
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_36_Z232_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8945.23121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_36_Z232_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_36_Z232_COOLINGCOILDX, 8597.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_36_Z232_COOLINGCOILDX, 8597.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_36_Z232_HEATINGCOIL, User-Specified Nominal Capacity [W], 7156.18497
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_36_Z232_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.44726
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_36_Z232_SUPPLYFAN, Design Electric Power Consumption [W], 383.36705
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_36_Z233_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33754
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_36_Z233_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6750.85417
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_36_Z233_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_36_Z233_COOLINGCOILDX, 6488.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_36_Z233_COOLINGCOILDX, 6488.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_36_Z233_HEATINGCOIL, User-Specified Nominal Capacity [W], 5400.68333
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_36_Z233_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33754
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_36_Z233_SUPPLYFAN, Design Electric Power Consumption [W], 289.32232
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_36_Z234_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24638
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_36_Z234_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4927.65165
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_36_Z234_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_36_Z234_COOLINGCOILDX, 4736.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_36_Z234_COOLINGCOILDX, 4736.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_36_Z234_HEATINGCOIL, User-Specified Nominal Capacity [W], 3942.12132
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_36_Z234_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24638
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_36_Z234_SUPPLYFAN, Design Electric Power Consumption [W], 211.18507
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_36_Z235_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.61162
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_36_Z235_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 32232.38308
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_36_Z235_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_36_Z235_COOLINGCOILDX, 30980.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_36_Z235_COOLINGCOILDX, 30980.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_36_Z235_HEATINGCOIL, User-Specified Nominal Capacity [W], 25785.90646
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_36_Z235_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.61162
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_36_Z235_SUPPLYFAN, Design Electric Power Consumption [W], 1381.38785
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_36_Z236_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24701
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_36_Z236_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4940.29843
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_36_Z236_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_36_Z236_COOLINGCOILDX, 4748.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_36_Z236_COOLINGCOILDX, 4748.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_36_Z236_HEATINGCOIL, User-Specified Nominal Capacity [W], 3952.23874
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_36_Z236_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24701
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_36_Z236_SUPPLYFAN, Design Electric Power Consumption [W], 211.72708
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_36_Z237_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.69135E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_36_Z237_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1938.26955
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_36_Z237_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_36_Z237_COOLINGCOILDX, 1863.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_36_Z237_COOLINGCOILDX, 1863.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_36_Z237_HEATINGCOIL, User-Specified Nominal Capacity [W], 1550.61564
 Component Sizing Information, Fan:VariableVolume, STORAGE_36_Z237_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.69135E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_36_Z237_SUPPLYFAN, Design Electric Power Consumption [W], 83.06869
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_37_Z238_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.37114
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_37_Z238_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7422.76388
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_37_Z238_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_37_Z238_COOLINGCOILDX, 7134.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_37_Z238_COOLINGCOILDX, 7134.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_37_Z238_HEATINGCOIL, User-Specified Nominal Capacity [W], 5938.21110
 Component Sizing Information, Fan:VariableVolume, LOBBY_37_Z238_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.37114
 Component Sizing Information, Fan:VariableVolume, LOBBY_37_Z238_SUPPLYFAN, Design Electric Power Consumption [W], 318.11845
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_37_Z239_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.36803
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_37_Z239_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7360.67337
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_37_Z239_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_37_Z239_COOLINGCOILDX, 7074.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_37_Z239_COOLINGCOILDX, 7074.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_37_Z239_HEATINGCOIL, User-Specified Nominal Capacity [W], 5888.53870
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_37_Z239_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.36803
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_37_Z239_SUPPLYFAN, Design Electric Power Consumption [W], 315.45743
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_37_Z240_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.29221
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_37_Z240_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5844.20533
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_37_Z240_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_37_Z240_COOLINGCOILDX, 5617.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_37_Z240_COOLINGCOILDX, 5617.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_37_Z240_HEATINGCOIL, User-Specified Nominal Capacity [W], 4675.36426
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_37_Z240_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.29221
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_37_Z240_SUPPLYFAN, Design Electric Power Consumption [W], 250.46594
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_37_Z241_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16833
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_37_Z241_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3366.55297
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_37_Z241_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_37_Z241_COOLINGCOILDX, 3235.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_37_Z241_COOLINGCOILDX, 3235.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_37_Z241_HEATINGCOIL, User-Specified Nominal Capacity [W], 2693.24238
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_37_Z241_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16833
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_37_Z241_SUPPLYFAN, Design Electric Power Consumption [W], 144.28084
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_37_Z242_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21619
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_37_Z242_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4323.86633
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_37_Z242_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_37_Z242_COOLINGCOILDX, 4156.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_37_Z242_COOLINGCOILDX, 4156.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_37_Z242_HEATINGCOIL, User-Specified Nominal Capacity [W], 3459.09306
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_37_Z242_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21619
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_37_Z242_SUPPLYFAN, Design Electric Power Consumption [W], 185.30856
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_37_Z243_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15808
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_37_Z243_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3161.69643
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_37_Z243_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_37_Z243_COOLINGCOILDX, 3038.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_37_Z243_COOLINGCOILDX, 3038.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_37_Z243_HEATINGCOIL, User-Specified Nominal Capacity [W], 2529.35714
 Component Sizing Information, Fan:VariableVolume, STORAGE_37_Z243_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15808
 Component Sizing Information, Fan:VariableVolume, STORAGE_37_Z243_SUPPLYFAN, Design Electric Power Consumption [W], 135.50128
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_38_Z244_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27523
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_38_Z244_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5504.56389
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_38_Z244_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_38_Z244_COOLINGCOILDX, 5290.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_38_Z244_COOLINGCOILDX, 5290.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_38_Z244_HEATINGCOIL, User-Specified Nominal Capacity [W], 4403.65111
 Component Sizing Information, Fan:VariableVolume, LOBBY_38_Z244_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27523
 Component Sizing Information, Fan:VariableVolume, LOBBY_38_Z244_SUPPLYFAN, Design Electric Power Consumption [W], 235.90988
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_38_Z245_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24817
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_38_Z245_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4963.48502
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_38_Z245_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_38_Z245_COOLINGCOILDX, 4770.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_38_Z245_COOLINGCOILDX, 4770.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_38_Z245_HEATINGCOIL, User-Specified Nominal Capacity [W], 3970.78802
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_38_Z245_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24817
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_38_Z245_SUPPLYFAN, Design Electric Power Consumption [W], 212.72079
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_38_Z246_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27030
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_38_Z246_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5406.02568
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_38_Z246_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_38_Z246_COOLINGCOILDX, 5196.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_38_Z246_COOLINGCOILDX, 5196.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_38_Z246_HEATINGCOIL, User-Specified Nominal Capacity [W], 4324.82054
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_38_Z246_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27030
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_38_Z246_SUPPLYFAN, Design Electric Power Consumption [W], 231.68681
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_38_Z247_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39119
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_38_Z247_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7823.81984
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_38_Z247_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_38_Z247_COOLINGCOILDX, 7520.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_38_Z247_COOLINGCOILDX, 7520.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_38_Z247_HEATINGCOIL, User-Specified Nominal Capacity [W], 6259.05587
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_38_Z247_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39119
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_38_Z247_SUPPLYFAN, Design Electric Power Consumption [W], 335.30656
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_38_Z248_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.80488
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_38_Z248_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 16097.53449
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_38_Z248_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_38_Z248_COOLINGCOILDX, 15472.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_38_Z248_COOLINGCOILDX, 15472.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_38_Z248_HEATINGCOIL, User-Specified Nominal Capacity [W], 12878.02759
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_38_Z248_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.80488
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_38_Z248_SUPPLYFAN, Design Electric Power Consumption [W], 689.89434
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_38_Z249_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22276
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_38_Z249_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4455.21704
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_38_Z249_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_38_Z249_COOLINGCOILDX, 4282.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_38_Z249_COOLINGCOILDX, 4282.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_38_Z249_HEATINGCOIL, User-Specified Nominal Capacity [W], 3564.17363
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_38_Z249_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22276
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_38_Z249_SUPPLYFAN, Design Electric Power Consumption [W], 190.93787
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_38_Z250_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.95724E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_38_Z250_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1791.44818
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_38_Z250_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_38_Z250_COOLINGCOILDX, 1721.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_38_Z250_COOLINGCOILDX, 1721.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_38_Z250_HEATINGCOIL, User-Specified Nominal Capacity [W], 1433.15854
 Component Sizing Information, Fan:VariableVolume, STORAGE_38_Z250_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.95724E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_38_Z250_SUPPLYFAN, Design Electric Power Consumption [W], 76.77635
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_39_Z251_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27198
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_39_Z251_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5439.54826
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_39_Z251_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_39_Z251_COOLINGCOILDX, 5228.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_39_Z251_COOLINGCOILDX, 5228.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_39_Z251_HEATINGCOIL, User-Specified Nominal Capacity [W], 4351.63861
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_39_Z251_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27198
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_39_Z251_SUPPLYFAN, Design Electric Power Consumption [W], 233.12350
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_39_Z252_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.36064
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_39_Z252_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7212.89699
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_39_Z252_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_39_Z252_COOLINGCOILDX, 6932.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_39_Z252_COOLINGCOILDX, 6932.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_39_Z252_HEATINGCOIL, User-Specified Nominal Capacity [W], 5770.31759
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_39_Z252_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.36064
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_39_Z252_SUPPLYFAN, Design Electric Power Consumption [W], 309.12416
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_39_Z253_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35288
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_39_Z253_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7057.58753
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_39_Z253_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_39_Z253_COOLINGCOILDX, 6783.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_39_Z253_COOLINGCOILDX, 6783.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_39_Z253_HEATINGCOIL, User-Specified Nominal Capacity [W], 5646.07002
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_39_Z253_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35288
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_39_Z253_SUPPLYFAN, Design Electric Power Consumption [W], 302.46804
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_39_Z254_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.22316
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_39_Z254_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 44463.21709
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_39_Z254_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_39_Z254_COOLINGCOILDX, 42736.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_39_Z254_COOLINGCOILDX, 42736.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_39_Z254_HEATINGCOIL, User-Specified Nominal Capacity [W], 35570.57367
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_39_Z254_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.22316
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_39_Z254_SUPPLYFAN, Design Electric Power Consumption [W], 1905.56645
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_39_Z255_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15611
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_39_Z255_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3122.24008
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_39_Z255_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_39_Z255_COOLINGCOILDX, 3001.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_39_Z255_COOLINGCOILDX, 3001.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_39_Z255_HEATINGCOIL, User-Specified Nominal Capacity [W], 2497.79206
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_39_Z255_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15611
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_39_Z255_SUPPLYFAN, Design Electric Power Consumption [W], 133.81029
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_39_Z256_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19835
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_39_Z256_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3967.07877
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_39_Z256_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_39_Z256_COOLINGCOILDX, 3813.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_39_Z256_COOLINGCOILDX, 3813.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_39_Z256_HEATINGCOIL, User-Specified Nominal Capacity [W], 3173.66302
 Component Sizing Information, Fan:VariableVolume, STORAGE_39_Z256_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19835
 Component Sizing Information, Fan:VariableVolume, STORAGE_39_Z256_SUPPLYFAN, Design Electric Power Consumption [W], 170.01766
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_40_Z257_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.74671
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_40_Z257_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14934.11584
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_40_Z257_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_40_Z257_COOLINGCOILDX, 14354.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_40_Z257_COOLINGCOILDX, 14354.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_40_Z257_HEATINGCOIL, User-Specified Nominal Capacity [W], 11947.29267
 Component Sizing Information, Fan:VariableVolume, LOBBY_40_Z257_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.74671
 Component Sizing Information, Fan:VariableVolume, LOBBY_40_Z257_SUPPLYFAN, Design Electric Power Consumption [W], 640.03354
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_40_Z258_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.45662
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_40_Z258_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9132.40542
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_40_Z258_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_40_Z258_COOLINGCOILDX, 8777.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_40_Z258_COOLINGCOILDX, 8777.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_40_Z258_HEATINGCOIL, User-Specified Nominal Capacity [W], 7305.92434
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_40_Z258_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.45662
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_40_Z258_SUPPLYFAN, Design Electric Power Consumption [W], 391.38880
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_40_Z259_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19918
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_40_Z259_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3983.64795
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_40_Z259_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_40_Z259_COOLINGCOILDX, 3829.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_40_Z259_COOLINGCOILDX, 3829.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_40_Z259_HEATINGCOIL, User-Specified Nominal Capacity [W], 3186.91836
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_40_Z259_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19918
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_40_Z259_SUPPLYFAN, Design Electric Power Consumption [W], 170.72777
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_40_Z260_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11628
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_40_Z260_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2325.69064
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_40_Z260_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_40_Z260_COOLINGCOILDX, 2235.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_40_Z260_COOLINGCOILDX, 2235.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_40_Z260_HEATINGCOIL, User-Specified Nominal Capacity [W], 1860.55251
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_40_Z260_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11628
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_40_Z260_SUPPLYFAN, Design Electric Power Consumption [W], 99.67246
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_40_Z261_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.84065
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_40_Z261_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 36812.92894
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_40_Z261_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_40_Z261_COOLINGCOILDX, 35383.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_40_Z261_COOLINGCOILDX, 35383.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_40_Z261_HEATINGCOIL, User-Specified Nominal Capacity [W], 29450.34315
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_40_Z261_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.84065
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_40_Z261_SUPPLYFAN, Design Electric Power Consumption [W], 1577.69695
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_40_Z262_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16426
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_40_Z262_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3285.13178
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_40_Z262_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_40_Z262_COOLINGCOILDX, 3157.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_40_Z262_COOLINGCOILDX, 3157.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_40_Z262_HEATINGCOIL, User-Specified Nominal Capacity [W], 2628.10543
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_40_Z262_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16426
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_40_Z262_SUPPLYFAN, Design Electric Power Consumption [W], 140.79136
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_40_Z263_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18545
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_40_Z263_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3709.08866
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_40_Z263_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_40_Z263_COOLINGCOILDX, 3565.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_40_Z263_COOLINGCOILDX, 3565.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_40_Z263_HEATINGCOIL, User-Specified Nominal Capacity [W], 2967.27093
 Component Sizing Information, Fan:VariableVolume, STORAGE_40_Z263_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18545
 Component Sizing Information, Fan:VariableVolume, STORAGE_40_Z263_SUPPLYFAN, Design Electric Power Consumption [W], 158.96094
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_41_Z264_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.95679
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_41_Z264_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 19135.86842
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_41_Z264_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_41_Z264_COOLINGCOILDX, 18392.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_41_Z264_COOLINGCOILDX, 18392.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_41_Z264_HEATINGCOIL, User-Specified Nominal Capacity [W], 15308.69473
 Component Sizing Information, Fan:VariableVolume, LOBBY_41_Z264_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.95679
 Component Sizing Information, Fan:VariableVolume, LOBBY_41_Z264_SUPPLYFAN, Design Electric Power Consumption [W], 820.10865
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_41_Z265_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18439
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_41_Z265_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3687.87492
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_41_Z265_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_41_Z265_COOLINGCOILDX, 3544.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_41_Z265_COOLINGCOILDX, 3544.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_41_Z265_HEATINGCOIL, User-Specified Nominal Capacity [W], 2950.29994
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_41_Z265_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18439
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_41_Z265_SUPPLYFAN, Design Electric Power Consumption [W], 158.05178
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_41_Z266_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39712
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_41_Z266_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7942.49191
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_41_Z266_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_41_Z266_COOLINGCOILDX, 7634.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_41_Z266_COOLINGCOILDX, 7634.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_41_Z266_HEATINGCOIL, User-Specified Nominal Capacity [W], 6353.99353
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_41_Z266_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39712
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_41_Z266_SUPPLYFAN, Design Electric Power Consumption [W], 340.39251
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_41_Z267_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.38517
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_41_Z267_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7703.40255
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_41_Z267_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_41_Z267_COOLINGCOILDX, 7404.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_41_Z267_COOLINGCOILDX, 7404.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_41_Z267_HEATINGCOIL, User-Specified Nominal Capacity [W], 6162.72204
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_41_Z267_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.38517
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_41_Z267_SUPPLYFAN, Design Electric Power Consumption [W], 330.14582
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_41_Z268_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.47627
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_41_Z268_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 29525.37307
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_41_Z268_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_41_Z268_COOLINGCOILDX, 28379.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_41_Z268_COOLINGCOILDX, 28379.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_41_Z268_HEATINGCOIL, User-Specified Nominal Capacity [W], 23620.29846
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_41_Z268_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.47627
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_41_Z268_SUPPLYFAN, Design Electric Power Consumption [W], 1265.37313
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_41_Z269_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.15574E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_41_Z269_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1631.14839
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_41_Z269_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_41_Z269_COOLINGCOILDX, 1567.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_41_Z269_COOLINGCOILDX, 1567.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_41_Z269_HEATINGCOIL, User-Specified Nominal Capacity [W], 1304.91871
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_41_Z269_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.15574E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_41_Z269_SUPPLYFAN, Design Electric Power Consumption [W], 69.90636
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_41_Z270_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23833
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_41_Z270_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4766.53741
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_41_Z270_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_41_Z270_COOLINGCOILDX, 4581.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_41_Z270_COOLINGCOILDX, 4581.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_41_Z270_HEATINGCOIL, User-Specified Nominal Capacity [W], 3813.22993
 Component Sizing Information, Fan:VariableVolume, STORAGE_41_Z270_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23833
 Component Sizing Information, Fan:VariableVolume, STORAGE_41_Z270_SUPPLYFAN, Design Electric Power Consumption [W], 204.28017
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_42_Z271_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.30659
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_42_Z271_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6131.75323
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_42_Z271_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_42_Z271_COOLINGCOILDX, 5893.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_42_Z271_COOLINGCOILDX, 5893.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_42_Z271_HEATINGCOIL, User-Specified Nominal Capacity [W], 4905.40258
 Component Sizing Information, Fan:VariableVolume, LOBBY_42_Z271_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.30659
 Component Sizing Information, Fan:VariableVolume, LOBBY_42_Z271_SUPPLYFAN, Design Electric Power Consumption [W], 262.78942
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_42_Z272_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20021
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_42_Z272_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4004.16747
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_42_Z272_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_42_Z272_COOLINGCOILDX, 3848.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_42_Z272_COOLINGCOILDX, 3848.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_42_Z272_HEATINGCOIL, User-Specified Nominal Capacity [W], 3203.33397
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_42_Z272_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20021
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_42_Z272_SUPPLYFAN, Design Electric Power Consumption [W], 171.60718
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_42_Z273_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33738
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_42_Z273_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6747.60719
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_42_Z273_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_42_Z273_COOLINGCOILDX, 6485.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_42_Z273_COOLINGCOILDX, 6485.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_42_Z273_HEATINGCOIL, User-Specified Nominal Capacity [W], 5398.08575
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_42_Z273_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33738
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_42_Z273_SUPPLYFAN, Design Electric Power Consumption [W], 289.18317
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_42_Z274_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.32749
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_42_Z274_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6549.84468
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_42_Z274_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_42_Z274_COOLINGCOILDX, 6295.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_42_Z274_COOLINGCOILDX, 6295.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_42_Z274_HEATINGCOIL, User-Specified Nominal Capacity [W], 5239.87575
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_42_Z274_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.32749
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_42_Z274_SUPPLYFAN, Design Electric Power Consumption [W], 280.70763
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_42_Z275_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24270
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_42_Z275_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4853.99858
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_42_Z275_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_42_Z275_COOLINGCOILDX, 4665.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_42_Z275_COOLINGCOILDX, 4665.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_42_Z275_HEATINGCOIL, User-Specified Nominal Capacity [W], 3883.19887
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_42_Z275_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24270
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_42_Z275_SUPPLYFAN, Design Electric Power Consumption [W], 208.02851
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_42_Z276_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10895
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_42_Z276_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2178.97921
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_42_Z276_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_42_Z276_COOLINGCOILDX, 2094.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_42_Z276_COOLINGCOILDX, 2094.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_42_Z276_HEATINGCOIL, User-Specified Nominal Capacity [W], 1743.18337
 Component Sizing Information, Fan:VariableVolume, STORAGE_42_Z276_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10895
 Component Sizing Information, Fan:VariableVolume, STORAGE_42_Z276_SUPPLYFAN, Design Electric Power Consumption [W], 93.38482
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_43_Z277_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.40029
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_43_Z277_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8005.87002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_43_Z277_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_43_Z277_COOLINGCOILDX, 7695.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_43_Z277_COOLINGCOILDX, 7695.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_43_Z277_HEATINGCOIL, User-Specified Nominal Capacity [W], 6404.69602
 Component Sizing Information, Fan:VariableVolume, LOBBY_43_Z277_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.40029
 Component Sizing Information, Fan:VariableVolume, LOBBY_43_Z277_SUPPLYFAN, Design Electric Power Consumption [W], 343.10872
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_43_Z278_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.41751
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_43_Z278_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8350.22079
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_43_Z278_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_43_Z278_COOLINGCOILDX, 8026.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_43_Z278_COOLINGCOILDX, 8026.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_43_Z278_HEATINGCOIL, User-Specified Nominal Capacity [W], 6680.17663
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_43_Z278_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.41751
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_43_Z278_SUPPLYFAN, Design Electric Power Consumption [W], 357.86661
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_43_Z279_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24908
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_43_Z279_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4981.60778
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_43_Z279_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_43_Z279_COOLINGCOILDX, 4788.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_43_Z279_COOLINGCOILDX, 4788.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_43_Z279_HEATINGCOIL, User-Specified Nominal Capacity [W], 3985.28622
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_43_Z279_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24908
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_43_Z279_SUPPLYFAN, Design Electric Power Consumption [W], 213.49748
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_43_Z280_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.28305
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_43_Z280_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5660.93415
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_43_Z280_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_43_Z280_COOLINGCOILDX, 5441.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_43_Z280_COOLINGCOILDX, 5441.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_43_Z280_HEATINGCOIL, User-Specified Nominal Capacity [W], 4528.74732
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_43_Z280_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.28305
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_43_Z280_SUPPLYFAN, Design Electric Power Consumption [W], 242.61146
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_43_Z281_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.37285
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_43_Z281_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 47456.91545
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_43_Z281_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_43_Z281_COOLINGCOILDX, 45614.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_43_Z281_COOLINGCOILDX, 45614.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_43_Z281_HEATINGCOIL, User-Specified Nominal Capacity [W], 37965.53236
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_43_Z281_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.37285
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_43_Z281_SUPPLYFAN, Design Electric Power Consumption [W], 2033.86780
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_43_Z282_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12411
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_43_Z282_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2482.15026
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_43_Z282_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_43_Z282_COOLINGCOILDX, 2385.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_43_Z282_COOLINGCOILDX, 2385.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_43_Z282_HEATINGCOIL, User-Specified Nominal Capacity [W], 1985.72021
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_43_Z282_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12411
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_43_Z282_SUPPLYFAN, Design Electric Power Consumption [W], 106.37787
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_43_Z283_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.17915E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_43_Z283_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1435.83059
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_43_Z283_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_43_Z283_COOLINGCOILDX, 1380.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_43_Z283_COOLINGCOILDX, 1380.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_43_Z283_HEATINGCOIL, User-Specified Nominal Capacity [W], 1148.66447
 Component Sizing Information, Fan:VariableVolume, STORAGE_43_Z283_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.17915E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_43_Z283_SUPPLYFAN, Design Electric Power Consumption [W], 61.53560
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_44_Z284_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26435
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_44_Z284_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5286.91532
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_44_Z284_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_44_Z284_COOLINGCOILDX, 5081.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_44_Z284_COOLINGCOILDX, 5081.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_44_Z284_HEATINGCOIL, User-Specified Nominal Capacity [W], 4229.53225
 Component Sizing Information, Fan:VariableVolume, LOBBY_44_Z284_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26435
 Component Sizing Information, Fan:VariableVolume, LOBBY_44_Z284_SUPPLYFAN, Design Electric Power Consumption [W], 226.58209
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_44_Z285_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21127
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_44_Z285_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4225.35075
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_44_Z285_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_44_Z285_COOLINGCOILDX, 4061.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_44_Z285_COOLINGCOILDX, 4061.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_44_Z285_HEATINGCOIL, User-Specified Nominal Capacity [W], 3380.28060
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_44_Z285_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21127
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_44_Z285_SUPPLYFAN, Design Electric Power Consumption [W], 181.08646
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_44_Z286_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33229
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_44_Z286_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6645.75207
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_44_Z286_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_44_Z286_COOLINGCOILDX, 6387.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_44_Z286_COOLINGCOILDX, 6387.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_44_Z286_HEATINGCOIL, User-Specified Nominal Capacity [W], 5316.60165
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_44_Z286_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33229
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_44_Z286_SUPPLYFAN, Design Electric Power Consumption [W], 284.81795
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_44_Z287_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11654
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_44_Z287_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2330.75019
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_44_Z287_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_44_Z287_COOLINGCOILDX, 2240.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_44_Z287_COOLINGCOILDX, 2240.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_44_Z287_HEATINGCOIL, User-Specified Nominal Capacity [W], 1864.60015
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_44_Z287_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11654
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_44_Z287_SUPPLYFAN, Design Electric Power Consumption [W], 99.88929
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_44_Z288_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.18907
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_44_Z288_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 23781.34846
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_44_Z288_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_44_Z288_COOLINGCOILDX, 22858.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_44_Z288_COOLINGCOILDX, 22858.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_44_Z288_HEATINGCOIL, User-Specified Nominal Capacity [W], 19025.07877
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_44_Z288_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.18907
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_44_Z288_SUPPLYFAN, Design Electric Power Consumption [W], 1019.20065
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_44_Z289_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21817
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_44_Z289_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4363.37818
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_44_Z289_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_44_Z289_COOLINGCOILDX, 4194.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_44_Z289_COOLINGCOILDX, 4194.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_44_Z289_HEATINGCOIL, User-Specified Nominal Capacity [W], 3490.70254
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_44_Z289_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21817
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_44_Z289_SUPPLYFAN, Design Electric Power Consumption [W], 187.00192
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_44_Z290_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19785
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_44_Z290_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3957.03138
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_44_Z290_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_44_Z290_COOLINGCOILDX, 3803.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_44_Z290_COOLINGCOILDX, 3803.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_44_Z290_HEATINGCOIL, User-Specified Nominal Capacity [W], 3165.62511
 Component Sizing Information, Fan:VariableVolume, STORAGE_44_Z290_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19785
 Component Sizing Information, Fan:VariableVolume, STORAGE_44_Z290_SUPPLYFAN, Design Electric Power Consumption [W], 169.58706
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_45_Z291_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.78641
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_45_Z291_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15728.21385
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_45_Z291_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_45_Z291_COOLINGCOILDX, 15117.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_45_Z291_COOLINGCOILDX, 15117.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_45_Z291_HEATINGCOIL, User-Specified Nominal Capacity [W], 12582.57108
 Component Sizing Information, Fan:VariableVolume, LOBBY_45_Z291_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.78641
 Component Sizing Information, Fan:VariableVolume, LOBBY_45_Z291_SUPPLYFAN, Design Electric Power Consumption [W], 674.06631
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_45_Z292_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.30449
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_45_Z292_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6089.74928
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_45_Z292_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_45_Z292_COOLINGCOILDX, 5853.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_45_Z292_COOLINGCOILDX, 5853.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_45_Z292_HEATINGCOIL, User-Specified Nominal Capacity [W], 4871.79942
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_45_Z292_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.30449
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_45_Z292_SUPPLYFAN, Design Electric Power Consumption [W], 260.98925
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_45_Z293_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.34779
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_45_Z293_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6955.76349
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_45_Z293_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_45_Z293_COOLINGCOILDX, 6685.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_45_Z293_COOLINGCOILDX, 6685.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_45_Z293_HEATINGCOIL, User-Specified Nominal Capacity [W], 5564.61079
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_45_Z293_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.34779
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_45_Z293_SUPPLYFAN, Design Electric Power Consumption [W], 298.10415
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_45_Z294_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.73106
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_45_Z294_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 34621.28920
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_45_Z294_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_45_Z294_COOLINGCOILDX, 33277.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_45_Z294_COOLINGCOILDX, 33277.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_45_Z294_HEATINGCOIL, User-Specified Nominal Capacity [W], 27697.03136
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_45_Z294_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.73106
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_45_Z294_SUPPLYFAN, Design Electric Power Consumption [W], 1483.76954
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_45_Z295_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14570
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_45_Z295_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2914.08912
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_45_Z295_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_45_Z295_COOLINGCOILDX, 2800.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_45_Z295_COOLINGCOILDX, 2800.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_45_Z295_HEATINGCOIL, User-Specified Nominal Capacity [W], 2331.27129
 Component Sizing Information, Fan:VariableVolume, STORAGE_45_Z295_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14570
 Component Sizing Information, Fan:VariableVolume, STORAGE_45_Z295_SUPPLYFAN, Design Electric Power Consumption [W], 124.88953
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_46_Z296_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.94898
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_46_Z296_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 18979.50758
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_46_Z296_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_46_Z296_COOLINGCOILDX, 18242.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_46_Z296_COOLINGCOILDX, 18242.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_46_Z296_HEATINGCOIL, User-Specified Nominal Capacity [W], 15183.60607
 Component Sizing Information, Fan:VariableVolume, LOBBY_46_Z296_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.94898
 Component Sizing Information, Fan:VariableVolume, LOBBY_46_Z296_SUPPLYFAN, Design Electric Power Consumption [W], 813.40747
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_46_Z297_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17703
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_46_Z297_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3540.53881
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_46_Z297_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_46_Z297_COOLINGCOILDX, 3403.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_46_Z297_COOLINGCOILDX, 3403.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_46_Z297_HEATINGCOIL, User-Specified Nominal Capacity [W], 2832.43105
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_46_Z297_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17703
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_46_Z297_SUPPLYFAN, Design Electric Power Consumption [W], 151.73738
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_46_Z298_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14555
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_46_Z298_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2910.97448
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_46_Z298_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_46_Z298_COOLINGCOILDX, 2798.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_46_Z298_COOLINGCOILDX, 2798.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_46_Z298_HEATINGCOIL, User-Specified Nominal Capacity [W], 2328.77958
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_46_Z298_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14555
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_46_Z298_SUPPLYFAN, Design Electric Power Consumption [W], 124.75605
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_46_Z299_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.37033
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_46_Z299_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7406.64685
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_46_Z299_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_46_Z299_COOLINGCOILDX, 7119.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_46_Z299_COOLINGCOILDX, 7119.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_46_Z299_HEATINGCOIL, User-Specified Nominal Capacity [W], 5925.31748
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_46_Z299_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.37033
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_46_Z299_SUPPLYFAN, Design Electric Power Consumption [W], 317.42772
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_46_Z300_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.43612
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_46_Z300_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 48722.46803
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_46_Z300_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_46_Z300_COOLINGCOILDX, 46830.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_46_Z300_COOLINGCOILDX, 46830.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_46_Z300_HEATINGCOIL, User-Specified Nominal Capacity [W], 38977.97442
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_46_Z300_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.43612
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_46_Z300_SUPPLYFAN, Design Electric Power Consumption [W], 2088.10577
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_46_Z301_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17496
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_46_Z301_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3499.29045
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_46_Z301_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_46_Z301_COOLINGCOILDX, 3363.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_46_Z301_COOLINGCOILDX, 3363.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_46_Z301_HEATINGCOIL, User-Specified Nominal Capacity [W], 2799.43236
 Component Sizing Information, Fan:VariableVolume, STORAGE_46_Z301_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17496
 Component Sizing Information, Fan:VariableVolume, STORAGE_46_Z301_SUPPLYFAN, Design Electric Power Consumption [W], 149.96959
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_47_Z302_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.29305
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_47_Z302_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5860.96534
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_47_Z302_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_47_Z302_COOLINGCOILDX, 5633.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_47_Z302_COOLINGCOILDX, 5633.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_47_Z302_HEATINGCOIL, User-Specified Nominal Capacity [W], 4688.77228
 Component Sizing Information, Fan:VariableVolume, LOBBY_47_Z302_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.29305
 Component Sizing Information, Fan:VariableVolume, LOBBY_47_Z302_SUPPLYFAN, Design Electric Power Consumption [W], 251.18423
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_47_Z303_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15899
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_47_Z303_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3179.85537
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_47_Z303_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_47_Z303_COOLINGCOILDX, 3056.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_47_Z303_COOLINGCOILDX, 3056.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_47_Z303_HEATINGCOIL, User-Specified Nominal Capacity [W], 2543.88430
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_47_Z303_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15899
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_47_Z303_SUPPLYFAN, Design Electric Power Consumption [W], 136.27952
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_47_Z304_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14250
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_47_Z304_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2850.09086
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_47_Z304_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_47_Z304_COOLINGCOILDX, 2739.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_47_Z304_COOLINGCOILDX, 2739.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_47_Z304_HEATINGCOIL, User-Specified Nominal Capacity [W], 2280.07269
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_47_Z304_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14250
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_47_Z304_SUPPLYFAN, Design Electric Power Consumption [W], 122.14675
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_47_Z305_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27113
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_47_Z305_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5422.65012
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_47_Z305_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_47_Z305_COOLINGCOILDX, 5212.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_47_Z305_COOLINGCOILDX, 5212.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_47_Z305_HEATINGCOIL, User-Specified Nominal Capacity [W], 4338.12009
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_47_Z305_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27113
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_47_Z305_SUPPLYFAN, Design Electric Power Consumption [W], 232.39929
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_47_Z306_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.46045
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_47_Z306_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 29208.99927
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_47_Z306_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_47_Z306_COOLINGCOILDX, 28074.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_47_Z306_COOLINGCOILDX, 28074.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_47_Z306_HEATINGCOIL, User-Specified Nominal Capacity [W], 23367.19941
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_47_Z306_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.46045
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_47_Z306_SUPPLYFAN, Design Electric Power Consumption [W], 1251.81425
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_47_Z307_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19059
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_47_Z307_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3811.81814
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_47_Z307_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_47_Z307_COOLINGCOILDX, 3663.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_47_Z307_COOLINGCOILDX, 3663.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_47_Z307_HEATINGCOIL, User-Specified Nominal Capacity [W], 3049.45451
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_47_Z307_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19059
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_47_Z307_SUPPLYFAN, Design Electric Power Consumption [W], 163.36363
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_47_Z308_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21321
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_47_Z308_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4264.23295
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_47_Z308_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_47_Z308_COOLINGCOILDX, 4098.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_47_Z308_COOLINGCOILDX, 4098.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_47_Z308_HEATINGCOIL, User-Specified Nominal Capacity [W], 3411.38636
 Component Sizing Information, Fan:VariableVolume, STORAGE_47_Z308_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21321
 Component Sizing Information, Fan:VariableVolume, STORAGE_47_Z308_SUPPLYFAN, Design Electric Power Consumption [W], 182.75284
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_48_Z309_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.54638
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_48_Z309_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 10927.65184
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_48_Z309_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_48_Z309_COOLINGCOILDX, 10503.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_48_Z309_COOLINGCOILDX, 10503.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_48_Z309_HEATINGCOIL, User-Specified Nominal Capacity [W], 8742.12147
 Component Sizing Information, Fan:VariableVolume, LOBBY_48_Z309_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.54638
 Component Sizing Information, Fan:VariableVolume, LOBBY_48_Z309_SUPPLYFAN, Design Electric Power Consumption [W], 468.32794
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_48_Z310_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.31846
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_48_Z310_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6369.18047
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_48_Z310_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_48_Z310_COOLINGCOILDX, 6121.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_48_Z310_COOLINGCOILDX, 6121.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_48_Z310_HEATINGCOIL, User-Specified Nominal Capacity [W], 5095.34438
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_48_Z310_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.31846
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_48_Z310_SUPPLYFAN, Design Electric Power Consumption [W], 272.96488
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_48_Z311_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35247
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_48_Z311_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7049.31277
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_48_Z311_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_48_Z311_COOLINGCOILDX, 6775.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_48_Z311_COOLINGCOILDX, 6775.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_48_Z311_HEATINGCOIL, User-Specified Nominal Capacity [W], 5639.45022
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_48_Z311_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35247
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_48_Z311_SUPPLYFAN, Design Electric Power Consumption [W], 302.11340
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_48_Z312_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.18640
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_48_Z312_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 23728.09769
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_48_Z312_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_48_Z312_COOLINGCOILDX, 22806.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_48_Z312_COOLINGCOILDX, 22806.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_48_Z312_HEATINGCOIL, User-Specified Nominal Capacity [W], 18982.47815
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_48_Z312_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.18640
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_48_Z312_SUPPLYFAN, Design Electric Power Consumption [W], 1016.91847
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_48_Z313_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23259
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_48_Z313_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4651.89650
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_48_Z313_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_48_Z313_COOLINGCOILDX, 4471.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_48_Z313_COOLINGCOILDX, 4471.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_48_Z313_HEATINGCOIL, User-Specified Nominal Capacity [W], 3721.51720
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_48_Z313_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23259
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_48_Z313_SUPPLYFAN, Design Electric Power Consumption [W], 199.36699
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_48_Z314_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24262
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_48_Z314_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4852.40050
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_48_Z314_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_48_Z314_COOLINGCOILDX, 4664.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_48_Z314_COOLINGCOILDX, 4664.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_48_Z314_HEATINGCOIL, User-Specified Nominal Capacity [W], 3881.92040
 Component Sizing Information, Fan:VariableVolume, STORAGE_48_Z314_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24262
 Component Sizing Information, Fan:VariableVolume, STORAGE_48_Z314_SUPPLYFAN, Design Electric Power Consumption [W], 207.96002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_49_Z315_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.42214
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_49_Z315_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8442.84613
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_49_Z315_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_49_Z315_COOLINGCOILDX, 8115.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_49_Z315_COOLINGCOILDX, 8115.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_49_Z315_HEATINGCOIL, User-Specified Nominal Capacity [W], 6754.27691
 Component Sizing Information, Fan:VariableVolume, LOBBY_49_Z315_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.42214
 Component Sizing Information, Fan:VariableVolume, LOBBY_49_Z315_SUPPLYFAN, Design Electric Power Consumption [W], 361.83626
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_49_Z316_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27980
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_49_Z316_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5595.90223
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_49_Z316_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_49_Z316_COOLINGCOILDX, 5378.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_49_Z316_COOLINGCOILDX, 5378.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_49_Z316_HEATINGCOIL, User-Specified Nominal Capacity [W], 4476.72179
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_49_Z316_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27980
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_49_Z316_SUPPLYFAN, Design Electric Power Consumption [W], 239.82438
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_49_Z317_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20308
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_49_Z317_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4061.64552
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_49_Z317_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_49_Z317_COOLINGCOILDX, 3903.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_49_Z317_COOLINGCOILDX, 3903.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_49_Z317_HEATINGCOIL, User-Specified Nominal Capacity [W], 3249.31642
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_49_Z317_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20308
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_49_Z317_SUPPLYFAN, Design Electric Power Consumption [W], 174.07052
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_49_Z318_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.48152
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_49_Z318_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9630.33485
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_49_Z318_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_49_Z318_COOLINGCOILDX, 9256.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_49_Z318_COOLINGCOILDX, 9256.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_49_Z318_HEATINGCOIL, User-Specified Nominal Capacity [W], 7704.26788
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_49_Z318_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.48152
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_49_Z318_SUPPLYFAN, Design Electric Power Consumption [W], 412.72864
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_49_Z319_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.69140
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_49_Z319_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 13827.97058
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_49_Z319_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_49_Z319_COOLINGCOILDX, 13291.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_49_Z319_COOLINGCOILDX, 13291.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_49_Z319_HEATINGCOIL, User-Specified Nominal Capacity [W], 11062.37647
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_49_Z319_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.69140
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_49_Z319_SUPPLYFAN, Design Electric Power Consumption [W], 592.62731
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_49_Z320_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.61237E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_49_Z320_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1922.47418
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_49_Z320_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_49_Z320_COOLINGCOILDX, 1847.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_49_Z320_COOLINGCOILDX, 1847.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_49_Z320_HEATINGCOIL, User-Specified Nominal Capacity [W], 1537.97934
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_49_Z320_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.61237E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_49_Z320_SUPPLYFAN, Design Electric Power Consumption [W], 82.39175
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_50_Z321_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.94445
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_50_Z321_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 18889.04250
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_50_Z321_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_50_Z321_COOLINGCOILDX, 18155.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_50_Z321_COOLINGCOILDX, 18155.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_50_Z321_HEATINGCOIL, User-Specified Nominal Capacity [W], 15111.23400
 Component Sizing Information, Fan:VariableVolume, LOBBY_50_Z321_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.94445
 Component Sizing Information, Fan:VariableVolume, LOBBY_50_Z321_SUPPLYFAN, Design Electric Power Consumption [W], 809.53039
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_50_Z322_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.41628
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_50_Z322_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8325.54173
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_50_Z322_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_50_Z322_COOLINGCOILDX, 8002.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_50_Z322_COOLINGCOILDX, 8002.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_50_Z322_HEATINGCOIL, User-Specified Nominal Capacity [W], 6660.43338
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_50_Z322_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.41628
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_50_Z322_SUPPLYFAN, Design Electric Power Consumption [W], 356.80893
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_50_Z323_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21859
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_50_Z323_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4371.81553
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_50_Z323_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_50_Z323_COOLINGCOILDX, 4202.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_50_Z323_COOLINGCOILDX, 4202.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_50_Z323_HEATINGCOIL, User-Specified Nominal Capacity [W], 3497.45243
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_50_Z323_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21859
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_50_Z323_SUPPLYFAN, Design Electric Power Consumption [W], 187.36352
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_50_Z324_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.40016
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_50_Z324_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8003.27532
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_50_Z324_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_50_Z324_COOLINGCOILDX, 7692.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_50_Z324_COOLINGCOILDX, 7692.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_50_Z324_HEATINGCOIL, User-Specified Nominal Capacity [W], 6402.62026
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_50_Z324_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.40016
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_50_Z324_SUPPLYFAN, Design Electric Power Consumption [W], 342.99751
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_50_Z325_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.68302
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_50_Z325_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 33660.35272
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_50_Z325_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_50_Z325_COOLINGCOILDX, 32353.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_50_Z325_COOLINGCOILDX, 32353.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_50_Z325_HEATINGCOIL, User-Specified Nominal Capacity [W], 26928.28217
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_50_Z325_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.68302
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_50_Z325_SUPPLYFAN, Design Electric Power Consumption [W], 1442.58655
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_50_Z326_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.87562E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_50_Z326_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1975.12385
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_50_Z326_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_50_Z326_COOLINGCOILDX, 1898.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_50_Z326_COOLINGCOILDX, 1898.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_50_Z326_HEATINGCOIL, User-Specified Nominal Capacity [W], 1580.09908
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_50_Z326_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.87562E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_50_Z326_SUPPLYFAN, Design Electric Power Consumption [W], 84.64816
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_50_Z327_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12057
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_50_Z327_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2411.40208
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_50_Z327_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_50_Z327_COOLINGCOILDX, 2317.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_50_Z327_COOLINGCOILDX, 2317.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_50_Z327_HEATINGCOIL, User-Specified Nominal Capacity [W], 1929.12166
 Component Sizing Information, Fan:VariableVolume, STORAGE_50_Z327_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12057
 Component Sizing Information, Fan:VariableVolume, STORAGE_50_Z327_SUPPLYFAN, Design Electric Power Consumption [W], 103.34580
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_51_Z328_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.90990
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_51_Z328_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 18198.08680
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_51_Z328_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_51_Z328_COOLINGCOILDX, 17491.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_51_Z328_COOLINGCOILDX, 17491.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_51_Z328_HEATINGCOIL, User-Specified Nominal Capacity [W], 14558.46944
 Component Sizing Information, Fan:VariableVolume, LOBBY_51_Z328_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.90990
 Component Sizing Information, Fan:VariableVolume, LOBBY_51_Z328_SUPPLYFAN, Design Electric Power Consumption [W], 779.91801
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_51_Z329_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23627
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_51_Z329_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4725.40601
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_51_Z329_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_51_Z329_COOLINGCOILDX, 4541.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_51_Z329_COOLINGCOILDX, 4541.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_51_Z329_HEATINGCOIL, User-Specified Nominal Capacity [W], 3780.32481
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_51_Z329_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23627
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_51_Z329_SUPPLYFAN, Design Electric Power Consumption [W], 202.51740
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_51_Z330_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22753
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_51_Z330_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4550.57479
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_51_Z330_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_51_Z330_COOLINGCOILDX, 4373.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_51_Z330_COOLINGCOILDX, 4373.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_51_Z330_HEATINGCOIL, User-Specified Nominal Capacity [W], 3640.45983
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_51_Z330_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22753
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_51_Z330_SUPPLYFAN, Design Electric Power Consumption [W], 195.02463
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_51_Z331_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.46570
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_51_Z331_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9314.02557
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_51_Z331_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_51_Z331_COOLINGCOILDX, 8952.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_51_Z331_COOLINGCOILDX, 8952.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_51_Z331_HEATINGCOIL, User-Specified Nominal Capacity [W], 7451.22046
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_51_Z331_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.46570
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_51_Z331_SUPPLYFAN, Design Electric Power Consumption [W], 399.17252
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_51_Z332_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.39123
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_51_Z332_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 47824.66706
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_51_Z332_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_51_Z332_COOLINGCOILDX, 45967.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_51_Z332_COOLINGCOILDX, 45967.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_51_Z332_HEATINGCOIL, User-Specified Nominal Capacity [W], 38259.73364
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_51_Z332_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.39123
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_51_Z332_SUPPLYFAN, Design Electric Power Consumption [W], 2049.62859
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_51_Z333_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19816
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_51_Z333_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3963.29150
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_51_Z333_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_51_Z333_COOLINGCOILDX, 3809.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_51_Z333_COOLINGCOILDX, 3809.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_51_Z333_HEATINGCOIL, User-Specified Nominal Capacity [W], 3170.63320
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_51_Z333_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19816
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_51_Z333_SUPPLYFAN, Design Electric Power Consumption [W], 169.85535
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_51_Z334_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23242
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_51_Z334_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4648.44767
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_51_Z334_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_51_Z334_COOLINGCOILDX, 4468.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_51_Z334_COOLINGCOILDX, 4468.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_51_Z334_HEATINGCOIL, User-Specified Nominal Capacity [W], 3718.75813
 Component Sizing Information, Fan:VariableVolume, STORAGE_51_Z334_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23242
 Component Sizing Information, Fan:VariableVolume, STORAGE_51_Z334_SUPPLYFAN, Design Electric Power Consumption [W], 199.21919
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_52_Z335_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.76114
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_52_Z335_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15222.70253
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_52_Z335_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_52_Z335_COOLINGCOILDX, 14631.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_52_Z335_COOLINGCOILDX, 14631.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_52_Z335_HEATINGCOIL, User-Specified Nominal Capacity [W], 12178.16202
 Component Sizing Information, Fan:VariableVolume, LOBBY_52_Z335_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.76114
 Component Sizing Information, Fan:VariableVolume, LOBBY_52_Z335_SUPPLYFAN, Design Electric Power Consumption [W], 652.40154
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_52_Z336_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.38799
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_52_Z336_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7759.85549
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_52_Z336_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_52_Z336_COOLINGCOILDX, 7458.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_52_Z336_COOLINGCOILDX, 7458.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_52_Z336_HEATINGCOIL, User-Specified Nominal Capacity [W], 6207.88439
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_52_Z336_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.38799
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_52_Z336_SUPPLYFAN, Design Electric Power Consumption [W], 332.56524
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_52_Z337_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12803
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_52_Z337_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2560.66735
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_52_Z337_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_52_Z337_COOLINGCOILDX, 2461.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_52_Z337_COOLINGCOILDX, 2461.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_52_Z337_HEATINGCOIL, User-Specified Nominal Capacity [W], 2048.53388
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_52_Z337_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12803
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_52_Z337_SUPPLYFAN, Design Electric Power Consumption [W], 109.74289
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_52_Z338_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12633
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_52_Z338_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2526.68708
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_52_Z338_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_52_Z338_COOLINGCOILDX, 2428.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_52_Z338_COOLINGCOILDX, 2428.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_52_Z338_HEATINGCOIL, User-Specified Nominal Capacity [W], 2021.34966
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_52_Z338_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12633
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_52_Z338_SUPPLYFAN, Design Electric Power Consumption [W], 108.28659
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_52_Z339_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18791
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_52_Z339_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3758.12011
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_52_Z339_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_52_Z339_COOLINGCOILDX, 3612.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_52_Z339_COOLINGCOILDX, 3612.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_52_Z339_HEATINGCOIL, User-Specified Nominal Capacity [W], 3006.49609
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_52_Z339_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18791
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_52_Z339_SUPPLYFAN, Design Electric Power Consumption [W], 161.06229
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_53_Z340_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.28172
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_53_Z340_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5634.33156
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_53_Z340_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_53_Z340_COOLINGCOILDX, 5415.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_53_Z340_COOLINGCOILDX, 5415.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_53_Z340_HEATINGCOIL, User-Specified Nominal Capacity [W], 4507.46525
 Component Sizing Information, Fan:VariableVolume, LOBBY_53_Z340_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.28172
 Component Sizing Information, Fan:VariableVolume, LOBBY_53_Z340_SUPPLYFAN, Design Electric Power Consumption [W], 241.47135
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_53_Z341_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.44306
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_53_Z341_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8861.27241
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_53_Z341_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_53_Z341_COOLINGCOILDX, 8517.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_53_Z341_COOLINGCOILDX, 8517.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_53_Z341_HEATINGCOIL, User-Specified Nominal Capacity [W], 7089.01792
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_53_Z341_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.44306
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_53_Z341_SUPPLYFAN, Design Electric Power Consumption [W], 379.76882
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_53_Z342_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13613
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_53_Z342_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2722.63883
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_53_Z342_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_53_Z342_COOLINGCOILDX, 2616.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_53_Z342_COOLINGCOILDX, 2616.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_53_Z342_HEATINGCOIL, User-Specified Nominal Capacity [W], 2178.11106
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_53_Z342_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13613
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_53_Z342_SUPPLYFAN, Design Electric Power Consumption [W], 116.68452
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_53_Z343_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17303
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_53_Z343_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3460.51091
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_53_Z343_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_53_Z343_COOLINGCOILDX, 3326.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_53_Z343_COOLINGCOILDX, 3326.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_53_Z343_HEATINGCOIL, User-Specified Nominal Capacity [W], 2768.40873
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_53_Z343_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17303
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_53_Z343_SUPPLYFAN, Design Electric Power Consumption [W], 148.30761
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_53_Z344_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.04367
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_53_Z344_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 20873.34165
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_53_Z344_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_53_Z344_COOLINGCOILDX, 20062.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_53_Z344_COOLINGCOILDX, 20062.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_53_Z344_HEATINGCOIL, User-Specified Nominal Capacity [W], 16698.67332
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_53_Z344_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.04367
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_53_Z344_SUPPLYFAN, Design Electric Power Consumption [W], 894.57179
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_53_Z345_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13795
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_53_Z345_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2758.92959
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_53_Z345_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_53_Z345_COOLINGCOILDX, 2651.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_53_Z345_COOLINGCOILDX, 2651.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_53_Z345_HEATINGCOIL, User-Specified Nominal Capacity [W], 2207.14367
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_53_Z345_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13795
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_53_Z345_SUPPLYFAN, Design Electric Power Consumption [W], 118.23984
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_53_Z346_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.69691E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_53_Z346_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1739.38108
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_53_Z346_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_53_Z346_COOLINGCOILDX, 1671.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_53_Z346_COOLINGCOILDX, 1671.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_53_Z346_HEATINGCOIL, User-Specified Nominal Capacity [W], 1391.50486
 Component Sizing Information, Fan:VariableVolume, STORAGE_53_Z346_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.69691E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_53_Z346_SUPPLYFAN, Design Electric Power Consumption [W], 74.54490
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_54_Z347_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.76556
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_54_Z347_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15311.27817
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_54_Z347_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_54_Z347_COOLINGCOILDX, 14716.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_54_Z347_COOLINGCOILDX, 14716.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_54_Z347_HEATINGCOIL, User-Specified Nominal Capacity [W], 12249.02254
 Component Sizing Information, Fan:VariableVolume, LOBBY_54_Z347_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.76556
 Component Sizing Information, Fan:VariableVolume, LOBBY_54_Z347_SUPPLYFAN, Design Electric Power Consumption [W], 656.19764
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_54_Z348_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.47012
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_54_Z348_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9402.43181
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_54_Z348_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_54_Z348_COOLINGCOILDX, 9037.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_54_Z348_COOLINGCOILDX, 9037.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_54_Z348_HEATINGCOIL, User-Specified Nominal Capacity [W], 7521.94545
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_54_Z348_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.47012
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_54_Z348_SUPPLYFAN, Design Electric Power Consumption [W], 402.96136
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_54_Z349_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.32183
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_54_Z349_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6436.69463
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_54_Z349_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_54_Z349_COOLINGCOILDX, 6186.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_54_Z349_COOLINGCOILDX, 6186.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_54_Z349_HEATINGCOIL, User-Specified Nominal Capacity [W], 5149.35570
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_54_Z349_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.32183
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_54_Z349_SUPPLYFAN, Design Electric Power Consumption [W], 275.85834
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_54_Z350_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18416
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_54_Z350_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3683.13766
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_54_Z350_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_54_Z350_COOLINGCOILDX, 3540.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_54_Z350_COOLINGCOILDX, 3540.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_54_Z350_HEATINGCOIL, User-Specified Nominal Capacity [W], 2946.51013
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_54_Z350_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18416
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_54_Z350_SUPPLYFAN, Design Electric Power Consumption [W], 157.84876
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_54_Z351_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.15863
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_54_Z351_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 23172.55839
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_54_Z351_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_54_Z351_COOLINGCOILDX, 22272.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_54_Z351_COOLINGCOILDX, 22272.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_54_Z351_HEATINGCOIL, User-Specified Nominal Capacity [W], 18538.04671
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_54_Z351_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.15863
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_54_Z351_SUPPLYFAN, Design Electric Power Consumption [W], 993.10965
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_54_Z352_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10293
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_54_Z352_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2058.61744
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_54_Z352_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_54_Z352_COOLINGCOILDX, 1978.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_54_Z352_COOLINGCOILDX, 1978.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_54_Z352_HEATINGCOIL, User-Specified Nominal Capacity [W], 1646.89395
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_54_Z352_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10293
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_54_Z352_SUPPLYFAN, Design Electric Power Consumption [W], 88.22646
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_54_Z353_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.07299E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_54_Z353_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1614.59758
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_54_Z353_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_54_Z353_COOLINGCOILDX, 1551.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_54_Z353_COOLINGCOILDX, 1551.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_54_Z353_HEATINGCOIL, User-Specified Nominal Capacity [W], 1291.67806
 Component Sizing Information, Fan:VariableVolume, STORAGE_54_Z353_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.07299E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_54_Z353_SUPPLYFAN, Design Electric Power Consumption [W], 69.19704
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_55_Z354_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.58867
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_55_Z354_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 11773.38961
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_55_Z354_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_55_Z354_COOLINGCOILDX, 11316.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_55_Z354_COOLINGCOILDX, 11316.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_55_Z354_HEATINGCOIL, User-Specified Nominal Capacity [W], 9418.71169
 Component Sizing Information, Fan:VariableVolume, LOBBY_55_Z354_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.58867
 Component Sizing Information, Fan:VariableVolume, LOBBY_55_Z354_SUPPLYFAN, Design Electric Power Consumption [W], 504.57384
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_55_Z355_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17692
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_55_Z355_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3538.35762
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_55_Z355_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_55_Z355_COOLINGCOILDX, 3401.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_55_Z355_COOLINGCOILDX, 3401.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_55_Z355_HEATINGCOIL, User-Specified Nominal Capacity [W], 2830.68610
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_55_Z355_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17692
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_55_Z355_SUPPLYFAN, Design Electric Power Consumption [W], 151.64390
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_55_Z356_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27072
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_55_Z356_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5414.46866
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_55_Z356_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_55_Z356_COOLINGCOILDX, 5204.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_55_Z356_COOLINGCOILDX, 5204.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_55_Z356_HEATINGCOIL, User-Specified Nominal Capacity [W], 4331.57493
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_55_Z356_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27072
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_55_Z356_SUPPLYFAN, Design Electric Power Consumption [W], 232.04866
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_55_Z357_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.24360
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_55_Z357_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 24871.97595
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_55_Z357_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_55_Z357_COOLINGCOILDX, 23906.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_55_Z357_COOLINGCOILDX, 23906.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_55_Z357_HEATINGCOIL, User-Specified Nominal Capacity [W], 19897.58076
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_55_Z357_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.24360
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_55_Z357_SUPPLYFAN, Design Electric Power Consumption [W], 1065.94183
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_55_Z358_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.30889E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_55_Z358_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1661.77811
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_55_Z358_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_55_Z358_COOLINGCOILDX, 1597.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_55_Z358_COOLINGCOILDX, 1597.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_55_Z358_HEATINGCOIL, User-Specified Nominal Capacity [W], 1329.42249
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_55_Z358_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.30889E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_55_Z358_SUPPLYFAN, Design Electric Power Consumption [W], 71.21906
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_55_Z359_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21232
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_55_Z359_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4246.43934
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_55_Z359_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_55_Z359_COOLINGCOILDX, 4081.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_55_Z359_COOLINGCOILDX, 4081.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_55_Z359_HEATINGCOIL, User-Specified Nominal Capacity [W], 3397.15147
 Component Sizing Information, Fan:VariableVolume, STORAGE_55_Z359_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21232
 Component Sizing Information, Fan:VariableVolume, STORAGE_55_Z359_SUPPLYFAN, Design Electric Power Consumption [W], 181.99026
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_56_Z360_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33174
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_56_Z360_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6634.83488
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_56_Z360_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_56_Z360_COOLINGCOILDX, 6377.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_56_Z360_COOLINGCOILDX, 6377.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_56_Z360_HEATINGCOIL, User-Specified Nominal Capacity [W], 5307.86790
 Component Sizing Information, Fan:VariableVolume, LOBBY_56_Z360_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33174
 Component Sizing Information, Fan:VariableVolume, LOBBY_56_Z360_SUPPLYFAN, Design Electric Power Consumption [W], 284.35007
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_56_Z361_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27607
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_56_Z361_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5521.40302
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_56_Z361_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_56_Z361_COOLINGCOILDX, 5307.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_56_Z361_COOLINGCOILDX, 5307.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_56_Z361_HEATINGCOIL, User-Specified Nominal Capacity [W], 4417.12242
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_56_Z361_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27607
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_56_Z361_SUPPLYFAN, Design Electric Power Consumption [W], 236.63156
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_56_Z362_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18030
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_56_Z362_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3605.93580
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_56_Z362_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_56_Z362_COOLINGCOILDX, 3465.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_56_Z362_COOLINGCOILDX, 3465.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_56_Z362_HEATINGCOIL, User-Specified Nominal Capacity [W], 2884.74864
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_56_Z362_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18030
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_56_Z362_SUPPLYFAN, Design Electric Power Consumption [W], 154.54011
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_56_Z363_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12196
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_56_Z363_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2439.28989
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_56_Z363_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_56_Z363_COOLINGCOILDX, 2344.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_56_Z363_COOLINGCOILDX, 2344.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_56_Z363_HEATINGCOIL, User-Specified Nominal Capacity [W], 1951.43191
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_56_Z363_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12196
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_56_Z363_SUPPLYFAN, Design Electric Power Consumption [W], 104.54100
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_56_Z364_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.27808
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_56_Z364_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 45561.64978
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_56_Z364_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_56_Z364_COOLINGCOILDX, 43792.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_56_Z364_COOLINGCOILDX, 43792.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_56_Z364_HEATINGCOIL, User-Specified Nominal Capacity [W], 36449.31982
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_56_Z364_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.27808
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_56_Z364_SUPPLYFAN, Design Electric Power Consumption [W], 1952.64213
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_56_Z365_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15019
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_56_Z365_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3003.73175
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_56_Z365_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_56_Z365_COOLINGCOILDX, 2887.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_56_Z365_COOLINGCOILDX, 2887.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_56_Z365_HEATINGCOIL, User-Specified Nominal Capacity [W], 2402.98540
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_56_Z365_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15019
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_56_Z365_SUPPLYFAN, Design Electric Power Consumption [W], 128.73136
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_57_Z366_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25750
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_57_Z366_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5149.95878
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_57_Z366_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_57_Z366_COOLINGCOILDX, 4950.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_57_Z366_COOLINGCOILDX, 4950.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_57_Z366_HEATINGCOIL, User-Specified Nominal Capacity [W], 4119.96702
 Component Sizing Information, Fan:VariableVolume, LOBBY_57_Z366_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25750
 Component Sizing Information, Fan:VariableVolume, LOBBY_57_Z366_SUPPLYFAN, Design Electric Power Consumption [W], 220.71252
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_57_Z367_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19554
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_57_Z367_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3910.87009
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_57_Z367_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_57_Z367_COOLINGCOILDX, 3759.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_57_Z367_COOLINGCOILDX, 3759.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_57_Z367_HEATINGCOIL, User-Specified Nominal Capacity [W], 3128.69607
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_57_Z367_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19554
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_57_Z367_SUPPLYFAN, Design Electric Power Consumption [W], 167.60872
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_57_Z368_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.32764
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_57_Z368_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6552.79844
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_57_Z368_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_57_Z368_COOLINGCOILDX, 6298.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_57_Z368_COOLINGCOILDX, 6298.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_57_Z368_HEATINGCOIL, User-Specified Nominal Capacity [W], 5242.23875
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_57_Z368_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.32764
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_57_Z368_SUPPLYFAN, Design Electric Power Consumption [W], 280.83422
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_57_Z369_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.30656
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_57_Z369_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6131.11060
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_57_Z369_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_57_Z369_COOLINGCOILDX, 5893.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_57_Z369_COOLINGCOILDX, 5893.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_57_Z369_HEATINGCOIL, User-Specified Nominal Capacity [W], 4904.88848
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_57_Z369_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.30656
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_57_Z369_SUPPLYFAN, Design Electric Power Consumption [W], 262.76188
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_57_Z370_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.67409
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_57_Z370_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 13481.75492
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_57_Z370_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_57_Z370_COOLINGCOILDX, 12958.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_57_Z370_COOLINGCOILDX, 12958.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_57_Z370_HEATINGCOIL, User-Specified Nominal Capacity [W], 10785.40393
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_57_Z370_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.67409
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_57_Z370_SUPPLYFAN, Design Electric Power Consumption [W], 577.78950
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_57_Z371_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24696
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_57_Z371_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4939.25867
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_57_Z371_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_57_Z371_COOLINGCOILDX, 4747.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_57_Z371_COOLINGCOILDX, 4747.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_57_Z371_HEATINGCOIL, User-Specified Nominal Capacity [W], 3951.40694
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_57_Z371_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24696
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_57_Z371_SUPPLYFAN, Design Electric Power Consumption [W], 211.68251
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_57_Z372_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15731
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_57_Z372_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3146.26408
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_57_Z372_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_57_Z372_COOLINGCOILDX, 3024.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_57_Z372_COOLINGCOILDX, 3024.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_57_Z372_HEATINGCOIL, User-Specified Nominal Capacity [W], 2517.01127
 Component Sizing Information, Fan:VariableVolume, STORAGE_57_Z372_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15731
 Component Sizing Information, Fan:VariableVolume, STORAGE_57_Z372_SUPPLYFAN, Design Electric Power Consumption [W], 134.83989
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_58_Z373_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.40480
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_58_Z373_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8095.92325
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_58_Z373_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_58_Z373_COOLINGCOILDX, 7781.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_58_Z373_COOLINGCOILDX, 7781.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_58_Z373_HEATINGCOIL, User-Specified Nominal Capacity [W], 6476.73860
 Component Sizing Information, Fan:VariableVolume, LOBBY_58_Z373_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.40480
 Component Sizing Information, Fan:VariableVolume, LOBBY_58_Z373_SUPPLYFAN, Design Electric Power Consumption [W], 346.96814
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_58_Z374_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.48675
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_58_Z374_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9735.07742
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_58_Z374_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_58_Z374_COOLINGCOILDX, 9357.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_58_Z374_COOLINGCOILDX, 9357.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_58_Z374_HEATINGCOIL, User-Specified Nominal Capacity [W], 7788.06194
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_58_Z374_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.48675
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_58_Z374_SUPPLYFAN, Design Electric Power Consumption [W], 417.21760
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_58_Z375_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14112
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_58_Z375_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2822.41383
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_58_Z375_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_58_Z375_COOLINGCOILDX, 2712.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_58_Z375_COOLINGCOILDX, 2712.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_58_Z375_HEATINGCOIL, User-Specified Nominal Capacity [W], 2257.93106
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_58_Z375_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14112
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_58_Z375_SUPPLYFAN, Design Electric Power Consumption [W], 120.96059
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_58_Z376_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33140
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_58_Z376_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6627.95704
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_58_Z376_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_58_Z376_COOLINGCOILDX, 6370.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_58_Z376_COOLINGCOILDX, 6370.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_58_Z376_HEATINGCOIL, User-Specified Nominal Capacity [W], 5302.36563
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_58_Z376_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33140
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_58_Z376_SUPPLYFAN, Design Electric Power Consumption [W], 284.05530
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_58_Z377_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.14624
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_58_Z377_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 22924.79008
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_58_Z377_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_58_Z377_COOLINGCOILDX, 22034.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_58_Z377_COOLINGCOILDX, 22034.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_58_Z377_HEATINGCOIL, User-Specified Nominal Capacity [W], 18339.83207
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_58_Z377_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.14624
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_58_Z377_SUPPLYFAN, Design Electric Power Consumption [W], 982.49100
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_58_Z378_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19403
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_58_Z378_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3880.61797
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_58_Z378_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_58_Z378_COOLINGCOILDX, 3730.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_58_Z378_COOLINGCOILDX, 3730.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_58_Z378_HEATINGCOIL, User-Specified Nominal Capacity [W], 3104.49437
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_58_Z378_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19403
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_58_Z378_SUPPLYFAN, Design Electric Power Consumption [W], 166.31220
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_58_Z379_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23897
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_58_Z379_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4779.42732
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_58_Z379_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_58_Z379_COOLINGCOILDX, 4593.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_58_Z379_COOLINGCOILDX, 4593.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_58_Z379_HEATINGCOIL, User-Specified Nominal Capacity [W], 3823.54186
 Component Sizing Information, Fan:VariableVolume, STORAGE_58_Z379_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23897
 Component Sizing Information, Fan:VariableVolume, STORAGE_58_Z379_SUPPLYFAN, Design Electric Power Consumption [W], 204.83260
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_59_Z380_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.64477
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_59_Z380_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 12895.44892
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_59_Z380_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_59_Z380_COOLINGCOILDX, 12394.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_59_Z380_COOLINGCOILDX, 12394.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_59_Z380_HEATINGCOIL, User-Specified Nominal Capacity [W], 10316.35914
 Component Sizing Information, Fan:VariableVolume, LOBBY_59_Z380_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.64477
 Component Sizing Information, Fan:VariableVolume, LOBBY_59_Z380_SUPPLYFAN, Design Electric Power Consumption [W], 552.66210
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_59_Z381_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24148
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_59_Z381_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4829.67089
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_59_Z381_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_59_Z381_COOLINGCOILDX, 4642.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_59_Z381_COOLINGCOILDX, 4642.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_59_Z381_HEATINGCOIL, User-Specified Nominal Capacity [W], 3863.73671
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_59_Z381_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24148
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_59_Z381_SUPPLYFAN, Design Electric Power Consumption [W], 206.98590
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_59_Z382_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17278
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_59_Z382_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3455.68320
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_59_Z382_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_59_Z382_COOLINGCOILDX, 3321.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_59_Z382_COOLINGCOILDX, 3321.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_59_Z382_HEATINGCOIL, User-Specified Nominal Capacity [W], 2764.54656
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_59_Z382_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17278
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_59_Z382_SUPPLYFAN, Design Electric Power Consumption [W], 148.10071
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_59_Z383_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.36987
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_59_Z383_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7397.41391
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_59_Z383_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_59_Z383_COOLINGCOILDX, 7110.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_59_Z383_COOLINGCOILDX, 7110.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_59_Z383_HEATINGCOIL, User-Specified Nominal Capacity [W], 5917.93113
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_59_Z383_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.36987
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_59_Z383_SUPPLYFAN, Design Electric Power Consumption [W], 317.03202
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_59_Z384_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.99286
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_59_Z384_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 19857.11404
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_59_Z384_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_59_Z384_COOLINGCOILDX, 19086.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_59_Z384_COOLINGCOILDX, 19086.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_59_Z384_HEATINGCOIL, User-Specified Nominal Capacity [W], 15885.69123
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_59_Z384_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.99286
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_59_Z384_SUPPLYFAN, Design Electric Power Consumption [W], 851.01917
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_59_Z385_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.67232E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_59_Z385_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1734.46485
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_59_Z385_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_59_Z385_COOLINGCOILDX, 1667.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_59_Z385_COOLINGCOILDX, 1667.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_59_Z385_HEATINGCOIL, User-Specified Nominal Capacity [W], 1387.57188
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_59_Z385_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.67232E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_59_Z385_SUPPLYFAN, Design Electric Power Consumption [W], 74.33421
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_59_Z386_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.87074E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_59_Z386_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1774.14727
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_59_Z386_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_59_Z386_COOLINGCOILDX, 1705.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_59_Z386_COOLINGCOILDX, 1705.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_59_Z386_HEATINGCOIL, User-Specified Nominal Capacity [W], 1419.31782
 Component Sizing Information, Fan:VariableVolume, STORAGE_59_Z386_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.87074E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_59_Z386_SUPPLYFAN, Design Electric Power Consumption [W], 76.03488
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_60_Z387_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39220
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_60_Z387_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7843.94858
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_60_Z387_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_60_Z387_COOLINGCOILDX, 7539.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_60_Z387_COOLINGCOILDX, 7539.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_60_Z387_HEATINGCOIL, User-Specified Nominal Capacity [W], 6275.15886
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_60_Z387_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39220
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_60_Z387_SUPPLYFAN, Design Electric Power Consumption [W], 336.16922
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_60_Z388_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16968
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_60_Z388_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3393.54672
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_60_Z388_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_60_Z388_COOLINGCOILDX, 3261.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_60_Z388_COOLINGCOILDX, 3261.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_60_Z388_HEATINGCOIL, User-Specified Nominal Capacity [W], 2714.83737
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_60_Z388_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16968
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_60_Z388_SUPPLYFAN, Design Electric Power Consumption [W], 145.43772
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_60_Z389_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.45408
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_60_Z389_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9081.56851
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_60_Z389_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_60_Z389_COOLINGCOILDX, 8729.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_60_Z389_COOLINGCOILDX, 8729.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_60_Z389_HEATINGCOIL, User-Specified Nominal Capacity [W], 7265.25481
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_60_Z389_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.45408
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_60_Z389_SUPPLYFAN, Design Electric Power Consumption [W], 389.21008
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_60_Z390_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.39502
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_60_Z390_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 27900.43438
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_60_Z390_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_60_Z390_COOLINGCOILDX, 26817.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_60_Z390_COOLINGCOILDX, 26817.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_60_Z390_HEATINGCOIL, User-Specified Nominal Capacity [W], 22320.34750
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_60_Z390_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.39502
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_60_Z390_SUPPLYFAN, Design Electric Power Consumption [W], 1195.73290
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_60_Z391_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11997
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_60_Z391_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2399.45138
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_60_Z391_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_60_Z391_COOLINGCOILDX, 2306.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_60_Z391_COOLINGCOILDX, 2306.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_60_Z391_HEATINGCOIL, User-Specified Nominal Capacity [W], 1919.56110
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_60_Z391_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11997
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_60_Z391_SUPPLYFAN, Design Electric Power Consumption [W], 102.83363
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_60_Z392_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21551
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_60_Z392_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4310.25590
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_60_Z392_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_60_Z392_COOLINGCOILDX, 4142.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_60_Z392_COOLINGCOILDX, 4142.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_60_Z392_HEATINGCOIL, User-Specified Nominal Capacity [W], 3448.20472
 Component Sizing Information, Fan:VariableVolume, STORAGE_60_Z392_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21551
 Component Sizing Information, Fan:VariableVolume, STORAGE_60_Z392_SUPPLYFAN, Design Electric Power Consumption [W], 184.72525
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_61_Z393_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.73936
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_61_Z393_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14787.21733
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_61_Z393_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_61_Z393_COOLINGCOILDX, 14213.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_61_Z393_COOLINGCOILDX, 14213.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_61_Z393_HEATINGCOIL, User-Specified Nominal Capacity [W], 11829.77387
 Component Sizing Information, Fan:VariableVolume, LOBBY_61_Z393_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.73936
 Component Sizing Information, Fan:VariableVolume, LOBBY_61_Z393_SUPPLYFAN, Design Electric Power Consumption [W], 633.73789
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_61_Z394_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23924
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_61_Z394_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4784.74954
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_61_Z394_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_61_Z394_COOLINGCOILDX, 4599.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_61_Z394_COOLINGCOILDX, 4599.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_61_Z394_HEATINGCOIL, User-Specified Nominal Capacity [W], 3827.79963
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_61_Z394_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23924
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_61_Z394_SUPPLYFAN, Design Electric Power Consumption [W], 205.06069
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_61_Z395_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.32513
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_61_Z395_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6502.56482
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_61_Z395_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_61_Z395_COOLINGCOILDX, 6250.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_61_Z395_COOLINGCOILDX, 6250.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_61_Z395_HEATINGCOIL, User-Specified Nominal Capacity [W], 5202.05186
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_61_Z395_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.32513
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_61_Z395_SUPPLYFAN, Design Electric Power Consumption [W], 278.68135
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_61_Z396_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.12924
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_61_Z396_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 22584.84265
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_61_Z396_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_61_Z396_COOLINGCOILDX, 21708.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_61_Z396_COOLINGCOILDX, 21708.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_61_Z396_HEATINGCOIL, User-Specified Nominal Capacity [W], 18067.87412
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_61_Z396_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.12924
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_61_Z396_SUPPLYFAN, Design Electric Power Consumption [W], 967.92183
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_61_Z397_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13126
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_61_Z397_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2625.22993
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_61_Z397_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_61_Z397_COOLINGCOILDX, 2523.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_61_Z397_COOLINGCOILDX, 2523.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_61_Z397_HEATINGCOIL, User-Specified Nominal Capacity [W], 2100.18395
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_61_Z397_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13126
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_61_Z397_SUPPLYFAN, Design Electric Power Consumption [W], 112.50985
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_61_Z398_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.30890E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_61_Z398_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1461.77941
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_61_Z398_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_61_Z398_COOLINGCOILDX, 1405.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_61_Z398_COOLINGCOILDX, 1405.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_61_Z398_HEATINGCOIL, User-Specified Nominal Capacity [W], 1169.42353
 Component Sizing Information, Fan:VariableVolume, STORAGE_61_Z398_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.30890E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_61_Z398_SUPPLYFAN, Design Electric Power Consumption [W], 62.64769
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_62_Z399_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.78372
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_62_Z399_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15674.46903
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_62_Z399_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_62_Z399_COOLINGCOILDX, 15065.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_62_Z399_COOLINGCOILDX, 15065.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_62_Z399_HEATINGCOIL, User-Specified Nominal Capacity [W], 12539.57522
 Component Sizing Information, Fan:VariableVolume, LOBBY_62_Z399_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.78372
 Component Sizing Information, Fan:VariableVolume, LOBBY_62_Z399_SUPPLYFAN, Design Electric Power Consumption [W], 671.76296
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_62_Z400_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27986
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_62_Z400_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5597.26114
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_62_Z400_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_62_Z400_COOLINGCOILDX, 5379.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_62_Z400_COOLINGCOILDX, 5379.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_62_Z400_HEATINGCOIL, User-Specified Nominal Capacity [W], 4477.80892
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_62_Z400_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27986
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_62_Z400_SUPPLYFAN, Design Electric Power Consumption [W], 239.88262
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_62_Z401_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20992
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_62_Z401_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4198.48376
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_62_Z401_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_62_Z401_COOLINGCOILDX, 4035.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_62_Z401_COOLINGCOILDX, 4035.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_62_Z401_HEATINGCOIL, User-Specified Nominal Capacity [W], 3358.78701
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_62_Z401_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20992
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_62_Z401_SUPPLYFAN, Design Electric Power Consumption [W], 179.93502
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_62_Z402_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21426
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_62_Z402_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4285.19161
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_62_Z402_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_62_Z402_COOLINGCOILDX, 4118.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_62_Z402_COOLINGCOILDX, 4118.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_62_Z402_HEATINGCOIL, User-Specified Nominal Capacity [W], 3428.15329
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_62_Z402_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21426
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_62_Z402_SUPPLYFAN, Design Electric Power Consumption [W], 183.65107
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_62_Z403_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.44703
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_62_Z403_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 28940.55994
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_62_Z403_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_62_Z403_COOLINGCOILDX, 27816.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_62_Z403_COOLINGCOILDX, 27816.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_62_Z403_HEATINGCOIL, User-Specified Nominal Capacity [W], 23152.44796
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_62_Z403_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.44703
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_62_Z403_SUPPLYFAN, Design Electric Power Consumption [W], 1240.30971
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_62_Z404_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10258
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_62_Z404_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2051.69759
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_62_Z404_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_62_Z404_COOLINGCOILDX, 1972.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_62_Z404_COOLINGCOILDX, 1972.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_62_Z404_HEATINGCOIL, User-Specified Nominal Capacity [W], 1641.35807
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_62_Z404_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10258
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_62_Z404_SUPPLYFAN, Design Electric Power Consumption [W], 87.92990
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_62_Z405_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10122
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_62_Z405_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2024.45130
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_62_Z405_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_62_Z405_COOLINGCOILDX, 1945.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_62_Z405_COOLINGCOILDX, 1945.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_62_Z405_HEATINGCOIL, User-Specified Nominal Capacity [W], 1619.56104
 Component Sizing Information, Fan:VariableVolume, STORAGE_62_Z405_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10122
 Component Sizing Information, Fan:VariableVolume, STORAGE_62_Z405_SUPPLYFAN, Design Electric Power Consumption [W], 86.76220
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_63_Z406_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.71145
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_63_Z406_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14228.90229
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_63_Z406_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_63_Z406_COOLINGCOILDX, 13676.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_63_Z406_COOLINGCOILDX, 13676.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_63_Z406_HEATINGCOIL, User-Specified Nominal Capacity [W], 11383.12183
 Component Sizing Information, Fan:VariableVolume, LOBBY_63_Z406_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.71145
 Component Sizing Information, Fan:VariableVolume, LOBBY_63_Z406_SUPPLYFAN, Design Electric Power Consumption [W], 609.81010
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_63_Z407_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.46720
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_63_Z407_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9344.08165
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_63_Z407_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_63_Z407_COOLINGCOILDX, 8981.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_63_Z407_COOLINGCOILDX, 8981.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_63_Z407_HEATINGCOIL, User-Specified Nominal Capacity [W], 7475.26532
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_63_Z407_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.46720
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_63_Z407_SUPPLYFAN, Design Electric Power Consumption [W], 400.46064
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_63_Z408_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22864
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_63_Z408_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4572.77345
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_63_Z408_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_63_Z408_COOLINGCOILDX, 4395.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_63_Z408_COOLINGCOILDX, 4395.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_63_Z408_HEATINGCOIL, User-Specified Nominal Capacity [W], 3658.21876
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_63_Z408_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22864
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_63_Z408_SUPPLYFAN, Design Electric Power Consumption [W], 195.97601
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_63_Z409_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.30144
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_63_Z409_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6028.83018
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_63_Z409_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_63_Z409_COOLINGCOILDX, 5794.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_63_Z409_COOLINGCOILDX, 5794.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_63_Z409_HEATINGCOIL, User-Specified Nominal Capacity [W], 4823.06415
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_63_Z409_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.30144
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_63_Z409_SUPPLYFAN, Design Electric Power Consumption [W], 258.37844
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_63_Z410_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18672
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_63_Z410_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3734.39107
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_63_Z410_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_63_Z410_COOLINGCOILDX, 3589.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_63_Z410_COOLINGCOILDX, 3589.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_63_Z410_HEATINGCOIL, User-Specified Nominal Capacity [W], 2987.51285
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_63_Z410_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18672
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_63_Z410_SUPPLYFAN, Design Electric Power Consumption [W], 160.04533
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_63_Z411_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11985
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_63_Z411_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2397.06176
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_63_Z411_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_63_Z411_COOLINGCOILDX, 2304.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_63_Z411_COOLINGCOILDX, 2304.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_63_Z411_HEATINGCOIL, User-Specified Nominal Capacity [W], 1917.64940
 Component Sizing Information, Fan:VariableVolume, STORAGE_63_Z411_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11985
 Component Sizing Information, Fan:VariableVolume, STORAGE_63_Z411_SUPPLYFAN, Design Electric Power Consumption [W], 102.73122
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_64_Z412_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26295
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_64_Z412_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5259.02752
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_64_Z412_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_64_Z412_COOLINGCOILDX, 5054.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_64_Z412_COOLINGCOILDX, 5054.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_64_Z412_HEATINGCOIL, User-Specified Nominal Capacity [W], 4207.22202
 Component Sizing Information, Fan:VariableVolume, LOBBY_64_Z412_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26295
 Component Sizing Information, Fan:VariableVolume, LOBBY_64_Z412_SUPPLYFAN, Design Electric Power Consumption [W], 225.38689
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_64_Z413_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35355
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_64_Z413_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7071.02753
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_64_Z413_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_64_Z413_COOLINGCOILDX, 6796.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_64_Z413_COOLINGCOILDX, 6796.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_64_Z413_HEATINGCOIL, User-Specified Nominal Capacity [W], 5656.82202
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_64_Z413_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35355
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_64_Z413_SUPPLYFAN, Design Electric Power Consumption [W], 303.04404
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_64_Z414_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20261
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_64_Z414_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4052.12189
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_64_Z414_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_64_Z414_COOLINGCOILDX, 3894.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_64_Z414_COOLINGCOILDX, 3894.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_64_Z414_HEATINGCOIL, User-Specified Nominal Capacity [W], 3241.69751
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_64_Z414_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20261
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_64_Z414_SUPPLYFAN, Design Electric Power Consumption [W], 173.66237
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_64_Z415_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22236
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_64_Z415_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4447.22655
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_64_Z415_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_64_Z415_COOLINGCOILDX, 4274.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_64_Z415_COOLINGCOILDX, 4274.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_64_Z415_HEATINGCOIL, User-Specified Nominal Capacity [W], 3557.78124
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_64_Z415_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22236
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_64_Z415_SUPPLYFAN, Design Electric Power Consumption [W], 190.59542
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_64_Z416_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.63768
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_64_Z416_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 32753.57096
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_64_Z416_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_64_Z416_COOLINGCOILDX, 31481.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_64_Z416_COOLINGCOILDX, 31481.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_64_Z416_HEATINGCOIL, User-Specified Nominal Capacity [W], 26202.85677
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_64_Z416_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.63768
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_64_Z416_SUPPLYFAN, Design Electric Power Consumption [W], 1403.72447
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_64_Z417_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16021
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_64_Z417_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3204.24510
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_64_Z417_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_64_Z417_COOLINGCOILDX, 3079.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_64_Z417_COOLINGCOILDX, 3079.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_64_Z417_HEATINGCOIL, User-Specified Nominal Capacity [W], 2563.39608
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_64_Z417_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16021
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_64_Z417_SUPPLYFAN, Design Electric Power Consumption [W], 137.32479
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_64_Z418_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_64_Z418_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2424.29289
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_64_Z418_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_64_Z418_COOLINGCOILDX, 2330.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_64_Z418_COOLINGCOILDX, 2330.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_64_Z418_HEATINGCOIL, User-Specified Nominal Capacity [W], 1939.43431
 Component Sizing Information, Fan:VariableVolume, STORAGE_64_Z418_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12121
 Component Sizing Information, Fan:VariableVolume, STORAGE_64_Z418_SUPPLYFAN, Design Electric Power Consumption [W], 103.89827
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_65_Z419_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.50259
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_65_Z419_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 10051.83036
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_65_Z419_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_65_Z419_COOLINGCOILDX, 9661.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_65_Z419_COOLINGCOILDX, 9661.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_65_Z419_HEATINGCOIL, User-Specified Nominal Capacity [W], 8041.46429
 Component Sizing Information, Fan:VariableVolume, LOBBY_65_Z419_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.50259
 Component Sizing Information, Fan:VariableVolume, LOBBY_65_Z419_SUPPLYFAN, Design Electric Power Consumption [W], 430.79273
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_65_Z420_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21102
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_65_Z420_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4220.36263
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_65_Z420_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_65_Z420_COOLINGCOILDX, 4056.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_65_Z420_COOLINGCOILDX, 4056.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_65_Z420_HEATINGCOIL, User-Specified Nominal Capacity [W], 3376.29010
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_65_Z420_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21102
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_65_Z420_SUPPLYFAN, Design Electric Power Consumption [W], 180.87268
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_65_Z421_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20330
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_65_Z421_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4066.08132
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_65_Z421_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_65_Z421_COOLINGCOILDX, 3908.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_65_Z421_COOLINGCOILDX, 3908.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_65_Z421_HEATINGCOIL, User-Specified Nominal Capacity [W], 3252.86505
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_65_Z421_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20330
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_65_Z421_SUPPLYFAN, Design Electric Power Consumption [W], 174.26063
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_65_Z422_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15833
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_65_Z422_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3166.54820
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_65_Z422_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_65_Z422_COOLINGCOILDX, 3043.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_65_Z422_COOLINGCOILDX, 3043.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_65_Z422_HEATINGCOIL, User-Specified Nominal Capacity [W], 2533.23856
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_65_Z422_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15833
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_65_Z422_SUPPLYFAN, Design Electric Power Consumption [W], 135.70921
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_65_Z423_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.31372
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_65_Z423_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 46274.39107
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_65_Z423_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_65_Z423_COOLINGCOILDX, 44477.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_65_Z423_COOLINGCOILDX, 44477.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_65_Z423_HEATINGCOIL, User-Specified Nominal Capacity [W], 37019.51286
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_65_Z423_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.31372
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_65_Z423_SUPPLYFAN, Design Electric Power Consumption [W], 1983.18819
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_65_Z424_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22956
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_65_Z424_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4591.17493
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_65_Z424_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_65_Z424_COOLINGCOILDX, 4412.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_65_Z424_COOLINGCOILDX, 4412.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_65_Z424_HEATINGCOIL, User-Specified Nominal Capacity [W], 3672.93994
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_65_Z424_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22956
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_65_Z424_SUPPLYFAN, Design Electric Power Consumption [W], 196.76464
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_65_Z425_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10613
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_65_Z425_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2122.53627
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_65_Z425_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_65_Z425_COOLINGCOILDX, 2040.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_65_Z425_COOLINGCOILDX, 2040.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_65_Z425_HEATINGCOIL, User-Specified Nominal Capacity [W], 1698.02902
 Component Sizing Information, Fan:VariableVolume, STORAGE_65_Z425_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10613
 Component Sizing Information, Fan:VariableVolume, STORAGE_65_Z425_SUPPLYFAN, Design Electric Power Consumption [W], 90.96584
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_66_Z426_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.43947
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_66_Z426_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8789.47477
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_66_Z426_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_66_Z426_COOLINGCOILDX, 8448.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_66_Z426_COOLINGCOILDX, 8448.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_66_Z426_HEATINGCOIL, User-Specified Nominal Capacity [W], 7031.57982
 Component Sizing Information, Fan:VariableVolume, LOBBY_66_Z426_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.43947
 Component Sizing Information, Fan:VariableVolume, LOBBY_66_Z426_SUPPLYFAN, Design Electric Power Consumption [W], 376.69178
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_66_Z427_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.48497
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_66_Z427_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9699.39381
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_66_Z427_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_66_Z427_COOLINGCOILDX, 9322.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_66_Z427_COOLINGCOILDX, 9322.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_66_Z427_HEATINGCOIL, User-Specified Nominal Capacity [W], 7759.51505
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_66_Z427_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.48497
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_66_Z427_SUPPLYFAN, Design Electric Power Consumption [W], 415.68831
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_66_Z428_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33042
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_66_Z428_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6608.43111
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_66_Z428_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_66_Z428_COOLINGCOILDX, 6351.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_66_Z428_COOLINGCOILDX, 6351.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_66_Z428_HEATINGCOIL, User-Specified Nominal Capacity [W], 5286.74489
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_66_Z428_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33042
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_66_Z428_SUPPLYFAN, Design Electric Power Consumption [W], 283.21848
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_66_Z429_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.18807
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_66_Z429_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 23761.35700
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_66_Z429_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_66_Z429_COOLINGCOILDX, 22838.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_66_Z429_COOLINGCOILDX, 22838.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_66_Z429_HEATINGCOIL, User-Specified Nominal Capacity [W], 19009.08560
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_66_Z429_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.18807
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_66_Z429_SUPPLYFAN, Design Electric Power Consumption [W], 1018.34387
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_66_Z430_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.60148E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_66_Z430_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1520.29655
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_66_Z430_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_66_Z430_COOLINGCOILDX, 1461.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_66_Z430_COOLINGCOILDX, 1461.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_66_Z430_HEATINGCOIL, User-Specified Nominal Capacity [W], 1216.23724
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_66_Z430_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.60148E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_66_Z430_SUPPLYFAN, Design Electric Power Consumption [W], 65.15557
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_66_Z431_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.61477E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_66_Z431_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1522.95467
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_66_Z431_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_66_Z431_COOLINGCOILDX, 1463.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_66_Z431_COOLINGCOILDX, 1463.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_66_Z431_HEATINGCOIL, User-Specified Nominal Capacity [W], 1218.36374
 Component Sizing Information, Fan:VariableVolume, STORAGE_66_Z431_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.61477E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_66_Z431_SUPPLYFAN, Design Electric Power Consumption [W], 65.26949
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_67_Z432_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.56370
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_67_Z432_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 11274.07016
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_67_Z432_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_67_Z432_COOLINGCOILDX, 10836.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_67_Z432_COOLINGCOILDX, 10836.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_67_Z432_HEATINGCOIL, User-Specified Nominal Capacity [W], 9019.25613
 Component Sizing Information, Fan:VariableVolume, LOBBY_67_Z432_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.56370
 Component Sizing Information, Fan:VariableVolume, LOBBY_67_Z432_SUPPLYFAN, Design Electric Power Consumption [W], 483.17444
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_67_Z433_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.48227
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_67_Z433_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9645.44300
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_67_Z433_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_67_Z433_COOLINGCOILDX, 9271.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_67_Z433_COOLINGCOILDX, 9271.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_67_Z433_HEATINGCOIL, User-Specified Nominal Capacity [W], 7716.35440
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_67_Z433_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.48227
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_67_Z433_SUPPLYFAN, Design Electric Power Consumption [W], 413.37613
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_67_Z434_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16589
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_67_Z434_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3317.73673
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_67_Z434_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_67_Z434_COOLINGCOILDX, 3188.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_67_Z434_COOLINGCOILDX, 3188.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_67_Z434_HEATINGCOIL, User-Specified Nominal Capacity [W], 2654.18939
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_67_Z434_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16589
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_67_Z434_SUPPLYFAN, Design Electric Power Consumption [W], 142.18872
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_67_Z435_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.49710
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_67_Z435_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9941.90666
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_67_Z435_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_67_Z435_COOLINGCOILDX, 9555.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_67_Z435_COOLINGCOILDX, 9555.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_67_Z435_HEATINGCOIL, User-Specified Nominal Capacity [W], 7953.52532
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_67_Z435_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.49710
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_67_Z435_SUPPLYFAN, Design Electric Power Consumption [W], 426.08171
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_67_Z436_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.69424
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_67_Z436_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 13884.81111
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_67_Z436_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_67_Z436_COOLINGCOILDX, 13345.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_67_Z436_COOLINGCOILDX, 13345.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_67_Z436_HEATINGCOIL, User-Specified Nominal Capacity [W], 11107.84889
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_67_Z436_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.69424
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_67_Z436_SUPPLYFAN, Design Electric Power Consumption [W], 595.06333
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_67_Z437_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15502
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_67_Z437_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3100.33487
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_67_Z437_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_67_Z437_COOLINGCOILDX, 2980.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_67_Z437_COOLINGCOILDX, 2980.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_67_Z437_HEATINGCOIL, User-Specified Nominal Capacity [W], 2480.26789
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_67_Z437_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15502
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_67_Z437_SUPPLYFAN, Design Electric Power Consumption [W], 132.87149
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_67_Z438_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_67_Z438_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2600.07539
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_67_Z438_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_67_Z438_COOLINGCOILDX, 2499.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_67_Z438_COOLINGCOILDX, 2499.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_67_Z438_HEATINGCOIL, User-Specified Nominal Capacity [W], 2080.06032
 Component Sizing Information, Fan:VariableVolume, STORAGE_67_Z438_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13000
 Component Sizing Information, Fan:VariableVolume, STORAGE_67_Z438_SUPPLYFAN, Design Electric Power Consumption [W], 111.43180
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_68_Z439_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.52960
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_68_Z439_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 10592.07422
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_68_Z439_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_68_Z439_COOLINGCOILDX, 10180.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_68_Z439_COOLINGCOILDX, 10180.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_68_Z439_HEATINGCOIL, User-Specified Nominal Capacity [W], 8473.65938
 Component Sizing Information, Fan:VariableVolume, LOBBY_68_Z439_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.52960
 Component Sizing Information, Fan:VariableVolume, LOBBY_68_Z439_SUPPLYFAN, Design Electric Power Consumption [W], 453.94604
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_68_Z440_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35944
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_68_Z440_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7188.70187
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_68_Z440_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_68_Z440_COOLINGCOILDX, 6909.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_68_Z440_COOLINGCOILDX, 6909.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_68_Z440_HEATINGCOIL, User-Specified Nominal Capacity [W], 5750.96150
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_68_Z440_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35944
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_68_Z440_SUPPLYFAN, Design Electric Power Consumption [W], 308.08722
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_68_Z441_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.34997
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_68_Z441_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6999.39870
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_68_Z441_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_68_Z441_COOLINGCOILDX, 6727.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_68_Z441_COOLINGCOILDX, 6727.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_68_Z441_HEATINGCOIL, User-Specified Nominal Capacity [W], 5599.51896
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_68_Z441_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.34997
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_68_Z441_SUPPLYFAN, Design Electric Power Consumption [W], 299.97423
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_68_Z442_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.28770
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_68_Z442_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5754.08137
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_68_Z442_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_68_Z442_COOLINGCOILDX, 5530.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_68_Z442_COOLINGCOILDX, 5530.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_68_Z442_HEATINGCOIL, User-Specified Nominal Capacity [W], 4603.26510
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_68_Z442_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.28770
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_68_Z442_SUPPLYFAN, Design Electric Power Consumption [W], 246.60349
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_68_Z443_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.99111
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_68_Z443_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 19822.26875
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_68_Z443_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_68_Z443_COOLINGCOILDX, 19052.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_68_Z443_COOLINGCOILDX, 19052.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_68_Z443_HEATINGCOIL, User-Specified Nominal Capacity [W], 15857.81500
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_68_Z443_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.99111
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_68_Z443_SUPPLYFAN, Design Electric Power Consumption [W], 849.52580
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_68_Z444_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.67054E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_68_Z444_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1734.10750
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_68_Z444_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_68_Z444_COOLINGCOILDX, 1666.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_68_Z444_COOLINGCOILDX, 1666.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_68_Z444_HEATINGCOIL, User-Specified Nominal Capacity [W], 1387.28600
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_68_Z444_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.67054E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_68_Z444_SUPPLYFAN, Design Electric Power Consumption [W], 74.31889
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_68_Z445_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23658
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_68_Z445_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4731.64984
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_68_Z445_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_68_Z445_COOLINGCOILDX, 4547.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_68_Z445_COOLINGCOILDX, 4547.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_68_Z445_HEATINGCOIL, User-Specified Nominal Capacity [W], 3785.31987
 Component Sizing Information, Fan:VariableVolume, STORAGE_68_Z445_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23658
 Component Sizing Information, Fan:VariableVolume, STORAGE_68_Z445_SUPPLYFAN, Design Electric Power Consumption [W], 202.78499
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_69_Z446_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.75961
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_69_Z446_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15192.22587
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_69_Z446_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_69_Z446_COOLINGCOILDX, 14602.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_69_Z446_COOLINGCOILDX, 14602.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_69_Z446_HEATINGCOIL, User-Specified Nominal Capacity [W], 12153.78070
 Component Sizing Information, Fan:VariableVolume, LOBBY_69_Z446_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.75961
 Component Sizing Information, Fan:VariableVolume, LOBBY_69_Z446_SUPPLYFAN, Design Electric Power Consumption [W], 651.09539
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_69_Z447_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.42426
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_69_Z447_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8485.14209
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_69_Z447_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_69_Z447_COOLINGCOILDX, 8155.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_69_Z447_COOLINGCOILDX, 8155.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_69_Z447_HEATINGCOIL, User-Specified Nominal Capacity [W], 6788.11367
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_69_Z447_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.42426
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_69_Z447_SUPPLYFAN, Design Electric Power Consumption [W], 363.64895
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_69_Z448_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.34208
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_69_Z448_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6841.61121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_69_Z448_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_69_Z448_COOLINGCOILDX, 6576.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_69_Z448_COOLINGCOILDX, 6576.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_69_Z448_HEATINGCOIL, User-Specified Nominal Capacity [W], 5473.28897
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_69_Z448_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.34208
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_69_Z448_SUPPLYFAN, Design Electric Power Consumption [W], 293.21191
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_69_Z449_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.47757
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_69_Z449_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9551.43820
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_69_Z449_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_69_Z449_COOLINGCOILDX, 9180.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_69_Z449_COOLINGCOILDX, 9180.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_69_Z449_HEATINGCOIL, User-Specified Nominal Capacity [W], 7641.15056
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_69_Z449_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.47757
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_69_Z449_SUPPLYFAN, Design Electric Power Consumption [W], 409.34735
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_69_Z450_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.43036
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_69_Z450_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 28607.10172
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_69_Z450_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_69_Z450_COOLINGCOILDX, 27496.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_69_Z450_COOLINGCOILDX, 27496.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_69_Z450_HEATINGCOIL, User-Specified Nominal Capacity [W], 22885.68137
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_69_Z450_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.43036
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_69_Z450_SUPPLYFAN, Design Electric Power Consumption [W], 1226.01864
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_69_Z451_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20247
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_69_Z451_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4049.49359
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_69_Z451_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_69_Z451_COOLINGCOILDX, 3892.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_69_Z451_COOLINGCOILDX, 3892.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_69_Z451_HEATINGCOIL, User-Specified Nominal Capacity [W], 3239.59487
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_69_Z451_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20247
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_69_Z451_SUPPLYFAN, Design Electric Power Consumption [W], 173.54973
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_69_Z452_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.31446E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_69_Z452_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1862.89140
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_69_Z452_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_69_Z452_COOLINGCOILDX, 1790.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_69_Z452_COOLINGCOILDX, 1790.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_69_Z452_HEATINGCOIL, User-Specified Nominal Capacity [W], 1490.31312
 Component Sizing Information, Fan:VariableVolume, STORAGE_69_Z452_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.31446E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_69_Z452_SUPPLYFAN, Design Electric Power Consumption [W], 79.83820
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_70_Z453_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.41191
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_70_Z453_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8238.27253
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_70_Z453_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_70_Z453_COOLINGCOILDX, 7918.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_70_Z453_COOLINGCOILDX, 7918.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_70_Z453_HEATINGCOIL, User-Specified Nominal Capacity [W], 6590.61803
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_70_Z453_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.41191
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_70_Z453_SUPPLYFAN, Design Electric Power Consumption [W], 353.06882
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_70_Z454_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19771
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_70_Z454_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3954.17392
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_70_Z454_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_70_Z454_COOLINGCOILDX, 3800.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_70_Z454_COOLINGCOILDX, 3800.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_70_Z454_HEATINGCOIL, User-Specified Nominal Capacity [W], 3163.33914
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_70_Z454_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19771
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_70_Z454_SUPPLYFAN, Design Electric Power Consumption [W], 169.46460
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_70_Z455_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.29522
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_70_Z455_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 25904.35083
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_70_Z455_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_70_Z455_COOLINGCOILDX, 24898.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_70_Z455_COOLINGCOILDX, 24898.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_70_Z455_HEATINGCOIL, User-Specified Nominal Capacity [W], 20723.48067
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_70_Z455_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.29522
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_70_Z455_SUPPLYFAN, Design Electric Power Consumption [W], 1110.18646
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_70_Z456_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.51954E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_70_Z456_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1703.90752
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_70_Z456_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_70_Z456_COOLINGCOILDX, 1637.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_70_Z456_COOLINGCOILDX, 1637.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_70_Z456_HEATINGCOIL, User-Specified Nominal Capacity [W], 1363.12602
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_70_Z456_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.51954E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_70_Z456_SUPPLYFAN, Design Electric Power Consumption [W], 73.02461
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_70_Z457_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21794
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_70_Z457_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4358.81844
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_70_Z457_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_70_Z457_COOLINGCOILDX, 4189.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_70_Z457_COOLINGCOILDX, 4189.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_70_Z457_HEATINGCOIL, User-Specified Nominal Capacity [W], 3487.05475
 Component Sizing Information, Fan:VariableVolume, STORAGE_70_Z457_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21794
 Component Sizing Information, Fan:VariableVolume, STORAGE_70_Z457_SUPPLYFAN, Design Electric Power Consumption [W], 186.80650
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_71_Z458_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.64466
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_71_Z458_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 12893.24214
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_71_Z458_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_71_Z458_COOLINGCOILDX, 12392.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_71_Z458_COOLINGCOILDX, 12392.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_71_Z458_HEATINGCOIL, User-Specified Nominal Capacity [W], 10314.59371
 Component Sizing Information, Fan:VariableVolume, LOBBY_71_Z458_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.64466
 Component Sizing Information, Fan:VariableVolume, LOBBY_71_Z458_SUPPLYFAN, Design Electric Power Consumption [W], 552.56752
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_71_Z459_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.40169
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_71_Z459_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8033.78981
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_71_Z459_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_71_Z459_COOLINGCOILDX, 7721.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_71_Z459_COOLINGCOILDX, 7721.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_71_Z459_HEATINGCOIL, User-Specified Nominal Capacity [W], 6427.03185
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_71_Z459_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.40169
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_71_Z459_SUPPLYFAN, Design Electric Power Consumption [W], 344.30528
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_71_Z460_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13859
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_71_Z460_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2771.74466
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_71_Z460_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_71_Z460_COOLINGCOILDX, 2664.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_71_Z460_COOLINGCOILDX, 2664.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_71_Z460_HEATINGCOIL, User-Specified Nominal Capacity [W], 2217.39573
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_71_Z460_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13859
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_71_Z460_SUPPLYFAN, Design Electric Power Consumption [W], 118.78906
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_71_Z461_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.46622
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_71_Z461_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9324.41146
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_71_Z461_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_71_Z461_COOLINGCOILDX, 8962.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_71_Z461_COOLINGCOILDX, 8962.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_71_Z461_HEATINGCOIL, User-Specified Nominal Capacity [W], 7459.52917
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_71_Z461_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.46622
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_71_Z461_SUPPLYFAN, Design Electric Power Consumption [W], 399.61763
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_71_Z462_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.49661
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_71_Z462_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 29932.10851
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_71_Z462_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_71_Z462_COOLINGCOILDX, 28770.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_71_Z462_COOLINGCOILDX, 28770.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_71_Z462_HEATINGCOIL, User-Specified Nominal Capacity [W], 23945.68681
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_71_Z462_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.49661
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_71_Z462_SUPPLYFAN, Design Electric Power Consumption [W], 1282.80465
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_71_Z463_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24729
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_71_Z463_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4945.82863
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_71_Z463_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_71_Z463_COOLINGCOILDX, 4753.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_71_Z463_COOLINGCOILDX, 4753.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_71_Z463_HEATINGCOIL, User-Specified Nominal Capacity [W], 3956.66290
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_71_Z463_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24729
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_71_Z463_SUPPLYFAN, Design Electric Power Consumption [W], 211.96408
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_71_Z464_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14249
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_71_Z464_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2849.83130
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_71_Z464_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_71_Z464_COOLINGCOILDX, 2739.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_71_Z464_COOLINGCOILDX, 2739.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_71_Z464_HEATINGCOIL, User-Specified Nominal Capacity [W], 2279.86504
 Component Sizing Information, Fan:VariableVolume, STORAGE_71_Z464_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14249
 Component Sizing Information, Fan:VariableVolume, STORAGE_71_Z464_SUPPLYFAN, Design Electric Power Consumption [W], 122.13563
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_72_Z465_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.30877
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_72_Z465_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6175.45528
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_72_Z465_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_72_Z465_COOLINGCOILDX, 5935.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_72_Z465_COOLINGCOILDX, 5935.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_72_Z465_HEATINGCOIL, User-Specified Nominal Capacity [W], 4940.36422
 Component Sizing Information, Fan:VariableVolume, LOBBY_72_Z465_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.30877
 Component Sizing Information, Fan:VariableVolume, LOBBY_72_Z465_SUPPLYFAN, Design Electric Power Consumption [W], 264.66237
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_72_Z466_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.43800
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_72_Z466_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8760.08656
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_72_Z466_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_72_Z466_COOLINGCOILDX, 8420.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_72_Z466_COOLINGCOILDX, 8420.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_72_Z466_HEATINGCOIL, User-Specified Nominal Capacity [W], 7008.06925
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_72_Z466_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.43800
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_72_Z466_SUPPLYFAN, Design Electric Power Consumption [W], 375.43228
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_72_Z467_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11712
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_72_Z467_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2342.42761
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_72_Z467_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_72_Z467_COOLINGCOILDX, 2251.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_72_Z467_COOLINGCOILDX, 2251.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_72_Z467_HEATINGCOIL, User-Specified Nominal Capacity [W], 1873.94209
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_72_Z467_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11712
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_72_Z467_SUPPLYFAN, Design Electric Power Consumption [W], 100.38975
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_72_Z468_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.38354
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_72_Z468_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7670.73205
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_72_Z468_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_72_Z468_COOLINGCOILDX, 7372.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_72_Z468_COOLINGCOILDX, 7372.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_72_Z468_HEATINGCOIL, User-Specified Nominal Capacity [W], 6136.58564
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_72_Z468_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.38354
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_72_Z468_SUPPLYFAN, Design Electric Power Consumption [W], 328.74566
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_72_Z469_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.61327
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_72_Z469_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 32265.49440
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_72_Z469_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_72_Z469_COOLINGCOILDX, 31012.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_72_Z469_COOLINGCOILDX, 31012.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_72_Z469_HEATINGCOIL, User-Specified Nominal Capacity [W], 25812.39552
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_72_Z469_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.61327
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_72_Z469_SUPPLYFAN, Design Electric Power Consumption [W], 1382.80690
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_72_Z470_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23568
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_72_Z470_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4713.55660
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_72_Z470_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_72_Z470_COOLINGCOILDX, 4530.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_72_Z470_COOLINGCOILDX, 4530.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_72_Z470_HEATINGCOIL, User-Specified Nominal Capacity [W], 3770.84528
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_72_Z470_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23568
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_72_Z470_SUPPLYFAN, Design Electric Power Consumption [W], 202.00957
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_72_Z471_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21138
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_72_Z471_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4227.51739
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_72_Z471_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_72_Z471_COOLINGCOILDX, 4063.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_72_Z471_COOLINGCOILDX, 4063.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_72_Z471_HEATINGCOIL, User-Specified Nominal Capacity [W], 3382.01391
 Component Sizing Information, Fan:VariableVolume, STORAGE_72_Z471_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21138
 Component Sizing Information, Fan:VariableVolume, STORAGE_72_Z471_SUPPLYFAN, Design Electric Power Consumption [W], 181.17932
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_73_Z472_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35078
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_73_Z472_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7015.59479
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_73_Z472_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_73_Z472_COOLINGCOILDX, 6743.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_73_Z472_COOLINGCOILDX, 6743.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_73_Z472_HEATINGCOIL, User-Specified Nominal Capacity [W], 5612.47583
 Component Sizing Information, Fan:VariableVolume, LOBBY_73_Z472_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35078
 Component Sizing Information, Fan:VariableVolume, LOBBY_73_Z472_SUPPLYFAN, Design Electric Power Consumption [W], 300.66835
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_73_Z473_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21494
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_73_Z473_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4298.83984
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_73_Z473_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_73_Z473_COOLINGCOILDX, 4131.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_73_Z473_COOLINGCOILDX, 4131.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_73_Z473_HEATINGCOIL, User-Specified Nominal Capacity [W], 3439.07187
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_73_Z473_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21494
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_73_Z473_SUPPLYFAN, Design Electric Power Consumption [W], 184.23599
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_73_Z474_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26438
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_73_Z474_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5287.53391
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_73_Z474_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_73_Z474_COOLINGCOILDX, 5082.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_73_Z474_COOLINGCOILDX, 5082.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_73_Z474_HEATINGCOIL, User-Specified Nominal Capacity [W], 4230.02713
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_73_Z474_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26438
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_73_Z474_SUPPLYFAN, Design Electric Power Consumption [W], 226.60860
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_73_Z475_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.47100
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_73_Z475_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9419.98344
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_73_Z475_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_73_Z475_COOLINGCOILDX, 9054.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_73_Z475_COOLINGCOILDX, 9054.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_73_Z475_HEATINGCOIL, User-Specified Nominal Capacity [W], 7535.98675
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_73_Z475_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.47100
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_73_Z475_SUPPLYFAN, Design Electric Power Consumption [W], 403.71358
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_73_Z476_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.33527
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_73_Z476_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 26705.37864
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_73_Z476_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_73_Z476_COOLINGCOILDX, 25668.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_73_Z476_COOLINGCOILDX, 25668.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_73_Z476_HEATINGCOIL, User-Specified Nominal Capacity [W], 21364.30291
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_73_Z476_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.33527
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_73_Z476_SUPPLYFAN, Design Electric Power Consumption [W], 1144.51623
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_73_Z477_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24438
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_73_Z477_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4887.54210
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_73_Z477_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_73_Z477_COOLINGCOILDX, 4697.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_73_Z477_COOLINGCOILDX, 4697.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_73_Z477_HEATINGCOIL, User-Specified Nominal Capacity [W], 3910.03368
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_73_Z477_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24438
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_73_Z477_SUPPLYFAN, Design Electric Power Consumption [W], 209.46609
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_73_Z478_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12638
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_73_Z478_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2527.56352
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_73_Z478_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_73_Z478_COOLINGCOILDX, 2429.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_73_Z478_COOLINGCOILDX, 2429.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_73_Z478_HEATINGCOIL, User-Specified Nominal Capacity [W], 2022.05081
 Component Sizing Information, Fan:VariableVolume, STORAGE_73_Z478_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12638
 Component Sizing Information, Fan:VariableVolume, STORAGE_73_Z478_SUPPLYFAN, Design Electric Power Consumption [W], 108.32415
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_74_Z479_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.67148
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_74_Z479_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 13429.51869
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_74_Z479_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_74_Z479_COOLINGCOILDX, 12908.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_74_Z479_COOLINGCOILDX, 12908.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_74_Z479_HEATINGCOIL, User-Specified Nominal Capacity [W], 10743.61495
 Component Sizing Information, Fan:VariableVolume, LOBBY_74_Z479_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.67148
 Component Sizing Information, Fan:VariableVolume, LOBBY_74_Z479_SUPPLYFAN, Design Electric Power Consumption [W], 575.55080
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_74_Z480_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15303
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_74_Z480_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3060.58881
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_74_Z480_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_74_Z480_COOLINGCOILDX, 2941.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_74_Z480_COOLINGCOILDX, 2941.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_74_Z480_HEATINGCOIL, User-Specified Nominal Capacity [W], 2448.47105
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_74_Z480_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15303
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_74_Z480_SUPPLYFAN, Design Electric Power Consumption [W], 131.16809
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_74_Z481_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19823
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_74_Z481_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3964.60756
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_74_Z481_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_74_Z481_COOLINGCOILDX, 3810.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_74_Z481_COOLINGCOILDX, 3810.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_74_Z481_HEATINGCOIL, User-Specified Nominal Capacity [W], 3171.68605
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_74_Z481_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19823
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_74_Z481_SUPPLYFAN, Design Electric Power Consumption [W], 169.91175
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_74_Z482_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.05483
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_74_Z482_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 21096.51102
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_74_Z482_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_74_Z482_COOLINGCOILDX, 20277.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_74_Z482_COOLINGCOILDX, 20277.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_74_Z482_HEATINGCOIL, User-Specified Nominal Capacity [W], 16877.20882
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_74_Z482_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.05483
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_74_Z482_SUPPLYFAN, Design Electric Power Consumption [W], 904.13619
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_74_Z483_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10060
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_74_Z483_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2011.99508
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_74_Z483_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_74_Z483_COOLINGCOILDX, 1933.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_74_Z483_COOLINGCOILDX, 1933.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_74_Z483_HEATINGCOIL, User-Specified Nominal Capacity [W], 1609.59607
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_74_Z483_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10060
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_74_Z483_SUPPLYFAN, Design Electric Power Consumption [W], 86.22836
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_74_Z484_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21438
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_74_Z484_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4287.66066
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_74_Z484_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_74_Z484_COOLINGCOILDX, 4121.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_74_Z484_COOLINGCOILDX, 4121.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_74_Z484_HEATINGCOIL, User-Specified Nominal Capacity [W], 3430.12853
 Component Sizing Information, Fan:VariableVolume, STORAGE_74_Z484_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21438
 Component Sizing Information, Fan:VariableVolume, STORAGE_74_Z484_SUPPLYFAN, Design Electric Power Consumption [W], 183.75689
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_75_Z485_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.95980
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_75_Z485_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 19196.07700
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_75_Z485_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_75_Z485_COOLINGCOILDX, 18450.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_75_Z485_COOLINGCOILDX, 18450.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_75_Z485_HEATINGCOIL, User-Specified Nominal Capacity [W], 15356.86160
 Component Sizing Information, Fan:VariableVolume, LOBBY_75_Z485_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.95980
 Component Sizing Information, Fan:VariableVolume, LOBBY_75_Z485_SUPPLYFAN, Design Electric Power Consumption [W], 822.68901
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_75_Z486_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18818
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_75_Z486_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3763.65369
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_75_Z486_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_75_Z486_COOLINGCOILDX, 3617.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_75_Z486_COOLINGCOILDX, 3617.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_75_Z486_HEATINGCOIL, User-Specified Nominal Capacity [W], 3010.92295
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_75_Z486_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18818
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_75_Z486_SUPPLYFAN, Design Electric Power Consumption [W], 161.29944
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_75_Z487_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.36532
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_75_Z487_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7306.30782
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_75_Z487_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_75_Z487_COOLINGCOILDX, 7022.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_75_Z487_COOLINGCOILDX, 7022.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_75_Z487_HEATINGCOIL, User-Specified Nominal Capacity [W], 5845.04625
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_75_Z487_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.36532
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_75_Z487_SUPPLYFAN, Design Electric Power Consumption [W], 313.12748
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_75_Z488_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19008
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_75_Z488_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3801.53998
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_75_Z488_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_75_Z488_COOLINGCOILDX, 3653.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_75_Z488_COOLINGCOILDX, 3653.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_75_Z488_HEATINGCOIL, User-Specified Nominal Capacity [W], 3041.23199
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_75_Z488_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19008
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_75_Z488_SUPPLYFAN, Design Electric Power Consumption [W], 162.92314
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_75_Z489_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.34258
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_75_Z489_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 26851.66803
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_75_Z489_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_75_Z489_COOLINGCOILDX, 25809.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_75_Z489_COOLINGCOILDX, 25809.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_75_Z489_HEATINGCOIL, User-Specified Nominal Capacity [W], 21481.33442
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_75_Z489_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.34258
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_75_Z489_SUPPLYFAN, Design Electric Power Consumption [W], 1150.78577
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_75_Z490_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14484
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_75_Z490_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2896.88183
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_75_Z490_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_75_Z490_COOLINGCOILDX, 2784.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_75_Z490_COOLINGCOILDX, 2784.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_75_Z490_HEATINGCOIL, User-Specified Nominal Capacity [W], 2317.50546
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_75_Z490_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14484
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_75_Z490_SUPPLYFAN, Design Electric Power Consumption [W], 124.15208
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_75_Z491_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.19543E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_75_Z491_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1839.08685
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_75_Z491_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_75_Z491_COOLINGCOILDX, 1767.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_75_Z491_COOLINGCOILDX, 1767.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_75_Z491_HEATINGCOIL, User-Specified Nominal Capacity [W], 1471.26948
 Component Sizing Information, Fan:VariableVolume, STORAGE_75_Z491_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.19543E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_75_Z491_SUPPLYFAN, Design Electric Power Consumption [W], 78.81801
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_76_Z492_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.48651
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_76_Z492_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9730.21881
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_76_Z492_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_76_Z492_COOLINGCOILDX, 9352.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_76_Z492_COOLINGCOILDX, 9352.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_76_Z492_HEATINGCOIL, User-Specified Nominal Capacity [W], 7784.17504
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_76_Z492_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.48651
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_76_Z492_SUPPLYFAN, Design Electric Power Consumption [W], 417.00938
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_76_Z493_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39287
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_76_Z493_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7857.44461
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_76_Z493_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_76_Z493_COOLINGCOILDX, 7552.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_76_Z493_COOLINGCOILDX, 7552.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_76_Z493_HEATINGCOIL, User-Specified Nominal Capacity [W], 6285.95569
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_76_Z493_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39287
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_76_Z493_SUPPLYFAN, Design Electric Power Consumption [W], 336.74763
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_76_Z494_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.80725
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_76_Z494_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 16144.97376
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_76_Z494_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_76_Z494_COOLINGCOILDX, 15518.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_76_Z494_COOLINGCOILDX, 15518.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_76_Z494_HEATINGCOIL, User-Specified Nominal Capacity [W], 12915.97901
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_76_Z494_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.80725
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_76_Z494_SUPPLYFAN, Design Electric Power Consumption [W], 691.92745
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_76_Z495_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14343
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_76_Z495_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2868.58616
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_76_Z495_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_76_Z495_COOLINGCOILDX, 2757.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_76_Z495_COOLINGCOILDX, 2757.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_76_Z495_HEATINGCOIL, User-Specified Nominal Capacity [W], 2294.86893
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_76_Z495_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14343
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_76_Z495_SUPPLYFAN, Design Electric Power Consumption [W], 122.93941
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_76_Z496_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20006
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_76_Z496_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4001.27829
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_76_Z496_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_76_Z496_COOLINGCOILDX, 3845.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_76_Z496_COOLINGCOILDX, 3845.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_76_Z496_HEATINGCOIL, User-Specified Nominal Capacity [W], 3201.02263
 Component Sizing Information, Fan:VariableVolume, STORAGE_76_Z496_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20006
 Component Sizing Information, Fan:VariableVolume, STORAGE_76_Z496_SUPPLYFAN, Design Electric Power Consumption [W], 171.48336
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_77_Z497_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.82164
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_77_Z497_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 16432.78695
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_77_Z497_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_77_Z497_COOLINGCOILDX, 15794.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_77_Z497_COOLINGCOILDX, 15794.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_77_Z497_HEATINGCOIL, User-Specified Nominal Capacity [W], 13146.22956
 Component Sizing Information, Fan:VariableVolume, LOBBY_77_Z497_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.82164
 Component Sizing Information, Fan:VariableVolume, LOBBY_77_Z497_SUPPLYFAN, Design Electric Power Consumption [W], 704.26230
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_77_Z498_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.36922
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_77_Z498_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7384.38949
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_77_Z498_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_77_Z498_COOLINGCOILDX, 7097.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_77_Z498_COOLINGCOILDX, 7097.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_77_Z498_HEATINGCOIL, User-Specified Nominal Capacity [W], 5907.51160
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_77_Z498_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.36922
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_77_Z498_SUPPLYFAN, Design Electric Power Consumption [W], 316.47384
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_77_Z499_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23245
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_77_Z499_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4648.97356
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_77_Z499_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_77_Z499_COOLINGCOILDX, 4468.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_77_Z499_COOLINGCOILDX, 4468.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_77_Z499_HEATINGCOIL, User-Specified Nominal Capacity [W], 3719.17885
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_77_Z499_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23245
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_77_Z499_SUPPLYFAN, Design Electric Power Consumption [W], 199.24172
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_77_Z500_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11269
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_77_Z500_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2253.70908
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_77_Z500_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_77_Z500_COOLINGCOILDX, 2166.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_77_Z500_COOLINGCOILDX, 2166.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_77_Z500_HEATINGCOIL, User-Specified Nominal Capacity [W], 1802.96727
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_77_Z500_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11269
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_77_Z500_SUPPLYFAN, Design Electric Power Consumption [W], 96.58753
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_77_Z501_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.33811
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_77_Z501_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 46762.20632
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_77_Z501_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_77_Z501_COOLINGCOILDX, 44946.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_77_Z501_COOLINGCOILDX, 44946.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_77_Z501_HEATINGCOIL, User-Specified Nominal Capacity [W], 37409.76505
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_77_Z501_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.33811
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_77_Z501_SUPPLYFAN, Design Electric Power Consumption [W], 2004.09456
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_77_Z502_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24360
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_77_Z502_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4872.00732
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_77_Z502_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_77_Z502_COOLINGCOILDX, 4682.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_77_Z502_COOLINGCOILDX, 4682.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_77_Z502_HEATINGCOIL, User-Specified Nominal Capacity [W], 3897.60586
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_77_Z502_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24360
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_77_Z502_SUPPLYFAN, Design Electric Power Consumption [W], 208.80031
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_77_Z503_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 6.46823E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_77_Z503_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1293.64662
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_77_Z503_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_77_Z503_COOLINGCOILDX, 1243.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_77_Z503_COOLINGCOILDX, 1243.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_77_Z503_HEATINGCOIL, User-Specified Nominal Capacity [W], 1034.91730
 Component Sizing Information, Fan:VariableVolume, STORAGE_77_Z503_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 6.46823E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_77_Z503_SUPPLYFAN, Design Electric Power Consumption [W], 55.44200
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_78_Z504_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.74447
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_78_Z504_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14889.32000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_78_Z504_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_78_Z504_COOLINGCOILDX, 14311.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_78_Z504_COOLINGCOILDX, 14311.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_78_Z504_HEATINGCOIL, User-Specified Nominal Capacity [W], 11911.45600
 Component Sizing Information, Fan:VariableVolume, LOBBY_78_Z504_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.74447
 Component Sizing Information, Fan:VariableVolume, LOBBY_78_Z504_SUPPLYFAN, Design Electric Power Consumption [W], 638.11371
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_78_Z505_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25853
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_78_Z505_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5170.68979
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_78_Z505_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_78_Z505_COOLINGCOILDX, 4969.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_78_Z505_COOLINGCOILDX, 4969.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_78_Z505_HEATINGCOIL, User-Specified Nominal Capacity [W], 4136.55183
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_78_Z505_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25853
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_78_Z505_SUPPLYFAN, Design Electric Power Consumption [W], 221.60099
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_78_Z506_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21758
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_78_Z506_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4351.61252
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_78_Z506_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_78_Z506_COOLINGCOILDX, 4182.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_78_Z506_COOLINGCOILDX, 4182.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_78_Z506_HEATINGCOIL, User-Specified Nominal Capacity [W], 3481.29002
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_78_Z506_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21758
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_78_Z506_SUPPLYFAN, Design Electric Power Consumption [W], 186.49768
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_78_Z507_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35337
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_78_Z507_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7067.43670
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_78_Z507_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_78_Z507_COOLINGCOILDX, 6793.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_78_Z507_COOLINGCOILDX, 6793.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_78_Z507_HEATINGCOIL, User-Specified Nominal Capacity [W], 5653.94936
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_78_Z507_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35337
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_78_Z507_SUPPLYFAN, Design Electric Power Consumption [W], 302.89014
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_78_Z508_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.71646
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_78_Z508_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14329.29951
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_78_Z508_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_78_Z508_COOLINGCOILDX, 13773.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_78_Z508_COOLINGCOILDX, 13773.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_78_Z508_HEATINGCOIL, User-Specified Nominal Capacity [W], 11463.43961
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_78_Z508_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.71646
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_78_Z508_SUPPLYFAN, Design Electric Power Consumption [W], 614.11284
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_78_Z509_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23995
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_78_Z509_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4799.08727
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_78_Z509_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_78_Z509_COOLINGCOILDX, 4612.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_78_Z509_COOLINGCOILDX, 4612.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_78_Z509_HEATINGCOIL, User-Specified Nominal Capacity [W], 3839.26982
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_78_Z509_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23995
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_78_Z509_SUPPLYFAN, Design Electric Power Consumption [W], 205.67517
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_78_Z510_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20841
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_78_Z510_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4168.27148
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_78_Z510_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_78_Z510_COOLINGCOILDX, 4006.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_78_Z510_COOLINGCOILDX, 4006.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_78_Z510_HEATINGCOIL, User-Specified Nominal Capacity [W], 3334.61718
 Component Sizing Information, Fan:VariableVolume, STORAGE_78_Z510_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20841
 Component Sizing Information, Fan:VariableVolume, STORAGE_78_Z510_SUPPLYFAN, Design Electric Power Consumption [W], 178.64021
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_79_Z511_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39208
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_79_Z511_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7841.64616
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_79_Z511_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_79_Z511_COOLINGCOILDX, 7537.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_79_Z511_COOLINGCOILDX, 7537.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_79_Z511_HEATINGCOIL, User-Specified Nominal Capacity [W], 6273.31693
 Component Sizing Information, Fan:VariableVolume, LOBBY_79_Z511_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39208
 Component Sizing Information, Fan:VariableVolume, LOBBY_79_Z511_SUPPLYFAN, Design Electric Power Consumption [W], 336.07055
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_79_Z512_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.37927
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_79_Z512_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7585.39607
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_79_Z512_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_79_Z512_COOLINGCOILDX, 7290.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_79_Z512_COOLINGCOILDX, 7290.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_79_Z512_HEATINGCOIL, User-Specified Nominal Capacity [W], 6068.31686
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_79_Z512_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.37927
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_79_Z512_SUPPLYFAN, Design Electric Power Consumption [W], 325.08840
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_79_Z513_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19830
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_79_Z513_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3966.06893
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_79_Z513_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_79_Z513_COOLINGCOILDX, 3812.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_79_Z513_COOLINGCOILDX, 3812.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_79_Z513_HEATINGCOIL, User-Specified Nominal Capacity [W], 3172.85514
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_79_Z513_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19830
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_79_Z513_SUPPLYFAN, Design Electric Power Consumption [W], 169.97438
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_79_Z514_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.41431
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_79_Z514_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 28286.23918
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_79_Z514_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_79_Z514_COOLINGCOILDX, 27188.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_79_Z514_COOLINGCOILDX, 27188.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_79_Z514_HEATINGCOIL, User-Specified Nominal Capacity [W], 22628.99135
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_79_Z514_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.41431
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_79_Z514_SUPPLYFAN, Design Electric Power Consumption [W], 1212.26739
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_79_Z515_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14448
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_79_Z515_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2889.66954
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_79_Z515_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_79_Z515_COOLINGCOILDX, 2777.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_79_Z515_COOLINGCOILDX, 2777.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_79_Z515_HEATINGCOIL, User-Specified Nominal Capacity [W], 2311.73563
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_79_Z515_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14448
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_79_Z515_SUPPLYFAN, Design Electric Power Consumption [W], 123.84298
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_79_Z516_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 6.79612E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_79_Z516_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1359.22333
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_79_Z516_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_79_Z516_COOLINGCOILDX, 1306.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_79_Z516_COOLINGCOILDX, 1306.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_79_Z516_HEATINGCOIL, User-Specified Nominal Capacity [W], 1087.37867
 Component Sizing Information, Fan:VariableVolume, STORAGE_79_Z516_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 6.79612E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_79_Z516_SUPPLYFAN, Design Electric Power Consumption [W], 58.25243
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_80_Z517_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.85945
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_80_Z517_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 17188.95363
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_80_Z517_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_80_Z517_COOLINGCOILDX, 16521.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_80_Z517_COOLINGCOILDX, 16521.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_80_Z517_HEATINGCOIL, User-Specified Nominal Capacity [W], 13751.16290
 Component Sizing Information, Fan:VariableVolume, LOBBY_80_Z517_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.85945
 Component Sizing Information, Fan:VariableVolume, LOBBY_80_Z517_SUPPLYFAN, Design Electric Power Consumption [W], 736.66944
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_80_Z518_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.41997
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_80_Z518_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8399.41169
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_80_Z518_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_80_Z518_COOLINGCOILDX, 8073.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_80_Z518_COOLINGCOILDX, 8073.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_80_Z518_HEATINGCOIL, User-Specified Nominal Capacity [W], 6719.52935
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_80_Z518_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.41997
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_80_Z518_SUPPLYFAN, Design Electric Power Consumption [W], 359.97479
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_80_Z519_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20810
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_80_Z519_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4162.03095
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_80_Z519_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_80_Z519_COOLINGCOILDX, 4000.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_80_Z519_COOLINGCOILDX, 4000.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_80_Z519_HEATINGCOIL, User-Specified Nominal Capacity [W], 3329.62476
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_80_Z519_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20810
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_80_Z519_SUPPLYFAN, Design Electric Power Consumption [W], 178.37276
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_80_Z520_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25672
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_80_Z520_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5134.42868
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_80_Z520_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_80_Z520_COOLINGCOILDX, 4935.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_80_Z520_COOLINGCOILDX, 4935.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_80_Z520_HEATINGCOIL, User-Specified Nominal Capacity [W], 4107.54294
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_80_Z520_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25672
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_80_Z520_SUPPLYFAN, Design Electric Power Consumption [W], 220.04694
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_80_Z521_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.49745
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_80_Z521_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 49949.01583
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_80_Z521_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_80_Z521_COOLINGCOILDX, 48009.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_80_Z521_COOLINGCOILDX, 48009.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_80_Z521_HEATINGCOIL, User-Specified Nominal Capacity [W], 39959.21266
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_80_Z521_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.49745
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_80_Z521_SUPPLYFAN, Design Electric Power Consumption [W], 2140.67211
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_80_Z522_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12684
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_80_Z522_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2536.88049
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_80_Z522_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_80_Z522_COOLINGCOILDX, 2438.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_80_Z522_COOLINGCOILDX, 2438.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_80_Z522_HEATINGCOIL, User-Specified Nominal Capacity [W], 2029.50439
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_80_Z522_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12684
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_80_Z522_SUPPLYFAN, Design Electric Power Consumption [W], 108.72345
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_80_Z523_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15303
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_80_Z523_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3060.62949
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_80_Z523_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_80_Z523_COOLINGCOILDX, 2941.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_80_Z523_COOLINGCOILDX, 2941.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_80_Z523_HEATINGCOIL, User-Specified Nominal Capacity [W], 2448.50359
 Component Sizing Information, Fan:VariableVolume, STORAGE_80_Z523_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15303
 Component Sizing Information, Fan:VariableVolume, STORAGE_80_Z523_SUPPLYFAN, Design Electric Power Consumption [W], 131.16984
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_81_Z524_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.63132
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_81_Z524_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 12626.32972
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_81_Z524_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_81_Z524_COOLINGCOILDX, 12136.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_81_Z524_COOLINGCOILDX, 12136.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_81_Z524_HEATINGCOIL, User-Specified Nominal Capacity [W], 10101.06377
 Component Sizing Information, Fan:VariableVolume, LOBBY_81_Z524_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.63132
 Component Sizing Information, Fan:VariableVolume, LOBBY_81_Z524_SUPPLYFAN, Design Electric Power Consumption [W], 541.12842
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_81_Z525_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15566
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_81_Z525_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3113.20561
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_81_Z525_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_81_Z525_COOLINGCOILDX, 2992.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_81_Z525_COOLINGCOILDX, 2992.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_81_Z525_HEATINGCOIL, User-Specified Nominal Capacity [W], 2490.56449
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_81_Z525_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15566
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_81_Z525_SUPPLYFAN, Design Electric Power Consumption [W], 133.42310
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_81_Z526_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23338
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_81_Z526_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4667.57941
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_81_Z526_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_81_Z526_COOLINGCOILDX, 4486.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_81_Z526_COOLINGCOILDX, 4486.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_81_Z526_HEATINGCOIL, User-Specified Nominal Capacity [W], 3734.06353
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_81_Z526_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23338
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_81_Z526_SUPPLYFAN, Design Electric Power Consumption [W], 200.03912
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_81_Z527_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.31041
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_81_Z527_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 46208.13851
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_81_Z527_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_81_Z527_COOLINGCOILDX, 44414.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_81_Z527_COOLINGCOILDX, 44414.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_81_Z527_HEATINGCOIL, User-Specified Nominal Capacity [W], 36966.51081
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_81_Z527_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.31041
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_81_Z527_SUPPLYFAN, Design Electric Power Consumption [W], 1980.34879
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_81_Z528_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10458
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_81_Z528_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2091.63059
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_81_Z528_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_81_Z528_COOLINGCOILDX, 2010.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_81_Z528_COOLINGCOILDX, 2010.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_81_Z528_HEATINGCOIL, User-Specified Nominal Capacity [W], 1673.30448
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_81_Z528_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10458
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_81_Z528_SUPPLYFAN, Design Electric Power Consumption [W], 89.64131
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_81_Z529_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10806
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_81_Z529_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2161.29472
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_81_Z529_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_81_Z529_COOLINGCOILDX, 2077.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_81_Z529_COOLINGCOILDX, 2077.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_81_Z529_HEATINGCOIL, User-Specified Nominal Capacity [W], 1729.03578
 Component Sizing Information, Fan:VariableVolume, STORAGE_81_Z529_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10806
 Component Sizing Information, Fan:VariableVolume, STORAGE_81_Z529_SUPPLYFAN, Design Electric Power Consumption [W], 92.62692
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_82_Z530_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.31256
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_82_Z530_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6251.29963
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_82_Z530_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_82_Z530_COOLINGCOILDX, 6008.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_82_Z530_COOLINGCOILDX, 6008.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_82_Z530_HEATINGCOIL, User-Specified Nominal Capacity [W], 5001.03970
 Component Sizing Information, Fan:VariableVolume, LOBBY_82_Z530_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.31256
 Component Sizing Information, Fan:VariableVolume, LOBBY_82_Z530_SUPPLYFAN, Design Electric Power Consumption [W], 267.91284
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_82_Z531_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17415
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_82_Z531_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3482.94663
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_82_Z531_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_82_Z531_COOLINGCOILDX, 3347.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_82_Z531_COOLINGCOILDX, 3347.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_82_Z531_HEATINGCOIL, User-Specified Nominal Capacity [W], 2786.35730
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_82_Z531_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17415
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_82_Z531_SUPPLYFAN, Design Electric Power Consumption [W], 149.26914
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_82_Z532_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26928
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_82_Z532_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5385.66013
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_82_Z532_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_82_Z532_COOLINGCOILDX, 5176.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_82_Z532_COOLINGCOILDX, 5176.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_82_Z532_HEATINGCOIL, User-Specified Nominal Capacity [W], 4308.52810
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_82_Z532_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26928
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_82_Z532_SUPPLYFAN, Design Electric Power Consumption [W], 230.81401
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_82_Z533_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24306
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_82_Z533_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4861.16066
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_82_Z533_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_82_Z533_COOLINGCOILDX, 4672.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_82_Z533_COOLINGCOILDX, 4672.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_82_Z533_HEATINGCOIL, User-Specified Nominal Capacity [W], 3888.92853
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_82_Z533_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24306
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_82_Z533_SUPPLYFAN, Design Electric Power Consumption [W], 208.33546
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_82_Z534_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.09461E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_82_Z534_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1418.92205
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_82_Z534_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_82_Z534_COOLINGCOILDX, 1363.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_82_Z534_COOLINGCOILDX, 1363.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_82_Z534_HEATINGCOIL, User-Specified Nominal Capacity [W], 1135.13764
 Component Sizing Information, Fan:VariableVolume, STORAGE_82_Z534_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.09461E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_82_Z534_SUPPLYFAN, Design Electric Power Consumption [W], 60.81094
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,YEAR ROUND RUN PERIOD,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,Yes,Yes,Yes,Yes,Yes,Clark and Allen
Environment:Daylight Saving,No,
! <Sky Daylight Factors>, Sky Type, MonthAndDay, Daylighting Control Name, Enclosure Name, Window Name, Reference Point, Daylight Factor
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_1,LOBBY_0_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_1,LOBBY_0_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_1,LOBBY_0_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_1,LOBBY_0_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_2,LOBBY_0_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_2,LOBBY_0_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_2,LOBBY_0_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_2,LOBBY_0_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_3,LOBBY_0_REFERENCEPOINT1,2.7960E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_3,LOBBY_0_REFERENCEPOINT1,2.2672E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_3,LOBBY_0_REFERENCEPOINT1,1.8138E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_3,LOBBY_0_REFERENCEPOINT1,2.2827E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_4,LOBBY_0_REFERENCEPOINT1,3.2949E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_4,LOBBY_0_REFERENCEPOINT1,3.1253E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_4,LOBBY_0_REFERENCEPOINT1,2.9136E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_4,LOBBY_0_REFERENCEPOINT1,2.3183E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_1,CONFERENCE_0_REFERENCEPOINT1,6.5777E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_1,CONFERENCE_0_REFERENCEPOINT1,7.3291E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_1,CONFERENCE_0_REFERENCEPOINT1,4.6607E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_1,CONFERENCE_0_REFERENCEPOINT1,2.4085E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_2,CONFERENCE_0_REFERENCEPOINT1,6.9074E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_2,CONFERENCE_0_REFERENCEPOINT1,6.6270E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_2,CONFERENCE_0_REFERENCEPOINT1,6.4933E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_2,CONFERENCE_0_REFERENCEPOINT1,4.9140E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_3,CONFERENCE_0_REFERENCEPOINT1,1.6169E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_3,CONFERENCE_0_REFERENCEPOINT1,1.4547E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_3,CONFERENCE_0_REFERENCEPOINT1,1.3361E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_3,CONFERENCE_0_REFERENCEPOINT1,1.4600E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_4,CONFERENCE_0_REFERENCEPOINT1,6.9208E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_4,CONFERENCE_0_REFERENCEPOINT1,6.6650E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_4,CONFERENCE_0_REFERENCEPOINT1,6.6439E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_4,CONFERENCE_0_REFERENCEPOINT1,5.0669E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_1,BREAK_ROOM_0_REFERENCEPOINT1,3.5334E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_1,BREAK_ROOM_0_REFERENCEPOINT1,4.0025E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_1,BREAK_ROOM_0_REFERENCEPOINT1,2.0527E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_1,BREAK_ROOM_0_REFERENCEPOINT1,9.3669E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_2,BREAK_ROOM_0_REFERENCEPOINT1,3.3531E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_2,BREAK_ROOM_0_REFERENCEPOINT1,3.0733E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_2,BREAK_ROOM_0_REFERENCEPOINT1,2.5737E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_2,BREAK_ROOM_0_REFERENCEPOINT1,2.2032E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_3,BREAK_ROOM_0_REFERENCEPOINT1,3.5595E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_3,BREAK_ROOM_0_REFERENCEPOINT1,2.8862E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_3,BREAK_ROOM_0_REFERENCEPOINT1,2.2747E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_3,BREAK_ROOM_0_REFERENCEPOINT1,2.8380E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_4,BREAK_ROOM_0_REFERENCEPOINT1,7.0192E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_4,BREAK_ROOM_0_REFERENCEPOINT1,7.0192E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_4,BREAK_ROOM_0_REFERENCEPOINT1,7.0192E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_4,BREAK_ROOM_0_REFERENCEPOINT1,7.0192E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_1,OFFICE_OPEN_0_REFERENCEPOINT1,4.2418E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_1,OFFICE_OPEN_0_REFERENCEPOINT1,4.7362E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_1,OFFICE_OPEN_0_REFERENCEPOINT1,2.9532E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_1,OFFICE_OPEN_0_REFERENCEPOINT1,1.4722E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_2,OFFICE_OPEN_0_REFERENCEPOINT1,2.2781E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_2,OFFICE_OPEN_0_REFERENCEPOINT1,2.2801E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_2,OFFICE_OPEN_0_REFERENCEPOINT1,1.9410E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_2,OFFICE_OPEN_0_REFERENCEPOINT1,1.2845E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_3,OFFICE_OPEN_0_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_3,OFFICE_OPEN_0_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_3,OFFICE_OPEN_0_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_3,OFFICE_OPEN_0_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_4,OFFICE_OPEN_0_REFERENCEPOINT1,3.6547E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_4,OFFICE_OPEN_0_REFERENCEPOINT1,3.4078E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_4,OFFICE_OPEN_0_REFERENCEPOINT1,3.4829E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_4,OFFICE_OPEN_0_REFERENCEPOINT1,2.8233E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_1,OFFICE_PRIVATE_0_REFERENCEPOINT1,4.1481E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_1,OFFICE_PRIVATE_0_REFERENCEPOINT1,4.5971E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_1,OFFICE_PRIVATE_0_REFERENCEPOINT1,2.4663E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_1,OFFICE_PRIVATE_0_REFERENCEPOINT1,1.2410E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_2,OFFICE_PRIVATE_0_REFERENCEPOINT1,5.9551E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_2,OFFICE_PRIVATE_0_REFERENCEPOINT1,5.5742E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_2,OFFICE_PRIVATE_0_REFERENCEPOINT1,4.8718E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_2,OFFICE_PRIVATE_0_REFERENCEPOINT1,5.1040E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_3,OFFICE_PRIVATE_0_REFERENCEPOINT1,5.6160E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_3,OFFICE_PRIVATE_0_REFERENCEPOINT1,4.5483E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_3,OFFICE_PRIVATE_0_REFERENCEPOINT1,3.8808E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_3,OFFICE_PRIVATE_0_REFERENCEPOINT1,5.3101E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_4,OFFICE_PRIVATE_0_REFERENCEPOINT1,6.9779E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_4,OFFICE_PRIVATE_0_REFERENCEPOINT1,6.5207E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_4,OFFICE_PRIVATE_0_REFERENCEPOINT1,6.5490E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_4,OFFICE_PRIVATE_0_REFERENCEPOINT1,5.6025E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_1,LOBBY_1_REFERENCEPOINT1,3.1644E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_1,LOBBY_1_REFERENCEPOINT1,3.6208E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_1,LOBBY_1_REFERENCEPOINT1,1.7441E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_1,LOBBY_1_REFERENCEPOINT1,6.8541E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_2,LOBBY_1_REFERENCEPOINT1,1.4129E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_2,LOBBY_1_REFERENCEPOINT1,1.4491E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_2,LOBBY_1_REFERENCEPOINT1,1.1650E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_2,LOBBY_1_REFERENCEPOINT1,9.7833E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_3,LOBBY_1_REFERENCEPOINT1,8.4694E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_3,LOBBY_1_REFERENCEPOINT1,6.7453E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_3,LOBBY_1_REFERENCEPOINT1,5.6470E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_3,LOBBY_1_REFERENCEPOINT1,8.0959E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_4,LOBBY_1_REFERENCEPOINT1,2.0996E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_4,LOBBY_1_REFERENCEPOINT1,1.9722E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_4,LOBBY_1_REFERENCEPOINT1,1.5158E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_4,LOBBY_1_REFERENCEPOINT1,1.0443E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_1,BREAK_ROOM_1_REFERENCEPOINT1,5.2653E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_1,BREAK_ROOM_1_REFERENCEPOINT1,5.8699E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_1,BREAK_ROOM_1_REFERENCEPOINT1,3.3542E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_1,BREAK_ROOM_1_REFERENCEPOINT1,1.6102E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_2,BREAK_ROOM_1_REFERENCEPOINT1,7.2954E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_2,BREAK_ROOM_1_REFERENCEPOINT1,6.7209E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_2,BREAK_ROOM_1_REFERENCEPOINT1,6.9120E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_2,BREAK_ROOM_1_REFERENCEPOINT1,6.1267E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_3,BREAK_ROOM_1_REFERENCEPOINT1,2.3793E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_3,BREAK_ROOM_1_REFERENCEPOINT1,2.0390E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_3,BREAK_ROOM_1_REFERENCEPOINT1,1.7403E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_3,BREAK_ROOM_1_REFERENCEPOINT1,1.9671E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_4,BREAK_ROOM_1_REFERENCEPOINT1,3.2647E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_4,BREAK_ROOM_1_REFERENCEPOINT1,3.3249E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_4,BREAK_ROOM_1_REFERENCEPOINT1,2.5717E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_4,BREAK_ROOM_1_REFERENCEPOINT1,1.6346E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_1,OFFICE_PRIVATE_1_REFERENCEPOINT1,5.8360E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_1,OFFICE_PRIVATE_1_REFERENCEPOINT1,6.6661E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_1,OFFICE_PRIVATE_1_REFERENCEPOINT1,3.4141E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_1,OFFICE_PRIVATE_1_REFERENCEPOINT1,1.5064E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_2,OFFICE_PRIVATE_1_REFERENCEPOINT1,3.0169E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_2,OFFICE_PRIVATE_1_REFERENCEPOINT1,2.6100E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_2,OFFICE_PRIVATE_1_REFERENCEPOINT1,2.7139E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_2,OFFICE_PRIVATE_1_REFERENCEPOINT1,2.5708E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_3,OFFICE_PRIVATE_1_REFERENCEPOINT1,2.2527E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_3,OFFICE_PRIVATE_1_REFERENCEPOINT1,2.0321E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_3,OFFICE_PRIVATE_1_REFERENCEPOINT1,1.8789E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_3,OFFICE_PRIVATE_1_REFERENCEPOINT1,2.1521E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_4,OFFICE_PRIVATE_1_REFERENCEPOINT1,2.2054E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_4,OFFICE_PRIVATE_1_REFERENCEPOINT1,2.2734E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_4,OFFICE_PRIVATE_1_REFERENCEPOINT1,1.6835E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_4,OFFICE_PRIVATE_1_REFERENCEPOINT1,1.1603E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_1,CONFERENCE_2_REFERENCEPOINT1,7.7553E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_1,CONFERENCE_2_REFERENCEPOINT1,8.8679E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_1,CONFERENCE_2_REFERENCEPOINT1,4.0845E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_1,CONFERENCE_2_REFERENCEPOINT1,2.1179E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_2,CONFERENCE_2_REFERENCEPOINT1,5.2444E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_2,CONFERENCE_2_REFERENCEPOINT1,4.8689E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_2,CONFERENCE_2_REFERENCEPOINT1,4.8150E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_2,CONFERENCE_2_REFERENCEPOINT1,4.0162E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_3,CONFERENCE_2_REFERENCEPOINT1,4.9461E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_3,CONFERENCE_2_REFERENCEPOINT1,4.0380E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_3,CONFERENCE_2_REFERENCEPOINT1,3.4633E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_3,CONFERENCE_2_REFERENCEPOINT1,4.6858E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_4,CONFERENCE_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_4,CONFERENCE_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_4,CONFERENCE_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_4,CONFERENCE_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_1,BREAK_ROOM_2_REFERENCEPOINT1,8.0535E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_1,BREAK_ROOM_2_REFERENCEPOINT1,9.0127E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_1,BREAK_ROOM_2_REFERENCEPOINT1,5.2581E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_1,BREAK_ROOM_2_REFERENCEPOINT1,2.5110E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_2,BREAK_ROOM_2_REFERENCEPOINT1,2.9848E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_2,BREAK_ROOM_2_REFERENCEPOINT1,2.9182E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_2,BREAK_ROOM_2_REFERENCEPOINT1,2.2648E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_2,BREAK_ROOM_2_REFERENCEPOINT1,1.5255E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_3,BREAK_ROOM_2_REFERENCEPOINT1,1.1116E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_3,BREAK_ROOM_2_REFERENCEPOINT1,9.3286E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_3,BREAK_ROOM_2_REFERENCEPOINT1,7.1759E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_3,BREAK_ROOM_2_REFERENCEPOINT1,7.6611E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_4,BREAK_ROOM_2_REFERENCEPOINT1,5.2039E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_4,BREAK_ROOM_2_REFERENCEPOINT1,5.0851E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_4,BREAK_ROOM_2_REFERENCEPOINT1,4.6762E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_4,BREAK_ROOM_2_REFERENCEPOINT1,3.2691E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_1,OFFICE_OPEN_2_REFERENCEPOINT1,2.9575E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_1,OFFICE_OPEN_2_REFERENCEPOINT1,3.3562E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_1,OFFICE_OPEN_2_REFERENCEPOINT1,1.7383E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_1,OFFICE_OPEN_2_REFERENCEPOINT1,8.0149E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_2,OFFICE_OPEN_2_REFERENCEPOINT1,2.7806E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_2,OFFICE_OPEN_2_REFERENCEPOINT1,2.4700E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_2,OFFICE_OPEN_2_REFERENCEPOINT1,2.9391E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_2,OFFICE_OPEN_2_REFERENCEPOINT1,4.4992E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_3,OFFICE_OPEN_2_REFERENCEPOINT1,2.3225E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_3,OFFICE_OPEN_2_REFERENCEPOINT1,1.8998E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_3,OFFICE_OPEN_2_REFERENCEPOINT1,1.5228E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_3,OFFICE_OPEN_2_REFERENCEPOINT1,1.9593E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_4,OFFICE_OPEN_2_REFERENCEPOINT1,9.6083E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_4,OFFICE_OPEN_2_REFERENCEPOINT1,9.8743E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_4,OFFICE_OPEN_2_REFERENCEPOINT1,6.7389E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_4,OFFICE_OPEN_2_REFERENCEPOINT1,4.2866E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_1,OFFICE_PRIVATE_2_REFERENCEPOINT1,4.5235E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_1,OFFICE_PRIVATE_2_REFERENCEPOINT1,5.0989E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_1,OFFICE_PRIVATE_2_REFERENCEPOINT1,2.6913E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_1,OFFICE_PRIVATE_2_REFERENCEPOINT1,1.2474E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_2,OFFICE_PRIVATE_2_REFERENCEPOINT1,7.4456E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_2,OFFICE_PRIVATE_2_REFERENCEPOINT1,6.3709E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_2,OFFICE_PRIVATE_2_REFERENCEPOINT1,5.8096E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_2,OFFICE_PRIVATE_2_REFERENCEPOINT1,7.2317E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_3,OFFICE_PRIVATE_2_REFERENCEPOINT1,4.0784E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_3,OFFICE_PRIVATE_2_REFERENCEPOINT1,3.2971E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_3,OFFICE_PRIVATE_2_REFERENCEPOINT1,2.7158E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_3,OFFICE_PRIVATE_2_REFERENCEPOINT1,3.5462E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_4,OFFICE_PRIVATE_2_REFERENCEPOINT1,7.4117E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_4,OFFICE_PRIVATE_2_REFERENCEPOINT1,6.8822E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_4,OFFICE_PRIVATE_2_REFERENCEPOINT1,6.4532E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_4,OFFICE_PRIVATE_2_REFERENCEPOINT1,5.0709E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_1,CONFERENCE_3_REFERENCEPOINT1,8.4209E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_1,CONFERENCE_3_REFERENCEPOINT1,8.6909E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_1,CONFERENCE_3_REFERENCEPOINT1,6.2471E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_1,CONFERENCE_3_REFERENCEPOINT1,3.6767E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_2,CONFERENCE_3_REFERENCEPOINT1,1.9573E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_2,CONFERENCE_3_REFERENCEPOINT1,1.9156E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_2,CONFERENCE_3_REFERENCEPOINT1,1.8209E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_2,CONFERENCE_3_REFERENCEPOINT1,1.3585E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_3,CONFERENCE_3_REFERENCEPOINT1,1.2684E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_3,CONFERENCE_3_REFERENCEPOINT1,1.1865E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_3,CONFERENCE_3_REFERENCEPOINT1,1.1015E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_3,CONFERENCE_3_REFERENCEPOINT1,1.1083E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_4,CONFERENCE_3_REFERENCEPOINT1,1.5467E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_4,CONFERENCE_3_REFERENCEPOINT1,1.3036E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_4,CONFERENCE_3_REFERENCEPOINT1,1.1811E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_4,CONFERENCE_3_REFERENCEPOINT1,1.1911E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_1,BREAK_ROOM_3_REFERENCEPOINT1,5.1705E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_1,BREAK_ROOM_3_REFERENCEPOINT1,5.8202E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_1,BREAK_ROOM_3_REFERENCEPOINT1,3.1964E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_1,BREAK_ROOM_3_REFERENCEPOINT1,1.5051E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_2,BREAK_ROOM_3_REFERENCEPOINT1,1.9673E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_2,BREAK_ROOM_3_REFERENCEPOINT1,1.9337E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_2,BREAK_ROOM_3_REFERENCEPOINT1,1.5318E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_2,BREAK_ROOM_3_REFERENCEPOINT1,9.2392E-004
