 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_3,BREAK_ROOM_3_REFERENCEPOINT1,1.5363E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_3,BREAK_ROOM_3_REFERENCEPOINT1,1.2354E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_3,BREAK_ROOM_3_REFERENCEPOINT1,8.3585E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_3,BREAK_ROOM_3_REFERENCEPOINT1,1.0279E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_4,BREAK_ROOM_3_REFERENCEPOINT1,4.6035E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_4,BREAK_ROOM_3_REFERENCEPOINT1,4.3586E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_4,BREAK_ROOM_3_REFERENCEPOINT1,3.6062E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_4,BREAK_ROOM_3_REFERENCEPOINT1,2.6207E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_1,OFFICE_PRIVATE_3_REFERENCEPOINT1,4.0020E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_1,OFFICE_PRIVATE_3_REFERENCEPOINT1,4.5496E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_1,OFFICE_PRIVATE_3_REFERENCEPOINT1,2.3917E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_1,OFFICE_PRIVATE_3_REFERENCEPOINT1,1.0410E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_2,OFFICE_PRIVATE_3_REFERENCEPOINT1,2.4887E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_2,OFFICE_PRIVATE_3_REFERENCEPOINT1,2.3244E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_2,OFFICE_PRIVATE_3_REFERENCEPOINT1,2.0120E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_2,OFFICE_PRIVATE_3_REFERENCEPOINT1,1.3889E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_3,OFFICE_PRIVATE_3_REFERENCEPOINT1,2.3992E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_3,OFFICE_PRIVATE_3_REFERENCEPOINT1,1.8998E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_3,OFFICE_PRIVATE_3_REFERENCEPOINT1,1.4242E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_3,OFFICE_PRIVATE_3_REFERENCEPOINT1,1.9061E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_4,OFFICE_PRIVATE_3_REFERENCEPOINT1,1.5182E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_4,OFFICE_PRIVATE_3_REFERENCEPOINT1,1.4896E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_4,OFFICE_PRIVATE_3_REFERENCEPOINT1,1.2250E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_4,OFFICE_PRIVATE_3_REFERENCEPOINT1,1.1066E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_1,LOBBY_4_REFERENCEPOINT1,4.6679E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_1,LOBBY_4_REFERENCEPOINT1,5.1848E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_1,LOBBY_4_REFERENCEPOINT1,3.3071E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_1,LOBBY_4_REFERENCEPOINT1,1.7345E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_2,LOBBY_4_REFERENCEPOINT1,1.1912E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_2,LOBBY_4_REFERENCEPOINT1,1.2828E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_2,LOBBY_4_REFERENCEPOINT1,1.0395E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_2,LOBBY_4_REFERENCEPOINT1,7.0775E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_3,LOBBY_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_3,LOBBY_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_3,LOBBY_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_3,LOBBY_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_4,LOBBY_4_REFERENCEPOINT1,4.8639E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_4,LOBBY_4_REFERENCEPOINT1,4.7720E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_4,LOBBY_4_REFERENCEPOINT1,4.7386E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_4,LOBBY_4_REFERENCEPOINT1,3.4477E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_1,CONFERENCE_4_REFERENCEPOINT1,3.8712E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_1,CONFERENCE_4_REFERENCEPOINT1,4.3760E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_1,CONFERENCE_4_REFERENCEPOINT1,2.1559E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_1,CONFERENCE_4_REFERENCEPOINT1,1.0171E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_2,CONFERENCE_4_REFERENCEPOINT1,4.5034E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_2,CONFERENCE_4_REFERENCEPOINT1,3.9794E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_2,CONFERENCE_4_REFERENCEPOINT1,4.4818E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_2,CONFERENCE_4_REFERENCEPOINT1,4.1979E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_3,CONFERENCE_4_REFERENCEPOINT1,2.9956E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_3,CONFERENCE_4_REFERENCEPOINT1,2.4467E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_3,CONFERENCE_4_REFERENCEPOINT1,1.8695E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_3,CONFERENCE_4_REFERENCEPOINT1,2.2801E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_4,CONFERENCE_4_REFERENCEPOINT1,1.5782E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_4,CONFERENCE_4_REFERENCEPOINT1,1.6348E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_4,CONFERENCE_4_REFERENCEPOINT1,1.3285E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_4,CONFERENCE_4_REFERENCEPOINT1,1.0067E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_1,BREAK_ROOM_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_1,BREAK_ROOM_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_1,BREAK_ROOM_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_1,BREAK_ROOM_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_2,BREAK_ROOM_4_REFERENCEPOINT1,6.4743E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_2,BREAK_ROOM_4_REFERENCEPOINT1,5.8434E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_2,BREAK_ROOM_4_REFERENCEPOINT1,6.5050E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_2,BREAK_ROOM_4_REFERENCEPOINT1,6.0788E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_3,BREAK_ROOM_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_3,BREAK_ROOM_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_3,BREAK_ROOM_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_3,BREAK_ROOM_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_4,BREAK_ROOM_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_4,BREAK_ROOM_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_4,BREAK_ROOM_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_4,BREAK_ROOM_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_1,OFFICE_OPEN_4_REFERENCEPOINT1,2.8771E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_1,OFFICE_OPEN_4_REFERENCEPOINT1,2.8143E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_1,OFFICE_OPEN_4_REFERENCEPOINT1,2.8899E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_1,OFFICE_OPEN_4_REFERENCEPOINT1,2.3453E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_2,OFFICE_OPEN_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_2,OFFICE_OPEN_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_2,OFFICE_OPEN_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_2,OFFICE_OPEN_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_3,OFFICE_OPEN_4_REFERENCEPOINT1,3.4849E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_3,OFFICE_OPEN_4_REFERENCEPOINT1,2.8349E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_3,OFFICE_OPEN_4_REFERENCEPOINT1,2.5419E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_3,OFFICE_OPEN_4_REFERENCEPOINT1,3.5170E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_4,OFFICE_OPEN_4_REFERENCEPOINT1,1.4336E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_4,OFFICE_OPEN_4_REFERENCEPOINT1,1.2288E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_4,OFFICE_OPEN_4_REFERENCEPOINT1,1.2708E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_4,OFFICE_OPEN_4_REFERENCEPOINT1,1.3136E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_1,OFFICE_PRIVATE_4_REFERENCEPOINT1,8.3232E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_1,OFFICE_PRIVATE_4_REFERENCEPOINT1,9.2675E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_1,OFFICE_PRIVATE_4_REFERENCEPOINT1,5.9072E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_1,OFFICE_PRIVATE_4_REFERENCEPOINT1,3.0734E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_2,OFFICE_PRIVATE_4_REFERENCEPOINT1,6.4194E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_2,OFFICE_PRIVATE_4_REFERENCEPOINT1,6.2252E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_2,OFFICE_PRIVATE_4_REFERENCEPOINT1,5.8396E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_2,OFFICE_PRIVATE_4_REFERENCEPOINT1,4.0288E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_3,OFFICE_PRIVATE_4_REFERENCEPOINT1,7.8568E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_3,OFFICE_PRIVATE_4_REFERENCEPOINT1,7.5690E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_3,OFFICE_PRIVATE_4_REFERENCEPOINT1,7.3645E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_3,OFFICE_PRIVATE_4_REFERENCEPOINT1,7.2682E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_4,OFFICE_PRIVATE_4_REFERENCEPOINT1,6.4108E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_4,OFFICE_PRIVATE_4_REFERENCEPOINT1,6.2979E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_4,OFFICE_PRIVATE_4_REFERENCEPOINT1,6.2388E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_4,OFFICE_PRIVATE_4_REFERENCEPOINT1,4.5778E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_1,LOBBY_5_REFERENCEPOINT1,3.0154E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_1,LOBBY_5_REFERENCEPOINT1,3.4125E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_1,LOBBY_5_REFERENCEPOINT1,1.9703E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_1,LOBBY_5_REFERENCEPOINT1,8.6275E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_2,LOBBY_5_REFERENCEPOINT1,7.6651E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_2,LOBBY_5_REFERENCEPOINT1,7.1184E-005
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_2,LOBBY_5_REFERENCEPOINT1,4.6778E-005
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_2,LOBBY_5_REFERENCEPOINT1,4.6732E-005
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_3,LOBBY_5_REFERENCEPOINT1,2.0303E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_3,LOBBY_5_REFERENCEPOINT1,1.6449E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_3,LOBBY_5_REFERENCEPOINT1,1.2437E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_3,LOBBY_5_REFERENCEPOINT1,1.5153E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_4,LOBBY_5_REFERENCEPOINT1,4.9020E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_4,LOBBY_5_REFERENCEPOINT1,4.5838E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_4,LOBBY_5_REFERENCEPOINT1,4.5986E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_4,LOBBY_5_REFERENCEPOINT1,3.9055E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_1,CONFERENCE_5_REFERENCEPOINT1,2.2626E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_1,CONFERENCE_5_REFERENCEPOINT1,2.3844E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_1,CONFERENCE_5_REFERENCEPOINT1,1.8887E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_1,CONFERENCE_5_REFERENCEPOINT1,1.1536E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_2,CONFERENCE_5_REFERENCEPOINT1,7.7830E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_2,CONFERENCE_5_REFERENCEPOINT1,7.2868E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_2,CONFERENCE_5_REFERENCEPOINT1,7.3528E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_2,CONFERENCE_5_REFERENCEPOINT1,6.3583E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_3,CONFERENCE_5_REFERENCEPOINT1,5.0022E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_3,CONFERENCE_5_REFERENCEPOINT1,4.0630E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_3,CONFERENCE_5_REFERENCEPOINT1,3.5664E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_3,CONFERENCE_5_REFERENCEPOINT1,4.9002E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_4,CONFERENCE_5_REFERENCEPOINT1,1.8875E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_4,CONFERENCE_5_REFERENCEPOINT1,1.6389E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_4,CONFERENCE_5_REFERENCEPOINT1,1.3982E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_4,CONFERENCE_5_REFERENCEPOINT1,1.4034E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_1,BREAK_ROOM_5_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_1,BREAK_ROOM_5_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_1,BREAK_ROOM_5_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_1,BREAK_ROOM_5_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_2,BREAK_ROOM_5_REFERENCEPOINT1,2.5136E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_2,BREAK_ROOM_5_REFERENCEPOINT1,2.1563E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_2,BREAK_ROOM_5_REFERENCEPOINT1,2.4268E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_2,BREAK_ROOM_5_REFERENCEPOINT1,2.4621E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_3,BREAK_ROOM_5_REFERENCEPOINT1,2.8715E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_3,BREAK_ROOM_5_REFERENCEPOINT1,2.1780E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_3,BREAK_ROOM_5_REFERENCEPOINT1,1.4381E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_3,BREAK_ROOM_5_REFERENCEPOINT1,1.8684E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_4,BREAK_ROOM_5_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_4,BREAK_ROOM_5_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_4,BREAK_ROOM_5_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_4,BREAK_ROOM_5_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_1,OFFICE_OPEN_5_REFERENCEPOINT1,3.0884E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_1,OFFICE_OPEN_5_REFERENCEPOINT1,3.4544E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_1,OFFICE_OPEN_5_REFERENCEPOINT1,2.1389E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_1,OFFICE_OPEN_5_REFERENCEPOINT1,1.0770E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_2,OFFICE_OPEN_5_REFERENCEPOINT1,7.7205E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_2,OFFICE_OPEN_5_REFERENCEPOINT1,8.2245E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_2,OFFICE_OPEN_5_REFERENCEPOINT1,6.3135E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_2,OFFICE_OPEN_5_REFERENCEPOINT1,4.2525E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_3,OFFICE_OPEN_5_REFERENCEPOINT1,1.1396E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_3,OFFICE_OPEN_5_REFERENCEPOINT1,8.6339E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_3,OFFICE_OPEN_5_REFERENCEPOINT1,5.7864E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_3,OFFICE_OPEN_5_REFERENCEPOINT1,8.5218E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_4,OFFICE_OPEN_5_REFERENCEPOINT1,1.8474E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_4,OFFICE_OPEN_5_REFERENCEPOINT1,1.7983E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_4,OFFICE_OPEN_5_REFERENCEPOINT1,1.7412E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_4,OFFICE_OPEN_5_REFERENCEPOINT1,1.1071E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_1,OFFICE_PRIVATE_5_REFERENCEPOINT1,3.6341E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_1,OFFICE_PRIVATE_5_REFERENCEPOINT1,4.0601E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_1,OFFICE_PRIVATE_5_REFERENCEPOINT1,2.3425E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_1,OFFICE_PRIVATE_5_REFERENCEPOINT1,1.0918E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_2,OFFICE_PRIVATE_5_REFERENCEPOINT1,5.3765E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_2,OFFICE_PRIVATE_5_REFERENCEPOINT1,5.0265E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_2,OFFICE_PRIVATE_5_REFERENCEPOINT1,4.2014E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_2,OFFICE_PRIVATE_5_REFERENCEPOINT1,3.2702E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_3,OFFICE_PRIVATE_5_REFERENCEPOINT1,3.3506E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_3,OFFICE_PRIVATE_5_REFERENCEPOINT1,2.7243E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_3,OFFICE_PRIVATE_5_REFERENCEPOINT1,2.4062E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_3,OFFICE_PRIVATE_5_REFERENCEPOINT1,3.4024E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_4,OFFICE_PRIVATE_5_REFERENCEPOINT1,8.5293E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_4,OFFICE_PRIVATE_5_REFERENCEPOINT1,8.1047E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_4,OFFICE_PRIVATE_5_REFERENCEPOINT1,5.9774E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_4,OFFICE_PRIVATE_5_REFERENCEPOINT1,5.0217E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_1,LOBBY_6_REFERENCEPOINT1,3.2734E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_1,LOBBY_6_REFERENCEPOINT1,3.7419E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_1,LOBBY_6_REFERENCEPOINT1,2.1493E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_1,LOBBY_6_REFERENCEPOINT1,9.9938E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_2,LOBBY_6_REFERENCEPOINT1,1.6552E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_2,LOBBY_6_REFERENCEPOINT1,1.6697E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_2,LOBBY_6_REFERENCEPOINT1,1.2027E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_2,LOBBY_6_REFERENCEPOINT1,6.7288E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_3,LOBBY_6_REFERENCEPOINT1,8.0997E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_3,LOBBY_6_REFERENCEPOINT1,6.4660E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_3,LOBBY_6_REFERENCEPOINT1,5.5023E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_3,LOBBY_6_REFERENCEPOINT1,6.8810E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_4,LOBBY_6_REFERENCEPOINT1,2.8058E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_4,LOBBY_6_REFERENCEPOINT1,2.7684E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_4,LOBBY_6_REFERENCEPOINT1,2.3278E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_4,LOBBY_6_REFERENCEPOINT1,1.3448E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_1,CONFERENCE_6_REFERENCEPOINT1,5.2478E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_1,CONFERENCE_6_REFERENCEPOINT1,5.8926E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_1,CONFERENCE_6_REFERENCEPOINT1,3.5264E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_1,CONFERENCE_6_REFERENCEPOINT1,1.7013E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_2,CONFERENCE_6_REFERENCEPOINT1,5.1567E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_2,CONFERENCE_6_REFERENCEPOINT1,4.8975E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_2,CONFERENCE_6_REFERENCEPOINT1,4.7165E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_2,CONFERENCE_6_REFERENCEPOINT1,3.6151E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_3,CONFERENCE_6_REFERENCEPOINT1,1.7105E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_3,CONFERENCE_6_REFERENCEPOINT1,1.3486E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_3,CONFERENCE_6_REFERENCEPOINT1,1.0392E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_3,CONFERENCE_6_REFERENCEPOINT1,1.4111E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_4,CONFERENCE_6_REFERENCEPOINT1,1.4963E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_4,CONFERENCE_6_REFERENCEPOINT1,1.4452E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_4,CONFERENCE_6_REFERENCEPOINT1,1.1939E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_4,CONFERENCE_6_REFERENCEPOINT1,7.2902E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_1,BREAK_ROOM_6_REFERENCEPOINT1,1.1148E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_1,BREAK_ROOM_6_REFERENCEPOINT1,1.1148E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_1,BREAK_ROOM_6_REFERENCEPOINT1,1.1148E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_1,BREAK_ROOM_6_REFERENCEPOINT1,1.1148E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_2,BREAK_ROOM_6_REFERENCEPOINT1,1.0702E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_2,BREAK_ROOM_6_REFERENCEPOINT1,9.6784E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_2,BREAK_ROOM_6_REFERENCEPOINT1,7.0442E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_2,BREAK_ROOM_6_REFERENCEPOINT1,5.9611E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_3,BREAK_ROOM_6_REFERENCEPOINT1,2.7167E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_3,BREAK_ROOM_6_REFERENCEPOINT1,2.2296E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_3,BREAK_ROOM_6_REFERENCEPOINT1,1.6494E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_3,BREAK_ROOM_6_REFERENCEPOINT1,1.8703E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_4,BREAK_ROOM_6_REFERENCEPOINT1,2.1375E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_4,BREAK_ROOM_6_REFERENCEPOINT1,1.9049E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_4,BREAK_ROOM_6_REFERENCEPOINT1,1.8043E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_4,BREAK_ROOM_6_REFERENCEPOINT1,1.3904E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_1,OFFICE_PRIVATE_6_REFERENCEPOINT1,7.4225E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_1,OFFICE_PRIVATE_6_REFERENCEPOINT1,8.3068E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_1,OFFICE_PRIVATE_6_REFERENCEPOINT1,5.2138E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_1,OFFICE_PRIVATE_6_REFERENCEPOINT1,2.6785E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_2,OFFICE_PRIVATE_6_REFERENCEPOINT1,2.2664E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_2,OFFICE_PRIVATE_6_REFERENCEPOINT1,2.3888E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_2,OFFICE_PRIVATE_6_REFERENCEPOINT1,1.8249E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_2,OFFICE_PRIVATE_6_REFERENCEPOINT1,1.0642E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_3,OFFICE_PRIVATE_6_REFERENCEPOINT1,4.3800E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_3,OFFICE_PRIVATE_6_REFERENCEPOINT1,3.2958E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_3,OFFICE_PRIVATE_6_REFERENCEPOINT1,2.3120E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_3,OFFICE_PRIVATE_6_REFERENCEPOINT1,3.0880E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_4,OFFICE_PRIVATE_6_REFERENCEPOINT1,6.8850E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_4,OFFICE_PRIVATE_6_REFERENCEPOINT1,6.6203E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_4,OFFICE_PRIVATE_6_REFERENCEPOINT1,6.4814E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_4,OFFICE_PRIVATE_6_REFERENCEPOINT1,4.5473E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_1,LOBBY_7_REFERENCEPOINT1,5.9128E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_1,LOBBY_7_REFERENCEPOINT1,6.4507E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_1,LOBBY_7_REFERENCEPOINT1,3.8246E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_1,LOBBY_7_REFERENCEPOINT1,1.9192E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_2,LOBBY_7_REFERENCEPOINT1,3.6390E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_2,LOBBY_7_REFERENCEPOINT1,3.2271E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_2,LOBBY_7_REFERENCEPOINT1,3.5437E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_2,LOBBY_7_REFERENCEPOINT1,3.1191E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_3,LOBBY_7_REFERENCEPOINT1,2.7575E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_3,LOBBY_7_REFERENCEPOINT1,2.2153E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_3,LOBBY_7_REFERENCEPOINT1,1.8447E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_3,LOBBY_7_REFERENCEPOINT1,2.4608E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_4,LOBBY_7_REFERENCEPOINT1,1.3106E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_4,LOBBY_7_REFERENCEPOINT1,1.1883E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_4,LOBBY_7_REFERENCEPOINT1,1.0432E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_4,LOBBY_7_REFERENCEPOINT1,1.0219E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_1,CONFERENCE_7_REFERENCEPOINT1,4.2972E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_1,CONFERENCE_7_REFERENCEPOINT1,4.7643E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_1,CONFERENCE_7_REFERENCEPOINT1,2.4387E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_1,CONFERENCE_7_REFERENCEPOINT1,1.0921E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_2,CONFERENCE_7_REFERENCEPOINT1,6.8466E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_2,CONFERENCE_7_REFERENCEPOINT1,6.5678E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_2,CONFERENCE_7_REFERENCEPOINT1,6.4918E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_2,CONFERENCE_7_REFERENCEPOINT1,7.6083E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_3,CONFERENCE_7_REFERENCEPOINT1,1.8021E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_3,CONFERENCE_7_REFERENCEPOINT1,1.4473E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_3,CONFERENCE_7_REFERENCEPOINT1,1.1463E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_3,CONFERENCE_7_REFERENCEPOINT1,1.4268E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_4,CONFERENCE_7_REFERENCEPOINT1,1.7026E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_4,CONFERENCE_7_REFERENCEPOINT1,1.6986E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_4,CONFERENCE_7_REFERENCEPOINT1,1.1981E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_4,CONFERENCE_7_REFERENCEPOINT1,7.1450E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_1,BREAK_ROOM_7_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_1,BREAK_ROOM_7_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_1,BREAK_ROOM_7_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_1,BREAK_ROOM_7_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_2,BREAK_ROOM_7_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_2,BREAK_ROOM_7_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_2,BREAK_ROOM_7_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_2,BREAK_ROOM_7_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_3,BREAK_ROOM_7_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_3,BREAK_ROOM_7_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_3,BREAK_ROOM_7_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_3,BREAK_ROOM_7_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_4,BREAK_ROOM_7_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_4,BREAK_ROOM_7_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_4,BREAK_ROOM_7_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_4,BREAK_ROOM_7_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_1,OFFICE_OPEN_7_REFERENCEPOINT1,2.1020E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_1,OFFICE_OPEN_7_REFERENCEPOINT1,2.3257E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_1,OFFICE_OPEN_7_REFERENCEPOINT1,1.3392E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_1,OFFICE_OPEN_7_REFERENCEPOINT1,6.5587E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_2,OFFICE_OPEN_7_REFERENCEPOINT1,8.4706E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_2,OFFICE_OPEN_7_REFERENCEPOINT1,7.3486E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_2,OFFICE_OPEN_7_REFERENCEPOINT1,6.4233E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_2,OFFICE_OPEN_7_REFERENCEPOINT1,4.5702E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_3,OFFICE_OPEN_7_REFERENCEPOINT1,9.6099E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_3,OFFICE_OPEN_7_REFERENCEPOINT1,8.5495E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_3,OFFICE_OPEN_7_REFERENCEPOINT1,7.6688E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_3,OFFICE_OPEN_7_REFERENCEPOINT1,7.9958E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_4,OFFICE_OPEN_7_REFERENCEPOINT1,3.5943E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_4,OFFICE_OPEN_7_REFERENCEPOINT1,3.3477E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_4,OFFICE_OPEN_7_REFERENCEPOINT1,3.3382E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_4,OFFICE_OPEN_7_REFERENCEPOINT1,2.8038E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_1,OFFICE_PRIVATE_7_REFERENCEPOINT1,6.8153E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_1,OFFICE_PRIVATE_7_REFERENCEPOINT1,7.6489E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_1,OFFICE_PRIVATE_7_REFERENCEPOINT1,4.3387E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_1,OFFICE_PRIVATE_7_REFERENCEPOINT1,1.9323E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_2,OFFICE_PRIVATE_7_REFERENCEPOINT1,5.7875E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_2,OFFICE_PRIVATE_7_REFERENCEPOINT1,5.6587E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_2,OFFICE_PRIVATE_7_REFERENCEPOINT1,5.7209E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_2,OFFICE_PRIVATE_7_REFERENCEPOINT1,4.4197E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_3,OFFICE_PRIVATE_7_REFERENCEPOINT1,6.4447E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_3,OFFICE_PRIVATE_7_REFERENCEPOINT1,5.8020E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_3,OFFICE_PRIVATE_7_REFERENCEPOINT1,4.9334E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_3,OFFICE_PRIVATE_7_REFERENCEPOINT1,5.2101E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_4,OFFICE_PRIVATE_7_REFERENCEPOINT1,2.1360E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_4,OFFICE_PRIVATE_7_REFERENCEPOINT1,2.1581E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_4,OFFICE_PRIVATE_7_REFERENCEPOINT1,1.5239E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_4,OFFICE_PRIVATE_7_REFERENCEPOINT1,7.1862E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_1,LOBBY_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_1,LOBBY_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_1,LOBBY_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_1,LOBBY_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_2,LOBBY_8_REFERENCEPOINT1,2.1768E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_2,LOBBY_8_REFERENCEPOINT1,1.8530E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_2,LOBBY_8_REFERENCEPOINT1,1.9976E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_2,LOBBY_8_REFERENCEPOINT1,2.4293E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_3,LOBBY_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_3,LOBBY_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_3,LOBBY_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_3,LOBBY_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_4,LOBBY_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_4,LOBBY_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_4,LOBBY_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_4,LOBBY_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_1,CONFERENCE_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_1,CONFERENCE_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_1,CONFERENCE_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_1,CONFERENCE_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_2,CONFERENCE_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_2,CONFERENCE_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_2,CONFERENCE_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_2,CONFERENCE_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_3,CONFERENCE_8_REFERENCEPOINT1,5.8516E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_3,CONFERENCE_8_REFERENCEPOINT1,4.7655E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_3,CONFERENCE_8_REFERENCEPOINT1,4.2762E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_3,CONFERENCE_8_REFERENCEPOINT1,5.9077E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_4,CONFERENCE_8_REFERENCEPOINT1,5.3114E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_4,CONFERENCE_8_REFERENCEPOINT1,4.8497E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_4,CONFERENCE_8_REFERENCEPOINT1,5.2403E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_4,CONFERENCE_8_REFERENCEPOINT1,4.7017E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_1,BREAK_ROOM_8_REFERENCEPOINT1,5.8647E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_1,BREAK_ROOM_8_REFERENCEPOINT1,6.5877E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_1,BREAK_ROOM_8_REFERENCEPOINT1,3.8522E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_1,BREAK_ROOM_8_REFERENCEPOINT1,1.9316E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_2,BREAK_ROOM_8_REFERENCEPOINT1,5.3700E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_2,BREAK_ROOM_8_REFERENCEPOINT1,5.0308E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_2,BREAK_ROOM_8_REFERENCEPOINT1,5.0669E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_2,BREAK_ROOM_8_REFERENCEPOINT1,4.3768E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_3,BREAK_ROOM_8_REFERENCEPOINT1,3.4873E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_3,BREAK_ROOM_8_REFERENCEPOINT1,2.8026E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_3,BREAK_ROOM_8_REFERENCEPOINT1,2.3937E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_3,BREAK_ROOM_8_REFERENCEPOINT1,3.3507E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_4,BREAK_ROOM_8_REFERENCEPOINT1,6.4212E-007
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_4,BREAK_ROOM_8_REFERENCEPOINT1,6.4212E-007
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_4,BREAK_ROOM_8_REFERENCEPOINT1,6.4212E-007
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_4,BREAK_ROOM_8_REFERENCEPOINT1,6.4212E-007
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_1,OFFICE_OPEN_8_REFERENCEPOINT1,7.2694E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_1,OFFICE_OPEN_8_REFERENCEPOINT1,8.4268E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_1,OFFICE_OPEN_8_REFERENCEPOINT1,4.9435E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_1,OFFICE_OPEN_8_REFERENCEPOINT1,2.7028E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_2,OFFICE_OPEN_8_REFERENCEPOINT1,4.5568E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_2,OFFICE_OPEN_8_REFERENCEPOINT1,4.2079E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_2,OFFICE_OPEN_8_REFERENCEPOINT1,2.8959E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_2,OFFICE_OPEN_8_REFERENCEPOINT1,2.9768E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_3,OFFICE_OPEN_8_REFERENCEPOINT1,1.0655E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_3,OFFICE_OPEN_8_REFERENCEPOINT1,8.9041E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_3,OFFICE_OPEN_8_REFERENCEPOINT1,9.8864E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_3,OFFICE_OPEN_8_REFERENCEPOINT1,1.4843E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_4,OFFICE_OPEN_8_REFERENCEPOINT1,3.8935E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_4,OFFICE_OPEN_8_REFERENCEPOINT1,3.5894E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_4,OFFICE_OPEN_8_REFERENCEPOINT1,3.7569E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_4,OFFICE_OPEN_8_REFERENCEPOINT1,3.3075E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_1,OFFICE_PRIVATE_8_REFERENCEPOINT1,3.8334E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_1,OFFICE_PRIVATE_8_REFERENCEPOINT1,3.8179E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_1,OFFICE_PRIVATE_8_REFERENCEPOINT1,3.8047E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_1,OFFICE_PRIVATE_8_REFERENCEPOINT1,2.8008E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_2,OFFICE_PRIVATE_8_REFERENCEPOINT1,3.0618E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_2,OFFICE_PRIVATE_8_REFERENCEPOINT1,2.7286E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_2,OFFICE_PRIVATE_8_REFERENCEPOINT1,2.8099E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_2,OFFICE_PRIVATE_8_REFERENCEPOINT1,2.1879E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_3,OFFICE_PRIVATE_8_REFERENCEPOINT1,2.9749E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_3,OFFICE_PRIVATE_8_REFERENCEPOINT1,2.4080E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_3,OFFICE_PRIVATE_8_REFERENCEPOINT1,1.6853E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_3,OFFICE_PRIVATE_8_REFERENCEPOINT1,1.9229E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_4,OFFICE_PRIVATE_8_REFERENCEPOINT1,2.1442E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_4,OFFICE_PRIVATE_8_REFERENCEPOINT1,1.8075E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_4,OFFICE_PRIVATE_8_REFERENCEPOINT1,1.4542E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_4,OFFICE_PRIVATE_8_REFERENCEPOINT1,1.2800E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_1,LOBBY_9_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_1,LOBBY_9_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_1,LOBBY_9_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_1,LOBBY_9_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_2,LOBBY_9_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_2,LOBBY_9_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_2,LOBBY_9_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_2,LOBBY_9_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_3,LOBBY_9_REFERENCEPOINT1,3.7882E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_3,LOBBY_9_REFERENCEPOINT1,3.3373E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_3,LOBBY_9_REFERENCEPOINT1,3.0333E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_3,LOBBY_9_REFERENCEPOINT1,3.0562E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_4,LOBBY_9_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_4,LOBBY_9_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_4,LOBBY_9_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_4,LOBBY_9_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_1,CONFERENCE_9_REFERENCEPOINT1,5.5975E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_1,CONFERENCE_9_REFERENCEPOINT1,6.2441E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_1,CONFERENCE_9_REFERENCEPOINT1,3.9302E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_1,CONFERENCE_9_REFERENCEPOINT1,1.9889E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_2,CONFERENCE_9_REFERENCEPOINT1,1.8030E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_2,CONFERENCE_9_REFERENCEPOINT1,1.8635E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_2,CONFERENCE_9_REFERENCEPOINT1,1.3382E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_2,CONFERENCE_9_REFERENCEPOINT1,7.6295E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_3,CONFERENCE_9_REFERENCEPOINT1,8.6187E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_3,CONFERENCE_9_REFERENCEPOINT1,6.5804E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_3,CONFERENCE_9_REFERENCEPOINT1,4.4652E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_3,CONFERENCE_9_REFERENCEPOINT1,6.2707E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_4,CONFERENCE_9_REFERENCEPOINT1,5.0600E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_4,CONFERENCE_9_REFERENCEPOINT1,4.8807E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_4,CONFERENCE_9_REFERENCEPOINT1,5.0037E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_4,CONFERENCE_9_REFERENCEPOINT1,4.0228E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_1,BREAK_ROOM_9_REFERENCEPOINT1,1.4116E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_1,BREAK_ROOM_9_REFERENCEPOINT1,1.4910E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_1,BREAK_ROOM_9_REFERENCEPOINT1,9.9401E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_1,BREAK_ROOM_9_REFERENCEPOINT1,5.4068E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_2,BREAK_ROOM_9_REFERENCEPOINT1,5.4980E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_2,BREAK_ROOM_9_REFERENCEPOINT1,5.0676E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_2,BREAK_ROOM_9_REFERENCEPOINT1,5.1510E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_2,BREAK_ROOM_9_REFERENCEPOINT1,4.4244E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_3,BREAK_ROOM_9_REFERENCEPOINT1,4.2632E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_3,BREAK_ROOM_9_REFERENCEPOINT1,3.4846E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_3,BREAK_ROOM_9_REFERENCEPOINT1,2.9346E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_3,BREAK_ROOM_9_REFERENCEPOINT1,3.9019E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_4,BREAK_ROOM_9_REFERENCEPOINT1,1.0774E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_4,BREAK_ROOM_9_REFERENCEPOINT1,9.2822E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_4,BREAK_ROOM_9_REFERENCEPOINT1,8.0417E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_4,BREAK_ROOM_9_REFERENCEPOINT1,7.9234E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_1,OFFICE_OPEN_9_REFERENCEPOINT1,4.2425E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_1,OFFICE_OPEN_9_REFERENCEPOINT1,4.7318E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_1,OFFICE_OPEN_9_REFERENCEPOINT1,2.9951E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_1,OFFICE_OPEN_9_REFERENCEPOINT1,1.5370E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_2,OFFICE_OPEN_9_REFERENCEPOINT1,5.3911E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_2,OFFICE_OPEN_9_REFERENCEPOINT1,4.9782E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_2,OFFICE_OPEN_9_REFERENCEPOINT1,4.2095E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_2,OFFICE_OPEN_9_REFERENCEPOINT1,4.3304E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_3,OFFICE_OPEN_9_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_3,OFFICE_OPEN_9_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_3,OFFICE_OPEN_9_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_3,OFFICE_OPEN_9_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_4,OFFICE_OPEN_9_REFERENCEPOINT1,2.4756E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_4,OFFICE_OPEN_9_REFERENCEPOINT1,2.4128E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_4,OFFICE_OPEN_9_REFERENCEPOINT1,2.2944E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_4,OFFICE_OPEN_9_REFERENCEPOINT1,1.7077E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_1,OFFICE_PRIVATE_9_REFERENCEPOINT1,2.2907E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_1,OFFICE_PRIVATE_9_REFERENCEPOINT1,2.5398E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_1,OFFICE_PRIVATE_9_REFERENCEPOINT1,1.2901E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_1,OFFICE_PRIVATE_9_REFERENCEPOINT1,5.1942E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_2,OFFICE_PRIVATE_9_REFERENCEPOINT1,1.9800E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_2,OFFICE_PRIVATE_9_REFERENCEPOINT1,1.7623E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_2,OFFICE_PRIVATE_9_REFERENCEPOINT1,1.6069E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_2,OFFICE_PRIVATE_9_REFERENCEPOINT1,1.1098E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_3,OFFICE_PRIVATE_9_REFERENCEPOINT1,9.5497E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_3,OFFICE_PRIVATE_9_REFERENCEPOINT1,8.2811E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_3,OFFICE_PRIVATE_9_REFERENCEPOINT1,6.9635E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_3,OFFICE_PRIVATE_9_REFERENCEPOINT1,7.0696E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_4,OFFICE_PRIVATE_9_REFERENCEPOINT1,3.1430E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_4,OFFICE_PRIVATE_9_REFERENCEPOINT1,2.9594E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_4,OFFICE_PRIVATE_9_REFERENCEPOINT1,2.3313E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_4,OFFICE_PRIVATE_9_REFERENCEPOINT1,1.4427E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_1,LOBBY_10_REFERENCEPOINT1,5.1466E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_1,LOBBY_10_REFERENCEPOINT1,5.1466E-005
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_1,LOBBY_10_REFERENCEPOINT1,5.1466E-005
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_1,LOBBY_10_REFERENCEPOINT1,5.1466E-005
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_2,LOBBY_10_REFERENCEPOINT1,1.4781E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_2,LOBBY_10_REFERENCEPOINT1,1.3405E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_2,LOBBY_10_REFERENCEPOINT1,1.2424E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_2,LOBBY_10_REFERENCEPOINT1,9.2829E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_3,LOBBY_10_REFERENCEPOINT1,3.2285E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_3,LOBBY_10_REFERENCEPOINT1,2.6115E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_3,LOBBY_10_REFERENCEPOINT1,2.2235E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_3,LOBBY_10_REFERENCEPOINT1,3.1074E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_4,LOBBY_10_REFERENCEPOINT1,1.8839E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_4,LOBBY_10_REFERENCEPOINT1,1.7198E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_4,LOBBY_10_REFERENCEPOINT1,1.3558E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_4,LOBBY_10_REFERENCEPOINT1,1.0125E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_1,CONFERENCE_10_REFERENCEPOINT1,6.0795E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_1,CONFERENCE_10_REFERENCEPOINT1,6.8077E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_1,CONFERENCE_10_REFERENCEPOINT1,4.1633E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_1,CONFERENCE_10_REFERENCEPOINT1,2.0566E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_2,CONFERENCE_10_REFERENCEPOINT1,1.7004E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_2,CONFERENCE_10_REFERENCEPOINT1,1.6984E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_2,CONFERENCE_10_REFERENCEPOINT1,1.0568E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_2,CONFERENCE_10_REFERENCEPOINT1,5.5783E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_3,CONFERENCE_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_3,CONFERENCE_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_3,CONFERENCE_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_3,CONFERENCE_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_4,CONFERENCE_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_4,CONFERENCE_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_4,CONFERENCE_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_4,CONFERENCE_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_1,BREAK_ROOM_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_1,BREAK_ROOM_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_1,BREAK_ROOM_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_1,BREAK_ROOM_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_2,BREAK_ROOM_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_2,BREAK_ROOM_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_2,BREAK_ROOM_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_2,BREAK_ROOM_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_3,BREAK_ROOM_10_REFERENCEPOINT1,3.5350E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_3,BREAK_ROOM_10_REFERENCEPOINT1,2.8290E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_3,BREAK_ROOM_10_REFERENCEPOINT1,2.2787E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_3,BREAK_ROOM_10_REFERENCEPOINT1,3.0349E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_4,BREAK_ROOM_10_REFERENCEPOINT1,8.2355E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_4,BREAK_ROOM_10_REFERENCEPOINT1,7.7307E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_4,BREAK_ROOM_10_REFERENCEPOINT1,7.7629E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_4,BREAK_ROOM_10_REFERENCEPOINT1,6.6780E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_1,OFFICE_OPEN_10_REFERENCEPOINT1,4.3198E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_1,OFFICE_OPEN_10_REFERENCEPOINT1,4.8094E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_1,OFFICE_OPEN_10_REFERENCEPOINT1,3.0707E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_1,OFFICE_OPEN_10_REFERENCEPOINT1,1.6033E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_2,OFFICE_OPEN_10_REFERENCEPOINT1,4.5280E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_2,OFFICE_OPEN_10_REFERENCEPOINT1,4.2436E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_2,OFFICE_OPEN_10_REFERENCEPOINT1,4.2670E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_2,OFFICE_OPEN_10_REFERENCEPOINT1,3.6408E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_3,OFFICE_OPEN_10_REFERENCEPOINT1,1.3587E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_3,OFFICE_OPEN_10_REFERENCEPOINT1,1.0809E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_3,OFFICE_OPEN_10_REFERENCEPOINT1,7.4565E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_3,OFFICE_OPEN_10_REFERENCEPOINT1,8.7298E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_4,OFFICE_OPEN_10_REFERENCEPOINT1,1.3081E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_4,OFFICE_OPEN_10_REFERENCEPOINT1,1.3863E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_4,OFFICE_OPEN_10_REFERENCEPOINT1,9.8443E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_4,OFFICE_OPEN_10_REFERENCEPOINT1,4.6560E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_1,OFFICE_PRIVATE_10_REFERENCEPOINT1,1.1337E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_1,OFFICE_PRIVATE_10_REFERENCEPOINT1,1.1086E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_1,OFFICE_PRIVATE_10_REFERENCEPOINT1,1.1120E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_1,OFFICE_PRIVATE_10_REFERENCEPOINT1,1.0372E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_2,OFFICE_PRIVATE_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_2,OFFICE_PRIVATE_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_2,OFFICE_PRIVATE_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_2,OFFICE_PRIVATE_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_3,OFFICE_PRIVATE_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_3,OFFICE_PRIVATE_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_3,OFFICE_PRIVATE_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_3,OFFICE_PRIVATE_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_4,OFFICE_PRIVATE_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_4,OFFICE_PRIVATE_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_4,OFFICE_PRIVATE_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_4,OFFICE_PRIVATE_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_1,LOBBY_11_REFERENCEPOINT1,2.4816E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_1,LOBBY_11_REFERENCEPOINT1,2.4634E-005
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_1,LOBBY_11_REFERENCEPOINT1,2.4672E-005
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_1,LOBBY_11_REFERENCEPOINT1,2.4315E-005
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_2,LOBBY_11_REFERENCEPOINT1,2.4829E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_2,LOBBY_11_REFERENCEPOINT1,2.2197E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_2,LOBBY_11_REFERENCEPOINT1,2.1995E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_2,LOBBY_11_REFERENCEPOINT1,1.8796E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_3,LOBBY_11_REFERENCEPOINT1,3.0613E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_3,LOBBY_11_REFERENCEPOINT1,2.4356E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_3,LOBBY_11_REFERENCEPOINT1,2.1531E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_3,LOBBY_11_REFERENCEPOINT1,3.1016E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_4,LOBBY_11_REFERENCEPOINT1,1.1254E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_4,LOBBY_11_REFERENCEPOINT1,9.3356E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_4,LOBBY_11_REFERENCEPOINT1,8.7716E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_4,LOBBY_11_REFERENCEPOINT1,1.0593E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_1,CONFERENCE_11_REFERENCEPOINT1,1.1613E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_1,CONFERENCE_11_REFERENCEPOINT1,1.3778E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_1,CONFERENCE_11_REFERENCEPOINT1,7.5264E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_1,CONFERENCE_11_REFERENCEPOINT1,3.0822E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_2,CONFERENCE_11_REFERENCEPOINT1,6.4969E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_2,CONFERENCE_11_REFERENCEPOINT1,6.4841E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_2,CONFERENCE_11_REFERENCEPOINT1,6.4655E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_2,CONFERENCE_11_REFERENCEPOINT1,6.4728E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_3,CONFERENCE_11_REFERENCEPOINT1,1.5319E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_3,CONFERENCE_11_REFERENCEPOINT1,1.2913E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_3,CONFERENCE_11_REFERENCEPOINT1,1.2529E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_3,CONFERENCE_11_REFERENCEPOINT1,1.2556E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_4,CONFERENCE_11_REFERENCEPOINT1,3.9125E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_4,CONFERENCE_11_REFERENCEPOINT1,4.6993E-005
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_4,CONFERENCE_11_REFERENCEPOINT1,1.6566E-005
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_4,CONFERENCE_11_REFERENCEPOINT1,4.6555E-006
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_1,BREAK_ROOM_11_REFERENCEPOINT1,6.7782E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_1,BREAK_ROOM_11_REFERENCEPOINT1,7.5589E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_1,BREAK_ROOM_11_REFERENCEPOINT1,4.7822E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_1,BREAK_ROOM_11_REFERENCEPOINT1,2.4551E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_2,BREAK_ROOM_11_REFERENCEPOINT1,8.7428E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_2,BREAK_ROOM_11_REFERENCEPOINT1,9.2828E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_2,BREAK_ROOM_11_REFERENCEPOINT1,5.7565E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_2,BREAK_ROOM_11_REFERENCEPOINT1,3.2085E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_3,BREAK_ROOM_11_REFERENCEPOINT1,1.0132E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_3,BREAK_ROOM_11_REFERENCEPOINT1,9.6855E-005
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_3,BREAK_ROOM_11_REFERENCEPOINT1,1.1051E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_3,BREAK_ROOM_11_REFERENCEPOINT1,1.3390E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_4,BREAK_ROOM_11_REFERENCEPOINT1,4.0747E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_4,BREAK_ROOM_11_REFERENCEPOINT1,4.0035E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_4,BREAK_ROOM_11_REFERENCEPOINT1,3.8900E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_4,BREAK_ROOM_11_REFERENCEPOINT1,2.6821E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_1,OFFICE_PRIVATE_11_REFERENCEPOINT1,1.0754E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_1,OFFICE_PRIVATE_11_REFERENCEPOINT1,1.0921E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_1,OFFICE_PRIVATE_11_REFERENCEPOINT1,8.9624E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_1,OFFICE_PRIVATE_11_REFERENCEPOINT1,5.4573E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_2,OFFICE_PRIVATE_11_REFERENCEPOINT1,6.2602E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_2,OFFICE_PRIVATE_11_REFERENCEPOINT1,5.8150E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_2,OFFICE_PRIVATE_11_REFERENCEPOINT1,5.9280E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_2,OFFICE_PRIVATE_11_REFERENCEPOINT1,5.1741E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_3,OFFICE_PRIVATE_11_REFERENCEPOINT1,5.5069E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_3,OFFICE_PRIVATE_11_REFERENCEPOINT1,4.4848E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_3,OFFICE_PRIVATE_11_REFERENCEPOINT1,4.0244E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_3,OFFICE_PRIVATE_11_REFERENCEPOINT1,5.5579E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_4,OFFICE_PRIVATE_11_REFERENCEPOINT1,2.5624E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_4,OFFICE_PRIVATE_11_REFERENCEPOINT1,2.1696E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_4,OFFICE_PRIVATE_11_REFERENCEPOINT1,2.4838E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_4,OFFICE_PRIVATE_11_REFERENCEPOINT1,2.7766E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_1,LOBBY_12_REFERENCEPOINT1,5.5912E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_1,LOBBY_12_REFERENCEPOINT1,6.2694E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_1,LOBBY_12_REFERENCEPOINT1,3.7555E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_1,LOBBY_12_REFERENCEPOINT1,1.7696E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_2,LOBBY_12_REFERENCEPOINT1,1.5678E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_2,LOBBY_12_REFERENCEPOINT1,1.6488E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_2,LOBBY_12_REFERENCEPOINT1,1.2507E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_2,LOBBY_12_REFERENCEPOINT1,5.8339E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_3,LOBBY_12_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_3,LOBBY_12_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_3,LOBBY_12_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_3,LOBBY_12_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_4,LOBBY_12_REFERENCEPOINT1,4.2512E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_4,LOBBY_12_REFERENCEPOINT1,3.9817E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_4,LOBBY_12_REFERENCEPOINT1,4.0799E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_4,LOBBY_12_REFERENCEPOINT1,3.3074E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_1,CONFERENCE_12_REFERENCEPOINT1,2.0985E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_1,CONFERENCE_12_REFERENCEPOINT1,2.3994E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_1,CONFERENCE_12_REFERENCEPOINT1,1.0832E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_1,CONFERENCE_12_REFERENCEPOINT1,4.1406E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_2,CONFERENCE_12_REFERENCEPOINT1,1.1947E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_2,CONFERENCE_12_REFERENCEPOINT1,9.7293E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_2,CONFERENCE_12_REFERENCEPOINT1,1.0716E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_2,CONFERENCE_12_REFERENCEPOINT1,1.2968E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_3,CONFERENCE_12_REFERENCEPOINT1,4.5689E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_3,CONFERENCE_12_REFERENCEPOINT1,3.7037E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_3,CONFERENCE_12_REFERENCEPOINT1,3.1984E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_3,CONFERENCE_12_REFERENCEPOINT1,4.4081E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_4,CONFERENCE_12_REFERENCEPOINT1,6.5430E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_4,CONFERENCE_12_REFERENCEPOINT1,6.5430E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_4,CONFERENCE_12_REFERENCEPOINT1,6.5430E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_4,CONFERENCE_12_REFERENCEPOINT1,6.5430E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_1,BREAK_ROOM_12_REFERENCEPOINT1,5.7476E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_1,BREAK_ROOM_12_REFERENCEPOINT1,6.3982E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_1,BREAK_ROOM_12_REFERENCEPOINT1,4.0877E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_1,BREAK_ROOM_12_REFERENCEPOINT1,2.1377E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_2,BREAK_ROOM_12_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_2,BREAK_ROOM_12_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_2,BREAK_ROOM_12_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_2,BREAK_ROOM_12_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_3,BREAK_ROOM_12_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_3,BREAK_ROOM_12_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_3,BREAK_ROOM_12_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_3,BREAK_ROOM_12_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_4,BREAK_ROOM_12_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_4,BREAK_ROOM_12_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_4,BREAK_ROOM_12_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_4,BREAK_ROOM_12_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_1,OFFICE_OPEN_12_REFERENCEPOINT1,1.6691E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_1,OFFICE_OPEN_12_REFERENCEPOINT1,1.8617E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_1,OFFICE_OPEN_12_REFERENCEPOINT1,1.1766E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_1,OFFICE_OPEN_12_REFERENCEPOINT1,6.0427E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_2,OFFICE_OPEN_12_REFERENCEPOINT1,2.9502E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_2,OFFICE_OPEN_12_REFERENCEPOINT1,2.7883E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_2,OFFICE_OPEN_12_REFERENCEPOINT1,2.5921E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_2,OFFICE_OPEN_12_REFERENCEPOINT1,1.9384E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_3,OFFICE_OPEN_12_REFERENCEPOINT1,8.1417E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_3,OFFICE_OPEN_12_REFERENCEPOINT1,6.7637E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_3,OFFICE_OPEN_12_REFERENCEPOINT1,6.3213E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_3,OFFICE_OPEN_12_REFERENCEPOINT1,9.0906E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_4,OFFICE_OPEN_12_REFERENCEPOINT1,1.2092E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_4,OFFICE_OPEN_12_REFERENCEPOINT1,1.2187E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_4,OFFICE_OPEN_12_REFERENCEPOINT1,1.0811E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_4,OFFICE_OPEN_12_REFERENCEPOINT1,6.7633E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_1,OFFICE_PRIVATE_12_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_1,OFFICE_PRIVATE_12_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_1,OFFICE_PRIVATE_12_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_1,OFFICE_PRIVATE_12_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_2,OFFICE_PRIVATE_12_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_2,OFFICE_PRIVATE_12_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_2,OFFICE_PRIVATE_12_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_2,OFFICE_PRIVATE_12_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_3,OFFICE_PRIVATE_12_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_3,OFFICE_PRIVATE_12_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_3,OFFICE_PRIVATE_12_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_3,OFFICE_PRIVATE_12_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_4,OFFICE_PRIVATE_12_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_4,OFFICE_PRIVATE_12_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_4,OFFICE_PRIVATE_12_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_4,OFFICE_PRIVATE_12_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_1,LOBBY_13_REFERENCEPOINT1,1.8242E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_1,LOBBY_13_REFERENCEPOINT1,2.0044E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_1,LOBBY_13_REFERENCEPOINT1,1.0403E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_1,LOBBY_13_REFERENCEPOINT1,4.1561E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_2,LOBBY_13_REFERENCEPOINT1,1.3287E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_2,LOBBY_13_REFERENCEPOINT1,1.1130E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_2,LOBBY_13_REFERENCEPOINT1,1.0420E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_2,LOBBY_13_REFERENCEPOINT1,1.0566E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_3,LOBBY_13_REFERENCEPOINT1,3.4278E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_3,LOBBY_13_REFERENCEPOINT1,2.7153E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_3,LOBBY_13_REFERENCEPOINT1,2.2188E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_3,LOBBY_13_REFERENCEPOINT1,3.1860E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_4,LOBBY_13_REFERENCEPOINT1,2.0058E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_4,LOBBY_13_REFERENCEPOINT1,1.9133E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_4,LOBBY_13_REFERENCEPOINT1,2.0755E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_4,LOBBY_13_REFERENCEPOINT1,1.5341E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_1,CONFERENCE_13_REFERENCEPOINT1,7.0765E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_1,CONFERENCE_13_REFERENCEPOINT1,7.0765E-005
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_1,CONFERENCE_13_REFERENCEPOINT1,7.0765E-005
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_1,CONFERENCE_13_REFERENCEPOINT1,7.0765E-005
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_2,CONFERENCE_13_REFERENCEPOINT1,5.1400E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_2,CONFERENCE_13_REFERENCEPOINT1,4.6217E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_2,CONFERENCE_13_REFERENCEPOINT1,5.1527E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_2,CONFERENCE_13_REFERENCEPOINT1,4.8245E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_3,CONFERENCE_13_REFERENCEPOINT1,2.8477E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_3,CONFERENCE_13_REFERENCEPOINT1,2.2828E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_3,CONFERENCE_13_REFERENCEPOINT1,2.0190E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_3,CONFERENCE_13_REFERENCEPOINT1,2.8983E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_4,CONFERENCE_13_REFERENCEPOINT1,1.1214E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_4,CONFERENCE_13_REFERENCEPOINT1,9.2402E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_4,CONFERENCE_13_REFERENCEPOINT1,9.9923E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_4,CONFERENCE_13_REFERENCEPOINT1,1.1260E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_1,OFFICE_OPEN_13_REFERENCEPOINT1,2.7586E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_1,OFFICE_OPEN_13_REFERENCEPOINT1,3.0964E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_1,OFFICE_OPEN_13_REFERENCEPOINT1,1.7653E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_1,OFFICE_OPEN_13_REFERENCEPOINT1,8.2743E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_2,OFFICE_OPEN_13_REFERENCEPOINT1,1.2783E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_2,OFFICE_OPEN_13_REFERENCEPOINT1,1.1353E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_2,OFFICE_OPEN_13_REFERENCEPOINT1,8.0177E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_2,OFFICE_OPEN_13_REFERENCEPOINT1,6.8132E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_3,OFFICE_OPEN_13_REFERENCEPOINT1,2.7202E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_3,OFFICE_OPEN_13_REFERENCEPOINT1,2.2125E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_3,OFFICE_OPEN_13_REFERENCEPOINT1,1.9823E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_3,OFFICE_OPEN_13_REFERENCEPOINT1,2.7430E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_4,OFFICE_OPEN_13_REFERENCEPOINT1,4.7942E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_4,OFFICE_OPEN_13_REFERENCEPOINT1,4.4988E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_4,OFFICE_OPEN_13_REFERENCEPOINT1,4.5163E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_4,OFFICE_OPEN_13_REFERENCEPOINT1,3.8811E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_1,OFFICE_PRIVATE_13_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_1,OFFICE_PRIVATE_13_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_1,OFFICE_PRIVATE_13_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_1,OFFICE_PRIVATE_13_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_2,OFFICE_PRIVATE_13_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_2,OFFICE_PRIVATE_13_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_2,OFFICE_PRIVATE_13_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_2,OFFICE_PRIVATE_13_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_3,OFFICE_PRIVATE_13_REFERENCEPOINT1,4.0769E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_3,OFFICE_PRIVATE_13_REFERENCEPOINT1,3.2564E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_3,OFFICE_PRIVATE_13_REFERENCEPOINT1,2.6138E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_3,OFFICE_PRIVATE_13_REFERENCEPOINT1,3.3561E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_4,OFFICE_PRIVATE_13_REFERENCEPOINT1,2.8622E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_4,OFFICE_PRIVATE_13_REFERENCEPOINT1,2.7840E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_4,OFFICE_PRIVATE_13_REFERENCEPOINT1,2.4569E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_4,OFFICE_PRIVATE_13_REFERENCEPOINT1,1.7893E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_1,LOBBY_14_REFERENCEPOINT1,2.5678E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_1,LOBBY_14_REFERENCEPOINT1,2.8940E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_1,LOBBY_14_REFERENCEPOINT1,1.6073E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_1,LOBBY_14_REFERENCEPOINT1,7.3853E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_2,LOBBY_14_REFERENCEPOINT1,2.7540E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_2,LOBBY_14_REFERENCEPOINT1,2.4478E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_2,LOBBY_14_REFERENCEPOINT1,2.3791E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_2,LOBBY_14_REFERENCEPOINT1,2.8888E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_3,LOBBY_14_REFERENCEPOINT1,3.3403E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_3,LOBBY_14_REFERENCEPOINT1,2.7135E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_3,LOBBY_14_REFERENCEPOINT1,2.4275E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_3,LOBBY_14_REFERENCEPOINT1,3.3726E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_4,LOBBY_14_REFERENCEPOINT1,4.7567E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_4,LOBBY_14_REFERENCEPOINT1,4.4474E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_4,LOBBY_14_REFERENCEPOINT1,4.4665E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_4,LOBBY_14_REFERENCEPOINT1,3.8034E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_1,BREAK_ROOM_14_REFERENCEPOINT1,4.7820E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_1,BREAK_ROOM_14_REFERENCEPOINT1,5.4603E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_1,BREAK_ROOM_14_REFERENCEPOINT1,2.6283E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_1,BREAK_ROOM_14_REFERENCEPOINT1,1.0054E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_2,BREAK_ROOM_14_REFERENCEPOINT1,2.5093E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_2,BREAK_ROOM_14_REFERENCEPOINT1,2.9343E-005
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_2,BREAK_ROOM_14_REFERENCEPOINT1,1.0216E-005
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_2,BREAK_ROOM_14_REFERENCEPOINT1,3.4724E-006
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_3,BREAK_ROOM_14_REFERENCEPOINT1,4.1005E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_3,BREAK_ROOM_14_REFERENCEPOINT1,3.1275E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_3,BREAK_ROOM_14_REFERENCEPOINT1,2.0464E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_3,BREAK_ROOM_14_REFERENCEPOINT1,3.0309E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_4,BREAK_ROOM_14_REFERENCEPOINT1,1.0293E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_4,BREAK_ROOM_14_REFERENCEPOINT1,1.1024E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_4,BREAK_ROOM_14_REFERENCEPOINT1,6.3360E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_4,BREAK_ROOM_14_REFERENCEPOINT1,3.0091E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_1,OFFICE_OPEN_14_REFERENCEPOINT1,4.3749E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_1,OFFICE_OPEN_14_REFERENCEPOINT1,4.9079E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_1,OFFICE_OPEN_14_REFERENCEPOINT1,2.8872E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_1,OFFICE_OPEN_14_REFERENCEPOINT1,1.3633E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_2,OFFICE_OPEN_14_REFERENCEPOINT1,4.7258E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_2,OFFICE_OPEN_14_REFERENCEPOINT1,4.4266E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_2,OFFICE_OPEN_14_REFERENCEPOINT1,4.4585E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_2,OFFICE_OPEN_14_REFERENCEPOINT1,3.8500E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_3,OFFICE_OPEN_14_REFERENCEPOINT1,2.4376E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_3,OFFICE_OPEN_14_REFERENCEPOINT1,1.9355E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_3,OFFICE_OPEN_14_REFERENCEPOINT1,1.5120E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_3,OFFICE_OPEN_14_REFERENCEPOINT1,1.9983E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_4,OFFICE_OPEN_14_REFERENCEPOINT1,1.5506E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_4,OFFICE_OPEN_14_REFERENCEPOINT1,1.8145E-005
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_4,OFFICE_OPEN_14_REFERENCEPOINT1,6.2826E-006
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_4,OFFICE_OPEN_14_REFERENCEPOINT1,2.1242E-006
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_1,OFFICE_PRIVATE_14_REFERENCEPOINT1,6.9161E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_1,OFFICE_PRIVATE_14_REFERENCEPOINT1,7.7274E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_1,OFFICE_PRIVATE_14_REFERENCEPOINT1,4.7383E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_1,OFFICE_PRIVATE_14_REFERENCEPOINT1,2.3164E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_2,OFFICE_PRIVATE_14_REFERENCEPOINT1,3.9651E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_2,OFFICE_PRIVATE_14_REFERENCEPOINT1,3.9889E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_2,OFFICE_PRIVATE_14_REFERENCEPOINT1,3.0919E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_2,OFFICE_PRIVATE_14_REFERENCEPOINT1,1.7385E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_3,OFFICE_PRIVATE_14_REFERENCEPOINT1,1.9978E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_3,OFFICE_PRIVATE_14_REFERENCEPOINT1,1.5885E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_3,OFFICE_PRIVATE_14_REFERENCEPOINT1,1.2893E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_3,OFFICE_PRIVATE_14_REFERENCEPOINT1,1.6716E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_4,OFFICE_PRIVATE_14_REFERENCEPOINT1,9.3158E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_4,OFFICE_PRIVATE_14_REFERENCEPOINT1,8.7577E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_4,OFFICE_PRIVATE_14_REFERENCEPOINT1,8.6489E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_4,OFFICE_PRIVATE_14_REFERENCEPOINT1,7.0882E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_1,LOBBY_15_REFERENCEPOINT1,1.9293E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_1,LOBBY_15_REFERENCEPOINT1,2.1938E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_1,LOBBY_15_REFERENCEPOINT1,9.8619E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_1,LOBBY_15_REFERENCEPOINT1,4.7285E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_2,LOBBY_15_REFERENCEPOINT1,4.6708E-006
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_2,LOBBY_15_REFERENCEPOINT1,3.5764E-006
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_2,LOBBY_15_REFERENCEPOINT1,2.3641E-006
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_2,LOBBY_15_REFERENCEPOINT1,3.4830E-006
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_3,LOBBY_15_REFERENCEPOINT1,2.0476E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_3,LOBBY_15_REFERENCEPOINT1,1.6384E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_3,LOBBY_15_REFERENCEPOINT1,1.1393E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_3,LOBBY_15_REFERENCEPOINT1,1.3985E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_4,LOBBY_15_REFERENCEPOINT1,1.3588E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_4,LOBBY_15_REFERENCEPOINT1,1.1933E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_4,LOBBY_15_REFERENCEPOINT1,1.1854E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_4,LOBBY_15_REFERENCEPOINT1,9.5735E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_1,CONFERENCE_15_REFERENCEPOINT1,3.5528E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_1,CONFERENCE_15_REFERENCEPOINT1,3.7838E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_1,CONFERENCE_15_REFERENCEPOINT1,2.4438E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_1,CONFERENCE_15_REFERENCEPOINT1,1.4746E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_2,CONFERENCE_15_REFERENCEPOINT1,3.1499E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_2,CONFERENCE_15_REFERENCEPOINT1,2.6841E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_2,CONFERENCE_15_REFERENCEPOINT1,2.9587E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_2,CONFERENCE_15_REFERENCEPOINT1,3.2890E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_3,CONFERENCE_15_REFERENCEPOINT1,4.3886E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_3,CONFERENCE_15_REFERENCEPOINT1,3.5746E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_3,CONFERENCE_15_REFERENCEPOINT1,3.2072E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_3,CONFERENCE_15_REFERENCEPOINT1,4.4275E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_4,CONFERENCE_15_REFERENCEPOINT1,3.7804E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_4,CONFERENCE_15_REFERENCEPOINT1,3.2651E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_4,CONFERENCE_15_REFERENCEPOINT1,3.1307E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_4,CONFERENCE_15_REFERENCEPOINT1,2.9069E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_1,BREAK_ROOM_15_REFERENCEPOINT1,3.4690E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_1,BREAK_ROOM_15_REFERENCEPOINT1,3.8306E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_1,BREAK_ROOM_15_REFERENCEPOINT1,2.0180E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_1,BREAK_ROOM_15_REFERENCEPOINT1,9.7595E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_2,BREAK_ROOM_15_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_2,BREAK_ROOM_15_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_2,BREAK_ROOM_15_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_2,BREAK_ROOM_15_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_3,BREAK_ROOM_15_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_3,BREAK_ROOM_15_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_3,BREAK_ROOM_15_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_3,BREAK_ROOM_15_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_4,BREAK_ROOM_15_REFERENCEPOINT1,1.8062E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_4,BREAK_ROOM_15_REFERENCEPOINT1,1.8062E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_4,BREAK_ROOM_15_REFERENCEPOINT1,1.8062E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_4,BREAK_ROOM_15_REFERENCEPOINT1,1.8062E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_1,OFFICE_OPEN_15_REFERENCEPOINT1,8.9357E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_1,OFFICE_OPEN_15_REFERENCEPOINT1,8.9357E-005
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_1,OFFICE_OPEN_15_REFERENCEPOINT1,8.9357E-005
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_1,OFFICE_OPEN_15_REFERENCEPOINT1,8.9357E-005
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_2,OFFICE_OPEN_15_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_2,OFFICE_OPEN_15_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_2,OFFICE_OPEN_15_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_2,OFFICE_OPEN_15_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_3,OFFICE_OPEN_15_REFERENCEPOINT1,1.8211E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_3,OFFICE_OPEN_15_REFERENCEPOINT1,1.4956E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_3,OFFICE_OPEN_15_REFERENCEPOINT1,1.3213E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_3,OFFICE_OPEN_15_REFERENCEPOINT1,1.7079E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_4,OFFICE_OPEN_15_REFERENCEPOINT1,7.9195E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_4,OFFICE_OPEN_15_REFERENCEPOINT1,6.1250E-005
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_4,OFFICE_OPEN_15_REFERENCEPOINT1,5.0703E-005
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_4,OFFICE_OPEN_15_REFERENCEPOINT1,8.2792E-005
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_1,LOBBY_16_REFERENCEPOINT1,4.4650E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_1,LOBBY_16_REFERENCEPOINT1,5.0018E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_1,LOBBY_16_REFERENCEPOINT1,3.0722E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_1,LOBBY_16_REFERENCEPOINT1,1.5489E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_2,LOBBY_16_REFERENCEPOINT1,3.9261E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_2,LOBBY_16_REFERENCEPOINT1,3.7426E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_2,LOBBY_16_REFERENCEPOINT1,3.6290E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_2,LOBBY_16_REFERENCEPOINT1,2.7153E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_3,LOBBY_16_REFERENCEPOINT1,4.1326E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_3,LOBBY_16_REFERENCEPOINT1,3.6916E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_3,LOBBY_16_REFERENCEPOINT1,3.0655E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_3,LOBBY_16_REFERENCEPOINT1,3.2797E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_4,LOBBY_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_4,LOBBY_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_4,LOBBY_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_4,LOBBY_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_1,CONFERENCE_16_REFERENCEPOINT1,2.4910E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_1,CONFERENCE_16_REFERENCEPOINT1,2.3955E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_1,CONFERENCE_16_REFERENCEPOINT1,2.6976E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_1,CONFERENCE_16_REFERENCEPOINT1,2.4415E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_2,CONFERENCE_16_REFERENCEPOINT1,6.5394E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_2,CONFERENCE_16_REFERENCEPOINT1,6.0580E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_2,CONFERENCE_16_REFERENCEPOINT1,6.2954E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_2,CONFERENCE_16_REFERENCEPOINT1,5.5191E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_3,CONFERENCE_16_REFERENCEPOINT1,4.7583E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_3,CONFERENCE_16_REFERENCEPOINT1,3.8675E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_3,CONFERENCE_16_REFERENCEPOINT1,3.4260E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_3,CONFERENCE_16_REFERENCEPOINT1,4.6729E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_4,CONFERENCE_16_REFERENCEPOINT1,1.8903E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_4,CONFERENCE_16_REFERENCEPOINT1,1.5658E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_4,CONFERENCE_16_REFERENCEPOINT1,1.5996E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_4,CONFERENCE_16_REFERENCEPOINT1,1.9323E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_1,BREAK_ROOM_16_REFERENCEPOINT1,1.3354E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_1,BREAK_ROOM_16_REFERENCEPOINT1,1.3966E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_1,BREAK_ROOM_16_REFERENCEPOINT1,1.0504E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_1,BREAK_ROOM_16_REFERENCEPOINT1,6.4492E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_2,BREAK_ROOM_16_REFERENCEPOINT1,1.3797E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_2,BREAK_ROOM_16_REFERENCEPOINT1,1.1480E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_2,BREAK_ROOM_16_REFERENCEPOINT1,1.0286E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_2,BREAK_ROOM_16_REFERENCEPOINT1,1.1218E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_3,BREAK_ROOM_16_REFERENCEPOINT1,3.9183E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_3,BREAK_ROOM_16_REFERENCEPOINT1,3.1731E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_3,BREAK_ROOM_16_REFERENCEPOINT1,2.5513E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_3,BREAK_ROOM_16_REFERENCEPOINT1,3.2528E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_4,BREAK_ROOM_16_REFERENCEPOINT1,3.6042E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_4,BREAK_ROOM_16_REFERENCEPOINT1,3.3228E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_4,BREAK_ROOM_16_REFERENCEPOINT1,3.0893E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_4,BREAK_ROOM_16_REFERENCEPOINT1,2.2361E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_1,OFFICE_OPEN_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_1,OFFICE_OPEN_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_1,OFFICE_OPEN_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_1,OFFICE_OPEN_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_2,OFFICE_OPEN_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_2,OFFICE_OPEN_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_2,OFFICE_OPEN_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_2,OFFICE_OPEN_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_3,OFFICE_OPEN_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_3,OFFICE_OPEN_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_3,OFFICE_OPEN_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_3,OFFICE_OPEN_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_4,OFFICE_OPEN_16_REFERENCEPOINT1,5.9025E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_4,OFFICE_OPEN_16_REFERENCEPOINT1,6.2732E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_4,OFFICE_OPEN_16_REFERENCEPOINT1,4.1040E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_4,OFFICE_OPEN_16_REFERENCEPOINT1,2.9773E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_1,OFFICE_PRIVATE_16_REFERENCEPOINT1,4.6068E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_1,OFFICE_PRIVATE_16_REFERENCEPOINT1,4.6180E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_1,OFFICE_PRIVATE_16_REFERENCEPOINT1,3.7990E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_1,OFFICE_PRIVATE_16_REFERENCEPOINT1,2.5391E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_2,OFFICE_PRIVATE_16_REFERENCEPOINT1,1.1311E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_2,OFFICE_PRIVATE_16_REFERENCEPOINT1,1.1748E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_2,OFFICE_PRIVATE_16_REFERENCEPOINT1,8.3352E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_2,OFFICE_PRIVATE_16_REFERENCEPOINT1,5.4303E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_3,OFFICE_PRIVATE_16_REFERENCEPOINT1,2.3250E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_3,OFFICE_PRIVATE_16_REFERENCEPOINT1,1.8574E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_3,OFFICE_PRIVATE_16_REFERENCEPOINT1,1.2133E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_3,OFFICE_PRIVATE_16_REFERENCEPOINT1,1.4247E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_4,OFFICE_PRIVATE_16_REFERENCEPOINT1,2.8839E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_4,OFFICE_PRIVATE_16_REFERENCEPOINT1,2.5536E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_4,OFFICE_PRIVATE_16_REFERENCEPOINT1,2.8919E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_4,OFFICE_PRIVATE_16_REFERENCEPOINT1,2.4523E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_1,LOBBY_17_REFERENCEPOINT1,3.6351E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_1,LOBBY_17_REFERENCEPOINT1,4.1194E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_1,LOBBY_17_REFERENCEPOINT1,2.4346E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_1,LOBBY_17_REFERENCEPOINT1,1.1284E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_2,LOBBY_17_REFERENCEPOINT1,4.8940E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_2,LOBBY_17_REFERENCEPOINT1,4.5840E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_2,LOBBY_17_REFERENCEPOINT1,4.6167E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_2,LOBBY_17_REFERENCEPOINT1,3.9853E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_3,LOBBY_17_REFERENCEPOINT1,2.4492E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_3,LOBBY_17_REFERENCEPOINT1,1.9290E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_3,LOBBY_17_REFERENCEPOINT1,1.6076E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_3,LOBBY_17_REFERENCEPOINT1,2.2732E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_4,LOBBY_17_REFERENCEPOINT1,6.5760E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_4,LOBBY_17_REFERENCEPOINT1,5.8341E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_4,LOBBY_17_REFERENCEPOINT1,4.5476E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_4,LOBBY_17_REFERENCEPOINT1,4.2469E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_1,CONFERENCE_17_REFERENCEPOINT1,1.0093E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_1,CONFERENCE_17_REFERENCEPOINT1,1.0214E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_1,CONFERENCE_17_REFERENCEPOINT1,9.2708E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_1,CONFERENCE_17_REFERENCEPOINT1,5.6756E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_2,CONFERENCE_17_REFERENCEPOINT1,1.6593E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_2,CONFERENCE_17_REFERENCEPOINT1,1.3520E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_2,CONFERENCE_17_REFERENCEPOINT1,1.3789E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_2,CONFERENCE_17_REFERENCEPOINT1,1.6979E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_3,CONFERENCE_17_REFERENCEPOINT1,4.5144E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_3,CONFERENCE_17_REFERENCEPOINT1,3.6748E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_3,CONFERENCE_17_REFERENCEPOINT1,3.2927E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_3,CONFERENCE_17_REFERENCEPOINT1,4.5462E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_4,CONFERENCE_17_REFERENCEPOINT1,5.0765E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_4,CONFERENCE_17_REFERENCEPOINT1,4.7415E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_4,CONFERENCE_17_REFERENCEPOINT1,4.4030E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_4,CONFERENCE_17_REFERENCEPOINT1,3.3000E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_1,BREAK_ROOM_17_REFERENCEPOINT1,2.5991E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_1,BREAK_ROOM_17_REFERENCEPOINT1,2.5421E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_1,BREAK_ROOM_17_REFERENCEPOINT1,2.5156E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_1,BREAK_ROOM_17_REFERENCEPOINT1,2.2534E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_2,BREAK_ROOM_17_REFERENCEPOINT1,3.0058E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_2,BREAK_ROOM_17_REFERENCEPOINT1,2.2565E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_2,BREAK_ROOM_17_REFERENCEPOINT1,1.2954E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_2,BREAK_ROOM_17_REFERENCEPOINT1,1.6106E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_3,BREAK_ROOM_17_REFERENCEPOINT1,2.2944E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_3,BREAK_ROOM_17_REFERENCEPOINT1,1.7736E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_3,BREAK_ROOM_17_REFERENCEPOINT1,1.2671E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_3,BREAK_ROOM_17_REFERENCEPOINT1,1.6247E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_4,BREAK_ROOM_17_REFERENCEPOINT1,2.6541E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_4,BREAK_ROOM_17_REFERENCEPOINT1,2.4862E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_4,BREAK_ROOM_17_REFERENCEPOINT1,2.0541E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_4,BREAK_ROOM_17_REFERENCEPOINT1,1.7500E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_1,OFFICE_PRIVATE_17_REFERENCEPOINT1,2.1821E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_1,OFFICE_PRIVATE_17_REFERENCEPOINT1,2.1796E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_1,OFFICE_PRIVATE_17_REFERENCEPOINT1,2.1801E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_1,OFFICE_PRIVATE_17_REFERENCEPOINT1,2.1750E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_2,OFFICE_PRIVATE_17_REFERENCEPOINT1,1.0840E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_2,OFFICE_PRIVATE_17_REFERENCEPOINT1,9.6260E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_2,OFFICE_PRIVATE_17_REFERENCEPOINT1,8.5139E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_2,OFFICE_PRIVATE_17_REFERENCEPOINT1,5.8195E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_3,OFFICE_PRIVATE_17_REFERENCEPOINT1,1.2742E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_3,OFFICE_PRIVATE_17_REFERENCEPOINT1,9.6428E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_3,OFFICE_PRIVATE_17_REFERENCEPOINT1,5.9665E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_3,OFFICE_PRIVATE_17_REFERENCEPOINT1,8.4206E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_4,OFFICE_PRIVATE_17_REFERENCEPOINT1,2.0965E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_4,OFFICE_PRIVATE_17_REFERENCEPOINT1,1.9366E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_4,OFFICE_PRIVATE_17_REFERENCEPOINT1,1.7108E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_4,OFFICE_PRIVATE_17_REFERENCEPOINT1,1.7966E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_1,LOBBY_18_REFERENCEPOINT1,6.0653E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_1,LOBBY_18_REFERENCEPOINT1,6.8011E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_1,LOBBY_18_REFERENCEPOINT1,4.2798E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_1,LOBBY_18_REFERENCEPOINT1,2.2250E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_2,LOBBY_18_REFERENCEPOINT1,4.9344E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_2,LOBBY_18_REFERENCEPOINT1,4.6759E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_2,LOBBY_18_REFERENCEPOINT1,4.6114E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_2,LOBBY_18_REFERENCEPOINT1,3.5319E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_3,LOBBY_18_REFERENCEPOINT1,3.1764E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_3,LOBBY_18_REFERENCEPOINT1,2.4572E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_3,LOBBY_18_REFERENCEPOINT1,1.4622E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_3,LOBBY_18_REFERENCEPOINT1,1.7704E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_4,LOBBY_18_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_4,LOBBY_18_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_4,LOBBY_18_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_4,LOBBY_18_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_1,CONFERENCE_18_REFERENCEPOINT1,2.6249E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_1,CONFERENCE_18_REFERENCEPOINT1,2.9684E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_1,CONFERENCE_18_REFERENCEPOINT1,1.3105E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_1,CONFERENCE_18_REFERENCEPOINT1,5.1294E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_2,CONFERENCE_18_REFERENCEPOINT1,5.2062E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_2,CONFERENCE_18_REFERENCEPOINT1,4.8300E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_2,CONFERENCE_18_REFERENCEPOINT1,4.8440E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_2,CONFERENCE_18_REFERENCEPOINT1,4.0289E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_3,CONFERENCE_18_REFERENCEPOINT1,3.7154E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_3,CONFERENCE_18_REFERENCEPOINT1,2.9697E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_3,CONFERENCE_18_REFERENCEPOINT1,2.4289E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_3,CONFERENCE_18_REFERENCEPOINT1,3.2197E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_4,CONFERENCE_18_REFERENCEPOINT1,1.1671E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_4,CONFERENCE_18_REFERENCEPOINT1,9.9772E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_4,CONFERENCE_18_REFERENCEPOINT1,7.4208E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_4,CONFERENCE_18_REFERENCEPOINT1,7.2849E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_1,BREAK_ROOM_18_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_1,BREAK_ROOM_18_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_1,BREAK_ROOM_18_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_1,BREAK_ROOM_18_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_2,BREAK_ROOM_18_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_2,BREAK_ROOM_18_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_2,BREAK_ROOM_18_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_2,BREAK_ROOM_18_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_3,BREAK_ROOM_18_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_3,BREAK_ROOM_18_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_3,BREAK_ROOM_18_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_3,BREAK_ROOM_18_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_4,BREAK_ROOM_18_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_4,BREAK_ROOM_18_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_4,BREAK_ROOM_18_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_4,BREAK_ROOM_18_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_1,OFFICE_OPEN_18_REFERENCEPOINT1,3.5406E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_1,OFFICE_OPEN_18_REFERENCEPOINT1,3.9422E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_1,OFFICE_OPEN_18_REFERENCEPOINT1,2.5160E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_1,OFFICE_OPEN_18_REFERENCEPOINT1,1.3123E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_2,OFFICE_OPEN_18_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_2,OFFICE_OPEN_18_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_2,OFFICE_OPEN_18_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_2,OFFICE_OPEN_18_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_3,OFFICE_OPEN_18_REFERENCEPOINT1,1.0930E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_3,OFFICE_OPEN_18_REFERENCEPOINT1,8.3928E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_3,OFFICE_OPEN_18_REFERENCEPOINT1,5.2400E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_3,OFFICE_OPEN_18_REFERENCEPOINT1,6.4155E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_4,OFFICE_OPEN_18_REFERENCEPOINT1,1.4252E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_4,OFFICE_OPEN_18_REFERENCEPOINT1,1.2928E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_4,OFFICE_OPEN_18_REFERENCEPOINT1,1.2341E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_4,OFFICE_OPEN_18_REFERENCEPOINT1,1.0501E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_1,OFFICE_PRIVATE_18_REFERENCEPOINT1,2.0985E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_1,OFFICE_PRIVATE_18_REFERENCEPOINT1,2.3192E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_1,OFFICE_PRIVATE_18_REFERENCEPOINT1,1.6974E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_1,OFFICE_PRIVATE_18_REFERENCEPOINT1,8.6377E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_2,OFFICE_PRIVATE_18_REFERENCEPOINT1,2.2869E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_2,OFFICE_PRIVATE_18_REFERENCEPOINT1,2.3763E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_2,OFFICE_PRIVATE_18_REFERENCEPOINT1,1.6078E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_2,OFFICE_PRIVATE_18_REFERENCEPOINT1,7.6675E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_3,OFFICE_PRIVATE_18_REFERENCEPOINT1,2.4680E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_3,OFFICE_PRIVATE_18_REFERENCEPOINT1,1.8666E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_3,OFFICE_PRIVATE_18_REFERENCEPOINT1,1.1302E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_3,OFFICE_PRIVATE_18_REFERENCEPOINT1,1.4858E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_4,OFFICE_PRIVATE_18_REFERENCEPOINT1,5.5610E-006
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_4,OFFICE_PRIVATE_18_REFERENCEPOINT1,4.0329E-006
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_4,OFFICE_PRIVATE_18_REFERENCEPOINT1,1.8237E-006
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_4,OFFICE_PRIVATE_18_REFERENCEPOINT1,2.6866E-006
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_1,LOBBY_19_REFERENCEPOINT1,4.9426E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_1,LOBBY_19_REFERENCEPOINT1,5.5217E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_1,LOBBY_19_REFERENCEPOINT1,3.4708E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_1,LOBBY_19_REFERENCEPOINT1,1.7451E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_2,LOBBY_19_REFERENCEPOINT1,2.5270E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_2,LOBBY_19_REFERENCEPOINT1,2.5289E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_2,LOBBY_19_REFERENCEPOINT1,2.2931E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_2,LOBBY_19_REFERENCEPOINT1,1.3367E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_3,LOBBY_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_3,LOBBY_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_3,LOBBY_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_3,LOBBY_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_4,LOBBY_19_REFERENCEPOINT1,2.5031E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_4,LOBBY_19_REFERENCEPOINT1,2.0263E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_4,LOBBY_19_REFERENCEPOINT1,1.1356E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_4,LOBBY_19_REFERENCEPOINT1,1.2721E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_1,CONFERENCE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_1,CONFERENCE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_1,CONFERENCE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_1,CONFERENCE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_2,CONFERENCE_19_REFERENCEPOINT1,2.0496E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_2,CONFERENCE_19_REFERENCEPOINT1,2.0496E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_2,CONFERENCE_19_REFERENCEPOINT1,2.0496E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_2,CONFERENCE_19_REFERENCEPOINT1,2.0496E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_3,CONFERENCE_19_REFERENCEPOINT1,7.1083E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_3,CONFERENCE_19_REFERENCEPOINT1,6.6378E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_3,CONFERENCE_19_REFERENCEPOINT1,6.2194E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_3,CONFERENCE_19_REFERENCEPOINT1,6.1743E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_4,CONFERENCE_19_REFERENCEPOINT1,2.6129E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_4,CONFERENCE_19_REFERENCEPOINT1,2.3089E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_4,CONFERENCE_19_REFERENCEPOINT1,2.0527E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_4,CONFERENCE_19_REFERENCEPOINT1,1.7582E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_1,BREAK_ROOM_19_REFERENCEPOINT1,3.0157E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_1,BREAK_ROOM_19_REFERENCEPOINT1,3.3435E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_1,BREAK_ROOM_19_REFERENCEPOINT1,1.9861E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_1,BREAK_ROOM_19_REFERENCEPOINT1,1.0113E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_2,BREAK_ROOM_19_REFERENCEPOINT1,1.4693E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_2,BREAK_ROOM_19_REFERENCEPOINT1,1.2362E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_2,BREAK_ROOM_19_REFERENCEPOINT1,1.1820E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_2,BREAK_ROOM_19_REFERENCEPOINT1,1.4119E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_3,BREAK_ROOM_19_REFERENCEPOINT1,5.2018E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_3,BREAK_ROOM_19_REFERENCEPOINT1,4.2346E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_3,BREAK_ROOM_19_REFERENCEPOINT1,3.7960E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_3,BREAK_ROOM_19_REFERENCEPOINT1,5.2435E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_4,BREAK_ROOM_19_REFERENCEPOINT1,5.4152E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_4,BREAK_ROOM_19_REFERENCEPOINT1,5.0741E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_4,BREAK_ROOM_19_REFERENCEPOINT1,5.1079E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_4,BREAK_ROOM_19_REFERENCEPOINT1,4.4019E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_1,OFFICE_OPEN_19_REFERENCEPOINT1,4.1700E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_1,OFFICE_OPEN_19_REFERENCEPOINT1,4.7302E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_1,OFFICE_OPEN_19_REFERENCEPOINT1,2.5004E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_1,OFFICE_OPEN_19_REFERENCEPOINT1,1.0229E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_2,OFFICE_OPEN_19_REFERENCEPOINT1,4.8878E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_2,OFFICE_OPEN_19_REFERENCEPOINT1,4.5406E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_2,OFFICE_OPEN_19_REFERENCEPOINT1,4.5231E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_2,OFFICE_OPEN_19_REFERENCEPOINT1,3.7239E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_3,OFFICE_OPEN_19_REFERENCEPOINT1,2.7148E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_3,OFFICE_OPEN_19_REFERENCEPOINT1,2.1893E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_3,OFFICE_OPEN_19_REFERENCEPOINT1,1.6421E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_3,OFFICE_OPEN_19_REFERENCEPOINT1,2.0151E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_4,OFFICE_OPEN_19_REFERENCEPOINT1,3.3932E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_4,OFFICE_OPEN_19_REFERENCEPOINT1,3.1222E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_4,OFFICE_OPEN_19_REFERENCEPOINT1,2.5779E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_4,OFFICE_OPEN_19_REFERENCEPOINT1,2.6769E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_1,OFFICE_PRIVATE_19_REFERENCEPOINT1,2.8721E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_1,OFFICE_PRIVATE_19_REFERENCEPOINT1,3.0265E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_1,OFFICE_PRIVATE_19_REFERENCEPOINT1,2.3084E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_1,OFFICE_PRIVATE_19_REFERENCEPOINT1,1.3050E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_2,OFFICE_PRIVATE_19_REFERENCEPOINT1,7.7030E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_2,OFFICE_PRIVATE_19_REFERENCEPOINT1,7.2058E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_2,OFFICE_PRIVATE_19_REFERENCEPOINT1,7.2760E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_2,OFFICE_PRIVATE_19_REFERENCEPOINT1,6.3029E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_3,OFFICE_PRIVATE_19_REFERENCEPOINT1,7.3273E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_3,OFFICE_PRIVATE_19_REFERENCEPOINT1,5.9704E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_3,OFFICE_PRIVATE_19_REFERENCEPOINT1,5.3589E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_3,OFFICE_PRIVATE_19_REFERENCEPOINT1,7.3943E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_4,OFFICE_PRIVATE_19_REFERENCEPOINT1,2.8585E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_4,OFFICE_PRIVATE_19_REFERENCEPOINT1,2.4290E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_4,OFFICE_PRIVATE_19_REFERENCEPOINT1,2.5487E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_4,OFFICE_PRIVATE_19_REFERENCEPOINT1,2.9737E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_1,LOBBY_20_REFERENCEPOINT1,1.2264E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_1,LOBBY_20_REFERENCEPOINT1,1.4449E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_1,LOBBY_20_REFERENCEPOINT1,8.6406E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_1,LOBBY_20_REFERENCEPOINT1,3.5951E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_2,LOBBY_20_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_2,LOBBY_20_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_2,LOBBY_20_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_2,LOBBY_20_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_3,LOBBY_20_REFERENCEPOINT1,9.3352E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_3,LOBBY_20_REFERENCEPOINT1,8.2715E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_3,LOBBY_20_REFERENCEPOINT1,7.0543E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_3,LOBBY_20_REFERENCEPOINT1,7.2753E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_4,LOBBY_20_REFERENCEPOINT1,2.9728E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_4,LOBBY_20_REFERENCEPOINT1,2.6503E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_4,LOBBY_20_REFERENCEPOINT1,2.7581E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_4,LOBBY_20_REFERENCEPOINT1,2.3909E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_1,CONFERENCE_20_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_1,CONFERENCE_20_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_1,CONFERENCE_20_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_1,CONFERENCE_20_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_2,CONFERENCE_20_REFERENCEPOINT1,3.4909E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_2,CONFERENCE_20_REFERENCEPOINT1,3.4909E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_2,CONFERENCE_20_REFERENCEPOINT1,3.4909E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_2,CONFERENCE_20_REFERENCEPOINT1,3.4909E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_3,CONFERENCE_20_REFERENCEPOINT1,1.3718E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_3,CONFERENCE_20_REFERENCEPOINT1,1.1557E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_3,CONFERENCE_20_REFERENCEPOINT1,9.0145E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_3,CONFERENCE_20_REFERENCEPOINT1,1.0816E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_4,CONFERENCE_20_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_4,CONFERENCE_20_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_4,CONFERENCE_20_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_4,CONFERENCE_20_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_1,BREAK_ROOM_20_REFERENCEPOINT1,6.8073E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_1,BREAK_ROOM_20_REFERENCEPOINT1,7.7731E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_1,BREAK_ROOM_20_REFERENCEPOINT1,3.9964E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_1,BREAK_ROOM_20_REFERENCEPOINT1,1.6095E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_2,BREAK_ROOM_20_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_2,BREAK_ROOM_20_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_2,BREAK_ROOM_20_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_2,BREAK_ROOM_20_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_3,BREAK_ROOM_20_REFERENCEPOINT1,3.9300E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_3,BREAK_ROOM_20_REFERENCEPOINT1,3.4482E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_3,BREAK_ROOM_20_REFERENCEPOINT1,3.6151E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_3,BREAK_ROOM_20_REFERENCEPOINT1,5.1640E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_4,BREAK_ROOM_20_REFERENCEPOINT1,2.0375E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_4,BREAK_ROOM_20_REFERENCEPOINT1,2.0758E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_4,BREAK_ROOM_20_REFERENCEPOINT1,1.4822E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_4,BREAK_ROOM_20_REFERENCEPOINT1,8.4285E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_1,OFFICE_OPEN_20_REFERENCEPOINT1,4.1164E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_1,OFFICE_OPEN_20_REFERENCEPOINT1,4.6139E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_1,OFFICE_OPEN_20_REFERENCEPOINT1,2.8155E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_1,OFFICE_OPEN_20_REFERENCEPOINT1,1.3374E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_2,OFFICE_OPEN_20_REFERENCEPOINT1,9.5976E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_2,OFFICE_OPEN_20_REFERENCEPOINT1,9.9289E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_2,OFFICE_OPEN_20_REFERENCEPOINT1,6.9532E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_2,OFFICE_OPEN_20_REFERENCEPOINT1,4.2623E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_3,OFFICE_OPEN_20_REFERENCEPOINT1,1.0887E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_3,OFFICE_OPEN_20_REFERENCEPOINT1,1.0882E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_3,OFFICE_OPEN_20_REFERENCEPOINT1,1.0914E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_3,OFFICE_OPEN_20_REFERENCEPOINT1,1.0929E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_4,OFFICE_OPEN_20_REFERENCEPOINT1,3.5517E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_4,OFFICE_OPEN_20_REFERENCEPOINT1,3.5975E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_4,OFFICE_OPEN_20_REFERENCEPOINT1,3.6552E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_4,OFFICE_OPEN_20_REFERENCEPOINT1,3.3046E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_1,OFFICE_PRIVATE_20_REFERENCEPOINT1,6.3275E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_1,OFFICE_PRIVATE_20_REFERENCEPOINT1,7.0864E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_1,OFFICE_PRIVATE_20_REFERENCEPOINT1,4.3239E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_1,OFFICE_PRIVATE_20_REFERENCEPOINT1,2.1780E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_2,OFFICE_PRIVATE_20_REFERENCEPOINT1,3.5136E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_2,OFFICE_PRIVATE_20_REFERENCEPOINT1,3.8978E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_2,OFFICE_PRIVATE_20_REFERENCEPOINT1,2.1686E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_2,OFFICE_PRIVATE_20_REFERENCEPOINT1,1.3844E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_3,OFFICE_PRIVATE_20_REFERENCEPOINT1,2.7104E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_3,OFFICE_PRIVATE_20_REFERENCEPOINT1,2.2141E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_3,OFFICE_PRIVATE_20_REFERENCEPOINT1,1.8493E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_3,OFFICE_PRIVATE_20_REFERENCEPOINT1,2.3607E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_4,OFFICE_PRIVATE_20_REFERENCEPOINT1,8.5887E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_4,OFFICE_PRIVATE_20_REFERENCEPOINT1,8.0654E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_4,OFFICE_PRIVATE_20_REFERENCEPOINT1,8.0799E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_4,OFFICE_PRIVATE_20_REFERENCEPOINT1,6.8978E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_1,LOBBY_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_1,LOBBY_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_1,LOBBY_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_1,LOBBY_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_2,LOBBY_21_REFERENCEPOINT1,8.8136E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_2,LOBBY_21_REFERENCEPOINT1,8.5083E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_2,LOBBY_21_REFERENCEPOINT1,5.8383E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_2,LOBBY_21_REFERENCEPOINT1,5.1752E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_3,LOBBY_21_REFERENCEPOINT1,3.5039E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_3,LOBBY_21_REFERENCEPOINT1,2.8506E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_3,LOBBY_21_REFERENCEPOINT1,2.5412E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_3,LOBBY_21_REFERENCEPOINT1,3.5072E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_4,LOBBY_21_REFERENCEPOINT1,2.0865E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_4,LOBBY_21_REFERENCEPOINT1,1.9797E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_4,LOBBY_21_REFERENCEPOINT1,1.6756E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_4,LOBBY_21_REFERENCEPOINT1,1.2539E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_1,CONFERENCE_21_REFERENCEPOINT1,3.2652E-006
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_1,CONFERENCE_21_REFERENCEPOINT1,2.9613E-006
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_1,CONFERENCE_21_REFERENCEPOINT1,3.0241E-006
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_1,CONFERENCE_21_REFERENCEPOINT1,2.4279E-006
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_2,CONFERENCE_21_REFERENCEPOINT1,3.5272E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_2,CONFERENCE_21_REFERENCEPOINT1,3.0648E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_2,CONFERENCE_21_REFERENCEPOINT1,3.2333E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_2,CONFERENCE_21_REFERENCEPOINT1,2.9625E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_3,CONFERENCE_21_REFERENCEPOINT1,5.6845E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_3,CONFERENCE_21_REFERENCEPOINT1,4.6280E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_3,CONFERENCE_21_REFERENCEPOINT1,4.1413E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_3,CONFERENCE_21_REFERENCEPOINT1,5.7102E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_4,CONFERENCE_21_REFERENCEPOINT1,2.5571E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_4,CONFERENCE_21_REFERENCEPOINT1,2.2894E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_4,CONFERENCE_21_REFERENCEPOINT1,1.9343E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_4,CONFERENCE_21_REFERENCEPOINT1,1.8698E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_1,BREAK_ROOM_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_1,BREAK_ROOM_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_1,BREAK_ROOM_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_1,BREAK_ROOM_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_2,BREAK_ROOM_21_REFERENCEPOINT1,1.2628E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_2,BREAK_ROOM_21_REFERENCEPOINT1,1.0973E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_2,BREAK_ROOM_21_REFERENCEPOINT1,1.0468E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_2,BREAK_ROOM_21_REFERENCEPOINT1,6.4116E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_3,BREAK_ROOM_21_REFERENCEPOINT1,1.9636E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_3,BREAK_ROOM_21_REFERENCEPOINT1,1.6302E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_3,BREAK_ROOM_21_REFERENCEPOINT1,1.3377E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_3,BREAK_ROOM_21_REFERENCEPOINT1,1.5935E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_4,BREAK_ROOM_21_REFERENCEPOINT1,7.3355E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_4,BREAK_ROOM_21_REFERENCEPOINT1,6.8851E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_4,BREAK_ROOM_21_REFERENCEPOINT1,6.6546E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_4,BREAK_ROOM_21_REFERENCEPOINT1,5.2870E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_1,OFFICE_OPEN_21_REFERENCEPOINT1,1.9305E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_1,OFFICE_OPEN_21_REFERENCEPOINT1,2.1520E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_1,OFFICE_OPEN_21_REFERENCEPOINT1,1.1752E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_1,OFFICE_OPEN_21_REFERENCEPOINT1,5.6530E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_2,OFFICE_OPEN_21_REFERENCEPOINT1,2.7995E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_2,OFFICE_OPEN_21_REFERENCEPOINT1,2.5910E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_2,OFFICE_OPEN_21_REFERENCEPOINT1,2.5293E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_2,OFFICE_OPEN_21_REFERENCEPOINT1,2.0556E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_3,OFFICE_OPEN_21_REFERENCEPOINT1,1.0321E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_3,OFFICE_OPEN_21_REFERENCEPOINT1,8.4552E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_3,OFFICE_OPEN_21_REFERENCEPOINT1,6.6617E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_3,OFFICE_OPEN_21_REFERENCEPOINT1,7.9526E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_4,OFFICE_OPEN_21_REFERENCEPOINT1,8.6200E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_4,OFFICE_OPEN_21_REFERENCEPOINT1,8.2158E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_4,OFFICE_OPEN_21_REFERENCEPOINT1,5.8634E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_4,OFFICE_OPEN_21_REFERENCEPOINT1,3.4349E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_1,OFFICE_PRIVATE_21_REFERENCEPOINT1,2.7024E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_1,OFFICE_PRIVATE_21_REFERENCEPOINT1,3.0548E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_1,OFFICE_PRIVATE_21_REFERENCEPOINT1,1.3140E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_1,OFFICE_PRIVATE_21_REFERENCEPOINT1,4.1946E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_2,OFFICE_PRIVATE_21_REFERENCEPOINT1,8.9435E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_2,OFFICE_PRIVATE_21_REFERENCEPOINT1,9.6497E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_2,OFFICE_PRIVATE_21_REFERENCEPOINT1,5.0391E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_2,OFFICE_PRIVATE_21_REFERENCEPOINT1,1.7075E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_3,OFFICE_PRIVATE_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_3,OFFICE_PRIVATE_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_3,OFFICE_PRIVATE_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_3,OFFICE_PRIVATE_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_4,OFFICE_PRIVATE_21_REFERENCEPOINT1,1.1236E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_4,OFFICE_PRIVATE_21_REFERENCEPOINT1,1.0235E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_4,OFFICE_PRIVATE_21_REFERENCEPOINT1,9.6309E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_4,OFFICE_PRIVATE_21_REFERENCEPOINT1,6.0857E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_1,LOBBY_22_REFERENCEPOINT1,4.5665E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_1,LOBBY_22_REFERENCEPOINT1,5.0914E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_1,LOBBY_22_REFERENCEPOINT1,3.2086E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_1,LOBBY_22_REFERENCEPOINT1,1.6386E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_2,LOBBY_22_REFERENCEPOINT1,5.6631E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_2,LOBBY_22_REFERENCEPOINT1,5.3114E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_2,LOBBY_22_REFERENCEPOINT1,5.2790E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_2,LOBBY_22_REFERENCEPOINT1,4.3430E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_3,LOBBY_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_3,LOBBY_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_3,LOBBY_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_3,LOBBY_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_4,LOBBY_22_REFERENCEPOINT1,2.2674E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_4,LOBBY_22_REFERENCEPOINT1,2.2830E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_4,LOBBY_22_REFERENCEPOINT1,1.6790E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_4,LOBBY_22_REFERENCEPOINT1,8.9136E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_1,CONFERENCE_22_REFERENCEPOINT1,5.1315E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_1,CONFERENCE_22_REFERENCEPOINT1,5.7138E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_1,CONFERENCE_22_REFERENCEPOINT1,3.6445E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_1,CONFERENCE_22_REFERENCEPOINT1,1.8994E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_2,CONFERENCE_22_REFERENCEPOINT1,3.7017E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_2,CONFERENCE_22_REFERENCEPOINT1,3.6576E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_2,CONFERENCE_22_REFERENCEPOINT1,3.2892E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_2,CONFERENCE_22_REFERENCEPOINT1,2.0132E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_3,CONFERENCE_22_REFERENCEPOINT1,1.1757E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_3,CONFERENCE_22_REFERENCEPOINT1,9.3221E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_3,CONFERENCE_22_REFERENCEPOINT1,6.6756E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_3,CONFERENCE_22_REFERENCEPOINT1,8.3383E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_4,CONFERENCE_22_REFERENCEPOINT1,5.3669E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_4,CONFERENCE_22_REFERENCEPOINT1,5.1067E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_4,CONFERENCE_22_REFERENCEPOINT1,4.8716E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_4,CONFERENCE_22_REFERENCEPOINT1,3.5913E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_1,BREAK_ROOM_22_REFERENCEPOINT1,2.2451E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_1,BREAK_ROOM_22_REFERENCEPOINT1,2.5453E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_1,BREAK_ROOM_22_REFERENCEPOINT1,1.1066E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_1,BREAK_ROOM_22_REFERENCEPOINT1,4.1624E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_2,BREAK_ROOM_22_REFERENCEPOINT1,1.0518E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_2,BREAK_ROOM_22_REFERENCEPOINT1,1.0317E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_2,BREAK_ROOM_22_REFERENCEPOINT1,8.4097E-005
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_2,BREAK_ROOM_22_REFERENCEPOINT1,8.9072E-005
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_3,BREAK_ROOM_22_REFERENCEPOINT1,2.1536E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_3,BREAK_ROOM_22_REFERENCEPOINT1,1.7017E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_3,BREAK_ROOM_22_REFERENCEPOINT1,1.3561E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_3,BREAK_ROOM_22_REFERENCEPOINT1,1.9607E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_4,BREAK_ROOM_22_REFERENCEPOINT1,3.7657E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_4,BREAK_ROOM_22_REFERENCEPOINT1,3.5112E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_4,BREAK_ROOM_22_REFERENCEPOINT1,3.3233E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_4,BREAK_ROOM_22_REFERENCEPOINT1,2.7971E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_1,OFFICE_OPEN_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_1,OFFICE_OPEN_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_1,OFFICE_OPEN_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_1,OFFICE_OPEN_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_2,OFFICE_OPEN_22_REFERENCEPOINT1,1.9826E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_2,OFFICE_OPEN_22_REFERENCEPOINT1,1.8502E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_2,OFFICE_OPEN_22_REFERENCEPOINT1,2.1406E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_2,OFFICE_OPEN_22_REFERENCEPOINT1,1.5672E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_3,OFFICE_OPEN_22_REFERENCEPOINT1,7.4701E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_3,OFFICE_OPEN_22_REFERENCEPOINT1,6.2050E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_3,OFFICE_OPEN_22_REFERENCEPOINT1,4.6990E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_3,OFFICE_OPEN_22_REFERENCEPOINT1,5.0279E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_4,OFFICE_OPEN_22_REFERENCEPOINT1,7.3477E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_4,OFFICE_OPEN_22_REFERENCEPOINT1,7.8986E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_4,OFFICE_OPEN_22_REFERENCEPOINT1,4.4595E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_4,OFFICE_OPEN_22_REFERENCEPOINT1,2.0445E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_1,OFFICE_PRIVATE_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_1,OFFICE_PRIVATE_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_1,OFFICE_PRIVATE_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_1,OFFICE_PRIVATE_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_2,OFFICE_PRIVATE_22_REFERENCEPOINT1,6.0418E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_2,OFFICE_PRIVATE_22_REFERENCEPOINT1,5.6560E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_2,OFFICE_PRIVATE_22_REFERENCEPOINT1,5.6838E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_2,OFFICE_PRIVATE_22_REFERENCEPOINT1,4.8808E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_3,OFFICE_PRIVATE_22_REFERENCEPOINT1,2.8238E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_3,OFFICE_PRIVATE_22_REFERENCEPOINT1,2.2546E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_3,OFFICE_PRIVATE_22_REFERENCEPOINT1,1.8465E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_3,OFFICE_PRIVATE_22_REFERENCEPOINT1,2.4087E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_4,OFFICE_PRIVATE_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_4,OFFICE_PRIVATE_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_4,OFFICE_PRIVATE_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_4,OFFICE_PRIVATE_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_1,LOBBY_23_REFERENCEPOINT1,3.7631E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_1,LOBBY_23_REFERENCEPOINT1,3.7105E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_1,LOBBY_23_REFERENCEPOINT1,4.0106E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_1,LOBBY_23_REFERENCEPOINT1,3.8151E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_2,LOBBY_23_REFERENCEPOINT1,2.0726E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_2,LOBBY_23_REFERENCEPOINT1,1.7192E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_2,LOBBY_23_REFERENCEPOINT1,1.7732E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_2,LOBBY_23_REFERENCEPOINT1,1.7775E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_3,LOBBY_23_REFERENCEPOINT1,4.7944E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_3,LOBBY_23_REFERENCEPOINT1,3.8651E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_3,LOBBY_23_REFERENCEPOINT1,3.3083E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_3,LOBBY_23_REFERENCEPOINT1,4.4772E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_4,LOBBY_23_REFERENCEPOINT1,5.0631E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_4,LOBBY_23_REFERENCEPOINT1,4.6168E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_4,LOBBY_23_REFERENCEPOINT1,5.0561E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_4,LOBBY_23_REFERENCEPOINT1,4.5590E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_1,CONFERENCE_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_1,CONFERENCE_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_1,CONFERENCE_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_1,CONFERENCE_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_2,CONFERENCE_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_2,CONFERENCE_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_2,CONFERENCE_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_2,CONFERENCE_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_3,CONFERENCE_23_REFERENCEPOINT1,5.4873E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_3,CONFERENCE_23_REFERENCEPOINT1,4.4681E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_3,CONFERENCE_23_REFERENCEPOINT1,3.9955E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_3,CONFERENCE_23_REFERENCEPOINT1,5.5053E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_4,CONFERENCE_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_4,CONFERENCE_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_4,CONFERENCE_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_4,CONFERENCE_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_1,BREAK_ROOM_23_REFERENCEPOINT1,3.8049E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_1,BREAK_ROOM_23_REFERENCEPOINT1,3.8049E-005
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_1,BREAK_ROOM_23_REFERENCEPOINT1,3.8049E-005
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_1,BREAK_ROOM_23_REFERENCEPOINT1,3.8049E-005
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_2,BREAK_ROOM_23_REFERENCEPOINT1,3.8081E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_2,BREAK_ROOM_23_REFERENCEPOINT1,3.1964E-005
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_2,BREAK_ROOM_23_REFERENCEPOINT1,2.9603E-005
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_2,BREAK_ROOM_23_REFERENCEPOINT1,4.1197E-005
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_3,BREAK_ROOM_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_3,BREAK_ROOM_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_3,BREAK_ROOM_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_3,BREAK_ROOM_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_4,BREAK_ROOM_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_4,BREAK_ROOM_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_4,BREAK_ROOM_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_4,BREAK_ROOM_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_1,OFFICE_OPEN_23_REFERENCEPOINT1,1.4663E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_1,OFFICE_OPEN_23_REFERENCEPOINT1,1.6563E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_1,OFFICE_OPEN_23_REFERENCEPOINT1,8.6749E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_1,OFFICE_OPEN_23_REFERENCEPOINT1,3.7546E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_2,OFFICE_OPEN_23_REFERENCEPOINT1,2.5805E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_2,OFFICE_OPEN_23_REFERENCEPOINT1,2.3667E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_2,OFFICE_OPEN_23_REFERENCEPOINT1,2.2408E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_2,OFFICE_OPEN_23_REFERENCEPOINT1,1.8457E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_3,OFFICE_OPEN_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_3,OFFICE_OPEN_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_3,OFFICE_OPEN_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_3,OFFICE_OPEN_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_4,OFFICE_OPEN_23_REFERENCEPOINT1,1.6346E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_4,OFFICE_OPEN_23_REFERENCEPOINT1,1.3556E-005
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_4,OFFICE_OPEN_23_REFERENCEPOINT1,1.2492E-005
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_4,OFFICE_OPEN_23_REFERENCEPOINT1,1.7776E-005
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_1,OFFICE_PRIVATE_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_1,OFFICE_PRIVATE_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_1,OFFICE_PRIVATE_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_1,OFFICE_PRIVATE_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_2,OFFICE_PRIVATE_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_2,OFFICE_PRIVATE_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_2,OFFICE_PRIVATE_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_2,OFFICE_PRIVATE_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_3,OFFICE_PRIVATE_23_REFERENCEPOINT1,4.2274E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_3,OFFICE_PRIVATE_23_REFERENCEPOINT1,3.4241E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_3,OFFICE_PRIVATE_23_REFERENCEPOINT1,3.0145E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_3,OFFICE_PRIVATE_23_REFERENCEPOINT1,4.2232E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_4,OFFICE_PRIVATE_23_REFERENCEPOINT1,2.4822E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_4,OFFICE_PRIVATE_23_REFERENCEPOINT1,2.1065E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_4,OFFICE_PRIVATE_23_REFERENCEPOINT1,2.0634E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_4,OFFICE_PRIVATE_23_REFERENCEPOINT1,2.0775E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_1,LOBBY_24_REFERENCEPOINT1,4.5721E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_1,LOBBY_24_REFERENCEPOINT1,5.2354E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_1,LOBBY_24_REFERENCEPOINT1,2.7386E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_1,LOBBY_24_REFERENCEPOINT1,1.2046E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_2,LOBBY_24_REFERENCEPOINT1,3.2527E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_2,LOBBY_24_REFERENCEPOINT1,2.8832E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_2,LOBBY_24_REFERENCEPOINT1,2.3821E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_2,LOBBY_24_REFERENCEPOINT1,2.5624E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_3,LOBBY_24_REFERENCEPOINT1,1.5664E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_3,LOBBY_24_REFERENCEPOINT1,1.2592E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_3,LOBBY_24_REFERENCEPOINT1,1.0277E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_3,LOBBY_24_REFERENCEPOINT1,1.3504E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_4,LOBBY_24_REFERENCEPOINT1,2.2362E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_4,LOBBY_24_REFERENCEPOINT1,2.0893E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_4,LOBBY_24_REFERENCEPOINT1,2.3040E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_4,LOBBY_24_REFERENCEPOINT1,1.7724E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_1,CONFERENCE_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_1,CONFERENCE_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_1,CONFERENCE_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_1,CONFERENCE_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_2,CONFERENCE_24_REFERENCEPOINT1,4.2192E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_2,CONFERENCE_24_REFERENCEPOINT1,3.2328E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_2,CONFERENCE_24_REFERENCEPOINT1,2.2637E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_2,CONFERENCE_24_REFERENCEPOINT1,2.3680E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_3,CONFERENCE_24_REFERENCEPOINT1,2.7171E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_3,CONFERENCE_24_REFERENCEPOINT1,2.1133E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_3,CONFERENCE_24_REFERENCEPOINT1,1.4811E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_3,CONFERENCE_24_REFERENCEPOINT1,2.0446E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_4,CONFERENCE_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_4,CONFERENCE_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_4,CONFERENCE_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_4,CONFERENCE_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_1,OFFICE_OPEN_24_REFERENCEPOINT1,3.2007E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_1,OFFICE_OPEN_24_REFERENCEPOINT1,3.5972E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_1,OFFICE_OPEN_24_REFERENCEPOINT1,1.9830E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_1,OFFICE_OPEN_24_REFERENCEPOINT1,8.9217E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_2,OFFICE_OPEN_24_REFERENCEPOINT1,7.7508E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_2,OFFICE_OPEN_24_REFERENCEPOINT1,8.1803E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_2,OFFICE_OPEN_24_REFERENCEPOINT1,6.6553E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_2,OFFICE_OPEN_24_REFERENCEPOINT1,5.2283E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_3,OFFICE_OPEN_24_REFERENCEPOINT1,3.2746E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_3,OFFICE_OPEN_24_REFERENCEPOINT1,2.4631E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_3,OFFICE_OPEN_24_REFERENCEPOINT1,1.4973E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_3,OFFICE_OPEN_24_REFERENCEPOINT1,1.7082E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_4,OFFICE_OPEN_24_REFERENCEPOINT1,5.4371E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_4,OFFICE_OPEN_24_REFERENCEPOINT1,4.6620E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_4,OFFICE_OPEN_24_REFERENCEPOINT1,4.2075E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_4,OFFICE_OPEN_24_REFERENCEPOINT1,4.2973E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_1,OFFICE_PRIVATE_24_REFERENCEPOINT1,1.5438E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_1,OFFICE_PRIVATE_24_REFERENCEPOINT1,1.5338E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_1,OFFICE_PRIVATE_24_REFERENCEPOINT1,1.6087E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_1,OFFICE_PRIVATE_24_REFERENCEPOINT1,1.5911E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_2,OFFICE_PRIVATE_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_2,OFFICE_PRIVATE_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_2,OFFICE_PRIVATE_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_2,OFFICE_PRIVATE_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_3,OFFICE_PRIVATE_24_REFERENCEPOINT1,3.1234E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_3,OFFICE_PRIVATE_24_REFERENCEPOINT1,2.4955E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_3,OFFICE_PRIVATE_24_REFERENCEPOINT1,2.0916E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_3,OFFICE_PRIVATE_24_REFERENCEPOINT1,2.9062E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_4,OFFICE_PRIVATE_24_REFERENCEPOINT1,3.2421E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_4,OFFICE_PRIVATE_24_REFERENCEPOINT1,2.9170E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_4,OFFICE_PRIVATE_24_REFERENCEPOINT1,2.8702E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_4,OFFICE_PRIVATE_24_REFERENCEPOINT1,2.4907E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_1,LOBBY_25_REFERENCEPOINT1,2.8930E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_1,LOBBY_25_REFERENCEPOINT1,3.1794E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_1,LOBBY_25_REFERENCEPOINT1,1.6857E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_1,LOBBY_25_REFERENCEPOINT1,8.3297E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_2,LOBBY_25_REFERENCEPOINT1,2.6825E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_2,LOBBY_25_REFERENCEPOINT1,2.4891E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_2,LOBBY_25_REFERENCEPOINT1,1.9941E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_2,LOBBY_25_REFERENCEPOINT1,1.3717E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_3,LOBBY_25_REFERENCEPOINT1,7.9624E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_3,LOBBY_25_REFERENCEPOINT1,6.1169E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_3,LOBBY_25_REFERENCEPOINT1,3.7064E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_3,LOBBY_25_REFERENCEPOINT1,4.3826E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_4,LOBBY_25_REFERENCEPOINT1,6.3697E-006
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_4,LOBBY_25_REFERENCEPOINT1,6.3697E-006
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_4,LOBBY_25_REFERENCEPOINT1,6.3697E-006
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_4,LOBBY_25_REFERENCEPOINT1,6.3697E-006
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_1,CONFERENCE_25_REFERENCEPOINT1,4.8394E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_1,CONFERENCE_25_REFERENCEPOINT1,5.4325E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_1,CONFERENCE_25_REFERENCEPOINT1,3.2645E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_1,CONFERENCE_25_REFERENCEPOINT1,1.6080E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_2,CONFERENCE_25_REFERENCEPOINT1,1.7997E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_2,CONFERENCE_25_REFERENCEPOINT1,1.7997E-005
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_2,CONFERENCE_25_REFERENCEPOINT1,1.7997E-005
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_2,CONFERENCE_25_REFERENCEPOINT1,1.7997E-005
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_3,CONFERENCE_25_REFERENCEPOINT1,9.3674E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_3,CONFERENCE_25_REFERENCEPOINT1,7.4717E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_3,CONFERENCE_25_REFERENCEPOINT1,5.2399E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_3,CONFERENCE_25_REFERENCEPOINT1,6.8211E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_4,CONFERENCE_25_REFERENCEPOINT1,3.0159E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_4,CONFERENCE_25_REFERENCEPOINT1,3.0391E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_4,CONFERENCE_25_REFERENCEPOINT1,2.4378E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_4,CONFERENCE_25_REFERENCEPOINT1,1.4783E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_1,OFFICE_OPEN_25_REFERENCEPOINT1,3.3047E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_1,OFFICE_OPEN_25_REFERENCEPOINT1,3.7200E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_1,OFFICE_OPEN_25_REFERENCEPOINT1,2.2107E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_1,OFFICE_OPEN_25_REFERENCEPOINT1,1.0776E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_2,OFFICE_OPEN_25_REFERENCEPOINT1,4.8071E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_2,OFFICE_OPEN_25_REFERENCEPOINT1,4.5026E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_2,OFFICE_OPEN_25_REFERENCEPOINT1,4.5336E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_2,OFFICE_OPEN_25_REFERENCEPOINT1,3.9110E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_3,OFFICE_OPEN_25_REFERENCEPOINT1,1.7795E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_3,OFFICE_OPEN_25_REFERENCEPOINT1,1.4383E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_3,OFFICE_OPEN_25_REFERENCEPOINT1,1.1486E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_3,OFFICE_OPEN_25_REFERENCEPOINT1,1.4911E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_4,OFFICE_OPEN_25_REFERENCEPOINT1,3.5257E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_4,OFFICE_OPEN_25_REFERENCEPOINT1,2.9475E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_4,OFFICE_OPEN_25_REFERENCEPOINT1,2.5613E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_4,OFFICE_OPEN_25_REFERENCEPOINT1,2.5079E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_1,OFFICE_PRIVATE_25_REFERENCEPOINT1,7.5422E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_1,OFFICE_PRIVATE_25_REFERENCEPOINT1,8.4691E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_1,OFFICE_PRIVATE_25_REFERENCEPOINT1,4.0857E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_1,OFFICE_PRIVATE_25_REFERENCEPOINT1,2.0714E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_2,OFFICE_PRIVATE_25_REFERENCEPOINT1,2.5527E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_2,OFFICE_PRIVATE_25_REFERENCEPOINT1,2.1731E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_2,OFFICE_PRIVATE_25_REFERENCEPOINT1,2.1532E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_2,OFFICE_PRIVATE_25_REFERENCEPOINT1,2.4744E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_3,OFFICE_PRIVATE_25_REFERENCEPOINT1,4.5886E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_3,OFFICE_PRIVATE_25_REFERENCEPOINT1,3.7373E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_3,OFFICE_PRIVATE_25_REFERENCEPOINT1,3.3514E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_3,OFFICE_PRIVATE_25_REFERENCEPOINT1,4.6269E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_4,OFFICE_PRIVATE_25_REFERENCEPOINT1,5.5973E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_4,OFFICE_PRIVATE_25_REFERENCEPOINT1,5.0158E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_4,OFFICE_PRIVATE_25_REFERENCEPOINT1,5.4204E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_4,OFFICE_PRIVATE_25_REFERENCEPOINT1,4.9073E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_1,LOBBY_26_REFERENCEPOINT1,1.4981E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_1,LOBBY_26_REFERENCEPOINT1,1.5645E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_1,LOBBY_26_REFERENCEPOINT1,1.0761E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_1,LOBBY_26_REFERENCEPOINT1,6.5475E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_2,LOBBY_26_REFERENCEPOINT1,7.3631E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_2,LOBBY_26_REFERENCEPOINT1,7.8103E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_2,LOBBY_26_REFERENCEPOINT1,4.7904E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_2,LOBBY_26_REFERENCEPOINT1,2.0644E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_3,LOBBY_26_REFERENCEPOINT1,1.6516E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_3,LOBBY_26_REFERENCEPOINT1,1.3501E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_3,LOBBY_26_REFERENCEPOINT1,1.1119E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_3,LOBBY_26_REFERENCEPOINT1,1.3986E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_4,LOBBY_26_REFERENCEPOINT1,4.7984E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_4,LOBBY_26_REFERENCEPOINT1,4.5036E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_4,LOBBY_26_REFERENCEPOINT1,4.5218E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_4,LOBBY_26_REFERENCEPOINT1,3.8863E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_1,CONFERENCE_26_REFERENCEPOINT1,2.2658E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_1,CONFERENCE_26_REFERENCEPOINT1,2.1764E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_1,CONFERENCE_26_REFERENCEPOINT1,2.5564E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_1,CONFERENCE_26_REFERENCEPOINT1,2.2627E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_2,CONFERENCE_26_REFERENCEPOINT1,6.2272E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_2,CONFERENCE_26_REFERENCEPOINT1,5.2426E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_2,CONFERENCE_26_REFERENCEPOINT1,4.4696E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_2,CONFERENCE_26_REFERENCEPOINT1,5.4888E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_3,CONFERENCE_26_REFERENCEPOINT1,3.6699E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_3,CONFERENCE_26_REFERENCEPOINT1,2.9477E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_3,CONFERENCE_26_REFERENCEPOINT1,2.2763E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_3,CONFERENCE_26_REFERENCEPOINT1,2.7424E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_4,CONFERENCE_26_REFERENCEPOINT1,5.8130E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_4,CONFERENCE_26_REFERENCEPOINT1,5.3580E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_4,CONFERENCE_26_REFERENCEPOINT1,5.6036E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_4,CONFERENCE_26_REFERENCEPOINT1,4.9191E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_1,BREAK_ROOM_26_REFERENCEPOINT1,2.2990E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_1,BREAK_ROOM_26_REFERENCEPOINT1,2.5005E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_1,BREAK_ROOM_26_REFERENCEPOINT1,1.5023E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_1,BREAK_ROOM_26_REFERENCEPOINT1,6.5818E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_2,BREAK_ROOM_26_REFERENCEPOINT1,3.3324E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_2,BREAK_ROOM_26_REFERENCEPOINT1,3.0918E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_2,BREAK_ROOM_26_REFERENCEPOINT1,2.4907E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_2,BREAK_ROOM_26_REFERENCEPOINT1,1.8319E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_3,BREAK_ROOM_26_REFERENCEPOINT1,4.9575E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_3,BREAK_ROOM_26_REFERENCEPOINT1,4.0330E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_3,BREAK_ROOM_26_REFERENCEPOINT1,3.5328E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_3,BREAK_ROOM_26_REFERENCEPOINT1,4.7483E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_4,BREAK_ROOM_26_REFERENCEPOINT1,1.4405E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_4,BREAK_ROOM_26_REFERENCEPOINT1,1.2623E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_4,BREAK_ROOM_26_REFERENCEPOINT1,1.0072E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_4,BREAK_ROOM_26_REFERENCEPOINT1,1.0417E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_1,OFFICE_OPEN_26_REFERENCEPOINT1,3.8380E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_1,OFFICE_OPEN_26_REFERENCEPOINT1,4.3140E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_1,OFFICE_OPEN_26_REFERENCEPOINT1,2.5726E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_1,OFFICE_OPEN_26_REFERENCEPOINT1,1.3069E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_2,OFFICE_OPEN_26_REFERENCEPOINT1,6.7501E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_2,OFFICE_OPEN_26_REFERENCEPOINT1,5.8448E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_2,OFFICE_OPEN_26_REFERENCEPOINT1,4.9146E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_2,OFFICE_OPEN_26_REFERENCEPOINT1,5.0476E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_3,OFFICE_OPEN_26_REFERENCEPOINT1,5.7128E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_3,OFFICE_OPEN_26_REFERENCEPOINT1,4.6613E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_3,OFFICE_OPEN_26_REFERENCEPOINT1,3.4830E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_3,OFFICE_OPEN_26_REFERENCEPOINT1,3.6653E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_4,OFFICE_OPEN_26_REFERENCEPOINT1,1.1880E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_4,OFFICE_OPEN_26_REFERENCEPOINT1,1.2543E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_4,OFFICE_OPEN_26_REFERENCEPOINT1,8.3916E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_4,OFFICE_OPEN_26_REFERENCEPOINT1,4.5417E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_1,OFFICE_PRIVATE_26_REFERENCEPOINT1,5.3359E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_1,OFFICE_PRIVATE_26_REFERENCEPOINT1,5.2739E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_1,OFFICE_PRIVATE_26_REFERENCEPOINT1,4.3469E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_1,OFFICE_PRIVATE_26_REFERENCEPOINT1,2.6357E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_2,OFFICE_PRIVATE_26_REFERENCEPOINT1,3.0613E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_2,OFFICE_PRIVATE_26_REFERENCEPOINT1,2.7579E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_2,OFFICE_PRIVATE_26_REFERENCEPOINT1,2.7016E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_2,OFFICE_PRIVATE_26_REFERENCEPOINT1,1.8070E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_3,OFFICE_PRIVATE_26_REFERENCEPOINT1,3.3743E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_3,OFFICE_PRIVATE_26_REFERENCEPOINT1,2.7073E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_3,OFFICE_PRIVATE_26_REFERENCEPOINT1,1.9285E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_3,OFFICE_PRIVATE_26_REFERENCEPOINT1,2.2944E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_4,OFFICE_PRIVATE_26_REFERENCEPOINT1,1.6071E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_4,OFFICE_PRIVATE_26_REFERENCEPOINT1,1.4651E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_4,OFFICE_PRIVATE_26_REFERENCEPOINT1,1.3705E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_4,OFFICE_PRIVATE_26_REFERENCEPOINT1,1.2235E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_1,LOBBY_27_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_1,LOBBY_27_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_1,LOBBY_27_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_1,LOBBY_27_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_2,LOBBY_27_REFERENCEPOINT1,2.1476E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_2,LOBBY_27_REFERENCEPOINT1,2.3131E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_2,LOBBY_27_REFERENCEPOINT1,1.3008E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_2,LOBBY_27_REFERENCEPOINT1,6.3183E-005
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_3,LOBBY_27_REFERENCEPOINT1,1.7798E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_3,LOBBY_27_REFERENCEPOINT1,1.4408E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_3,LOBBY_27_REFERENCEPOINT1,1.3190E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_3,LOBBY_27_REFERENCEPOINT1,1.8079E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_4,LOBBY_27_REFERENCEPOINT1,4.4624E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_4,LOBBY_27_REFERENCEPOINT1,4.1896E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_4,LOBBY_27_REFERENCEPOINT1,4.1972E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_4,LOBBY_27_REFERENCEPOINT1,3.5808E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_1,CONFERENCE_27_REFERENCEPOINT1,5.8637E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_1,CONFERENCE_27_REFERENCEPOINT1,5.8637E-005
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_1,CONFERENCE_27_REFERENCEPOINT1,5.8637E-005
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_1,CONFERENCE_27_REFERENCEPOINT1,5.8637E-005
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_2,CONFERENCE_27_REFERENCEPOINT1,3.7370E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_2,CONFERENCE_27_REFERENCEPOINT1,3.7370E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_2,CONFERENCE_27_REFERENCEPOINT1,3.7370E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_2,CONFERENCE_27_REFERENCEPOINT1,3.7370E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_3,CONFERENCE_27_REFERENCEPOINT1,3.2035E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_3,CONFERENCE_27_REFERENCEPOINT1,2.6085E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_3,CONFERENCE_27_REFERENCEPOINT1,2.1470E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_3,CONFERENCE_27_REFERENCEPOINT1,2.8518E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_4,CONFERENCE_27_REFERENCEPOINT1,1.3561E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_4,CONFERENCE_27_REFERENCEPOINT1,1.2067E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_4,CONFERENCE_27_REFERENCEPOINT1,1.1423E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_4,CONFERENCE_27_REFERENCEPOINT1,9.2623E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_1,BREAK_ROOM_27_REFERENCEPOINT1,4.4697E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_1,BREAK_ROOM_27_REFERENCEPOINT1,5.1410E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_1,BREAK_ROOM_27_REFERENCEPOINT1,2.6428E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_1,BREAK_ROOM_27_REFERENCEPOINT1,1.0806E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_2,BREAK_ROOM_27_REFERENCEPOINT1,3.9441E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_2,BREAK_ROOM_27_REFERENCEPOINT1,4.1867E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_2,BREAK_ROOM_27_REFERENCEPOINT1,3.0218E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_2,BREAK_ROOM_27_REFERENCEPOINT1,2.5105E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_3,BREAK_ROOM_27_REFERENCEPOINT1,5.4304E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_3,BREAK_ROOM_27_REFERENCEPOINT1,4.9372E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_3,BREAK_ROOM_27_REFERENCEPOINT1,4.4951E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_3,BREAK_ROOM_27_REFERENCEPOINT1,4.4545E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_4,BREAK_ROOM_27_REFERENCEPOINT1,9.8995E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_4,BREAK_ROOM_27_REFERENCEPOINT1,8.8095E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_4,BREAK_ROOM_27_REFERENCEPOINT1,1.1551E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_4,BREAK_ROOM_27_REFERENCEPOINT1,1.0272E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_1,OFFICE_OPEN_27_REFERENCEPOINT1,4.7109E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_1,OFFICE_OPEN_27_REFERENCEPOINT1,5.2450E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_1,OFFICE_OPEN_27_REFERENCEPOINT1,3.3483E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_1,OFFICE_OPEN_27_REFERENCEPOINT1,1.7476E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_2,OFFICE_OPEN_27_REFERENCEPOINT1,3.3264E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_2,OFFICE_OPEN_27_REFERENCEPOINT1,3.1300E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_2,OFFICE_OPEN_27_REFERENCEPOINT1,3.0113E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_2,OFFICE_OPEN_27_REFERENCEPOINT1,2.3476E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_3,OFFICE_OPEN_27_REFERENCEPOINT1,4.0986E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_3,OFFICE_OPEN_27_REFERENCEPOINT1,3.5209E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_3,OFFICE_OPEN_27_REFERENCEPOINT1,3.3387E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_3,OFFICE_OPEN_27_REFERENCEPOINT1,3.6811E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_4,OFFICE_OPEN_27_REFERENCEPOINT1,1.9204E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_4,OFFICE_OPEN_27_REFERENCEPOINT1,1.9225E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_4,OFFICE_OPEN_27_REFERENCEPOINT1,1.8016E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_4,OFFICE_OPEN_27_REFERENCEPOINT1,1.1827E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_1,OFFICE_PRIVATE_27_REFERENCEPOINT1,2.6499E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_1,OFFICE_PRIVATE_27_REFERENCEPOINT1,2.9023E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_1,OFFICE_PRIVATE_27_REFERENCEPOINT1,1.7395E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_1,OFFICE_PRIVATE_27_REFERENCEPOINT1,8.9455E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_2,OFFICE_PRIVATE_27_REFERENCEPOINT1,4.7118E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_2,OFFICE_PRIVATE_27_REFERENCEPOINT1,4.3987E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_2,OFFICE_PRIVATE_27_REFERENCEPOINT1,3.8957E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_2,OFFICE_PRIVATE_27_REFERENCEPOINT1,3.3280E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_3,OFFICE_PRIVATE_27_REFERENCEPOINT1,5.8711E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_3,OFFICE_PRIVATE_27_REFERENCEPOINT1,4.7763E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_3,OFFICE_PRIVATE_27_REFERENCEPOINT1,4.0805E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_3,OFFICE_PRIVATE_27_REFERENCEPOINT1,5.3851E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_4,OFFICE_PRIVATE_27_REFERENCEPOINT1,1.0801E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_4,OFFICE_PRIVATE_27_REFERENCEPOINT1,8.9807E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_4,OFFICE_PRIVATE_27_REFERENCEPOINT1,8.7086E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_4,OFFICE_PRIVATE_27_REFERENCEPOINT1,1.0834E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_1,LOBBY_28_REFERENCEPOINT1,5.8270E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_1,LOBBY_28_REFERENCEPOINT1,6.4895E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_1,LOBBY_28_REFERENCEPOINT1,4.1308E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_1,LOBBY_28_REFERENCEPOINT1,2.1475E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_2,LOBBY_28_REFERENCEPOINT1,2.4241E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_2,LOBBY_28_REFERENCEPOINT1,2.5107E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_2,LOBBY_28_REFERENCEPOINT1,1.9841E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_2,LOBBY_28_REFERENCEPOINT1,1.0089E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_3,LOBBY_28_REFERENCEPOINT1,1.5468E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_3,LOBBY_28_REFERENCEPOINT1,1.1802E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_3,LOBBY_28_REFERENCEPOINT1,8.5584E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_3,LOBBY_28_REFERENCEPOINT1,1.1324E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_4,LOBBY_28_REFERENCEPOINT1,5.9520E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_4,LOBBY_28_REFERENCEPOINT1,5.5491E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_4,LOBBY_28_REFERENCEPOINT1,5.5697E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_4,LOBBY_28_REFERENCEPOINT1,4.6648E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_1,CONFERENCE_28_REFERENCEPOINT1,3.7592E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_1,CONFERENCE_28_REFERENCEPOINT1,4.2403E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_1,CONFERENCE_28_REFERENCEPOINT1,2.2889E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_1,CONFERENCE_28_REFERENCEPOINT1,9.6414E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_2,CONFERENCE_28_REFERENCEPOINT1,1.4924E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_2,CONFERENCE_28_REFERENCEPOINT1,1.3144E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_2,CONFERENCE_28_REFERENCEPOINT1,1.0927E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_2,CONFERENCE_28_REFERENCEPOINT1,1.2116E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_3,CONFERENCE_28_REFERENCEPOINT1,4.7334E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_3,CONFERENCE_28_REFERENCEPOINT1,3.8520E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_3,CONFERENCE_28_REFERENCEPOINT1,3.4367E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_3,CONFERENCE_28_REFERENCEPOINT1,4.7464E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_4,CONFERENCE_28_REFERENCEPOINT1,6.3146E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_4,CONFERENCE_28_REFERENCEPOINT1,5.9253E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_4,CONFERENCE_28_REFERENCEPOINT1,5.9375E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_4,CONFERENCE_28_REFERENCEPOINT1,5.0859E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_1,BREAK_ROOM_28_REFERENCEPOINT1,5.8415E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_1,BREAK_ROOM_28_REFERENCEPOINT1,6.6214E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_1,BREAK_ROOM_28_REFERENCEPOINT1,3.8663E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_1,BREAK_ROOM_28_REFERENCEPOINT1,1.8067E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_2,BREAK_ROOM_28_REFERENCEPOINT1,8.2432E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_2,BREAK_ROOM_28_REFERENCEPOINT1,8.8927E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_2,BREAK_ROOM_28_REFERENCEPOINT1,5.7904E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_2,BREAK_ROOM_28_REFERENCEPOINT1,3.5746E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_3,BREAK_ROOM_28_REFERENCEPOINT1,3.4742E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_3,BREAK_ROOM_28_REFERENCEPOINT1,2.7987E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_3,BREAK_ROOM_28_REFERENCEPOINT1,2.3048E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_3,BREAK_ROOM_28_REFERENCEPOINT1,3.0883E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_4,BREAK_ROOM_28_REFERENCEPOINT1,8.1848E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_4,BREAK_ROOM_28_REFERENCEPOINT1,7.6831E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_4,BREAK_ROOM_28_REFERENCEPOINT1,7.7148E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_4,BREAK_ROOM_28_REFERENCEPOINT1,6.6362E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_1,OFFICE_OPEN_28_REFERENCEPOINT1,3.5816E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_1,OFFICE_OPEN_28_REFERENCEPOINT1,3.9678E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_1,OFFICE_OPEN_28_REFERENCEPOINT1,2.2245E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_1,OFFICE_OPEN_28_REFERENCEPOINT1,1.1244E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_2,OFFICE_OPEN_28_REFERENCEPOINT1,7.7608E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_2,OFFICE_OPEN_28_REFERENCEPOINT1,6.3861E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_2,OFFICE_OPEN_28_REFERENCEPOINT1,6.7611E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_2,OFFICE_OPEN_28_REFERENCEPOINT1,6.8096E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_3,OFFICE_OPEN_28_REFERENCEPOINT1,1.2900E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_3,OFFICE_OPEN_28_REFERENCEPOINT1,1.0467E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_3,OFFICE_OPEN_28_REFERENCEPOINT1,8.0925E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_3,OFFICE_OPEN_28_REFERENCEPOINT1,1.0134E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_4,OFFICE_OPEN_28_REFERENCEPOINT1,2.1501E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_4,OFFICE_OPEN_28_REFERENCEPOINT1,1.9637E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_4,OFFICE_OPEN_28_REFERENCEPOINT1,1.8655E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_4,OFFICE_OPEN_28_REFERENCEPOINT1,1.4411E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_1,OFFICE_PRIVATE_28_REFERENCEPOINT1,3.0964E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_1,OFFICE_PRIVATE_28_REFERENCEPOINT1,3.5897E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_1,OFFICE_PRIVATE_28_REFERENCEPOINT1,1.5075E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_1,OFFICE_PRIVATE_28_REFERENCEPOINT1,5.8099E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_2,OFFICE_PRIVATE_28_REFERENCEPOINT1,3.6418E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_2,OFFICE_PRIVATE_28_REFERENCEPOINT1,3.1989E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_2,OFFICE_PRIVATE_28_REFERENCEPOINT1,3.4552E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_2,OFFICE_PRIVATE_28_REFERENCEPOINT1,3.1955E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_3,OFFICE_PRIVATE_28_REFERENCEPOINT1,2.7964E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_3,OFFICE_PRIVATE_28_REFERENCEPOINT1,2.2084E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_3,OFFICE_PRIVATE_28_REFERENCEPOINT1,1.6624E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_3,OFFICE_PRIVATE_28_REFERENCEPOINT1,2.1726E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_4,OFFICE_PRIVATE_28_REFERENCEPOINT1,2.9907E-006
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_4,OFFICE_PRIVATE_28_REFERENCEPOINT1,2.5609E-006
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_4,OFFICE_PRIVATE_28_REFERENCEPOINT1,2.4847E-006
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_4,OFFICE_PRIVATE_28_REFERENCEPOINT1,3.4629E-006
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_1,CONFERENCE_29_REFERENCEPOINT1,3.5500E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_1,CONFERENCE_29_REFERENCEPOINT1,3.9389E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_1,CONFERENCE_29_REFERENCEPOINT1,2.0835E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_1,CONFERENCE_29_REFERENCEPOINT1,9.9418E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_2,CONFERENCE_29_REFERENCEPOINT1,6.5752E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_2,CONFERENCE_29_REFERENCEPOINT1,6.1864E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_2,CONFERENCE_29_REFERENCEPOINT1,6.3636E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_2,CONFERENCE_29_REFERENCEPOINT1,5.4090E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_3,CONFERENCE_29_REFERENCEPOINT1,1.8781E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_3,CONFERENCE_29_REFERENCEPOINT1,1.5024E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_3,CONFERENCE_29_REFERENCEPOINT1,1.2004E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_3,CONFERENCE_29_REFERENCEPOINT1,1.5626E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_4,CONFERENCE_29_REFERENCEPOINT1,1.0458E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_4,CONFERENCE_29_REFERENCEPOINT1,9.8507E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_4,CONFERENCE_29_REFERENCEPOINT1,7.0357E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_4,CONFERENCE_29_REFERENCEPOINT1,4.9506E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_1,BREAK_ROOM_29_REFERENCEPOINT1,5.8640E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_1,BREAK_ROOM_29_REFERENCEPOINT1,6.5694E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_1,BREAK_ROOM_29_REFERENCEPOINT1,4.0083E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_1,BREAK_ROOM_29_REFERENCEPOINT1,1.9317E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_2,BREAK_ROOM_29_REFERENCEPOINT1,1.2197E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_2,BREAK_ROOM_29_REFERENCEPOINT1,1.3137E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_2,BREAK_ROOM_29_REFERENCEPOINT1,1.0209E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_2,BREAK_ROOM_29_REFERENCEPOINT1,4.9186E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_3,BREAK_ROOM_29_REFERENCEPOINT1,3.0037E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_3,BREAK_ROOM_29_REFERENCEPOINT1,2.5134E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_3,BREAK_ROOM_29_REFERENCEPOINT1,2.0926E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_3,BREAK_ROOM_29_REFERENCEPOINT1,2.0465E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_4,BREAK_ROOM_29_REFERENCEPOINT1,5.5644E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_4,BREAK_ROOM_29_REFERENCEPOINT1,5.1916E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_4,BREAK_ROOM_29_REFERENCEPOINT1,5.2096E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_4,BREAK_ROOM_29_REFERENCEPOINT1,4.3190E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_1,OFFICE_OPEN_29_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_1,OFFICE_OPEN_29_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_1,OFFICE_OPEN_29_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_1,OFFICE_OPEN_29_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_2,OFFICE_OPEN_29_REFERENCEPOINT1,2.0607E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_2,OFFICE_OPEN_29_REFERENCEPOINT1,1.9137E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_2,OFFICE_OPEN_29_REFERENCEPOINT1,1.5772E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_2,OFFICE_OPEN_29_REFERENCEPOINT1,1.0935E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_3,OFFICE_OPEN_29_REFERENCEPOINT1,1.2167E-006
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_3,OFFICE_OPEN_29_REFERENCEPOINT1,1.0309E-006
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_3,OFFICE_OPEN_29_REFERENCEPOINT1,1.6624E-006
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_3,OFFICE_OPEN_29_REFERENCEPOINT1,1.5380E-006
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_4,OFFICE_OPEN_29_REFERENCEPOINT1,8.4682E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_4,OFFICE_OPEN_29_REFERENCEPOINT1,9.2184E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_4,OFFICE_OPEN_29_REFERENCEPOINT1,6.6473E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_4,OFFICE_OPEN_29_REFERENCEPOINT1,3.3995E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_1,OFFICE_PRIVATE_29_REFERENCEPOINT1,7.6616E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_1,OFFICE_PRIVATE_29_REFERENCEPOINT1,8.5892E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_1,OFFICE_PRIVATE_29_REFERENCEPOINT1,5.1595E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_1,OFFICE_PRIVATE_29_REFERENCEPOINT1,2.4391E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_2,OFFICE_PRIVATE_29_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_2,OFFICE_PRIVATE_29_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_2,OFFICE_PRIVATE_29_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_2,OFFICE_PRIVATE_29_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_3,OFFICE_PRIVATE_29_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_3,OFFICE_PRIVATE_29_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_3,OFFICE_PRIVATE_29_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_3,OFFICE_PRIVATE_29_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_4,OFFICE_PRIVATE_29_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_4,OFFICE_PRIVATE_29_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_4,OFFICE_PRIVATE_29_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_4,OFFICE_PRIVATE_29_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_1,LOBBY_30_REFERENCEPOINT1,2.8289E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_1,LOBBY_30_REFERENCEPOINT1,3.1636E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_1,LOBBY_30_REFERENCEPOINT1,1.9963E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_1,LOBBY_30_REFERENCEPOINT1,9.9780E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_2,LOBBY_30_REFERENCEPOINT1,2.3550E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_2,LOBBY_30_REFERENCEPOINT1,2.5648E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_2,LOBBY_30_REFERENCEPOINT1,1.3055E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_2,LOBBY_30_REFERENCEPOINT1,4.6443E-005
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_3,LOBBY_30_REFERENCEPOINT1,1.8538E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_3,LOBBY_30_REFERENCEPOINT1,1.4699E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_3,LOBBY_30_REFERENCEPOINT1,1.0885E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_3,LOBBY_30_REFERENCEPOINT1,1.3995E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_4,LOBBY_30_REFERENCEPOINT1,5.0526E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_4,LOBBY_30_REFERENCEPOINT1,4.7660E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_4,LOBBY_30_REFERENCEPOINT1,4.6702E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_4,LOBBY_30_REFERENCEPOINT1,3.6760E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_1,CONFERENCE_30_REFERENCEPOINT1,3.0159E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_1,CONFERENCE_30_REFERENCEPOINT1,3.3480E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_1,CONFERENCE_30_REFERENCEPOINT1,2.0242E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_1,CONFERENCE_30_REFERENCEPOINT1,1.0286E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_2,CONFERENCE_30_REFERENCEPOINT1,1.1615E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_2,CONFERENCE_30_REFERENCEPOINT1,1.2167E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_2,CONFERENCE_30_REFERENCEPOINT1,1.0249E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_2,CONFERENCE_30_REFERENCEPOINT1,8.7690E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_3,CONFERENCE_30_REFERENCEPOINT1,6.2047E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_3,CONFERENCE_30_REFERENCEPOINT1,5.2274E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_3,CONFERENCE_30_REFERENCEPOINT1,3.8828E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_3,CONFERENCE_30_REFERENCEPOINT1,4.3214E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_4,CONFERENCE_30_REFERENCEPOINT1,2.1106E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_4,CONFERENCE_30_REFERENCEPOINT1,2.0756E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_4,CONFERENCE_30_REFERENCEPOINT1,1.9334E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_4,CONFERENCE_30_REFERENCEPOINT1,1.2467E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_1,BREAK_ROOM_30_REFERENCEPOINT1,1.8759E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_1,BREAK_ROOM_30_REFERENCEPOINT1,1.9274E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_1,BREAK_ROOM_30_REFERENCEPOINT1,1.9831E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_1,BREAK_ROOM_30_REFERENCEPOINT1,1.4148E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_2,BREAK_ROOM_30_REFERENCEPOINT1,3.2956E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_2,BREAK_ROOM_30_REFERENCEPOINT1,2.8115E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_2,BREAK_ROOM_30_REFERENCEPOINT1,3.1018E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_2,BREAK_ROOM_30_REFERENCEPOINT1,3.5324E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_3,BREAK_ROOM_30_REFERENCEPOINT1,5.2636E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_3,BREAK_ROOM_30_REFERENCEPOINT1,4.2881E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_3,BREAK_ROOM_30_REFERENCEPOINT1,3.8486E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_3,BREAK_ROOM_30_REFERENCEPOINT1,5.3118E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_4,BREAK_ROOM_30_REFERENCEPOINT1,3.5423E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_4,BREAK_ROOM_30_REFERENCEPOINT1,3.0243E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_4,BREAK_ROOM_30_REFERENCEPOINT1,3.2847E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_4,BREAK_ROOM_30_REFERENCEPOINT1,3.5516E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_1,OFFICE_OPEN_30_REFERENCEPOINT1,4.2636E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_1,OFFICE_OPEN_30_REFERENCEPOINT1,4.8837E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_1,OFFICE_OPEN_30_REFERENCEPOINT1,2.1960E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_1,OFFICE_OPEN_30_REFERENCEPOINT1,1.0844E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_2,OFFICE_OPEN_30_REFERENCEPOINT1,1.0520E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_2,OFFICE_OPEN_30_REFERENCEPOINT1,9.0035E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_2,OFFICE_OPEN_30_REFERENCEPOINT1,8.5608E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_2,OFFICE_OPEN_30_REFERENCEPOINT1,9.0608E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_3,OFFICE_OPEN_30_REFERENCEPOINT1,2.8128E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_3,OFFICE_OPEN_30_REFERENCEPOINT1,2.2877E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_3,OFFICE_OPEN_30_REFERENCEPOINT1,1.9593E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_3,OFFICE_OPEN_30_REFERENCEPOINT1,2.6394E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_4,OFFICE_OPEN_30_REFERENCEPOINT1,1.7598E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_4,OFFICE_OPEN_30_REFERENCEPOINT1,1.5741E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_4,OFFICE_OPEN_30_REFERENCEPOINT1,1.4024E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_4,OFFICE_OPEN_30_REFERENCEPOINT1,1.0996E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_1,OFFICE_PRIVATE_30_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_1,OFFICE_PRIVATE_30_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_1,OFFICE_PRIVATE_30_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_1,OFFICE_PRIVATE_30_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_2,OFFICE_PRIVATE_30_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_2,OFFICE_PRIVATE_30_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_2,OFFICE_PRIVATE_30_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_2,OFFICE_PRIVATE_30_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_3,OFFICE_PRIVATE_30_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_3,OFFICE_PRIVATE_30_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_3,OFFICE_PRIVATE_30_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_3,OFFICE_PRIVATE_30_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_4,OFFICE_PRIVATE_30_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_4,OFFICE_PRIVATE_30_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_4,OFFICE_PRIVATE_30_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_4,OFFICE_PRIVATE_30_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_1,LOBBY_31_REFERENCEPOINT1,4.9040E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_1,LOBBY_31_REFERENCEPOINT1,5.4823E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_1,LOBBY_31_REFERENCEPOINT1,3.2290E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_1,LOBBY_31_REFERENCEPOINT1,1.6051E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_2,LOBBY_31_REFERENCEPOINT1,9.9542E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_2,LOBBY_31_REFERENCEPOINT1,1.0572E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_2,LOBBY_31_REFERENCEPOINT1,6.5369E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_2,LOBBY_31_REFERENCEPOINT1,3.6211E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_3,LOBBY_31_REFERENCEPOINT1,6.1738E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_3,LOBBY_31_REFERENCEPOINT1,4.8674E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_3,LOBBY_31_REFERENCEPOINT1,3.6906E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_3,LOBBY_31_REFERENCEPOINT1,4.4874E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_4,LOBBY_31_REFERENCEPOINT1,6.1650E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_4,LOBBY_31_REFERENCEPOINT1,5.8061E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_4,LOBBY_31_REFERENCEPOINT1,5.8424E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_4,LOBBY_31_REFERENCEPOINT1,4.8003E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_1,CONFERENCE_31_REFERENCEPOINT1,6.6473E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_1,CONFERENCE_31_REFERENCEPOINT1,7.4047E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_1,CONFERENCE_31_REFERENCEPOINT1,4.7087E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_1,CONFERENCE_31_REFERENCEPOINT1,2.4430E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_2,CONFERENCE_31_REFERENCEPOINT1,4.7320E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_2,CONFERENCE_31_REFERENCEPOINT1,4.4648E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_2,CONFERENCE_31_REFERENCEPOINT1,4.3439E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_2,CONFERENCE_31_REFERENCEPOINT1,3.4380E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_3,CONFERENCE_31_REFERENCEPOINT1,1.3310E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_3,CONFERENCE_31_REFERENCEPOINT1,1.0912E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_3,CONFERENCE_31_REFERENCEPOINT1,8.5110E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_3,CONFERENCE_31_REFERENCEPOINT1,9.6860E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_4,CONFERENCE_31_REFERENCEPOINT1,6.7671E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_4,CONFERENCE_31_REFERENCEPOINT1,7.4017E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_4,CONFERENCE_31_REFERENCEPOINT1,5.4537E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_4,CONFERENCE_31_REFERENCEPOINT1,3.3162E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_1,BREAK_ROOM_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_1,BREAK_ROOM_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_1,BREAK_ROOM_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_1,BREAK_ROOM_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_2,BREAK_ROOM_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_2,BREAK_ROOM_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_2,BREAK_ROOM_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_2,BREAK_ROOM_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_3,BREAK_ROOM_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_3,BREAK_ROOM_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_3,BREAK_ROOM_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_3,BREAK_ROOM_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_4,BREAK_ROOM_31_REFERENCEPOINT1,2.2713E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_4,BREAK_ROOM_31_REFERENCEPOINT1,2.1116E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_4,BREAK_ROOM_31_REFERENCEPOINT1,1.8118E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_4,BREAK_ROOM_31_REFERENCEPOINT1,1.0348E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_1,OFFICE_OPEN_31_REFERENCEPOINT1,6.9372E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_1,OFFICE_OPEN_31_REFERENCEPOINT1,7.9909E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_1,OFFICE_OPEN_31_REFERENCEPOINT1,3.3769E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_1,OFFICE_OPEN_31_REFERENCEPOINT1,1.7086E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_2,OFFICE_OPEN_31_REFERENCEPOINT1,3.2558E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_2,OFFICE_OPEN_31_REFERENCEPOINT1,2.9852E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_2,OFFICE_OPEN_31_REFERENCEPOINT1,2.7669E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_2,OFFICE_OPEN_31_REFERENCEPOINT1,2.1756E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_3,OFFICE_OPEN_31_REFERENCEPOINT1,1.4221E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_3,OFFICE_OPEN_31_REFERENCEPOINT1,1.1154E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_3,OFFICE_OPEN_31_REFERENCEPOINT1,7.9649E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_3,OFFICE_OPEN_31_REFERENCEPOINT1,1.0610E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_4,OFFICE_OPEN_31_REFERENCEPOINT1,5.7715E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_4,OFFICE_OPEN_31_REFERENCEPOINT1,5.1431E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_4,OFFICE_OPEN_31_REFERENCEPOINT1,4.8883E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_4,OFFICE_OPEN_31_REFERENCEPOINT1,2.8294E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_1,OFFICE_PRIVATE_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_1,OFFICE_PRIVATE_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_1,OFFICE_PRIVATE_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_1,OFFICE_PRIVATE_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_2,OFFICE_PRIVATE_31_REFERENCEPOINT1,6.5296E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_2,OFFICE_PRIVATE_31_REFERENCEPOINT1,6.0264E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_2,OFFICE_PRIVATE_31_REFERENCEPOINT1,6.1115E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_2,OFFICE_PRIVATE_31_REFERENCEPOINT1,5.0367E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_3,OFFICE_PRIVATE_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_3,OFFICE_PRIVATE_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_3,OFFICE_PRIVATE_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_3,OFFICE_PRIVATE_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_4,OFFICE_PRIVATE_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_4,OFFICE_PRIVATE_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_4,OFFICE_PRIVATE_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_4,OFFICE_PRIVATE_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_1,LOBBY_32_REFERENCEPOINT1,3.8178E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_1,LOBBY_32_REFERENCEPOINT1,4.0339E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_1,LOBBY_32_REFERENCEPOINT1,3.1021E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_1,LOBBY_32_REFERENCEPOINT1,1.6778E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_2,LOBBY_32_REFERENCEPOINT1,1.9820E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_2,LOBBY_32_REFERENCEPOINT1,1.8317E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_2,LOBBY_32_REFERENCEPOINT1,1.3714E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_2,LOBBY_32_REFERENCEPOINT1,1.0264E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_3,LOBBY_32_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_3,LOBBY_32_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_3,LOBBY_32_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_3,LOBBY_32_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_4,LOBBY_32_REFERENCEPOINT1,5.9941E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_4,LOBBY_32_REFERENCEPOINT1,5.7770E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_4,LOBBY_32_REFERENCEPOINT1,5.4633E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_4,LOBBY_32_REFERENCEPOINT1,5.7770E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_1,CONFERENCE_32_REFERENCEPOINT1,7.0547E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_1,CONFERENCE_32_REFERENCEPOINT1,8.2161E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_1,CONFERENCE_32_REFERENCEPOINT1,3.1145E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_1,CONFERENCE_32_REFERENCEPOINT1,1.2572E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_2,CONFERENCE_32_REFERENCEPOINT1,3.1383E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_2,CONFERENCE_32_REFERENCEPOINT1,2.6806E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_2,CONFERENCE_32_REFERENCEPOINT1,2.7605E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_2,CONFERENCE_32_REFERENCEPOINT1,2.7424E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_3,CONFERENCE_32_REFERENCEPOINT1,5.5094E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_3,CONFERENCE_32_REFERENCEPOINT1,4.4872E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_3,CONFERENCE_32_REFERENCEPOINT1,4.0205E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_3,CONFERENCE_32_REFERENCEPOINT1,5.5511E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_4,CONFERENCE_32_REFERENCEPOINT1,4.2838E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_4,CONFERENCE_32_REFERENCEPOINT1,3.7478E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_4,CONFERENCE_32_REFERENCEPOINT1,4.3299E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_4,CONFERENCE_32_REFERENCEPOINT1,4.3983E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_1,BREAK_ROOM_32_REFERENCEPOINT1,2.0396E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_1,BREAK_ROOM_32_REFERENCEPOINT1,2.3507E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_1,BREAK_ROOM_32_REFERENCEPOINT1,1.2957E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_1,BREAK_ROOM_32_REFERENCEPOINT1,5.1066E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_2,BREAK_ROOM_32_REFERENCEPOINT1,3.0261E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_2,BREAK_ROOM_32_REFERENCEPOINT1,2.8295E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_2,BREAK_ROOM_32_REFERENCEPOINT1,2.5248E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_2,BREAK_ROOM_32_REFERENCEPOINT1,1.9260E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_3,BREAK_ROOM_32_REFERENCEPOINT1,4.5111E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_3,BREAK_ROOM_32_REFERENCEPOINT1,3.6157E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_3,BREAK_ROOM_32_REFERENCEPOINT1,2.9117E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_3,BREAK_ROOM_32_REFERENCEPOINT1,3.9117E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_4,BREAK_ROOM_32_REFERENCEPOINT1,7.3477E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_4,BREAK_ROOM_32_REFERENCEPOINT1,6.5535E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_4,BREAK_ROOM_32_REFERENCEPOINT1,4.6555E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_4,BREAK_ROOM_32_REFERENCEPOINT1,4.5199E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_1,OFFICE_OPEN_32_REFERENCEPOINT1,3.6532E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_1,OFFICE_OPEN_32_REFERENCEPOINT1,4.1115E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_1,OFFICE_OPEN_32_REFERENCEPOINT1,2.4149E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_1,OFFICE_OPEN_32_REFERENCEPOINT1,1.1276E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_2,OFFICE_OPEN_32_REFERENCEPOINT1,1.1152E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_2,OFFICE_OPEN_32_REFERENCEPOINT1,9.9548E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_2,OFFICE_OPEN_32_REFERENCEPOINT1,9.7015E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_2,OFFICE_OPEN_32_REFERENCEPOINT1,1.0763E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_3,OFFICE_OPEN_32_REFERENCEPOINT1,5.5982E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_3,OFFICE_OPEN_32_REFERENCEPOINT1,4.4997E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_3,OFFICE_OPEN_32_REFERENCEPOINT1,3.6751E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_3,OFFICE_OPEN_32_REFERENCEPOINT1,4.5203E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_4,OFFICE_OPEN_32_REFERENCEPOINT1,6.0350E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_4,OFFICE_OPEN_32_REFERENCEPOINT1,5.4126E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_4,OFFICE_OPEN_32_REFERENCEPOINT1,5.1629E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_4,OFFICE_OPEN_32_REFERENCEPOINT1,3.6394E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_1,OFFICE_PRIVATE_32_REFERENCEPOINT1,1.8775E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_1,OFFICE_PRIVATE_32_REFERENCEPOINT1,2.0757E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_1,OFFICE_PRIVATE_32_REFERENCEPOINT1,1.0525E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_1,OFFICE_PRIVATE_32_REFERENCEPOINT1,4.7609E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_2,OFFICE_PRIVATE_32_REFERENCEPOINT1,7.5608E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_2,OFFICE_PRIVATE_32_REFERENCEPOINT1,6.1336E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_2,OFFICE_PRIVATE_32_REFERENCEPOINT1,5.2572E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_2,OFFICE_PRIVATE_32_REFERENCEPOINT1,4.7491E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_3,OFFICE_PRIVATE_32_REFERENCEPOINT1,1.6012E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_3,OFFICE_PRIVATE_32_REFERENCEPOINT1,1.3572E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_3,OFFICE_PRIVATE_32_REFERENCEPOINT1,1.0401E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_3,OFFICE_PRIVATE_32_REFERENCEPOINT1,1.1278E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_4,OFFICE_PRIVATE_32_REFERENCEPOINT1,1.8613E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_4,OFFICE_PRIVATE_32_REFERENCEPOINT1,1.9231E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_4,OFFICE_PRIVATE_32_REFERENCEPOINT1,1.5928E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_4,OFFICE_PRIVATE_32_REFERENCEPOINT1,1.4092E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_1,LOBBY_33_REFERENCEPOINT1,5.3039E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_1,LOBBY_33_REFERENCEPOINT1,5.9049E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_1,LOBBY_33_REFERENCEPOINT1,3.7707E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_1,LOBBY_33_REFERENCEPOINT1,1.9695E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_2,LOBBY_33_REFERENCEPOINT1,2.7502E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_2,LOBBY_33_REFERENCEPOINT1,2.6204E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_2,LOBBY_33_REFERENCEPOINT1,2.3167E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_2,LOBBY_33_REFERENCEPOINT1,1.5549E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_3,LOBBY_33_REFERENCEPOINT1,3.3628E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_3,LOBBY_33_REFERENCEPOINT1,2.6910E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_3,LOBBY_33_REFERENCEPOINT1,2.0041E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_3,LOBBY_33_REFERENCEPOINT1,2.6087E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_4,LOBBY_33_REFERENCEPOINT1,4.2524E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_4,LOBBY_33_REFERENCEPOINT1,4.0356E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_4,LOBBY_33_REFERENCEPOINT1,4.0129E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_4,LOBBY_33_REFERENCEPOINT1,3.1999E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_1,CONFERENCE_33_REFERENCEPOINT1,6.1862E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_1,CONFERENCE_33_REFERENCEPOINT1,6.9079E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_1,CONFERENCE_33_REFERENCEPOINT1,4.3643E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_1,CONFERENCE_33_REFERENCEPOINT1,2.2454E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_2,CONFERENCE_33_REFERENCEPOINT1,7.0591E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_2,CONFERENCE_33_REFERENCEPOINT1,6.6135E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_2,CONFERENCE_33_REFERENCEPOINT1,6.6608E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_2,CONFERENCE_33_REFERENCEPOINT1,5.7533E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_3,CONFERENCE_33_REFERENCEPOINT1,2.3685E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_3,CONFERENCE_33_REFERENCEPOINT1,1.9627E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_3,CONFERENCE_33_REFERENCEPOINT1,1.7514E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_3,CONFERENCE_33_REFERENCEPOINT1,2.2976E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_4,CONFERENCE_33_REFERENCEPOINT1,2.9047E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_4,CONFERENCE_33_REFERENCEPOINT1,2.9365E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_4,CONFERENCE_33_REFERENCEPOINT1,2.3587E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_4,CONFERENCE_33_REFERENCEPOINT1,1.3196E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_1,BREAK_ROOM_33_REFERENCEPOINT1,3.3200E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_1,BREAK_ROOM_33_REFERENCEPOINT1,3.7087E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_1,BREAK_ROOM_33_REFERENCEPOINT1,1.7727E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_1,BREAK_ROOM_33_REFERENCEPOINT1,7.6038E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_2,BREAK_ROOM_33_REFERENCEPOINT1,1.3309E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_2,BREAK_ROOM_33_REFERENCEPOINT1,1.2076E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_2,BREAK_ROOM_33_REFERENCEPOINT1,1.2373E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_2,BREAK_ROOM_33_REFERENCEPOINT1,1.0164E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_3,BREAK_ROOM_33_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_3,BREAK_ROOM_33_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_3,BREAK_ROOM_33_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_3,BREAK_ROOM_33_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_4,BREAK_ROOM_33_REFERENCEPOINT1,4.9537E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_4,BREAK_ROOM_33_REFERENCEPOINT1,4.8602E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_4,BREAK_ROOM_33_REFERENCEPOINT1,4.7425E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_4,BREAK_ROOM_33_REFERENCEPOINT1,3.3180E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_1,OFFICE_OPEN_33_REFERENCEPOINT1,3.0079E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_1,OFFICE_OPEN_33_REFERENCEPOINT1,3.4209E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_1,OFFICE_OPEN_33_REFERENCEPOINT1,1.9124E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_1,OFFICE_OPEN_33_REFERENCEPOINT1,8.7234E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_2,OFFICE_OPEN_33_REFERENCEPOINT1,5.4072E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_2,OFFICE_OPEN_33_REFERENCEPOINT1,4.9798E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_2,OFFICE_OPEN_33_REFERENCEPOINT1,3.4247E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_2,OFFICE_OPEN_33_REFERENCEPOINT1,2.7225E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_3,OFFICE_OPEN_33_REFERENCEPOINT1,3.0421E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_3,OFFICE_OPEN_33_REFERENCEPOINT1,2.4529E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_3,OFFICE_OPEN_33_REFERENCEPOINT1,2.1129E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_3,OFFICE_OPEN_33_REFERENCEPOINT1,2.9114E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_4,OFFICE_OPEN_33_REFERENCEPOINT1,3.5026E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_4,OFFICE_OPEN_33_REFERENCEPOINT1,3.3337E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_4,OFFICE_OPEN_33_REFERENCEPOINT1,3.3709E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_4,OFFICE_OPEN_33_REFERENCEPOINT1,2.7373E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_1,OFFICE_PRIVATE_33_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_1,OFFICE_PRIVATE_33_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_1,OFFICE_PRIVATE_33_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_1,OFFICE_PRIVATE_33_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_2,OFFICE_PRIVATE_33_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_2,OFFICE_PRIVATE_33_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_2,OFFICE_PRIVATE_33_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_2,OFFICE_PRIVATE_33_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_3,OFFICE_PRIVATE_33_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_3,OFFICE_PRIVATE_33_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_3,OFFICE_PRIVATE_33_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_3,OFFICE_PRIVATE_33_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_4,OFFICE_PRIVATE_33_REFERENCEPOINT1,6.7508E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_4,OFFICE_PRIVATE_33_REFERENCEPOINT1,6.3369E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_4,OFFICE_PRIVATE_33_REFERENCEPOINT1,6.3630E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_4,OFFICE_PRIVATE_33_REFERENCEPOINT1,5.4732E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_1,LOBBY_34_REFERENCEPOINT1,2.2371E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_1,LOBBY_34_REFERENCEPOINT1,2.5069E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_1,LOBBY_34_REFERENCEPOINT1,1.5199E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_1,LOBBY_34_REFERENCEPOINT1,7.2555E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_2,LOBBY_34_REFERENCEPOINT1,6.2970E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_2,LOBBY_34_REFERENCEPOINT1,5.5523E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_2,LOBBY_34_REFERENCEPOINT1,6.0744E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_2,LOBBY_34_REFERENCEPOINT1,5.4555E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_3,LOBBY_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_3,LOBBY_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_3,LOBBY_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_3,LOBBY_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_4,LOBBY_34_REFERENCEPOINT1,4.3827E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_4,LOBBY_34_REFERENCEPOINT1,4.0776E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_4,LOBBY_34_REFERENCEPOINT1,4.0932E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_4,LOBBY_34_REFERENCEPOINT1,3.4393E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_1,CONFERENCE_34_REFERENCEPOINT1,2.1835E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_1,CONFERENCE_34_REFERENCEPOINT1,2.0980E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_1,CONFERENCE_34_REFERENCEPOINT1,1.9000E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_1,CONFERENCE_34_REFERENCEPOINT1,1.2320E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_2,CONFERENCE_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_2,CONFERENCE_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_2,CONFERENCE_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_2,CONFERENCE_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_3,CONFERENCE_34_REFERENCEPOINT1,2.3240E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_3,CONFERENCE_34_REFERENCEPOINT1,1.9085E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_3,CONFERENCE_34_REFERENCEPOINT1,1.6222E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_3,CONFERENCE_34_REFERENCEPOINT1,2.0034E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_4,CONFERENCE_34_REFERENCEPOINT1,9.0411E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_4,CONFERENCE_34_REFERENCEPOINT1,7.9742E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_4,CONFERENCE_34_REFERENCEPOINT1,5.8823E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_4,CONFERENCE_34_REFERENCEPOINT1,5.5540E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_1,BREAK_ROOM_34_REFERENCEPOINT1,1.7539E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_1,BREAK_ROOM_34_REFERENCEPOINT1,1.8655E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_1,BREAK_ROOM_34_REFERENCEPOINT1,1.4496E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_1,BREAK_ROOM_34_REFERENCEPOINT1,8.1271E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_2,BREAK_ROOM_34_REFERENCEPOINT1,5.1302E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_2,BREAK_ROOM_34_REFERENCEPOINT1,4.7575E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_2,BREAK_ROOM_34_REFERENCEPOINT1,4.2807E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_2,BREAK_ROOM_34_REFERENCEPOINT1,3.3341E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_3,BREAK_ROOM_34_REFERENCEPOINT1,1.7578E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_3,BREAK_ROOM_34_REFERENCEPOINT1,1.4516E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_3,BREAK_ROOM_34_REFERENCEPOINT1,1.0445E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_3,BREAK_ROOM_34_REFERENCEPOINT1,1.1637E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_4,BREAK_ROOM_34_REFERENCEPOINT1,8.9369E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_4,BREAK_ROOM_34_REFERENCEPOINT1,8.6065E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_4,BREAK_ROOM_34_REFERENCEPOINT1,5.7062E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_4,BREAK_ROOM_34_REFERENCEPOINT1,4.3010E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_1,OFFICE_OPEN_34_REFERENCEPOINT1,8.8221E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_1,OFFICE_OPEN_34_REFERENCEPOINT1,9.5628E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_1,OFFICE_OPEN_34_REFERENCEPOINT1,6.5546E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_1,OFFICE_OPEN_34_REFERENCEPOINT1,3.3377E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_2,OFFICE_OPEN_34_REFERENCEPOINT1,7.4433E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_2,OFFICE_OPEN_34_REFERENCEPOINT1,7.3321E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_2,OFFICE_OPEN_34_REFERENCEPOINT1,7.2646E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_2,OFFICE_OPEN_34_REFERENCEPOINT1,6.1656E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_3,OFFICE_OPEN_34_REFERENCEPOINT1,2.1768E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_3,OFFICE_OPEN_34_REFERENCEPOINT1,1.8240E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_3,OFFICE_OPEN_34_REFERENCEPOINT1,1.5353E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_3,OFFICE_OPEN_34_REFERENCEPOINT1,1.8743E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_4,OFFICE_OPEN_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_4,OFFICE_OPEN_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_4,OFFICE_OPEN_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_4,OFFICE_OPEN_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_1,OFFICE_PRIVATE_34_REFERENCEPOINT1,3.8422E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_1,OFFICE_PRIVATE_34_REFERENCEPOINT1,4.2576E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_1,OFFICE_PRIVATE_34_REFERENCEPOINT1,2.1634E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_1,OFFICE_PRIVATE_34_REFERENCEPOINT1,1.0016E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_2,OFFICE_PRIVATE_34_REFERENCEPOINT1,1.4470E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_2,OFFICE_PRIVATE_34_REFERENCEPOINT1,1.3597E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_2,OFFICE_PRIVATE_34_REFERENCEPOINT1,1.0406E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_2,OFFICE_PRIVATE_34_REFERENCEPOINT1,7.3185E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_3,OFFICE_PRIVATE_34_REFERENCEPOINT1,2.6522E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_3,OFFICE_PRIVATE_34_REFERENCEPOINT1,2.2640E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_3,OFFICE_PRIVATE_34_REFERENCEPOINT1,2.7539E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_3,OFFICE_PRIVATE_34_REFERENCEPOINT1,3.4062E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_4,OFFICE_PRIVATE_34_REFERENCEPOINT1,6.5665E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_4,OFFICE_PRIVATE_34_REFERENCEPOINT1,6.2053E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_4,OFFICE_PRIVATE_34_REFERENCEPOINT1,6.1524E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_4,OFFICE_PRIVATE_34_REFERENCEPOINT1,4.9349E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_1,LOBBY_35_REFERENCEPOINT1,1.3969E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_1,LOBBY_35_REFERENCEPOINT1,1.4788E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_1,LOBBY_35_REFERENCEPOINT1,1.1662E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_1,LOBBY_35_REFERENCEPOINT1,6.2937E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_2,LOBBY_35_REFERENCEPOINT1,5.6037E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_2,LOBBY_35_REFERENCEPOINT1,5.2513E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_2,LOBBY_35_REFERENCEPOINT1,5.2729E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_2,LOBBY_35_REFERENCEPOINT1,4.5069E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_3,LOBBY_35_REFERENCEPOINT1,2.8285E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_3,LOBBY_35_REFERENCEPOINT1,2.2791E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_3,LOBBY_35_REFERENCEPOINT1,1.9874E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_3,LOBBY_35_REFERENCEPOINT1,2.7828E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_4,LOBBY_35_REFERENCEPOINT1,4.9511E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_4,LOBBY_35_REFERENCEPOINT1,5.3307E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_4,LOBBY_35_REFERENCEPOINT1,3.8052E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_4,LOBBY_35_REFERENCEPOINT1,3.0010E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_1,CONFERENCE_35_REFERENCEPOINT1,1.0462E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_1,CONFERENCE_35_REFERENCEPOINT1,1.2001E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_1,CONFERENCE_35_REFERENCEPOINT1,5.1612E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_1,CONFERENCE_35_REFERENCEPOINT1,2.0126E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_2,CONFERENCE_35_REFERENCEPOINT1,3.1049E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_2,CONFERENCE_35_REFERENCEPOINT1,2.7632E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_2,CONFERENCE_35_REFERENCEPOINT1,2.7729E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_2,CONFERENCE_35_REFERENCEPOINT1,2.4413E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_3,CONFERENCE_35_REFERENCEPOINT1,4.5679E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_3,CONFERENCE_35_REFERENCEPOINT1,3.7193E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_3,CONFERENCE_35_REFERENCEPOINT1,3.3177E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_3,CONFERENCE_35_REFERENCEPOINT1,4.5764E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_4,CONFERENCE_35_REFERENCEPOINT1,2.6023E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_4,CONFERENCE_35_REFERENCEPOINT1,2.2073E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_4,CONFERENCE_35_REFERENCEPOINT1,2.1221E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_4,CONFERENCE_35_REFERENCEPOINT1,2.1537E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_1,BREAK_ROOM_35_REFERENCEPOINT1,2.8573E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_1,BREAK_ROOM_35_REFERENCEPOINT1,2.8573E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_1,BREAK_ROOM_35_REFERENCEPOINT1,2.8573E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_1,BREAK_ROOM_35_REFERENCEPOINT1,2.8573E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_2,BREAK_ROOM_35_REFERENCEPOINT1,3.1214E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_2,BREAK_ROOM_35_REFERENCEPOINT1,2.8857E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_2,BREAK_ROOM_35_REFERENCEPOINT1,2.5706E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_2,BREAK_ROOM_35_REFERENCEPOINT1,2.6818E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_3,BREAK_ROOM_35_REFERENCEPOINT1,8.4204E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_3,BREAK_ROOM_35_REFERENCEPOINT1,6.4984E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_3,BREAK_ROOM_35_REFERENCEPOINT1,3.9543E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_3,BREAK_ROOM_35_REFERENCEPOINT1,4.6545E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_4,BREAK_ROOM_35_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_4,BREAK_ROOM_35_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_4,BREAK_ROOM_35_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_4,BREAK_ROOM_35_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_1,OFFICE_OPEN_35_REFERENCEPOINT1,5.9066E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_1,OFFICE_OPEN_35_REFERENCEPOINT1,6.5757E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_1,OFFICE_OPEN_35_REFERENCEPOINT1,4.1996E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_1,OFFICE_OPEN_35_REFERENCEPOINT1,2.1942E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_2,OFFICE_OPEN_35_REFERENCEPOINT1,4.6712E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_2,OFFICE_OPEN_35_REFERENCEPOINT1,4.4118E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_2,OFFICE_OPEN_35_REFERENCEPOINT1,4.3400E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_2,OFFICE_OPEN_35_REFERENCEPOINT1,3.3706E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_3,OFFICE_OPEN_35_REFERENCEPOINT1,6.5716E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_3,OFFICE_OPEN_35_REFERENCEPOINT1,5.2799E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_3,OFFICE_OPEN_35_REFERENCEPOINT1,4.4618E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_3,OFFICE_OPEN_35_REFERENCEPOINT1,5.2808E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_4,OFFICE_OPEN_35_REFERENCEPOINT1,1.5074E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_4,OFFICE_OPEN_35_REFERENCEPOINT1,1.5338E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_4,OFFICE_OPEN_35_REFERENCEPOINT1,1.1251E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_4,OFFICE_OPEN_35_REFERENCEPOINT1,6.8474E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_1,OFFICE_PRIVATE_35_REFERENCEPOINT1,7.3296E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_1,OFFICE_PRIVATE_35_REFERENCEPOINT1,8.2331E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_1,OFFICE_PRIVATE_35_REFERENCEPOINT1,4.9868E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_1,OFFICE_PRIVATE_35_REFERENCEPOINT1,2.4364E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_2,OFFICE_PRIVATE_35_REFERENCEPOINT1,7.3081E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_2,OFFICE_PRIVATE_35_REFERENCEPOINT1,6.8343E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_2,OFFICE_PRIVATE_35_REFERENCEPOINT1,6.8631E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_2,OFFICE_PRIVATE_35_REFERENCEPOINT1,5.8326E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_3,OFFICE_PRIVATE_35_REFERENCEPOINT1,1.7531E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_3,OFFICE_PRIVATE_35_REFERENCEPOINT1,1.4314E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_3,OFFICE_PRIVATE_35_REFERENCEPOINT1,1.4019E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_3,OFFICE_PRIVATE_35_REFERENCEPOINT1,1.8600E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_4,OFFICE_PRIVATE_35_REFERENCEPOINT1,2.1590E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_4,OFFICE_PRIVATE_35_REFERENCEPOINT1,2.2511E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_4,OFFICE_PRIVATE_35_REFERENCEPOINT1,1.6720E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_4,OFFICE_PRIVATE_35_REFERENCEPOINT1,9.3041E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_1,LOBBY_36_REFERENCEPOINT1,1.9731E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_1,LOBBY_36_REFERENCEPOINT1,2.3012E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_1,LOBBY_36_REFERENCEPOINT1,1.0688E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_1,LOBBY_36_REFERENCEPOINT1,4.9098E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_2,LOBBY_36_REFERENCEPOINT1,1.5166E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_2,LOBBY_36_REFERENCEPOINT1,1.3262E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_2,LOBBY_36_REFERENCEPOINT1,1.1056E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_2,LOBBY_36_REFERENCEPOINT1,7.9386E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_3,LOBBY_36_REFERENCEPOINT1,2.8573E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_3,LOBBY_36_REFERENCEPOINT1,2.3161E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_3,LOBBY_36_REFERENCEPOINT1,1.8388E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_3,LOBBY_36_REFERENCEPOINT1,2.3125E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_4,LOBBY_36_REFERENCEPOINT1,5.7287E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_4,LOBBY_36_REFERENCEPOINT1,5.3360E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_4,LOBBY_36_REFERENCEPOINT1,5.4073E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_4,LOBBY_36_REFERENCEPOINT1,4.6408E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_1,CONFERENCE_36_REFERENCEPOINT1,1.8702E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_1,CONFERENCE_36_REFERENCEPOINT1,2.0514E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_1,CONFERENCE_36_REFERENCEPOINT1,1.2200E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_1,CONFERENCE_36_REFERENCEPOINT1,5.5269E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_2,CONFERENCE_36_REFERENCEPOINT1,2.7016E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_2,CONFERENCE_36_REFERENCEPOINT1,2.4420E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_2,CONFERENCE_36_REFERENCEPOINT1,2.2159E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_2,CONFERENCE_36_REFERENCEPOINT1,2.2637E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_3,CONFERENCE_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_3,CONFERENCE_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_3,CONFERENCE_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_3,CONFERENCE_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_4,CONFERENCE_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_4,CONFERENCE_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_4,CONFERENCE_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_4,CONFERENCE_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_1,BREAK_ROOM_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_1,BREAK_ROOM_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_1,BREAK_ROOM_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_1,BREAK_ROOM_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_2,BREAK_ROOM_36_REFERENCEPOINT1,1.4322E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_2,BREAK_ROOM_36_REFERENCEPOINT1,1.1858E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_2,BREAK_ROOM_36_REFERENCEPOINT1,1.0692E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_2,BREAK_ROOM_36_REFERENCEPOINT1,8.9777E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_3,BREAK_ROOM_36_REFERENCEPOINT1,1.6835E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_3,BREAK_ROOM_36_REFERENCEPOINT1,1.3195E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_3,BREAK_ROOM_36_REFERENCEPOINT1,9.2175E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_3,BREAK_ROOM_36_REFERENCEPOINT1,1.1473E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_4,BREAK_ROOM_36_REFERENCEPOINT1,1.6444E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_4,BREAK_ROOM_36_REFERENCEPOINT1,1.6534E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_4,BREAK_ROOM_36_REFERENCEPOINT1,1.2149E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_4,BREAK_ROOM_36_REFERENCEPOINT1,8.5527E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_1,OFFICE_OPEN_36_REFERENCEPOINT1,4.6069E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_1,OFFICE_OPEN_36_REFERENCEPOINT1,5.1325E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_1,OFFICE_OPEN_36_REFERENCEPOINT1,3.2640E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_1,OFFICE_OPEN_36_REFERENCEPOINT1,1.6858E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_2,OFFICE_OPEN_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_2,OFFICE_OPEN_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_2,OFFICE_OPEN_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_2,OFFICE_OPEN_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_3,OFFICE_OPEN_36_REFERENCEPOINT1,8.4261E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_3,OFFICE_OPEN_36_REFERENCEPOINT1,6.4954E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_3,OFFICE_OPEN_36_REFERENCEPOINT1,3.9921E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_3,OFFICE_OPEN_36_REFERENCEPOINT1,4.6872E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_4,OFFICE_OPEN_36_REFERENCEPOINT1,2.6904E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_4,OFFICE_OPEN_36_REFERENCEPOINT1,2.5665E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_4,OFFICE_OPEN_36_REFERENCEPOINT1,2.5620E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_4,OFFICE_OPEN_36_REFERENCEPOINT1,1.9690E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_1,OFFICE_PRIVATE_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_1,OFFICE_PRIVATE_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_1,OFFICE_PRIVATE_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_1,OFFICE_PRIVATE_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_2,OFFICE_PRIVATE_36_REFERENCEPOINT1,4.4041E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_2,OFFICE_PRIVATE_36_REFERENCEPOINT1,4.1400E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_2,OFFICE_PRIVATE_36_REFERENCEPOINT1,3.3839E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_2,OFFICE_PRIVATE_36_REFERENCEPOINT1,2.3496E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_3,OFFICE_PRIVATE_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_3,OFFICE_PRIVATE_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_3,OFFICE_PRIVATE_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_3,OFFICE_PRIVATE_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_4,OFFICE_PRIVATE_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_4,OFFICE_PRIVATE_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_4,OFFICE_PRIVATE_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_4,OFFICE_PRIVATE_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_1,LOBBY_37_REFERENCEPOINT1,6.0389E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_1,LOBBY_37_REFERENCEPOINT1,6.7419E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_1,LOBBY_37_REFERENCEPOINT1,4.2390E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_1,LOBBY_37_REFERENCEPOINT1,2.1234E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_2,LOBBY_37_REFERENCEPOINT1,2.3941E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_2,LOBBY_37_REFERENCEPOINT1,2.3925E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_2,LOBBY_37_REFERENCEPOINT1,1.7851E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_2,LOBBY_37_REFERENCEPOINT1,1.0572E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_3,LOBBY_37_REFERENCEPOINT1,2.5005E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_3,LOBBY_37_REFERENCEPOINT1,2.1819E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_3,LOBBY_37_REFERENCEPOINT1,2.4225E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_3,LOBBY_37_REFERENCEPOINT1,2.6028E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_4,LOBBY_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_4,LOBBY_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_4,LOBBY_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_4,LOBBY_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_1,CONFERENCE_37_REFERENCEPOINT1,1.0085E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_1,CONFERENCE_37_REFERENCEPOINT1,1.0763E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_1,CONFERENCE_37_REFERENCEPOINT1,6.7095E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_1,CONFERENCE_37_REFERENCEPOINT1,3.1509E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_2,CONFERENCE_37_REFERENCEPOINT1,5.7345E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_2,CONFERENCE_37_REFERENCEPOINT1,5.2676E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_2,CONFERENCE_37_REFERENCEPOINT1,5.1345E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_2,CONFERENCE_37_REFERENCEPOINT1,4.5720E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_3,CONFERENCE_37_REFERENCEPOINT1,3.8421E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_3,CONFERENCE_37_REFERENCEPOINT1,3.1289E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_3,CONFERENCE_37_REFERENCEPOINT1,2.8076E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_3,CONFERENCE_37_REFERENCEPOINT1,3.8777E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_4,CONFERENCE_37_REFERENCEPOINT1,2.2768E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_4,CONFERENCE_37_REFERENCEPOINT1,1.9306E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_4,CONFERENCE_37_REFERENCEPOINT1,1.9981E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_4,CONFERENCE_37_REFERENCEPOINT1,2.3142E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_1,BREAK_ROOM_37_REFERENCEPOINT1,4.1473E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_1,BREAK_ROOM_37_REFERENCEPOINT1,4.7238E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_1,BREAK_ROOM_37_REFERENCEPOINT1,2.6431E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_1,BREAK_ROOM_37_REFERENCEPOINT1,1.1892E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_2,BREAK_ROOM_37_REFERENCEPOINT1,7.3126E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_2,BREAK_ROOM_37_REFERENCEPOINT1,7.3821E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_2,BREAK_ROOM_37_REFERENCEPOINT1,5.6629E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_2,BREAK_ROOM_37_REFERENCEPOINT1,3.7568E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_3,BREAK_ROOM_37_REFERENCEPOINT1,1.1637E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_3,BREAK_ROOM_37_REFERENCEPOINT1,9.6870E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_3,BREAK_ROOM_37_REFERENCEPOINT1,8.2121E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_3,BREAK_ROOM_37_REFERENCEPOINT1,9.7269E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_4,BREAK_ROOM_37_REFERENCEPOINT1,2.3407E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_4,BREAK_ROOM_37_REFERENCEPOINT1,2.3897E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_4,BREAK_ROOM_37_REFERENCEPOINT1,2.2094E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_4,BREAK_ROOM_37_REFERENCEPOINT1,1.5902E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_1,OFFICE_PRIVATE_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_1,OFFICE_PRIVATE_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_1,OFFICE_PRIVATE_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_1,OFFICE_PRIVATE_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_2,OFFICE_PRIVATE_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_2,OFFICE_PRIVATE_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_2,OFFICE_PRIVATE_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_2,OFFICE_PRIVATE_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_3,OFFICE_PRIVATE_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_3,OFFICE_PRIVATE_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_3,OFFICE_PRIVATE_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_3,OFFICE_PRIVATE_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_4,OFFICE_PRIVATE_37_REFERENCEPOINT1,7.1835E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_4,OFFICE_PRIVATE_37_REFERENCEPOINT1,6.7666E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_4,OFFICE_PRIVATE_37_REFERENCEPOINT1,6.6910E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_4,OFFICE_PRIVATE_37_REFERENCEPOINT1,5.4605E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_1,LOBBY_38_REFERENCEPOINT1,1.2908E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_1,LOBBY_38_REFERENCEPOINT1,1.3770E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_1,LOBBY_38_REFERENCEPOINT1,8.2434E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_1,LOBBY_38_REFERENCEPOINT1,3.9298E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_2,LOBBY_38_REFERENCEPOINT1,2.5255E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_2,LOBBY_38_REFERENCEPOINT1,2.4526E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_2,LOBBY_38_REFERENCEPOINT1,1.9819E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_2,LOBBY_38_REFERENCEPOINT1,1.2690E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_3,LOBBY_38_REFERENCEPOINT1,4.5564E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_3,LOBBY_38_REFERENCEPOINT1,4.5564E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_3,LOBBY_38_REFERENCEPOINT1,4.5564E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_3,LOBBY_38_REFERENCEPOINT1,4.5564E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_4,LOBBY_38_REFERENCEPOINT1,6.8121E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_4,LOBBY_38_REFERENCEPOINT1,6.2178E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_4,LOBBY_38_REFERENCEPOINT1,6.0057E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_4,LOBBY_38_REFERENCEPOINT1,4.3040E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_1,CONFERENCE_38_REFERENCEPOINT1,8.2124E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_1,CONFERENCE_38_REFERENCEPOINT1,9.1632E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_1,CONFERENCE_38_REFERENCEPOINT1,5.7308E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_1,CONFERENCE_38_REFERENCEPOINT1,2.8699E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_2,CONFERENCE_38_REFERENCEPOINT1,4.9101E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_2,CONFERENCE_38_REFERENCEPOINT1,4.7029E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_2,CONFERENCE_38_REFERENCEPOINT1,4.8728E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_2,CONFERENCE_38_REFERENCEPOINT1,4.0288E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_3,CONFERENCE_38_REFERENCEPOINT1,1.6902E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_3,CONFERENCE_38_REFERENCEPOINT1,1.3808E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_3,CONFERENCE_38_REFERENCEPOINT1,1.0780E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_3,CONFERENCE_38_REFERENCEPOINT1,1.2718E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_4,CONFERENCE_38_REFERENCEPOINT1,2.5755E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_4,CONFERENCE_38_REFERENCEPOINT1,2.6075E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_4,CONFERENCE_38_REFERENCEPOINT1,2.1099E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_4,CONFERENCE_38_REFERENCEPOINT1,1.1158E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_1,BREAK_ROOM_38_REFERENCEPOINT1,7.4321E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_1,BREAK_ROOM_38_REFERENCEPOINT1,8.3087E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_1,BREAK_ROOM_38_REFERENCEPOINT1,5.1429E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_1,BREAK_ROOM_38_REFERENCEPOINT1,2.5112E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_2,BREAK_ROOM_38_REFERENCEPOINT1,3.7208E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_2,BREAK_ROOM_38_REFERENCEPOINT1,3.6216E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_2,BREAK_ROOM_38_REFERENCEPOINT1,3.0994E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_2,BREAK_ROOM_38_REFERENCEPOINT1,2.0173E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_3,BREAK_ROOM_38_REFERENCEPOINT1,3.1025E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_3,BREAK_ROOM_38_REFERENCEPOINT1,2.9516E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_3,BREAK_ROOM_38_REFERENCEPOINT1,2.8798E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_3,BREAK_ROOM_38_REFERENCEPOINT1,2.7725E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_4,BREAK_ROOM_38_REFERENCEPOINT1,3.3546E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_4,BREAK_ROOM_38_REFERENCEPOINT1,3.2586E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_4,BREAK_ROOM_38_REFERENCEPOINT1,2.7023E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_4,BREAK_ROOM_38_REFERENCEPOINT1,1.5980E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_1,OFFICE_OPEN_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_1,OFFICE_OPEN_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_1,OFFICE_OPEN_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_1,OFFICE_OPEN_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_2,OFFICE_OPEN_38_REFERENCEPOINT1,8.9145E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_2,OFFICE_OPEN_38_REFERENCEPOINT1,7.5765E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_2,OFFICE_OPEN_38_REFERENCEPOINT1,6.3161E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_2,OFFICE_OPEN_38_REFERENCEPOINT1,6.3558E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_3,OFFICE_OPEN_38_REFERENCEPOINT1,3.0049E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_3,OFFICE_OPEN_38_REFERENCEPOINT1,2.4426E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_3,OFFICE_OPEN_38_REFERENCEPOINT1,2.1492E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_3,OFFICE_OPEN_38_REFERENCEPOINT1,3.0205E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_4,OFFICE_OPEN_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_4,OFFICE_OPEN_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_4,OFFICE_OPEN_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_4,OFFICE_OPEN_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_1,OFFICE_PRIVATE_38_REFERENCEPOINT1,1.1638E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_1,OFFICE_PRIVATE_38_REFERENCEPOINT1,1.3365E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_1,OFFICE_PRIVATE_38_REFERENCEPOINT1,5.6017E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_1,OFFICE_PRIVATE_38_REFERENCEPOINT1,2.4606E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_2,OFFICE_PRIVATE_38_REFERENCEPOINT1,3.2886E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_2,OFFICE_PRIVATE_38_REFERENCEPOINT1,3.2886E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_2,OFFICE_PRIVATE_38_REFERENCEPOINT1,3.2886E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_2,OFFICE_PRIVATE_38_REFERENCEPOINT1,3.2886E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_3,OFFICE_PRIVATE_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_3,OFFICE_PRIVATE_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_3,OFFICE_PRIVATE_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_3,OFFICE_PRIVATE_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_4,OFFICE_PRIVATE_38_REFERENCEPOINT1,1.3858E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_4,OFFICE_PRIVATE_38_REFERENCEPOINT1,1.2098E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_4,OFFICE_PRIVATE_38_REFERENCEPOINT1,1.4991E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_4,OFFICE_PRIVATE_38_REFERENCEPOINT1,1.4420E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_1,CONFERENCE_39_REFERENCEPOINT1,5.1437E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_1,CONFERENCE_39_REFERENCEPOINT1,5.7775E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_1,CONFERENCE_39_REFERENCEPOINT1,3.3293E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_1,CONFERENCE_39_REFERENCEPOINT1,1.4841E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_2,CONFERENCE_39_REFERENCEPOINT1,8.0165E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_2,CONFERENCE_39_REFERENCEPOINT1,8.6372E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_2,CONFERENCE_39_REFERENCEPOINT1,5.3764E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_2,CONFERENCE_39_REFERENCEPOINT1,3.5486E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_3,CONFERENCE_39_REFERENCEPOINT1,2.9992E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_3,CONFERENCE_39_REFERENCEPOINT1,2.4304E-005
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_3,CONFERENCE_39_REFERENCEPOINT1,2.1632E-005
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_3,CONFERENCE_39_REFERENCEPOINT1,1.7520E-005
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_4,CONFERENCE_39_REFERENCEPOINT1,5.6016E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_4,CONFERENCE_39_REFERENCEPOINT1,5.3315E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_4,CONFERENCE_39_REFERENCEPOINT1,5.0976E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_4,CONFERENCE_39_REFERENCEPOINT1,3.6359E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_1,BREAK_ROOM_39_REFERENCEPOINT1,5.0298E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_1,BREAK_ROOM_39_REFERENCEPOINT1,5.6838E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_1,BREAK_ROOM_39_REFERENCEPOINT1,3.0138E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_1,BREAK_ROOM_39_REFERENCEPOINT1,1.3296E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_2,BREAK_ROOM_39_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_2,BREAK_ROOM_39_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_2,BREAK_ROOM_39_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_2,BREAK_ROOM_39_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_3,BREAK_ROOM_39_REFERENCEPOINT1,2.2767E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_3,BREAK_ROOM_39_REFERENCEPOINT1,1.8068E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_3,BREAK_ROOM_39_REFERENCEPOINT1,1.4552E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_3,BREAK_ROOM_39_REFERENCEPOINT1,2.1185E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_4,BREAK_ROOM_39_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_4,BREAK_ROOM_39_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_4,BREAK_ROOM_39_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_4,BREAK_ROOM_39_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_1,OFFICE_OPEN_39_REFERENCEPOINT1,3.8323E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_1,OFFICE_OPEN_39_REFERENCEPOINT1,3.9812E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_1,OFFICE_OPEN_39_REFERENCEPOINT1,2.7860E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_1,OFFICE_OPEN_39_REFERENCEPOINT1,1.6444E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_2,OFFICE_OPEN_39_REFERENCEPOINT1,1.4857E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_2,OFFICE_OPEN_39_REFERENCEPOINT1,1.3874E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_2,OFFICE_OPEN_39_REFERENCEPOINT1,1.4577E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_2,OFFICE_OPEN_39_REFERENCEPOINT1,1.1808E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_3,OFFICE_OPEN_39_REFERENCEPOINT1,4.0667E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_3,OFFICE_OPEN_39_REFERENCEPOINT1,4.0667E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_3,OFFICE_OPEN_39_REFERENCEPOINT1,4.0667E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_3,OFFICE_OPEN_39_REFERENCEPOINT1,4.0667E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_4,OFFICE_OPEN_39_REFERENCEPOINT1,6.6379E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_4,OFFICE_OPEN_39_REFERENCEPOINT1,5.8493E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_4,OFFICE_OPEN_39_REFERENCEPOINT1,5.1551E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_4,OFFICE_OPEN_39_REFERENCEPOINT1,5.0788E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_1,OFFICE_PRIVATE_39_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_1,OFFICE_PRIVATE_39_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_1,OFFICE_PRIVATE_39_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_1,OFFICE_PRIVATE_39_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_2,OFFICE_PRIVATE_39_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_2,OFFICE_PRIVATE_39_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_2,OFFICE_PRIVATE_39_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_2,OFFICE_PRIVATE_39_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_3,OFFICE_PRIVATE_39_REFERENCEPOINT1,3.2768E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_3,OFFICE_PRIVATE_39_REFERENCEPOINT1,2.6355E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_3,OFFICE_PRIVATE_39_REFERENCEPOINT1,2.2564E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_3,OFFICE_PRIVATE_39_REFERENCEPOINT1,3.1800E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_4,OFFICE_PRIVATE_39_REFERENCEPOINT1,8.2278E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_4,OFFICE_PRIVATE_39_REFERENCEPOINT1,7.7261E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_4,OFFICE_PRIVATE_39_REFERENCEPOINT1,7.6368E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_4,OFFICE_PRIVATE_39_REFERENCEPOINT1,6.3611E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_1,LOBBY_40_REFERENCEPOINT1,4.1096E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_1,LOBBY_40_REFERENCEPOINT1,4.6180E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_1,LOBBY_40_REFERENCEPOINT1,2.6727E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_1,LOBBY_40_REFERENCEPOINT1,1.2516E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_2,LOBBY_40_REFERENCEPOINT1,1.4792E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_2,LOBBY_40_REFERENCEPOINT1,1.3337E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_2,LOBBY_40_REFERENCEPOINT1,1.1846E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_2,LOBBY_40_REFERENCEPOINT1,1.0199E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_3,LOBBY_40_REFERENCEPOINT1,1.1035E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_3,LOBBY_40_REFERENCEPOINT1,9.4913E-005
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_3,LOBBY_40_REFERENCEPOINT1,8.3945E-005
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_3,LOBBY_40_REFERENCEPOINT1,7.8867E-005
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_4,LOBBY_40_REFERENCEPOINT1,2.3728E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_4,LOBBY_40_REFERENCEPOINT1,2.1724E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_4,LOBBY_40_REFERENCEPOINT1,1.7888E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_4,LOBBY_40_REFERENCEPOINT1,1.3074E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_1,CONFERENCE_40_REFERENCEPOINT1,4.3048E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_1,CONFERENCE_40_REFERENCEPOINT1,4.8787E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_1,CONFERENCE_40_REFERENCEPOINT1,2.7697E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_1,CONFERENCE_40_REFERENCEPOINT1,1.3249E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_2,CONFERENCE_40_REFERENCEPOINT1,5.8854E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_2,CONFERENCE_40_REFERENCEPOINT1,5.5134E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_2,CONFERENCE_40_REFERENCEPOINT1,5.5530E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_2,CONFERENCE_40_REFERENCEPOINT1,4.7963E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_3,CONFERENCE_40_REFERENCEPOINT1,3.9276E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_3,CONFERENCE_40_REFERENCEPOINT1,3.1886E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_3,CONFERENCE_40_REFERENCEPOINT1,2.7413E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_3,CONFERENCE_40_REFERENCEPOINT1,3.7459E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_4,CONFERENCE_40_REFERENCEPOINT1,3.6709E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_4,CONFERENCE_40_REFERENCEPOINT1,3.0602E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_4,CONFERENCE_40_REFERENCEPOINT1,2.0906E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_4,CONFERENCE_40_REFERENCEPOINT1,2.3064E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_1,BREAK_ROOM_40_REFERENCEPOINT1,3.9967E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_1,BREAK_ROOM_40_REFERENCEPOINT1,4.4773E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_1,BREAK_ROOM_40_REFERENCEPOINT1,2.7524E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_1,BREAK_ROOM_40_REFERENCEPOINT1,1.4359E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_2,BREAK_ROOM_40_REFERENCEPOINT1,7.3409E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_2,BREAK_ROOM_40_REFERENCEPOINT1,6.8759E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_2,BREAK_ROOM_40_REFERENCEPOINT1,6.9012E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_2,BREAK_ROOM_40_REFERENCEPOINT1,5.9044E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_3,BREAK_ROOM_40_REFERENCEPOINT1,1.9075E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_3,BREAK_ROOM_40_REFERENCEPOINT1,1.5424E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_3,BREAK_ROOM_40_REFERENCEPOINT1,1.2565E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_3,BREAK_ROOM_40_REFERENCEPOINT1,1.5874E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_4,BREAK_ROOM_40_REFERENCEPOINT1,1.2406E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_4,BREAK_ROOM_40_REFERENCEPOINT1,1.2271E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_4,BREAK_ROOM_40_REFERENCEPOINT1,1.2075E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_4,BREAK_ROOM_40_REFERENCEPOINT1,1.2152E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_1,OFFICE_OPEN_40_REFERENCEPOINT1,1.8274E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_1,OFFICE_OPEN_40_REFERENCEPOINT1,1.8578E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_1,OFFICE_OPEN_40_REFERENCEPOINT1,1.5558E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_1,OFFICE_OPEN_40_REFERENCEPOINT1,8.9483E-005
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_2,OFFICE_OPEN_40_REFERENCEPOINT1,2.3808E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_2,OFFICE_OPEN_40_REFERENCEPOINT1,2.1686E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_2,OFFICE_OPEN_40_REFERENCEPOINT1,2.0127E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_2,OFFICE_OPEN_40_REFERENCEPOINT1,1.6135E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_3,OFFICE_OPEN_40_REFERENCEPOINT1,2.9610E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_3,OFFICE_OPEN_40_REFERENCEPOINT1,2.4062E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_3,OFFICE_OPEN_40_REFERENCEPOINT1,2.1312E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_3,OFFICE_OPEN_40_REFERENCEPOINT1,2.9297E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_4,OFFICE_OPEN_40_REFERENCEPOINT1,1.5319E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_4,OFFICE_OPEN_40_REFERENCEPOINT1,1.5319E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_4,OFFICE_OPEN_40_REFERENCEPOINT1,1.5319E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_4,OFFICE_OPEN_40_REFERENCEPOINT1,1.5319E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_1,OFFICE_PRIVATE_40_REFERENCEPOINT1,1.9521E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_1,OFFICE_PRIVATE_40_REFERENCEPOINT1,2.1653E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_1,OFFICE_PRIVATE_40_REFERENCEPOINT1,1.0466E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_1,OFFICE_PRIVATE_40_REFERENCEPOINT1,4.0290E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_2,OFFICE_PRIVATE_40_REFERENCEPOINT1,2.8810E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_2,OFFICE_PRIVATE_40_REFERENCEPOINT1,2.8810E-005
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_2,OFFICE_PRIVATE_40_REFERENCEPOINT1,2.8810E-005
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_2,OFFICE_PRIVATE_40_REFERENCEPOINT1,2.8810E-005
