 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_3,OFFICE_PRIVATE_40_REFERENCEPOINT1,3.3706E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_3,OFFICE_PRIVATE_40_REFERENCEPOINT1,2.7775E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_3,OFFICE_PRIVATE_40_REFERENCEPOINT1,1.9855E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_3,OFFICE_PRIVATE_40_REFERENCEPOINT1,2.2247E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_4,OFFICE_PRIVATE_40_REFERENCEPOINT1,5.1832E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_4,OFFICE_PRIVATE_40_REFERENCEPOINT1,4.7275E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_4,OFFICE_PRIVATE_40_REFERENCEPOINT1,4.4851E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_4,OFFICE_PRIVATE_40_REFERENCEPOINT1,3.5651E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_1,LOBBY_41_REFERENCEPOINT1,8.3462E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_1,LOBBY_41_REFERENCEPOINT1,9.4207E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_1,LOBBY_41_REFERENCEPOINT1,4.3582E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_1,LOBBY_41_REFERENCEPOINT1,2.1021E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_2,LOBBY_41_REFERENCEPOINT1,8.0168E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_2,LOBBY_41_REFERENCEPOINT1,6.3564E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_2,LOBBY_41_REFERENCEPOINT1,5.3560E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_2,LOBBY_41_REFERENCEPOINT1,6.4689E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_3,LOBBY_41_REFERENCEPOINT1,3.2785E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_3,LOBBY_41_REFERENCEPOINT1,2.6680E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_3,LOBBY_41_REFERENCEPOINT1,2.3923E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_3,LOBBY_41_REFERENCEPOINT1,3.3086E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_4,LOBBY_41_REFERENCEPOINT1,4.0434E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_4,LOBBY_41_REFERENCEPOINT1,3.6768E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_4,LOBBY_41_REFERENCEPOINT1,3.8375E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_4,LOBBY_41_REFERENCEPOINT1,3.5149E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_1,CONFERENCE_41_REFERENCEPOINT1,5.4204E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_1,CONFERENCE_41_REFERENCEPOINT1,6.1600E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_1,CONFERENCE_41_REFERENCEPOINT1,3.2932E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_1,CONFERENCE_41_REFERENCEPOINT1,1.5525E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_2,CONFERENCE_41_REFERENCEPOINT1,2.4993E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_2,CONFERENCE_41_REFERENCEPOINT1,2.4444E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_2,CONFERENCE_41_REFERENCEPOINT1,2.0648E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_2,CONFERENCE_41_REFERENCEPOINT1,1.2642E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_3,CONFERENCE_41_REFERENCEPOINT1,7.7929E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_3,CONFERENCE_41_REFERENCEPOINT1,5.9826E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_3,CONFERENCE_41_REFERENCEPOINT1,3.6724E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_3,CONFERENCE_41_REFERENCEPOINT1,4.4388E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_4,CONFERENCE_41_REFERENCEPOINT1,2.6644E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_4,CONFERENCE_41_REFERENCEPOINT1,2.4318E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_4,CONFERENCE_41_REFERENCEPOINT1,2.6291E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_4,CONFERENCE_41_REFERENCEPOINT1,2.3353E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_1,BREAK_ROOM_41_REFERENCEPOINT1,5.8499E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_1,BREAK_ROOM_41_REFERENCEPOINT1,6.5256E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_1,BREAK_ROOM_41_REFERENCEPOINT1,4.0822E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_1,BREAK_ROOM_41_REFERENCEPOINT1,2.0734E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_2,BREAK_ROOM_41_REFERENCEPOINT1,5.8834E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_2,BREAK_ROOM_41_REFERENCEPOINT1,5.5098E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_2,BREAK_ROOM_41_REFERENCEPOINT1,5.4522E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_2,BREAK_ROOM_41_REFERENCEPOINT1,4.5043E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_3,BREAK_ROOM_41_REFERENCEPOINT1,9.3386E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_3,BREAK_ROOM_41_REFERENCEPOINT1,7.2639E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_3,BREAK_ROOM_41_REFERENCEPOINT1,5.2085E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_3,BREAK_ROOM_41_REFERENCEPOINT1,6.0306E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_4,BREAK_ROOM_41_REFERENCEPOINT1,2.7019E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_4,BREAK_ROOM_41_REFERENCEPOINT1,2.7020E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_4,BREAK_ROOM_41_REFERENCEPOINT1,2.1925E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_4,BREAK_ROOM_41_REFERENCEPOINT1,1.4075E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_1,OFFICE_OPEN_41_REFERENCEPOINT1,1.6383E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_1,OFFICE_OPEN_41_REFERENCEPOINT1,1.8675E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_1,OFFICE_OPEN_41_REFERENCEPOINT1,8.6184E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_1,OFFICE_OPEN_41_REFERENCEPOINT1,3.4179E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_2,OFFICE_OPEN_41_REFERENCEPOINT1,2.2809E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_2,OFFICE_OPEN_41_REFERENCEPOINT1,2.0774E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_2,OFFICE_OPEN_41_REFERENCEPOINT1,1.6954E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_2,OFFICE_OPEN_41_REFERENCEPOINT1,1.2221E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_3,OFFICE_OPEN_41_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_3,OFFICE_OPEN_41_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_3,OFFICE_OPEN_41_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_3,OFFICE_OPEN_41_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_4,OFFICE_OPEN_41_REFERENCEPOINT1,1.4367E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_4,OFFICE_OPEN_41_REFERENCEPOINT1,1.3455E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_4,OFFICE_OPEN_41_REFERENCEPOINT1,1.0269E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_4,OFFICE_OPEN_41_REFERENCEPOINT1,7.2498E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_1,OFFICE_PRIVATE_41_REFERENCEPOINT1,8.4553E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_1,OFFICE_PRIVATE_41_REFERENCEPOINT1,9.4450E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_1,OFFICE_PRIVATE_41_REFERENCEPOINT1,5.9288E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_1,OFFICE_PRIVATE_41_REFERENCEPOINT1,3.0408E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_2,OFFICE_PRIVATE_41_REFERENCEPOINT1,2.7758E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_2,OFFICE_PRIVATE_41_REFERENCEPOINT1,2.8912E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_2,OFFICE_PRIVATE_41_REFERENCEPOINT1,2.2299E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_2,OFFICE_PRIVATE_41_REFERENCEPOINT1,1.3053E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_3,OFFICE_PRIVATE_41_REFERENCEPOINT1,3.3630E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_3,OFFICE_PRIVATE_41_REFERENCEPOINT1,2.7600E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_3,OFFICE_PRIVATE_41_REFERENCEPOINT1,2.3544E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_3,OFFICE_PRIVATE_41_REFERENCEPOINT1,3.0699E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_4,OFFICE_PRIVATE_41_REFERENCEPOINT1,8.9404E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_4,OFFICE_PRIVATE_41_REFERENCEPOINT1,8.3939E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_4,OFFICE_PRIVATE_41_REFERENCEPOINT1,8.4286E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_4,OFFICE_PRIVATE_41_REFERENCEPOINT1,7.2502E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_1,LOBBY_42_REFERENCEPOINT1,7.5639E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_1,LOBBY_42_REFERENCEPOINT1,8.4212E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_1,LOBBY_42_REFERENCEPOINT1,5.3754E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_1,LOBBY_42_REFERENCEPOINT1,2.8040E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_2,LOBBY_42_REFERENCEPOINT1,2.9243E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_2,LOBBY_42_REFERENCEPOINT1,2.9034E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_2,LOBBY_42_REFERENCEPOINT1,2.3616E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_2,LOBBY_42_REFERENCEPOINT1,1.4532E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_3,LOBBY_42_REFERENCEPOINT1,8.3940E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_3,LOBBY_42_REFERENCEPOINT1,6.7814E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_3,LOBBY_42_REFERENCEPOINT1,6.2429E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_3,LOBBY_42_REFERENCEPOINT1,7.5863E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_4,LOBBY_42_REFERENCEPOINT1,5.1897E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_4,LOBBY_42_REFERENCEPOINT1,4.9293E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_4,LOBBY_42_REFERENCEPOINT1,4.8887E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_4,LOBBY_42_REFERENCEPOINT1,3.8553E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_1,CONFERENCE_42_REFERENCEPOINT1,2.2564E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_1,CONFERENCE_42_REFERENCEPOINT1,2.5572E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_1,CONFERENCE_42_REFERENCEPOINT1,1.2517E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_1,CONFERENCE_42_REFERENCEPOINT1,5.3842E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_2,CONFERENCE_42_REFERENCEPOINT1,3.0932E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_2,CONFERENCE_42_REFERENCEPOINT1,3.0932E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_2,CONFERENCE_42_REFERENCEPOINT1,3.0932E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_2,CONFERENCE_42_REFERENCEPOINT1,3.0932E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_3,CONFERENCE_42_REFERENCEPOINT1,2.4604E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_3,CONFERENCE_42_REFERENCEPOINT1,1.9108E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_3,CONFERENCE_42_REFERENCEPOINT1,1.3634E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_3,CONFERENCE_42_REFERENCEPOINT1,1.8118E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_4,CONFERENCE_42_REFERENCEPOINT1,1.6191E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_4,CONFERENCE_42_REFERENCEPOINT1,1.4089E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_4,CONFERENCE_42_REFERENCEPOINT1,1.1678E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_4,CONFERENCE_42_REFERENCEPOINT1,1.1641E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_1,BREAK_ROOM_42_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_1,BREAK_ROOM_42_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_1,BREAK_ROOM_42_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_1,BREAK_ROOM_42_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_2,BREAK_ROOM_42_REFERENCEPOINT1,8.7988E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_2,BREAK_ROOM_42_REFERENCEPOINT1,8.1650E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_2,BREAK_ROOM_42_REFERENCEPOINT1,7.1432E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_2,BREAK_ROOM_42_REFERENCEPOINT1,3.6495E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_3,BREAK_ROOM_42_REFERENCEPOINT1,2.8068E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_3,BREAK_ROOM_42_REFERENCEPOINT1,2.2200E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_3,BREAK_ROOM_42_REFERENCEPOINT1,1.5588E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_3,BREAK_ROOM_42_REFERENCEPOINT1,1.9526E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_4,BREAK_ROOM_42_REFERENCEPOINT1,5.4993E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_4,BREAK_ROOM_42_REFERENCEPOINT1,5.1966E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_4,BREAK_ROOM_42_REFERENCEPOINT1,4.7378E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_4,BREAK_ROOM_42_REFERENCEPOINT1,3.5160E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_1,OFFICE_PRIVATE_42_REFERENCEPOINT1,7.9510E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_1,OFFICE_PRIVATE_42_REFERENCEPOINT1,8.1650E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_1,OFFICE_PRIVATE_42_REFERENCEPOINT1,6.1764E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_1,OFFICE_PRIVATE_42_REFERENCEPOINT1,3.8426E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_2,OFFICE_PRIVATE_42_REFERENCEPOINT1,5.1011E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_2,OFFICE_PRIVATE_42_REFERENCEPOINT1,4.6231E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_2,OFFICE_PRIVATE_42_REFERENCEPOINT1,5.0080E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_2,OFFICE_PRIVATE_42_REFERENCEPOINT1,4.4021E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_3,OFFICE_PRIVATE_42_REFERENCEPOINT1,3.8834E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_3,OFFICE_PRIVATE_42_REFERENCEPOINT1,3.8102E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_3,OFFICE_PRIVATE_42_REFERENCEPOINT1,3.8310E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_3,OFFICE_PRIVATE_42_REFERENCEPOINT1,3.8203E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_4,OFFICE_PRIVATE_42_REFERENCEPOINT1,2.9566E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_4,OFFICE_PRIVATE_42_REFERENCEPOINT1,2.8904E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_4,OFFICE_PRIVATE_42_REFERENCEPOINT1,2.4733E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_4,OFFICE_PRIVATE_42_REFERENCEPOINT1,1.4401E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_1,LOBBY_43_REFERENCEPOINT1,6.8045E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_1,LOBBY_43_REFERENCEPOINT1,7.6244E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_1,LOBBY_43_REFERENCEPOINT1,4.7266E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_1,LOBBY_43_REFERENCEPOINT1,2.4280E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_2,LOBBY_43_REFERENCEPOINT1,5.2579E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_2,LOBBY_43_REFERENCEPOINT1,4.9304E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_2,LOBBY_43_REFERENCEPOINT1,4.9203E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_2,LOBBY_43_REFERENCEPOINT1,4.1502E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_3,LOBBY_43_REFERENCEPOINT1,1.2597E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_3,LOBBY_43_REFERENCEPOINT1,1.0126E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_3,LOBBY_43_REFERENCEPOINT1,9.1642E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_3,LOBBY_43_REFERENCEPOINT1,1.1586E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_4,LOBBY_43_REFERENCEPOINT1,7.9510E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_4,LOBBY_43_REFERENCEPOINT1,7.2033E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_4,LOBBY_43_REFERENCEPOINT1,7.2413E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_4,LOBBY_43_REFERENCEPOINT1,6.4747E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_1,CONFERENCE_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_1,CONFERENCE_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_1,CONFERENCE_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_1,CONFERENCE_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_2,CONFERENCE_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_2,CONFERENCE_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_2,CONFERENCE_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_2,CONFERENCE_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_3,CONFERENCE_43_REFERENCEPOINT1,3.9902E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_3,CONFERENCE_43_REFERENCEPOINT1,3.2491E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_3,CONFERENCE_43_REFERENCEPOINT1,2.9152E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_3,CONFERENCE_43_REFERENCEPOINT1,4.0272E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_4,CONFERENCE_43_REFERENCEPOINT1,2.7751E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_4,CONFERENCE_43_REFERENCEPOINT1,2.3454E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_4,CONFERENCE_43_REFERENCEPOINT1,2.4424E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_4,CONFERENCE_43_REFERENCEPOINT1,2.5711E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_1,BREAK_ROOM_43_REFERENCEPOINT1,9.9051E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_1,BREAK_ROOM_43_REFERENCEPOINT1,1.1313E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_1,BREAK_ROOM_43_REFERENCEPOINT1,4.6918E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_1,BREAK_ROOM_43_REFERENCEPOINT1,1.6808E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_2,BREAK_ROOM_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_2,BREAK_ROOM_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_2,BREAK_ROOM_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_2,BREAK_ROOM_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_3,BREAK_ROOM_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_3,BREAK_ROOM_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_3,BREAK_ROOM_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_3,BREAK_ROOM_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_4,BREAK_ROOM_43_REFERENCEPOINT1,2.0634E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_4,BREAK_ROOM_43_REFERENCEPOINT1,1.8159E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_4,BREAK_ROOM_43_REFERENCEPOINT1,1.4452E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_4,BREAK_ROOM_43_REFERENCEPOINT1,1.2212E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_1,OFFICE_OPEN_43_REFERENCEPOINT1,1.1718E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_1,OFFICE_OPEN_43_REFERENCEPOINT1,1.2885E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_1,OFFICE_OPEN_43_REFERENCEPOINT1,7.5550E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_1,OFFICE_OPEN_43_REFERENCEPOINT1,3.2213E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_2,OFFICE_OPEN_43_REFERENCEPOINT1,3.0634E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_2,OFFICE_OPEN_43_REFERENCEPOINT1,2.8130E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_2,OFFICE_OPEN_43_REFERENCEPOINT1,3.0278E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_2,OFFICE_OPEN_43_REFERENCEPOINT1,2.7401E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_3,OFFICE_OPEN_43_REFERENCEPOINT1,1.8197E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_3,OFFICE_OPEN_43_REFERENCEPOINT1,1.4814E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_3,OFFICE_OPEN_43_REFERENCEPOINT1,1.3656E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_3,OFFICE_OPEN_43_REFERENCEPOINT1,1.9636E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_4,OFFICE_OPEN_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_4,OFFICE_OPEN_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_4,OFFICE_OPEN_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_4,OFFICE_OPEN_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_1,OFFICE_PRIVATE_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_1,OFFICE_PRIVATE_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_1,OFFICE_PRIVATE_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_1,OFFICE_PRIVATE_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_2,OFFICE_PRIVATE_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_2,OFFICE_PRIVATE_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_2,OFFICE_PRIVATE_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_2,OFFICE_PRIVATE_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_3,OFFICE_PRIVATE_43_REFERENCEPOINT1,3.5064E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_3,OFFICE_PRIVATE_43_REFERENCEPOINT1,2.8519E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_3,OFFICE_PRIVATE_43_REFERENCEPOINT1,2.6498E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_3,OFFICE_PRIVATE_43_REFERENCEPOINT1,3.8671E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_4,OFFICE_PRIVATE_43_REFERENCEPOINT1,3.6319E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_4,OFFICE_PRIVATE_43_REFERENCEPOINT1,3.1390E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_4,OFFICE_PRIVATE_43_REFERENCEPOINT1,2.7920E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_4,OFFICE_PRIVATE_43_REFERENCEPOINT1,2.5067E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_1,LOBBY_44_REFERENCEPOINT1,1.8190E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_1,LOBBY_44_REFERENCEPOINT1,1.8190E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_1,LOBBY_44_REFERENCEPOINT1,1.8190E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_1,LOBBY_44_REFERENCEPOINT1,1.8190E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_2,LOBBY_44_REFERENCEPOINT1,1.0954E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_2,LOBBY_44_REFERENCEPOINT1,9.8394E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_2,LOBBY_44_REFERENCEPOINT1,6.6460E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_2,LOBBY_44_REFERENCEPOINT1,4.4141E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_3,LOBBY_44_REFERENCEPOINT1,2.9171E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_3,LOBBY_44_REFERENCEPOINT1,2.3028E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_3,LOBBY_44_REFERENCEPOINT1,1.5929E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_3,LOBBY_44_REFERENCEPOINT1,1.8871E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_4,LOBBY_44_REFERENCEPOINT1,1.2637E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_4,LOBBY_44_REFERENCEPOINT1,1.2662E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_4,LOBBY_44_REFERENCEPOINT1,1.0735E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_4,LOBBY_44_REFERENCEPOINT1,8.1126E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_1,CONFERENCE_44_REFERENCEPOINT1,1.0380E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_1,CONFERENCE_44_REFERENCEPOINT1,1.1632E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_1,CONFERENCE_44_REFERENCEPOINT1,8.9311E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_1,CONFERENCE_44_REFERENCEPOINT1,5.1554E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_2,CONFERENCE_44_REFERENCEPOINT1,4.1140E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_2,CONFERENCE_44_REFERENCEPOINT1,3.7198E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_2,CONFERENCE_44_REFERENCEPOINT1,3.6445E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_2,CONFERENCE_44_REFERENCEPOINT1,2.7456E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_3,CONFERENCE_44_REFERENCEPOINT1,2.9364E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_3,CONFERENCE_44_REFERENCEPOINT1,2.2636E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_3,CONFERENCE_44_REFERENCEPOINT1,1.3755E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_3,CONFERENCE_44_REFERENCEPOINT1,1.6367E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_4,CONFERENCE_44_REFERENCEPOINT1,1.5274E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_4,CONFERENCE_44_REFERENCEPOINT1,1.3200E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_4,CONFERENCE_44_REFERENCEPOINT1,1.2596E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_4,CONFERENCE_44_REFERENCEPOINT1,1.7616E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_1,BREAK_ROOM_44_REFERENCEPOINT1,6.9205E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_1,BREAK_ROOM_44_REFERENCEPOINT1,7.7084E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_1,BREAK_ROOM_44_REFERENCEPOINT1,4.9044E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_1,BREAK_ROOM_44_REFERENCEPOINT1,2.5400E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_2,BREAK_ROOM_44_REFERENCEPOINT1,2.0835E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_2,BREAK_ROOM_44_REFERENCEPOINT1,2.1273E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_2,BREAK_ROOM_44_REFERENCEPOINT1,2.0209E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_2,BREAK_ROOM_44_REFERENCEPOINT1,1.4549E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_3,BREAK_ROOM_44_REFERENCEPOINT1,7.0720E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_3,BREAK_ROOM_44_REFERENCEPOINT1,5.9218E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_3,BREAK_ROOM_44_REFERENCEPOINT1,4.7680E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_3,BREAK_ROOM_44_REFERENCEPOINT1,4.8172E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_4,BREAK_ROOM_44_REFERENCEPOINT1,4.0911E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_4,BREAK_ROOM_44_REFERENCEPOINT1,3.9200E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_4,BREAK_ROOM_44_REFERENCEPOINT1,3.2139E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_4,BREAK_ROOM_44_REFERENCEPOINT1,2.1848E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_1,OFFICE_OPEN_44_REFERENCEPOINT1,3.0865E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_1,OFFICE_OPEN_44_REFERENCEPOINT1,3.4333E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_1,OFFICE_OPEN_44_REFERENCEPOINT1,2.0444E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_1,OFFICE_OPEN_44_REFERENCEPOINT1,1.0293E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_2,OFFICE_OPEN_44_REFERENCEPOINT1,3.6253E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_2,OFFICE_OPEN_44_REFERENCEPOINT1,3.7924E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_2,OFFICE_OPEN_44_REFERENCEPOINT1,2.4599E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_2,OFFICE_OPEN_44_REFERENCEPOINT1,1.7324E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_3,OFFICE_OPEN_44_REFERENCEPOINT1,2.7331E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_3,OFFICE_OPEN_44_REFERENCEPOINT1,2.2168E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_3,OFFICE_OPEN_44_REFERENCEPOINT1,1.8712E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_3,OFFICE_OPEN_44_REFERENCEPOINT1,2.5404E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_4,OFFICE_OPEN_44_REFERENCEPOINT1,3.9314E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_4,OFFICE_OPEN_44_REFERENCEPOINT1,3.6894E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_4,OFFICE_OPEN_44_REFERENCEPOINT1,3.7048E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_4,OFFICE_OPEN_44_REFERENCEPOINT1,3.1848E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_1,OFFICE_PRIVATE_44_REFERENCEPOINT1,8.0369E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_1,OFFICE_PRIVATE_44_REFERENCEPOINT1,8.9463E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_1,OFFICE_PRIVATE_44_REFERENCEPOINT1,5.7171E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_1,OFFICE_PRIVATE_44_REFERENCEPOINT1,2.9916E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_2,OFFICE_PRIVATE_44_REFERENCEPOINT1,3.8928E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_2,OFFICE_PRIVATE_44_REFERENCEPOINT1,3.6785E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_2,OFFICE_PRIVATE_44_REFERENCEPOINT1,2.9155E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_2,OFFICE_PRIVATE_44_REFERENCEPOINT1,2.0548E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_3,OFFICE_PRIVATE_44_REFERENCEPOINT1,8.9228E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_3,OFFICE_PRIVATE_44_REFERENCEPOINT1,6.9399E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_3,OFFICE_PRIVATE_44_REFERENCEPOINT1,4.7148E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_3,OFFICE_PRIVATE_44_REFERENCEPOINT1,5.0624E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_4,OFFICE_PRIVATE_44_REFERENCEPOINT1,3.9576E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_4,OFFICE_PRIVATE_44_REFERENCEPOINT1,3.9524E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_4,OFFICE_PRIVATE_44_REFERENCEPOINT1,3.8679E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_4,OFFICE_PRIVATE_44_REFERENCEPOINT1,2.6889E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_1,LOBBY_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_1,LOBBY_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_1,LOBBY_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_1,LOBBY_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_2,LOBBY_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_2,LOBBY_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_2,LOBBY_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_2,LOBBY_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_3,LOBBY_45_REFERENCEPOINT1,4.2662E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_3,LOBBY_45_REFERENCEPOINT1,3.4608E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_3,LOBBY_45_REFERENCEPOINT1,3.0788E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_3,LOBBY_45_REFERENCEPOINT1,4.2608E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_4,LOBBY_45_REFERENCEPOINT1,1.9932E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_4,LOBBY_45_REFERENCEPOINT1,1.6740E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_4,LOBBY_45_REFERENCEPOINT1,1.3667E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_4,LOBBY_45_REFERENCEPOINT1,1.6741E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_1,CONFERENCE_45_REFERENCEPOINT1,5.6335E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_1,CONFERENCE_45_REFERENCEPOINT1,6.2745E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_1,CONFERENCE_45_REFERENCEPOINT1,3.9958E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_1,CONFERENCE_45_REFERENCEPOINT1,2.0738E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_2,CONFERENCE_45_REFERENCEPOINT1,6.1772E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_2,CONFERENCE_45_REFERENCEPOINT1,5.9209E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_2,CONFERENCE_45_REFERENCEPOINT1,5.9254E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_2,CONFERENCE_45_REFERENCEPOINT1,4.5612E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_3,CONFERENCE_45_REFERENCEPOINT1,3.2645E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_3,CONFERENCE_45_REFERENCEPOINT1,2.9083E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_3,CONFERENCE_45_REFERENCEPOINT1,2.4697E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_3,CONFERENCE_45_REFERENCEPOINT1,2.5815E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_4,CONFERENCE_45_REFERENCEPOINT1,3.2531E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_4,CONFERENCE_45_REFERENCEPOINT1,3.2825E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_4,CONFERENCE_45_REFERENCEPOINT1,2.8177E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_4,CONFERENCE_45_REFERENCEPOINT1,1.5334E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_1,BREAK_ROOM_45_REFERENCEPOINT1,1.1906E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_1,BREAK_ROOM_45_REFERENCEPOINT1,1.2414E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_1,BREAK_ROOM_45_REFERENCEPOINT1,1.0557E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_1,BREAK_ROOM_45_REFERENCEPOINT1,6.0931E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_2,BREAK_ROOM_45_REFERENCEPOINT1,5.8700E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_2,BREAK_ROOM_45_REFERENCEPOINT1,5.4691E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_2,BREAK_ROOM_45_REFERENCEPOINT1,5.4800E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_2,BREAK_ROOM_45_REFERENCEPOINT1,4.5057E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_3,BREAK_ROOM_45_REFERENCEPOINT1,4.2463E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_3,BREAK_ROOM_45_REFERENCEPOINT1,3.4149E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_3,BREAK_ROOM_45_REFERENCEPOINT1,3.0022E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_3,BREAK_ROOM_45_REFERENCEPOINT1,4.2141E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_4,BREAK_ROOM_45_REFERENCEPOINT1,4.4982E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_4,BREAK_ROOM_45_REFERENCEPOINT1,3.5242E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_4,BREAK_ROOM_45_REFERENCEPOINT1,3.7420E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_4,BREAK_ROOM_45_REFERENCEPOINT1,5.9159E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_1,OFFICE_OPEN_45_REFERENCEPOINT1,1.4093E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_1,OFFICE_OPEN_45_REFERENCEPOINT1,1.4093E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_1,OFFICE_OPEN_45_REFERENCEPOINT1,1.4093E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_1,OFFICE_OPEN_45_REFERENCEPOINT1,1.4093E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_2,OFFICE_OPEN_45_REFERENCEPOINT1,1.0480E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_2,OFFICE_OPEN_45_REFERENCEPOINT1,9.3502E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_2,OFFICE_OPEN_45_REFERENCEPOINT1,8.5057E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_2,OFFICE_OPEN_45_REFERENCEPOINT1,5.5933E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_3,OFFICE_OPEN_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_3,OFFICE_OPEN_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_3,OFFICE_OPEN_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_3,OFFICE_OPEN_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_4,OFFICE_OPEN_45_REFERENCEPOINT1,3.8440E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_4,OFFICE_OPEN_45_REFERENCEPOINT1,3.4130E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_4,OFFICE_OPEN_45_REFERENCEPOINT1,3.1918E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_4,OFFICE_OPEN_45_REFERENCEPOINT1,2.5576E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_1,LOBBY_46_REFERENCEPOINT1,2.0312E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_1,LOBBY_46_REFERENCEPOINT1,2.2910E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_1,LOBBY_46_REFERENCEPOINT1,1.2987E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_1,LOBBY_46_REFERENCEPOINT1,6.2158E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_2,LOBBY_46_REFERENCEPOINT1,6.8943E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_2,LOBBY_46_REFERENCEPOINT1,7.7846E-005
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_2,LOBBY_46_REFERENCEPOINT1,6.7115E-005
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_2,LOBBY_46_REFERENCEPOINT1,3.8414E-005
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_3,LOBBY_46_REFERENCEPOINT1,3.4141E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_3,LOBBY_46_REFERENCEPOINT1,2.8674E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_3,LOBBY_46_REFERENCEPOINT1,2.2354E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_3,LOBBY_46_REFERENCEPOINT1,2.3627E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_4,LOBBY_46_REFERENCEPOINT1,1.7910E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_4,LOBBY_46_REFERENCEPOINT1,1.5604E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_4,LOBBY_46_REFERENCEPOINT1,1.5425E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_4,LOBBY_46_REFERENCEPOINT1,1.4896E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_1,CONFERENCE_46_REFERENCEPOINT1,6.9046E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_1,CONFERENCE_46_REFERENCEPOINT1,7.7194E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_1,CONFERENCE_46_REFERENCEPOINT1,4.8381E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_1,CONFERENCE_46_REFERENCEPOINT1,2.4429E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_2,CONFERENCE_46_REFERENCEPOINT1,6.3693E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_2,CONFERENCE_46_REFERENCEPOINT1,6.0400E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_2,CONFERENCE_46_REFERENCEPOINT1,5.5575E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_2,CONFERENCE_46_REFERENCEPOINT1,4.1267E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_3,CONFERENCE_46_REFERENCEPOINT1,2.4092E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_3,CONFERENCE_46_REFERENCEPOINT1,1.8906E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_3,CONFERENCE_46_REFERENCEPOINT1,1.2257E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_3,CONFERENCE_46_REFERENCEPOINT1,1.4869E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_4,CONFERENCE_46_REFERENCEPOINT1,1.3354E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_4,CONFERENCE_46_REFERENCEPOINT1,1.4367E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_4,CONFERENCE_46_REFERENCEPOINT1,1.2966E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_4,CONFERENCE_46_REFERENCEPOINT1,8.3645E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_1,BREAK_ROOM_46_REFERENCEPOINT1,1.8089E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_1,BREAK_ROOM_46_REFERENCEPOINT1,1.9176E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_1,BREAK_ROOM_46_REFERENCEPOINT1,1.4400E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_1,BREAK_ROOM_46_REFERENCEPOINT1,8.2959E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_2,BREAK_ROOM_46_REFERENCEPOINT1,7.1185E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_2,BREAK_ROOM_46_REFERENCEPOINT1,7.1185E-005
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_2,BREAK_ROOM_46_REFERENCEPOINT1,7.1185E-005
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_2,BREAK_ROOM_46_REFERENCEPOINT1,7.1185E-005
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_3,BREAK_ROOM_46_REFERENCEPOINT1,2.9875E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_3,BREAK_ROOM_46_REFERENCEPOINT1,2.4659E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_3,BREAK_ROOM_46_REFERENCEPOINT1,2.0844E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_3,BREAK_ROOM_46_REFERENCEPOINT1,2.6347E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_4,BREAK_ROOM_46_REFERENCEPOINT1,8.2225E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_4,BREAK_ROOM_46_REFERENCEPOINT1,7.6852E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_4,BREAK_ROOM_46_REFERENCEPOINT1,7.7344E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_4,BREAK_ROOM_46_REFERENCEPOINT1,6.5549E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_1,OFFICE_OPEN_46_REFERENCEPOINT1,2.1937E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_1,OFFICE_OPEN_46_REFERENCEPOINT1,2.4377E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_1,OFFICE_OPEN_46_REFERENCEPOINT1,1.4384E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_1,OFFICE_OPEN_46_REFERENCEPOINT1,6.9283E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_2,OFFICE_OPEN_46_REFERENCEPOINT1,1.5713E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_2,OFFICE_OPEN_46_REFERENCEPOINT1,1.3702E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_2,OFFICE_OPEN_46_REFERENCEPOINT1,1.3831E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_2,OFFICE_OPEN_46_REFERENCEPOINT1,1.4763E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_3,OFFICE_OPEN_46_REFERENCEPOINT1,1.3745E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_3,OFFICE_OPEN_46_REFERENCEPOINT1,1.0584E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_3,OFFICE_OPEN_46_REFERENCEPOINT1,8.1347E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_3,OFFICE_OPEN_46_REFERENCEPOINT1,1.2005E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_4,OFFICE_OPEN_46_REFERENCEPOINT1,1.1148E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_4,OFFICE_OPEN_46_REFERENCEPOINT1,1.3559E-005
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_4,OFFICE_OPEN_46_REFERENCEPOINT1,6.2363E-006
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_4,OFFICE_OPEN_46_REFERENCEPOINT1,2.3426E-006
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_1,LOBBY_47_REFERENCEPOINT1,1.5008E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_1,LOBBY_47_REFERENCEPOINT1,1.7743E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_1,LOBBY_47_REFERENCEPOINT1,8.9266E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_1,LOBBY_47_REFERENCEPOINT1,3.1124E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_2,LOBBY_47_REFERENCEPOINT1,2.6031E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_2,LOBBY_47_REFERENCEPOINT1,2.2540E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_2,LOBBY_47_REFERENCEPOINT1,2.4462E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_2,LOBBY_47_REFERENCEPOINT1,2.1226E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_3,LOBBY_47_REFERENCEPOINT1,3.2906E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_3,LOBBY_47_REFERENCEPOINT1,2.5744E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_3,LOBBY_47_REFERENCEPOINT1,2.0039E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_3,LOBBY_47_REFERENCEPOINT1,2.8379E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_4,LOBBY_47_REFERENCEPOINT1,4.2736E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_4,LOBBY_47_REFERENCEPOINT1,4.7595E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_4,LOBBY_47_REFERENCEPOINT1,2.1572E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_4,LOBBY_47_REFERENCEPOINT1,7.3654E-005
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_1,CONFERENCE_47_REFERENCEPOINT1,5.1338E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_1,CONFERENCE_47_REFERENCEPOINT1,5.7995E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_1,CONFERENCE_47_REFERENCEPOINT1,3.1718E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_1,CONFERENCE_47_REFERENCEPOINT1,1.4330E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_2,CONFERENCE_47_REFERENCEPOINT1,4.1085E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_2,CONFERENCE_47_REFERENCEPOINT1,3.9649E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_2,CONFERENCE_47_REFERENCEPOINT1,3.9381E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_2,CONFERENCE_47_REFERENCEPOINT1,2.8337E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_3,CONFERENCE_47_REFERENCEPOINT1,7.5686E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_3,CONFERENCE_47_REFERENCEPOINT1,5.7172E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_3,CONFERENCE_47_REFERENCEPOINT1,3.4017E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_3,CONFERENCE_47_REFERENCEPOINT1,4.1068E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_4,CONFERENCE_47_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_4,CONFERENCE_47_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_4,CONFERENCE_47_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_4,CONFERENCE_47_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_1,BREAK_ROOM_47_REFERENCEPOINT1,4.2361E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_1,BREAK_ROOM_47_REFERENCEPOINT1,4.7251E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_1,BREAK_ROOM_47_REFERENCEPOINT1,2.2569E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_1,BREAK_ROOM_47_REFERENCEPOINT1,9.1092E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_2,BREAK_ROOM_47_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_2,BREAK_ROOM_47_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_2,BREAK_ROOM_47_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_2,BREAK_ROOM_47_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_3,BREAK_ROOM_47_REFERENCEPOINT1,3.1754E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_3,BREAK_ROOM_47_REFERENCEPOINT1,2.6273E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_3,BREAK_ROOM_47_REFERENCEPOINT1,1.9524E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_3,BREAK_ROOM_47_REFERENCEPOINT1,2.1244E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_4,BREAK_ROOM_47_REFERENCEPOINT1,2.2475E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_4,BREAK_ROOM_47_REFERENCEPOINT1,2.1198E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_4,BREAK_ROOM_47_REFERENCEPOINT1,1.7508E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_4,BREAK_ROOM_47_REFERENCEPOINT1,1.1758E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_1,OFFICE_OPEN_47_REFERENCEPOINT1,8.7025E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_1,OFFICE_OPEN_47_REFERENCEPOINT1,9.4497E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_1,OFFICE_OPEN_47_REFERENCEPOINT1,6.0518E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_1,OFFICE_OPEN_47_REFERENCEPOINT1,2.6595E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_2,OFFICE_OPEN_47_REFERENCEPOINT1,1.6607E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_2,OFFICE_OPEN_47_REFERENCEPOINT1,1.4718E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_2,OFFICE_OPEN_47_REFERENCEPOINT1,1.3590E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_2,OFFICE_OPEN_47_REFERENCEPOINT1,1.1529E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_3,OFFICE_OPEN_47_REFERENCEPOINT1,2.7320E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_3,OFFICE_OPEN_47_REFERENCEPOINT1,2.2199E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_3,OFFICE_OPEN_47_REFERENCEPOINT1,1.9152E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_3,OFFICE_OPEN_47_REFERENCEPOINT1,2.5512E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_4,OFFICE_OPEN_47_REFERENCEPOINT1,2.1752E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_4,OFFICE_OPEN_47_REFERENCEPOINT1,1.9905E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_4,OFFICE_OPEN_47_REFERENCEPOINT1,1.6326E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_4,OFFICE_OPEN_47_REFERENCEPOINT1,1.1898E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_1,OFFICE_PRIVATE_47_REFERENCEPOINT1,3.1183E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_1,OFFICE_PRIVATE_47_REFERENCEPOINT1,3.4642E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_1,OFFICE_PRIVATE_47_REFERENCEPOINT1,1.7528E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_1,OFFICE_PRIVATE_47_REFERENCEPOINT1,8.4115E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_2,OFFICE_PRIVATE_47_REFERENCEPOINT1,7.8970E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_2,OFFICE_PRIVATE_47_REFERENCEPOINT1,7.3182E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_2,OFFICE_PRIVATE_47_REFERENCEPOINT1,7.5161E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_2,OFFICE_PRIVATE_47_REFERENCEPOINT1,6.6076E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_3,OFFICE_PRIVATE_47_REFERENCEPOINT1,2.6822E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_3,OFFICE_PRIVATE_47_REFERENCEPOINT1,2.1699E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_3,OFFICE_PRIVATE_47_REFERENCEPOINT1,1.8569E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_3,OFFICE_PRIVATE_47_REFERENCEPOINT1,2.4703E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_4,OFFICE_PRIVATE_47_REFERENCEPOINT1,5.3196E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_4,OFFICE_PRIVATE_47_REFERENCEPOINT1,5.1865E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_4,OFFICE_PRIVATE_47_REFERENCEPOINT1,2.6351E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_4,OFFICE_PRIVATE_47_REFERENCEPOINT1,1.5945E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_1,LOBBY_48_REFERENCEPOINT1,4.7268E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_1,LOBBY_48_REFERENCEPOINT1,5.2704E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_1,LOBBY_48_REFERENCEPOINT1,3.3316E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_1,LOBBY_48_REFERENCEPOINT1,1.7081E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_2,LOBBY_48_REFERENCEPOINT1,5.4692E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_2,LOBBY_48_REFERENCEPOINT1,4.9619E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_2,LOBBY_48_REFERENCEPOINT1,5.3884E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_2,LOBBY_48_REFERENCEPOINT1,4.9407E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_3,LOBBY_48_REFERENCEPOINT1,1.6251E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_3,LOBBY_48_REFERENCEPOINT1,1.3472E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_3,LOBBY_48_REFERENCEPOINT1,1.1646E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_3,LOBBY_48_REFERENCEPOINT1,1.4369E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_4,LOBBY_48_REFERENCEPOINT1,2.1282E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_4,LOBBY_48_REFERENCEPOINT1,2.2069E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_4,LOBBY_48_REFERENCEPOINT1,1.7148E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_4,LOBBY_48_REFERENCEPOINT1,9.4355E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_1,CONFERENCE_48_REFERENCEPOINT1,7.0039E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_1,CONFERENCE_48_REFERENCEPOINT1,7.7967E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_1,CONFERENCE_48_REFERENCEPOINT1,4.9814E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_1,CONFERENCE_48_REFERENCEPOINT1,2.6053E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_2,CONFERENCE_48_REFERENCEPOINT1,5.1361E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_2,CONFERENCE_48_REFERENCEPOINT1,4.9022E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_2,CONFERENCE_48_REFERENCEPOINT1,4.9442E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_2,CONFERENCE_48_REFERENCEPOINT1,3.9520E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_3,CONFERENCE_48_REFERENCEPOINT1,1.3708E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_3,CONFERENCE_48_REFERENCEPOINT1,1.0591E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_3,CONFERENCE_48_REFERENCEPOINT1,7.6055E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_3,CONFERENCE_48_REFERENCEPOINT1,9.2265E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_4,CONFERENCE_48_REFERENCEPOINT1,4.2913E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_4,CONFERENCE_48_REFERENCEPOINT1,4.1672E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_4,CONFERENCE_48_REFERENCEPOINT1,3.8738E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_4,CONFERENCE_48_REFERENCEPOINT1,2.5904E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_1,OFFICE_OPEN_48_REFERENCEPOINT1,4.2825E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_1,OFFICE_OPEN_48_REFERENCEPOINT1,4.7818E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_1,OFFICE_OPEN_48_REFERENCEPOINT1,2.9747E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_1,OFFICE_OPEN_48_REFERENCEPOINT1,1.4779E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_2,OFFICE_OPEN_48_REFERENCEPOINT1,2.1040E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_2,OFFICE_OPEN_48_REFERENCEPOINT1,2.0055E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_2,OFFICE_OPEN_48_REFERENCEPOINT1,1.6876E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_2,OFFICE_OPEN_48_REFERENCEPOINT1,9.9783E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_3,OFFICE_OPEN_48_REFERENCEPOINT1,6.8773E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_3,OFFICE_OPEN_48_REFERENCEPOINT1,5.5395E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_3,OFFICE_OPEN_48_REFERENCEPOINT1,3.8546E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_3,OFFICE_OPEN_48_REFERENCEPOINT1,4.2950E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_4,OFFICE_OPEN_48_REFERENCEPOINT1,3.1697E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_4,OFFICE_OPEN_48_REFERENCEPOINT1,2.9380E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_4,OFFICE_OPEN_48_REFERENCEPOINT1,2.7116E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_4,OFFICE_OPEN_48_REFERENCEPOINT1,2.1115E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_1,OFFICE_PRIVATE_48_REFERENCEPOINT1,1.8949E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_1,OFFICE_PRIVATE_48_REFERENCEPOINT1,2.0872E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_1,OFFICE_PRIVATE_48_REFERENCEPOINT1,1.5507E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_1,OFFICE_PRIVATE_48_REFERENCEPOINT1,8.2881E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_2,OFFICE_PRIVATE_48_REFERENCEPOINT1,1.0469E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_2,OFFICE_PRIVATE_48_REFERENCEPOINT1,1.0335E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_2,OFFICE_PRIVATE_48_REFERENCEPOINT1,1.0142E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_2,OFFICE_PRIVATE_48_REFERENCEPOINT1,1.0218E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_3,OFFICE_PRIVATE_48_REFERENCEPOINT1,3.1793E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_3,OFFICE_PRIVATE_48_REFERENCEPOINT1,2.5846E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_3,OFFICE_PRIVATE_48_REFERENCEPOINT1,1.9405E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_3,OFFICE_PRIVATE_48_REFERENCEPOINT1,2.2680E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_4,OFFICE_PRIVATE_48_REFERENCEPOINT1,6.7861E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_4,OFFICE_PRIVATE_48_REFERENCEPOINT1,6.3398E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_4,OFFICE_PRIVATE_48_REFERENCEPOINT1,6.1764E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_4,OFFICE_PRIVATE_48_REFERENCEPOINT1,5.0780E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_1,LOBBY_49_REFERENCEPOINT1,3.2824E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_1,LOBBY_49_REFERENCEPOINT1,3.6437E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_1,LOBBY_49_REFERENCEPOINT1,2.1828E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_1,LOBBY_49_REFERENCEPOINT1,1.1022E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_2,LOBBY_49_REFERENCEPOINT1,5.5504E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_2,LOBBY_49_REFERENCEPOINT1,5.1997E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_2,LOBBY_49_REFERENCEPOINT1,5.2369E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_2,LOBBY_49_REFERENCEPOINT1,4.5231E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_3,LOBBY_49_REFERENCEPOINT1,4.7134E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_3,LOBBY_49_REFERENCEPOINT1,3.8371E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_3,LOBBY_49_REFERENCEPOINT1,3.4404E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_3,LOBBY_49_REFERENCEPOINT1,4.7547E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_4,LOBBY_49_REFERENCEPOINT1,1.5592E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_4,LOBBY_49_REFERENCEPOINT1,1.3225E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_4,LOBBY_49_REFERENCEPOINT1,1.3130E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_4,LOBBY_49_REFERENCEPOINT1,1.4763E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_1,CONFERENCE_49_REFERENCEPOINT1,8.1349E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_1,CONFERENCE_49_REFERENCEPOINT1,8.0908E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_1,CONFERENCE_49_REFERENCEPOINT1,6.4149E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_1,CONFERENCE_49_REFERENCEPOINT1,3.5144E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_2,CONFERENCE_49_REFERENCEPOINT1,1.4450E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_2,CONFERENCE_49_REFERENCEPOINT1,1.4691E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_2,CONFERENCE_49_REFERENCEPOINT1,1.0170E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_2,CONFERENCE_49_REFERENCEPOINT1,5.0824E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_3,CONFERENCE_49_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_3,CONFERENCE_49_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_3,CONFERENCE_49_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_3,CONFERENCE_49_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_4,CONFERENCE_49_REFERENCEPOINT1,2.7752E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_4,CONFERENCE_49_REFERENCEPOINT1,2.6803E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_4,CONFERENCE_49_REFERENCEPOINT1,2.6486E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_4,CONFERENCE_49_REFERENCEPOINT1,1.7865E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_1,BREAK_ROOM_49_REFERENCEPOINT1,6.4824E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_1,BREAK_ROOM_49_REFERENCEPOINT1,6.4824E-005
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_1,BREAK_ROOM_49_REFERENCEPOINT1,6.4824E-005
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_1,BREAK_ROOM_49_REFERENCEPOINT1,6.4824E-005
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_2,BREAK_ROOM_49_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_2,BREAK_ROOM_49_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_2,BREAK_ROOM_49_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_2,BREAK_ROOM_49_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_3,BREAK_ROOM_49_REFERENCEPOINT1,3.1175E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_3,BREAK_ROOM_49_REFERENCEPOINT1,2.5883E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_3,BREAK_ROOM_49_REFERENCEPOINT1,1.8897E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_3,BREAK_ROOM_49_REFERENCEPOINT1,2.0951E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_4,BREAK_ROOM_49_REFERENCEPOINT1,1.5177E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_4,BREAK_ROOM_49_REFERENCEPOINT1,1.4293E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_4,BREAK_ROOM_49_REFERENCEPOINT1,1.4226E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_4,BREAK_ROOM_49_REFERENCEPOINT1,1.2766E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_1,OFFICE_OPEN_49_REFERENCEPOINT1,3.5894E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_1,OFFICE_OPEN_49_REFERENCEPOINT1,4.0771E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_1,OFFICE_OPEN_49_REFERENCEPOINT1,2.3545E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_1,OFFICE_OPEN_49_REFERENCEPOINT1,1.1240E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_2,OFFICE_OPEN_49_REFERENCEPOINT1,2.8957E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_2,OFFICE_OPEN_49_REFERENCEPOINT1,2.5254E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_2,OFFICE_OPEN_49_REFERENCEPOINT1,2.2439E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_2,OFFICE_OPEN_49_REFERENCEPOINT1,2.1885E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_3,OFFICE_OPEN_49_REFERENCEPOINT1,9.9632E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_3,OFFICE_OPEN_49_REFERENCEPOINT1,8.4177E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_3,OFFICE_OPEN_49_REFERENCEPOINT1,7.9900E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_3,OFFICE_OPEN_49_REFERENCEPOINT1,9.7917E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_4,OFFICE_OPEN_49_REFERENCEPOINT1,5.8431E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_4,OFFICE_OPEN_49_REFERENCEPOINT1,5.4835E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_4,OFFICE_OPEN_49_REFERENCEPOINT1,5.5045E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_4,OFFICE_OPEN_49_REFERENCEPOINT1,4.7294E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_1,OFFICE_PRIVATE_49_REFERENCEPOINT1,1.0317E-002
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_1,OFFICE_PRIVATE_49_REFERENCEPOINT1,1.1495E-002
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_1,OFFICE_PRIVATE_49_REFERENCEPOINT1,7.3196E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_1,OFFICE_PRIVATE_49_REFERENCEPOINT1,3.8090E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_2,OFFICE_PRIVATE_49_REFERENCEPOINT1,7.1608E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_2,OFFICE_PRIVATE_49_REFERENCEPOINT1,6.7099E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_2,OFFICE_PRIVATE_49_REFERENCEPOINT1,6.7577E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_2,OFFICE_PRIVATE_49_REFERENCEPOINT1,5.8399E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_3,OFFICE_PRIVATE_49_REFERENCEPOINT1,4.4093E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_3,OFFICE_PRIVATE_49_REFERENCEPOINT1,3.5715E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_3,OFFICE_PRIVATE_49_REFERENCEPOINT1,3.0913E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_3,OFFICE_PRIVATE_49_REFERENCEPOINT1,4.2700E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_4,OFFICE_PRIVATE_49_REFERENCEPOINT1,3.3295E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_4,OFFICE_PRIVATE_49_REFERENCEPOINT1,3.3837E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_4,OFFICE_PRIVATE_49_REFERENCEPOINT1,2.9564E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_4,OFFICE_PRIVATE_49_REFERENCEPOINT1,1.7616E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_1,LOBBY_50_REFERENCEPOINT1,4.7177E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_1,LOBBY_50_REFERENCEPOINT1,5.2772E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_1,LOBBY_50_REFERENCEPOINT1,3.0259E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_1,LOBBY_50_REFERENCEPOINT1,1.3983E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_2,LOBBY_50_REFERENCEPOINT1,2.7945E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_2,LOBBY_50_REFERENCEPOINT1,2.6667E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_2,LOBBY_50_REFERENCEPOINT1,2.2615E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_2,LOBBY_50_REFERENCEPOINT1,1.4778E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_3,LOBBY_50_REFERENCEPOINT1,4.6450E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_3,LOBBY_50_REFERENCEPOINT1,4.1614E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_3,LOBBY_50_REFERENCEPOINT1,4.0657E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_3,LOBBY_50_REFERENCEPOINT1,4.1687E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_4,LOBBY_50_REFERENCEPOINT1,3.7335E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_4,LOBBY_50_REFERENCEPOINT1,3.4878E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_4,LOBBY_50_REFERENCEPOINT1,3.4971E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_4,LOBBY_50_REFERENCEPOINT1,2.9189E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_1,CONFERENCE_50_REFERENCEPOINT1,2.6302E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_1,CONFERENCE_50_REFERENCEPOINT1,3.0350E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_1,CONFERENCE_50_REFERENCEPOINT1,1.3860E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_1,CONFERENCE_50_REFERENCEPOINT1,5.9398E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_2,CONFERENCE_50_REFERENCEPOINT1,4.8884E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_2,CONFERENCE_50_REFERENCEPOINT1,4.4193E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_2,CONFERENCE_50_REFERENCEPOINT1,4.7909E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_2,CONFERENCE_50_REFERENCEPOINT1,4.3800E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_3,CONFERENCE_50_REFERENCEPOINT1,3.5691E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_3,CONFERENCE_50_REFERENCEPOINT1,2.8313E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_3,CONFERENCE_50_REFERENCEPOINT1,2.3636E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_3,CONFERENCE_50_REFERENCEPOINT1,3.2943E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_4,CONFERENCE_50_REFERENCEPOINT1,9.6068E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_4,CONFERENCE_50_REFERENCEPOINT1,9.1820E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_4,CONFERENCE_50_REFERENCEPOINT1,8.0305E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_4,CONFERENCE_50_REFERENCEPOINT1,7.6110E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_1,BREAK_ROOM_50_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_1,BREAK_ROOM_50_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_1,BREAK_ROOM_50_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_1,BREAK_ROOM_50_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_2,BREAK_ROOM_50_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_2,BREAK_ROOM_50_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_2,BREAK_ROOM_50_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_2,BREAK_ROOM_50_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_3,BREAK_ROOM_50_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_3,BREAK_ROOM_50_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_3,BREAK_ROOM_50_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_3,BREAK_ROOM_50_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_4,BREAK_ROOM_50_REFERENCEPOINT1,6.3849E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_4,BREAK_ROOM_50_REFERENCEPOINT1,5.9933E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_4,BREAK_ROOM_50_REFERENCEPOINT1,6.0099E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_4,BREAK_ROOM_50_REFERENCEPOINT1,5.1553E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_1,OFFICE_OPEN_50_REFERENCEPOINT1,4.6829E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_1,OFFICE_OPEN_50_REFERENCEPOINT1,4.8110E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_1,OFFICE_OPEN_50_REFERENCEPOINT1,3.4318E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_1,OFFICE_OPEN_50_REFERENCEPOINT1,1.9130E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_2,OFFICE_OPEN_50_REFERENCEPOINT1,8.1387E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_2,OFFICE_OPEN_50_REFERENCEPOINT1,8.1387E-005
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_2,OFFICE_OPEN_50_REFERENCEPOINT1,8.1387E-005
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_2,OFFICE_OPEN_50_REFERENCEPOINT1,8.1387E-005
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_3,OFFICE_OPEN_50_REFERENCEPOINT1,2.8401E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_3,OFFICE_OPEN_50_REFERENCEPOINT1,2.3105E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_3,OFFICE_OPEN_50_REFERENCEPOINT1,2.0718E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_3,OFFICE_OPEN_50_REFERENCEPOINT1,2.8663E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_4,OFFICE_OPEN_50_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_4,OFFICE_OPEN_50_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_4,OFFICE_OPEN_50_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_4,OFFICE_OPEN_50_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_1,OFFICE_PRIVATE_50_REFERENCEPOINT1,2.3634E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_1,OFFICE_PRIVATE_50_REFERENCEPOINT1,2.6621E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_1,OFFICE_PRIVATE_50_REFERENCEPOINT1,1.2719E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_1,OFFICE_PRIVATE_50_REFERENCEPOINT1,5.8847E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_2,OFFICE_PRIVATE_50_REFERENCEPOINT1,4.8776E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_2,OFFICE_PRIVATE_50_REFERENCEPOINT1,4.4022E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_2,OFFICE_PRIVATE_50_REFERENCEPOINT1,4.1043E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_2,OFFICE_PRIVATE_50_REFERENCEPOINT1,3.4217E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_3,OFFICE_PRIVATE_50_REFERENCEPOINT1,2.1032E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_3,OFFICE_PRIVATE_50_REFERENCEPOINT1,1.7516E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_3,OFFICE_PRIVATE_50_REFERENCEPOINT1,1.4678E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_3,OFFICE_PRIVATE_50_REFERENCEPOINT1,1.6912E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_4,OFFICE_PRIVATE_50_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_4,OFFICE_PRIVATE_50_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_4,OFFICE_PRIVATE_50_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_4,OFFICE_PRIVATE_50_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_1,LOBBY_51_REFERENCEPOINT1,2.3868E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_1,LOBBY_51_REFERENCEPOINT1,2.7135E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_1,LOBBY_51_REFERENCEPOINT1,1.4909E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_1,LOBBY_51_REFERENCEPOINT1,6.3108E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_2,LOBBY_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_2,LOBBY_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_2,LOBBY_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_2,LOBBY_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_3,LOBBY_51_REFERENCEPOINT1,2.1561E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_3,LOBBY_51_REFERENCEPOINT1,1.6808E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_3,LOBBY_51_REFERENCEPOINT1,1.4228E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_3,LOBBY_51_REFERENCEPOINT1,2.1221E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_4,LOBBY_51_REFERENCEPOINT1,4.7035E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_4,LOBBY_51_REFERENCEPOINT1,4.4043E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_4,LOBBY_51_REFERENCEPOINT1,4.4097E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_4,LOBBY_51_REFERENCEPOINT1,3.7593E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_1,CONFERENCE_51_REFERENCEPOINT1,2.9207E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_1,CONFERENCE_51_REFERENCEPOINT1,3.3383E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_1,CONFERENCE_51_REFERENCEPOINT1,1.6193E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_1,CONFERENCE_51_REFERENCEPOINT1,6.9229E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_2,CONFERENCE_51_REFERENCEPOINT1,1.1686E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_2,CONFERENCE_51_REFERENCEPOINT1,1.1211E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_2,CONFERENCE_51_REFERENCEPOINT1,9.7868E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_2,CONFERENCE_51_REFERENCEPOINT1,7.6576E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_3,CONFERENCE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_3,CONFERENCE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_3,CONFERENCE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_3,CONFERENCE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_4,CONFERENCE_51_REFERENCEPOINT1,9.1240E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_4,CONFERENCE_51_REFERENCEPOINT1,7.8374E-005
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_4,CONFERENCE_51_REFERENCEPOINT1,1.1162E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_4,CONFERENCE_51_REFERENCEPOINT1,1.8313E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_1,BREAK_ROOM_51_REFERENCEPOINT1,5.4931E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_1,BREAK_ROOM_51_REFERENCEPOINT1,6.2072E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_1,BREAK_ROOM_51_REFERENCEPOINT1,3.5244E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_1,BREAK_ROOM_51_REFERENCEPOINT1,1.6257E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_2,BREAK_ROOM_51_REFERENCEPOINT1,7.3887E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_2,BREAK_ROOM_51_REFERENCEPOINT1,6.9220E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_2,BREAK_ROOM_51_REFERENCEPOINT1,6.9684E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_2,BREAK_ROOM_51_REFERENCEPOINT1,6.0108E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_3,BREAK_ROOM_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_3,BREAK_ROOM_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_3,BREAK_ROOM_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_3,BREAK_ROOM_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_4,BREAK_ROOM_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_4,BREAK_ROOM_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_4,BREAK_ROOM_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_4,BREAK_ROOM_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_1,OFFICE_OPEN_51_REFERENCEPOINT1,2.0151E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_1,OFFICE_OPEN_51_REFERENCEPOINT1,2.0151E-005
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_1,OFFICE_OPEN_51_REFERENCEPOINT1,2.0151E-005
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_1,OFFICE_OPEN_51_REFERENCEPOINT1,2.0151E-005
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_2,OFFICE_OPEN_51_REFERENCEPOINT1,1.6175E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_2,OFFICE_OPEN_51_REFERENCEPOINT1,1.4573E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_2,OFFICE_OPEN_51_REFERENCEPOINT1,1.2553E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_2,OFFICE_OPEN_51_REFERENCEPOINT1,1.0414E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_3,OFFICE_OPEN_51_REFERENCEPOINT1,2.8349E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_3,OFFICE_OPEN_51_REFERENCEPOINT1,2.2875E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_3,OFFICE_OPEN_51_REFERENCEPOINT1,2.0169E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_3,OFFICE_OPEN_51_REFERENCEPOINT1,2.8141E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_4,OFFICE_OPEN_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_4,OFFICE_OPEN_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_4,OFFICE_OPEN_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_4,OFFICE_OPEN_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_1,OFFICE_PRIVATE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_1,OFFICE_PRIVATE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_1,OFFICE_PRIVATE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_1,OFFICE_PRIVATE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_2,OFFICE_PRIVATE_51_REFERENCEPOINT1,2.2472E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_2,OFFICE_PRIVATE_51_REFERENCEPOINT1,2.5185E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_2,OFFICE_PRIVATE_51_REFERENCEPOINT1,1.2022E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_2,OFFICE_PRIVATE_51_REFERENCEPOINT1,6.0678E-005
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_3,OFFICE_PRIVATE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_3,OFFICE_PRIVATE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_3,OFFICE_PRIVATE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_3,OFFICE_PRIVATE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_4,OFFICE_PRIVATE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_4,OFFICE_PRIVATE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_4,OFFICE_PRIVATE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_4,OFFICE_PRIVATE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_1,LOBBY_52_REFERENCEPOINT1,5.0988E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_1,LOBBY_52_REFERENCEPOINT1,5.6765E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_1,LOBBY_52_REFERENCEPOINT1,3.6250E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_1,LOBBY_52_REFERENCEPOINT1,1.8937E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_2,LOBBY_52_REFERENCEPOINT1,3.2102E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_2,LOBBY_52_REFERENCEPOINT1,3.1537E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_2,LOBBY_52_REFERENCEPOINT1,2.8694E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_2,LOBBY_52_REFERENCEPOINT1,1.8659E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_3,LOBBY_52_REFERENCEPOINT1,7.7763E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_3,LOBBY_52_REFERENCEPOINT1,6.1946E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_3,LOBBY_52_REFERENCEPOINT1,4.9509E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_3,LOBBY_52_REFERENCEPOINT1,5.8278E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_4,LOBBY_52_REFERENCEPOINT1,4.8466E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_4,LOBBY_52_REFERENCEPOINT1,4.5557E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_4,LOBBY_52_REFERENCEPOINT1,4.5298E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_4,LOBBY_52_REFERENCEPOINT1,3.7485E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_1,CONFERENCE_52_REFERENCEPOINT1,4.7775E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_1,CONFERENCE_52_REFERENCEPOINT1,4.3914E-005
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_1,CONFERENCE_52_REFERENCEPOINT1,4.1197E-005
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_1,CONFERENCE_52_REFERENCEPOINT1,2.1365E-005
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_2,CONFERENCE_52_REFERENCEPOINT1,3.9856E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_2,CONFERENCE_52_REFERENCEPOINT1,3.7445E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_2,CONFERENCE_52_REFERENCEPOINT1,3.3503E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_2,CONFERENCE_52_REFERENCEPOINT1,2.4453E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_3,CONFERENCE_52_REFERENCEPOINT1,1.5642E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_3,CONFERENCE_52_REFERENCEPOINT1,1.2526E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_3,CONFERENCE_52_REFERENCEPOINT1,8.4906E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_3,CONFERENCE_52_REFERENCEPOINT1,9.5995E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_4,CONFERENCE_52_REFERENCEPOINT1,2.2581E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_4,CONFERENCE_52_REFERENCEPOINT1,2.1006E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_4,CONFERENCE_52_REFERENCEPOINT1,1.5876E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_4,CONFERENCE_52_REFERENCEPOINT1,1.0853E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_1,BREAK_ROOM_52_REFERENCEPOINT1,9.6241E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_1,BREAK_ROOM_52_REFERENCEPOINT1,9.2812E-005
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_1,BREAK_ROOM_52_REFERENCEPOINT1,9.6957E-005
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_1,BREAK_ROOM_52_REFERENCEPOINT1,8.8787E-005
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_2,BREAK_ROOM_52_REFERENCEPOINT1,4.7070E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_2,BREAK_ROOM_52_REFERENCEPOINT1,4.1802E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_2,BREAK_ROOM_52_REFERENCEPOINT1,3.9836E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_2,BREAK_ROOM_52_REFERENCEPOINT1,3.8303E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_3,BREAK_ROOM_52_REFERENCEPOINT1,5.7535E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_3,BREAK_ROOM_52_REFERENCEPOINT1,4.6878E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_3,BREAK_ROOM_52_REFERENCEPOINT1,4.2077E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_3,BREAK_ROOM_52_REFERENCEPOINT1,5.8067E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_4,BREAK_ROOM_52_REFERENCEPOINT1,1.6617E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_4,BREAK_ROOM_52_REFERENCEPOINT1,1.3928E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_4,BREAK_ROOM_52_REFERENCEPOINT1,1.2893E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_4,BREAK_ROOM_52_REFERENCEPOINT1,1.5996E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_1,OFFICE_PRIVATE_52_REFERENCEPOINT1,6.5216E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_1,OFFICE_PRIVATE_52_REFERENCEPOINT1,7.2658E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_1,OFFICE_PRIVATE_52_REFERENCEPOINT1,4.6126E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_1,OFFICE_PRIVATE_52_REFERENCEPOINT1,2.3801E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_2,OFFICE_PRIVATE_52_REFERENCEPOINT1,6.4856E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_2,OFFICE_PRIVATE_52_REFERENCEPOINT1,6.2219E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_2,OFFICE_PRIVATE_52_REFERENCEPOINT1,5.7733E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_2,OFFICE_PRIVATE_52_REFERENCEPOINT1,4.1112E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_3,OFFICE_PRIVATE_52_REFERENCEPOINT1,7.3081E-006
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_3,OFFICE_PRIVATE_52_REFERENCEPOINT1,6.7310E-006
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_3,OFFICE_PRIVATE_52_REFERENCEPOINT1,6.5965E-006
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_3,OFFICE_PRIVATE_52_REFERENCEPOINT1,5.8678E-006
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_4,OFFICE_PRIVATE_52_REFERENCEPOINT1,3.5897E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_4,OFFICE_PRIVATE_52_REFERENCEPOINT1,3.6304E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_4,OFFICE_PRIVATE_52_REFERENCEPOINT1,2.8643E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_4,OFFICE_PRIVATE_52_REFERENCEPOINT1,1.6656E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_1,LOBBY_53_REFERENCEPOINT1,3.6041E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_1,LOBBY_53_REFERENCEPOINT1,4.1827E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_1,LOBBY_53_REFERENCEPOINT1,1.9958E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_1,LOBBY_53_REFERENCEPOINT1,7.8128E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_2,LOBBY_53_REFERENCEPOINT1,2.8115E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_2,LOBBY_53_REFERENCEPOINT1,2.5701E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_2,LOBBY_53_REFERENCEPOINT1,2.6457E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_2,LOBBY_53_REFERENCEPOINT1,2.0772E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_3,LOBBY_53_REFERENCEPOINT1,9.6940E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_3,LOBBY_53_REFERENCEPOINT1,8.4775E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_3,LOBBY_53_REFERENCEPOINT1,7.1940E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_3,LOBBY_53_REFERENCEPOINT1,8.0122E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_4,LOBBY_53_REFERENCEPOINT1,3.3813E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_4,LOBBY_53_REFERENCEPOINT1,3.4233E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_4,LOBBY_53_REFERENCEPOINT1,3.2344E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_4,LOBBY_53_REFERENCEPOINT1,3.1681E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_1,CONFERENCE_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_1,CONFERENCE_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_1,CONFERENCE_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_1,CONFERENCE_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_2,CONFERENCE_53_REFERENCEPOINT1,1.1060E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_2,CONFERENCE_53_REFERENCEPOINT1,9.4793E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_2,CONFERENCE_53_REFERENCEPOINT1,8.2173E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_2,CONFERENCE_53_REFERENCEPOINT1,9.1535E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_3,CONFERENCE_53_REFERENCEPOINT1,4.8376E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_3,CONFERENCE_53_REFERENCEPOINT1,3.9381E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_3,CONFERENCE_53_REFERENCEPOINT1,3.5324E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_3,CONFERENCE_53_REFERENCEPOINT1,4.8811E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_4,CONFERENCE_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_4,CONFERENCE_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_4,CONFERENCE_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_4,CONFERENCE_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_1,BREAK_ROOM_53_REFERENCEPOINT1,8.6233E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_1,BREAK_ROOM_53_REFERENCEPOINT1,9.7340E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_1,BREAK_ROOM_53_REFERENCEPOINT1,5.7563E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_1,BREAK_ROOM_53_REFERENCEPOINT1,2.6379E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_2,BREAK_ROOM_53_REFERENCEPOINT1,1.0955E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_2,BREAK_ROOM_53_REFERENCEPOINT1,1.1580E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_2,BREAK_ROOM_53_REFERENCEPOINT1,1.0140E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_2,BREAK_ROOM_53_REFERENCEPOINT1,8.1632E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_3,BREAK_ROOM_53_REFERENCEPOINT1,6.5398E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_3,BREAK_ROOM_53_REFERENCEPOINT1,6.2076E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_3,BREAK_ROOM_53_REFERENCEPOINT1,5.9758E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_3,BREAK_ROOM_53_REFERENCEPOINT1,5.8583E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_4,BREAK_ROOM_53_REFERENCEPOINT1,5.1429E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_4,BREAK_ROOM_53_REFERENCEPOINT1,4.8798E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_4,BREAK_ROOM_53_REFERENCEPOINT1,4.6385E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_4,BREAK_ROOM_53_REFERENCEPOINT1,3.3651E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_1,OFFICE_OPEN_53_REFERENCEPOINT1,1.2898E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_1,OFFICE_OPEN_53_REFERENCEPOINT1,1.3811E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_1,OFFICE_OPEN_53_REFERENCEPOINT1,1.0106E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_1,OFFICE_OPEN_53_REFERENCEPOINT1,5.4426E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_2,OFFICE_OPEN_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_2,OFFICE_OPEN_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_2,OFFICE_OPEN_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_2,OFFICE_OPEN_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_3,OFFICE_OPEN_53_REFERENCEPOINT1,3.2135E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_3,OFFICE_OPEN_53_REFERENCEPOINT1,2.6057E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_3,OFFICE_OPEN_53_REFERENCEPOINT1,2.3230E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_3,OFFICE_OPEN_53_REFERENCEPOINT1,3.3294E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_4,OFFICE_OPEN_53_REFERENCEPOINT1,2.6657E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_4,OFFICE_OPEN_53_REFERENCEPOINT1,2.4010E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_4,OFFICE_OPEN_53_REFERENCEPOINT1,2.6055E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_4,OFFICE_OPEN_53_REFERENCEPOINT1,2.6061E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_1,OFFICE_PRIVATE_53_REFERENCEPOINT1,5.2615E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_1,OFFICE_PRIVATE_53_REFERENCEPOINT1,5.9076E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_1,OFFICE_PRIVATE_53_REFERENCEPOINT1,3.4405E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_1,OFFICE_PRIVATE_53_REFERENCEPOINT1,1.6924E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_2,OFFICE_PRIVATE_53_REFERENCEPOINT1,3.1254E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_2,OFFICE_PRIVATE_53_REFERENCEPOINT1,3.1978E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_2,OFFICE_PRIVATE_53_REFERENCEPOINT1,2.9102E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_2,OFFICE_PRIVATE_53_REFERENCEPOINT1,2.9511E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_3,OFFICE_PRIVATE_53_REFERENCEPOINT1,2.1407E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_3,OFFICE_PRIVATE_53_REFERENCEPOINT1,1.7537E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_3,OFFICE_PRIVATE_53_REFERENCEPOINT1,1.8602E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_3,OFFICE_PRIVATE_53_REFERENCEPOINT1,2.9369E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_4,OFFICE_PRIVATE_53_REFERENCEPOINT1,7.4082E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_4,OFFICE_PRIVATE_53_REFERENCEPOINT1,6.9919E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_4,OFFICE_PRIVATE_53_REFERENCEPOINT1,7.0840E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_4,OFFICE_PRIVATE_53_REFERENCEPOINT1,6.0191E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_1,LOBBY_54_REFERENCEPOINT1,8.9183E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_1,LOBBY_54_REFERENCEPOINT1,9.2688E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_1,LOBBY_54_REFERENCEPOINT1,6.2494E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_1,LOBBY_54_REFERENCEPOINT1,3.2323E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_2,LOBBY_54_REFERENCEPOINT1,3.4175E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_2,LOBBY_54_REFERENCEPOINT1,3.1683E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_2,LOBBY_54_REFERENCEPOINT1,2.6312E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_2,LOBBY_54_REFERENCEPOINT1,2.0752E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_3,LOBBY_54_REFERENCEPOINT1,2.9663E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_3,LOBBY_54_REFERENCEPOINT1,2.4129E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_3,LOBBY_54_REFERENCEPOINT1,2.1964E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_3,LOBBY_54_REFERENCEPOINT1,3.1104E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_4,LOBBY_54_REFERENCEPOINT1,6.2900E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_4,LOBBY_54_REFERENCEPOINT1,6.3555E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_4,LOBBY_54_REFERENCEPOINT1,4.1531E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_4,LOBBY_54_REFERENCEPOINT1,3.4853E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_1,CONFERENCE_54_REFERENCEPOINT1,3.2245E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_1,CONFERENCE_54_REFERENCEPOINT1,3.6519E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_1,CONFERENCE_54_REFERENCEPOINT1,1.9041E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_1,CONFERENCE_54_REFERENCEPOINT1,8.2105E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_2,CONFERENCE_54_REFERENCEPOINT1,2.0729E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_2,CONFERENCE_54_REFERENCEPOINT1,1.9321E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_2,CONFERENCE_54_REFERENCEPOINT1,1.5944E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_2,CONFERENCE_54_REFERENCEPOINT1,1.1881E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_3,CONFERENCE_54_REFERENCEPOINT1,1.0660E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_3,CONFERENCE_54_REFERENCEPOINT1,8.8618E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_3,CONFERENCE_54_REFERENCEPOINT1,7.1768E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_3,CONFERENCE_54_REFERENCEPOINT1,8.6561E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_4,CONFERENCE_54_REFERENCEPOINT1,1.9200E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_4,CONFERENCE_54_REFERENCEPOINT1,1.9257E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_4,CONFERENCE_54_REFERENCEPOINT1,1.5562E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_4,CONFERENCE_54_REFERENCEPOINT1,8.7134E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_1,BREAK_ROOM_54_REFERENCEPOINT1,5.5745E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_1,BREAK_ROOM_54_REFERENCEPOINT1,6.2110E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_1,BREAK_ROOM_54_REFERENCEPOINT1,3.9403E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_1,BREAK_ROOM_54_REFERENCEPOINT1,2.0304E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_2,BREAK_ROOM_54_REFERENCEPOINT1,4.7281E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_2,BREAK_ROOM_54_REFERENCEPOINT1,4.6520E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_2,BREAK_ROOM_54_REFERENCEPOINT1,4.1923E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_2,BREAK_ROOM_54_REFERENCEPOINT1,2.7313E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_3,BREAK_ROOM_54_REFERENCEPOINT1,1.4095E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_3,BREAK_ROOM_54_REFERENCEPOINT1,1.2137E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_3,BREAK_ROOM_54_REFERENCEPOINT1,1.5494E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_3,BREAK_ROOM_54_REFERENCEPOINT1,1.8835E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_4,BREAK_ROOM_54_REFERENCEPOINT1,4.1518E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_4,BREAK_ROOM_54_REFERENCEPOINT1,4.0220E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_4,BREAK_ROOM_54_REFERENCEPOINT1,3.3744E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_4,BREAK_ROOM_54_REFERENCEPOINT1,2.0711E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_1,OFFICE_OPEN_54_REFERENCEPOINT1,3.3696E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_1,OFFICE_OPEN_54_REFERENCEPOINT1,3.7933E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_1,OFFICE_OPEN_54_REFERENCEPOINT1,2.1190E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_1,OFFICE_OPEN_54_REFERENCEPOINT1,8.9418E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_2,OFFICE_OPEN_54_REFERENCEPOINT1,1.1445E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_2,OFFICE_OPEN_54_REFERENCEPOINT1,1.1588E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_2,OFFICE_OPEN_54_REFERENCEPOINT1,7.4035E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_2,OFFICE_OPEN_54_REFERENCEPOINT1,4.4572E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_3,OFFICE_OPEN_54_REFERENCEPOINT1,9.4839E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_3,OFFICE_OPEN_54_REFERENCEPOINT1,7.3147E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_3,OFFICE_OPEN_54_REFERENCEPOINT1,5.7628E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_3,OFFICE_OPEN_54_REFERENCEPOINT1,7.7190E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_4,OFFICE_OPEN_54_REFERENCEPOINT1,4.2644E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_4,OFFICE_OPEN_54_REFERENCEPOINT1,3.9501E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_4,OFFICE_OPEN_54_REFERENCEPOINT1,3.9569E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_4,OFFICE_OPEN_54_REFERENCEPOINT1,3.3947E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_1,OFFICE_PRIVATE_54_REFERENCEPOINT1,7.1765E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_1,OFFICE_PRIVATE_54_REFERENCEPOINT1,8.1129E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_1,OFFICE_PRIVATE_54_REFERENCEPOINT1,4.6239E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_1,OFFICE_PRIVATE_54_REFERENCEPOINT1,2.2052E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_2,OFFICE_PRIVATE_54_REFERENCEPOINT1,1.4205E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_2,OFFICE_PRIVATE_54_REFERENCEPOINT1,1.3306E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_2,OFFICE_PRIVATE_54_REFERENCEPOINT1,9.4256E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_2,OFFICE_PRIVATE_54_REFERENCEPOINT1,9.0235E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_3,OFFICE_PRIVATE_54_REFERENCEPOINT1,5.8919E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_3,OFFICE_PRIVATE_54_REFERENCEPOINT1,4.7344E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_3,OFFICE_PRIVATE_54_REFERENCEPOINT1,4.1513E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_3,OFFICE_PRIVATE_54_REFERENCEPOINT1,5.8751E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_4,OFFICE_PRIVATE_54_REFERENCEPOINT1,7.9152E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_4,OFFICE_PRIVATE_54_REFERENCEPOINT1,7.4299E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_4,OFFICE_PRIVATE_54_REFERENCEPOINT1,7.4614E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_4,OFFICE_PRIVATE_54_REFERENCEPOINT1,6.4207E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_1,LOBBY_55_REFERENCEPOINT1,2.2700E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_1,LOBBY_55_REFERENCEPOINT1,2.6521E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_1,LOBBY_55_REFERENCEPOINT1,1.1510E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_1,LOBBY_55_REFERENCEPOINT1,3.9010E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_2,LOBBY_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_2,LOBBY_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_2,LOBBY_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_2,LOBBY_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_3,LOBBY_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_3,LOBBY_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_3,LOBBY_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_3,LOBBY_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_4,LOBBY_55_REFERENCEPOINT1,4.0571E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_4,LOBBY_55_REFERENCEPOINT1,3.6657E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_4,LOBBY_55_REFERENCEPOINT1,3.8425E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_4,LOBBY_55_REFERENCEPOINT1,3.1750E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_1,CONFERENCE_55_REFERENCEPOINT1,2.5930E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_1,CONFERENCE_55_REFERENCEPOINT1,2.8747E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_1,CONFERENCE_55_REFERENCEPOINT1,1.6597E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_1,CONFERENCE_55_REFERENCEPOINT1,7.4678E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_2,CONFERENCE_55_REFERENCEPOINT1,1.1345E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_2,CONFERENCE_55_REFERENCEPOINT1,1.2367E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_2,CONFERENCE_55_REFERENCEPOINT1,7.6561E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_2,CONFERENCE_55_REFERENCEPOINT1,4.5033E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_3,CONFERENCE_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_3,CONFERENCE_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_3,CONFERENCE_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_3,CONFERENCE_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_4,CONFERENCE_55_REFERENCEPOINT1,5.8180E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_4,CONFERENCE_55_REFERENCEPOINT1,5.2869E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_4,CONFERENCE_55_REFERENCEPOINT1,5.2986E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_4,CONFERENCE_55_REFERENCEPOINT1,4.3346E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_1,BREAK_ROOM_55_REFERENCEPOINT1,9.7741E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_1,BREAK_ROOM_55_REFERENCEPOINT1,1.1169E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_1,BREAK_ROOM_55_REFERENCEPOINT1,5.5878E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_1,BREAK_ROOM_55_REFERENCEPOINT1,2.7807E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_2,BREAK_ROOM_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_2,BREAK_ROOM_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_2,BREAK_ROOM_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_2,BREAK_ROOM_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_3,BREAK_ROOM_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_3,BREAK_ROOM_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_3,BREAK_ROOM_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_3,BREAK_ROOM_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_4,BREAK_ROOM_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_4,BREAK_ROOM_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_4,BREAK_ROOM_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_4,BREAK_ROOM_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_1,OFFICE_OPEN_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_1,OFFICE_OPEN_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_1,OFFICE_OPEN_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_1,OFFICE_OPEN_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_2,OFFICE_OPEN_55_REFERENCEPOINT1,1.7278E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_2,OFFICE_OPEN_55_REFERENCEPOINT1,1.4557E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_2,OFFICE_OPEN_55_REFERENCEPOINT1,1.4433E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_2,OFFICE_OPEN_55_REFERENCEPOINT1,1.3779E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_3,OFFICE_OPEN_55_REFERENCEPOINT1,3.2816E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_3,OFFICE_OPEN_55_REFERENCEPOINT1,2.6700E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_3,OFFICE_OPEN_55_REFERENCEPOINT1,2.3943E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_3,OFFICE_OPEN_55_REFERENCEPOINT1,3.3118E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_4,OFFICE_OPEN_55_REFERENCEPOINT1,2.7262E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_4,OFFICE_OPEN_55_REFERENCEPOINT1,2.4392E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_4,OFFICE_OPEN_55_REFERENCEPOINT1,2.5406E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_4,OFFICE_OPEN_55_REFERENCEPOINT1,2.0389E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_1,OFFICE_PRIVATE_55_REFERENCEPOINT1,3.7880E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_1,OFFICE_PRIVATE_55_REFERENCEPOINT1,3.7578E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_1,OFFICE_PRIVATE_55_REFERENCEPOINT1,3.7619E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_1,OFFICE_PRIVATE_55_REFERENCEPOINT1,3.6720E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_2,OFFICE_PRIVATE_55_REFERENCEPOINT1,4.0056E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_2,OFFICE_PRIVATE_55_REFERENCEPOINT1,3.6520E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_2,OFFICE_PRIVATE_55_REFERENCEPOINT1,3.3829E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_2,OFFICE_PRIVATE_55_REFERENCEPOINT1,2.7107E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_3,OFFICE_PRIVATE_55_REFERENCEPOINT1,7.1902E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_3,OFFICE_PRIVATE_55_REFERENCEPOINT1,6.8976E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_3,OFFICE_PRIVATE_55_REFERENCEPOINT1,6.6897E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_3,OFFICE_PRIVATE_55_REFERENCEPOINT1,6.5917E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_4,OFFICE_PRIVATE_55_REFERENCEPOINT1,2.5187E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_4,OFFICE_PRIVATE_55_REFERENCEPOINT1,2.5187E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_4,OFFICE_PRIVATE_55_REFERENCEPOINT1,2.5187E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_4,OFFICE_PRIVATE_55_REFERENCEPOINT1,2.5187E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_1,LOBBY_56_REFERENCEPOINT1,2.7419E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_1,LOBBY_56_REFERENCEPOINT1,3.1880E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_1,LOBBY_56_REFERENCEPOINT1,1.4820E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_1,LOBBY_56_REFERENCEPOINT1,6.0711E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_2,LOBBY_56_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_2,LOBBY_56_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_2,LOBBY_56_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_2,LOBBY_56_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_3,LOBBY_56_REFERENCEPOINT1,1.7707E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_3,LOBBY_56_REFERENCEPOINT1,1.6368E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_3,LOBBY_56_REFERENCEPOINT1,1.5311E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_3,LOBBY_56_REFERENCEPOINT1,1.5034E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_4,LOBBY_56_REFERENCEPOINT1,1.9974E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_4,LOBBY_56_REFERENCEPOINT1,1.8810E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_4,LOBBY_56_REFERENCEPOINT1,1.8829E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_4,LOBBY_56_REFERENCEPOINT1,1.2717E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_1,CONFERENCE_56_REFERENCEPOINT1,3.5169E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_1,CONFERENCE_56_REFERENCEPOINT1,3.5348E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_1,CONFERENCE_56_REFERENCEPOINT1,2.6631E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_1,CONFERENCE_56_REFERENCEPOINT1,1.3615E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_2,CONFERENCE_56_REFERENCEPOINT1,2.4987E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_2,CONFERENCE_56_REFERENCEPOINT1,2.0952E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_2,CONFERENCE_56_REFERENCEPOINT1,2.1949E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_2,CONFERENCE_56_REFERENCEPOINT1,1.9941E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_3,CONFERENCE_56_REFERENCEPOINT1,4.2756E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_3,CONFERENCE_56_REFERENCEPOINT1,3.3782E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_3,CONFERENCE_56_REFERENCEPOINT1,2.8518E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_3,CONFERENCE_56_REFERENCEPOINT1,4.0731E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_4,CONFERENCE_56_REFERENCEPOINT1,1.2278E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_4,CONFERENCE_56_REFERENCEPOINT1,1.1001E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_4,CONFERENCE_56_REFERENCEPOINT1,9.4246E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_4,CONFERENCE_56_REFERENCEPOINT1,8.3724E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_1,BREAK_ROOM_56_REFERENCEPOINT1,1.3523E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_1,BREAK_ROOM_56_REFERENCEPOINT1,1.5011E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_1,BREAK_ROOM_56_REFERENCEPOINT1,7.6755E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_1,BREAK_ROOM_56_REFERENCEPOINT1,3.7797E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_2,BREAK_ROOM_56_REFERENCEPOINT1,2.1828E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_2,BREAK_ROOM_56_REFERENCEPOINT1,1.7942E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_2,BREAK_ROOM_56_REFERENCEPOINT1,1.6734E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_2,BREAK_ROOM_56_REFERENCEPOINT1,1.9244E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_3,BREAK_ROOM_56_REFERENCEPOINT1,3.5327E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_3,BREAK_ROOM_56_REFERENCEPOINT1,2.7698E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_3,BREAK_ROOM_56_REFERENCEPOINT1,2.0844E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_3,BREAK_ROOM_56_REFERENCEPOINT1,2.7018E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_4,BREAK_ROOM_56_REFERENCEPOINT1,5.2829E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_4,BREAK_ROOM_56_REFERENCEPOINT1,4.8546E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_4,BREAK_ROOM_56_REFERENCEPOINT1,4.5088E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_4,BREAK_ROOM_56_REFERENCEPOINT1,3.3074E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_1,OFFICE_OPEN_56_REFERENCEPOINT1,3.0489E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_1,OFFICE_OPEN_56_REFERENCEPOINT1,3.4097E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_1,OFFICE_OPEN_56_REFERENCEPOINT1,1.9795E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_1,OFFICE_OPEN_56_REFERENCEPOINT1,9.2883E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_2,OFFICE_OPEN_56_REFERENCEPOINT1,3.4617E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_2,OFFICE_OPEN_56_REFERENCEPOINT1,3.2424E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_2,OFFICE_OPEN_56_REFERENCEPOINT1,3.2622E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_2,OFFICE_OPEN_56_REFERENCEPOINT1,2.8083E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_3,OFFICE_OPEN_56_REFERENCEPOINT1,1.4703E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_3,OFFICE_OPEN_56_REFERENCEPOINT1,1.1426E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_3,OFFICE_OPEN_56_REFERENCEPOINT1,8.1764E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_3,OFFICE_OPEN_56_REFERENCEPOINT1,1.0456E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_4,OFFICE_OPEN_56_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_4,OFFICE_OPEN_56_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_4,OFFICE_OPEN_56_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_4,OFFICE_OPEN_56_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_1,OFFICE_PRIVATE_56_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_1,OFFICE_PRIVATE_56_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_1,OFFICE_PRIVATE_56_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_1,OFFICE_PRIVATE_56_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_2,OFFICE_PRIVATE_56_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_2,OFFICE_PRIVATE_56_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_2,OFFICE_PRIVATE_56_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_2,OFFICE_PRIVATE_56_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_3,OFFICE_PRIVATE_56_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_3,OFFICE_PRIVATE_56_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_3,OFFICE_PRIVATE_56_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_3,OFFICE_PRIVATE_56_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_4,OFFICE_PRIVATE_56_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_4,OFFICE_PRIVATE_56_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_4,OFFICE_PRIVATE_56_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_4,OFFICE_PRIVATE_56_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_1,LOBBY_57_REFERENCEPOINT1,2.6341E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_1,LOBBY_57_REFERENCEPOINT1,2.5433E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_1,LOBBY_57_REFERENCEPOINT1,2.3400E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_1,LOBBY_57_REFERENCEPOINT1,1.6381E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_2,LOBBY_57_REFERENCEPOINT1,1.8352E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_2,LOBBY_57_REFERENCEPOINT1,1.4983E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_2,LOBBY_57_REFERENCEPOINT1,1.4647E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_2,LOBBY_57_REFERENCEPOINT1,1.7681E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_3,LOBBY_57_REFERENCEPOINT1,4.1343E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_3,LOBBY_57_REFERENCEPOINT1,3.3561E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_3,LOBBY_57_REFERENCEPOINT1,2.9490E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_3,LOBBY_57_REFERENCEPOINT1,4.1398E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_4,LOBBY_57_REFERENCEPOINT1,4.3733E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_4,LOBBY_57_REFERENCEPOINT1,4.1968E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_4,LOBBY_57_REFERENCEPOINT1,3.9152E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_4,LOBBY_57_REFERENCEPOINT1,2.7285E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_1,CONFERENCE_57_REFERENCEPOINT1,3.1970E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_1,CONFERENCE_57_REFERENCEPOINT1,3.5249E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_1,CONFERENCE_57_REFERENCEPOINT1,2.1452E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_1,CONFERENCE_57_REFERENCEPOINT1,9.8912E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_2,CONFERENCE_57_REFERENCEPOINT1,5.9452E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_2,CONFERENCE_57_REFERENCEPOINT1,6.5129E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_2,CONFERENCE_57_REFERENCEPOINT1,3.3053E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_2,CONFERENCE_57_REFERENCEPOINT1,1.4702E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_3,CONFERENCE_57_REFERENCEPOINT1,9.8927E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_3,CONFERENCE_57_REFERENCEPOINT1,8.6488E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_3,CONFERENCE_57_REFERENCEPOINT1,8.1143E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_3,CONFERENCE_57_REFERENCEPOINT1,8.7689E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_4,CONFERENCE_57_REFERENCEPOINT1,6.5408E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_4,CONFERENCE_57_REFERENCEPOINT1,6.0564E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_4,CONFERENCE_57_REFERENCEPOINT1,5.6187E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_4,CONFERENCE_57_REFERENCEPOINT1,4.7826E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_1,BREAK_ROOM_57_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_1,BREAK_ROOM_57_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_1,BREAK_ROOM_57_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_1,BREAK_ROOM_57_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_2,BREAK_ROOM_57_REFERENCEPOINT1,5.6569E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_2,BREAK_ROOM_57_REFERENCEPOINT1,4.8141E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_2,BREAK_ROOM_57_REFERENCEPOINT1,3.8915E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_2,BREAK_ROOM_57_REFERENCEPOINT1,4.1165E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_3,BREAK_ROOM_57_REFERENCEPOINT1,1.6386E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_3,BREAK_ROOM_57_REFERENCEPOINT1,1.2957E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_3,BREAK_ROOM_57_REFERENCEPOINT1,9.8118E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_3,BREAK_ROOM_57_REFERENCEPOINT1,1.3552E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_4,BREAK_ROOM_57_REFERENCEPOINT1,2.4978E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_4,BREAK_ROOM_57_REFERENCEPOINT1,2.4127E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_4,BREAK_ROOM_57_REFERENCEPOINT1,1.8684E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_4,BREAK_ROOM_57_REFERENCEPOINT1,1.0417E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_1,OFFICE_OPEN_57_REFERENCEPOINT1,3.4576E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_1,OFFICE_OPEN_57_REFERENCEPOINT1,4.0068E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_1,OFFICE_OPEN_57_REFERENCEPOINT1,1.9598E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_1,OFFICE_OPEN_57_REFERENCEPOINT1,8.5254E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_2,OFFICE_OPEN_57_REFERENCEPOINT1,1.4011E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_2,OFFICE_OPEN_57_REFERENCEPOINT1,1.4011E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_2,OFFICE_OPEN_57_REFERENCEPOINT1,1.4011E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_2,OFFICE_OPEN_57_REFERENCEPOINT1,1.4011E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_3,OFFICE_OPEN_57_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_3,OFFICE_OPEN_57_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_3,OFFICE_OPEN_57_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_3,OFFICE_OPEN_57_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_4,OFFICE_OPEN_57_REFERENCEPOINT1,1.8358E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_4,OFFICE_OPEN_57_REFERENCEPOINT1,1.6866E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_4,OFFICE_OPEN_57_REFERENCEPOINT1,1.5640E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_4,OFFICE_OPEN_57_REFERENCEPOINT1,1.0828E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_1,OFFICE_PRIVATE_57_REFERENCEPOINT1,2.8365E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_1,OFFICE_PRIVATE_57_REFERENCEPOINT1,3.1781E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_1,OFFICE_PRIVATE_57_REFERENCEPOINT1,1.8983E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_1,OFFICE_PRIVATE_57_REFERENCEPOINT1,8.5506E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_2,OFFICE_PRIVATE_57_REFERENCEPOINT1,7.1128E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_2,OFFICE_PRIVATE_57_REFERENCEPOINT1,6.6476E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_2,OFFICE_PRIVATE_57_REFERENCEPOINT1,6.6815E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_2,OFFICE_PRIVATE_57_REFERENCEPOINT1,5.7138E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_3,OFFICE_PRIVATE_57_REFERENCEPOINT1,2.8984E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_3,OFFICE_PRIVATE_57_REFERENCEPOINT1,2.3477E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_3,OFFICE_PRIVATE_57_REFERENCEPOINT1,1.9295E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_3,OFFICE_PRIVATE_57_REFERENCEPOINT1,2.5176E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_4,OFFICE_PRIVATE_57_REFERENCEPOINT1,3.6821E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_4,OFFICE_PRIVATE_57_REFERENCEPOINT1,3.5482E-005
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_4,OFFICE_PRIVATE_57_REFERENCEPOINT1,3.3547E-005
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_4,OFFICE_PRIVATE_57_REFERENCEPOINT1,3.4303E-005
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_1,LOBBY_58_REFERENCEPOINT1,6.2089E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_1,LOBBY_58_REFERENCEPOINT1,6.9119E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_1,LOBBY_58_REFERENCEPOINT1,4.4155E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_1,LOBBY_58_REFERENCEPOINT1,2.3087E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_2,LOBBY_58_REFERENCEPOINT1,4.0909E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_2,LOBBY_58_REFERENCEPOINT1,3.9907E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_2,LOBBY_58_REFERENCEPOINT1,3.6300E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_2,LOBBY_58_REFERENCEPOINT1,2.4744E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_3,LOBBY_58_REFERENCEPOINT1,1.1276E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_3,LOBBY_58_REFERENCEPOINT1,9.1647E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_3,LOBBY_58_REFERENCEPOINT1,7.2938E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_3,LOBBY_58_REFERENCEPOINT1,8.1859E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_4,LOBBY_58_REFERENCEPOINT1,5.4489E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_4,LOBBY_58_REFERENCEPOINT1,5.1513E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_4,LOBBY_58_REFERENCEPOINT1,5.0987E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_4,LOBBY_58_REFERENCEPOINT1,4.0558E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_1,CONFERENCE_58_REFERENCEPOINT1,6.2537E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_1,CONFERENCE_58_REFERENCEPOINT1,6.9630E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_1,CONFERENCE_58_REFERENCEPOINT1,4.4423E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_1,CONFERENCE_58_REFERENCEPOINT1,2.3146E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_2,CONFERENCE_58_REFERENCEPOINT1,5.1331E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_2,CONFERENCE_58_REFERENCEPOINT1,4.8181E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_2,CONFERENCE_58_REFERENCEPOINT1,4.8306E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_2,CONFERENCE_58_REFERENCEPOINT1,4.0201E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_3,CONFERENCE_58_REFERENCEPOINT1,5.9547E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_3,CONFERENCE_58_REFERENCEPOINT1,4.8787E-005
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_3,CONFERENCE_58_REFERENCEPOINT1,7.0216E-005
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_3,CONFERENCE_58_REFERENCEPOINT1,8.0595E-005
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_4,CONFERENCE_58_REFERENCEPOINT1,2.9714E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_4,CONFERENCE_58_REFERENCEPOINT1,2.9380E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_4,CONFERENCE_58_REFERENCEPOINT1,2.4275E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_4,CONFERENCE_58_REFERENCEPOINT1,1.4577E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_1,BREAK_ROOM_58_REFERENCEPOINT1,1.1301E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_1,BREAK_ROOM_58_REFERENCEPOINT1,1.2376E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_1,BREAK_ROOM_58_REFERENCEPOINT1,7.6345E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_1,BREAK_ROOM_58_REFERENCEPOINT1,4.0197E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_2,BREAK_ROOM_58_REFERENCEPOINT1,6.0561E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_2,BREAK_ROOM_58_REFERENCEPOINT1,4.9145E-005
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_2,BREAK_ROOM_58_REFERENCEPOINT1,5.3734E-005
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_2,BREAK_ROOM_58_REFERENCEPOINT1,9.1610E-005
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_3,BREAK_ROOM_58_REFERENCEPOINT1,3.0637E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_3,BREAK_ROOM_58_REFERENCEPOINT1,2.4339E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_3,BREAK_ROOM_58_REFERENCEPOINT1,2.1074E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_3,BREAK_ROOM_58_REFERENCEPOINT1,3.0553E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_4,BREAK_ROOM_58_REFERENCEPOINT1,5.6407E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_4,BREAK_ROOM_58_REFERENCEPOINT1,5.0392E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_4,BREAK_ROOM_58_REFERENCEPOINT1,5.3275E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_4,BREAK_ROOM_58_REFERENCEPOINT1,4.7949E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_1,OFFICE_OPEN_58_REFERENCEPOINT1,1.5533E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_1,OFFICE_OPEN_58_REFERENCEPOINT1,1.6107E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_1,OFFICE_OPEN_58_REFERENCEPOINT1,1.8360E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_1,OFFICE_OPEN_58_REFERENCEPOINT1,1.2500E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_2,OFFICE_OPEN_58_REFERENCEPOINT1,4.4495E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_2,OFFICE_OPEN_58_REFERENCEPOINT1,4.1547E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_2,OFFICE_OPEN_58_REFERENCEPOINT1,4.0929E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_2,OFFICE_OPEN_58_REFERENCEPOINT1,3.3340E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_3,OFFICE_OPEN_58_REFERENCEPOINT1,7.3436E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_3,OFFICE_OPEN_58_REFERENCEPOINT1,6.5154E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_3,OFFICE_OPEN_58_REFERENCEPOINT1,5.6743E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_3,OFFICE_OPEN_58_REFERENCEPOINT1,5.7254E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_4,OFFICE_OPEN_58_REFERENCEPOINT1,4.0674E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_4,OFFICE_OPEN_58_REFERENCEPOINT1,3.9056E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_4,OFFICE_OPEN_58_REFERENCEPOINT1,2.5437E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_4,OFFICE_OPEN_58_REFERENCEPOINT1,2.2892E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_1,OFFICE_PRIVATE_58_REFERENCEPOINT1,7.8658E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_1,OFFICE_PRIVATE_58_REFERENCEPOINT1,9.4379E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_1,OFFICE_PRIVATE_58_REFERENCEPOINT1,4.6931E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_1,OFFICE_PRIVATE_58_REFERENCEPOINT1,1.7116E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_2,OFFICE_PRIVATE_58_REFERENCEPOINT1,3.1448E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_2,OFFICE_PRIVATE_58_REFERENCEPOINT1,2.7833E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_2,OFFICE_PRIVATE_58_REFERENCEPOINT1,2.5343E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_2,OFFICE_PRIVATE_58_REFERENCEPOINT1,2.1633E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_3,OFFICE_PRIVATE_58_REFERENCEPOINT1,5.1187E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_3,OFFICE_PRIVATE_58_REFERENCEPOINT1,4.1638E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_3,OFFICE_PRIVATE_58_REFERENCEPOINT1,3.6637E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_3,OFFICE_PRIVATE_58_REFERENCEPOINT1,5.0062E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_4,OFFICE_PRIVATE_58_REFERENCEPOINT1,2.3552E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_4,OFFICE_PRIVATE_58_REFERENCEPOINT1,1.9822E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_4,OFFICE_PRIVATE_58_REFERENCEPOINT1,1.8288E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_4,OFFICE_PRIVATE_58_REFERENCEPOINT1,1.9470E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_1,LOBBY_59_REFERENCEPOINT1,2.0928E-006
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_1,LOBBY_59_REFERENCEPOINT1,1.8237E-006
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_1,LOBBY_59_REFERENCEPOINT1,2.1961E-006
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_1,LOBBY_59_REFERENCEPOINT1,1.7306E-006
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_2,LOBBY_59_REFERENCEPOINT1,5.1845E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_2,LOBBY_59_REFERENCEPOINT1,4.8103E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_2,LOBBY_59_REFERENCEPOINT1,4.7508E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_2,LOBBY_59_REFERENCEPOINT1,3.9680E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_3,LOBBY_59_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_3,LOBBY_59_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_3,LOBBY_59_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_3,LOBBY_59_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_4,LOBBY_59_REFERENCEPOINT1,6.8693E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_4,LOBBY_59_REFERENCEPOINT1,5.5849E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_4,LOBBY_59_REFERENCEPOINT1,4.6322E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_4,LOBBY_59_REFERENCEPOINT1,5.8969E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_1,CONFERENCE_59_REFERENCEPOINT1,1.8145E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_1,CONFERENCE_59_REFERENCEPOINT1,1.9691E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_1,CONFERENCE_59_REFERENCEPOINT1,1.2459E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_1,CONFERENCE_59_REFERENCEPOINT1,5.7594E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_2,CONFERENCE_59_REFERENCEPOINT1,6.7531E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_2,CONFERENCE_59_REFERENCEPOINT1,6.2884E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_2,CONFERENCE_59_REFERENCEPOINT1,6.0974E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_2,CONFERENCE_59_REFERENCEPOINT1,4.8822E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_3,CONFERENCE_59_REFERENCEPOINT1,5.1493E-006
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_3,CONFERENCE_59_REFERENCEPOINT1,4.4025E-006
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_3,CONFERENCE_59_REFERENCEPOINT1,5.0144E-006
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_3,CONFERENCE_59_REFERENCEPOINT1,4.2130E-006
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_4,CONFERENCE_59_REFERENCEPOINT1,2.3030E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_4,CONFERENCE_59_REFERENCEPOINT1,2.0548E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_4,CONFERENCE_59_REFERENCEPOINT1,1.6288E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_4,CONFERENCE_59_REFERENCEPOINT1,1.6230E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_1,BREAK_ROOM_59_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_1,BREAK_ROOM_59_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_1,BREAK_ROOM_59_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_1,BREAK_ROOM_59_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_2,BREAK_ROOM_59_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_2,BREAK_ROOM_59_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_2,BREAK_ROOM_59_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_2,BREAK_ROOM_59_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_3,BREAK_ROOM_59_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_3,BREAK_ROOM_59_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_3,BREAK_ROOM_59_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_3,BREAK_ROOM_59_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_4,BREAK_ROOM_59_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_4,BREAK_ROOM_59_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_4,BREAK_ROOM_59_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_4,BREAK_ROOM_59_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_1,OFFICE_OPEN_59_REFERENCEPOINT1,1.1242E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_1,OFFICE_OPEN_59_REFERENCEPOINT1,1.1994E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_1,OFFICE_OPEN_59_REFERENCEPOINT1,7.3515E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_1,OFFICE_OPEN_59_REFERENCEPOINT1,3.8793E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_2,OFFICE_OPEN_59_REFERENCEPOINT1,1.3798E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_2,OFFICE_OPEN_59_REFERENCEPOINT1,1.1763E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_2,OFFICE_OPEN_59_REFERENCEPOINT1,9.5656E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_2,OFFICE_OPEN_59_REFERENCEPOINT1,7.1636E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_3,OFFICE_OPEN_59_REFERENCEPOINT1,4.2428E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_3,OFFICE_OPEN_59_REFERENCEPOINT1,3.7203E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_3,OFFICE_OPEN_59_REFERENCEPOINT1,2.9978E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_3,OFFICE_OPEN_59_REFERENCEPOINT1,3.2213E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_4,OFFICE_OPEN_59_REFERENCEPOINT1,2.7405E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_4,OFFICE_OPEN_59_REFERENCEPOINT1,2.6136E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_4,OFFICE_OPEN_59_REFERENCEPOINT1,2.4073E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_4,OFFICE_OPEN_59_REFERENCEPOINT1,2.0272E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_1,OFFICE_PRIVATE_59_REFERENCEPOINT1,4.4682E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_1,OFFICE_PRIVATE_59_REFERENCEPOINT1,5.0621E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_1,OFFICE_PRIVATE_59_REFERENCEPOINT1,2.5557E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_1,OFFICE_PRIVATE_59_REFERENCEPOINT1,1.1588E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_2,OFFICE_PRIVATE_59_REFERENCEPOINT1,1.6784E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_2,OFFICE_PRIVATE_59_REFERENCEPOINT1,1.6509E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_2,OFFICE_PRIVATE_59_REFERENCEPOINT1,1.3909E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_2,OFFICE_PRIVATE_59_REFERENCEPOINT1,1.4587E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_3,OFFICE_PRIVATE_59_REFERENCEPOINT1,3.5456E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_3,OFFICE_PRIVATE_59_REFERENCEPOINT1,2.8329E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_3,OFFICE_PRIVATE_59_REFERENCEPOINT1,2.2441E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_3,OFFICE_PRIVATE_59_REFERENCEPOINT1,2.9330E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_4,OFFICE_PRIVATE_59_REFERENCEPOINT1,7.9820E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_4,OFFICE_PRIVATE_59_REFERENCEPOINT1,7.3382E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_4,OFFICE_PRIVATE_59_REFERENCEPOINT1,7.3129E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_4,OFFICE_PRIVATE_59_REFERENCEPOINT1,6.4503E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_1,CONFERENCE_60_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_1,CONFERENCE_60_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_1,CONFERENCE_60_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_1,CONFERENCE_60_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_2,CONFERENCE_60_REFERENCEPOINT1,2.3234E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_2,CONFERENCE_60_REFERENCEPOINT1,2.0630E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_2,CONFERENCE_60_REFERENCEPOINT1,1.5873E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_2,CONFERENCE_60_REFERENCEPOINT1,1.1445E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_3,CONFERENCE_60_REFERENCEPOINT1,3.9919E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_3,CONFERENCE_60_REFERENCEPOINT1,3.2441E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_3,CONFERENCE_60_REFERENCEPOINT1,2.8726E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_3,CONFERENCE_60_REFERENCEPOINT1,3.9719E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_4,CONFERENCE_60_REFERENCEPOINT1,9.1852E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_4,CONFERENCE_60_REFERENCEPOINT1,7.4612E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_4,CONFERENCE_60_REFERENCEPOINT1,6.9004E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_4,CONFERENCE_60_REFERENCEPOINT1,9.0125E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_1,BREAK_ROOM_60_REFERENCEPOINT1,7.6320E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_1,BREAK_ROOM_60_REFERENCEPOINT1,8.5442E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_1,BREAK_ROOM_60_REFERENCEPOINT1,5.1733E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_1,BREAK_ROOM_60_REFERENCEPOINT1,2.4766E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_2,BREAK_ROOM_60_REFERENCEPOINT1,2.4544E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_2,BREAK_ROOM_60_REFERENCEPOINT1,2.4519E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_2,BREAK_ROOM_60_REFERENCEPOINT1,1.9126E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_2,BREAK_ROOM_60_REFERENCEPOINT1,1.2185E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_3,BREAK_ROOM_60_REFERENCEPOINT1,1.5580E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_3,BREAK_ROOM_60_REFERENCEPOINT1,1.5510E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_3,BREAK_ROOM_60_REFERENCEPOINT1,1.5494E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_3,BREAK_ROOM_60_REFERENCEPOINT1,1.5403E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_4,BREAK_ROOM_60_REFERENCEPOINT1,3.4998E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_4,BREAK_ROOM_60_REFERENCEPOINT1,3.3360E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_4,BREAK_ROOM_60_REFERENCEPOINT1,2.7076E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_4,BREAK_ROOM_60_REFERENCEPOINT1,1.8566E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_1,OFFICE_OPEN_60_REFERENCEPOINT1,1.3249E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_1,OFFICE_OPEN_60_REFERENCEPOINT1,1.2914E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_1,OFFICE_OPEN_60_REFERENCEPOINT1,1.2758E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_1,OFFICE_OPEN_60_REFERENCEPOINT1,1.1217E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_2,OFFICE_OPEN_60_REFERENCEPOINT1,1.4306E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_2,OFFICE_OPEN_60_REFERENCEPOINT1,1.3341E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_2,OFFICE_OPEN_60_REFERENCEPOINT1,1.2817E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_2,OFFICE_OPEN_60_REFERENCEPOINT1,8.0181E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_3,OFFICE_OPEN_60_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_3,OFFICE_OPEN_60_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_3,OFFICE_OPEN_60_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_3,OFFICE_OPEN_60_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_4,OFFICE_OPEN_60_REFERENCEPOINT1,2.5241E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_4,OFFICE_OPEN_60_REFERENCEPOINT1,2.3431E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_4,OFFICE_OPEN_60_REFERENCEPOINT1,2.2254E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_4,OFFICE_OPEN_60_REFERENCEPOINT1,1.8150E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_1,OFFICE_PRIVATE_60_REFERENCEPOINT1,4.7366E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_1,OFFICE_PRIVATE_60_REFERENCEPOINT1,5.3563E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_1,OFFICE_PRIVATE_60_REFERENCEPOINT1,3.1265E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_1,OFFICE_PRIVATE_60_REFERENCEPOINT1,1.5451E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_2,OFFICE_PRIVATE_60_REFERENCEPOINT1,8.1523E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_2,OFFICE_PRIVATE_60_REFERENCEPOINT1,7.7104E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_2,OFFICE_PRIVATE_60_REFERENCEPOINT1,7.3658E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_2,OFFICE_PRIVATE_60_REFERENCEPOINT1,5.6221E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_3,OFFICE_PRIVATE_60_REFERENCEPOINT1,1.5701E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_3,OFFICE_PRIVATE_60_REFERENCEPOINT1,1.2834E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_3,OFFICE_PRIVATE_60_REFERENCEPOINT1,1.0479E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_3,OFFICE_PRIVATE_60_REFERENCEPOINT1,1.2219E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_4,OFFICE_PRIVATE_60_REFERENCEPOINT1,1.1123E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_4,OFFICE_PRIVATE_60_REFERENCEPOINT1,1.0079E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_4,OFFICE_PRIVATE_60_REFERENCEPOINT1,8.9348E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_4,OFFICE_PRIVATE_60_REFERENCEPOINT1,9.1822E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_1,LOBBY_61_REFERENCEPOINT1,4.6765E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_1,LOBBY_61_REFERENCEPOINT1,5.2187E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_1,LOBBY_61_REFERENCEPOINT1,3.2695E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_1,LOBBY_61_REFERENCEPOINT1,1.6663E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_2,LOBBY_61_REFERENCEPOINT1,4.5143E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_2,LOBBY_61_REFERENCEPOINT1,4.3067E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_2,LOBBY_61_REFERENCEPOINT1,4.1493E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_2,LOBBY_61_REFERENCEPOINT1,3.0898E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_3,LOBBY_61_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_3,LOBBY_61_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_3,LOBBY_61_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_3,LOBBY_61_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_4,LOBBY_61_REFERENCEPOINT1,8.2365E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_4,LOBBY_61_REFERENCEPOINT1,8.5308E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_4,LOBBY_61_REFERENCEPOINT1,8.4566E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_4,LOBBY_61_REFERENCEPOINT1,5.9861E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_1,CONFERENCE_61_REFERENCEPOINT1,5.9911E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_1,CONFERENCE_61_REFERENCEPOINT1,6.6711E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_1,CONFERENCE_61_REFERENCEPOINT1,4.2519E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_1,CONFERENCE_61_REFERENCEPOINT1,2.2103E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_2,CONFERENCE_61_REFERENCEPOINT1,2.0920E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_2,CONFERENCE_61_REFERENCEPOINT1,2.2338E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_2,CONFERENCE_61_REFERENCEPOINT1,1.7695E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_2,CONFERENCE_61_REFERENCEPOINT1,1.0888E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_3,CONFERENCE_61_REFERENCEPOINT1,7.7934E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_3,CONFERENCE_61_REFERENCEPOINT1,7.7716E-005
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_3,CONFERENCE_61_REFERENCEPOINT1,7.8450E-005
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_3,CONFERENCE_61_REFERENCEPOINT1,7.8316E-005
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_4,CONFERENCE_61_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_4,CONFERENCE_61_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_4,CONFERENCE_61_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_4,CONFERENCE_61_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_1,BREAK_ROOM_61_REFERENCEPOINT1,8.5886E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_1,BREAK_ROOM_61_REFERENCEPOINT1,9.6513E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_1,BREAK_ROOM_61_REFERENCEPOINT1,4.6502E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_1,BREAK_ROOM_61_REFERENCEPOINT1,2.5315E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_2,BREAK_ROOM_61_REFERENCEPOINT1,6.4456E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_2,BREAK_ROOM_61_REFERENCEPOINT1,6.0335E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_2,BREAK_ROOM_61_REFERENCEPOINT1,5.9303E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_2,BREAK_ROOM_61_REFERENCEPOINT1,6.7935E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_3,BREAK_ROOM_61_REFERENCEPOINT1,5.0144E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_3,BREAK_ROOM_61_REFERENCEPOINT1,4.0819E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_3,BREAK_ROOM_61_REFERENCEPOINT1,3.5527E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_3,BREAK_ROOM_61_REFERENCEPOINT1,4.9016E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_4,BREAK_ROOM_61_REFERENCEPOINT1,2.4633E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_4,BREAK_ROOM_61_REFERENCEPOINT1,2.1004E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_4,BREAK_ROOM_61_REFERENCEPOINT1,1.9506E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_4,BREAK_ROOM_61_REFERENCEPOINT1,1.6925E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_1,OFFICE_OPEN_61_REFERENCEPOINT1,3.9129E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_1,OFFICE_OPEN_61_REFERENCEPOINT1,4.3592E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_1,OFFICE_OPEN_61_REFERENCEPOINT1,2.7702E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_1,OFFICE_OPEN_61_REFERENCEPOINT1,1.4359E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_2,OFFICE_OPEN_61_REFERENCEPOINT1,5.0453E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_2,OFFICE_OPEN_61_REFERENCEPOINT1,4.6200E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_2,OFFICE_OPEN_61_REFERENCEPOINT1,6.4581E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_2,OFFICE_OPEN_61_REFERENCEPOINT1,5.5064E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_3,OFFICE_OPEN_61_REFERENCEPOINT1,9.9581E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_3,OFFICE_OPEN_61_REFERENCEPOINT1,7.5662E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_3,OFFICE_OPEN_61_REFERENCEPOINT1,4.3488E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_3,OFFICE_OPEN_61_REFERENCEPOINT1,5.3315E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_4,OFFICE_OPEN_61_REFERENCEPOINT1,3.0306E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_4,OFFICE_OPEN_61_REFERENCEPOINT1,2.9638E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_4,OFFICE_OPEN_61_REFERENCEPOINT1,2.6893E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_4,OFFICE_OPEN_61_REFERENCEPOINT1,1.8265E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_1,OFFICE_PRIVATE_61_REFERENCEPOINT1,6.4028E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_1,OFFICE_PRIVATE_61_REFERENCEPOINT1,7.1545E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_1,OFFICE_PRIVATE_61_REFERENCEPOINT1,4.2672E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_1,OFFICE_PRIVATE_61_REFERENCEPOINT1,2.0881E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_2,OFFICE_PRIVATE_61_REFERENCEPOINT1,2.1943E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_2,OFFICE_PRIVATE_61_REFERENCEPOINT1,2.1794E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_2,OFFICE_PRIVATE_61_REFERENCEPOINT1,1.4542E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_2,OFFICE_PRIVATE_61_REFERENCEPOINT1,8.0033E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_3,OFFICE_PRIVATE_61_REFERENCEPOINT1,3.3639E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_3,OFFICE_PRIVATE_61_REFERENCEPOINT1,2.7116E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_3,OFFICE_PRIVATE_61_REFERENCEPOINT1,2.0359E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_3,OFFICE_PRIVATE_61_REFERENCEPOINT1,2.5911E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_4,OFFICE_PRIVATE_61_REFERENCEPOINT1,5.9749E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_4,OFFICE_PRIVATE_61_REFERENCEPOINT1,5.7503E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_4,OFFICE_PRIVATE_61_REFERENCEPOINT1,4.7799E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_4,OFFICE_PRIVATE_61_REFERENCEPOINT1,3.3682E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_1,LOBBY_62_REFERENCEPOINT1,2.1219E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_1,LOBBY_62_REFERENCEPOINT1,2.4169E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_1,LOBBY_62_REFERENCEPOINT1,1.2299E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_1,LOBBY_62_REFERENCEPOINT1,4.8630E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_2,LOBBY_62_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_2,LOBBY_62_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_2,LOBBY_62_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_2,LOBBY_62_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_3,LOBBY_62_REFERENCEPOINT1,1.8882E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_3,LOBBY_62_REFERENCEPOINT1,1.5122E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_3,LOBBY_62_REFERENCEPOINT1,1.3264E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_3,LOBBY_62_REFERENCEPOINT1,1.9114E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_4,LOBBY_62_REFERENCEPOINT1,6.9702E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_4,LOBBY_62_REFERENCEPOINT1,6.5398E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_4,LOBBY_62_REFERENCEPOINT1,4.6908E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_4,LOBBY_62_REFERENCEPOINT1,4.5717E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_1,CONFERENCE_62_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_1,CONFERENCE_62_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_1,CONFERENCE_62_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_1,CONFERENCE_62_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_2,CONFERENCE_62_REFERENCEPOINT1,2.3190E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_2,CONFERENCE_62_REFERENCEPOINT1,2.2880E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_2,CONFERENCE_62_REFERENCEPOINT1,1.7746E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_2,CONFERENCE_62_REFERENCEPOINT1,1.0919E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_3,CONFERENCE_62_REFERENCEPOINT1,1.1345E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_3,CONFERENCE_62_REFERENCEPOINT1,9.2499E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_3,CONFERENCE_62_REFERENCEPOINT1,6.8766E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_3,CONFERENCE_62_REFERENCEPOINT1,7.6594E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_4,CONFERENCE_62_REFERENCEPOINT1,2.1643E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_4,CONFERENCE_62_REFERENCEPOINT1,2.0936E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_4,CONFERENCE_62_REFERENCEPOINT1,1.9747E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_4,CONFERENCE_62_REFERENCEPOINT1,1.3517E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_1,BREAK_ROOM_62_REFERENCEPOINT1,5.8985E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_1,BREAK_ROOM_62_REFERENCEPOINT1,6.6085E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_1,BREAK_ROOM_62_REFERENCEPOINT1,3.8907E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_1,BREAK_ROOM_62_REFERENCEPOINT1,1.9502E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_2,BREAK_ROOM_62_REFERENCEPOINT1,7.9526E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_2,BREAK_ROOM_62_REFERENCEPOINT1,8.3526E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_2,BREAK_ROOM_62_REFERENCEPOINT1,5.1470E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_2,BREAK_ROOM_62_REFERENCEPOINT1,2.6051E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_3,BREAK_ROOM_62_REFERENCEPOINT1,3.4942E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_3,BREAK_ROOM_62_REFERENCEPOINT1,2.8439E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_3,BREAK_ROOM_62_REFERENCEPOINT1,2.4062E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_3,BREAK_ROOM_62_REFERENCEPOINT1,3.2612E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_4,BREAK_ROOM_62_REFERENCEPOINT1,7.4601E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_4,BREAK_ROOM_62_REFERENCEPOINT1,7.0026E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_4,BREAK_ROOM_62_REFERENCEPOINT1,7.0318E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_4,BREAK_ROOM_62_REFERENCEPOINT1,6.0488E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_1,OFFICE_OPEN_62_REFERENCEPOINT1,1.2717E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_1,OFFICE_OPEN_62_REFERENCEPOINT1,1.4270E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_1,OFFICE_OPEN_62_REFERENCEPOINT1,7.0506E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_1,OFFICE_OPEN_62_REFERENCEPOINT1,3.2214E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_2,OFFICE_OPEN_62_REFERENCEPOINT1,3.3841E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_2,OFFICE_OPEN_62_REFERENCEPOINT1,3.0280E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_2,OFFICE_OPEN_62_REFERENCEPOINT1,3.1983E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_2,OFFICE_OPEN_62_REFERENCEPOINT1,3.0663E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_3,OFFICE_OPEN_62_REFERENCEPOINT1,2.2497E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_3,OFFICE_OPEN_62_REFERENCEPOINT1,1.8442E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_3,OFFICE_OPEN_62_REFERENCEPOINT1,1.5905E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_3,OFFICE_OPEN_62_REFERENCEPOINT1,2.1478E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_4,OFFICE_OPEN_62_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_4,OFFICE_OPEN_62_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_4,OFFICE_OPEN_62_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_4,OFFICE_OPEN_62_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_1,OFFICE_PRIVATE_62_REFERENCEPOINT1,3.2145E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_1,OFFICE_PRIVATE_62_REFERENCEPOINT1,3.6260E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_1,OFFICE_PRIVATE_62_REFERENCEPOINT1,1.7970E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_1,OFFICE_PRIVATE_62_REFERENCEPOINT1,8.4101E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_2,OFFICE_PRIVATE_62_REFERENCEPOINT1,1.0611E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_2,OFFICE_PRIVATE_62_REFERENCEPOINT1,8.9533E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_2,OFFICE_PRIVATE_62_REFERENCEPOINT1,8.6005E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_2,OFFICE_PRIVATE_62_REFERENCEPOINT1,6.5156E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_3,OFFICE_PRIVATE_62_REFERENCEPOINT1,2.7087E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_3,OFFICE_PRIVATE_62_REFERENCEPOINT1,2.2059E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_3,OFFICE_PRIVATE_62_REFERENCEPOINT1,1.7233E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_3,OFFICE_PRIVATE_62_REFERENCEPOINT1,2.0944E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_4,OFFICE_PRIVATE_62_REFERENCEPOINT1,3.3424E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_4,OFFICE_PRIVATE_62_REFERENCEPOINT1,2.9252E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_4,OFFICE_PRIVATE_62_REFERENCEPOINT1,3.7448E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_4,OFFICE_PRIVATE_62_REFERENCEPOINT1,4.1788E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_1,LOBBY_63_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_1,LOBBY_63_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_1,LOBBY_63_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_1,LOBBY_63_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_2,LOBBY_63_REFERENCEPOINT1,5.5494E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_2,LOBBY_63_REFERENCEPOINT1,5.1902E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_2,LOBBY_63_REFERENCEPOINT1,5.2515E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_2,LOBBY_63_REFERENCEPOINT1,4.5427E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_3,LOBBY_63_REFERENCEPOINT1,2.6311E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_3,LOBBY_63_REFERENCEPOINT1,2.0596E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_3,LOBBY_63_REFERENCEPOINT1,1.7293E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_3,LOBBY_63_REFERENCEPOINT1,2.5545E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_4,LOBBY_63_REFERENCEPOINT1,8.0799E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_4,LOBBY_63_REFERENCEPOINT1,8.2541E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_4,LOBBY_63_REFERENCEPOINT1,4.5882E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_4,LOBBY_63_REFERENCEPOINT1,2.4492E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_1,CONFERENCE_63_REFERENCEPOINT1,2.4085E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_1,CONFERENCE_63_REFERENCEPOINT1,2.7210E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_1,CONFERENCE_63_REFERENCEPOINT1,1.2225E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_1,CONFERENCE_63_REFERENCEPOINT1,5.0275E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_2,CONFERENCE_63_REFERENCEPOINT1,2.3703E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_2,CONFERENCE_63_REFERENCEPOINT1,2.1248E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_2,CONFERENCE_63_REFERENCEPOINT1,1.6365E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_2,CONFERENCE_63_REFERENCEPOINT1,1.0996E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_3,CONFERENCE_63_REFERENCEPOINT1,2.5631E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_3,CONFERENCE_63_REFERENCEPOINT1,2.0800E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_3,CONFERENCE_63_REFERENCEPOINT1,1.5141E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_3,CONFERENCE_63_REFERENCEPOINT1,1.8303E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_4,CONFERENCE_63_REFERENCEPOINT1,7.9535E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_4,CONFERENCE_63_REFERENCEPOINT1,7.9535E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_4,CONFERENCE_63_REFERENCEPOINT1,7.9535E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_4,CONFERENCE_63_REFERENCEPOINT1,7.9535E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_63_DAYLIGHT,BREAK_ROOM_63,BREAK_ROOM_63_WINDOW_1,BREAK_ROOM_63_REFERENCEPOINT1,8.2026E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_63_DAYLIGHT,BREAK_ROOM_63,BREAK_ROOM_63_WINDOW_1,BREAK_ROOM_63_REFERENCEPOINT1,9.1906E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_63_DAYLIGHT,BREAK_ROOM_63,BREAK_ROOM_63_WINDOW_1,BREAK_ROOM_63_REFERENCEPOINT1,5.7178E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_63_DAYLIGHT,BREAK_ROOM_63,BREAK_ROOM_63_WINDOW_1,BREAK_ROOM_63_REFERENCEPOINT1,2.9471E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_63_DAYLIGHT,BREAK_ROOM_63,BREAK_ROOM_63_WINDOW_2,BREAK_ROOM_63_REFERENCEPOINT1,3.0431E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_63_DAYLIGHT,BREAK_ROOM_63,BREAK_ROOM_63_WINDOW_2,BREAK_ROOM_63_REFERENCEPOINT1,2.9132E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_63_DAYLIGHT,BREAK_ROOM_63,BREAK_ROOM_63_WINDOW_2,BREAK_ROOM_63_REFERENCEPOINT1,2.6383E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_63_DAYLIGHT,BREAK_ROOM_63,BREAK_ROOM_63_WINDOW_2,BREAK_ROOM_63_REFERENCEPOINT1,1.9469E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_63_DAYLIGHT,BREAK_ROOM_63,BREAK_ROOM_63_WINDOW_3,BREAK_ROOM_63_REFERENCEPOINT1,8.5572E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_63_DAYLIGHT,BREAK_ROOM_63,BREAK_ROOM_63_WINDOW_3,BREAK_ROOM_63_REFERENCEPOINT1,7.2591E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_63_DAYLIGHT,BREAK_ROOM_63,BREAK_ROOM_63_WINDOW_3,BREAK_ROOM_63_REFERENCEPOINT1,6.4834E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_63_DAYLIGHT,BREAK_ROOM_63,BREAK_ROOM_63_WINDOW_3,BREAK_ROOM_63_REFERENCEPOINT1,6.9050E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_63_DAYLIGHT,BREAK_ROOM_63,BREAK_ROOM_63_WINDOW_4,BREAK_ROOM_63_REFERENCEPOINT1,1.8587E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_63_DAYLIGHT,BREAK_ROOM_63,BREAK_ROOM_63_WINDOW_4,BREAK_ROOM_63_REFERENCEPOINT1,1.8198E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_63_DAYLIGHT,BREAK_ROOM_63,BREAK_ROOM_63_WINDOW_4,BREAK_ROOM_63_REFERENCEPOINT1,1.7009E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_63_DAYLIGHT,BREAK_ROOM_63,BREAK_ROOM_63_WINDOW_4,BREAK_ROOM_63_REFERENCEPOINT1,1.4767E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_1,OFFICE_PRIVATE_63_REFERENCEPOINT1,1.6439E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_1,OFFICE_PRIVATE_63_REFERENCEPOINT1,1.7836E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_1,OFFICE_PRIVATE_63_REFERENCEPOINT1,1.1833E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_1,OFFICE_PRIVATE_63_REFERENCEPOINT1,5.6648E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_2,OFFICE_PRIVATE_63_REFERENCEPOINT1,7.6459E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_2,OFFICE_PRIVATE_63_REFERENCEPOINT1,7.0822E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_2,OFFICE_PRIVATE_63_REFERENCEPOINT1,7.2958E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_2,OFFICE_PRIVATE_63_REFERENCEPOINT1,6.3211E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_3,OFFICE_PRIVATE_63_REFERENCEPOINT1,4.5799E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_3,OFFICE_PRIVATE_63_REFERENCEPOINT1,3.7312E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_3,OFFICE_PRIVATE_63_REFERENCEPOINT1,3.3480E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_3,OFFICE_PRIVATE_63_REFERENCEPOINT1,4.6218E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_4,OFFICE_PRIVATE_63_REFERENCEPOINT1,3.6468E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_4,OFFICE_PRIVATE_63_REFERENCEPOINT1,3.1587E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_4,OFFICE_PRIVATE_63_REFERENCEPOINT1,3.2880E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_4,OFFICE_PRIVATE_63_REFERENCEPOINT1,3.6703E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_1,LOBBY_64_REFERENCEPOINT1,4.1188E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_1,LOBBY_64_REFERENCEPOINT1,4.6700E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_1,LOBBY_64_REFERENCEPOINT1,2.6137E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_1,LOBBY_64_REFERENCEPOINT1,1.2309E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_2,LOBBY_64_REFERENCEPOINT1,2.5593E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_2,LOBBY_64_REFERENCEPOINT1,2.4325E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_2,LOBBY_64_REFERENCEPOINT1,2.2531E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_2,LOBBY_64_REFERENCEPOINT1,2.3214E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_3,LOBBY_64_REFERENCEPOINT1,4.4936E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_3,LOBBY_64_REFERENCEPOINT1,3.6596E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_3,LOBBY_64_REFERENCEPOINT1,3.2059E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_3,LOBBY_64_REFERENCEPOINT1,4.4347E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_4,LOBBY_64_REFERENCEPOINT1,7.0833E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_4,LOBBY_64_REFERENCEPOINT1,6.6487E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_4,LOBBY_64_REFERENCEPOINT1,6.6764E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_4,LOBBY_64_REFERENCEPOINT1,5.7426E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_1,CONFERENCE_64_REFERENCEPOINT1,6.8670E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_1,CONFERENCE_64_REFERENCEPOINT1,7.8286E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_1,CONFERENCE_64_REFERENCEPOINT1,3.6145E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_1,CONFERENCE_64_REFERENCEPOINT1,2.0853E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_2,CONFERENCE_64_REFERENCEPOINT1,1.3187E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_2,CONFERENCE_64_REFERENCEPOINT1,1.0954E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_2,CONFERENCE_64_REFERENCEPOINT1,9.6095E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_2,CONFERENCE_64_REFERENCEPOINT1,8.3398E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_3,CONFERENCE_64_REFERENCEPOINT1,1.5968E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_3,CONFERENCE_64_REFERENCEPOINT1,1.3470E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_3,CONFERENCE_64_REFERENCEPOINT1,9.8508E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_3,CONFERENCE_64_REFERENCEPOINT1,1.1142E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_4,CONFERENCE_64_REFERENCEPOINT1,8.2525E-007
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_4,CONFERENCE_64_REFERENCEPOINT1,8.2525E-007
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_4,CONFERENCE_64_REFERENCEPOINT1,8.2525E-007
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_4,CONFERENCE_64_REFERENCEPOINT1,8.2525E-007
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_1,BREAK_ROOM_64_REFERENCEPOINT1,6.2226E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_1,BREAK_ROOM_64_REFERENCEPOINT1,6.9266E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_1,BREAK_ROOM_64_REFERENCEPOINT1,4.4268E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_1,BREAK_ROOM_64_REFERENCEPOINT1,2.3171E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_2,BREAK_ROOM_64_REFERENCEPOINT1,4.9901E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_2,BREAK_ROOM_64_REFERENCEPOINT1,4.9593E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_2,BREAK_ROOM_64_REFERENCEPOINT1,4.7737E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_2,BREAK_ROOM_64_REFERENCEPOINT1,3.2055E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_3,BREAK_ROOM_64_REFERENCEPOINT1,1.3483E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_3,BREAK_ROOM_64_REFERENCEPOINT1,1.3147E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_3,BREAK_ROOM_64_REFERENCEPOINT1,1.4504E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_3,BREAK_ROOM_64_REFERENCEPOINT1,1.6635E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_4,BREAK_ROOM_64_REFERENCEPOINT1,7.6450E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_4,BREAK_ROOM_64_REFERENCEPOINT1,7.2510E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_4,BREAK_ROOM_64_REFERENCEPOINT1,7.3525E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_4,BREAK_ROOM_64_REFERENCEPOINT1,6.0976E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_1,OFFICE_OPEN_64_REFERENCEPOINT1,2.0810E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_1,OFFICE_OPEN_64_REFERENCEPOINT1,2.3804E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_1,OFFICE_OPEN_64_REFERENCEPOINT1,1.1782E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_1,OFFICE_OPEN_64_REFERENCEPOINT1,4.6369E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_2,OFFICE_OPEN_64_REFERENCEPOINT1,3.6320E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_2,OFFICE_OPEN_64_REFERENCEPOINT1,3.6320E-005
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_2,OFFICE_OPEN_64_REFERENCEPOINT1,3.6320E-005
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_2,OFFICE_OPEN_64_REFERENCEPOINT1,3.6320E-005
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_3,OFFICE_OPEN_64_REFERENCEPOINT1,1.9735E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_3,OFFICE_OPEN_64_REFERENCEPOINT1,1.6198E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_3,OFFICE_OPEN_64_REFERENCEPOINT1,1.2999E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_3,OFFICE_OPEN_64_REFERENCEPOINT1,1.5909E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_4,OFFICE_OPEN_64_REFERENCEPOINT1,2.8423E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_4,OFFICE_OPEN_64_REFERENCEPOINT1,2.7621E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_4,OFFICE_OPEN_64_REFERENCEPOINT1,2.7628E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_4,OFFICE_OPEN_64_REFERENCEPOINT1,1.9740E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_1,OFFICE_PRIVATE_64_REFERENCEPOINT1,6.7096E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_1,OFFICE_PRIVATE_64_REFERENCEPOINT1,7.5343E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_1,OFFICE_PRIVATE_64_REFERENCEPOINT1,4.5269E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_1,OFFICE_PRIVATE_64_REFERENCEPOINT1,2.3047E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_2,OFFICE_PRIVATE_64_REFERENCEPOINT1,7.8799E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_2,OFFICE_PRIVATE_64_REFERENCEPOINT1,7.3830E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_2,OFFICE_PRIVATE_64_REFERENCEPOINT1,7.4360E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_2,OFFICE_PRIVATE_64_REFERENCEPOINT1,6.4252E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_3,OFFICE_PRIVATE_64_REFERENCEPOINT1,3.2737E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_3,OFFICE_PRIVATE_64_REFERENCEPOINT1,2.5826E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_3,OFFICE_PRIVATE_64_REFERENCEPOINT1,2.1291E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_3,OFFICE_PRIVATE_64_REFERENCEPOINT1,3.0344E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_4,OFFICE_PRIVATE_64_REFERENCEPOINT1,1.6169E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_4,OFFICE_PRIVATE_64_REFERENCEPOINT1,1.5271E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_4,OFFICE_PRIVATE_64_REFERENCEPOINT1,1.2979E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_4,OFFICE_PRIVATE_64_REFERENCEPOINT1,9.2944E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_1,LOBBY_65_REFERENCEPOINT1,2.5475E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_1,LOBBY_65_REFERENCEPOINT1,2.8459E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_1,LOBBY_65_REFERENCEPOINT1,1.4700E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_1,LOBBY_65_REFERENCEPOINT1,6.2833E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_2,LOBBY_65_REFERENCEPOINT1,3.2848E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_2,LOBBY_65_REFERENCEPOINT1,2.7605E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_2,LOBBY_65_REFERENCEPOINT1,3.8595E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_2,LOBBY_65_REFERENCEPOINT1,5.2738E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_3,LOBBY_65_REFERENCEPOINT1,3.4476E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_3,LOBBY_65_REFERENCEPOINT1,2.8236E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_3,LOBBY_65_REFERENCEPOINT1,2.5461E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_3,LOBBY_65_REFERENCEPOINT1,3.5838E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_4,LOBBY_65_REFERENCEPOINT1,5.2981E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_4,LOBBY_65_REFERENCEPOINT1,4.9223E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_4,LOBBY_65_REFERENCEPOINT1,4.9370E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_4,LOBBY_65_REFERENCEPOINT1,4.1409E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_1,CONFERENCE_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_1,CONFERENCE_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_1,CONFERENCE_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_1,CONFERENCE_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_2,CONFERENCE_65_REFERENCEPOINT1,1.5023E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_2,CONFERENCE_65_REFERENCEPOINT1,1.4531E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_2,CONFERENCE_65_REFERENCEPOINT1,1.4518E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_2,CONFERENCE_65_REFERENCEPOINT1,1.2277E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_3,CONFERENCE_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_3,CONFERENCE_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_3,CONFERENCE_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_3,CONFERENCE_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_4,CONFERENCE_65_REFERENCEPOINT1,2.2320E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_4,CONFERENCE_65_REFERENCEPOINT1,1.9909E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_4,CONFERENCE_65_REFERENCEPOINT1,1.9504E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_4,CONFERENCE_65_REFERENCEPOINT1,1.3728E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_1,BREAK_ROOM_65_REFERENCEPOINT1,5.9546E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_1,BREAK_ROOM_65_REFERENCEPOINT1,6.6947E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_1,BREAK_ROOM_65_REFERENCEPOINT1,3.8364E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_1,BREAK_ROOM_65_REFERENCEPOINT1,1.7651E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_2,BREAK_ROOM_65_REFERENCEPOINT1,2.2188E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_2,BREAK_ROOM_65_REFERENCEPOINT1,2.2438E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_2,BREAK_ROOM_65_REFERENCEPOINT1,1.9975E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_2,BREAK_ROOM_65_REFERENCEPOINT1,1.4415E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_3,BREAK_ROOM_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_3,BREAK_ROOM_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_3,BREAK_ROOM_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_3,BREAK_ROOM_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_4,BREAK_ROOM_65_REFERENCEPOINT1,3.3286E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_4,BREAK_ROOM_65_REFERENCEPOINT1,3.0096E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_4,BREAK_ROOM_65_REFERENCEPOINT1,2.8157E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_4,BREAK_ROOM_65_REFERENCEPOINT1,2.1334E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_1,OFFICE_OPEN_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_1,OFFICE_OPEN_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_1,OFFICE_OPEN_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_1,OFFICE_OPEN_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_2,OFFICE_OPEN_65_REFERENCEPOINT1,8.9824E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_2,OFFICE_OPEN_65_REFERENCEPOINT1,7.9341E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_2,OFFICE_OPEN_65_REFERENCEPOINT1,7.1645E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_2,OFFICE_OPEN_65_REFERENCEPOINT1,5.7599E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_3,OFFICE_OPEN_65_REFERENCEPOINT1,1.9079E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_3,OFFICE_OPEN_65_REFERENCEPOINT1,1.5753E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_3,OFFICE_OPEN_65_REFERENCEPOINT1,1.3623E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_3,OFFICE_OPEN_65_REFERENCEPOINT1,1.8912E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_4,OFFICE_OPEN_65_REFERENCEPOINT1,1.0447E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_4,OFFICE_OPEN_65_REFERENCEPOINT1,9.1077E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_4,OFFICE_OPEN_65_REFERENCEPOINT1,9.2443E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_4,OFFICE_OPEN_65_REFERENCEPOINT1,8.1299E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_1,OFFICE_PRIVATE_65_REFERENCEPOINT1,4.6287E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_1,OFFICE_PRIVATE_65_REFERENCEPOINT1,5.2099E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_1,OFFICE_PRIVATE_65_REFERENCEPOINT1,2.9502E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_1,OFFICE_PRIVATE_65_REFERENCEPOINT1,1.3377E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_2,OFFICE_PRIVATE_65_REFERENCEPOINT1,9.6297E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_2,OFFICE_PRIVATE_65_REFERENCEPOINT1,1.0114E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_2,OFFICE_PRIVATE_65_REFERENCEPOINT1,8.3803E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_2,OFFICE_PRIVATE_65_REFERENCEPOINT1,4.1253E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_3,OFFICE_PRIVATE_65_REFERENCEPOINT1,2.7827E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_3,OFFICE_PRIVATE_65_REFERENCEPOINT1,2.1934E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_3,OFFICE_PRIVATE_65_REFERENCEPOINT1,1.7553E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_3,OFFICE_PRIVATE_65_REFERENCEPOINT1,2.3610E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_4,OFFICE_PRIVATE_65_REFERENCEPOINT1,6.6046E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_4,OFFICE_PRIVATE_65_REFERENCEPOINT1,6.1994E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_4,OFFICE_PRIVATE_65_REFERENCEPOINT1,6.1182E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_4,OFFICE_PRIVATE_65_REFERENCEPOINT1,5.0481E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_1,LOBBY_66_REFERENCEPOINT1,4.2373E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_1,LOBBY_66_REFERENCEPOINT1,4.7810E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_1,LOBBY_66_REFERENCEPOINT1,2.8356E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_1,LOBBY_66_REFERENCEPOINT1,1.4452E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_2,LOBBY_66_REFERENCEPOINT1,5.7796E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_2,LOBBY_66_REFERENCEPOINT1,5.4138E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_2,LOBBY_66_REFERENCEPOINT1,5.4527E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_2,LOBBY_66_REFERENCEPOINT1,4.7081E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_3,LOBBY_66_REFERENCEPOINT1,2.7220E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_3,LOBBY_66_REFERENCEPOINT1,2.1820E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_3,LOBBY_66_REFERENCEPOINT1,1.8389E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_3,LOBBY_66_REFERENCEPOINT1,2.5868E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_4,LOBBY_66_REFERENCEPOINT1,2.7119E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_4,LOBBY_66_REFERENCEPOINT1,2.4952E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_4,LOBBY_66_REFERENCEPOINT1,2.2074E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_4,LOBBY_66_REFERENCEPOINT1,2.3079E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_1,CONFERENCE_66_REFERENCEPOINT1,5.9231E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_1,CONFERENCE_66_REFERENCEPOINT1,6.0814E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_1,CONFERENCE_66_REFERENCEPOINT1,4.2610E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_1,CONFERENCE_66_REFERENCEPOINT1,2.0663E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_2,CONFERENCE_66_REFERENCEPOINT1,2.7758E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_2,CONFERENCE_66_REFERENCEPOINT1,2.3832E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_2,CONFERENCE_66_REFERENCEPOINT1,2.5105E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_2,CONFERENCE_66_REFERENCEPOINT1,2.6015E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_3,CONFERENCE_66_REFERENCEPOINT1,4.1045E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_3,CONFERENCE_66_REFERENCEPOINT1,3.3416E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_3,CONFERENCE_66_REFERENCEPOINT1,2.9979E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_3,CONFERENCE_66_REFERENCEPOINT1,4.1425E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_4,CONFERENCE_66_REFERENCEPOINT1,5.0691E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_4,CONFERENCE_66_REFERENCEPOINT1,4.6500E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_4,CONFERENCE_66_REFERENCEPOINT1,4.7534E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_4,CONFERENCE_66_REFERENCEPOINT1,4.2254E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_1,OFFICE_OPEN_66_REFERENCEPOINT1,4.7658E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_1,OFFICE_OPEN_66_REFERENCEPOINT1,5.1938E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_1,OFFICE_OPEN_66_REFERENCEPOINT1,4.4311E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_1,OFFICE_OPEN_66_REFERENCEPOINT1,2.6302E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_2,OFFICE_OPEN_66_REFERENCEPOINT1,2.8159E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_2,OFFICE_OPEN_66_REFERENCEPOINT1,2.5094E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_2,OFFICE_OPEN_66_REFERENCEPOINT1,2.6705E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_2,OFFICE_OPEN_66_REFERENCEPOINT1,2.3375E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_3,OFFICE_OPEN_66_REFERENCEPOINT1,3.3198E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_3,OFFICE_OPEN_66_REFERENCEPOINT1,2.6948E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_3,OFFICE_OPEN_66_REFERENCEPOINT1,2.4075E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_3,OFFICE_OPEN_66_REFERENCEPOINT1,3.3353E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_4,OFFICE_OPEN_66_REFERENCEPOINT1,1.6770E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_4,OFFICE_OPEN_66_REFERENCEPOINT1,1.4925E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_4,OFFICE_OPEN_66_REFERENCEPOINT1,1.1678E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_4,OFFICE_OPEN_66_REFERENCEPOINT1,7.6360E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_1,OFFICE_PRIVATE_66_REFERENCEPOINT1,7.5237E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_1,OFFICE_PRIVATE_66_REFERENCEPOINT1,8.3933E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_1,OFFICE_PRIVATE_66_REFERENCEPOINT1,5.2645E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_1,OFFICE_PRIVATE_66_REFERENCEPOINT1,2.6590E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_2,OFFICE_PRIVATE_66_REFERENCEPOINT1,4.3491E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_2,OFFICE_PRIVATE_66_REFERENCEPOINT1,4.4893E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_2,OFFICE_PRIVATE_66_REFERENCEPOINT1,3.8271E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_2,OFFICE_PRIVATE_66_REFERENCEPOINT1,2.4201E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_3,OFFICE_PRIVATE_66_REFERENCEPOINT1,1.3864E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_3,OFFICE_PRIVATE_66_REFERENCEPOINT1,1.0542E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_3,OFFICE_PRIVATE_66_REFERENCEPOINT1,6.6756E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_3,OFFICE_PRIVATE_66_REFERENCEPOINT1,8.4275E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_4,OFFICE_PRIVATE_66_REFERENCEPOINT1,7.5674E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_4,OFFICE_PRIVATE_66_REFERENCEPOINT1,7.1168E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_4,OFFICE_PRIVATE_66_REFERENCEPOINT1,6.4317E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_4,OFFICE_PRIVATE_66_REFERENCEPOINT1,4.5998E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_1,LOBBY_67_REFERENCEPOINT1,5.2053E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_1,LOBBY_67_REFERENCEPOINT1,5.3677E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_1,LOBBY_67_REFERENCEPOINT1,4.6195E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_1,LOBBY_67_REFERENCEPOINT1,2.9353E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_2,LOBBY_67_REFERENCEPOINT1,3.8413E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_2,LOBBY_67_REFERENCEPOINT1,3.5192E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_2,LOBBY_67_REFERENCEPOINT1,3.1095E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_2,LOBBY_67_REFERENCEPOINT1,2.2873E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_3,LOBBY_67_REFERENCEPOINT1,1.4940E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_3,LOBBY_67_REFERENCEPOINT1,1.1178E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_3,LOBBY_67_REFERENCEPOINT1,8.0449E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_3,LOBBY_67_REFERENCEPOINT1,1.2009E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_4,LOBBY_67_REFERENCEPOINT1,2.4575E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_4,LOBBY_67_REFERENCEPOINT1,2.4575E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_4,LOBBY_67_REFERENCEPOINT1,2.4575E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_4,LOBBY_67_REFERENCEPOINT1,2.4575E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_1,CONFERENCE_67_REFERENCEPOINT1,1.8075E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_1,CONFERENCE_67_REFERENCEPOINT1,1.7068E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_1,CONFERENCE_67_REFERENCEPOINT1,2.1665E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_1,CONFERENCE_67_REFERENCEPOINT1,1.8272E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_2,CONFERENCE_67_REFERENCEPOINT1,5.0317E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_2,CONFERENCE_67_REFERENCEPOINT1,4.6904E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_2,CONFERENCE_67_REFERENCEPOINT1,4.7264E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_2,CONFERENCE_67_REFERENCEPOINT1,4.0293E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_3,CONFERENCE_67_REFERENCEPOINT1,1.9221E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_3,CONFERENCE_67_REFERENCEPOINT1,1.5769E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_3,CONFERENCE_67_REFERENCEPOINT1,1.3813E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_3,CONFERENCE_67_REFERENCEPOINT1,1.8256E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_4,CONFERENCE_67_REFERENCEPOINT1,7.4599E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_4,CONFERENCE_67_REFERENCEPOINT1,7.6504E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_4,CONFERENCE_67_REFERENCEPOINT1,5.6844E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_4,CONFERENCE_67_REFERENCEPOINT1,3.5155E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_1,BREAK_ROOM_67_REFERENCEPOINT1,8.0978E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_1,BREAK_ROOM_67_REFERENCEPOINT1,8.0978E-005
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_1,BREAK_ROOM_67_REFERENCEPOINT1,8.0978E-005
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_1,BREAK_ROOM_67_REFERENCEPOINT1,8.0978E-005
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_2,BREAK_ROOM_67_REFERENCEPOINT1,2.6892E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_2,BREAK_ROOM_67_REFERENCEPOINT1,2.2145E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_2,BREAK_ROOM_67_REFERENCEPOINT1,2.0215E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_2,BREAK_ROOM_67_REFERENCEPOINT1,1.7932E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_3,BREAK_ROOM_67_REFERENCEPOINT1,4.5690E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_3,BREAK_ROOM_67_REFERENCEPOINT1,3.6301E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_3,BREAK_ROOM_67_REFERENCEPOINT1,3.1544E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_3,BREAK_ROOM_67_REFERENCEPOINT1,4.4825E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_4,BREAK_ROOM_67_REFERENCEPOINT1,2.5138E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_4,BREAK_ROOM_67_REFERENCEPOINT1,2.0942E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_4,BREAK_ROOM_67_REFERENCEPOINT1,1.8941E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_4,BREAK_ROOM_67_REFERENCEPOINT1,1.7491E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_1,OFFICE_OPEN_67_REFERENCEPOINT1,5.2276E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_1,OFFICE_OPEN_67_REFERENCEPOINT1,5.8213E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_1,OFFICE_OPEN_67_REFERENCEPOINT1,3.7131E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_1,OFFICE_OPEN_67_REFERENCEPOINT1,1.9333E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_2,OFFICE_OPEN_67_REFERENCEPOINT1,2.0396E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_2,OFFICE_OPEN_67_REFERENCEPOINT1,2.0043E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_2,OFFICE_OPEN_67_REFERENCEPOINT1,1.6552E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_2,OFFICE_OPEN_67_REFERENCEPOINT1,9.7085E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_3,OFFICE_OPEN_67_REFERENCEPOINT1,1.0845E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_3,OFFICE_OPEN_67_REFERENCEPOINT1,9.0418E-005
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_3,OFFICE_OPEN_67_REFERENCEPOINT1,7.7607E-005
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_3,OFFICE_OPEN_67_REFERENCEPOINT1,7.1570E-005
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_4,OFFICE_OPEN_67_REFERENCEPOINT1,1.6048E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_4,OFFICE_OPEN_67_REFERENCEPOINT1,1.6948E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_4,OFFICE_OPEN_67_REFERENCEPOINT1,1.3453E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_4,OFFICE_OPEN_67_REFERENCEPOINT1,9.4320E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_1,OFFICE_PRIVATE_67_REFERENCEPOINT1,2.3759E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_1,OFFICE_PRIVATE_67_REFERENCEPOINT1,2.6740E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_1,OFFICE_PRIVATE_67_REFERENCEPOINT1,1.8030E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_1,OFFICE_PRIVATE_67_REFERENCEPOINT1,8.6600E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_2,OFFICE_PRIVATE_67_REFERENCEPOINT1,6.8583E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_2,OFFICE_PRIVATE_67_REFERENCEPOINT1,6.4033E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_2,OFFICE_PRIVATE_67_REFERENCEPOINT1,6.4284E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_2,OFFICE_PRIVATE_67_REFERENCEPOINT1,5.4471E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_3,OFFICE_PRIVATE_67_REFERENCEPOINT1,4.3854E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_3,OFFICE_PRIVATE_67_REFERENCEPOINT1,3.4833E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_3,OFFICE_PRIVATE_67_REFERENCEPOINT1,2.6656E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_3,OFFICE_PRIVATE_67_REFERENCEPOINT1,3.3650E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_4,OFFICE_PRIVATE_67_REFERENCEPOINT1,1.1696E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_4,OFFICE_PRIVATE_67_REFERENCEPOINT1,1.0482E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_4,OFFICE_PRIVATE_67_REFERENCEPOINT1,7.6842E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_4,OFFICE_PRIVATE_67_REFERENCEPOINT1,7.5520E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_1,LOBBY_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_1,LOBBY_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_1,LOBBY_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_1,LOBBY_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_2,LOBBY_68_REFERENCEPOINT1,1.6265E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_2,LOBBY_68_REFERENCEPOINT1,1.4215E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_2,LOBBY_68_REFERENCEPOINT1,1.2273E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_2,LOBBY_68_REFERENCEPOINT1,8.8555E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_3,LOBBY_68_REFERENCEPOINT1,2.7253E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_3,LOBBY_68_REFERENCEPOINT1,2.1237E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_3,LOBBY_68_REFERENCEPOINT1,1.5603E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_3,LOBBY_68_REFERENCEPOINT1,2.1466E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_4,LOBBY_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_4,LOBBY_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_4,LOBBY_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_4,LOBBY_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_1,CONFERENCE_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_1,CONFERENCE_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_1,CONFERENCE_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_1,CONFERENCE_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_2,CONFERENCE_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_2,CONFERENCE_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_2,CONFERENCE_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_2,CONFERENCE_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_3,CONFERENCE_68_REFERENCEPOINT1,3.3986E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_3,CONFERENCE_68_REFERENCEPOINT1,2.6947E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_3,CONFERENCE_68_REFERENCEPOINT1,2.2549E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_3,CONFERENCE_68_REFERENCEPOINT1,3.1643E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_4,CONFERENCE_68_REFERENCEPOINT1,1.6018E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_4,CONFERENCE_68_REFERENCEPOINT1,1.4357E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_4,CONFERENCE_68_REFERENCEPOINT1,1.3259E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_4,CONFERENCE_68_REFERENCEPOINT1,1.2591E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_1,BREAK_ROOM_68_REFERENCEPOINT1,4.4938E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_1,BREAK_ROOM_68_REFERENCEPOINT1,4.9451E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_1,BREAK_ROOM_68_REFERENCEPOINT1,2.9078E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_1,BREAK_ROOM_68_REFERENCEPOINT1,1.4645E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_2,BREAK_ROOM_68_REFERENCEPOINT1,2.6279E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_2,BREAK_ROOM_68_REFERENCEPOINT1,2.6826E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_2,BREAK_ROOM_68_REFERENCEPOINT1,2.2449E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_2,BREAK_ROOM_68_REFERENCEPOINT1,1.2226E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_3,BREAK_ROOM_68_REFERENCEPOINT1,3.0989E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_3,BREAK_ROOM_68_REFERENCEPOINT1,3.0896E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_3,BREAK_ROOM_68_REFERENCEPOINT1,3.1017E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_3,BREAK_ROOM_68_REFERENCEPOINT1,3.0947E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_4,BREAK_ROOM_68_REFERENCEPOINT1,2.8897E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_4,BREAK_ROOM_68_REFERENCEPOINT1,2.7017E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_4,BREAK_ROOM_68_REFERENCEPOINT1,2.4445E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_4,BREAK_ROOM_68_REFERENCEPOINT1,1.8640E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_1,OFFICE_OPEN_68_REFERENCEPOINT1,6.6236E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_1,OFFICE_OPEN_68_REFERENCEPOINT1,7.3291E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_1,OFFICE_OPEN_68_REFERENCEPOINT1,3.7745E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_1,OFFICE_OPEN_68_REFERENCEPOINT1,1.7680E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_2,OFFICE_OPEN_68_REFERENCEPOINT1,1.2283E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_2,OFFICE_OPEN_68_REFERENCEPOINT1,1.1121E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_2,OFFICE_OPEN_68_REFERENCEPOINT1,9.0453E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_2,OFFICE_OPEN_68_REFERENCEPOINT1,6.0020E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_3,OFFICE_OPEN_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_3,OFFICE_OPEN_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_3,OFFICE_OPEN_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_3,OFFICE_OPEN_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_4,OFFICE_OPEN_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_4,OFFICE_OPEN_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_4,OFFICE_OPEN_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_4,OFFICE_OPEN_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_1,OFFICE_PRIVATE_68_REFERENCEPOINT1,1.3677E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_1,OFFICE_PRIVATE_68_REFERENCEPOINT1,1.5277E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_1,OFFICE_PRIVATE_68_REFERENCEPOINT1,8.8373E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_1,OFFICE_PRIVATE_68_REFERENCEPOINT1,5.1785E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_2,OFFICE_PRIVATE_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_2,OFFICE_PRIVATE_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_2,OFFICE_PRIVATE_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_2,OFFICE_PRIVATE_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_3,OFFICE_PRIVATE_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_3,OFFICE_PRIVATE_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_3,OFFICE_PRIVATE_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_3,OFFICE_PRIVATE_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_4,OFFICE_PRIVATE_68_REFERENCEPOINT1,2.1890E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_4,OFFICE_PRIVATE_68_REFERENCEPOINT1,2.1939E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_4,OFFICE_PRIVATE_68_REFERENCEPOINT1,2.2251E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_4,OFFICE_PRIVATE_68_REFERENCEPOINT1,1.6379E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_1,LOBBY_69_REFERENCEPOINT1,3.4242E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_1,LOBBY_69_REFERENCEPOINT1,3.8522E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_1,LOBBY_69_REFERENCEPOINT1,2.4331E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_1,LOBBY_69_REFERENCEPOINT1,1.2243E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_2,LOBBY_69_REFERENCEPOINT1,1.3291E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_2,LOBBY_69_REFERENCEPOINT1,1.5218E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_2,LOBBY_69_REFERENCEPOINT1,5.9645E-005
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_2,LOBBY_69_REFERENCEPOINT1,1.9030E-005
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_3,LOBBY_69_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_3,LOBBY_69_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_3,LOBBY_69_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_3,LOBBY_69_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_4,LOBBY_69_REFERENCEPOINT1,4.5983E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_4,LOBBY_69_REFERENCEPOINT1,4.2866E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_4,LOBBY_69_REFERENCEPOINT1,4.2400E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_4,LOBBY_69_REFERENCEPOINT1,3.4859E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_1,CONFERENCE_69_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_1,CONFERENCE_69_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_1,CONFERENCE_69_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_1,CONFERENCE_69_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_2,CONFERENCE_69_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_2,CONFERENCE_69_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_2,CONFERENCE_69_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_2,CONFERENCE_69_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_3,CONFERENCE_69_REFERENCEPOINT1,3.0397E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_3,CONFERENCE_69_REFERENCEPOINT1,2.4561E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_3,CONFERENCE_69_REFERENCEPOINT1,2.0647E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_3,CONFERENCE_69_REFERENCEPOINT1,2.8356E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_4,CONFERENCE_69_REFERENCEPOINT1,1.9470E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_4,CONFERENCE_69_REFERENCEPOINT1,1.7157E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_4,CONFERENCE_69_REFERENCEPOINT1,1.5666E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_4,CONFERENCE_69_REFERENCEPOINT1,1.3976E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_1,BREAK_ROOM_69_REFERENCEPOINT1,5.7605E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_1,BREAK_ROOM_69_REFERENCEPOINT1,6.4617E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_1,BREAK_ROOM_69_REFERENCEPOINT1,3.8362E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_1,BREAK_ROOM_69_REFERENCEPOINT1,1.8446E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_2,BREAK_ROOM_69_REFERENCEPOINT1,1.8025E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_2,BREAK_ROOM_69_REFERENCEPOINT1,1.8647E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_2,BREAK_ROOM_69_REFERENCEPOINT1,1.5334E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_2,BREAK_ROOM_69_REFERENCEPOINT1,9.3389E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_3,BREAK_ROOM_69_REFERENCEPOINT1,5.0254E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_3,BREAK_ROOM_69_REFERENCEPOINT1,5.0254E-005
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_3,BREAK_ROOM_69_REFERENCEPOINT1,5.0254E-005
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_3,BREAK_ROOM_69_REFERENCEPOINT1,5.0254E-005
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_4,BREAK_ROOM_69_REFERENCEPOINT1,1.5645E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_4,BREAK_ROOM_69_REFERENCEPOINT1,1.5226E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_4,BREAK_ROOM_69_REFERENCEPOINT1,1.3998E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_4,BREAK_ROOM_69_REFERENCEPOINT1,8.9585E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_1,OFFICE_OPEN_69_REFERENCEPOINT1,1.6133E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_1,OFFICE_OPEN_69_REFERENCEPOINT1,1.6064E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_1,OFFICE_OPEN_69_REFERENCEPOINT1,1.2205E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_1,OFFICE_OPEN_69_REFERENCEPOINT1,6.0316E-005
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_2,OFFICE_OPEN_69_REFERENCEPOINT1,1.0715E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_2,OFFICE_OPEN_69_REFERENCEPOINT1,1.0378E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_2,OFFICE_OPEN_69_REFERENCEPOINT1,7.0462E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_2,OFFICE_OPEN_69_REFERENCEPOINT1,5.4873E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_3,OFFICE_OPEN_69_REFERENCEPOINT1,2.5582E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_3,OFFICE_OPEN_69_REFERENCEPOINT1,2.0559E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_3,OFFICE_OPEN_69_REFERENCEPOINT1,1.7238E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_3,OFFICE_OPEN_69_REFERENCEPOINT1,2.3484E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_4,OFFICE_OPEN_69_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_4,OFFICE_OPEN_69_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_4,OFFICE_OPEN_69_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_4,OFFICE_OPEN_69_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_1,OFFICE_PRIVATE_69_REFERENCEPOINT1,4.5688E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_1,OFFICE_PRIVATE_69_REFERENCEPOINT1,5.2346E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_1,OFFICE_PRIVATE_69_REFERENCEPOINT1,2.7186E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_1,OFFICE_PRIVATE_69_REFERENCEPOINT1,1.1519E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_2,OFFICE_PRIVATE_69_REFERENCEPOINT1,2.9142E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_2,OFFICE_PRIVATE_69_REFERENCEPOINT1,2.6295E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_2,OFFICE_PRIVATE_69_REFERENCEPOINT1,2.9371E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_2,OFFICE_PRIVATE_69_REFERENCEPOINT1,2.5059E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_3,OFFICE_PRIVATE_69_REFERENCEPOINT1,1.5896E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_3,OFFICE_PRIVATE_69_REFERENCEPOINT1,1.2439E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_3,OFFICE_PRIVATE_69_REFERENCEPOINT1,7.8473E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_3,OFFICE_PRIVATE_69_REFERENCEPOINT1,9.2047E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_4,OFFICE_PRIVATE_69_REFERENCEPOINT1,8.3802E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_4,OFFICE_PRIVATE_69_REFERENCEPOINT1,9.1217E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_4,OFFICE_PRIVATE_69_REFERENCEPOINT1,6.2771E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_4,OFFICE_PRIVATE_69_REFERENCEPOINT1,4.3221E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_1,CONFERENCE_70_REFERENCEPOINT1,1.0455E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_1,CONFERENCE_70_REFERENCEPOINT1,1.0643E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_1,CONFERENCE_70_REFERENCEPOINT1,7.9783E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_1,CONFERENCE_70_REFERENCEPOINT1,4.7201E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_2,CONFERENCE_70_REFERENCEPOINT1,1.5332E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_2,CONFERENCE_70_REFERENCEPOINT1,1.4839E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_2,CONFERENCE_70_REFERENCEPOINT1,1.2796E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_2,CONFERENCE_70_REFERENCEPOINT1,8.2578E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_3,CONFERENCE_70_REFERENCEPOINT1,1.3529E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_3,CONFERENCE_70_REFERENCEPOINT1,1.0236E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_3,CONFERENCE_70_REFERENCEPOINT1,7.3764E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_3,CONFERENCE_70_REFERENCEPOINT1,1.1117E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_4,CONFERENCE_70_REFERENCEPOINT1,2.3142E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_4,CONFERENCE_70_REFERENCEPOINT1,2.2659E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_4,CONFERENCE_70_REFERENCEPOINT1,2.3440E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_4,CONFERENCE_70_REFERENCEPOINT1,1.7860E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_1,BREAK_ROOM_70_REFERENCEPOINT1,6.2394E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_1,BREAK_ROOM_70_REFERENCEPOINT1,6.9495E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_1,BREAK_ROOM_70_REFERENCEPOINT1,4.4205E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_1,BREAK_ROOM_70_REFERENCEPOINT1,2.2863E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_2,BREAK_ROOM_70_REFERENCEPOINT1,8.0733E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_2,BREAK_ROOM_70_REFERENCEPOINT1,7.5877E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_2,BREAK_ROOM_70_REFERENCEPOINT1,7.6597E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_2,BREAK_ROOM_70_REFERENCEPOINT1,6.5441E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_3,BREAK_ROOM_70_REFERENCEPOINT1,7.4995E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_3,BREAK_ROOM_70_REFERENCEPOINT1,6.9358E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_3,BREAK_ROOM_70_REFERENCEPOINT1,6.7619E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_3,BREAK_ROOM_70_REFERENCEPOINT1,7.0277E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_4,BREAK_ROOM_70_REFERENCEPOINT1,2.7068E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_4,BREAK_ROOM_70_REFERENCEPOINT1,2.8654E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_4,BREAK_ROOM_70_REFERENCEPOINT1,2.4373E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_4,BREAK_ROOM_70_REFERENCEPOINT1,1.5465E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_1,OFFICE_OPEN_70_REFERENCEPOINT1,2.9088E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_1,OFFICE_OPEN_70_REFERENCEPOINT1,3.2859E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_1,OFFICE_OPEN_70_REFERENCEPOINT1,1.8722E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_1,OFFICE_OPEN_70_REFERENCEPOINT1,9.0219E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_2,OFFICE_OPEN_70_REFERENCEPOINT1,4.6699E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_2,OFFICE_OPEN_70_REFERENCEPOINT1,4.0721E-005
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_2,OFFICE_OPEN_70_REFERENCEPOINT1,1.6649E-005
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_2,OFFICE_OPEN_70_REFERENCEPOINT1,1.7097E-005
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_3,OFFICE_OPEN_70_REFERENCEPOINT1,2.1735E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_3,OFFICE_OPEN_70_REFERENCEPOINT1,1.7651E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_3,OFFICE_OPEN_70_REFERENCEPOINT1,1.4624E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_3,OFFICE_OPEN_70_REFERENCEPOINT1,1.9556E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_4,OFFICE_OPEN_70_REFERENCEPOINT1,4.7962E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_4,OFFICE_OPEN_70_REFERENCEPOINT1,4.5008E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_4,OFFICE_OPEN_70_REFERENCEPOINT1,4.5197E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_4,OFFICE_OPEN_70_REFERENCEPOINT1,3.8851E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_1,OFFICE_PRIVATE_70_REFERENCEPOINT1,4.8569E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_1,OFFICE_PRIVATE_70_REFERENCEPOINT1,5.4702E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_1,OFFICE_PRIVATE_70_REFERENCEPOINT1,3.4261E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_1,OFFICE_PRIVATE_70_REFERENCEPOINT1,1.7623E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_2,OFFICE_PRIVATE_70_REFERENCEPOINT1,9.5296E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_2,OFFICE_PRIVATE_70_REFERENCEPOINT1,8.9296E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_2,OFFICE_PRIVATE_70_REFERENCEPOINT1,8.9935E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_2,OFFICE_PRIVATE_70_REFERENCEPOINT1,7.7728E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_3,OFFICE_PRIVATE_70_REFERENCEPOINT1,5.2090E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_3,OFFICE_PRIVATE_70_REFERENCEPOINT1,4.2463E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_3,OFFICE_PRIVATE_70_REFERENCEPOINT1,3.7188E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_3,OFFICE_PRIVATE_70_REFERENCEPOINT1,5.1270E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_4,OFFICE_PRIVATE_70_REFERENCEPOINT1,8.8115E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_4,OFFICE_PRIVATE_70_REFERENCEPOINT1,8.0322E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_4,OFFICE_PRIVATE_70_REFERENCEPOINT1,7.6203E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_4,OFFICE_PRIVATE_70_REFERENCEPOINT1,9.0243E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_1,LOBBY_71_REFERENCEPOINT1,1.8526E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_1,LOBBY_71_REFERENCEPOINT1,2.1557E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_1,LOBBY_71_REFERENCEPOINT1,1.1515E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_1,LOBBY_71_REFERENCEPOINT1,5.4765E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_2,LOBBY_71_REFERENCEPOINT1,4.5451E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_2,LOBBY_71_REFERENCEPOINT1,4.7310E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_2,LOBBY_71_REFERENCEPOINT1,3.6149E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_2,LOBBY_71_REFERENCEPOINT1,2.8695E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_3,LOBBY_71_REFERENCEPOINT1,5.5805E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_3,LOBBY_71_REFERENCEPOINT1,5.5288E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_3,LOBBY_71_REFERENCEPOINT1,5.5032E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_3,LOBBY_71_REFERENCEPOINT1,5.4687E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_4,LOBBY_71_REFERENCEPOINT1,2.0199E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_4,LOBBY_71_REFERENCEPOINT1,1.8544E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_4,LOBBY_71_REFERENCEPOINT1,1.7745E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_4,LOBBY_71_REFERENCEPOINT1,1.3387E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_1,CONFERENCE_71_REFERENCEPOINT1,5.6840E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_1,CONFERENCE_71_REFERENCEPOINT1,6.3318E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_1,CONFERENCE_71_REFERENCEPOINT1,4.0220E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_1,CONFERENCE_71_REFERENCEPOINT1,2.0755E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_2,CONFERENCE_71_REFERENCEPOINT1,2.0734E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_2,CONFERENCE_71_REFERENCEPOINT1,2.1919E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_2,CONFERENCE_71_REFERENCEPOINT1,1.8636E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_2,CONFERENCE_71_REFERENCEPOINT1,1.1775E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_3,CONFERENCE_71_REFERENCEPOINT1,9.4132E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_3,CONFERENCE_71_REFERENCEPOINT1,7.2900E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_3,CONFERENCE_71_REFERENCEPOINT1,5.8088E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_3,CONFERENCE_71_REFERENCEPOINT1,8.0058E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_4,CONFERENCE_71_REFERENCEPOINT1,4.7823E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_4,CONFERENCE_71_REFERENCEPOINT1,4.4614E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_4,CONFERENCE_71_REFERENCEPOINT1,4.1840E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_4,CONFERENCE_71_REFERENCEPOINT1,3.1189E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_1,BREAK_ROOM_71_REFERENCEPOINT1,5.7485E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_1,BREAK_ROOM_71_REFERENCEPOINT1,6.5680E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_1,BREAK_ROOM_71_REFERENCEPOINT1,3.8173E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_1,BREAK_ROOM_71_REFERENCEPOINT1,1.9018E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_2,BREAK_ROOM_71_REFERENCEPOINT1,1.1453E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_2,BREAK_ROOM_71_REFERENCEPOINT1,1.0912E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_2,BREAK_ROOM_71_REFERENCEPOINT1,8.8086E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_2,BREAK_ROOM_71_REFERENCEPOINT1,8.0504E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_3,BREAK_ROOM_71_REFERENCEPOINT1,2.4669E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_3,BREAK_ROOM_71_REFERENCEPOINT1,1.9503E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_3,BREAK_ROOM_71_REFERENCEPOINT1,1.9130E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_3,BREAK_ROOM_71_REFERENCEPOINT1,2.6123E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_4,BREAK_ROOM_71_REFERENCEPOINT1,9.6296E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_4,BREAK_ROOM_71_REFERENCEPOINT1,1.1049E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_4,BREAK_ROOM_71_REFERENCEPOINT1,7.1907E-005
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_4,BREAK_ROOM_71_REFERENCEPOINT1,4.6100E-005
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_1,OFFICE_OPEN_71_REFERENCEPOINT1,1.0675E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_1,OFFICE_OPEN_71_REFERENCEPOINT1,1.2532E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_1,OFFICE_OPEN_71_REFERENCEPOINT1,5.7198E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_1,OFFICE_OPEN_71_REFERENCEPOINT1,2.1117E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_2,OFFICE_OPEN_71_REFERENCEPOINT1,4.4498E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_2,OFFICE_OPEN_71_REFERENCEPOINT1,4.1604E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_2,OFFICE_OPEN_71_REFERENCEPOINT1,4.1839E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_2,OFFICE_OPEN_71_REFERENCEPOINT1,3.5964E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_3,OFFICE_OPEN_71_REFERENCEPOINT1,2.2338E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_3,OFFICE_OPEN_71_REFERENCEPOINT1,1.8190E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_3,OFFICE_OPEN_71_REFERENCEPOINT1,1.5446E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_3,OFFICE_OPEN_71_REFERENCEPOINT1,2.0839E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_4,OFFICE_OPEN_71_REFERENCEPOINT1,3.8019E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_4,OFFICE_OPEN_71_REFERENCEPOINT1,3.9818E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_4,OFFICE_OPEN_71_REFERENCEPOINT1,2.9175E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_4,OFFICE_OPEN_71_REFERENCEPOINT1,2.2201E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_1,OFFICE_PRIVATE_71_REFERENCEPOINT1,3.1681E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_1,OFFICE_PRIVATE_71_REFERENCEPOINT1,3.6377E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_1,OFFICE_PRIVATE_71_REFERENCEPOINT1,1.8429E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_1,OFFICE_PRIVATE_71_REFERENCEPOINT1,8.0262E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_2,OFFICE_PRIVATE_71_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_2,OFFICE_PRIVATE_71_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_2,OFFICE_PRIVATE_71_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_2,OFFICE_PRIVATE_71_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_3,OFFICE_PRIVATE_71_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_3,OFFICE_PRIVATE_71_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_3,OFFICE_PRIVATE_71_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_3,OFFICE_PRIVATE_71_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_4,OFFICE_PRIVATE_71_REFERENCEPOINT1,1.3221E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_4,OFFICE_PRIVATE_71_REFERENCEPOINT1,1.3221E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_4,OFFICE_PRIVATE_71_REFERENCEPOINT1,1.3221E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_4,OFFICE_PRIVATE_71_REFERENCEPOINT1,1.3221E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_1,LOBBY_72_REFERENCEPOINT1,4.1111E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_1,LOBBY_72_REFERENCEPOINT1,4.6041E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_1,LOBBY_72_REFERENCEPOINT1,2.6736E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_1,LOBBY_72_REFERENCEPOINT1,1.2828E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_2,LOBBY_72_REFERENCEPOINT1,6.0470E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_2,LOBBY_72_REFERENCEPOINT1,5.4588E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_2,LOBBY_72_REFERENCEPOINT1,3.5075E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_2,LOBBY_72_REFERENCEPOINT1,2.6472E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_3,LOBBY_72_REFERENCEPOINT1,4.1950E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_3,LOBBY_72_REFERENCEPOINT1,3.3779E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_3,LOBBY_72_REFERENCEPOINT1,2.8247E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_3,LOBBY_72_REFERENCEPOINT1,3.8934E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_4,LOBBY_72_REFERENCEPOINT1,6.1310E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_4,LOBBY_72_REFERENCEPOINT1,5.7547E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_4,LOBBY_72_REFERENCEPOINT1,5.7787E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_4,LOBBY_72_REFERENCEPOINT1,4.9702E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_1,CONFERENCE_72_REFERENCEPOINT1,5.9379E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_1,CONFERENCE_72_REFERENCEPOINT1,6.6112E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_1,CONFERENCE_72_REFERENCEPOINT1,4.2214E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_1,CONFERENCE_72_REFERENCEPOINT1,2.2053E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_2,CONFERENCE_72_REFERENCEPOINT1,3.6422E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_2,CONFERENCE_72_REFERENCEPOINT1,3.5827E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_2,CONFERENCE_72_REFERENCEPOINT1,3.5802E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_2,CONFERENCE_72_REFERENCEPOINT1,2.7132E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_3,CONFERENCE_72_REFERENCEPOINT1,2.9664E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_3,CONFERENCE_72_REFERENCEPOINT1,2.5556E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_3,CONFERENCE_72_REFERENCEPOINT1,2.1695E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_3,CONFERENCE_72_REFERENCEPOINT1,2.1603E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_4,CONFERENCE_72_REFERENCEPOINT1,2.8212E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_4,CONFERENCE_72_REFERENCEPOINT1,2.8102E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_4,CONFERENCE_72_REFERENCEPOINT1,2.3361E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_4,CONFERENCE_72_REFERENCEPOINT1,1.5616E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_1,BREAK_ROOM_72_REFERENCEPOINT1,4.9567E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_1,BREAK_ROOM_72_REFERENCEPOINT1,5.5606E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_1,BREAK_ROOM_72_REFERENCEPOINT1,3.4174E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_1,BREAK_ROOM_72_REFERENCEPOINT1,1.7282E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_2,BREAK_ROOM_72_REFERENCEPOINT1,2.4068E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_2,BREAK_ROOM_72_REFERENCEPOINT1,2.0474E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_2,BREAK_ROOM_72_REFERENCEPOINT1,1.9676E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_2,BREAK_ROOM_72_REFERENCEPOINT1,2.3231E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_3,BREAK_ROOM_72_REFERENCEPOINT1,5.6142E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_3,BREAK_ROOM_72_REFERENCEPOINT1,4.5735E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_3,BREAK_ROOM_72_REFERENCEPOINT1,4.0964E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_3,BREAK_ROOM_72_REFERENCEPOINT1,5.6560E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_4,BREAK_ROOM_72_REFERENCEPOINT1,8.5012E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_4,BREAK_ROOM_72_REFERENCEPOINT1,7.9806E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_4,BREAK_ROOM_72_REFERENCEPOINT1,8.0138E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_4,BREAK_ROOM_72_REFERENCEPOINT1,6.8951E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_1,OFFICE_OPEN_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_1,OFFICE_OPEN_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_1,OFFICE_OPEN_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_1,OFFICE_OPEN_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_2,OFFICE_OPEN_72_REFERENCEPOINT1,2.1091E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_2,OFFICE_OPEN_72_REFERENCEPOINT1,1.8748E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_2,OFFICE_OPEN_72_REFERENCEPOINT1,1.9614E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_2,OFFICE_OPEN_72_REFERENCEPOINT1,1.6359E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_3,OFFICE_OPEN_72_REFERENCEPOINT1,3.1771E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_3,OFFICE_OPEN_72_REFERENCEPOINT1,2.5812E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_3,OFFICE_OPEN_72_REFERENCEPOINT1,2.2326E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_3,OFFICE_OPEN_72_REFERENCEPOINT1,3.0656E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_4,OFFICE_OPEN_72_REFERENCEPOINT1,4.5211E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_4,OFFICE_OPEN_72_REFERENCEPOINT1,4.3506E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_4,OFFICE_OPEN_72_REFERENCEPOINT1,4.5647E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_4,OFFICE_OPEN_72_REFERENCEPOINT1,4.0670E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_1,OFFICE_PRIVATE_72_REFERENCEPOINT1,5.3354E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_1,OFFICE_PRIVATE_72_REFERENCEPOINT1,5.8740E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_1,OFFICE_PRIVATE_72_REFERENCEPOINT1,3.2460E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_1,OFFICE_PRIVATE_72_REFERENCEPOINT1,1.9355E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_2,OFFICE_PRIVATE_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_2,OFFICE_PRIVATE_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_2,OFFICE_PRIVATE_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_2,OFFICE_PRIVATE_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_3,OFFICE_PRIVATE_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_3,OFFICE_PRIVATE_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_3,OFFICE_PRIVATE_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_3,OFFICE_PRIVATE_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_4,OFFICE_PRIVATE_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_4,OFFICE_PRIVATE_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_4,OFFICE_PRIVATE_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_4,OFFICE_PRIVATE_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_1,LOBBY_73_REFERENCEPOINT1,6.7659E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_1,LOBBY_73_REFERENCEPOINT1,7.5319E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_1,LOBBY_73_REFERENCEPOINT1,4.8116E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_1,LOBBY_73_REFERENCEPOINT1,2.5154E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_2,LOBBY_73_REFERENCEPOINT1,3.5900E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_2,LOBBY_73_REFERENCEPOINT1,3.4596E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_2,LOBBY_73_REFERENCEPOINT1,2.8885E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_2,LOBBY_73_REFERENCEPOINT1,1.7834E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_3,LOBBY_73_REFERENCEPOINT1,5.1256E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_3,LOBBY_73_REFERENCEPOINT1,4.3638E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_3,LOBBY_73_REFERENCEPOINT1,3.7283E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_3,LOBBY_73_REFERENCEPOINT1,3.5994E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_4,LOBBY_73_REFERENCEPOINT1,5.0439E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_4,LOBBY_73_REFERENCEPOINT1,4.7786E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_4,LOBBY_73_REFERENCEPOINT1,4.3581E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_4,LOBBY_73_REFERENCEPOINT1,3.2109E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_1,CONFERENCE_73_REFERENCEPOINT1,6.6876E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_1,CONFERENCE_73_REFERENCEPOINT1,7.4442E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_1,CONFERENCE_73_REFERENCEPOINT1,4.7574E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_1,CONFERENCE_73_REFERENCEPOINT1,2.4897E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_2,CONFERENCE_73_REFERENCEPOINT1,7.5562E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_2,CONFERENCE_73_REFERENCEPOINT1,7.0829E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_2,CONFERENCE_73_REFERENCEPOINT1,7.1319E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_2,CONFERENCE_73_REFERENCEPOINT1,6.1387E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_3,CONFERENCE_73_REFERENCEPOINT1,1.7349E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_3,CONFERENCE_73_REFERENCEPOINT1,1.3770E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_3,CONFERENCE_73_REFERENCEPOINT1,1.1267E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_3,CONFERENCE_73_REFERENCEPOINT1,1.4048E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_4,CONFERENCE_73_REFERENCEPOINT1,4.3737E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_4,CONFERENCE_73_REFERENCEPOINT1,4.3636E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_4,CONFERENCE_73_REFERENCEPOINT1,4.0973E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_4,CONFERENCE_73_REFERENCEPOINT1,2.6075E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_1,BREAK_ROOM_73_REFERENCEPOINT1,6.6599E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_1,BREAK_ROOM_73_REFERENCEPOINT1,7.5275E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_1,BREAK_ROOM_73_REFERENCEPOINT1,4.3480E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_1,BREAK_ROOM_73_REFERENCEPOINT1,1.9728E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_2,BREAK_ROOM_73_REFERENCEPOINT1,5.7393E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_2,BREAK_ROOM_73_REFERENCEPOINT1,5.3698E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_2,BREAK_ROOM_73_REFERENCEPOINT1,5.3112E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_2,BREAK_ROOM_73_REFERENCEPOINT1,4.3271E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_3,BREAK_ROOM_73_REFERENCEPOINT1,2.4295E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_3,BREAK_ROOM_73_REFERENCEPOINT1,1.9194E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_3,BREAK_ROOM_73_REFERENCEPOINT1,1.5480E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_3,BREAK_ROOM_73_REFERENCEPOINT1,2.1105E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_4,BREAK_ROOM_73_REFERENCEPOINT1,1.8106E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_4,BREAK_ROOM_73_REFERENCEPOINT1,2.0907E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_4,BREAK_ROOM_73_REFERENCEPOINT1,1.2710E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_4,BREAK_ROOM_73_REFERENCEPOINT1,6.6644E-005
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_1,OFFICE_OPEN_73_REFERENCEPOINT1,3.1936E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_1,OFFICE_OPEN_73_REFERENCEPOINT1,3.6035E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_1,OFFICE_OPEN_73_REFERENCEPOINT1,1.9864E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_1,OFFICE_OPEN_73_REFERENCEPOINT1,8.4034E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_2,OFFICE_OPEN_73_REFERENCEPOINT1,7.9141E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_2,OFFICE_OPEN_73_REFERENCEPOINT1,8.4817E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_2,OFFICE_OPEN_73_REFERENCEPOINT1,5.9088E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_2,OFFICE_OPEN_73_REFERENCEPOINT1,3.7408E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_3,OFFICE_OPEN_73_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_3,OFFICE_OPEN_73_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_3,OFFICE_OPEN_73_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_3,OFFICE_OPEN_73_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_4,OFFICE_OPEN_73_REFERENCEPOINT1,8.2137E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_4,OFFICE_OPEN_73_REFERENCEPOINT1,8.6630E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_4,OFFICE_OPEN_73_REFERENCEPOINT1,7.8712E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_4,OFFICE_OPEN_73_REFERENCEPOINT1,5.7383E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_1,OFFICE_PRIVATE_73_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_1,OFFICE_PRIVATE_73_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_1,OFFICE_PRIVATE_73_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_1,OFFICE_PRIVATE_73_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_2,OFFICE_PRIVATE_73_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_2,OFFICE_PRIVATE_73_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_2,OFFICE_PRIVATE_73_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_2,OFFICE_PRIVATE_73_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_3,OFFICE_PRIVATE_73_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_3,OFFICE_PRIVATE_73_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_3,OFFICE_PRIVATE_73_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_3,OFFICE_PRIVATE_73_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_4,OFFICE_PRIVATE_73_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_4,OFFICE_PRIVATE_73_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_4,OFFICE_PRIVATE_73_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_4,OFFICE_PRIVATE_73_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_1,LOBBY_74_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_1,LOBBY_74_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_1,LOBBY_74_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_1,LOBBY_74_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_2,LOBBY_74_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_2,LOBBY_74_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_2,LOBBY_74_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_2,LOBBY_74_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_3,LOBBY_74_REFERENCEPOINT1,5.7236E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_3,LOBBY_74_REFERENCEPOINT1,5.1149E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_3,LOBBY_74_REFERENCEPOINT1,4.2424E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_3,LOBBY_74_REFERENCEPOINT1,4.5496E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_4,LOBBY_74_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_4,LOBBY_74_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_4,LOBBY_74_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_4,LOBBY_74_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_1,CONFERENCE_74_REFERENCEPOINT1,3.7293E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_1,CONFERENCE_74_REFERENCEPOINT1,4.2582E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_1,CONFERENCE_74_REFERENCEPOINT1,2.5550E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_1,CONFERENCE_74_REFERENCEPOINT1,1.1972E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_2,CONFERENCE_74_REFERENCEPOINT1,1.5887E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_2,CONFERENCE_74_REFERENCEPOINT1,1.4410E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_2,CONFERENCE_74_REFERENCEPOINT1,1.2557E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_2,CONFERENCE_74_REFERENCEPOINT1,8.3329E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_3,CONFERENCE_74_REFERENCEPOINT1,1.2402E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_3,CONFERENCE_74_REFERENCEPOINT1,9.9078E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_3,CONFERENCE_74_REFERENCEPOINT1,6.8214E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_3,CONFERENCE_74_REFERENCEPOINT1,8.4447E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_4,CONFERENCE_74_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_4,CONFERENCE_74_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_4,CONFERENCE_74_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_4,CONFERENCE_74_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_1,OFFICE_OPEN_74_REFERENCEPOINT1,4.6841E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_1,OFFICE_OPEN_74_REFERENCEPOINT1,5.2410E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_1,OFFICE_OPEN_74_REFERENCEPOINT1,3.2618E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_1,OFFICE_OPEN_74_REFERENCEPOINT1,1.5909E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_2,OFFICE_OPEN_74_REFERENCEPOINT1,7.7469E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_2,OFFICE_OPEN_74_REFERENCEPOINT1,7.4748E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_2,OFFICE_OPEN_74_REFERENCEPOINT1,6.5152E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_2,OFFICE_OPEN_74_REFERENCEPOINT1,5.1739E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_3,OFFICE_OPEN_74_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_3,OFFICE_OPEN_74_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_3,OFFICE_OPEN_74_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_3,OFFICE_OPEN_74_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_4,OFFICE_OPEN_74_REFERENCEPOINT1,2.5444E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_4,OFFICE_OPEN_74_REFERENCEPOINT1,2.3945E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_4,OFFICE_OPEN_74_REFERENCEPOINT1,1.9771E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_4,OFFICE_OPEN_74_REFERENCEPOINT1,1.4742E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_1,OFFICE_PRIVATE_74_REFERENCEPOINT1,2.9475E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_1,OFFICE_PRIVATE_74_REFERENCEPOINT1,3.2956E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_1,OFFICE_PRIVATE_74_REFERENCEPOINT1,1.7746E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_1,OFFICE_PRIVATE_74_REFERENCEPOINT1,7.3793E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_2,OFFICE_PRIVATE_74_REFERENCEPOINT1,6.0174E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_2,OFFICE_PRIVATE_74_REFERENCEPOINT1,5.5449E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_2,OFFICE_PRIVATE_74_REFERENCEPOINT1,4.7887E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_2,OFFICE_PRIVATE_74_REFERENCEPOINT1,3.9250E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_3,OFFICE_PRIVATE_74_REFERENCEPOINT1,1.1294E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_3,OFFICE_PRIVATE_74_REFERENCEPOINT1,9.5383E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_3,OFFICE_PRIVATE_74_REFERENCEPOINT1,8.2798E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_3,OFFICE_PRIVATE_74_REFERENCEPOINT1,8.6599E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_4,OFFICE_PRIVATE_74_REFERENCEPOINT1,2.5187E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_4,OFFICE_PRIVATE_74_REFERENCEPOINT1,2.3021E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_4,OFFICE_PRIVATE_74_REFERENCEPOINT1,1.8046E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_4,OFFICE_PRIVATE_74_REFERENCEPOINT1,1.2149E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_1,LOBBY_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_1,LOBBY_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_1,LOBBY_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_1,LOBBY_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_2,LOBBY_75_REFERENCEPOINT1,3.9698E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_2,LOBBY_75_REFERENCEPOINT1,3.6677E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_2,LOBBY_75_REFERENCEPOINT1,3.7990E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_2,LOBBY_75_REFERENCEPOINT1,3.3166E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_3,LOBBY_75_REFERENCEPOINT1,3.6940E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_3,LOBBY_75_REFERENCEPOINT1,3.0050E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_3,LOBBY_75_REFERENCEPOINT1,2.6818E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_3,LOBBY_75_REFERENCEPOINT1,3.6994E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_4,LOBBY_75_REFERENCEPOINT1,7.2182E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_4,LOBBY_75_REFERENCEPOINT1,6.2179E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_4,LOBBY_75_REFERENCEPOINT1,5.1545E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_4,LOBBY_75_REFERENCEPOINT1,5.3418E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_1,CONFERENCE_75_REFERENCEPOINT1,7.1024E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_1,CONFERENCE_75_REFERENCEPOINT1,7.9120E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_1,CONFERENCE_75_REFERENCEPOINT1,5.0276E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_1,CONFERENCE_75_REFERENCEPOINT1,2.5931E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_2,CONFERENCE_75_REFERENCEPOINT1,5.3640E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_2,CONFERENCE_75_REFERENCEPOINT1,5.2431E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_2,CONFERENCE_75_REFERENCEPOINT1,5.1380E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_2,CONFERENCE_75_REFERENCEPOINT1,3.6736E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_3,CONFERENCE_75_REFERENCEPOINT1,8.0066E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_3,CONFERENCE_75_REFERENCEPOINT1,6.7562E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_3,CONFERENCE_75_REFERENCEPOINT1,6.7454E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_3,CONFERENCE_75_REFERENCEPOINT1,8.8155E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_4,CONFERENCE_75_REFERENCEPOINT1,2.5939E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_4,CONFERENCE_75_REFERENCEPOINT1,2.6142E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_4,CONFERENCE_75_REFERENCEPOINT1,2.4827E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_4,CONFERENCE_75_REFERENCEPOINT1,1.7103E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_1,BREAK_ROOM_75_REFERENCEPOINT1,5.1034E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_1,BREAK_ROOM_75_REFERENCEPOINT1,5.0449E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_1,BREAK_ROOM_75_REFERENCEPOINT1,4.3896E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_1,BREAK_ROOM_75_REFERENCEPOINT1,3.0105E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_2,BREAK_ROOM_75_REFERENCEPOINT1,4.3869E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_2,BREAK_ROOM_75_REFERENCEPOINT1,4.0417E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_2,BREAK_ROOM_75_REFERENCEPOINT1,4.1712E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_2,BREAK_ROOM_75_REFERENCEPOINT1,3.6242E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_3,BREAK_ROOM_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_3,BREAK_ROOM_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_3,BREAK_ROOM_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_3,BREAK_ROOM_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_4,BREAK_ROOM_75_REFERENCEPOINT1,7.0400E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_4,BREAK_ROOM_75_REFERENCEPOINT1,6.7996E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_4,BREAK_ROOM_75_REFERENCEPOINT1,5.6182E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_4,BREAK_ROOM_75_REFERENCEPOINT1,3.6588E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_1,OFFICE_OPEN_75_REFERENCEPOINT1,3.5517E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_1,OFFICE_OPEN_75_REFERENCEPOINT1,3.9852E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_1,OFFICE_OPEN_75_REFERENCEPOINT1,2.4463E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_1,OFFICE_OPEN_75_REFERENCEPOINT1,1.1708E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_2,OFFICE_OPEN_75_REFERENCEPOINT1,1.7904E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_2,OFFICE_OPEN_75_REFERENCEPOINT1,1.8294E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_2,OFFICE_OPEN_75_REFERENCEPOINT1,1.4334E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_2,OFFICE_OPEN_75_REFERENCEPOINT1,8.3936E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_3,OFFICE_OPEN_75_REFERENCEPOINT1,1.8878E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_3,OFFICE_OPEN_75_REFERENCEPOINT1,1.5051E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_3,OFFICE_OPEN_75_REFERENCEPOINT1,1.2401E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_3,OFFICE_OPEN_75_REFERENCEPOINT1,1.7280E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_4,OFFICE_OPEN_75_REFERENCEPOINT1,4.5580E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_4,OFFICE_OPEN_75_REFERENCEPOINT1,4.2717E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_4,OFFICE_OPEN_75_REFERENCEPOINT1,4.2804E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_4,OFFICE_OPEN_75_REFERENCEPOINT1,3.6695E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_1,OFFICE_PRIVATE_75_REFERENCEPOINT1,8.8654E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_1,OFFICE_PRIVATE_75_REFERENCEPOINT1,9.8553E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_1,OFFICE_PRIVATE_75_REFERENCEPOINT1,4.8337E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_1,OFFICE_PRIVATE_75_REFERENCEPOINT1,2.3052E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_2,OFFICE_PRIVATE_75_REFERENCEPOINT1,1.0014E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_2,OFFICE_PRIVATE_75_REFERENCEPOINT1,8.5673E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_2,OFFICE_PRIVATE_75_REFERENCEPOINT1,6.8607E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_2,OFFICE_PRIVATE_75_REFERENCEPOINT1,7.3510E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_3,OFFICE_PRIVATE_75_REFERENCEPOINT1,4.9073E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_3,OFFICE_PRIVATE_75_REFERENCEPOINT1,3.9895E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_3,OFFICE_PRIVATE_75_REFERENCEPOINT1,3.4600E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_3,OFFICE_PRIVATE_75_REFERENCEPOINT1,4.7072E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_4,OFFICE_PRIVATE_75_REFERENCEPOINT1,4.6187E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_4,OFFICE_PRIVATE_75_REFERENCEPOINT1,4.1195E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_4,OFFICE_PRIVATE_75_REFERENCEPOINT1,3.7952E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_4,OFFICE_PRIVATE_75_REFERENCEPOINT1,3.0170E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_1,CONFERENCE_76_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_1,CONFERENCE_76_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_1,CONFERENCE_76_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_1,CONFERENCE_76_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_2,CONFERENCE_76_REFERENCEPOINT1,1.5798E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_2,CONFERENCE_76_REFERENCEPOINT1,1.2312E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_2,CONFERENCE_76_REFERENCEPOINT1,7.5747E-005
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_2,CONFERENCE_76_REFERENCEPOINT1,9.2844E-005
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_3,CONFERENCE_76_REFERENCEPOINT1,3.2994E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_3,CONFERENCE_76_REFERENCEPOINT1,2.6611E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_3,CONFERENCE_76_REFERENCEPOINT1,2.2286E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_3,CONFERENCE_76_REFERENCEPOINT1,3.0142E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_4,CONFERENCE_76_REFERENCEPOINT1,5.6425E-006
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_4,CONFERENCE_76_REFERENCEPOINT1,4.5048E-006
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_4,CONFERENCE_76_REFERENCEPOINT1,2.8601E-006
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_4,CONFERENCE_76_REFERENCEPOINT1,3.5025E-006
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_1,OFFICE_OPEN_76_REFERENCEPOINT1,2.4297E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_1,OFFICE_OPEN_76_REFERENCEPOINT1,2.7054E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_1,OFFICE_OPEN_76_REFERENCEPOINT1,1.3803E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_1,OFFICE_OPEN_76_REFERENCEPOINT1,5.5198E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_2,OFFICE_OPEN_76_REFERENCEPOINT1,2.3265E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_2,OFFICE_OPEN_76_REFERENCEPOINT1,2.0921E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_2,OFFICE_OPEN_76_REFERENCEPOINT1,2.1629E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_2,OFFICE_OPEN_76_REFERENCEPOINT1,2.2307E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_3,OFFICE_OPEN_76_REFERENCEPOINT1,2.6467E-006
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_3,OFFICE_OPEN_76_REFERENCEPOINT1,2.2706E-006
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_3,OFFICE_OPEN_76_REFERENCEPOINT1,2.1830E-006
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_3,OFFICE_OPEN_76_REFERENCEPOINT1,1.7082E-006
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_4,OFFICE_OPEN_76_REFERENCEPOINT1,1.1026E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_4,OFFICE_OPEN_76_REFERENCEPOINT1,1.1459E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_4,OFFICE_OPEN_76_REFERENCEPOINT1,7.5682E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_4,OFFICE_OPEN_76_REFERENCEPOINT1,4.0415E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_1,OFFICE_PRIVATE_76_REFERENCEPOINT1,7.5017E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_1,OFFICE_PRIVATE_76_REFERENCEPOINT1,8.3835E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_1,OFFICE_PRIVATE_76_REFERENCEPOINT1,5.2144E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_1,OFFICE_PRIVATE_76_REFERENCEPOINT1,2.6226E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_2,OFFICE_PRIVATE_76_REFERENCEPOINT1,7.0944E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_2,OFFICE_PRIVATE_76_REFERENCEPOINT1,6.7723E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_2,OFFICE_PRIVATE_76_REFERENCEPOINT1,6.7554E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_2,OFFICE_PRIVATE_76_REFERENCEPOINT1,5.3025E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_3,OFFICE_PRIVATE_76_REFERENCEPOINT1,9.0805E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_3,OFFICE_PRIVATE_76_REFERENCEPOINT1,8.1054E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_3,OFFICE_PRIVATE_76_REFERENCEPOINT1,7.1189E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_3,OFFICE_PRIVATE_76_REFERENCEPOINT1,7.5823E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_4,OFFICE_PRIVATE_76_REFERENCEPOINT1,3.4917E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_4,OFFICE_PRIVATE_76_REFERENCEPOINT1,3.4041E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_4,OFFICE_PRIVATE_76_REFERENCEPOINT1,2.6551E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_4,OFFICE_PRIVATE_76_REFERENCEPOINT1,1.5076E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_1,LOBBY_77_REFERENCEPOINT1,2.2222E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_1,LOBBY_77_REFERENCEPOINT1,2.4763E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_1,LOBBY_77_REFERENCEPOINT1,1.3212E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_1,LOBBY_77_REFERENCEPOINT1,6.8030E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_2,LOBBY_77_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_2,LOBBY_77_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_2,LOBBY_77_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_2,LOBBY_77_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_3,LOBBY_77_REFERENCEPOINT1,5.7660E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_3,LOBBY_77_REFERENCEPOINT1,5.1332E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_3,LOBBY_77_REFERENCEPOINT1,4.5902E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_3,LOBBY_77_REFERENCEPOINT1,5.4152E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_4,LOBBY_77_REFERENCEPOINT1,3.7389E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_4,LOBBY_77_REFERENCEPOINT1,3.5298E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_4,LOBBY_77_REFERENCEPOINT1,3.2653E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_4,LOBBY_77_REFERENCEPOINT1,2.3288E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_1,CONFERENCE_77_REFERENCEPOINT1,3.4102E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_1,CONFERENCE_77_REFERENCEPOINT1,3.8210E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_1,CONFERENCE_77_REFERENCEPOINT1,2.2893E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_1,CONFERENCE_77_REFERENCEPOINT1,1.1742E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_2,CONFERENCE_77_REFERENCEPOINT1,6.5628E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_2,CONFERENCE_77_REFERENCEPOINT1,6.1580E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_2,CONFERENCE_77_REFERENCEPOINT1,6.1396E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_2,CONFERENCE_77_REFERENCEPOINT1,5.1404E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_3,CONFERENCE_77_REFERENCEPOINT1,2.7922E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_3,CONFERENCE_77_REFERENCEPOINT1,2.2706E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_3,CONFERENCE_77_REFERENCEPOINT1,2.0390E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_3,CONFERENCE_77_REFERENCEPOINT1,2.9149E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_4,CONFERENCE_77_REFERENCEPOINT1,4.7677E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_4,CONFERENCE_77_REFERENCEPOINT1,4.0163E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_4,CONFERENCE_77_REFERENCEPOINT1,5.1172E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_4,CONFERENCE_77_REFERENCEPOINT1,4.4917E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_1,BREAK_ROOM_77_REFERENCEPOINT1,5.2944E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_1,BREAK_ROOM_77_REFERENCEPOINT1,6.0199E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_1,BREAK_ROOM_77_REFERENCEPOINT1,3.0369E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_1,BREAK_ROOM_77_REFERENCEPOINT1,1.2692E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_2,BREAK_ROOM_77_REFERENCEPOINT1,4.2366E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_2,BREAK_ROOM_77_REFERENCEPOINT1,4.1972E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_2,BREAK_ROOM_77_REFERENCEPOINT1,4.0770E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_2,BREAK_ROOM_77_REFERENCEPOINT1,2.8102E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_3,BREAK_ROOM_77_REFERENCEPOINT1,7.8850E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_3,BREAK_ROOM_77_REFERENCEPOINT1,6.4689E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_3,BREAK_ROOM_77_REFERENCEPOINT1,6.4677E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_3,BREAK_ROOM_77_REFERENCEPOINT1,9.6609E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_4,BREAK_ROOM_77_REFERENCEPOINT1,7.1184E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_4,BREAK_ROOM_77_REFERENCEPOINT1,6.9838E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_4,BREAK_ROOM_77_REFERENCEPOINT1,5.6189E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_4,BREAK_ROOM_77_REFERENCEPOINT1,4.5415E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_1,OFFICE_OPEN_77_REFERENCEPOINT1,1.3199E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_1,OFFICE_OPEN_77_REFERENCEPOINT1,1.2949E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_1,OFFICE_OPEN_77_REFERENCEPOINT1,1.4619E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_1,OFFICE_OPEN_77_REFERENCEPOINT1,1.4058E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_2,OFFICE_OPEN_77_REFERENCEPOINT1,2.2751E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_2,OFFICE_OPEN_77_REFERENCEPOINT1,2.0998E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_2,OFFICE_OPEN_77_REFERENCEPOINT1,2.2816E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_2,OFFICE_OPEN_77_REFERENCEPOINT1,1.8523E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_3,OFFICE_OPEN_77_REFERENCEPOINT1,1.9691E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_3,OFFICE_OPEN_77_REFERENCEPOINT1,1.6022E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_3,OFFICE_OPEN_77_REFERENCEPOINT1,1.3451E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_3,OFFICE_OPEN_77_REFERENCEPOINT1,1.8218E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_4,OFFICE_OPEN_77_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_4,OFFICE_OPEN_77_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_4,OFFICE_OPEN_77_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_4,OFFICE_OPEN_77_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_1,OFFICE_PRIVATE_77_REFERENCEPOINT1,7.6046E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_1,OFFICE_PRIVATE_77_REFERENCEPOINT1,8.5237E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_1,OFFICE_PRIVATE_77_REFERENCEPOINT1,5.0914E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_1,OFFICE_PRIVATE_77_REFERENCEPOINT1,2.4260E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_2,OFFICE_PRIVATE_77_REFERENCEPOINT1,1.6791E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_2,OFFICE_PRIVATE_77_REFERENCEPOINT1,1.7103E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_2,OFFICE_PRIVATE_77_REFERENCEPOINT1,1.2567E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_2,OFFICE_PRIVATE_77_REFERENCEPOINT1,9.1878E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_3,OFFICE_PRIVATE_77_REFERENCEPOINT1,3.5367E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_3,OFFICE_PRIVATE_77_REFERENCEPOINT1,2.8498E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_3,OFFICE_PRIVATE_77_REFERENCEPOINT1,2.5559E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_3,OFFICE_PRIVATE_77_REFERENCEPOINT1,3.5625E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_4,OFFICE_PRIVATE_77_REFERENCEPOINT1,6.0845E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_4,OFFICE_PRIVATE_77_REFERENCEPOINT1,5.7114E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_4,OFFICE_PRIVATE_77_REFERENCEPOINT1,5.7350E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_4,OFFICE_PRIVATE_77_REFERENCEPOINT1,4.9324E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_1,LOBBY_78_REFERENCEPOINT1,8.2565E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_1,LOBBY_78_REFERENCEPOINT1,8.4509E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_1,LOBBY_78_REFERENCEPOINT1,7.0504E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_1,LOBBY_78_REFERENCEPOINT1,4.0508E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_2,LOBBY_78_REFERENCEPOINT1,3.4035E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_2,LOBBY_78_REFERENCEPOINT1,3.0853E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_2,LOBBY_78_REFERENCEPOINT1,3.0652E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_2,LOBBY_78_REFERENCEPOINT1,2.4832E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_3,LOBBY_78_REFERENCEPOINT1,3.8458E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_3,LOBBY_78_REFERENCEPOINT1,3.1300E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_3,LOBBY_78_REFERENCEPOINT1,2.8075E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_3,LOBBY_78_REFERENCEPOINT1,3.8815E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_4,LOBBY_78_REFERENCEPOINT1,1.4927E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_4,LOBBY_78_REFERENCEPOINT1,1.3192E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_4,LOBBY_78_REFERENCEPOINT1,1.0748E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_4,LOBBY_78_REFERENCEPOINT1,1.0120E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_1,CONFERENCE_78_REFERENCEPOINT1,2.9357E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_1,CONFERENCE_78_REFERENCEPOINT1,3.2875E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_1,CONFERENCE_78_REFERENCEPOINT1,1.8672E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_1,CONFERENCE_78_REFERENCEPOINT1,1.0111E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_2,CONFERENCE_78_REFERENCEPOINT1,1.1171E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_2,CONFERENCE_78_REFERENCEPOINT1,9.9250E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_2,CONFERENCE_78_REFERENCEPOINT1,8.4562E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_2,CONFERENCE_78_REFERENCEPOINT1,6.7242E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_3,CONFERENCE_78_REFERENCEPOINT1,1.2981E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_3,CONFERENCE_78_REFERENCEPOINT1,9.6683E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_3,CONFERENCE_78_REFERENCEPOINT1,5.4497E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_3,CONFERENCE_78_REFERENCEPOINT1,6.5458E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_4,CONFERENCE_78_REFERENCEPOINT1,2.8195E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_4,CONFERENCE_78_REFERENCEPOINT1,2.6259E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_4,CONFERENCE_78_REFERENCEPOINT1,3.0208E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_4,CONFERENCE_78_REFERENCEPOINT1,2.6158E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_1,BREAK_ROOM_78_REFERENCEPOINT1,4.3358E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_1,BREAK_ROOM_78_REFERENCEPOINT1,4.7766E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_1,BREAK_ROOM_78_REFERENCEPOINT1,2.5994E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_1,BREAK_ROOM_78_REFERENCEPOINT1,1.2831E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_2,BREAK_ROOM_78_REFERENCEPOINT1,6.3515E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_2,BREAK_ROOM_78_REFERENCEPOINT1,5.9698E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_2,BREAK_ROOM_78_REFERENCEPOINT1,6.0615E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_2,BREAK_ROOM_78_REFERENCEPOINT1,5.1939E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_3,BREAK_ROOM_78_REFERENCEPOINT1,1.1186E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_3,BREAK_ROOM_78_REFERENCEPOINT1,9.2675E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_3,BREAK_ROOM_78_REFERENCEPOINT1,7.0607E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_3,BREAK_ROOM_78_REFERENCEPOINT1,7.8777E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_4,BREAK_ROOM_78_REFERENCEPOINT1,1.1393E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_4,BREAK_ROOM_78_REFERENCEPOINT1,1.1393E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_4,BREAK_ROOM_78_REFERENCEPOINT1,1.1393E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_4,BREAK_ROOM_78_REFERENCEPOINT1,1.1393E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_1,OFFICE_OPEN_78_REFERENCEPOINT1,4.7833E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_1,OFFICE_OPEN_78_REFERENCEPOINT1,5.3254E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_1,OFFICE_OPEN_78_REFERENCEPOINT1,3.4005E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_1,OFFICE_OPEN_78_REFERENCEPOINT1,1.7764E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_2,OFFICE_OPEN_78_REFERENCEPOINT1,2.3012E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_2,OFFICE_OPEN_78_REFERENCEPOINT1,2.3452E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_2,OFFICE_OPEN_78_REFERENCEPOINT1,1.8313E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_2,OFFICE_OPEN_78_REFERENCEPOINT1,1.1164E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_3,OFFICE_OPEN_78_REFERENCEPOINT1,6.1743E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_3,OFFICE_OPEN_78_REFERENCEPOINT1,4.8966E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_3,OFFICE_OPEN_78_REFERENCEPOINT1,5.7326E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_3,OFFICE_OPEN_78_REFERENCEPOINT1,9.1918E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_4,OFFICE_OPEN_78_REFERENCEPOINT1,2.8689E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_4,OFFICE_OPEN_78_REFERENCEPOINT1,2.8567E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_4,OFFICE_OPEN_78_REFERENCEPOINT1,2.4891E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_4,OFFICE_OPEN_78_REFERENCEPOINT1,1.7686E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_1,OFFICE_PRIVATE_78_REFERENCEPOINT1,4.4842E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_1,OFFICE_PRIVATE_78_REFERENCEPOINT1,4.9218E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_1,OFFICE_PRIVATE_78_REFERENCEPOINT1,3.6893E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_1,OFFICE_PRIVATE_78_REFERENCEPOINT1,1.9850E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_2,OFFICE_PRIVATE_78_REFERENCEPOINT1,1.4178E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_2,OFFICE_PRIVATE_78_REFERENCEPOINT1,1.4417E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_2,OFFICE_PRIVATE_78_REFERENCEPOINT1,1.4349E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_2,OFFICE_PRIVATE_78_REFERENCEPOINT1,1.1239E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_3,OFFICE_PRIVATE_78_REFERENCEPOINT1,3.5015E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_3,OFFICE_PRIVATE_78_REFERENCEPOINT1,2.7890E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_3,OFFICE_PRIVATE_78_REFERENCEPOINT1,2.1064E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_3,OFFICE_PRIVATE_78_REFERENCEPOINT1,2.6456E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_4,OFFICE_PRIVATE_78_REFERENCEPOINT1,5.3852E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_4,OFFICE_PRIVATE_78_REFERENCEPOINT1,4.9969E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_4,OFFICE_PRIVATE_78_REFERENCEPOINT1,5.0136E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_4,OFFICE_PRIVATE_78_REFERENCEPOINT1,4.2896E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_1,LOBBY_79_REFERENCEPOINT1,6.1110E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_1,LOBBY_79_REFERENCEPOINT1,6.8705E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_1,LOBBY_79_REFERENCEPOINT1,4.1254E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_1,LOBBY_79_REFERENCEPOINT1,2.0583E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_2,LOBBY_79_REFERENCEPOINT1,7.2722E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_2,LOBBY_79_REFERENCEPOINT1,6.2937E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_2,LOBBY_79_REFERENCEPOINT1,7.4871E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_2,LOBBY_79_REFERENCEPOINT1,1.0668E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_3,LOBBY_79_REFERENCEPOINT1,2.4343E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_3,LOBBY_79_REFERENCEPOINT1,1.9711E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_3,LOBBY_79_REFERENCEPOINT1,1.9655E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_3,LOBBY_79_REFERENCEPOINT1,2.9471E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_4,LOBBY_79_REFERENCEPOINT1,3.8080E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_4,LOBBY_79_REFERENCEPOINT1,3.4520E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_4,LOBBY_79_REFERENCEPOINT1,3.3583E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_4,LOBBY_79_REFERENCEPOINT1,3.0935E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_1,CONFERENCE_79_REFERENCEPOINT1,2.0077E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_1,CONFERENCE_79_REFERENCEPOINT1,2.1458E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_1,CONFERENCE_79_REFERENCEPOINT1,1.7198E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_1,CONFERENCE_79_REFERENCEPOINT1,1.0365E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_2,CONFERENCE_79_REFERENCEPOINT1,6.2631E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_2,CONFERENCE_79_REFERENCEPOINT1,5.8627E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_2,CONFERENCE_79_REFERENCEPOINT1,5.9206E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_2,CONFERENCE_79_REFERENCEPOINT1,5.1186E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_3,CONFERENCE_79_REFERENCEPOINT1,3.4370E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_3,CONFERENCE_79_REFERENCEPOINT1,2.7113E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_3,CONFERENCE_79_REFERENCEPOINT1,2.2435E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_3,CONFERENCE_79_REFERENCEPOINT1,3.2260E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_4,CONFERENCE_79_REFERENCEPOINT1,2.0553E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_4,CONFERENCE_79_REFERENCEPOINT1,2.0553E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_4,CONFERENCE_79_REFERENCEPOINT1,2.0553E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_4,CONFERENCE_79_REFERENCEPOINT1,2.0553E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_1,OFFICE_OPEN_79_REFERENCEPOINT1,4.7957E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_1,OFFICE_OPEN_79_REFERENCEPOINT1,5.3415E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_1,OFFICE_OPEN_79_REFERENCEPOINT1,3.4031E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_1,OFFICE_OPEN_79_REFERENCEPOINT1,1.7672E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_2,OFFICE_OPEN_79_REFERENCEPOINT1,3.3698E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_2,OFFICE_OPEN_79_REFERENCEPOINT1,3.1435E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_2,OFFICE_OPEN_79_REFERENCEPOINT1,3.1509E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_2,OFFICE_OPEN_79_REFERENCEPOINT1,2.6623E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_3,OFFICE_OPEN_79_REFERENCEPOINT1,7.6809E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_3,OFFICE_OPEN_79_REFERENCEPOINT1,6.5717E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_3,OFFICE_OPEN_79_REFERENCEPOINT1,5.3145E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_3,OFFICE_OPEN_79_REFERENCEPOINT1,5.5181E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_4,OFFICE_OPEN_79_REFERENCEPOINT1,1.4425E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_4,OFFICE_OPEN_79_REFERENCEPOINT1,1.3423E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_4,OFFICE_OPEN_79_REFERENCEPOINT1,1.0485E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_4,OFFICE_OPEN_79_REFERENCEPOINT1,7.8413E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_1,OFFICE_PRIVATE_79_REFERENCEPOINT1,5.4501E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_1,OFFICE_PRIVATE_79_REFERENCEPOINT1,6.1414E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_1,OFFICE_PRIVATE_79_REFERENCEPOINT1,3.6450E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_1,OFFICE_PRIVATE_79_REFERENCEPOINT1,1.8518E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_2,OFFICE_PRIVATE_79_REFERENCEPOINT1,8.8397E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_2,OFFICE_PRIVATE_79_REFERENCEPOINT1,8.2824E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_2,OFFICE_PRIVATE_79_REFERENCEPOINT1,8.3418E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_2,OFFICE_PRIVATE_79_REFERENCEPOINT1,7.2082E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_3,OFFICE_PRIVATE_79_REFERENCEPOINT1,3.8394E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_3,OFFICE_PRIVATE_79_REFERENCEPOINT1,3.1124E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_3,OFFICE_PRIVATE_79_REFERENCEPOINT1,2.8653E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_3,OFFICE_PRIVATE_79_REFERENCEPOINT1,4.1520E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_4,OFFICE_PRIVATE_79_REFERENCEPOINT1,7.5943E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_4,OFFICE_PRIVATE_79_REFERENCEPOINT1,7.2186E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_4,OFFICE_PRIVATE_79_REFERENCEPOINT1,6.1182E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_4,OFFICE_PRIVATE_79_REFERENCEPOINT1,8.0602E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_1,LOBBY_80_REFERENCEPOINT1,3.7139E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_1,LOBBY_80_REFERENCEPOINT1,4.2063E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_1,LOBBY_80_REFERENCEPOINT1,2.5339E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_1,LOBBY_80_REFERENCEPOINT1,1.2498E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_2,LOBBY_80_REFERENCEPOINT1,1.7378E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_2,LOBBY_80_REFERENCEPOINT1,1.6338E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_2,LOBBY_80_REFERENCEPOINT1,2.0577E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_2,LOBBY_80_REFERENCEPOINT1,2.1622E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_3,LOBBY_80_REFERENCEPOINT1,3.1436E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_3,LOBBY_80_REFERENCEPOINT1,2.5535E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_3,LOBBY_80_REFERENCEPOINT1,2.2876E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_3,LOBBY_80_REFERENCEPOINT1,3.1740E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_4,LOBBY_80_REFERENCEPOINT1,4.7767E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_4,LOBBY_80_REFERENCEPOINT1,4.3928E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_4,LOBBY_80_REFERENCEPOINT1,4.5937E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_4,LOBBY_80_REFERENCEPOINT1,4.1119E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_1,CONFERENCE_80_REFERENCEPOINT1,2.3162E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_1,CONFERENCE_80_REFERENCEPOINT1,2.6612E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_1,CONFERENCE_80_REFERENCEPOINT1,1.1083E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_1,CONFERENCE_80_REFERENCEPOINT1,4.7678E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_2,CONFERENCE_80_REFERENCEPOINT1,1.4010E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_2,CONFERENCE_80_REFERENCEPOINT1,1.2343E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_2,CONFERENCE_80_REFERENCEPOINT1,1.1639E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_2,CONFERENCE_80_REFERENCEPOINT1,8.7207E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_3,CONFERENCE_80_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_3,CONFERENCE_80_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_3,CONFERENCE_80_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_3,CONFERENCE_80_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_4,CONFERENCE_80_REFERENCEPOINT1,4.5863E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_4,CONFERENCE_80_REFERENCEPOINT1,3.9366E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_4,CONFERENCE_80_REFERENCEPOINT1,3.3679E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_4,CONFERENCE_80_REFERENCEPOINT1,3.3596E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_1,BREAK_ROOM_80_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_1,BREAK_ROOM_80_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_1,BREAK_ROOM_80_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_1,BREAK_ROOM_80_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_2,BREAK_ROOM_80_REFERENCEPOINT1,1.6442E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_2,BREAK_ROOM_80_REFERENCEPOINT1,1.4508E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_2,BREAK_ROOM_80_REFERENCEPOINT1,1.3797E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_2,BREAK_ROOM_80_REFERENCEPOINT1,1.1175E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_3,BREAK_ROOM_80_REFERENCEPOINT1,1.2700E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_3,BREAK_ROOM_80_REFERENCEPOINT1,1.0367E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_3,BREAK_ROOM_80_REFERENCEPOINT1,8.2963E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_3,BREAK_ROOM_80_REFERENCEPOINT1,9.8032E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_4,BREAK_ROOM_80_REFERENCEPOINT1,3.7686E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_4,BREAK_ROOM_80_REFERENCEPOINT1,3.3566E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_4,BREAK_ROOM_80_REFERENCEPOINT1,2.7983E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_4,BREAK_ROOM_80_REFERENCEPOINT1,2.9990E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_1,OFFICE_OPEN_80_REFERENCEPOINT1,3.4986E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_1,OFFICE_OPEN_80_REFERENCEPOINT1,3.4505E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_1,OFFICE_OPEN_80_REFERENCEPOINT1,3.9352E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_1,OFFICE_OPEN_80_REFERENCEPOINT1,2.7552E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_2,OFFICE_OPEN_80_REFERENCEPOINT1,2.4445E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_2,OFFICE_OPEN_80_REFERENCEPOINT1,2.2539E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_2,OFFICE_OPEN_80_REFERENCEPOINT1,2.3256E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_2,OFFICE_OPEN_80_REFERENCEPOINT1,1.9832E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_3,OFFICE_OPEN_80_REFERENCEPOINT1,2.8349E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_3,OFFICE_OPEN_80_REFERENCEPOINT1,2.3055E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_3,OFFICE_OPEN_80_REFERENCEPOINT1,2.0671E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_3,OFFICE_OPEN_80_REFERENCEPOINT1,2.8613E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_4,OFFICE_OPEN_80_REFERENCEPOINT1,1.2266E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_4,OFFICE_OPEN_80_REFERENCEPOINT1,1.1728E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_4,OFFICE_OPEN_80_REFERENCEPOINT1,1.4227E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_4,OFFICE_OPEN_80_REFERENCEPOINT1,1.3524E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_1,OFFICE_PRIVATE_80_REFERENCEPOINT1,7.0910E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_1,OFFICE_PRIVATE_80_REFERENCEPOINT1,7.9579E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_1,OFFICE_PRIVATE_80_REFERENCEPOINT1,4.7124E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_1,OFFICE_PRIVATE_80_REFERENCEPOINT1,2.3276E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_2,OFFICE_PRIVATE_80_REFERENCEPOINT1,1.5720E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_2,OFFICE_PRIVATE_80_REFERENCEPOINT1,1.6354E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_2,OFFICE_PRIVATE_80_REFERENCEPOINT1,1.0665E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_2,OFFICE_PRIVATE_80_REFERENCEPOINT1,5.5214E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_3,OFFICE_PRIVATE_80_REFERENCEPOINT1,3.1580E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_3,OFFICE_PRIVATE_80_REFERENCEPOINT1,2.4686E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_3,OFFICE_PRIVATE_80_REFERENCEPOINT1,2.1740E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_3,OFFICE_PRIVATE_80_REFERENCEPOINT1,3.4109E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_4,OFFICE_PRIVATE_80_REFERENCEPOINT1,5.9177E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_4,OFFICE_PRIVATE_80_REFERENCEPOINT1,5.4545E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_4,OFFICE_PRIVATE_80_REFERENCEPOINT1,5.7659E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_4,OFFICE_PRIVATE_80_REFERENCEPOINT1,5.0038E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_1,LOBBY_81_REFERENCEPOINT1,5.4255E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_1,LOBBY_81_REFERENCEPOINT1,6.0542E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_1,LOBBY_81_REFERENCEPOINT1,3.8431E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_1,LOBBY_81_REFERENCEPOINT1,1.9992E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_2,LOBBY_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_2,LOBBY_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_2,LOBBY_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_2,LOBBY_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_3,LOBBY_81_REFERENCEPOINT1,2.2997E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_3,LOBBY_81_REFERENCEPOINT1,1.7648E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_3,LOBBY_81_REFERENCEPOINT1,1.6657E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_3,LOBBY_81_REFERENCEPOINT1,2.7109E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_4,LOBBY_81_REFERENCEPOINT1,3.6711E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_4,LOBBY_81_REFERENCEPOINT1,3.3892E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_4,LOBBY_81_REFERENCEPOINT1,3.7336E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_4,LOBBY_81_REFERENCEPOINT1,3.3433E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_1,CONFERENCE_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_1,CONFERENCE_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_1,CONFERENCE_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_1,CONFERENCE_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_2,CONFERENCE_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_2,CONFERENCE_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_2,CONFERENCE_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_2,CONFERENCE_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_3,CONFERENCE_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_3,CONFERENCE_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_3,CONFERENCE_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_3,CONFERENCE_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_4,CONFERENCE_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_4,CONFERENCE_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_4,CONFERENCE_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_4,CONFERENCE_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_1,BREAK_ROOM_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_1,BREAK_ROOM_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_1,BREAK_ROOM_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_1,BREAK_ROOM_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_2,BREAK_ROOM_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_2,BREAK_ROOM_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_2,BREAK_ROOM_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_2,BREAK_ROOM_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_3,BREAK_ROOM_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_3,BREAK_ROOM_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_3,BREAK_ROOM_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_3,BREAK_ROOM_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_4,BREAK_ROOM_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_4,BREAK_ROOM_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_4,BREAK_ROOM_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_4,BREAK_ROOM_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_1,OFFICE_OPEN_81_REFERENCEPOINT1,4.0019E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_1,OFFICE_OPEN_81_REFERENCEPOINT1,4.4563E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_1,OFFICE_OPEN_81_REFERENCEPOINT1,2.8428E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_1,OFFICE_OPEN_81_REFERENCEPOINT1,1.4809E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_2,OFFICE_OPEN_81_REFERENCEPOINT1,2.9819E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_2,OFFICE_OPEN_81_REFERENCEPOINT1,2.7915E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_2,OFFICE_OPEN_81_REFERENCEPOINT1,2.8118E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_2,OFFICE_OPEN_81_REFERENCEPOINT1,2.4244E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_3,OFFICE_OPEN_81_REFERENCEPOINT1,1.1989E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_3,OFFICE_OPEN_81_REFERENCEPOINT1,9.2402E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_3,OFFICE_OPEN_81_REFERENCEPOINT1,8.3865E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_3,OFFICE_OPEN_81_REFERENCEPOINT1,1.4272E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_4,OFFICE_OPEN_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_4,OFFICE_OPEN_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_4,OFFICE_OPEN_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_4,OFFICE_OPEN_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_1,OFFICE_PRIVATE_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_1,OFFICE_PRIVATE_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_1,OFFICE_PRIVATE_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_1,OFFICE_PRIVATE_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_2,OFFICE_PRIVATE_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_2,OFFICE_PRIVATE_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_2,OFFICE_PRIVATE_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_2,OFFICE_PRIVATE_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_3,OFFICE_PRIVATE_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_3,OFFICE_PRIVATE_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_3,OFFICE_PRIVATE_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_3,OFFICE_PRIVATE_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_4,OFFICE_PRIVATE_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_4,OFFICE_PRIVATE_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_4,OFFICE_PRIVATE_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_4,OFFICE_PRIVATE_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_1,LOBBY_82_REFERENCEPOINT1,4.4683E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_1,LOBBY_82_REFERENCEPOINT1,4.9077E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_1,LOBBY_82_REFERENCEPOINT1,3.5088E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_1,LOBBY_82_REFERENCEPOINT1,1.9294E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_2,LOBBY_82_REFERENCEPOINT1,5.0733E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_2,LOBBY_82_REFERENCEPOINT1,4.7005E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_2,LOBBY_82_REFERENCEPOINT1,4.7402E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_2,LOBBY_82_REFERENCEPOINT1,3.9818E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_3,LOBBY_82_REFERENCEPOINT1,5.0040E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_3,LOBBY_82_REFERENCEPOINT1,4.0312E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_3,LOBBY_82_REFERENCEPOINT1,3.5929E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_3,LOBBY_82_REFERENCEPOINT1,5.0525E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_4,LOBBY_82_REFERENCEPOINT1,5.9367E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_4,LOBBY_82_REFERENCEPOINT1,5.5724E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_4,LOBBY_82_REFERENCEPOINT1,5.5956E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_4,LOBBY_82_REFERENCEPOINT1,4.8127E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_1,CONFERENCE_82_REFERENCEPOINT1,7.4005E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_1,CONFERENCE_82_REFERENCEPOINT1,8.2376E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_1,CONFERENCE_82_REFERENCEPOINT1,5.2649E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_1,CONFERENCE_82_REFERENCEPOINT1,2.7561E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_2,CONFERENCE_82_REFERENCEPOINT1,7.0231E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_2,CONFERENCE_82_REFERENCEPOINT1,6.5409E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_2,CONFERENCE_82_REFERENCEPOINT1,6.5923E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_2,CONFERENCE_82_REFERENCEPOINT1,5.6112E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_3,CONFERENCE_82_REFERENCEPOINT1,4.3790E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_3,CONFERENCE_82_REFERENCEPOINT1,3.4000E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_3,CONFERENCE_82_REFERENCEPOINT1,2.9590E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_3,CONFERENCE_82_REFERENCEPOINT1,4.4278E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_4,CONFERENCE_82_REFERENCEPOINT1,7.5060E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_4,CONFERENCE_82_REFERENCEPOINT1,7.0347E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_4,CONFERENCE_82_REFERENCEPOINT1,7.0648E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_4,CONFERENCE_82_REFERENCEPOINT1,6.0521E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_1,BREAK_ROOM_82_REFERENCEPOINT1,6.2485E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_1,BREAK_ROOM_82_REFERENCEPOINT1,7.0924E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_1,BREAK_ROOM_82_REFERENCEPOINT1,4.1619E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_1,BREAK_ROOM_82_REFERENCEPOINT1,1.9170E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_2,BREAK_ROOM_82_REFERENCEPOINT1,5.8286E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_2,BREAK_ROOM_82_REFERENCEPOINT1,5.4319E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_2,BREAK_ROOM_82_REFERENCEPOINT1,5.4742E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_2,BREAK_ROOM_82_REFERENCEPOINT1,4.6673E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_3,BREAK_ROOM_82_REFERENCEPOINT1,4.6187E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_3,BREAK_ROOM_82_REFERENCEPOINT1,3.6341E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_3,BREAK_ROOM_82_REFERENCEPOINT1,3.1906E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_3,BREAK_ROOM_82_REFERENCEPOINT1,4.6678E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_4,BREAK_ROOM_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_4,BREAK_ROOM_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_4,BREAK_ROOM_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_4,BREAK_ROOM_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_1,OFFICE_PRIVATE_82_REFERENCEPOINT1,5.6572E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_1,OFFICE_PRIVATE_82_REFERENCEPOINT1,6.3477E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_1,OFFICE_PRIVATE_82_REFERENCEPOINT1,3.8956E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_1,OFFICE_PRIVATE_82_REFERENCEPOINT1,1.8260E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_2,OFFICE_PRIVATE_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_2,OFFICE_PRIVATE_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_2,OFFICE_PRIVATE_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_2,OFFICE_PRIVATE_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_3,OFFICE_PRIVATE_82_REFERENCEPOINT1,3.3654E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_3,OFFICE_PRIVATE_82_REFERENCEPOINT1,2.6337E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_3,OFFICE_PRIVATE_82_REFERENCEPOINT1,2.2607E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_3,OFFICE_PRIVATE_82_REFERENCEPOINT1,3.4128E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_4,OFFICE_PRIVATE_82_REFERENCEPOINT1,7.0567E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_4,OFFICE_PRIVATE_82_REFERENCEPOINT1,6.5803E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_4,OFFICE_PRIVATE_82_REFERENCEPOINT1,6.6107E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_4,OFFICE_PRIVATE_82_REFERENCEPOINT1,5.5869E-003
Environment:WarmupDays,  8
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,LOBBY_0,RunPeriod: YEAR ROUND RUN PERIOD,6.2155790303E-002,7.3202545111E-002,Pass,Pass,6.5720028334E-003,7.8391797481E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_0,RunPeriod: YEAR ROUND RUN PERIOD,0.1228084388,0.1411483983,Pass,Pass,1.1379771951E-002,1.3383837668E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_0,RunPeriod: YEAR ROUND RUN PERIOD,9.0118036702E-002,0.1064707496,Pass,Pass,9.1676163362E-003,1.1272976940E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_0,RunPeriod: YEAR ROUND RUN PERIOD,0.1489693751,0.1706292874,Pass,Pass,1.2252620421E-002,1.4416111482E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_0,RunPeriod: YEAR ROUND RUN PERIOD,4.9599005710E-002,5.6893882134E-002,Pass,Pass,6.1075428026E-003,7.1117217341E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_0,RunPeriod: YEAR ROUND RUN PERIOD,0.1220426238,0.1493229308,Pass,Pass,1.0574639869E-002,1.4226302399E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_0,RunPeriod: YEAR ROUND RUN PERIOD,8.7372427789E-002,0.1037153809,Pass,Pass,7.0593829871E-003,8.3837385743E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_1,RunPeriod: YEAR ROUND RUN PERIOD,6.0285529885E-002,6.9200623076E-002,Pass,Pass,6.4521933079E-003,7.4828563294E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_1,RunPeriod: YEAR ROUND RUN PERIOD,0.1217334548,0.1499838670,Pass,Pass,1.1126557348E-002,1.4394207187E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_1,RunPeriod: YEAR ROUND RUN PERIOD,0.1031795105,0.1221020016,Pass,Pass,8.1357425437E-003,1.0926023393E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_1,RunPeriod: YEAR ROUND RUN PERIOD,0.1328663766,0.1521838538,Pass,Pass,1.0375046651E-002,1.2797123090E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_1,RunPeriod: YEAR ROUND RUN PERIOD,0.1965242561,0.2131213843,Pass,Pass,1.5458261273E-002,1.7374882585E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_2,RunPeriod: YEAR ROUND RUN PERIOD,9.7086129504E-002,0.1084160708,Pass,Pass,9.2440172236E-003,1.0515231905E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_2,RunPeriod: YEAR ROUND RUN PERIOD,0.1390533663,0.1529926847,Pass,Pass,1.2640009412E-002,1.4300963709E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_2,RunPeriod: YEAR ROUND RUN PERIOD,9.1479512031E-002,0.1104704920,Pass,Pass,7.3804467327E-003,9.4908300411E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_2,RunPeriod: YEAR ROUND RUN PERIOD,5.5127768336E-002,6.3228320636E-002,Pass,Pass,6.1938739924E-003,7.1941693459E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_2,RunPeriod: YEAR ROUND RUN PERIOD,0.1280023972,0.1605557136,Pass,Pass,9.8257031326E-003,1.2605264422E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_2,RunPeriod: YEAR ROUND RUN PERIOD,0.1529640016,0.1688537736,Pass,Pass,1.2315452981E-002,1.3950935898E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_3,RunPeriod: YEAR ROUND RUN PERIOD,8.7540528838E-002,0.1091087590,Pass,Pass,7.9588958899E-003,1.0086218692E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_3,RunPeriod: YEAR ROUND RUN PERIOD,0.1245357029,0.1454169336,Pass,Pass,1.0845203723E-002,1.2955183689E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_3,RunPeriod: YEAR ROUND RUN PERIOD,9.4251533322E-002,0.1096284395,Pass,Pass,8.3890052036E-003,9.8651659079E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_3,RunPeriod: YEAR ROUND RUN PERIOD,9.6734182947E-002,0.1289940645,Pass,Pass,7.6284932707E-003,1.0495721777E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_3,RunPeriod: YEAR ROUND RUN PERIOD,0.1189753473,0.1270024732,Pass,Pass,8.1852213920E-003,1.0044780420E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_4,RunPeriod: YEAR ROUND RUN PERIOD,8.0388285125E-002,9.7747489984E-002,Pass,Pass,7.3691584886E-003,9.6047365371E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_4,RunPeriod: YEAR ROUND RUN PERIOD,0.1267866501,0.1412196783,Pass,Pass,1.1180867595E-002,1.2767373508E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_4,RunPeriod: YEAR ROUND RUN PERIOD,0.1128872620,0.1367400672,Pass,Pass,9.9088953181E-003,1.2223299343E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_4,RunPeriod: YEAR ROUND RUN PERIOD,8.1096939466E-002,9.1359052826E-002,Pass,Pass,7.2748571868E-003,8.8395349936E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_4,RunPeriod: YEAR ROUND RUN PERIOD,4.1656816143E-002,4.9046289794E-002,Pass,Pass,5.0581326902E-003,5.8784037053E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_4,RunPeriod: YEAR ROUND RUN PERIOD,0.1616465385,0.1830203215,Pass,Pass,1.3211136057E-002,1.5368376418E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_4,RunPeriod: YEAR ROUND RUN PERIOD,0.1796921289,0.1985364823,Pass,Pass,1.3887464131E-002,1.5780288384E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_5,RunPeriod: YEAR ROUND RUN PERIOD,5.2855774186E-002,6.5411364344E-002,Pass,Pass,5.5169592404E-003,7.3814248594E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_5,RunPeriod: YEAR ROUND RUN PERIOD,0.1284122904,0.1468705292,Pass,Pass,1.0928726188E-002,1.3048444942E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_5,RunPeriod: YEAR ROUND RUN PERIOD,9.1187329821E-002,0.1108694024,Pass,Pass,8.6439823602E-003,1.1018878787E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_5,RunPeriod: YEAR ROUND RUN PERIOD,9.2522648341E-002,0.1145836006,Pass,Pass,7.1819885971E-003,9.5216316442E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_5,RunPeriod: YEAR ROUND RUN PERIOD,3.5677965114E-002,4.1006807971E-002,Pass,Pass,4.5034418073E-003,5.2267034443E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_5,RunPeriod: YEAR ROUND RUN PERIOD,0.1661009475,0.1873722582,Pass,Pass,1.3347090354E-002,1.5490017019E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_5,RunPeriod: YEAR ROUND RUN PERIOD,9.6240733134E-002,0.1129991707,Pass,Pass,6.8434390062E-003,9.2904711539E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_6,RunPeriod: YEAR ROUND RUN PERIOD,6.6846856234E-002,7.9940624405E-002,Pass,Pass,6.5744584112E-003,7.9720949398E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_6,RunPeriod: YEAR ROUND RUN PERIOD,7.7409670185E-002,8.9662297360E-002,Pass,Pass,7.8760599938E-003,9.2731545192E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_6,RunPeriod: YEAR ROUND RUN PERIOD,6.9062280730E-002,0.1015202288,Pass,Pass,6.6343583585E-003,1.0556671344E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_6,RunPeriod: YEAR ROUND RUN PERIOD,0.1603976893,0.1766572713,Pass,Pass,1.2501443990E-002,1.4294160829E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_6,RunPeriod: YEAR ROUND RUN PERIOD,0.1738536707,0.1977229509,Pass,Pass,1.3567591941E-002,1.5758181066E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_6,RunPeriod: YEAR ROUND RUN PERIOD,0.1987558077,0.2175167221,Pass,Pass,1.4846172364E-002,1.6795619181E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_7,RunPeriod: YEAR ROUND RUN PERIOD,6.0234859091E-002,7.2964591963E-002,Pass,Pass,5.9912207275E-003,7.4279911311E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_7,RunPeriod: YEAR ROUND RUN PERIOD,9.8141607115E-002,0.1162124972,Pass,Pass,8.7271369084E-003,1.0985322746E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_7,RunPeriod: YEAR ROUND RUN PERIOD,0.1021618494,0.1185802504,Pass,Pass,9.4147918347E-003,1.1410035756E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_7,RunPeriod: YEAR ROUND RUN PERIOD,7.8795459949E-002,8.9027474509E-002,Pass,Pass,7.1447870141E-003,8.2934560089E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_7,RunPeriod: YEAR ROUND RUN PERIOD,3.6276299951E-002,4.3111511289E-002,Pass,Pass,4.5393751173E-003,5.4696150092E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_7,RunPeriod: YEAR ROUND RUN PERIOD,0.1317162112,0.1483200548,Pass,Pass,1.1450066420E-002,1.3152456130E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_7,RunPeriod: YEAR ROUND RUN PERIOD,0.1245594309,0.1402299754,Pass,Pass,1.0378057876E-002,1.1890741790E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_8,RunPeriod: YEAR ROUND RUN PERIOD,7.3681253226E-002,8.1017908455E-002,Pass,Pass,6.2720852822E-003,7.0020642645E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_8,RunPeriod: YEAR ROUND RUN PERIOD,9.6579843141E-002,0.1163068578,Pass,Pass,8.2317257045E-003,1.1359607588E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_8,RunPeriod: YEAR ROUND RUN PERIOD,8.5934979241E-002,9.6002932245E-002,Pass,Pass,8.8657059552E-003,1.0070777116E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_8,RunPeriod: YEAR ROUND RUN PERIOD,0.1342267986,0.1570259785,Pass,Pass,1.0443684326E-002,1.2476161056E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_8,RunPeriod: YEAR ROUND RUN PERIOD,5.3994331932E-002,5.7991969735E-002,Pass,Pass,5.8173438701E-003,7.1326149772E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_8,RunPeriod: YEAR ROUND RUN PERIOD,0.1117978770,0.1357678032,Pass,Pass,7.7203807254E-003,1.0070042958E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_8,RunPeriod: YEAR ROUND RUN PERIOD,0.1475007391,0.1676774483,Pass,Pass,1.1111661155E-002,1.3122998544E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_9,RunPeriod: YEAR ROUND RUN PERIOD,6.5947184046E-002,8.0772963067E-002,Pass,Pass,6.2851112348E-003,8.6181041285E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_9,RunPeriod: YEAR ROUND RUN PERIOD,7.8158944016E-002,9.0150625770E-002,Pass,Pass,7.7328215212E-003,9.0613571336E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_9,RunPeriod: YEAR ROUND RUN PERIOD,9.2218011372E-002,0.1116396585,Pass,Pass,8.7653867067E-003,1.1041322508E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_9,RunPeriod: YEAR ROUND RUN PERIOD,7.9111826379E-002,8.8595053088E-002,Pass,Pass,7.2854167262E-003,8.2271961239E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_9,RunPeriod: YEAR ROUND RUN PERIOD,4.7913222084E-002,5.4369029099E-002,Pass,Pass,5.5500925777E-003,6.3641102719E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_9,RunPeriod: YEAR ROUND RUN PERIOD,0.1063963640,0.1235232412,Pass,Pass,8.4699634413E-003,1.0374157534E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_9,RunPeriod: YEAR ROUND RUN PERIOD,0.1102319314,0.1440089125,Pass,Pass,7.6798400115E-003,1.0260194582E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_10,RunPeriod: YEAR ROUND RUN PERIOD,4.6352860309E-002,5.2184496676E-002,Pass,Pass,5.0523620242E-003,6.0138980429E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_10,RunPeriod: YEAR ROUND RUN PERIOD,0.1173485112,0.1373283612,Pass,Pass,1.0011003260E-002,1.1951505371E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_10,RunPeriod: YEAR ROUND RUN PERIOD,0.1199885866,0.1400473622,Pass,Pass,1.0535713386E-002,1.2520571142E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_10,RunPeriod: YEAR ROUND RUN PERIOD,0.1081872271,0.1379410192,Pass,Pass,7.6603403360E-003,1.0185786811E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_10,RunPeriod: YEAR ROUND RUN PERIOD,5.1969463736E-002,6.0407197964E-002,Pass,Pass,5.8997662665E-003,6.9359866833E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_10,RunPeriod: YEAR ROUND RUN PERIOD,0.1101513831,0.1502791307,Pass,Pass,7.6294630527E-003,1.0940109554E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_10,RunPeriod: YEAR ROUND RUN PERIOD,0.1094181667,0.1471954214,Pass,Pass,7.8642492843E-003,1.0910800647E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_11,RunPeriod: YEAR ROUND RUN PERIOD,5.8280666188E-002,6.9542039596E-002,Pass,Pass,5.6926957444E-003,7.0361889639E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_11,RunPeriod: YEAR ROUND RUN PERIOD,6.7396222237E-002,7.1428179967E-002,Pass,Pass,5.7964406094E-003,6.0804258833E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_11,RunPeriod: YEAR ROUND RUN PERIOD,8.8918432547E-002,0.1009706922,Pass,Pass,8.9202524237E-003,1.0281918062E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_11,RunPeriod: YEAR ROUND RUN PERIOD,7.3902925196E-002,9.6973179177E-002,Pass,Pass,6.3515074435E-003,8.8040600413E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_11,RunPeriod: YEAR ROUND RUN PERIOD,0.1036615398,0.1253146648,Pass,Pass,9.0802358472E-003,1.1373409370E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_11,RunPeriod: YEAR ROUND RUN PERIOD,0.1590599624,0.1786679717,Pass,Pass,1.2232155313E-002,1.4043093069E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_12,RunPeriod: YEAR ROUND RUN PERIOD,7.4056639601E-002,8.4182894910E-002,Pass,Pass,7.2119037876E-003,8.3177945265E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_12,RunPeriod: YEAR ROUND RUN PERIOD,6.9828985098E-002,7.7541710266E-002,Pass,Pass,6.5340719300E-003,8.2561897727E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_12,RunPeriod: YEAR ROUND RUN PERIOD,8.9136825606E-002,0.1041980760,Pass,Pass,8.8471580220E-003,1.0524517276E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_12,RunPeriod: YEAR ROUND RUN PERIOD,8.3459115857E-002,9.7474660739E-002,Pass,Pass,7.1964324082E-003,8.9367569089E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_12,RunPeriod: YEAR ROUND RUN PERIOD,3.4997745242E-002,3.9584112507E-002,Pass,Pass,4.4294400957E-003,5.0656885335E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_12,RunPeriod: YEAR ROUND RUN PERIOD,0.1397830763,0.1530468113,Pass,Pass,1.1742760283E-002,1.3179254875E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_12,RunPeriod: YEAR ROUND RUN PERIOD,0.1086428738,0.1359788285,Pass,Pass,8.6686390597E-003,1.0968303891E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_13,RunPeriod: YEAR ROUND RUN PERIOD,6.0161225547E-002,6.8635945722E-002,Pass,Pass,5.8074137347E-003,7.4022947346E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_13,RunPeriod: YEAR ROUND RUN PERIOD,6.5206221857E-002,8.8721505101E-002,Pass,Pass,5.8497937913E-003,8.2253262353E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_13,RunPeriod: YEAR ROUND RUN PERIOD,8.2510593825E-002,9.7598269264E-002,Pass,Pass,7.3144633908E-003,8.7521150605E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_13,RunPeriod: YEAR ROUND RUN PERIOD,4.6027834097E-002,5.7538280034E-002,Pass,Pass,5.1808362445E-003,6.5774520076E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_13,RunPeriod: YEAR ROUND RUN PERIOD,0.1048919477,0.1340642995,Pass,Pass,7.2981948967E-003,1.0635685812E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_13,RunPeriod: YEAR ROUND RUN PERIOD,9.7377670809E-002,0.1292278987,Pass,Pass,7.7688399919E-003,1.0352360914E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_14,RunPeriod: YEAR ROUND RUN PERIOD,5.1401346679E-002,5.9299288938E-002,Pass,Pass,5.1149826756E-003,6.4330564656E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_14,RunPeriod: YEAR ROUND RUN PERIOD,0.1016208551,0.1283432164,Pass,Pass,8.4591701288E-003,1.2060230189E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_14,RunPeriod: YEAR ROUND RUN PERIOD,7.2891155314E-002,9.3771510278E-002,Pass,Pass,6.5261541624E-003,8.7522830827E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_14,RunPeriod: YEAR ROUND RUN PERIOD,5.7282734232E-002,6.6022408429E-002,Pass,Pass,6.2475166577E-003,7.2829436234E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_14,RunPeriod: YEAR ROUND RUN PERIOD,0.1631831918,0.1896184004,Pass,Pass,1.2716279287E-002,1.5151275855E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_14,RunPeriod: YEAR ROUND RUN PERIOD,0.1486676267,0.1697170766,Pass,Pass,1.1240546272E-002,1.3103283081E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_15,RunPeriod: YEAR ROUND RUN PERIOD,5.7108155614E-002,6.8516983678E-002,Pass,Pass,5.5169950628E-003,7.2331598696E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_15,RunPeriod: YEAR ROUND RUN PERIOD,9.3254536034E-002,0.1210977521,Pass,Pass,7.8534847083E-003,1.0638996625E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_15,RunPeriod: YEAR ROUND RUN PERIOD,0.1123838657,0.1320903036,Pass,Pass,1.0013465148E-002,1.2002225884E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_15,RunPeriod: YEAR ROUND RUN PERIOD,9.5104184607E-002,0.1113397537,Pass,Pass,8.0042871552E-003,9.4812358320E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_15,RunPeriod: YEAR ROUND RUN PERIOD,7.0803135488E-002,8.3132210494E-002,Pass,Pass,6.9345555483E-003,8.3175120370E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_16,RunPeriod: YEAR ROUND RUN PERIOD,5.5102077876E-002,6.3665278405E-002,Pass,Pass,5.7680665701E-003,6.7587418807E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_16,RunPeriod: YEAR ROUND RUN PERIOD,9.5410042293E-002,0.1175856158,Pass,Pass,8.6632688650E-003,1.0410978068E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_16,RunPeriod: YEAR ROUND RUN PERIOD,6.9272567962E-002,7.6569025521E-002,Pass,Pass,6.7894905173E-003,8.2186892204E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_16,RunPeriod: YEAR ROUND RUN PERIOD,7.7965241408E-002,9.1317172023E-002,Pass,Pass,7.0003398397E-003,8.2833853377E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_16,RunPeriod: YEAR ROUND RUN PERIOD,6.4308585177E-002,7.2665694847E-002,Pass,Pass,6.7997577664E-003,7.7720490102E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_16,RunPeriod: YEAR ROUND RUN PERIOD,0.1177902855,0.1533568156,Pass,Pass,9.1906248728E-003,1.2339720712E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_16,RunPeriod: YEAR ROUND RUN PERIOD,0.1213970885,0.1444620229,Pass,Pass,9.2546450446E-003,1.1585103786E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_17,RunPeriod: YEAR ROUND RUN PERIOD,5.4890458035E-002,6.4216755396E-002,Pass,Pass,5.7359102447E-003,6.7987442272E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_17,RunPeriod: YEAR ROUND RUN PERIOD,7.9745884463E-002,9.9041232115E-002,Pass,Pass,7.2512300872E-003,8.7832808095E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_17,RunPeriod: YEAR ROUND RUN PERIOD,6.0418261775E-002,7.8741726819E-002,Pass,Pass,5.2031466296E-003,6.8945960070E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_17,RunPeriod: YEAR ROUND RUN PERIOD,7.8380020077E-002,8.9935125536E-002,Pass,Pass,6.9346883644E-003,8.0659618262E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_17,RunPeriod: YEAR ROUND RUN PERIOD,9.5600301049E-002,0.1496767977,Pass,Pass,6.8198853576E-003,1.1784784528E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_17,RunPeriod: YEAR ROUND RUN PERIOD,0.1341329354,0.1638129915,Pass,Pass,9.9271501266E-003,1.2525333771E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_18,RunPeriod: YEAR ROUND RUN PERIOD,8.2424135079E-002,9.4241594656E-002,Pass,Pass,7.7138380422E-003,8.9402465494E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_18,RunPeriod: YEAR ROUND RUN PERIOD,9.3791841054E-002,0.1074948671,Pass,Pass,8.5722792235E-003,1.0055589555E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_18,RunPeriod: YEAR ROUND RUN PERIOD,8.4906476039E-002,9.5734825935E-002,Pass,Pass,8.3642448588E-003,9.5959017015E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_18,RunPeriod: YEAR ROUND RUN PERIOD,0.1126793833,0.1293067057,Pass,Pass,7.9198302356E-003,9.9091486662E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_18,RunPeriod: YEAR ROUND RUN PERIOD,3.4840245856E-002,3.8617761353E-002,Pass,Pass,4.3973868286E-003,4.9160268964E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_18,RunPeriod: YEAR ROUND RUN PERIOD,0.1393408588,0.1601608788,Pass,Pass,1.0860275885E-002,1.2793399495E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_19,RunPeriod: YEAR ROUND RUN PERIOD,6.1179281628E-002,6.9707079064E-002,Pass,Pass,6.2710075192E-003,7.2248872404E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_19,RunPeriod: YEAR ROUND RUN PERIOD,8.4973879267E-002,0.1028366161,Pass,Pass,7.7147029441E-003,9.4260666816E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_19,RunPeriod: YEAR ROUND RUN PERIOD,7.9794560313E-002,9.0408761494E-002,Pass,Pass,7.5563600921E-003,9.3367139648E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_19,RunPeriod: YEAR ROUND RUN PERIOD,9.4763671368E-002,0.1118375823,Pass,Pass,8.0024391989E-003,9.5353895261E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_19,RunPeriod: YEAR ROUND RUN PERIOD,6.8067723485E-002,7.8980476967E-002,Pass,Pass,6.9253304496E-003,8.1292765752E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_19,RunPeriod: YEAR ROUND RUN PERIOD,0.1787218593,0.1987678321,Pass,Pass,1.3875366389E-002,1.6294883162E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_19,RunPeriod: YEAR ROUND RUN PERIOD,0.1314135766,0.1548224283,Pass,Pass,1.0309470786E-002,1.2284838697E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_20,RunPeriod: YEAR ROUND RUN PERIOD,5.4148786669E-002,6.0039448272E-002,Pass,Pass,5.7014799178E-003,6.3775303532E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_20,RunPeriod: YEAR ROUND RUN PERIOD,7.1217636202E-002,8.5896853533E-002,Pass,Pass,6.8931047838E-003,8.3407306661E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_20,RunPeriod: YEAR ROUND RUN PERIOD,0.1570729471,0.1744086887,Pass,Pass,1.2899664520E-002,1.4652459377E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_20,RunPeriod: YEAR ROUND RUN PERIOD,4.9091515410E-002,5.5429696398E-002,Pass,Pass,5.6046044637E-003,6.3882819294E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_20,RunPeriod: YEAR ROUND RUN PERIOD,0.1275803046,0.1490480748,Pass,Pass,1.0377456945E-002,1.2337931815E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_20,RunPeriod: YEAR ROUND RUN PERIOD,0.1155528369,0.1339704673,Pass,Pass,9.2882627486E-003,1.0912790067E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_21,RunPeriod: YEAR ROUND RUN PERIOD,5.7979849260E-002,7.3204971797E-002,Pass,Pass,6.1298967432E-003,7.9569389471E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_21,RunPeriod: YEAR ROUND RUN PERIOD,7.8381040513E-002,0.1089536794,Pass,Pass,5.9243701677E-003,8.5780144155E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_21,RunPeriod: YEAR ROUND RUN PERIOD,9.7305664516E-002,0.1221015362,Pass,Pass,8.1955618055E-003,1.0413031052E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_21,RunPeriod: YEAR ROUND RUN PERIOD,0.1578299417,0.1853719527,Pass,Pass,1.1545313115E-002,1.3889528351E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_21,RunPeriod: YEAR ROUND RUN PERIOD,3.5363994995E-002,3.9678143281E-002,Pass,Pass,4.3896581157E-003,4.9741225666E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_21,RunPeriod: YEAR ROUND RUN PERIOD,0.1268035395,0.1661392262,Pass,Pass,1.0205578514E-002,1.3809398630E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_21,RunPeriod: YEAR ROUND RUN PERIOD,0.1121323602,0.1302689148,Pass,Pass,9.0979527931E-003,1.0695230750E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_22,RunPeriod: YEAR ROUND RUN PERIOD,6.6476582462E-002,7.9197000104E-002,Pass,Pass,6.4583708797E-003,7.8014807055E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_22,RunPeriod: YEAR ROUND RUN PERIOD,7.8446149849E-002,9.2828250485E-002,Pass,Pass,7.6090676068E-003,9.1244931852E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_22,RunPeriod: YEAR ROUND RUN PERIOD,8.1034658019E-002,0.1010137390,Pass,Pass,7.5588593809E-003,9.7687410059E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_22,RunPeriod: YEAR ROUND RUN PERIOD,9.1535201917E-002,9.6117796248E-002,Pass,Pass,6.7563886913E-003,7.5817618821E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_22,RunPeriod: YEAR ROUND RUN PERIOD,7.5013663292E-002,8.4966794613E-002,Pass,Pass,7.4781849330E-003,8.5695380836E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_22,RunPeriod: YEAR ROUND RUN PERIOD,0.1159798847,0.1275318697,Pass,Pass,1.0093008541E-002,1.1312713154E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_22,RunPeriod: YEAR ROUND RUN PERIOD,7.8965785647E-002,0.1149477386,Pass,Pass,5.7105266452E-003,8.5230603156E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_23,RunPeriod: YEAR ROUND RUN PERIOD,8.5555901705E-002,0.1011084696,Pass,Pass,7.3532258746E-003,9.3744939269E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_23,RunPeriod: YEAR ROUND RUN PERIOD,0.1121637453,0.1294227457,Pass,Pass,9.4091336889E-003,1.1689611193E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_23,RunPeriod: YEAR ROUND RUN PERIOD,0.1061421681,0.1486990338,Pass,Pass,7.9860716221E-003,1.1859149308E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_23,RunPeriod: YEAR ROUND RUN PERIOD,9.8300521381E-002,0.1153603332,Pass,Pass,8.0322098167E-003,9.5313782381E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_23,RunPeriod: YEAR ROUND RUN PERIOD,3.7246185653E-002,4.1442476985E-002,Pass,Pass,4.5418822327E-003,5.1020905634E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_23,RunPeriod: YEAR ROUND RUN PERIOD,8.2714798723E-002,0.1160906062,Pass,Pass,6.7196663744E-003,1.0033031833E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_23,RunPeriod: YEAR ROUND RUN PERIOD,0.1258895376,0.1592259473,Pass,Pass,8.9377426205E-003,1.1546061898E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_24,RunPeriod: YEAR ROUND RUN PERIOD,8.6847990769E-002,0.1098231080,Pass,Pass,7.2669182980E-003,9.2468319010E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_24,RunPeriod: YEAR ROUND RUN PERIOD,7.4645546217E-002,0.1001425545,Pass,Pass,6.5294595773E-003,8.8571157115E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_24,RunPeriod: YEAR ROUND RUN PERIOD,7.6601628542E-002,9.9403535462E-002,Pass,Pass,6.2492449644E-003,9.1073432814E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_24,RunPeriod: YEAR ROUND RUN PERIOD,4.1242042136E-002,4.6185955176E-002,Pass,Pass,4.8997499139E-003,5.5346469351E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_24,RunPeriod: YEAR ROUND RUN PERIOD,9.3113662093E-002,0.1183580041,Pass,Pass,7.8075803024E-003,1.0179016623E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_24,RunPeriod: YEAR ROUND RUN PERIOD,0.1326913105,0.1522019692,Pass,Pass,1.0403166523E-002,1.2116796671E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_25,RunPeriod: YEAR ROUND RUN PERIOD,6.6482706350E-002,7.7911834449E-002,Pass,Pass,6.4115890427E-003,7.6191545452E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_25,RunPeriod: YEAR ROUND RUN PERIOD,7.6238963716E-002,9.1015898677E-002,Pass,Pass,7.1357961866E-003,8.6509268581E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_25,RunPeriod: YEAR ROUND RUN PERIOD,8.5423386858E-002,9.9237660517E-002,Pass,Pass,7.3158034913E-003,8.6492364468E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_25,RunPeriod: YEAR ROUND RUN PERIOD,4.8249675410E-002,5.7275261003E-002,Pass,Pass,5.3643135506E-003,6.4458149202E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_25,RunPeriod: YEAR ROUND RUN PERIOD,9.4454863370E-002,0.1183864404,Pass,Pass,7.4765462657E-003,9.6505214451E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_25,RunPeriod: YEAR ROUND RUN PERIOD,0.1225737058,0.1461087284,Pass,Pass,8.3356062590E-003,1.0411555139E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_26,RunPeriod: YEAR ROUND RUN PERIOD,6.6600362488E-002,7.9283669197E-002,Pass,Pass,6.4529084149E-003,7.7965467139E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_26,RunPeriod: YEAR ROUND RUN PERIOD,8.7711196979E-002,9.9081268337E-002,Pass,Pass,7.6128610034E-003,9.1793039573E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_26,RunPeriod: YEAR ROUND RUN PERIOD,9.1593702253E-002,0.1044781882,Pass,Pass,8.8137437570E-003,1.0324804756E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_26,RunPeriod: YEAR ROUND RUN PERIOD,5.4413550661E-002,6.3518835829E-002,Pass,Pass,5.8262267085E-003,6.8643879793E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_26,RunPeriod: YEAR ROUND RUN PERIOD,0.1430164823,0.1740131354,Pass,Pass,1.0599673670E-002,1.3651697991E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_27,RunPeriod: YEAR ROUND RUN PERIOD,5.6818091685E-002,6.5509837264E-002,Pass,Pass,5.7085257912E-003,6.7171577007E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_27,RunPeriod: YEAR ROUND RUN PERIOD,6.3267256093E-002,8.3703284853E-002,Pass,Pass,5.4007800310E-003,7.3069838005E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_27,RunPeriod: YEAR ROUND RUN PERIOD,8.7038605772E-002,0.1000544266,Pass,Pass,8.3152859361E-003,9.7174165758E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_27,RunPeriod: YEAR ROUND RUN PERIOD,8.2686750547E-002,9.9102545479E-002,Pass,Pass,7.0930469697E-003,8.5912729595E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_27,RunPeriod: YEAR ROUND RUN PERIOD,4.6552861735E-002,5.1882455620E-002,Pass,Pass,5.3845286561E-003,6.0586486573E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_27,RunPeriod: YEAR ROUND RUN PERIOD,0.1206208036,0.1352918010,Pass,Pass,1.0114080963E-002,1.1779602637E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_28,RunPeriod: YEAR ROUND RUN PERIOD,8.5906665855E-002,0.1011066910,Pass,Pass,7.6686897961E-003,9.1331041545E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_28,RunPeriod: YEAR ROUND RUN PERIOD,7.7208782897E-002,9.1770990078E-002,Pass,Pass,6.5497366539E-003,8.8158567693E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_28,RunPeriod: YEAR ROUND RUN PERIOD,0.1200914107,0.1408729378,Pass,Pass,1.0065924983E-002,1.2407434565E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_28,RunPeriod: YEAR ROUND RUN PERIOD,7.6475895386E-002,0.1011592771,Pass,Pass,5.6722617542E-003,7.7911014902E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_28,RunPeriod: YEAR ROUND RUN PERIOD,3.7101837618E-002,4.0831045233E-002,Pass,Pass,4.5350565361E-003,5.0115289878E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_28,RunPeriod: YEAR ROUND RUN PERIOD,0.1051248059,0.1215538020,Pass,Pass,8.3483249574E-003,1.0389666223E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_28,RunPeriod: YEAR ROUND RUN PERIOD,0.1637364062,0.1835308610,Pass,Pass,1.2233865924E-002,1.4384503627E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_29,RunPeriod: YEAR ROUND RUN PERIOD,0.1267615191,0.1495993940,Pass,Pass,1.0121501405E-002,1.2240397199E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_29,RunPeriod: YEAR ROUND RUN PERIOD,8.7850070731E-002,0.1007096915,Pass,Pass,8.5257991645E-003,9.9327002847E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_29,RunPeriod: YEAR ROUND RUN PERIOD,8.9222802151E-002,0.1209158853,Pass,Pass,7.0346041825E-003,9.4795650097E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_29,RunPeriod: YEAR ROUND RUN PERIOD,5.7215016336E-002,6.3866006131E-002,Pass,Pass,6.1988597242E-003,6.9799935885E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_29,RunPeriod: YEAR ROUND RUN PERIOD,0.1681596789,0.1933995624,Pass,Pass,1.2589743820E-002,1.4838889766E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_29,RunPeriod: YEAR ROUND RUN PERIOD,6.6231269689E-002,0.1058521459,Pass,Pass,4.3089478844E-003,7.2242007027E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_30,RunPeriod: YEAR ROUND RUN PERIOD,6.6680400780E-002,8.3414027561E-002,Pass,Pass,6.4083066538E-003,8.1401486327E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_30,RunPeriod: YEAR ROUND RUN PERIOD,7.4982564031E-002,8.6022699953E-002,Pass,Pass,7.2408526592E-003,8.4144984908E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_30,RunPeriod: YEAR ROUND RUN PERIOD,0.1253999973,0.1445125538,Pass,Pass,1.0596549117E-002,1.2297669290E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_30,RunPeriod: YEAR ROUND RUN PERIOD,9.2665371571E-002,0.1087311193,Pass,Pass,7.7019320046E-003,9.1977812123E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_30,RunPeriod: YEAR ROUND RUN PERIOD,3.7778223249E-002,4.4179211018E-002,Pass,Pass,4.3392833212E-003,5.1627281863E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_30,RunPeriod: YEAR ROUND RUN PERIOD,7.4794641279E-002,7.9288543532E-002,Pass,Pass,5.6761843445E-003,7.4689860704E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_30,RunPeriod: YEAR ROUND RUN PERIOD,0.1436608566,0.1633777317,Pass,Pass,1.0869340839E-002,1.2595234860E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_31,RunPeriod: YEAR ROUND RUN PERIOD,8.4472174605E-002,0.1007673091,Pass,Pass,7.3715959967E-003,8.8954253634E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_31,RunPeriod: YEAR ROUND RUN PERIOD,7.5867347958E-002,8.5045625392E-002,Pass,Pass,7.4445499273E-003,8.4583965555E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_31,RunPeriod: YEAR ROUND RUN PERIOD,7.3912115564E-002,9.7310929549E-002,Pass,Pass,5.0039575625E-003,7.0168618607E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_31,RunPeriod: YEAR ROUND RUN PERIOD,0.1216563889,0.1416046504,Pass,Pass,9.3792100921E-003,1.1106759064E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_31,RunPeriod: YEAR ROUND RUN PERIOD,4.6443608356E-002,5.2860250555E-002,Pass,Pass,5.1583991525E-003,5.9069081860E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_31,RunPeriod: YEAR ROUND RUN PERIOD,0.1038238857,0.1327354430,Pass,Pass,8.3719652314E-003,1.1008982671E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_31,RunPeriod: YEAR ROUND RUN PERIOD,9.9009997842E-002,0.1135907366,Pass,Pass,7.1769672664E-003,8.5463307258E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_32,RunPeriod: YEAR ROUND RUN PERIOD,6.8022382617E-002,8.7907535850E-002,Pass,Pass,6.0079873611E-003,7.8471760893E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_32,RunPeriod: YEAR ROUND RUN PERIOD,9.5586238994E-002,0.1100878877,Pass,Pass,7.6624397728E-003,9.2434841761E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_32,RunPeriod: YEAR ROUND RUN PERIOD,0.1199964620,0.1328981692,Pass,Pass,1.0294131865E-002,1.1818288356E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_32,RunPeriod: YEAR ROUND RUN PERIOD,9.8042391703E-002,0.1167617842,Pass,Pass,7.6345335136E-003,9.7908455579E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_32,RunPeriod: YEAR ROUND RUN PERIOD,3.6991880162E-002,3.9981015981E-002,Pass,Pass,4.5506757235E-003,4.9417603207E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_32,RunPeriod: YEAR ROUND RUN PERIOD,0.1032977146,0.1354141816,Pass,Pass,8.2892051485E-003,1.1415576829E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_32,RunPeriod: YEAR ROUND RUN PERIOD,0.1204005452,0.1293796216,Pass,Pass,7.5430582766E-003,8.0488105237E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_33,RunPeriod: YEAR ROUND RUN PERIOD,6.0418981260E-002,6.8695009799E-002,Pass,Pass,6.1119838999E-003,7.0483336369E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_33,RunPeriod: YEAR ROUND RUN PERIOD,9.9677125526E-002,0.1162330578,Pass,Pass,8.8462792270E-003,1.0446066842E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_33,RunPeriod: YEAR ROUND RUN PERIOD,9.7860963934E-002,0.1125006271,Pass,Pass,8.2575151158E-003,1.0206702311E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_33,RunPeriod: YEAR ROUND RUN PERIOD,0.1242698159,0.1543954079,Pass,Pass,9.2412909130E-003,1.2065700202E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_33,RunPeriod: YEAR ROUND RUN PERIOD,4.3367039799E-002,5.0677443834E-002,Pass,Pass,4.7498882007E-003,5.9106650330E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_33,RunPeriod: YEAR ROUND RUN PERIOD,9.8911303104E-002,0.1202605485,Pass,Pass,8.2802355111E-003,1.0500362742E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_33,RunPeriod: YEAR ROUND RUN PERIOD,0.1191685489,0.1401679985,Pass,Pass,9.2611302312E-003,1.1224653512E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_34,RunPeriod: YEAR ROUND RUN PERIOD,5.0884449145E-002,6.3504354530E-002,Pass,Pass,5.3452401716E-003,7.0002217296E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_34,RunPeriod: YEAR ROUND RUN PERIOD,8.9580705555E-002,0.1120380710,Pass,Pass,7.9713827407E-003,9.7737613697E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_34,RunPeriod: YEAR ROUND RUN PERIOD,9.6111668185E-002,0.1150696876,Pass,Pass,8.7151910922E-003,1.0617907511E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_34,RunPeriod: YEAR ROUND RUN PERIOD,6.3966974732E-002,6.9859656009E-002,Pass,Pass,6.6606019629E-003,7.3520765669E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_34,RunPeriod: YEAR ROUND RUN PERIOD,0.1013682385,0.1236735748,Pass,Pass,8.2438288588E-003,1.0757031576E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_34,RunPeriod: YEAR ROUND RUN PERIOD,0.1761954874,0.2106147062,Pass,Pass,1.1900826399E-002,1.4912315042E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_35,RunPeriod: YEAR ROUND RUN PERIOD,6.0691722032E-002,7.2428967119E-002,Pass,Pass,5.9577580654E-003,7.2117242103E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_35,RunPeriod: YEAR ROUND RUN PERIOD,8.9600162281E-002,0.1122380220,Pass,Pass,7.8186844750E-003,1.0567460619E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_35,RunPeriod: YEAR ROUND RUN PERIOD,6.9725587503E-002,8.0695230907E-002,Pass,Pass,5.7256332861E-003,6.6994579244E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_35,RunPeriod: YEAR ROUND RUN PERIOD,9.4157718567E-002,0.1148295043,Pass,Pass,7.4121105540E-003,9.1374557473E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_35,RunPeriod: YEAR ROUND RUN PERIOD,7.3551448687E-002,8.3745100137E-002,Pass,Pass,7.2738797674E-003,8.3922724924E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_35,RunPeriod: YEAR ROUND RUN PERIOD,0.1307734502,0.1486890683,Pass,Pass,1.0716231580E-002,1.2407471835E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_36,RunPeriod: YEAR ROUND RUN PERIOD,6.7085943290E-002,7.7590841187E-002,Pass,Pass,5.9945289253E-003,7.6053740237E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_36,RunPeriod: YEAR ROUND RUN PERIOD,8.0191268214E-002,9.1242591184E-002,Pass,Pass,7.5824729294E-003,8.7253666932E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_36,RunPeriod: YEAR ROUND RUN PERIOD,8.9744102049E-002,0.1013407481,Pass,Pass,8.5816597447E-003,9.8409962125E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_36,RunPeriod: YEAR ROUND RUN PERIOD,0.1071148613,0.1228110091,Pass,Pass,8.6556486820E-003,1.0036029826E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_36,RunPeriod: YEAR ROUND RUN PERIOD,4.3896581730E-002,4.7857372050E-002,Pass,Pass,5.1472288695E-003,5.6480945218E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_36,RunPeriod: YEAR ROUND RUN PERIOD,0.1043906665,0.1198953429,Pass,Pass,9.1215638224E-003,1.0628709829E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_36,RunPeriod: YEAR ROUND RUN PERIOD,0.1634926815,0.1853997062,Pass,Pass,1.1767901150E-002,1.3770535254E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_37,RunPeriod: YEAR ROUND RUN PERIOD,8.5783412729E-002,9.9491799875E-002,Pass,Pass,7.6637866908E-003,9.0072293515E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_37,RunPeriod: YEAR ROUND RUN PERIOD,8.6386494251E-002,0.1058220361,Pass,Pass,7.6600464324E-003,9.4290133785E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_37,RunPeriod: YEAR ROUND RUN PERIOD,9.5149638606E-002,0.1115298391,Pass,Pass,8.6878307603E-003,1.0336687930E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_37,RunPeriod: YEAR ROUND RUN PERIOD,0.1248691912,0.1520288451,Pass,Pass,9.3398238858E-003,1.1925808962E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_37,RunPeriod: YEAR ROUND RUN PERIOD,0.1118726274,0.1296023544,Pass,Pass,9.5163657679E-003,1.1171079633E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_37,RunPeriod: YEAR ROUND RUN PERIOD,0.1350792834,0.1500086676,Pass,Pass,1.0610291347E-002,1.2030154596E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_38,RunPeriod: YEAR ROUND RUN PERIOD,9.4743349951E-002,0.1088391128,Pass,Pass,7.9994318180E-003,9.3072826666E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_38,RunPeriod: YEAR ROUND RUN PERIOD,0.1066618065,0.1174641840,Pass,Pass,9.4718620405E-003,1.0590962357E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_38,RunPeriod: YEAR ROUND RUN PERIOD,0.1014848617,0.1137993860,Pass,Pass,9.4723071240E-003,1.0792473951E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_38,RunPeriod: YEAR ROUND RUN PERIOD,7.5194474693E-002,8.9454143781E-002,Pass,Pass,6.0511396885E-003,8.8049886083E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_38,RunPeriod: YEAR ROUND RUN PERIOD,4.8860757130E-002,5.9302048370E-002,Pass,Pass,5.2038006446E-003,6.4706053413E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_38,RunPeriod: YEAR ROUND RUN PERIOD,8.1145561810E-002,9.1263356472E-002,Pass,Pass,6.2802849462E-003,7.4011389353E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_38,RunPeriod: YEAR ROUND RUN PERIOD,0.1687854481,0.1920927570,Pass,Pass,1.2244165457E-002,1.4211494798E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_39,RunPeriod: YEAR ROUND RUN PERIOD,9.7664848433E-002,0.1166870593,Pass,Pass,8.3140739422E-003,1.0089910968E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_39,RunPeriod: YEAR ROUND RUN PERIOD,8.4016336284E-002,0.1021115942,Pass,Pass,7.9860935333E-003,9.9133957765E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_39,RunPeriod: YEAR ROUND RUN PERIOD,8.0555793155E-002,0.1009085233,Pass,Pass,6.8117586724E-003,9.0184753550E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_39,RunPeriod: YEAR ROUND RUN PERIOD,3.4541510546E-002,4.0198608821E-002,Pass,Pass,4.2677085152E-003,4.9041670192E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_39,RunPeriod: YEAR ROUND RUN PERIOD,0.1113222595,0.1507718436,Pass,Pass,8.5055387454E-003,1.1963954611E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_39,RunPeriod: YEAR ROUND RUN PERIOD,0.1068041968,0.1307303953,Pass,Pass,8.2245762376E-003,1.0673499255E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_40,RunPeriod: YEAR ROUND RUN PERIOD,6.0904994898E-002,7.1532475321E-002,Pass,Pass,5.8898572417E-003,6.9976067029E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_40,RunPeriod: YEAR ROUND RUN PERIOD,7.9453606507E-002,9.0995357980E-002,Pass,Pass,7.4652471044E-003,8.6824474280E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_40,RunPeriod: YEAR ROUND RUN PERIOD,0.1146718495,0.1321558614,Pass,Pass,9.8826740763E-003,1.1566865741E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_40,RunPeriod: YEAR ROUND RUN PERIOD,0.1208036411,0.1535266768,Pass,Pass,8.2951039602E-003,1.1844046865E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_40,RunPeriod: YEAR ROUND RUN PERIOD,3.8468033775E-002,4.4401442567E-002,Pass,Pass,4.4782024909E-003,5.2127201790E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_40,RunPeriod: YEAR ROUND RUN PERIOD,9.7262556538E-002,0.1139876194,Pass,Pass,6.9626787803E-003,9.0830877434E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_40,RunPeriod: YEAR ROUND RUN PERIOD,0.1072743766,0.1353800567,Pass,Pass,8.1549816310E-003,1.0763295265E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_41,RunPeriod: YEAR ROUND RUN PERIOD,5.1230549600E-002,6.0072858300E-002,Pass,Pass,5.0570414056E-003,6.5401377812E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_41,RunPeriod: YEAR ROUND RUN PERIOD,0.1182523805,0.1352049045,Pass,Pass,9.7686306317E-003,1.1362722938E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_41,RunPeriod: YEAR ROUND RUN PERIOD,8.6081901004E-002,9.9486676818E-002,Pass,Pass,8.4162505122E-003,9.8889895436E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_41,RunPeriod: YEAR ROUND RUN PERIOD,8.4631457111E-002,0.1007412620,Pass,Pass,7.1216606389E-003,8.6349659341E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_41,RunPeriod: YEAR ROUND RUN PERIOD,4.4844426630E-002,5.2620711786E-002,Pass,Pass,5.0042238313E-003,5.9219056289E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_41,RunPeriod: YEAR ROUND RUN PERIOD,0.1727531692,0.1938598596,Pass,Pass,1.2964295265E-002,1.4867197842E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_41,RunPeriod: YEAR ROUND RUN PERIOD,9.7858069692E-002,0.1140157675,Pass,Pass,7.5952971173E-003,9.4939733117E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_42,RunPeriod: YEAR ROUND RUN PERIOD,9.4662275547E-002,0.1060710136,Pass,Pass,8.3015361600E-003,9.4240975190E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_42,RunPeriod: YEAR ROUND RUN PERIOD,0.1006368624,0.1276287885,Pass,Pass,8.4053180913E-003,1.1355562460E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_42,RunPeriod: YEAR ROUND RUN PERIOD,8.8226199425E-002,0.1017495721,Pass,Pass,8.1469389431E-003,9.7002947092E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_42,RunPeriod: YEAR ROUND RUN PERIOD,9.0164903006E-002,0.1037170289,Pass,Pass,7.3881290629E-003,8.9267747394E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_42,RunPeriod: YEAR ROUND RUN PERIOD,9.3791489673E-002,0.1226634127,Pass,Pass,7.8268472381E-003,1.0204386999E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_42,RunPeriod: YEAR ROUND RUN PERIOD,0.1447148426,0.1685177778,Pass,Pass,1.0217552763E-002,1.2154751797E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_43,RunPeriod: YEAR ROUND RUN PERIOD,8.4011058088E-002,9.3966447415E-002,Pass,Pass,7.6510746920E-003,8.6462460572E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_43,RunPeriod: YEAR ROUND RUN PERIOD,6.4245537196E-002,8.3361872171E-002,Pass,Pass,5.3251937432E-003,6.9921047953E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_43,RunPeriod: YEAR ROUND RUN PERIOD,8.8057427015E-002,0.1186822732,Pass,Pass,6.9430156143E-003,9.8857836017E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_43,RunPeriod: YEAR ROUND RUN PERIOD,9.5091553044E-002,0.1112655938,Pass,Pass,7.5511553378E-003,9.3531337515E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_43,RunPeriod: YEAR ROUND RUN PERIOD,3.5832113890E-002,4.1127381540E-002,Pass,Pass,4.2681580275E-003,4.9447655984E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_43,RunPeriod: YEAR ROUND RUN PERIOD,0.1057064656,0.1534399850,Pass,Pass,7.3329193559E-003,1.0630450359E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_43,RunPeriod: YEAR ROUND RUN PERIOD,0.1849611135,0.2117744377,Pass,Pass,1.2846405236E-002,1.5045767022E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_44,RunPeriod: YEAR ROUND RUN PERIOD,7.1826703791E-002,0.1030983087,Pass,Pass,5.3335919052E-003,7.8634920898E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_44,RunPeriod: YEAR ROUND RUN PERIOD,0.1033350587,0.1239661691,Pass,Pass,8.7995448117E-003,1.0436572139E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_44,RunPeriod: YEAR ROUND RUN PERIOD,9.1736110439E-002,0.1032695352,Pass,Pass,8.7045312293E-003,9.9425167936E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_44,RunPeriod: YEAR ROUND RUN PERIOD,0.1513138832,0.1759991937,Pass,Pass,1.0726703671E-002,1.3003517665E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_44,RunPeriod: YEAR ROUND RUN PERIOD,4.9114072768E-002,5.5066984113E-002,Pass,Pass,5.3562706348E-003,6.0638022511E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_44,RunPeriod: YEAR ROUND RUN PERIOD,0.1106659030,0.1241335623,Pass,Pass,9.4748081953E-003,1.0797200685E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_44,RunPeriod: YEAR ROUND RUN PERIOD,0.1173571316,0.1359160466,Pass,Pass,9.0116418281E-003,1.0621884407E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_45,RunPeriod: YEAR ROUND RUN PERIOD,5.8683455101E-002,6.2420654542E-002,Pass,Pass,5.6422193251E-003,6.4530522666E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_45,RunPeriod: YEAR ROUND RUN PERIOD,9.4766802897E-002,0.1130599752,Pass,Pass,8.2084664918E-003,9.9472232975E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_45,RunPeriod: YEAR ROUND RUN PERIOD,8.6744509853E-002,0.1049576903,Pass,Pass,8.3682791747E-003,9.9226435048E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_45,RunPeriod: YEAR ROUND RUN PERIOD,3.5929007912E-002,4.0546877380E-002,Pass,Pass,4.0121514705E-003,4.7344162711E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_45,RunPeriod: YEAR ROUND RUN PERIOD,9.5592781309E-002,0.1106763460,Pass,Pass,6.3883790459E-003,8.1721955846E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_46,RunPeriod: YEAR ROUND RUN PERIOD,5.4289629852E-002,6.0409718402E-002,Pass,Pass,5.4790803893E-003,6.1521112512E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_46,RunPeriod: YEAR ROUND RUN PERIOD,0.1210296662,0.1398633378,Pass,Pass,9.8248603957E-003,1.1556546417E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_46,RunPeriod: YEAR ROUND RUN PERIOD,9.9959254151E-002,0.1456677566,Pass,Pass,7.6871177959E-003,1.1475791166E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_46,RunPeriod: YEAR ROUND RUN PERIOD,8.9802946943E-002,0.1065451785,Pass,Pass,7.4439957119E-003,8.9412312310E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_46,RunPeriod: YEAR ROUND RUN PERIOD,3.5290253035E-002,4.1260710336E-002,Pass,Pass,4.1956250350E-003,4.9466595938E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_46,RunPeriod: YEAR ROUND RUN PERIOD,0.1262997941,0.1412042470,Pass,Pass,9.8803655359E-003,1.1231068681E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_47,RunPeriod: YEAR ROUND RUN PERIOD,8.7389910182E-002,9.7613871608E-002,Pass,Pass,7.2647408860E-003,8.8436052891E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_47,RunPeriod: YEAR ROUND RUN PERIOD,0.1242304680,0.1459283252,Pass,Pass,9.6517889615E-003,1.1573799053E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_47,RunPeriod: YEAR ROUND RUN PERIOD,0.1283130908,0.1448854562,Pass,Pass,1.0460518958E-002,1.1988619321E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_47,RunPeriod: YEAR ROUND RUN PERIOD,0.1020797598,0.1156637150,Pass,Pass,8.2864653168E-003,9.4969383734E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_47,RunPeriod: YEAR ROUND RUN PERIOD,4.5538078681E-002,5.1639115582E-002,Pass,Pass,5.0627174633E-003,5.8234695578E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_47,RunPeriod: YEAR ROUND RUN PERIOD,0.1170179489,0.1390467457,Pass,Pass,9.4298915953E-003,1.1447593793E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_47,RunPeriod: YEAR ROUND RUN PERIOD,8.3926189651E-002,0.1021325939,Pass,Pass,5.8157253126E-003,7.8162374280E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_48,RunPeriod: YEAR ROUND RUN PERIOD,7.3067242007E-002,8.7524146057E-002,Pass,Pass,6.7052481764E-003,8.1348577601E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_48,RunPeriod: YEAR ROUND RUN PERIOD,9.2940844845E-002,0.1057242141,Pass,Pass,8.3055720467E-003,9.5941306094E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_48,RunPeriod: YEAR ROUND RUN PERIOD,9.1866200354E-002,0.1085823600,Pass,Pass,7.5557492807E-003,9.0161668469E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_48,RunPeriod: YEAR ROUND RUN PERIOD,5.0170869297E-002,5.7562537507E-002,Pass,Pass,5.4571756849E-003,6.3423589883E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_48,RunPeriod: YEAR ROUND RUN PERIOD,9.3902783007E-002,0.1188108326,Pass,Pass,7.9097729331E-003,1.1039239757E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_48,RunPeriod: YEAR ROUND RUN PERIOD,0.1003232670,0.1229319807,Pass,Pass,7.9672444985E-003,9.8348364243E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_49,RunPeriod: YEAR ROUND RUN PERIOD,8.2594934157E-002,9.3261422298E-002,Pass,Pass,7.4283588498E-003,8.5017230728E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_49,RunPeriod: YEAR ROUND RUN PERIOD,9.3531020383E-002,0.1085290853,Pass,Pass,8.0467197775E-003,9.7589308379E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_49,RunPeriod: YEAR ROUND RUN PERIOD,7.8395802815E-002,0.1157490336,Pass,Pass,5.7712873364E-003,8.7693467048E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_49,RunPeriod: YEAR ROUND RUN PERIOD,7.4563280826E-002,9.2374559800E-002,Pass,Pass,6.3094867259E-003,7.9892395844E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_49,RunPeriod: YEAR ROUND RUN PERIOD,6.3542415670E-002,7.6674636924E-002,Pass,Pass,6.2267662887E-003,7.5509837186E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_49,RunPeriod: YEAR ROUND RUN PERIOD,0.1668134309,0.1802820828,Pass,Pass,1.3011361224E-002,1.4395833998E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_50,RunPeriod: YEAR ROUND RUN PERIOD,5.5868538479E-002,6.2372594863E-002,Pass,Pass,5.6693815344E-003,6.4128209348E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_50,RunPeriod: YEAR ROUND RUN PERIOD,8.1070185689E-002,9.3356618843E-002,Pass,Pass,7.4214133710E-003,8.6794323980E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_50,RunPeriod: YEAR ROUND RUN PERIOD,9.6649180318E-002,0.1093969625,Pass,Pass,8.3754719802E-003,9.8330250619E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_50,RunPeriod: YEAR ROUND RUN PERIOD,7.6369527109E-002,9.5498621381E-002,Pass,Pass,6.2942000714E-003,7.9559871705E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_50,RunPeriod: YEAR ROUND RUN PERIOD,4.0637789669E-002,4.7058836243E-002,Pass,Pass,4.6515742082E-003,5.6270928600E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_50,RunPeriod: YEAR ROUND RUN PERIOD,0.1411299291,0.1756024245,Pass,Pass,1.0219932960E-002,1.3039674812E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_50,RunPeriod: YEAR ROUND RUN PERIOD,8.0188828441E-002,0.1464618515,Pass,Pass,4.7489121865E-003,9.1390353223E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_51,RunPeriod: YEAR ROUND RUN PERIOD,5.3430723665E-002,6.0894634005E-002,Pass,Pass,5.1929109534E-003,6.1444528480E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_51,RunPeriod: YEAR ROUND RUN PERIOD,9.7319937263E-002,0.1189278086,Pass,Pass,8.0309747727E-003,1.0319287460E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_51,RunPeriod: YEAR ROUND RUN PERIOD,0.1092795643,0.1270045095,Pass,Pass,9.5531942192E-003,1.1255354330E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_51,RunPeriod: YEAR ROUND RUN PERIOD,7.8444447554E-002,9.2646946180E-002,Pass,Pass,6.7783773719E-003,8.0026133500E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_51,RunPeriod: YEAR ROUND RUN PERIOD,3.3773889184E-002,3.8032717710E-002,Pass,Pass,4.0840328543E-003,4.6744530474E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_51,RunPeriod: YEAR ROUND RUN PERIOD,0.1091381651,0.1337278264,Pass,Pass,8.8354072592E-003,1.1417697361E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_51,RunPeriod: YEAR ROUND RUN PERIOD,0.1107168919,0.1253773295,Pass,Pass,8.8664074506E-003,1.0180386255E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_52,RunPeriod: YEAR ROUND RUN PERIOD,6.2095655946E-002,7.1349777857E-002,Pass,Pass,6.0660529194E-003,7.0530139420E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_52,RunPeriod: YEAR ROUND RUN PERIOD,8.4195312914E-002,9.8391937412E-002,Pass,Pass,7.6104687494E-003,9.0225828618E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_52,RunPeriod: YEAR ROUND RUN PERIOD,0.1076052551,0.1316374739,Pass,Pass,7.9948506416E-003,9.6300025562E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_52,RunPeriod: YEAR ROUND RUN PERIOD,0.1139056000,0.1500386221,Pass,Pass,7.3913006163E-003,1.0318472763E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_52,RunPeriod: YEAR ROUND RUN PERIOD,0.1191925119,0.1392883799,Pass,Pass,9.6882941013E-003,1.1522852247E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_53,RunPeriod: YEAR ROUND RUN PERIOD,9.4590964826E-002,0.1134766219,Pass,Pass,7.6868086260E-003,9.3631395891E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_53,RunPeriod: YEAR ROUND RUN PERIOD,6.7532589082E-002,7.4556180026E-002,Pass,Pass,6.1943291076E-003,7.1870290704E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_53,RunPeriod: YEAR ROUND RUN PERIOD,0.1370491455,0.1494972837,Pass,Pass,1.1255865670E-002,1.2527425987E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_53,RunPeriod: YEAR ROUND RUN PERIOD,0.1229448788,0.1461726847,Pass,Pass,9.0607028739E-003,1.1000263205E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_53,RunPeriod: YEAR ROUND RUN PERIOD,4.6639459307E-002,5.5878102516E-002,Pass,Pass,4.8939332874E-003,6.5862625770E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_53,RunPeriod: YEAR ROUND RUN PERIOD,0.1223043270,0.1441341639,Pass,Pass,9.6693194258E-003,1.2468298604E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_53,RunPeriod: YEAR ROUND RUN PERIOD,0.1730627303,0.1955975393,Pass,Pass,1.2272931462E-002,1.4599260560E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_54,RunPeriod: YEAR ROUND RUN PERIOD,6.3052786655E-002,7.3484949902E-002,Pass,Pass,5.9407435690E-003,7.0543182784E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_54,RunPeriod: YEAR ROUND RUN PERIOD,7.6938673985E-002,9.1873476052E-002,Pass,Pass,6.9968546420E-003,8.4793110659E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_54,RunPeriod: YEAR ROUND RUN PERIOD,9.3933130410E-002,0.1115300444,Pass,Pass,8.5534526529E-003,1.0305632097E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_54,RunPeriod: YEAR ROUND RUN PERIOD,0.1242139624,0.1385776097,Pass,Pass,9.6611735664E-003,1.0956766631E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_54,RunPeriod: YEAR ROUND RUN PERIOD,5.0792869224E-002,5.8498858227E-002,Pass,Pass,5.4102245989E-003,6.3017871870E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_54,RunPeriod: YEAR ROUND RUN PERIOD,0.1526723852,0.1789905351,Pass,Pass,1.1502825712E-002,1.4059203743E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_54,RunPeriod: YEAR ROUND RUN PERIOD,0.1363773901,0.1559268789,Pass,Pass,8.3011776479E-003,9.5894871940E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_55,RunPeriod: YEAR ROUND RUN PERIOD,5.9683903766E-002,7.7026101524E-002,Pass,Pass,5.5468863043E-003,8.1413706378E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_55,RunPeriod: YEAR ROUND RUN PERIOD,0.1190725282,0.1398249616,Pass,Pass,9.3701335912E-003,1.1307122796E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_55,RunPeriod: YEAR ROUND RUN PERIOD,8.3257072558E-002,9.4948756326E-002,Pass,Pass,7.0690201465E-003,8.4002100669E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_55,RunPeriod: YEAR ROUND RUN PERIOD,4.7774173059E-002,5.4741968605E-002,Pass,Pass,5.2215369283E-003,6.3540691262E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_55,RunPeriod: YEAR ROUND RUN PERIOD,0.1169473858,0.1742758918,Pass,Pass,7.3770229337E-003,1.1515598887E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_55,RunPeriod: YEAR ROUND RUN PERIOD,0.1153265572,0.1327206600,Pass,Pass,8.8914361387E-003,1.0414577372E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_56,RunPeriod: YEAR ROUND RUN PERIOD,8.0307896189E-002,9.5278151568E-002,Pass,Pass,6.3712272130E-003,7.8080948847E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_56,RunPeriod: YEAR ROUND RUN PERIOD,6.9778762524E-002,7.7614543551E-002,Pass,Pass,5.3660837241E-003,6.4443604800E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_56,RunPeriod: YEAR ROUND RUN PERIOD,9.6621790337E-002,0.1255236357,Pass,Pass,7.4095376608E-003,1.0688435549E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_56,RunPeriod: YEAR ROUND RUN PERIOD,0.1481716126,0.1678529296,Pass,Pass,1.0905142514E-002,1.2549117150E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_56,RunPeriod: YEAR ROUND RUN PERIOD,3.6275200145E-002,4.0832487783E-002,Pass,Pass,4.2847376543E-003,4.8728398259E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_56,RunPeriod: YEAR ROUND RUN PERIOD,0.1290594878,0.1494883408,Pass,Pass,1.0103983704E-002,1.1918131185E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_57,RunPeriod: YEAR ROUND RUN PERIOD,8.4631721187E-002,0.1084423601,Pass,Pass,6.2741488752E-003,9.0298896767E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_57,RunPeriod: YEAR ROUND RUN PERIOD,0.1067500332,0.1413734474,Pass,Pass,8.4961882940E-003,1.1450417357E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_57,RunPeriod: YEAR ROUND RUN PERIOD,8.4105380830E-002,9.8230762532E-002,Pass,Pass,7.4898258751E-003,1.0283371302E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_57,RunPeriod: YEAR ROUND RUN PERIOD,9.1934257316E-002,0.1139397902,Pass,Pass,7.1773015808E-003,9.1571229355E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_57,RunPeriod: YEAR ROUND RUN PERIOD,5.8521985332E-002,6.8273498177E-002,Pass,Pass,5.6208100476E-003,6.6999875278E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_57,RunPeriod: YEAR ROUND RUN PERIOD,0.1040898274,0.1210382166,Pass,Pass,8.6187021038E-003,1.0176439407E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_57,RunPeriod: YEAR ROUND RUN PERIOD,0.1356798608,0.1490768786,Pass,Pass,1.0464192352E-002,1.1730294864E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_58,RunPeriod: YEAR ROUND RUN PERIOD,8.3146450683E-002,9.5454177968E-002,Pass,Pass,7.3723288919E-003,8.5743447965E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_58,RunPeriod: YEAR ROUND RUN PERIOD,7.7255844393E-002,8.7427807083E-002,Pass,Pass,7.3213623476E-003,8.3938659825E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_58,RunPeriod: YEAR ROUND RUN PERIOD,0.1071452352,0.1352464029,Pass,Pass,8.1588321268E-003,1.0264151373E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_58,RunPeriod: YEAR ROUND RUN PERIOD,9.4475431141E-002,0.1108324524,Pass,Pass,7.4214599094E-003,8.8479087543E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_58,RunPeriod: YEAR ROUND RUN PERIOD,5.1151724937E-002,5.9901840223E-002,Pass,Pass,5.4014313942E-003,6.3852730920E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_58,RunPeriod: YEAR ROUND RUN PERIOD,0.1007861579,0.1175477968,Pass,Pass,8.1939136547E-003,1.0628691281E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_58,RunPeriod: YEAR ROUND RUN PERIOD,9.2561151049E-002,0.1046837872,Pass,Pass,6.9008325855E-003,8.0964392639E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_59,RunPeriod: YEAR ROUND RUN PERIOD,6.7377581666E-002,7.8121269083E-002,Pass,Pass,6.2375508982E-003,7.3394169376E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_59,RunPeriod: YEAR ROUND RUN PERIOD,0.1031840075,0.1229693562,Pass,Pass,8.3154700916E-003,1.0107683921E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_59,RunPeriod: YEAR ROUND RUN PERIOD,8.0394702207E-002,0.1043464262,Pass,Pass,5.7221056941E-003,7.5650226953E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_59,RunPeriod: YEAR ROUND RUN PERIOD,8.9435410774E-002,0.1032887217,Pass,Pass,7.3544766771E-003,8.6037218972E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_59,RunPeriod: YEAR ROUND RUN PERIOD,5.1937292359E-002,6.1514170828E-002,Pass,Pass,5.5159158719E-003,6.6358494292E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_59,RunPeriod: YEAR ROUND RUN PERIOD,0.1437764363,0.1754093108,Pass,Pass,9.7393742397E-003,1.3338702663E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_59,RunPeriod: YEAR ROUND RUN PERIOD,0.1689569102,0.1917722264,Pass,Pass,1.2015270738E-002,1.3926376761E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_60,RunPeriod: YEAR ROUND RUN PERIOD,8.4118129013E-002,9.7760765577E-002,Pass,Pass,7.4838316835E-003,8.8153591850E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_60,RunPeriod: YEAR ROUND RUN PERIOD,0.1191495835,0.1364732625,Pass,Pass,9.7777443964E-003,1.1367456442E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_60,RunPeriod: YEAR ROUND RUN PERIOD,8.0045694993E-002,9.4504136453E-002,Pass,Pass,6.7424668723E-003,8.0735920071E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_60,RunPeriod: YEAR ROUND RUN PERIOD,4.4904838132E-002,5.1658654664E-002,Pass,Pass,4.8586804931E-003,5.6536856371E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_60,RunPeriod: YEAR ROUND RUN PERIOD,0.1447755704,0.1672287074,Pass,Pass,1.0736479458E-002,1.2701028968E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_60,RunPeriod: YEAR ROUND RUN PERIOD,0.1008983762,0.1281342874,Pass,Pass,7.5027120998E-003,9.8184723441E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_61,RunPeriod: YEAR ROUND RUN PERIOD,6.2879512867E-002,7.3579233524E-002,Pass,Pass,6.0258039421E-003,7.1380622177E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_61,RunPeriod: YEAR ROUND RUN PERIOD,0.1065221063,0.1253854848,Pass,Pass,8.8042204656E-003,1.0529647878E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_61,RunPeriod: YEAR ROUND RUN PERIOD,7.8171931364E-002,9.0834155581E-002,Pass,Pass,6.6721173416E-003,8.6503852173E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_61,RunPeriod: YEAR ROUND RUN PERIOD,5.1785246054E-002,6.0529788954E-002,Pass,Pass,5.4525718535E-003,6.4335464266E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_61,RunPeriod: YEAR ROUND RUN PERIOD,0.1378448449,0.1586878664,Pass,Pass,1.0548149641E-002,1.2358947055E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_61,RunPeriod: YEAR ROUND RUN PERIOD,0.1814736576,0.2033160121,Pass,Pass,1.2663153742E-002,1.4499681608E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_62,RunPeriod: YEAR ROUND RUN PERIOD,6.0352504031E-002,7.1682013450E-002,Pass,Pass,5.8030870481E-003,6.8575043658E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_62,RunPeriod: YEAR ROUND RUN PERIOD,9.6759709289E-002,0.1119159267,Pass,Pass,8.2724982905E-003,9.7131174374E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_62,RunPeriod: YEAR ROUND RUN PERIOD,0.1048936042,0.1286442134,Pass,Pass,8.7955468607E-003,1.0944147569E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_62,RunPeriod: YEAR ROUND RUN PERIOD,0.1139303687,0.1346029239,Pass,Pass,8.6878317233E-003,1.0412219022E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_62,RunPeriod: YEAR ROUND RUN PERIOD,4.5014519311E-002,5.2826084966E-002,Pass,Pass,4.8738933743E-003,5.7702204006E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_62,RunPeriod: YEAR ROUND RUN PERIOD,0.1400846421,0.1800498089,Pass,Pass,1.0366241878E-002,1.3339595394E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_62,RunPeriod: YEAR ROUND RUN PERIOD,0.1465282765,0.1675975017,Pass,Pass,1.0512400545E-002,1.3074523466E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_63,RunPeriod: YEAR ROUND RUN PERIOD,6.3618347647E-002,7.5032949477E-002,Pass,Pass,5.9688373203E-003,7.1341188425E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_63,RunPeriod: YEAR ROUND RUN PERIOD,7.5380537159E-002,8.9889183183E-002,Pass,Pass,6.7821674463E-003,8.2863423160E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_63,RunPeriod: YEAR ROUND RUN PERIOD,0.1109564491,0.1214277737,Pass,Pass,9.8544555680E-003,1.0928165306E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_63,RunPeriod: YEAR ROUND RUN PERIOD,9.7707725693E-002,0.1148065603,Pass,Pass,7.8268374472E-003,9.2831194135E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_63,RunPeriod: YEAR ROUND RUN PERIOD,0.1192228688,0.1421754074,Pass,Pass,9.3506967352E-003,1.1380946872E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_63,RunPeriod: YEAR ROUND RUN PERIOD,0.1364012744,0.1527408856,Pass,Pass,9.6320674421E-003,1.1280576980E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_64,RunPeriod: YEAR ROUND RUN PERIOD,8.4122139910E-002,0.1136003360,Pass,Pass,6.6216104567E-003,9.8536453074E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_64,RunPeriod: YEAR ROUND RUN PERIOD,6.4816449231E-002,9.7295366333E-002,Pass,Pass,5.5269618073E-003,8.4703308398E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_64,RunPeriod: YEAR ROUND RUN PERIOD,0.1160237227,0.1366914387,Pass,Pass,9.6696209710E-003,1.1589397499E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_64,RunPeriod: YEAR ROUND RUN PERIOD,0.1114326235,0.1287803544,Pass,Pass,8.6020104860E-003,1.0055068012E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_64,RunPeriod: YEAR ROUND RUN PERIOD,4.2149117580E-002,4.9050705843E-002,Pass,Pass,4.6438667245E-003,5.4469856803E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_64,RunPeriod: YEAR ROUND RUN PERIOD,0.1287310410,0.1473447867,Pass,Pass,1.0255174244E-002,1.1928205057E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_64,RunPeriod: YEAR ROUND RUN PERIOD,0.1493374209,0.1673274404,Pass,Pass,1.0978970174E-002,1.2509912165E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_65,RunPeriod: YEAR ROUND RUN PERIOD,6.4465993633E-002,7.4972708531E-002,Pass,Pass,5.3892462805E-003,6.9869438363E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_65,RunPeriod: YEAR ROUND RUN PERIOD,0.1087901166,0.1231017481,Pass,Pass,8.8911412409E-003,1.0201378683E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_65,RunPeriod: YEAR ROUND RUN PERIOD,0.1140388099,0.1319140870,Pass,Pass,9.6110216100E-003,1.1293020011E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_65,RunPeriod: YEAR ROUND RUN PERIOD,0.1049387744,0.1296156541,Pass,Pass,7.0784664056E-003,8.8468589996E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_65,RunPeriod: YEAR ROUND RUN PERIOD,3.4061149574E-002,3.9513096044E-002,Pass,Pass,3.9515789764E-003,4.7653761862E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_65,RunPeriod: YEAR ROUND RUN PERIOD,0.1064524751,0.1207325851,Pass,Pass,8.8500451429E-003,1.0156284649E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_65,RunPeriod: YEAR ROUND RUN PERIOD,0.1584831410,0.1790790833,Pass,Pass,1.1481396014E-002,1.3213566772E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_66,RunPeriod: YEAR ROUND RUN PERIOD,8.0373635057E-002,9.1500627350E-002,Pass,Pass,7.1174398676E-003,8.2162501959E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_66,RunPeriod: YEAR ROUND RUN PERIOD,6.5546913942E-002,8.0831633833E-002,Pass,Pass,5.8731734239E-003,7.7665305661E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_66,RunPeriod: YEAR ROUND RUN PERIOD,8.7830676016E-002,0.1019458511,Pass,Pass,6.9266009292E-003,8.5665626244E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_66,RunPeriod: YEAR ROUND RUN PERIOD,4.8537121287E-002,5.4450356643E-002,Pass,Pass,5.1781869717E-003,5.9310592082E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_66,RunPeriod: YEAR ROUND RUN PERIOD,0.1753570849,0.2029912898,Pass,Pass,1.2407477853E-002,1.4700793335E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_66,RunPeriod: YEAR ROUND RUN PERIOD,0.1812298536,0.1985573806,Pass,Pass,1.2764819958E-002,1.4329210334E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_67,RunPeriod: YEAR ROUND RUN PERIOD,6.9816030242E-002,8.2823786078E-002,Pass,Pass,6.3576025507E-003,7.5487376871E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_67,RunPeriod: YEAR ROUND RUN PERIOD,7.7441182627E-002,8.7324063739E-002,Pass,Pass,7.2626606520E-003,8.2766822572E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_67,RunPeriod: YEAR ROUND RUN PERIOD,9.6082014355E-002,0.1259025731,Pass,Pass,7.1300083146E-003,9.9493820052E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_67,RunPeriod: YEAR ROUND RUN PERIOD,8.0275933735E-002,9.1241812301E-002,Pass,Pass,6.9275425622E-003,7.9533636626E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_67,RunPeriod: YEAR ROUND RUN PERIOD,6.5158545037E-002,7.4598271916E-002,Pass,Pass,6.4341772528E-003,7.4623543843E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_67,RunPeriod: YEAR ROUND RUN PERIOD,0.1292459271,0.1446197664,Pass,Pass,1.0221073553E-002,1.1652064537E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_67,RunPeriod: YEAR ROUND RUN PERIOD,0.1414251995,0.1640875827,Pass,Pass,1.0101312961E-002,1.1883676294E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_68,RunPeriod: YEAR ROUND RUN PERIOD,7.1942095764E-002,8.1342277044E-002,Pass,Pass,6.4563002461E-003,7.4492261920E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_68,RunPeriod: YEAR ROUND RUN PERIOD,8.0570636712E-002,0.1030795259,Pass,Pass,6.8606312253E-003,8.9512091688E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_68,RunPeriod: YEAR ROUND RUN PERIOD,8.9564218822E-002,0.1016128532,Pass,Pass,8.3345562473E-003,9.5965788048E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_68,RunPeriod: YEAR ROUND RUN PERIOD,7.8928046178E-002,0.1010101346,Pass,Pass,6.3234471590E-003,8.0257411296E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_68,RunPeriod: YEAR ROUND RUN PERIOD,5.4179306566E-002,5.9952691756E-002,Pass,Pass,5.6631248037E-003,6.3107542259E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_68,RunPeriod: YEAR ROUND RUN PERIOD,0.1346900476,0.1700849760,Pass,Pass,8.8419014996E-003,1.1663895982E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_68,RunPeriod: YEAR ROUND RUN PERIOD,0.1117553168,0.1235537391,Pass,Pass,8.9426904888E-003,1.0013829516E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_69,RunPeriod: YEAR ROUND RUN PERIOD,5.6983081890E-002,6.8315535444E-002,Pass,Pass,5.3345291816E-003,6.5658864016E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_69,RunPeriod: YEAR ROUND RUN PERIOD,7.3824758962E-002,8.9556315283E-002,Pass,Pass,7.2684453583E-003,9.1540558861E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_69,RunPeriod: YEAR ROUND RUN PERIOD,8.9810306306E-002,0.1032860545,Pass,Pass,8.1993967355E-003,9.5822199592E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_69,RunPeriod: YEAR ROUND RUN PERIOD,7.9948314600E-002,9.2192841668E-002,Pass,Pass,6.7652969268E-003,7.8940574718E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_69,RunPeriod: YEAR ROUND RUN PERIOD,4.4159190142E-002,5.2107400534E-002,Pass,Pass,4.8300864522E-003,5.6909025293E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_69,RunPeriod: YEAR ROUND RUN PERIOD,0.1103193922,0.1292448704,Pass,Pass,8.7826836531E-003,1.0419704549E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_69,RunPeriod: YEAR ROUND RUN PERIOD,0.1676675110,0.1918514427,Pass,Pass,1.1527362117E-002,1.3524781059E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_70,RunPeriod: YEAR ROUND RUN PERIOD,8.1034538623E-002,9.4373065604E-002,Pass,Pass,7.2100754180E-003,8.5241594639E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_70,RunPeriod: YEAR ROUND RUN PERIOD,0.1164469667,0.1373904928,Pass,Pass,9.5718105110E-003,1.1490078531E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_70,RunPeriod: YEAR ROUND RUN PERIOD,4.6807455067E-002,5.7133149222E-002,Pass,Pass,4.9777189201E-003,6.2700594834E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_70,RunPeriod: YEAR ROUND RUN PERIOD,0.1687069246,0.1932674240,Pass,Pass,1.1990753939E-002,1.4045212801E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_70,RunPeriod: YEAR ROUND RUN PERIOD,0.1136814518,0.1314148666,Pass,Pass,8.7984293686E-003,1.0281794486E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_71,RunPeriod: YEAR ROUND RUN PERIOD,6.1961434535E-002,7.3157691578E-002,Pass,Pass,5.7725307559E-003,6.9169384840E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_71,RunPeriod: YEAR ROUND RUN PERIOD,8.4139695139E-002,9.7621715131E-002,Pass,Pass,7.5161138444E-003,8.8524382796E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_71,RunPeriod: YEAR ROUND RUN PERIOD,0.1311795506,0.1517807915,Pass,Pass,1.0202400864E-002,1.2001754185E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_71,RunPeriod: YEAR ROUND RUN PERIOD,8.2104449327E-002,9.2502195356E-002,Pass,Pass,6.9860798760E-003,7.9538621594E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_71,RunPeriod: YEAR ROUND RUN PERIOD,4.5394305242E-002,5.3073614660E-002,Pass,Pass,4.9093862499E-003,5.7963980071E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_71,RunPeriod: YEAR ROUND RUN PERIOD,9.9444475375E-002,0.1148526150,Pass,Pass,8.0980188277E-003,9.6645117181E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_71,RunPeriod: YEAR ROUND RUN PERIOD,0.1392314106,0.1589541026,Pass,Pass,1.0194366214E-002,1.1817899404E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_72,RunPeriod: YEAR ROUND RUN PERIOD,7.9320894396E-002,9.8691915152E-002,Pass,Pass,6.5362342416E-003,8.1358195405E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_72,RunPeriod: YEAR ROUND RUN PERIOD,8.1187618165E-002,9.2955528442E-002,Pass,Pass,7.4196564186E-003,8.6142262522E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_72,RunPeriod: YEAR ROUND RUN PERIOD,0.1311855139,0.1617083201,Pass,Pass,9.9816936496E-003,1.3070376036E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_72,RunPeriod: YEAR ROUND RUN PERIOD,8.2249807704E-002,0.1052638086,Pass,Pass,6.5173398852E-003,8.7534391584E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_72,RunPeriod: YEAR ROUND RUN PERIOD,4.0991624748E-002,4.4841220044E-002,Pass,Pass,4.4599537058E-003,5.3394178266E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_72,RunPeriod: YEAR ROUND RUN PERIOD,8.3469982269E-002,9.2599162523E-002,Pass,Pass,6.5104716052E-003,7.6840121482E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_72,RunPeriod: YEAR ROUND RUN PERIOD,0.1143877505,0.1364477789,Pass,Pass,8.7419878221E-003,1.0523257243E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_73,RunPeriod: YEAR ROUND RUN PERIOD,8.8166722960E-002,0.1005637335,Pass,Pass,7.5585002947E-003,8.7306101656E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_73,RunPeriod: YEAR ROUND RUN PERIOD,0.1128631248,0.1308357241,Pass,Pass,9.2029646703E-003,1.0809604936E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_73,RunPeriod: YEAR ROUND RUN PERIOD,0.1018641105,0.1147016993,Pass,Pass,8.9579765716E-003,1.0263678788E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_73,RunPeriod: YEAR ROUND RUN PERIOD,8.0511688703E-002,9.4459152290E-002,Pass,Pass,6.6808387905E-003,7.9187867074E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_73,RunPeriod: YEAR ROUND RUN PERIOD,4.8031214243E-002,5.4713082203E-002,Pass,Pass,5.1572910617E-003,5.9380200669E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_73,RunPeriod: YEAR ROUND RUN PERIOD,0.1053626728,0.1221944784,Pass,Pass,8.7157284628E-003,1.0227567856E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_73,RunPeriod: YEAR ROUND RUN PERIOD,0.1432451960,0.1627398001,Pass,Pass,1.0245002942E-002,1.1818405027E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_74,RunPeriod: YEAR ROUND RUN PERIOD,6.5799003461E-002,7.0975040077E-002,Pass,Pass,6.2198273949E-003,6.7479503286E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_74,RunPeriod: YEAR ROUND RUN PERIOD,0.1253082791,0.1425621878,Pass,Pass,9.6809549152E-003,1.1175160292E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_74,RunPeriod: YEAR ROUND RUN PERIOD,0.1157052274,0.1365569121,Pass,Pass,8.5451131994E-003,1.0234714532E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_74,RunPeriod: YEAR ROUND RUN PERIOD,5.2874173322E-002,5.8999158513E-002,Pass,Pass,5.5302572980E-003,6.2186107962E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_74,RunPeriod: YEAR ROUND RUN PERIOD,0.1534536952,0.1802238323,Pass,Pass,1.1040016054E-002,1.3258587275E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_74,RunPeriod: YEAR ROUND RUN PERIOD,0.1063387931,0.1275493401,Pass,Pass,8.1488431048E-003,9.9384507388E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_75,RunPeriod: YEAR ROUND RUN PERIOD,5.4581842865E-002,6.3808803348E-002,Pass,Pass,5.4227257485E-003,6.2941675785E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_75,RunPeriod: YEAR ROUND RUN PERIOD,0.1193102676,0.1372027492,Pass,Pass,9.5930459511E-003,1.1186491242E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_75,RunPeriod: YEAR ROUND RUN PERIOD,8.3540467287E-002,9.9059510038E-002,Pass,Pass,7.7496671128E-003,9.3455779054E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_75,RunPeriod: YEAR ROUND RUN PERIOD,0.1219695649,0.1391768411,Pass,Pass,9.2411212087E-003,1.0680582591E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_75,RunPeriod: YEAR ROUND RUN PERIOD,4.6828029280E-002,5.5055876198E-002,Pass,Pass,4.9692681742E-003,5.8991777867E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_75,RunPeriod: YEAR ROUND RUN PERIOD,8.7982469744E-002,0.1237949521,Pass,Pass,5.8416531592E-003,9.0616777083E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_75,RunPeriod: YEAR ROUND RUN PERIOD,0.1701107311,0.1863576153,Pass,Pass,1.2136358706E-002,1.3587266860E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_76,RunPeriod: YEAR ROUND RUN PERIOD,5.1055121261E-002,6.6170639766E-002,Pass,Pass,4.3773444860E-003,5.7941098951E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_76,RunPeriod: YEAR ROUND RUN PERIOD,8.5263888394E-002,0.1024621496,Pass,Pass,6.7468608039E-003,8.2809631503E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_76,RunPeriod: YEAR ROUND RUN PERIOD,6.0176767757E-002,7.0908683747E-002,Pass,Pass,5.8539636217E-003,6.9721859180E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_76,RunPeriod: YEAR ROUND RUN PERIOD,0.1328489868,0.1519011940,Pass,Pass,1.0251835088E-002,1.1922515270E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_76,RunPeriod: YEAR ROUND RUN PERIOD,7.0048519007E-002,6.4774972406E-002,Pass,Pass,4.2798694137E-003,4.1269936542E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_77,RunPeriod: YEAR ROUND RUN PERIOD,5.8515555405E-002,6.6671285589E-002,Pass,Pass,5.5498023263E-003,6.7433792152E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_77,RunPeriod: YEAR ROUND RUN PERIOD,8.7699832011E-002,0.1028448844,Pass,Pass,7.6237944388E-003,9.0916732404E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_77,RunPeriod: YEAR ROUND RUN PERIOD,0.1076360165,0.1237499501,Pass,Pass,9.2313532966E-003,1.0751717280E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_77,RunPeriod: YEAR ROUND RUN PERIOD,0.1259154763,0.1556839203,Pass,Pass,8.1679107917E-003,1.1608776686E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_77,RunPeriod: YEAR ROUND RUN PERIOD,3.4201566006E-002,3.9577007546E-002,Pass,Pass,4.0414368108E-003,4.6644843680E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_77,RunPeriod: YEAR ROUND RUN PERIOD,0.1078365659,0.1189225214,Pass,Pass,9.1561220300E-003,1.0212392920E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_77,RunPeriod: YEAR ROUND RUN PERIOD,0.1560227629,0.1825925805,Pass,Pass,9.6039406114E-003,1.1826409213E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_78,RunPeriod: YEAR ROUND RUN PERIOD,6.3377704841E-002,7.2430791569E-002,Pass,Pass,6.0022850310E-003,6.9173148638E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_78,RunPeriod: YEAR ROUND RUN PERIOD,9.5209056392E-002,0.1125508376,Pass,Pass,7.7385755574E-003,1.0054952054E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_78,RunPeriod: YEAR ROUND RUN PERIOD,0.1099361983,0.1246489285,Pass,Pass,9.3504004589E-003,1.0739122407E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_78,RunPeriod: YEAR ROUND RUN PERIOD,8.2325940852E-002,9.6514080124E-002,Pass,Pass,6.5557059923E-003,8.8716958797E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_78,RunPeriod: YEAR ROUND RUN PERIOD,6.4465896414E-002,7.5337598947E-002,Pass,Pass,6.2810547179E-003,7.4213024162E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_78,RunPeriod: YEAR ROUND RUN PERIOD,0.1016234598,0.1185140358,Pass,Pass,8.3529069571E-003,1.0260406982E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_78,RunPeriod: YEAR ROUND RUN PERIOD,0.1007326320,0.1147088181,Pass,Pass,7.5113415431E-003,9.0326273046E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_79,RunPeriod: YEAR ROUND RUN PERIOD,8.4815439430E-002,9.4489742793E-002,Pass,Pass,7.4010933287E-003,8.3072494925E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_79,RunPeriod: YEAR ROUND RUN PERIOD,8.6541965063E-002,0.1005107011,Pass,Pass,7.4674290472E-003,8.8678108704E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_79,RunPeriod: YEAR ROUND RUN PERIOD,0.1212289584,0.1394689433,Pass,Pass,9.1793129733E-003,1.0707068089E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_79,RunPeriod: YEAR ROUND RUN PERIOD,4.6439971651E-002,5.1270572582E-002,Pass,Pass,5.1003148210E-003,5.6805476364E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_79,RunPeriod: YEAR ROUND RUN PERIOD,0.1375194388,0.1577186846,Pass,Pass,1.0348945359E-002,1.2067812751E-002,Pass,Pass
 Warmup Con