Program Version,EnergyPlus, Version 24.2.0-94a887817b, YMD=2025.11.02 18:22
! <Version>, Version ID
 Version, 24.2.0
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  4, 15
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, No, No, No, No, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 4, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  13.00,  12.00,  11.00,  10.00,  11.00,  13.00,  15.00,  16.00,  16.00,  15.00,  14.00,  13.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,  -1.89,  -3.06,  -0.99,   2.23,  10.68,  17.20,  21.60,  22.94,  20.66,  15.60,   8.83,   2.56
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  11.00,  10.00,   9.00,   8.00,   9.00,  11.00,  13.00,  14.00,  14.00,  13.00,  12.00,  11.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,   9.00,   8.00,   7.00,   6.00,   7.00,   9.00,  11.00,  12.00,  12.00,  11.00,  10.00,   9.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,41.98,-87.92,-6.00,201.00,98934,1.1759
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,FixedDefault,NA,NA,NA,10.0
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Professional Building,0.000,Suburbs,4.00000E-002,0.20000,FullInteriorAndExterior,15,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Algorithm {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}, Space Heat Balance Sizing, Space Heat Balance Simulation
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference, No, No
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,20,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,125,1375,500
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, CONFERENCE_0,0.0,0.00,0.00,0.00,7.00,2.60,1.50,1,1,1,3.74,10.25,0.20,5.00,0.00,3.00,3.00,90.40,TARP,DOE-2,30.13,66.67,46.60,20.07,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_0,0.0,0.00,0.00,0.00,11.94,2.60,1.50,1,1,1,10.17,13.71,0.20,5.00,0.00,3.00,3.00,48.59,TARP,DOE-2,16.20,48.88,34.17,14.71,6,4,0,Yes
 Zone Information, BREAK_ROOM_1,0.0,0.00,0.00,0.00,3.08,2.31,4.50,1,1,1,1.14,5.02,-8.84E-002,4.71,3.00,6.00,3.00,53.39,TARP,DOE-2,17.80,50.92,35.59,15.32,6,4,0,Yes
 Zone Information, BREAK_ROOM_3,0.0,0.00,0.00,0.00,9.29,2.82,10.50,1,1,1,5.97,12.62,0.42,5.22,9.00,12.00,3.00,92.30,TARP,DOE-2,30.77,67.48,47.17,20.31,6,4,0,Yes
 Zone Information, LOBBY_5,0.0,0.00,0.00,0.00,7.94,2.56,16.50,1,1,1,4.23,11.65,0.16,4.96,15.00,18.00,3.00,103.16,TARP,DOE-2,34.39,72.10,50.40,21.70,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_5,0.0,0.00,0.00,0.00,11.07,2.64,16.50,1,1,1,9.02,13.12,0.24,5.04,15.00,18.00,3.00,56.35,TARP,DOE-2,18.78,52.18,36.48,15.70,6,4,0,Yes
 Zone Information, LOBBY_6,0.0,0.00,0.00,0.00,4.96,2.42,19.50,1,1,1,0.75,9.17,1.65E-002,4.82,18.00,21.00,3.00,117.34,TARP,DOE-2,39.11,78.13,54.62,23.52,6,4,0,Yes
 Zone Information, BREAK_ROOM_6,0.0,0.00,0.00,0.00,8.29,2.66,19.50,1,1,1,5.11,11.47,0.26,5.06,18.00,21.00,3.00,88.20,TARP,DOE-2,29.40,65.73,45.95,19.78,6,4,0,Yes
 Zone Information, BREAK_ROOM_7,0.0,0.00,0.00,0.00,8.15,2.63,22.50,1,1,1,5.15,11.16,0.23,5.03,21.00,24.00,3.00,83.39,TARP,DOE-2,27.80,63.68,44.52,19.17,6,4,0,Yes
 Zone Information, MECHANICAL_9,0.0,0.00,0.00,0.00,7.15,2.45,28.50,1,1,1,4.40,9.90,5.09E-002,4.85,27.00,30.00,3.00,76.22,TARP,DOE-2,25.41,60.63,42.38,18.25,6,4,0,Yes
 Zone Information, LOBBY_11,0.0,0.00,0.00,0.00,9.54,2.68,34.50,1,1,1,5.22,13.86,0.28,5.08,33.00,36.00,3.00,120.42,TARP,DOE-2,40.14,79.44,55.53,23.91,6,4,0,Yes
 Zone Information, MECHANICAL_11,0.0,0.00,0.00,0.00,9.93,2.82,34.50,1,1,1,7.14,12.72,0.42,5.22,33.00,36.00,3.00,77.19,TARP,DOE-2,25.73,61.05,42.67,18.37,6,4,0,Yes
 Zone Information, CONFERENCE_12,0.0,0.00,0.00,0.00,9.68,2.76,37.50,1,1,1,6.81,12.54,0.36,5.16,36.00,39.00,3.00,79.35,TARP,DOE-2,26.45,61.97,43.32,18.65,6,4,0,Yes
 Zone Information, BREAK_ROOM_12,0.0,0.00,0.00,0.00,7.89,2.58,37.50,1,1,1,4.53,11.25,0.18,4.98,36.00,39.00,3.00,93.23,TARP,DOE-2,31.08,67.87,47.44,20.43,6,4,0,Yes
 Zone Information, MECHANICAL_12,0.0,0.00,0.00,0.00,3.15,2.55,37.50,1,1,1,1.13,5.17,0.15,4.95,36.00,39.00,3.00,55.54,TARP,DOE-2,18.51,51.83,36.23,15.60,6,4,0,Yes
 Zone Information, BREAK_ROOM_13,0.0,0.00,0.00,0.00,10.16,2.70,40.50,1,1,1,6.60,13.73,0.30,5.10,39.00,42.00,3.00,99.07,TARP,DOE-2,33.02,70.36,49.18,21.18,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_14,0.0,0.00,0.00,0.00,4.47,2.32,43.50,1,1,1,2.49,6.44,-7.97E-002,4.73,42.00,45.00,3.00,54.50,TARP,DOE-2,18.17,51.40,35.93,15.47,6,4,0,Yes
 Zone Information, BREAK_ROOM_15,0.0,0.00,0.00,0.00,8.52,2.52,46.50,1,1,1,4.93,12.11,0.12,4.92,45.00,48.00,3.00,99.81,TARP,DOE-2,33.27,70.67,49.40,21.27,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_15,0.0,0.00,0.00,0.00,7.43,2.54,46.50,1,1,1,5.32,9.53,0.14,4.94,45.00,48.00,3.00,57.93,TARP,DOE-2,19.31,52.85,36.95,15.91,6,4,0,Yes
 Zone Information, MECHANICAL_16,0.0,0.00,0.00,0.00,6.67,2.47,49.50,1,1,1,4.41,8.93,7.12E-002,4.87,48.00,51.00,3.00,62.32,TARP,DOE-2,20.77,54.72,38.25,16.47,6,4,0,Yes
 Zone Information, BREAK_ROOM_18,0.0,0.00,0.00,0.00,9.77,2.70,55.50,1,1,1,6.86,12.69,0.30,5.10,54.00,57.00,3.00,80.88,TARP,DOE-2,26.96,62.62,43.77,18.85,6,4,0,Yes
 Zone Information, MECHANICAL_18,0.0,0.00,0.00,0.00,7.88,2.57,55.50,1,1,1,3.85,11.92,0.17,4.97,54.00,57.00,3.00,112.32,TARP,DOE-2,37.44,76.00,53.12,22.87,6,4,0,Yes
 Zone Information, CONFERENCE_19,0.0,0.00,0.00,0.00,6.61,2.61,58.50,1,1,1,2.42,10.80,0.21,5.01,57.00,60.00,3.00,116.73,TARP,DOE-2,38.91,77.87,54.43,23.44,6,4,0,Yes
 Zone Information, BREAK_ROOM_19,0.0,0.00,0.00,0.00,11.42,2.61,58.50,1,1,1,9.29,13.55,0.21,5.01,57.00,60.00,3.00,58.66,TARP,DOE-2,19.55,53.16,37.16,16.00,6,4,0,Yes
 Zone Information, MECHANICAL_19,0.0,0.00,0.00,0.00,3.38,2.41,58.50,1,1,1,0.91,5.86,7.40E-003,4.81,57.00,60.00,3.00,68.36,TARP,DOE-2,22.79,57.29,40.05,17.24,6,4,0,Yes
 Zone Information, CONFERENCE_20,0.0,0.00,0.00,0.00,7.92,2.68,61.50,1,1,1,4.95,10.88,0.28,5.08,60.00,63.00,3.00,82.12,TARP,DOE-2,27.37,63.14,44.14,19.01,6,4,0,Yes
 Zone Information, MECHANICAL_20,0.0,0.00,0.00,0.00,7.27,2.46,61.50,1,1,1,4.15,10.38,6.11E-002,4.86,60.00,63.00,3.00,86.45,TARP,DOE-2,28.82,64.99,45.43,19.56,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_20,0.0,0.00,0.00,0.00,8.26,2.42,61.50,1,1,1,6.46,10.07,0.17,4.68,60.00,63.00,3.00,46.33,TARP,DOE-2,15.44,47.46,33.18,14.29,6,4,0,Yes
 Zone Information, MECHANICAL_21,0.0,0.00,0.00,0.00,7.92,2.68,64.50,1,1,1,4.80,11.04,0.28,5.08,63.00,66.00,3.00,86.67,TARP,DOE-2,28.89,65.08,45.49,19.59,6,4,0,Yes
 Zone Information, STORAGE_21,0.0,0.00,0.00,0.00,9.30,2.77,64.50,1,1,1,6.93,11.67,0.37,5.17,63.00,66.00,3.00,65.45,TARP,DOE-2,21.82,56.05,39.18,16.87,6,4,0,Yes
 Zone Information, CONFERENCE_22,0.0,0.00,0.00,0.00,8.83,2.59,67.50,1,1,1,5.29,12.36,0.19,4.99,66.00,69.00,3.00,98.22,TARP,DOE-2,32.74,69.99,48.93,21.07,6,4,0,Yes
 Zone Information, CONFERENCE_23,0.0,0.00,0.00,0.00,7.37,2.62,70.50,1,1,1,3.87,10.87,0.22,5.02,69.00,72.00,3.00,97.29,TARP,DOE-2,32.43,69.60,48.65,20.95,6,4,0,Yes
 Zone Information, STORAGE_24,0.0,0.00,0.00,0.00,8.25,2.65,73.50,1,1,1,5.34,11.15,0.25,5.05,72.00,75.00,3.00,80.46,TARP,DOE-2,26.82,62.44,43.65,18.79,6,4,0,Yes
 Zone Information, BREAK_ROOM_27,0.0,0.00,0.00,0.00,5.02,2.51,82.50,1,1,1,1.80,8.24,0.11,4.91,81.00,84.00,3.00,89.46,TARP,DOE-2,29.82,66.27,46.32,19.94,6,4,0,Yes
 Zone Information, CONFERENCE_28,0.0,0.00,0.00,0.00,7.06,2.69,85.50,1,1,1,3.42,10.71,0.29,5.09,84.00,87.00,3.00,101.41,TARP,DOE-2,33.80,71.35,49.88,21.48,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_28,0.0,0.00,0.00,0.00,11.49,2.59,85.50,1,1,1,9.10,13.89,0.19,4.99,84.00,87.00,3.00,66.09,TARP,DOE-2,22.03,56.32,39.37,16.95,6,4,0,Yes
 Zone Information, LOBBY_29,0.0,0.00,0.00,0.00,11.00,2.72,88.50,1,1,1,8.29,13.72,0.32,5.12,87.00,90.00,3.00,75.22,TARP,DOE-2,25.07,60.21,42.09,18.12,6,4,0,Yes
 Zone Information, MECHANICAL_30,0.0,0.00,0.00,0.00,9.09,2.73,91.50,1,1,1,5.80,12.38,0.33,5.13,90.00,93.00,3.00,91.43,TARP,DOE-2,30.48,67.11,46.91,20.20,6,4,0,Yes
 Zone Information, LOBBY_31,0.0,0.00,0.00,0.00,10.79,2.92,94.50,1,1,1,7.85,13.73,0.52,5.32,93.00,96.00,3.00,81.58,TARP,DOE-2,27.19,62.91,43.98,18.94,6,4,0,Yes
 Zone Information, CONFERENCE_31,0.0,0.00,0.00,0.00,5.46,2.59,94.50,1,1,1,2.06,8.86,0.19,4.99,93.00,96.00,3.00,94.45,TARP,DOE-2,31.48,68.39,47.81,20.58,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_32,0.0,0.00,0.00,0.00,6.35,2.53,97.50,1,1,1,3.57,9.14,0.13,4.93,96.00,99.00,3.00,77.22,TARP,DOE-2,25.74,61.06,42.68,18.38,6,4,0,Yes
 Zone Information, STORAGE_32,0.0,0.00,0.00,0.00,12.17,2.64,97.50,1,1,1,10.36,13.98,0.24,5.04,96.00,99.00,3.00,49.65,TARP,DOE-2,16.55,49.33,34.48,14.85,6,4,0,Yes
 Zone Information, CONFERENCE_34,0.0,0.00,0.00,0.00,8.22,2.60,103.50,1,1,1,3.42,13.02,0.20,5.00,102.00,105.00,3.00,133.93,TARP,DOE-2,44.64,85.19,59.55,25.64,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_34,0.0,0.00,0.00,0.00,6.23,2.47,103.50,1,1,1,4.24,8.23,0.37,4.58,102.00,105.00,3.00,47.92,TARP,DOE-2,15.97,47.98,33.54,14.44,6,4,0,Yes
 Zone Information, MECHANICAL_35,0.0,0.00,0.00,0.00,6.52,2.59,106.50,1,1,1,4.52,8.52,0.19,4.99,105.00,108.00,3.00,55.00,TARP,DOE-2,18.33,51.60,36.07,15.53,6,4,0,Yes
 Zone Information, CONFERENCE_36,0.0,0.00,0.00,0.00,7.39,2.52,109.50,1,1,1,3.84,10.95,0.12,4.92,108.00,111.00,3.00,98.85,TARP,DOE-2,32.95,70.26,49.12,21.15,6,4,0,Yes
 Zone Information, STORAGE_36,0.0,0.00,0.00,0.00,7.25,2.53,109.50,1,1,1,5.06,9.44,0.13,4.93,108.00,111.00,3.00,60.44,TARP,DOE-2,20.15,53.92,37.69,16.23,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_37,0.0,0.00,0.00,0.00,8.48,2.48,112.50,1,1,1,5.69,11.28,8.05E-002,4.88,111.00,114.00,3.00,77.52,TARP,DOE-2,25.84,61.19,42.77,18.42,6,4,0,Yes
 Zone Information, BREAK_ROOM_38,0.0,0.00,0.00,0.00,7.99,2.65,115.50,1,1,1,4.25,11.74,0.25,5.05,114.00,117.00,3.00,104.30,TARP,DOE-2,34.77,72.58,50.74,21.85,6,4,0,Yes
 Zone Information, STORAGE_39,0.0,0.00,0.00,0.00,10.30,2.70,118.50,1,1,1,7.79,12.80,0.30,5.10,117.00,120.00,3.00,69.30,TARP,DOE-2,23.10,57.69,40.33,17.36,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_40,0.0,0.00,0.00,0.00,4.46,2.33,121.50,1,1,1,2.28,6.63,-6.96E-002,4.73,120.00,123.00,3.00,59.84,TARP,DOE-2,19.95,53.66,37.51,16.15,6,4,0,Yes
 Zone Information, STORAGE_40,0.0,0.00,0.00,0.00,11.25,2.89,121.50,1,1,1,9.45,13.05,0.49,5.29,120.00,123.00,3.00,49.30,TARP,DOE-2,16.43,49.18,34.38,14.80,6,4,0,Yes
 Zone Information, LOBBY_41,0.0,0.00,0.00,0.00,9.19,2.68,124.50,1,1,1,5.23,13.15,0.28,5.08,123.00,126.00,3.00,110.20,TARP,DOE-2,36.73,75.09,52.49,22.60,6,4,0,Yes
 Zone Information, CONFERENCE_41,0.0,0.00,0.00,0.00,8.69,2.65,124.50,1,1,1,6.02,11.36,0.25,5.05,123.00,126.00,3.00,73.78,TARP,DOE-2,24.59,59.60,41.66,17.94,6,4,0,Yes
 Zone Information, MECHANICAL_41,0.0,0.00,0.00,0.00,9.72,2.78,124.50,1,1,1,5.93,13.52,0.38,5.18,123.00,126.00,3.00,105.63,TARP,DOE-2,35.21,73.15,51.13,22.02,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_42,0.0,0.00,0.00,0.00,9.39,2.86,127.50,1,1,1,7.03,11.76,0.46,5.26,126.00,129.00,3.00,65.23,TARP,DOE-2,21.74,55.96,39.11,16.84,6,4,0,Yes
 Zone Information, BREAK_ROOM_44,0.0,0.00,0.00,0.00,8.67,2.69,133.50,1,1,1,5.68,11.65,0.29,5.09,132.00,135.00,3.00,82.84,TARP,DOE-2,27.61,63.45,44.35,19.10,6,4,0,Yes
 Zone Information, LOBBY_47,0.0,0.00,0.00,0.00,9.53,2.77,142.50,1,1,1,6.44,12.61,0.37,5.17,141.00,144.00,3.00,85.70,TARP,DOE-2,28.57,64.67,45.20,19.46,6,4,0,Yes
 Zone Information, LOBBY_48,0.0,0.00,0.00,0.00,5.33,2.62,145.50,1,1,1,2.56,8.11,0.22,5.02,144.00,147.00,3.00,76.94,TARP,DOE-2,25.65,60.94,42.60,18.34,6,4,0,Yes
 Zone Information, LOBBY_50,0.0,0.00,0.00,0.00,4.92,2.48,151.50,1,1,1,0.52,9.32,8.13E-002,4.88,150.00,153.00,3.00,122.67,TARP,DOE-2,40.89,80.40,56.20,24.20,6,4,0,Yes
 Zone Information, BREAK_ROOM_50,0.0,0.00,0.00,0.00,7.87,2.50,151.50,1,1,1,5.28,10.46,9.98E-002,4.90,150.00,153.00,3.00,71.61,TARP,DOE-2,23.87,58.67,41.01,17.66,6,4,0,Yes
 Zone Information, MECHANICAL_51,0.0,0.00,0.00,0.00,11.41,2.90,154.50,1,1,1,8.83,13.99,0.50,5.30,153.00,156.00,3.00,71.31,TARP,DOE-2,23.77,58.55,40.93,17.62,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_51,0.0,0.00,0.00,0.00,6.55,2.44,154.50,1,1,1,3.94,9.16,3.86E-002,4.84,153.00,156.00,3.00,72.18,TARP,DOE-2,24.06,58.91,41.18,17.73,6,4,0,Yes
 Zone Information, CONFERENCE_53,0.0,0.00,0.00,0.00,4.19,2.52,160.50,1,1,1,0.20,8.18,0.12,4.92,159.00,162.00,3.00,111.12,TARP,DOE-2,37.04,75.48,52.76,22.72,6,4,0,Yes
 Zone Information, STORAGE_54,0.0,0.00,0.00,0.00,6.43,2.70,163.50,1,1,1,3.89,8.97,0.30,5.10,162.00,165.00,3.00,70.18,TARP,DOE-2,23.39,58.07,40.59,17.48,6,4,0,Yes
 Zone Information, STORAGE_56,0.0,0.00,0.00,0.00,8.07,2.71,169.50,1,1,1,5.98,10.15,0.56,4.86,168.00,171.00,3.00,51.24,TARP,DOE-2,17.08,49.60,34.67,14.93,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_57,0.0,0.00,0.00,0.00,7.99,2.58,172.50,1,1,1,5.80,10.18,0.18,4.98,171.00,174.00,3.00,60.30,TARP,DOE-2,20.10,53.86,37.65,16.21,6,4,0,Yes
 Zone Information, CONFERENCE_59,0.0,0.00,0.00,0.00,11.55,2.78,178.50,1,1,1,9.18,13.92,0.38,5.18,177.00,180.00,3.00,65.42,TARP,DOE-2,21.81,56.04,39.17,16.87,6,4,0,Yes
 Zone Information, BREAK_ROOM_59,0.0,0.00,0.00,0.00,7.43,2.60,178.50,1,1,1,3.79,11.07,0.20,5.00,177.00,180.00,3.00,101.23,TARP,DOE-2,33.74,71.28,49.82,21.45,6,4,0,Yes
 Zone Information, MECHANICAL_59,0.0,0.00,0.00,0.00,7.63,2.79,178.50,1,1,1,5.36,9.90,0.39,5.19,177.00,180.00,3.00,62.51,TARP,DOE-2,20.84,54.80,38.31,16.49,6,4,0,Yes
 Zone Information, STORAGE_60,0.0,0.00,0.00,0.00,8.45,2.79,181.50,1,1,1,5.38,11.52,0.39,5.19,180.00,183.00,3.00,85.21,TARP,DOE-2,28.40,64.46,45.06,19.40,6,4,0,Yes
 Zone Information, STORAGE_61,0.0,0.00,0.00,0.00,5.57,2.65,184.50,1,1,1,2.92,8.22,0.25,5.05,183.00,186.00,3.00,73.37,TARP,DOE-2,24.46,59.42,41.54,17.88,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_62,0.0,0.00,0.00,0.00,8.56,2.66,187.50,1,1,1,6.13,10.99,0.26,5.06,186.00,189.00,3.00,67.16,TARP,DOE-2,22.39,56.78,39.69,17.09,6,4,0,Yes
 Zone Information, CONFERENCE_63,0.0,0.00,0.00,0.00,10.51,2.69,190.50,1,1,1,6.96,14.07,0.29,5.09,189.00,192.00,3.00,98.84,TARP,DOE-2,32.95,70.26,49.11,21.15,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_63,0.0,0.00,0.00,0.00,6.03,2.44,190.50,1,1,1,3.67,8.39,4.29E-002,4.84,189.00,192.00,3.00,65.18,TARP,DOE-2,21.73,55.94,39.10,16.83,6,4,0,Yes
 Zone Information, BREAK_ROOM_64,0.0,0.00,0.00,0.00,3.20,2.33,193.50,1,1,1,0.59,5.81,-7.39E-002,4.73,192.00,195.00,3.00,72.21,TARP,DOE-2,24.07,58.93,41.19,17.74,6,4,0,Yes
 Zone Information, MECHANICAL_64,0.0,0.00,0.00,0.00,6.05,2.46,193.50,1,1,1,2.00,10.10,6.48E-002,4.86,192.00,195.00,3.00,112.77,TARP,DOE-2,37.59,76.19,53.26,22.93,6,4,0,Yes
 Zone Information, STORAGE_64,0.0,0.00,0.00,0.00,7.27,2.90,193.50,1,1,1,6.01,8.53,0.57,5.23,192.00,195.00,3.00,33.12,TARP,DOE-2,11.04,41.88,29.28,12.60,6,4,0,Yes
 Zone Information, CONFERENCE_65,0.0,0.00,0.00,0.00,8.70,2.67,196.50,1,1,1,5.55,11.84,0.27,5.07,195.00,198.00,3.00,87.22,TARP,DOE-2,29.07,65.31,45.66,19.66,6,4,0,Yes
 Zone Information, LOBBY_66,0.0,0.00,0.00,0.00,7.91,2.66,199.50,1,1,1,3.04,12.79,0.26,5.06,198.00,201.00,3.00,136.00,TARP,DOE-2,45.33,86.07,60.17,25.91,6,4,0,Yes
 Zone Information, CONFERENCE_66,0.0,0.00,0.00,0.00,8.44,2.80,199.50,1,1,1,5.39,11.49,0.40,5.20,198.00,201.00,3.00,84.49,TARP,DOE-2,28.16,64.15,44.84,19.31,6,4,0,Yes
 Zone Information, CONFERENCE_68,0.0,0.00,0.00,0.00,6.15,2.62,205.50,1,1,1,3.05,9.25,0.22,5.02,204.00,207.00,3.00,86.04,TARP,DOE-2,28.68,64.81,45.31,19.51,6,4,0,Yes
 Zone Information, MECHANICAL_69,0.0,0.00,0.00,0.00,9.06,2.58,208.50,1,1,1,5.46,12.66,0.18,4.98,207.00,210.00,3.00,100.17,TARP,DOE-2,33.39,70.82,49.51,21.32,6,4,0,Yes
 Zone Information, STORAGE_70,0.0,0.00,0.00,0.00,7.83,2.53,211.50,1,1,1,4.95,10.70,0.13,4.93,210.00,213.00,3.00,79.60,TARP,DOE-2,26.53,62.07,43.39,18.68,6,4,0,Yes
 Zone Information, BREAK_ROOM_71,0.0,0.00,0.00,0.00,3.78,2.51,214.50,1,1,1,1.96,5.60,0.11,4.91,213.00,216.00,3.00,50.02,TARP,DOE-2,16.67,49.49,34.59,14.89,6,4,0,Yes
 Zone Information, BREAK_ROOM_72,0.0,0.00,0.00,0.00,7.66,2.66,217.50,1,1,1,3.78,11.53,0.26,5.06,216.00,219.00,3.00,107.93,TARP,DOE-2,35.98,74.13,51.82,22.31,6,4,0,Yes
 Zone Information, CONFERENCE_73,0.0,0.00,0.00,0.00,11.65,2.61,220.50,1,1,1,9.37,13.92,0.21,5.01,219.00,222.00,3.00,62.66,TARP,DOE-2,20.89,54.86,38.35,16.51,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_73,0.0,0.00,0.00,0.00,11.94,2.82,220.50,1,1,1,10.03,13.86,0.42,5.22,219.00,222.00,3.00,52.57,TARP,DOE-2,17.52,50.57,35.35,15.22,6,4,0,Yes
 Zone Information, BREAK_ROOM_74,0.0,0.00,0.00,0.00,8.45,2.80,223.50,1,1,1,5.43,11.46,0.40,5.20,222.00,225.00,3.00,83.58,TARP,DOE-2,27.86,63.77,44.57,19.19,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_74,0.0,0.00,0.00,0.00,9.84,2.73,223.50,1,1,1,7.71,11.96,0.33,5.13,222.00,225.00,3.00,58.47,TARP,DOE-2,19.49,53.08,37.11,15.98,6,4,0,Yes
 Zone Information, BREAK_ROOM_75,0.0,0.00,0.00,0.00,3.66,2.43,226.50,1,1,1,1.28,6.05,2.87E-002,4.83,225.00,228.00,3.00,65.78,TARP,DOE-2,21.93,56.19,39.28,16.91,6,4,0,Yes
 Zone Information, CONFERENCE_76,0.0,0.00,0.00,0.00,9.13,2.57,229.50,1,1,1,4.49,13.78,0.17,4.97,228.00,231.00,3.00,129.60,TARP,DOE-2,43.20,83.35,58.26,25.09,6,4,0,Yes
 Zone Information, MECHANICAL_76,0.0,0.00,0.00,0.00,5.98,2.50,229.50,1,1,1,2.72,9.25,0.10,4.90,228.00,231.00,3.00,90.75,TARP,DOE-2,30.25,66.82,46.71,20.11,6,4,0,Yes
 Zone Information, BREAK_ROOM_77,0.0,0.00,0.00,0.00,10.35,2.78,232.50,1,1,1,6.92,13.78,0.38,5.18,231.00,234.00,3.00,95.36,TARP,DOE-2,31.79,68.78,48.08,20.70,6,4,0,Yes
 Zone Information, MECHANICAL_77,0.0,0.00,0.00,0.00,4.84,2.57,232.50,1,1,1,2.59,7.10,0.17,4.97,231.00,234.00,3.00,62.20,TARP,DOE-2,20.73,54.67,38.21,16.45,6,4,0,Yes
 Zone Information, CONFERENCE_78,0.0,0.00,0.00,0.00,4.04,2.34,235.50,1,1,1,0.77,7.31,-5.68E-002,4.74,234.00,237.00,3.00,90.75,TARP,DOE-2,30.25,66.82,46.71,20.11,6,4,0,Yes
 Zone Information, MECHANICAL_78,0.0,0.00,0.00,0.00,8.32,2.77,235.50,1,1,1,4.78,11.87,0.37,5.17,234.00,237.00,3.00,98.57,TARP,DOE-2,32.86,70.14,49.03,21.11,6,4,0,Yes
 Zone Information, STORAGE_78,0.0,0.00,0.00,0.00,6.68,2.65,235.50,1,1,1,5.23,8.13,0.73,4.57,234.00,237.00,3.00,31.47,TARP,DOE-2,10.49,39.27,27.45,11.82,6,4,0,Yes
 Zone Information, MECHANICAL_79,0.0,0.00,0.00,0.00,5.41,2.45,238.50,1,1,1,1.72,9.09,5.39E-002,4.85,237.00,240.00,3.00,102.47,TARP,DOE-2,34.16,71.80,50.19,21.61,6,4,0,Yes
 Zone Information, LOBBY_82,0.0,0.00,0.00,0.00,7.39,2.65,247.50,1,1,1,3.56,11.21,0.25,5.05,246.00,249.00,3.00,106.52,TARP,DOE-2,35.51,73.53,51.40,22.13,6,4,0,Yes
 Zone Information, LOBBY_83,0.0,0.00,0.00,0.00,5.43,2.45,250.50,1,1,1,0.61,10.25,5.47E-002,4.85,249.00,252.00,3.00,134.53,TARP,DOE-2,44.84,85.45,59.73,25.72,6,4,0,Yes
 Zone Information, MECHANICAL_85,0.0,0.00,0.00,0.00,9.04,2.60,256.50,1,1,1,4.83,13.26,0.20,5.00,255.00,258.00,3.00,117.42,TARP,DOE-2,39.14,78.17,54.64,23.53,6,4,0,Yes
 Zone Information, STORAGE_85,0.0,0.00,0.00,0.00,7.71,2.82,256.50,1,1,1,6.32,9.10,0.39,5.24,255.00,258.00,3.00,38.18,TARP,DOE-2,12.73,44.59,31.17,13.42,6,4,0,Yes
 Zone Information, CONFERENCE_86,0.0,0.00,0.00,0.00,9.93,2.64,259.50,1,1,1,7.53,12.33,0.24,5.04,258.00,261.00,3.00,66.33,TARP,DOE-2,22.11,56.43,39.44,16.98,6,4,0,Yes
 Zone Information, STORAGE_86,0.0,0.00,0.00,0.00,4.07,2.59,259.50,1,1,1,1.90,6.25,0.19,4.99,258.00,261.00,3.00,59.97,TARP,DOE-2,19.99,53.72,37.55,16.17,6,4,0,Yes
 Zone Information, BREAK_ROOM_87,0.0,0.00,0.00,0.00,5.53,2.68,262.50,1,1,1,3.30,7.76,0.28,5.08,261.00,264.00,3.00,61.41,TARP,DOE-2,20.47,54.33,37.98,16.35,6,4,0,Yes
 Zone Information, MECHANICAL_87,0.0,0.00,0.00,0.00,5.77,2.52,262.50,1,1,1,2.39,9.15,0.12,4.92,261.00,264.00,3.00,93.84,TARP,DOE-2,31.28,68.13,47.63,20.51,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_87,0.0,0.00,0.00,0.00,6.41,2.17,262.50,1,1,1,4.47,8.36,-2.08E-002,4.36,261.00,264.00,3.00,48.70,TARP,DOE-2,16.23,48.44,33.86,14.58,6,4,0,Yes
 Zone Information, LOBBY_88,0.0,0.00,0.00,0.00,6.21,2.68,265.50,1,1,1,3.14,9.28,0.28,5.08,264.00,267.00,3.00,85.21,TARP,DOE-2,28.40,64.46,45.06,19.40,6,4,0,Yes
 Zone Information, BREAK_ROOM_88,0.0,0.00,0.00,0.00,10.66,2.87,265.50,1,1,1,7.94,13.39,0.47,5.27,264.00,267.00,3.00,75.53,TARP,DOE-2,25.18,60.34,42.18,18.16,6,4,0,Yes
 Zone Information, STORAGE_88,0.0,0.00,0.00,0.00,5.82,2.49,265.50,1,1,1,3.84,7.79,0.18,4.79,264.00,267.00,3.00,52.08,TARP,DOE-2,17.36,50.15,35.06,15.09,6,4,0,Yes
 Zone Information, LOBBY_91,0.0,0.00,0.00,0.00,3.54,2.40,274.50,1,1,1,0.69,6.40,3.20E-003,4.80,273.00,276.00,3.00,79.16,TARP,DOE-2,26.39,61.88,43.26,18.63,6,4,0,Yes
 Zone Information, BREAK_ROOM_91,0.0,0.00,0.00,0.00,5.02,2.44,274.50,1,1,1,2.57,7.47,3.87E-002,4.84,273.00,276.00,3.00,67.66,TARP,DOE-2,22.55,56.99,39.84,17.15,6,4,0,Yes
 Zone Information, STORAGE_91,0.0,0.00,0.00,0.00,8.35,2.51,274.50,1,1,1,6.28,10.43,0.35,4.68,273.00,276.00,3.00,51.36,TARP,DOE-2,17.12,49.66,34.72,14.95,6,4,0,Yes
 Zone Information, CONFERENCE_93,0.0,0.00,0.00,0.00,9.06,2.66,280.50,1,1,1,6.21,11.92,0.26,5.06,279.00,282.00,3.00,79.12,TARP,DOE-2,26.37,61.87,43.25,18.62,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_93,0.0,0.00,0.00,0.00,5.64,2.53,280.50,1,1,1,3.61,7.66,0.41,4.64,279.00,282.00,3.00,48.95,TARP,DOE-2,16.32,48.48,33.89,14.59,6,4,0,Yes
 Zone Information, STORAGE_94,0.0,0.00,0.00,0.00,8.42,2.81,283.50,1,1,1,6.73,10.10,0.41,5.21,282.00,285.00,3.00,46.15,TARP,DOE-2,15.38,47.84,33.44,14.40,6,4,0,Yes
 Zone Information, MECHANICAL_95,0.0,0.00,0.00,0.00,5.69,2.52,286.50,1,1,1,2.34,9.04,0.12,4.92,285.00,288.00,3.00,93.05,TARP,DOE-2,31.02,67.80,47.39,20.41,6,4,0,Yes
 Zone Information, LOBBY_96,0.0,0.00,0.00,0.00,5.72,2.45,289.50,1,1,1,1.75,9.70,5.13E-002,4.85,288.00,291.00,3.00,110.62,TARP,DOE-2,36.87,75.27,52.62,22.66,6,4,0,Yes
 Zone Information, LOBBY_97,0.0,0.00,0.00,0.00,7.36,2.50,292.50,1,1,1,3.85,10.87,0.10,4.90,291.00,294.00,3.00,97.62,TARP,DOE-2,32.54,69.74,48.75,20.99,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_97,0.0,0.00,0.00,0.00,9.74,2.91,292.50,1,1,1,7.49,11.99,0.51,5.31,291.00,294.00,3.00,62.08,TARP,DOE-2,20.69,54.62,38.18,16.44,6,4,0,Yes
 Zone Information, STORAGE_97,0.0,0.00,0.00,0.00,5.00,2.34,292.50,1,1,1,3.25,6.76,0.30,4.38,291.00,294.00,3.00,40.80,TARP,DOE-2,13.60,44.38,31.03,13.36,6,4,0,Yes
 Zone Information, LOBBY_98,0.0,0.00,0.00,0.00,9.88,2.67,295.50,1,1,1,5.82,13.94,0.27,5.07,294.00,297.00,3.00,113.14,TARP,DOE-2,37.71,76.34,53.37,22.98,6,4,0,Yes
 Zone Information, BREAK_ROOM_98,0.0,0.00,0.00,0.00,7.68,2.58,295.50,1,1,1,4.90,10.47,0.18,4.98,294.00,297.00,3.00,77.17,TARP,DOE-2,25.72,61.04,42.67,18.37,6,4,0,Yes
 Zone Information, STORAGE_99,0.0,0.00,0.00,0.00,11.66,2.73,298.50,1,1,1,10.07,13.25,1.04,4.42,297.00,300.00,3.00,30.28,TARP,DOE-2,10.09,38.14,26.66,11.48,6,4,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, CONFERENCE_0,30.13,6.0,5.022,0.199,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_0,16.20,1.0,16.197,6.174E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_1,17.80,1.0,17.796,5.619E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, BREAK_ROOM_3,30.77,3.0,10.256,9.750E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, LOBBY_5,34.39,1.0,34.387,2.908E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_5,18.78,1.0,18.784,5.324E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, LOBBY_6,39.11,1.0,39.113,2.557E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, BREAK_ROOM_6,29.40,2.0,14.700,6.803E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, BREAK_ROOM_7,27.80,2.0,13.898,7.195E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_9,25.41,1.0,25.405,3.936E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, LOBBY_11,40.14,2.0,20.070,4.983E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, MECHANICAL_11,25.73,1.0,25.729,3.887E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, CONFERENCE_12,26.45,5.0,5.290,0.189,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_12,31.08,3.0,10.358,9.654E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_12,18.51,1.0,18.512,5.402E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, BREAK_ROOM_13,33.02,3.0,11.007,9.085E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_14,18.17,1.0,18.166,5.505E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_15,33.27,3.0,11.090,9.017E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_15,19.31,1.0,19.311,5.178E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_16,20.77,1.0,20.772,4.814E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, BREAK_ROOM_18,26.96,2.0,13.481,7.418E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_18,37.44,1.0,37.441,2.671E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, CONFERENCE_19,38.91,7.0,5.559,0.180,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_19,19.55,1.0,19.554,5.114E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_19,22.79,1.0,22.787,4.388E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, CONFERENCE_20,27.37,5.0,5.475,0.183,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_20,28.82,1.0,28.817,3.470E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_20,15.44,1.0,15.443,6.475E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_21,28.89,1.0,28.889,3.462E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, STORAGE_21,21.82,1.0,21.816,4.584E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, CONFERENCE_22,32.74,6.0,5.456,0.183,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, CONFERENCE_23,32.43,6.0,5.405,0.185,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_24,26.82,1.0,26.821,3.728E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, BREAK_ROOM_27,29.82,2.0,14.909,6.707E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, CONFERENCE_28,33.80,6.0,5.634,0.178,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_28,22.03,1.0,22.030,4.539E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, LOBBY_29,25.07,1.0,25.073,3.988E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, MECHANICAL_30,30.48,1.0,30.477,3.281E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, LOBBY_31,27.19,1.0,27.192,3.678E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_31,31.48,6.0,5.247,0.191,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_32,25.74,1.0,25.740,3.885E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_32,16.55,1.0,16.549,6.043E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, CONFERENCE_34,44.64,8.0,5.581,0.179,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_34,15.97,1.0,15.972,6.261E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_35,18.33,1.0,18.333,5.455E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, CONFERENCE_36,32.95,6.0,5.492,0.182,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_36,20.15,1.0,20.146,4.964E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_37,25.84,1.0,25.841,3.870E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_38,34.77,3.0,11.589,8.629E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, STORAGE_39,23.10,1.0,23.101,4.329E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_40,19.95,1.0,19.945,5.014E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_40,16.43,1.0,16.435,6.085E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_41,36.73,1.0,36.733,2.722E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_41,24.59,4.0,6.148,0.163,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_41,35.21,1.0,35.210,2.840E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_42,21.74,1.0,21.742,4.599E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_44,27.61,2.0,13.806,7.243E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, LOBBY_47,28.57,1.0,28.565,3.501E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, LOBBY_48,25.65,1.0,25.648,3.899E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, LOBBY_50,40.89,2.0,20.445,4.891E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, BREAK_ROOM_50,23.87,2.0,11.935,8.378E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_51,23.77,1.0,23.771,4.207E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_51,24.06,1.0,24.060,4.156E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, CONFERENCE_53,37.04,7.0,5.291,0.189,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_54,23.39,1.0,23.395,4.274E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, STORAGE_56,17.08,1.0,17.081,5.854E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_57,20.10,1.0,20.101,4.975E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, CONFERENCE_59,21.81,4.0,5.451,0.183,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_59,33.74,3.0,11.248,8.891E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_59,20.84,1.0,20.837,4.799E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, STORAGE_60,28.40,1.0,28.404,3.521E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, STORAGE_61,24.46,1.0,24.457,4.089E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_62,22.39,1.0,22.386,4.467E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, CONFERENCE_63,32.95,6.0,5.491,0.182,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_63,21.73,1.0,21.727,4.603E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_64,24.07,2.0,12.036,8.309E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_64,37.59,1.0,37.592,2.660E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, STORAGE_64,11.04,1.0,11.042,9.057E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, CONFERENCE_65,29.07,5.0,5.815,0.172,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, LOBBY_66,45.33,2.0,22.666,4.412E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_66,28.16,5.0,5.633,0.178,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, CONFERENCE_68,28.68,5.0,5.736,0.174,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_69,33.39,1.0,33.389,2.995E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, STORAGE_70,26.53,1.0,26.532,3.769E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, BREAK_ROOM_71,16.67,1.0,16.674,5.997E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, BREAK_ROOM_72,35.98,3.0,11.992,8.339E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, CONFERENCE_73,20.89,4.0,5.221,0.192,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_73,17.52,1.0,17.523,5.707E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_74,27.86,2.0,13.930,7.179E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_74,19.49,1.0,19.491,5.130E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_75,21.93,2.0,10.964,9.121E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, CONFERENCE_76,43.20,8.0,5.400,0.185,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_76,30.25,1.0,30.252,3.306E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, BREAK_ROOM_77,31.79,3.0,10.596,9.438E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_77,20.73,1.0,20.733,4.823E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, CONFERENCE_78,30.25,6.0,5.042,0.198,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_78,32.86,1.0,32.856,3.044E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, STORAGE_78,10.49,1.0,10.490,9.533E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, MECHANICAL_79,34.16,1.0,34.156,2.928E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, LOBBY_82,35.51,1.0,35.508,2.816E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, LOBBY_83,44.84,2.0,22.422,4.460E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, MECHANICAL_85,39.14,1.0,39.141,2.555E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, STORAGE_85,12.73,1.0,12.726,7.858E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, CONFERENCE_86,22.11,4.0,5.527,0.181,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_86,19.99,1.0,19.991,5.002E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, BREAK_ROOM_87,20.47,2.0,10.234,9.771E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_87,31.28,1.0,31.280,3.197E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_87,16.23,1.0,16.232,6.161E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, LOBBY_88,28.40,1.0,28.404,3.521E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, BREAK_ROOM_88,25.18,2.0,12.588,7.944E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, STORAGE_88,17.36,1.0,17.360,5.760E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_91,26.39,1.0,26.385,3.790E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, BREAK_ROOM_91,22.55,2.0,11.277,8.867E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, STORAGE_91,17.12,1.0,17.121,5.841E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, CONFERENCE_93,26.37,5.0,5.274,0.190,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_93,16.32,1.0,16.317,6.129E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_94,15.38,1.0,15.383,6.501E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, MECHANICAL_95,31.02,1.0,31.017,3.224E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, LOBBY_96,36.87,1.0,36.873,2.712E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, LOBBY_97,32.54,1.0,32.540,3.073E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_97,20.69,1.0,20.693,4.833E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_97,13.60,1.0,13.599,7.354E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_98,37.71,1.0,37.712,2.652E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, BREAK_ROOM_98,25.72,2.0,12.862,7.775E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, STORAGE_99,10.09,1.0,10.093,9.907E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Minimum Number of People for All Day Types,Maximum Number of People for All Day Types,Minimum Number of People for Weekdays, Maximum Number of People for Weekdays, Minimum Number of People for Weekends/Holidays, Maximum Number of People for Weekends /Holidays,Minimum Number of People for Summer Design Days, Maximum Number of People for Summer Design Days,Minimum Number of People for Winter Design Days, Maximum Number of People for Winter Design Days
 People Internal Gains Nominal, CONFERENCE_0_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_0,30.13,6.0,6.0,0.199,5.022,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_0_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_0,16.20,1.0,1.0,6.174E-002,16.197,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_1_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_1,17.80,1.0,1.0,5.619E-002,17.796,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, BREAK_ROOM_3_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_3,30.77,3.0,3.0,9.750E-002,10.256,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, LOBBY_5_PEOPLE,LOBBY_OCCUPANCY,LOBBY_5,34.39,1.0,1.0,2.908E-002,34.387,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_5_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_5,18.78,1.0,1.0,5.324E-002,18.784,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, LOBBY_6_PEOPLE,LOBBY_OCCUPANCY,LOBBY_6,39.11,1.0,1.0,2.557E-002,39.113,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, BREAK_ROOM_6_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_6,29.40,2.0,2.0,6.803E-002,14.700,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, BREAK_ROOM_7_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_7,27.80,2.0,2.0,7.195E-002,13.898,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_9_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_9,25.41,1.0,1.0,3.936E-002,25.405,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_11_PEOPLE,LOBBY_OCCUPANCY,LOBBY_11,40.14,2.0,2.0,4.983E-002,20.070,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_11_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_11,25.73,1.0,1.0,3.887E-002,25.729,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_12_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_12,26.45,5.0,5.0,0.189,5.290,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,5.0,0.0,5.0,0.0,0.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_12_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_12,31.08,3.0,3.0,9.654E-002,10.358,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_12_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_12,18.51,1.0,1.0,5.402E-002,18.512,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, BREAK_ROOM_13_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_13,33.02,3.0,3.0,9.085E-002,11.007,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, OFFICE_PRIVATE_14_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_14,18.17,1.0,1.0,5.505E-002,18.166,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_15_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_15,33.27,3.0,3.0,9.017E-002,11.090,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, OFFICE_PRIVATE_15_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_15,19.31,1.0,1.0,5.178E-002,19.311,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_16_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_16,20.77,1.0,1.0,4.814E-002,20.772,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, BREAK_ROOM_18_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_18,26.96,2.0,2.0,7.418E-002,13.481,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_18_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_18,37.44,1.0,1.0,2.671E-002,37.441,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_19_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_19,38.91,7.0,7.0,0.180,5.559,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_19_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_19,19.55,1.0,1.0,5.114E-002,19.554,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, MECHANICAL_19_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_19,22.79,1.0,1.0,4.388E-002,22.787,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_20_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_20,27.37,5.0,5.0,0.183,5.475,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,5.0,0.0,5.0,0.0,0.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_20_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_20,28.82,1.0,1.0,3.470E-002,28.817,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_20_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_20,15.44,1.0,1.0,6.475E-002,15.443,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_21_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_21,28.89,1.0,1.0,3.462E-002,28.889,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, STORAGE_21_PEOPLE,STORAGE_OCCUPANCY,STORAGE_21,21.82,1.0,1.0,4.584E-002,21.816,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_22_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_22,32.74,6.0,6.0,0.183,5.456,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, CONFERENCE_23_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_23,32.43,6.0,6.0,0.185,5.405,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_24_PEOPLE,STORAGE_OCCUPANCY,STORAGE_24,26.82,1.0,1.0,3.728E-002,26.821,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, BREAK_ROOM_27_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_27,29.82,2.0,2.0,6.707E-002,14.909,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, CONFERENCE_28_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_28,33.80,6.0,6.0,0.178,5.634,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_28_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_28,22.03,1.0,1.0,4.539E-002,22.030,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, LOBBY_29_PEOPLE,LOBBY_OCCUPANCY,LOBBY_29,25.07,1.0,1.0,3.988E-002,25.073,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, MECHANICAL_30_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_30,30.48,1.0,1.0,3.281E-002,30.477,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_31_PEOPLE,LOBBY_OCCUPANCY,LOBBY_31,27.19,1.0,1.0,3.678E-002,27.192,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_31_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_31,31.48,6.0,6.0,0.191,5.247,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_32_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_32,25.74,1.0,1.0,3.885E-002,25.740,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_32_PEOPLE,STORAGE_OCCUPANCY,STORAGE_32,16.55,1.0,1.0,6.043E-002,16.549,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_34_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_34,44.64,8.0,8.0,0.179,5.581,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_34_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_34,15.97,1.0,1.0,6.261E-002,15.972,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_35_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_35,18.33,1.0,1.0,5.455E-002,18.333,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_36_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_36,32.95,6.0,6.0,0.182,5.492,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_36_PEOPLE,STORAGE_OCCUPANCY,STORAGE_36,20.15,1.0,1.0,4.964E-002,20.146,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_37_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_37,25.84,1.0,1.0,3.870E-002,25.841,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_38_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_38,34.77,3.0,3.0,8.629E-002,11.589,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, STORAGE_39_PEOPLE,STORAGE_OCCUPANCY,STORAGE_39,23.10,1.0,1.0,4.329E-002,23.101,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_40_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_40,19.95,1.0,1.0,5.014E-002,19.945,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_40_PEOPLE,STORAGE_OCCUPANCY,STORAGE_40,16.43,1.0,1.0,6.085E-002,16.435,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_41_PEOPLE,LOBBY_OCCUPANCY,LOBBY_41,36.73,1.0,1.0,2.722E-002,36.733,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_41_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_41,24.59,4.0,4.0,0.163,6.148,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,4.0,0.0,4.0,0.0,0.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_41_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_41,35.21,1.0,1.0,2.840E-002,35.210,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_42_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_42,21.74,1.0,1.0,4.599E-002,21.742,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_44_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_44,27.61,2.0,2.0,7.243E-002,13.806,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, LOBBY_47_PEOPLE,LOBBY_OCCUPANCY,LOBBY_47,28.57,1.0,1.0,3.501E-002,28.565,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_48_PEOPLE,LOBBY_OCCUPANCY,LOBBY_48,25.65,1.0,1.0,3.899E-002,25.648,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_50_PEOPLE,LOBBY_OCCUPANCY,LOBBY_50,40.89,2.0,2.0,4.891E-002,20.445,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, BREAK_ROOM_50_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_50,23.87,2.0,2.0,8.378E-002,11.935,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_51_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_51,23.77,1.0,1.0,4.207E-002,23.771,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_51_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_51,24.06,1.0,1.0,4.156E-002,24.060,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, CONFERENCE_53_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_53,37.04,7.0,7.0,0.189,5.291,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_54_PEOPLE,STORAGE_OCCUPANCY,STORAGE_54,23.39,1.0,1.0,4.274E-002,23.395,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, STORAGE_56_PEOPLE,STORAGE_OCCUPANCY,STORAGE_56,17.08,1.0,1.0,5.854E-002,17.081,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_57_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_57,20.10,1.0,1.0,4.975E-002,20.101,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, CONFERENCE_59_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_59,21.81,4.0,4.0,0.183,5.451,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,4.0,0.0,4.0,0.0,0.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_59_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_59,33.74,3.0,3.0,8.891E-002,11.248,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_59_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_59,20.84,1.0,1.0,4.799E-002,20.837,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, STORAGE_60_PEOPLE,STORAGE_OCCUPANCY,STORAGE_60,28.40,1.0,1.0,3.521E-002,28.404,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, STORAGE_61_PEOPLE,STORAGE_OCCUPANCY,STORAGE_61,24.46,1.0,1.0,4.089E-002,24.457,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_62_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_62,22.39,1.0,1.0,4.467E-002,22.386,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, CONFERENCE_63_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_63,32.95,6.0,6.0,0.182,5.491,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_63_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_63,21.73,1.0,1.0,4.603E-002,21.727,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_64_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_64,24.07,2.0,2.0,8.309E-002,12.036,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_64_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_64,37.59,1.0,1.0,2.660E-002,37.592,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, STORAGE_64_PEOPLE,STORAGE_OCCUPANCY,STORAGE_64,11.04,1.0,1.0,9.057E-002,11.042,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_65_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_65,29.07,5.0,5.0,0.172,5.815,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,5.0,0.0,5.0,0.0,0.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, LOBBY_66_PEOPLE,LOBBY_OCCUPANCY,LOBBY_66,45.33,2.0,2.0,4.412E-002,22.666,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, CONFERENCE_66_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_66,28.16,5.0,5.0,0.178,5.633,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,5.0,0.0,5.0,0.0,0.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, CONFERENCE_68_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_68,28.68,5.0,5.0,0.174,5.736,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,5.0,0.0,5.0,0.0,0.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_69_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_69,33.39,1.0,1.0,2.995E-002,33.389,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, STORAGE_70_PEOPLE,STORAGE_OCCUPANCY,STORAGE_70,26.53,1.0,1.0,3.769E-002,26.532,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, BREAK_ROOM_71_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_71,16.67,1.0,1.0,5.997E-002,16.674,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, BREAK_ROOM_72_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_72,35.98,3.0,3.0,8.339E-002,11.992,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_73_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_73,20.89,4.0,4.0,0.192,5.221,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,4.0,0.0,4.0,0.0,0.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_73_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_73,17.52,1.0,1.0,5.707E-002,17.523,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_74_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_74,27.86,2.0,2.0,7.179E-002,13.930,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, OFFICE_PRIVATE_74_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_74,19.49,1.0,1.0,5.130E-002,19.491,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_75_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_75,21.93,2.0,2.0,9.121E-002,10.964,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, CONFERENCE_76_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_76,43.20,8.0,8.0,0.185,5.400,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_76_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_76,30.25,1.0,1.0,3.306E-002,30.252,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, BREAK_ROOM_77_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_77,31.79,3.0,3.0,9.438E-002,10.596,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_77_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_77,20.73,1.0,1.0,4.823E-002,20.733,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_78_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_78,30.25,6.0,6.0,0.198,5.042,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_78_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_78,32.86,1.0,1.0,3.044E-002,32.856,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, STORAGE_78_PEOPLE,STORAGE_OCCUPANCY,STORAGE_78,10.49,1.0,1.0,9.533E-002,10.490,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, MECHANICAL_79_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_79,34.16,1.0,1.0,2.928E-002,34.156,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_82_PEOPLE,LOBBY_OCCUPANCY,LOBBY_82,35.51,1.0,1.0,2.816E-002,35.508,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_83_PEOPLE,LOBBY_OCCUPANCY,LOBBY_83,44.84,2.0,2.0,4.460E-002,22.422,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_85_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_85,39.14,1.0,1.0,2.555E-002,39.141,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, STORAGE_85_PEOPLE,STORAGE_OCCUPANCY,STORAGE_85,12.73,1.0,1.0,7.858E-002,12.726,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_86_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_86,22.11,4.0,4.0,0.181,5.527,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,4.0,0.0,4.0,0.0,0.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_86_PEOPLE,STORAGE_OCCUPANCY,STORAGE_86,19.99,1.0,1.0,5.002E-002,19.991,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, BREAK_ROOM_87_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_87,20.47,2.0,2.0,9.771E-002,10.234,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_87_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_87,31.28,1.0,1.0,3.197E-002,31.280,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_87_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_87,16.23,1.0,1.0,6.161E-002,16.232,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, LOBBY_88_PEOPLE,LOBBY_OCCUPANCY,LOBBY_88,28.40,1.0,1.0,3.521E-002,28.404,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, BREAK_ROOM_88_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_88,25.18,2.0,2.0,7.944E-002,12.588,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, STORAGE_88_PEOPLE,STORAGE_OCCUPANCY,STORAGE_88,17.36,1.0,1.0,5.760E-002,17.360,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_91_PEOPLE,LOBBY_OCCUPANCY,LOBBY_91,26.39,1.0,1.0,3.790E-002,26.385,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, BREAK_ROOM_91_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_91,22.55,2.0,2.0,8.867E-002,11.277,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, STORAGE_91_PEOPLE,STORAGE_OCCUPANCY,STORAGE_91,17.12,1.0,1.0,5.841E-002,17.121,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_93_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_93,26.37,5.0,5.0,0.190,5.274,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,5.0,0.0,5.0,0.0,0.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_93_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_93,16.32,1.0,1.0,6.129E-002,16.317,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_94_PEOPLE,STORAGE_OCCUPANCY,STORAGE_94,15.38,1.0,1.0,6.501E-002,15.383,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, MECHANICAL_95_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_95,31.02,1.0,1.0,3.224E-002,31.017,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_96_PEOPLE,LOBBY_OCCUPANCY,LOBBY_96,36.87,1.0,1.0,2.712E-002,36.873,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_97_PEOPLE,LOBBY_OCCUPANCY,LOBBY_97,32.54,1.0,1.0,3.073E-002,32.540,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_97_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_97,20.69,1.0,1.0,4.833E-002,20.693,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_97_PEOPLE,STORAGE_OCCUPANCY,STORAGE_97,13.60,1.0,1.0,7.354E-002,13.599,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_98_PEOPLE,LOBBY_OCCUPANCY,LOBBY_98,37.71,1.0,1.0,2.652E-002,37.712,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, BREAK_ROOM_98_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_98,25.72,2.0,2.0,7.775E-002,12.862,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, STORAGE_99_PEOPLE,STORAGE_OCCUPANCY,STORAGE_99,10.09,1.0,1.0,9.907E-002,10.093,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use, Minimum Lighting Level for All Day Types {W},Maximum Lighting Level for All Day Types {W},Minimum Lighting Level for Weekdays {W}, Maximum Lighting Level for Weekdays {W},Minimum Lighting Level for Weekends/Holidays {W}, Maximum Lighting Level for Weekends /Holidays {W},Minimum Lighting Level for Summer Design Days {W}, Maximum Lighting Level for Summer Design Days {W},Minimum Lighting Level for Winter Design Days {W}, Maximum Lighting Level for Winter Design Days {W}
 Lights Internal Gains Nominal, CONFERENCE_0_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_0,30.13,6.0,325.438,10.800,54.240,0.000,0.300,0.200,0.500,1.000,General,0.000,325.438,32.544,325.4,0.000,65.088,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_0_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_0,16.20,1.0,174.924,10.800,174.924,0.000,0.300,0.200,0.500,1.000,General,0.000,174.924,17.492,174.9,0.000,34.985,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_1_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_1,17.80,1.0,144.148,8.100,144.148,0.000,0.300,0.200,0.500,1.000,General,0.000,144.148,14.415,144.1,0.000,28.830,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_3_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_3,30.77,3.0,249.221,8.100,83.074,0.000,0.300,0.200,0.500,1.000,General,0.000,249.221,24.922,249.2,0.000,49.844,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_5_LIGHTS,LOBBY_LIGHTING,LOBBY_5,34.39,1.0,443.593,12.900,443.593,0.000,0.300,0.200,0.500,1.000,General,0.000,443.593,44.359,443.6,0.000,88.719,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_5_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_5,18.78,1.0,202.867,10.800,202.867,0.000,0.300,0.200,0.500,1.000,General,0.000,202.867,20.287,202.9,0.000,40.573,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_6_LIGHTS,LOBBY_LIGHTING,LOBBY_6,39.11,1.0,504.557,12.900,504.557,0.000,0.300,0.200,0.500,1.000,General,0.000,504.557,50.456,504.6,0.000,100.911,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_6_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_6,29.40,2.0,238.139,8.100,119.070,0.000,0.300,0.200,0.500,1.000,General,0.000,238.139,23.814,238.1,0.000,47.628,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_7_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_7,27.80,2.0,225.141,8.100,112.571,0.000,0.300,0.200,0.500,1.000,General,0.000,225.141,22.514,225.1,0.000,45.028,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_9_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_9,25.41,1.0,137.189,5.400,137.189,0.000,0.300,0.200,0.500,1.000,General,0.000,137.189,13.719,137.2,0.000,27.438,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_11_LIGHTS,LOBBY_LIGHTING,LOBBY_11,40.14,2.0,517.804,12.900,258.902,0.000,0.300,0.200,0.500,1.000,General,0.000,517.804,51.780,517.8,0.000,103.561,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_11_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_11,25.73,1.0,138.937,5.400,138.937,0.000,0.300,0.200,0.500,1.000,General,0.000,138.937,13.894,138.9,0.000,27.787,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_12_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_12,26.45,5.0,285.657,10.800,57.131,0.000,0.300,0.200,0.500,1.000,General,0.000,285.657,28.566,285.7,0.000,57.131,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_12_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_12,31.08,3.0,251.711,8.100,83.904,0.000,0.300,0.200,0.500,1.000,General,0.000,251.711,25.171,251.7,0.000,50.342,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_12_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_12,18.51,1.0,99.967,5.400,99.967,0.000,0.300,0.200,0.500,1.000,General,0.000,99.967,9.997,100.0,0.000,19.993,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_13_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_13,33.02,3.0,267.480,8.100,89.160,0.000,0.300,0.200,0.500,1.000,General,0.000,267.480,26.748,267.5,0.000,53.496,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_14_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_14,18.17,1.0,196.189,10.800,196.189,0.000,0.300,0.200,0.500,1.000,General,0.000,196.189,19.619,196.2,0.000,39.238,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_15_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_15,33.27,3.0,269.498,8.100,89.833,0.000,0.300,0.200,0.500,1.000,General,0.000,269.498,26.950,269.5,0.000,53.900,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_15_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_15,19.31,1.0,208.558,10.800,208.558,0.000,0.300,0.200,0.500,1.000,General,0.000,208.558,20.856,208.6,0.000,41.712,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_16_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_16,20.77,1.0,112.169,5.400,112.169,0.000,0.300,0.200,0.500,1.000,General,0.000,112.169,11.217,112.2,0.000,22.434,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_18_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_18,26.96,2.0,218.389,8.100,109.194,0.000,0.300,0.200,0.500,1.000,General,0.000,218.389,21.839,218.4,0.000,43.678,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_18_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_18,37.44,1.0,202.182,5.400,202.182,0.000,0.300,0.200,0.500,1.000,General,0.000,202.182,20.218,202.2,0.000,40.436,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_19_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_19,38.91,7.0,420.227,10.800,60.032,0.000,0.300,0.200,0.500,1.000,General,0.000,420.227,42.023,420.2,0.000,84.045,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_19_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_19,19.55,1.0,158.386,8.100,158.386,0.000,0.300,0.200,0.500,1.000,General,0.000,158.386,15.839,158.4,0.000,31.677,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_19_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_19,22.79,1.0,123.050,5.400,123.050,0.000,0.300,0.200,0.500,1.000,General,0.000,123.050,12.305,123.0,0.000,24.610,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_20_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_20,27.37,5.0,295.631,10.800,59.126,0.000,0.300,0.200,0.500,1.000,General,0.000,295.631,29.563,295.6,0.000,59.126,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_20_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_20,28.82,1.0,155.610,5.400,155.610,0.000,0.300,0.200,0.500,1.000,General,0.000,155.610,15.561,155.6,0.000,31.122,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_20_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_20,15.44,1.0,166.790,10.800,166.790,0.000,0.300,0.200,0.500,1.000,General,0.000,166.790,16.679,166.8,0.000,33.358,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_21_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_21,28.89,1.0,155.998,5.400,155.998,0.000,0.300,0.200,0.500,1.000,General,0.000,155.998,15.600,156.0,0.000,31.200,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_21_LIGHTS,STORAGE_LIGHTING,STORAGE_21,21.82,1.0,117.806,5.400,117.806,0.000,0.300,0.200,0.500,1.000,General,0.000,117.806,11.781,117.8,0.000,23.561,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_22_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_22,32.74,6.0,353.579,10.800,58.930,0.000,0.300,0.200,0.500,1.000,General,0.000,353.579,35.358,353.6,0.000,70.716,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_23_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_23,32.43,6.0,350.234,10.800,58.372,0.000,0.300,0.200,0.500,1.000,General,0.000,350.234,35.023,350.2,0.000,70.047,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_24_LIGHTS,STORAGE_LIGHTING,STORAGE_24,26.82,1.0,144.834,5.400,144.834,0.000,0.300,0.200,0.500,1.000,General,0.000,144.834,14.483,144.8,0.000,28.967,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_27_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_27,29.82,2.0,241.531,8.100,120.766,0.000,0.300,0.200,0.500,1.000,General,0.000,241.531,24.153,241.5,0.000,48.306,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_28_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_28,33.80,6.0,365.061,10.800,60.843,0.000,0.300,0.200,0.500,1.000,General,0.000,365.061,36.506,365.1,0.000,73.012,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_28_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_28,22.03,1.0,237.927,10.800,237.927,0.000,0.300,0.200,0.500,1.000,General,0.000,237.927,23.793,237.9,0.000,47.585,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_29_LIGHTS,LOBBY_LIGHTING,LOBBY_29,25.07,1.0,323.443,12.900,323.443,0.000,0.300,0.200,0.500,1.000,General,0.000,323.443,32.344,323.4,0.000,64.689,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_30_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_30,30.48,1.0,164.574,5.400,164.574,0.000,0.300,0.200,0.500,1.000,General,0.000,164.574,16.457,164.6,0.000,32.915,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_31_LIGHTS,LOBBY_LIGHTING,LOBBY_31,27.19,1.0,350.775,12.900,350.775,0.000,0.300,0.200,0.500,1.000,General,0.000,350.775,35.077,350.8,0.000,70.155,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_31_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_31,31.48,6.0,340.011,10.800,56.668,0.000,0.300,0.200,0.500,1.000,General,0.000,340.011,34.001,340.0,0.000,68.002,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_32_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_32,25.74,1.0,277.997,10.800,277.997,0.000,0.300,0.200,0.500,1.000,General,0.000,277.997,27.800,278.0,0.000,55.599,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_32_LIGHTS,STORAGE_LIGHTING,STORAGE_32,16.55,1.0,89.366,5.400,89.366,0.000,0.300,0.200,0.500,1.000,General,0.000,89.366,8.937,89.4,0.000,17.873,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_34_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_34,44.64,8.0,482.159,10.800,60.270,0.000,0.300,0.200,0.500,1.000,General,0.000,482.159,48.216,482.2,0.000,96.432,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_34_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_34,15.97,1.0,172.499,10.800,172.499,0.000,0.300,0.200,0.500,1.000,General,0.000,172.499,17.250,172.5,0.000,34.500,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_35_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_35,18.33,1.0,98.997,5.400,98.997,0.000,0.300,0.200,0.500,1.000,General,0.000,98.997,9.900,99.0,0.000,19.799,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_36_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_36,32.95,6.0,355.853,10.800,59.309,0.000,0.300,0.200,0.500,1.000,General,0.000,355.853,35.585,355.9,0.000,71.171,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_36_LIGHTS,STORAGE_LIGHTING,STORAGE_36,20.15,1.0,108.789,5.400,108.789,0.000,0.300,0.200,0.500,1.000,General,0.000,108.789,10.879,108.8,0.000,21.758,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_37_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_37,25.84,1.0,279.084,10.800,279.084,0.000,0.300,0.200,0.500,1.000,General,0.000,279.084,27.908,279.1,0.000,55.817,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_38_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_38,34.77,3.0,281.604,8.100,93.868,0.000,0.300,0.200,0.500,1.000,General,0.000,281.604,28.160,281.6,0.000,56.321,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_39_LIGHTS,STORAGE_LIGHTING,STORAGE_39,23.10,1.0,124.743,5.400,124.743,0.000,0.300,0.200,0.500,1.000,General,0.000,124.743,12.474,124.7,0.000,24.949,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_40_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_40,19.95,1.0,215.411,10.800,215.411,0.000,0.300,0.200,0.500,1.000,General,0.000,215.411,21.541,215.4,0.000,43.082,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_40_LIGHTS,STORAGE_LIGHTING,STORAGE_40,16.43,1.0,88.749,5.400,88.749,0.000,0.300,0.200,0.500,1.000,General,0.000,88.749,8.875,88.7,0.000,17.750,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_41_LIGHTS,LOBBY_LIGHTING,LOBBY_41,36.73,1.0,473.854,12.900,473.854,0.000,0.300,0.200,0.500,1.000,General,0.000,473.854,47.385,473.9,0.000,94.771,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_41_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_41,24.59,4.0,265.612,10.800,66.403,0.000,0.300,0.200,0.500,1.000,General,0.000,265.612,26.561,265.6,0.000,53.122,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_41_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_41,35.21,1.0,190.134,5.400,190.134,0.000,0.300,0.200,0.500,1.000,General,0.000,190.134,19.013,190.1,0.000,38.027,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_42_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_42,21.74,1.0,234.816,10.800,234.816,0.000,0.300,0.200,0.500,1.000,General,0.000,234.816,23.482,234.8,0.000,46.963,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_44_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_44,27.61,2.0,223.661,8.100,111.831,0.000,0.300,0.200,0.500,1.000,General,0.000,223.661,22.366,223.7,0.000,44.732,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_47_LIGHTS,LOBBY_LIGHTING,LOBBY_47,28.57,1.0,368.491,12.900,368.491,0.000,0.300,0.200,0.500,1.000,General,0.000,368.491,36.849,368.5,0.000,73.698,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_48_LIGHTS,LOBBY_LIGHTING,LOBBY_48,25.65,1.0,330.857,12.900,330.857,0.000,0.300,0.200,0.500,1.000,General,0.000,330.857,33.086,330.9,0.000,66.171,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_50_LIGHTS,LOBBY_LIGHTING,LOBBY_50,40.89,2.0,527.482,12.900,263.741,0.000,0.300,0.200,0.500,1.000,General,0.000,527.482,52.748,527.5,0.000,105.496,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_50_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_50,23.87,2.0,193.354,8.100,96.677,0.000,0.300,0.200,0.500,1.000,General,0.000,193.354,19.335,193.4,0.000,38.671,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_51_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_51,23.77,1.0,128.362,5.400,128.362,0.000,0.300,0.200,0.500,1.000,General,0.000,128.362,12.836,128.4,0.000,25.672,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_51_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_51,24.06,1.0,259.846,10.800,259.846,0.000,0.300,0.200,0.500,1.000,General,0.000,259.846,25.985,259.8,0.000,51.969,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_53_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_53,37.04,7.0,400.024,10.800,57.146,0.000,0.300,0.200,0.500,1.000,General,0.000,400.024,40.002,400.0,0.000,80.005,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_54_LIGHTS,STORAGE_LIGHTING,STORAGE_54,23.39,1.0,126.331,5.400,126.331,0.000,0.300,0.200,0.500,1.000,General,0.000,126.331,12.633,126.3,0.000,25.266,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_56_LIGHTS,STORAGE_LIGHTING,STORAGE_56,17.08,1.0,92.237,5.400,92.237,0.000,0.300,0.200,0.500,1.000,General,0.000,92.237,9.224,92.2,0.000,18.447,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_57_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_57,20.10,1.0,217.090,10.800,217.090,0.000,0.300,0.200,0.500,1.000,General,0.000,217.090,21.709,217.1,0.000,43.418,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_59_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_59,21.81,4.0,235.496,10.800,58.874,0.000,0.300,0.200,0.500,1.000,General,0.000,235.496,23.550,235.5,0.000,47.099,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_59_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_59,33.74,3.0,273.316,8.100,91.105,0.000,0.300,0.200,0.500,1.000,General,0.000,273.316,27.332,273.3,0.000,54.663,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_59_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_59,20.84,1.0,112.522,5.400,112.522,0.000,0.300,0.200,0.500,1.000,General,0.000,112.522,11.252,112.5,0.000,22.504,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_60_LIGHTS,STORAGE_LIGHTING,STORAGE_60,28.40,1.0,153.381,5.400,153.381,0.000,0.300,0.200,0.500,1.000,General,0.000,153.381,15.338,153.4,0.000,30.676,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_61_LIGHTS,STORAGE_LIGHTING,STORAGE_61,24.46,1.0,132.070,5.400,132.070,0.000,0.300,0.200,0.500,1.000,General,0.000,132.070,13.207,132.1,0.000,26.414,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_62_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_62,22.39,1.0,241.770,10.800,241.770,0.000,0.300,0.200,0.500,1.000,General,0.000,241.770,24.177,241.8,0.000,48.354,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_63_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_63,32.95,6.0,355.825,10.800,59.304,0.000,0.300,0.200,0.500,1.000,General,0.000,355.825,35.583,355.8,0.000,71.165,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_63_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_63,21.73,1.0,234.648,10.800,234.648,0.000,0.300,0.200,0.500,1.000,General,0.000,234.648,23.465,234.6,0.000,46.930,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_64_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_64,24.07,2.0,194.975,8.100,97.488,0.000,0.300,0.200,0.500,1.000,General,0.000,194.975,19.498,195.0,0.000,38.995,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_64_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_64,37.59,1.0,202.994,5.400,202.994,0.000,0.300,0.200,0.500,1.000,General,0.000,202.994,20.299,203.0,0.000,40.599,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_64_LIGHTS,STORAGE_LIGHTING,STORAGE_64,11.04,1.0,59.625,5.400,59.625,0.000,0.300,0.200,0.500,1.000,General,0.000,59.625,5.962,59.6,0.000,11.925,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_65_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_65,29.07,5.0,313.986,10.800,62.797,0.000,0.300,0.200,0.500,1.000,General,0.000,313.986,31.399,314.0,0.000,62.797,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_66_LIGHTS,LOBBY_LIGHTING,LOBBY_66,45.33,2.0,584.788,12.900,292.394,0.000,0.300,0.200,0.500,1.000,General,0.000,584.788,58.479,584.8,0.000,116.958,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_66_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_66,28.16,5.0,304.163,10.800,60.833,0.000,0.300,0.200,0.500,1.000,General,0.000,304.163,30.416,304.2,0.000,60.833,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_68_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_68,28.68,5.0,309.738,10.800,61.948,0.000,0.300,0.200,0.500,1.000,General,0.000,309.738,30.974,309.7,0.000,61.948,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_69_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_69,33.39,1.0,180.300,5.400,180.300,0.000,0.300,0.200,0.500,1.000,General,0.000,180.300,18.030,180.3,0.000,36.060,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_70_LIGHTS,STORAGE_LIGHTING,STORAGE_70,26.53,1.0,143.273,5.400,143.273,0.000,0.300,0.200,0.500,1.000,General,0.000,143.273,14.327,143.3,0.000,28.655,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_71_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_71,16.67,1.0,135.058,8.100,135.058,0.000,0.300,0.200,0.500,1.000,General,0.000,135.058,13.506,135.1,0.000,27.012,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_72_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_72,35.98,3.0,291.403,8.100,97.134,0.000,0.300,0.200,0.500,1.000,General,0.000,291.403,29.140,291.4,0.000,58.281,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_73_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_73,20.89,4.0,225.562,10.800,56.391,0.000,0.300,0.200,0.500,1.000,General,0.000,225.562,22.556,225.6,0.000,45.112,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_73_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_73,17.52,1.0,189.249,10.800,189.249,0.000,0.300,0.200,0.500,1.000,General,0.000,189.249,18.925,189.2,0.000,37.850,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_74_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_74,27.86,2.0,225.671,8.100,112.836,0.000,0.300,0.200,0.500,1.000,General,0.000,225.671,22.567,225.7,0.000,45.134,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_74_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_74,19.49,1.0,210.507,10.800,210.507,0.000,0.300,0.200,0.500,1.000,General,0.000,210.507,21.051,210.5,0.000,42.101,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_75_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_75,21.93,2.0,177.612,8.100,88.806,0.000,0.300,0.200,0.500,1.000,General,0.000,177.612,17.761,177.6,0.000,35.522,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_76_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_76,43.20,8.0,466.550,10.800,58.319,0.000,0.300,0.200,0.500,1.000,General,0.000,466.550,46.655,466.6,0.000,93.310,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_76_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_76,30.25,1.0,163.358,5.400,163.358,0.000,0.300,0.200,0.500,1.000,General,0.000,163.358,16.336,163.4,0.000,32.672,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_77_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_77,31.79,3.0,257.479,8.100,85.826,0.000,0.300,0.200,0.500,1.000,General,0.000,257.479,25.748,257.5,0.000,51.496,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_77_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_77,20.73,1.0,111.956,5.400,111.956,0.000,0.300,0.200,0.500,1.000,General,0.000,111.956,11.196,112.0,0.000,22.391,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_78_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_78,30.25,6.0,326.717,10.800,54.453,0.000,0.300,0.200,0.500,1.000,General,0.000,326.717,32.672,326.7,0.000,65.343,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_78_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_78,32.86,1.0,177.421,5.400,177.421,0.000,0.300,0.200,0.500,1.000,General,0.000,177.421,17.742,177.4,0.000,35.484,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_78_LIGHTS,STORAGE_LIGHTING,STORAGE_78,10.49,1.0,56.647,5.400,56.647,0.000,0.300,0.200,0.500,1.000,General,0.000,56.647,5.665,56.6,0.000,11.329,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_79_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_79,34.16,1.0,184.442,5.400,184.442,0.000,0.300,0.200,0.500,1.000,General,0.000,184.442,18.444,184.4,0.000,36.888,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_82_LIGHTS,LOBBY_LIGHTING,LOBBY_82,35.51,1.0,458.054,12.900,458.054,0.000,0.300,0.200,0.500,1.000,General,0.000,458.054,45.805,458.1,0.000,91.611,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_83_LIGHTS,LOBBY_LIGHTING,LOBBY_83,44.84,2.0,578.477,12.900,289.238,0.000,0.300,0.200,0.500,1.000,General,0.000,578.477,57.848,578.5,0.000,115.695,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_85_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_85,39.14,1.0,211.362,5.400,211.362,0.000,0.300,0.200,0.500,1.000,General,0.000,211.362,21.136,211.4,0.000,42.272,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_85_LIGHTS,STORAGE_LIGHTING,STORAGE_85,12.73,1.0,68.722,5.400,68.722,0.000,0.300,0.200,0.500,1.000,General,0.000,68.722,6.872,68.7,0.000,13.744,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_86_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_86,22.11,4.0,238.785,10.800,59.696,0.000,0.300,0.200,0.500,1.000,General,0.000,238.785,23.879,238.8,0.000,47.757,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_86_LIGHTS,STORAGE_LIGHTING,STORAGE_86,19.99,1.0,107.949,5.400,107.949,0.000,0.300,0.200,0.500,1.000,General,0.000,107.949,10.795,107.9,0.000,21.590,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_87_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_87,20.47,2.0,165.795,8.100,82.897,0.000,0.300,0.200,0.500,1.000,General,0.000,165.795,16.579,165.8,0.000,33.159,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_87_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_87,31.28,1.0,168.912,5.400,168.912,0.000,0.300,0.200,0.500,1.000,General,0.000,168.912,16.891,168.9,0.000,33.782,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_87_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_87,16.23,1.0,175.307,10.800,175.307,0.000,0.300,0.200,0.500,1.000,General,0.000,175.307,17.531,175.3,0.000,35.061,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_88_LIGHTS,LOBBY_LIGHTING,LOBBY_88,28.40,1.0,366.417,12.900,366.417,0.000,0.300,0.200,0.500,1.000,General,0.000,366.417,36.642,366.4,0.000,73.283,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_88_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_88,25.18,2.0,203.918,8.100,101.959,0.000,0.300,0.200,0.500,1.000,General,0.000,203.918,20.392,203.9,0.000,40.784,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_88_LIGHTS,STORAGE_LIGHTING,STORAGE_88,17.36,1.0,93.743,5.400,93.743,0.000,0.300,0.200,0.500,1.000,General,0.000,93.743,9.374,93.7,0.000,18.749,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_91_LIGHTS,LOBBY_LIGHTING,LOBBY_91,26.39,1.0,340.370,12.900,340.370,0.000,0.300,0.200,0.500,1.000,General,0.000,340.370,34.037,340.4,0.000,68.074,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_91_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_91,22.55,2.0,182.694,8.100,91.347,0.000,0.300,0.200,0.500,1.000,General,0.000,182.694,18.269,182.7,0.000,36.539,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_91_LIGHTS,STORAGE_LIGHTING,STORAGE_91,17.12,1.0,92.451,5.400,92.451,0.000,0.300,0.200,0.500,1.000,General,0.000,92.451,9.245,92.5,0.000,18.490,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_93_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_93,26.37,5.0,284.819,10.800,56.964,0.000,0.300,0.200,0.500,1.000,General,0.000,284.819,28.482,284.8,0.000,56.964,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_93_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_93,16.32,1.0,176.223,10.800,176.223,0.000,0.300,0.200,0.500,1.000,General,0.000,176.223,17.622,176.2,0.000,35.245,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_94_LIGHTS,STORAGE_LIGHTING,STORAGE_94,15.38,1.0,83.069,5.400,83.069,0.000,0.300,0.200,0.500,1.000,General,0.000,83.069,8.307,83.1,0.000,16.614,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_95_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_95,31.02,1.0,167.493,5.400,167.493,0.000,0.300,0.200,0.500,1.000,General,0.000,167.493,16.749,167.5,0.000,33.499,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_96_LIGHTS,LOBBY_LIGHTING,LOBBY_96,36.87,1.0,475.661,12.900,475.661,0.000,0.300,0.200,0.500,1.000,General,0.000,475.661,47.566,475.7,0.000,95.132,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_97_LIGHTS,LOBBY_LIGHTING,LOBBY_97,32.54,1.0,419.772,12.900,419.772,0.000,0.300,0.200,0.500,1.000,General,0.000,419.772,41.977,419.8,0.000,83.954,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_97_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_97,20.69,1.0,223.481,10.800,223.481,0.000,0.300,0.200,0.500,1.000,General,0.000,223.481,22.348,223.5,0.000,44.696,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_97_LIGHTS,STORAGE_LIGHTING,STORAGE_97,13.60,1.0,73.434,5.400,73.434,0.000,0.300,0.200,0.500,1.000,General,0.000,73.434,7.343,73.4,0.000,14.687,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_98_LIGHTS,LOBBY_LIGHTING,LOBBY_98,37.71,1.0,486.483,12.900,486.483,0.000,0.300,0.200,0.500,1.000,General,0.000,486.483,48.648,486.5,0.000,97.297,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_98_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_98,25.72,2.0,208.357,8.100,104.179,0.000,0.300,0.200,0.500,1.000,General,0.000,208.357,20.836,208.4,0.000,41.671,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_99_LIGHTS,STORAGE_LIGHTING,STORAGE_99,10.09,1.0,54.505,5.400,54.505,0.000,0.300,0.200,0.500,1.000,General,0.000,54.505,5.450,54.5,0.000,10.901,0.000,0.000,0.000,0.000
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Minimum Equipment Level for All Day Types {W},Maximum Equipment Level for All Day Types {W},Minimum Equipment Level for Weekdays {W}, Maximum Equipment Level for Weekdays {W},Minimum Equipment Level for Weekends/Holidays {W}, Maximum Equipment Level for Weekends /Holidays {W},Minimum Equipment Level for Summer Design Days {W}, Maximum Equipment Level for Summer Design Days {W},Minimum Equipment Level for Winter Design Days {W}, Maximum Equipment Level for Winter Design Days {W}
 ElectricEquipment Internal Gains Nominal, CONFERENCE_0_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_0,30.13,6.0,244.078,8.100,40.680,0.100,0.200,0.000,0.700,General,0.000,195.263,73.223,195.263,0.000,73.223,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_0_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_0,16.20,1.0,131.193,8.100,131.193,0.100,0.200,0.000,0.700,General,0.000,104.954,39.358,104.954,0.000,39.358,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_1_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_1,17.80,1.0,266.941,15.000,266.941,0.100,0.200,0.000,0.700,General,0.000,213.553,80.082,213.553,0.000,80.082,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_3_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_3,30.77,3.0,461.521,15.000,153.840,0.100,0.200,0.000,0.700,General,0.000,369.217,138.456,369.217,0.000,138.456,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_5_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_5,34.39,1.0,110.039,3.200,110.039,0.100,0.200,0.000,0.700,General,0.000,88.031,33.012,88.031,0.000,33.012,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_5_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_5,18.78,1.0,152.151,8.100,152.151,0.100,0.200,0.000,0.700,General,0.000,121.720,45.645,121.720,0.000,45.645,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_6_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_6,39.11,1.0,125.161,3.200,125.161,0.100,0.200,0.000,0.700,General,0.000,100.129,37.548,100.129,0.000,37.548,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_6_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_6,29.40,2.0,440.999,15.000,220.499,0.100,0.200,0.000,0.700,General,0.000,352.799,132.300,352.799,0.000,132.300,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_7_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_7,27.80,2.0,416.928,15.000,208.464,0.100,0.200,0.000,0.700,General,0.000,333.543,125.078,333.543,0.000,125.078,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_9_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_9,25.41,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_11_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_11,40.14,2.0,128.448,3.200,64.224,0.100,0.200,0.000,0.700,General,0.000,102.758,38.534,102.758,0.000,38.534,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_11_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_11,25.73,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_12_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_12,26.45,5.0,214.243,8.100,42.849,0.100,0.200,0.000,0.700,General,0.000,171.394,64.273,171.394,0.000,64.273,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_12_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_12,31.08,3.0,466.132,15.000,155.377,0.100,0.200,0.000,0.700,General,0.000,372.906,139.840,372.906,0.000,139.840,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_12_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_12,18.51,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_13_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_13,33.02,3.0,495.333,15.000,165.111,0.100,0.200,0.000,0.700,General,0.000,396.266,148.600,396.266,0.000,148.600,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_14_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_14,18.17,1.0,147.141,8.100,147.141,0.100,0.200,0.000,0.700,General,0.000,117.713,44.142,117.713,0.000,44.142,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_15_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_15,33.27,3.0,499.070,15.000,166.357,0.100,0.200,0.000,0.700,General,0.000,399.256,149.721,399.256,0.000,149.721,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_15_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_15,19.31,1.0,156.419,8.100,156.419,0.100,0.200,0.000,0.700,General,0.000,125.135,46.926,125.135,0.000,46.926,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_16_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_16,20.77,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_18_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_18,26.96,2.0,404.423,15.000,202.212,0.100,0.200,0.000,0.700,General,0.000,323.539,121.327,323.539,0.000,121.327,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_18_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_18,37.44,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_19_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_19,38.91,7.0,315.170,8.100,45.024,0.100,0.200,0.000,0.700,General,0.000,252.136,94.551,252.136,0.000,94.551,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_19_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_19,19.55,1.0,293.308,15.000,293.308,0.100,0.200,0.000,0.700,General,0.000,234.647,87.992,234.647,0.000,87.992,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_19_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_19,22.79,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_20_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_20,27.37,5.0,221.723,8.100,44.345,0.100,0.200,0.000,0.700,General,0.000,177.379,66.517,177.379,0.000,66.517,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_20_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_20,28.82,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_20_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_20,15.44,1.0,125.092,8.100,125.092,0.100,0.200,0.000,0.700,General,0.000,100.074,37.528,100.074,0.000,37.528,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_21_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_21,28.89,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_21_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_21,21.82,1.0,23.998,1.100,23.998,0.100,0.200,0.000,0.700,General,0.000,19.198,7.199,19.198,0.000,7.199,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_22_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_22,32.74,6.0,265.184,8.100,44.197,0.100,0.200,0.000,0.700,General,0.000,212.147,79.555,212.147,0.000,79.555,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_23_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_23,32.43,6.0,262.675,8.100,43.779,0.100,0.200,0.000,0.700,General,0.000,210.140,78.803,210.140,0.000,78.803,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_24_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_24,26.82,1.0,29.503,1.100,29.503,0.100,0.200,0.000,0.700,General,0.000,23.602,8.851,23.602,0.000,8.851,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_27_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_27,29.82,2.0,447.280,15.000,223.640,0.100,0.200,0.000,0.700,General,0.000,357.824,134.184,357.824,0.000,134.184,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_28_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_28,33.80,6.0,273.796,8.100,45.633,0.100,0.200,0.000,0.700,General,0.000,219.037,82.139,219.037,0.000,82.139,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_28_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_28,22.03,1.0,178.446,8.100,178.446,0.100,0.200,0.000,0.700,General,0.000,142.756,53.534,142.756,0.000,53.534,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_29_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_29,25.07,1.0,80.234,3.200,80.234,0.100,0.200,0.000,0.700,General,0.000,64.187,24.070,64.187,0.000,24.070,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_30_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_30,30.48,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_31_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_31,27.19,1.0,87.014,3.200,87.014,0.100,0.200,0.000,0.700,General,0.000,69.611,26.104,69.611,0.000,26.104,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_31_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_31,31.48,6.0,255.008,8.100,42.501,0.100,0.200,0.000,0.700,General,0.000,204.006,76.502,204.006,0.000,76.502,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_32_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_32,25.74,1.0,208.498,8.100,208.498,0.100,0.200,0.000,0.700,General,0.000,166.798,62.549,166.798,0.000,62.549,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_32_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_32,16.55,1.0,18.204,1.100,18.204,0.100,0.200,0.000,0.700,General,0.000,14.563,5.461,14.563,0.000,5.461,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_34_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_34,44.64,8.0,361.619,8.100,45.202,0.100,0.200,0.000,0.700,General,0.000,289.295,108.486,289.295,0.000,108.486,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_34_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_34,15.97,1.0,129.374,8.100,129.374,0.100,0.200,0.000,0.700,General,0.000,103.500,38.812,103.500,0.000,38.812,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_35_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_35,18.33,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_36_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_36,32.95,6.0,266.890,8.100,44.482,0.100,0.200,0.000,0.700,General,0.000,213.512,80.067,213.512,0.000,80.067,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_36_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_36,20.15,1.0,22.161,1.100,22.161,0.100,0.200,0.000,0.700,General,0.000,17.729,6.648,17.729,0.000,6.648,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_37_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_37,25.84,1.0,209.313,8.100,209.313,0.100,0.200,0.000,0.700,General,0.000,167.450,62.794,167.450,0.000,62.794,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_38_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_38,34.77,3.0,521.489,15.000,173.830,0.100,0.200,0.000,0.700,General,0.000,417.191,156.447,417.191,0.000,156.447,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_39_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_39,23.10,1.0,25.411,1.100,25.411,0.100,0.200,0.000,0.700,General,0.000,20.328,7.623,20.328,0.000,7.623,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_40_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_40,19.95,1.0,161.558,8.100,161.558,0.100,0.200,0.000,0.700,General,0.000,129.246,48.467,129.246,0.000,48.467,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_40_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_40,16.43,1.0,18.078,1.100,18.078,0.100,0.200,0.000,0.700,General,0.000,14.463,5.424,14.463,0.000,5.424,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_41_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_41,36.73,1.0,117.545,3.200,117.545,0.100,0.200,0.000,0.700,General,0.000,94.036,35.264,94.036,0.000,35.264,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_41_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_41,24.59,4.0,199.209,8.100,49.802,0.100,0.200,0.000,0.700,General,0.000,159.367,59.763,159.367,0.000,59.763,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_41_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_41,35.21,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_42_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_42,21.74,1.0,176.112,8.100,176.112,0.100,0.200,0.000,0.700,General,0.000,140.889,52.834,140.889,0.000,52.834,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_44_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_44,27.61,2.0,414.188,15.000,207.094,0.100,0.200,0.000,0.700,General,0.000,331.350,124.256,331.350,0.000,124.256,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_47_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_47,28.57,1.0,91.409,3.200,91.409,0.100,0.200,0.000,0.700,General,0.000,73.127,27.423,73.127,0.000,27.423,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_48_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_48,25.65,1.0,82.073,3.200,82.073,0.100,0.200,0.000,0.700,General,0.000,65.658,24.622,65.658,0.000,24.622,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_50_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_50,40.89,2.0,130.848,3.200,65.424,0.100,0.200,0.000,0.700,General,0.000,104.679,39.254,104.679,0.000,39.254,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_50_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_50,23.87,2.0,358.062,15.000,179.031,0.100,0.200,0.000,0.700,General,0.000,286.450,107.419,286.450,0.000,107.419,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_51_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_51,23.77,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_51_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_51,24.06,1.0,194.884,8.100,194.884,0.100,0.200,0.000,0.700,General,0.000,155.907,58.465,155.907,0.000,58.465,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_53_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_53,37.04,7.0,300.018,8.100,42.860,0.100,0.200,0.000,0.700,General,0.000,240.015,90.005,240.015,0.000,90.005,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_54_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_54,23.39,1.0,25.734,1.100,25.734,0.100,0.200,0.000,0.700,General,0.000,20.587,7.720,20.587,0.000,7.720,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_56_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_56,17.08,1.0,18.789,1.100,18.789,0.100,0.200,0.000,0.700,General,0.000,15.031,5.637,15.031,0.000,5.637,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_57_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_57,20.10,1.0,162.818,8.100,162.818,0.100,0.200,0.000,0.700,General,0.000,130.254,48.845,130.254,0.000,48.845,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_59_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_59,21.81,4.0,176.622,8.100,44.155,0.100,0.200,0.000,0.700,General,0.000,141.298,52.987,141.298,0.000,52.987,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_59_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_59,33.74,3.0,506.141,15.000,168.714,0.100,0.200,0.000,0.700,General,0.000,404.913,151.842,404.913,0.000,151.842,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_59_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_59,20.84,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_60_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_60,28.40,1.0,31.244,1.100,31.244,0.100,0.200,0.000,0.700,General,0.000,24.996,9.373,24.996,0.000,9.373,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_61_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_61,24.46,1.0,26.903,1.100,26.903,0.100,0.200,0.000,0.700,General,0.000,21.523,8.071,21.523,0.000,8.071,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_62_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_62,22.39,1.0,181.327,8.100,181.327,0.100,0.200,0.000,0.700,General,0.000,145.062,54.398,145.062,0.000,54.398,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_63_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_63,32.95,6.0,266.869,8.100,44.478,0.100,0.200,0.000,0.700,General,0.000,213.495,80.061,213.495,0.000,80.061,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_63_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_63,21.73,1.0,175.986,8.100,175.986,0.100,0.200,0.000,0.700,General,0.000,140.789,52.796,140.789,0.000,52.796,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_64_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_64,24.07,2.0,361.065,15.000,180.533,0.100,0.200,0.000,0.700,General,0.000,288.852,108.320,288.852,0.000,108.320,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_64_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_64,37.59,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_64_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_64,11.04,1.0,12.146,1.100,12.146,0.100,0.200,0.000,0.700,General,0.000,9.717,3.644,9.717,0.000,3.644,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_65_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_65,29.07,5.0,235.490,8.100,47.098,0.100,0.200,0.000,0.700,General,0.000,188.392,70.647,188.392,0.000,70.647,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_66_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_66,45.33,2.0,145.064,3.200,72.532,0.100,0.200,0.000,0.700,General,0.000,116.051,43.519,116.051,0.000,43.519,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_66_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_66,28.16,5.0,228.122,8.100,45.624,0.100,0.200,0.000,0.700,General,0.000,182.498,68.437,182.498,0.000,68.437,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_68_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_68,28.68,5.0,232.303,8.100,46.461,0.100,0.200,0.000,0.700,General,0.000,185.843,69.691,185.843,0.000,69.691,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_69_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_69,33.39,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_70_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_70,26.53,1.0,29.185,1.100,29.185,0.100,0.200,0.000,0.700,General,0.000,23.348,8.756,23.348,0.000,8.756,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_71_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_71,16.67,1.0,250.108,15.000,250.108,0.100,0.200,0.000,0.700,General,0.000,200.086,75.032,200.086,0.000,75.032,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_72_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_72,35.98,3.0,539.635,15.000,179.878,0.100,0.200,0.000,0.700,General,0.000,431.708,161.891,431.708,0.000,161.891,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_73_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_73,20.89,4.0,169.172,8.100,42.293,0.100,0.200,0.000,0.700,General,0.000,135.337,50.751,135.337,0.000,50.751,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_73_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_73,17.52,1.0,141.936,8.100,141.936,0.100,0.200,0.000,0.700,General,0.000,113.549,42.581,113.549,0.000,42.581,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_74_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_74,27.86,2.0,417.910,15.000,208.955,0.100,0.200,0.000,0.700,General,0.000,334.328,125.373,334.328,0.000,125.373,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_74_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_74,19.49,1.0,157.880,8.100,157.880,0.100,0.200,0.000,0.700,General,0.000,126.304,47.364,126.304,0.000,47.364,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_75_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_75,21.93,2.0,328.911,15.000,164.455,0.100,0.200,0.000,0.700,General,0.000,263.129,98.673,263.129,0.000,98.673,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_76_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_76,43.20,8.0,349.913,8.100,43.739,0.100,0.200,0.000,0.700,General,0.000,279.930,104.974,279.930,0.000,104.974,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_76_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_76,30.25,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_77_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_77,31.79,3.0,476.813,15.000,158.938,0.100,0.200,0.000,0.700,General,0.000,381.450,143.044,381.450,0.000,143.044,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_77_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_77,20.73,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_78_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_78,30.25,6.0,245.038,8.100,40.840,0.100,0.200,0.000,0.700,General,0.000,196.030,73.511,196.030,0.000,73.511,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_78_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_78,32.86,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_78_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_78,10.49,1.0,11.539,1.100,11.539,0.100,0.200,0.000,0.700,General,0.000,9.231,3.462,9.231,0.000,3.462,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_79_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_79,34.16,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_82_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_82,35.51,1.0,113.626,3.200,113.626,0.100,0.200,0.000,0.700,General,0.000,90.901,34.088,90.901,0.000,34.088,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_83_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_83,44.84,2.0,143.498,3.200,71.749,0.100,0.200,0.000,0.700,General,0.000,114.799,43.049,114.799,0.000,43.049,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_85_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_85,39.14,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_85_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_85,12.73,1.0,13.999,1.100,13.999,0.100,0.200,0.000,0.700,General,0.000,11.199,4.200,11.199,0.000,4.200,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_86_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_86,22.11,4.0,179.089,8.100,44.772,0.100,0.200,0.000,0.700,General,0.000,143.271,53.727,143.271,0.000,53.727,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_86_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_86,19.99,1.0,21.990,1.100,21.990,0.100,0.200,0.000,0.700,General,0.000,17.592,6.597,17.592,0.000,6.597,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_87_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_87,20.47,2.0,307.028,15.000,153.514,0.100,0.200,0.000,0.700,General,0.000,245.622,92.108,245.622,0.000,92.108,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_87_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_87,31.28,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_87_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_87,16.23,1.0,131.480,8.100,131.480,0.100,0.200,0.000,0.700,General,0.000,105.184,39.444,105.184,0.000,39.444,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_88_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_88,28.40,1.0,90.894,3.200,90.894,0.100,0.200,0.000,0.700,General,0.000,72.715,27.268,72.715,0.000,27.268,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_88_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_88,25.18,2.0,377.626,15.000,188.813,0.100,0.200,0.000,0.700,General,0.000,302.101,113.288,302.101,0.000,113.288,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_88_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_88,17.36,1.0,19.096,1.100,19.096,0.100,0.200,0.000,0.700,General,0.000,15.277,5.729,15.277,0.000,5.729,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_91_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_91,26.39,1.0,84.433,3.200,84.433,0.100,0.200,0.000,0.700,General,0.000,67.546,25.330,67.546,0.000,25.330,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_91_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_91,22.55,2.0,338.322,15.000,169.161,0.100,0.200,0.000,0.700,General,0.000,270.658,101.497,270.658,0.000,101.497,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_91_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_91,17.12,1.0,18.833,1.100,18.833,0.100,0.200,0.000,0.700,General,0.000,15.066,5.650,15.066,0.000,5.650,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_93_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_93,26.37,5.0,213.615,8.100,42.723,0.100,0.200,0.000,0.700,General,0.000,170.892,64.084,170.892,0.000,64.084,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_93_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_93,16.32,1.0,132.167,8.100,132.167,0.100,0.200,0.000,0.700,General,0.000,105.734,39.650,105.734,0.000,39.650,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_94_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_94,15.38,1.0,16.921,1.100,16.921,0.100,0.200,0.000,0.700,General,0.000,13.537,5.076,13.537,0.000,5.076,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_95_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_95,31.02,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_96_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_96,36.87,1.0,117.993,3.200,117.993,0.100,0.200,0.000,0.700,General,0.000,94.395,35.398,94.395,0.000,35.398,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_97_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_97,32.54,1.0,104.129,3.200,104.129,0.100,0.200,0.000,0.700,General,0.000,83.304,31.239,83.304,0.000,31.239,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_97_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_97,20.69,1.0,167.611,8.100,167.611,0.100,0.200,0.000,0.700,General,0.000,134.089,50.283,134.089,0.000,50.283,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_97_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_97,13.60,1.0,14.959,1.100,14.959,0.100,0.200,0.000,0.700,General,0.000,11.967,4.488,11.967,0.000,4.488,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_98_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_98,37.71,1.0,120.678,3.200,120.678,0.100,0.200,0.000,0.700,General,0.000,96.542,36.203,96.542,0.000,36.203,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_98_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_98,25.72,2.0,385.847,15.000,192.923,0.100,0.200,0.000,0.700,General,0.000,308.677,115.754,308.677,0.000,115.754,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_99_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_99,10.09,1.0,11.103,1.100,11.103,0.100,0.200,0.000,0.700,General,0.000,8.882,3.331,8.882,0.000,3.331,0.000,0.000,0.000,0.000
! <Enclosure/Window Adjacency Daylighting Counts>, Enclosure Name, Number of Exterior Windows, Number of Exterior Windows in Adjacent Enclosures
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_0,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_0,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_1,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_3,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_5,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_5,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_6,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_6,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_7,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_11,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_12,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_12,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_13,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_14,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_15,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_15,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_18,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_19,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_19,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_20,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_20,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_22,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_23,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_27,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_28,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_28,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_29,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_31,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_31,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_32,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_34,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_34,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_36,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_37,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_38,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_40,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_41,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_41,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_42,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_44,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_47,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_48,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_50,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_50,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_51,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_53,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_57,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_59,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_59,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_62,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_63,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_63,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_64,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_65,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_66,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_66,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_68,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_71,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_72,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_73,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_73,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_74,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_74,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_75,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_76,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_77,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_78,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_82,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_83,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_86,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_87,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_87,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_88,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_88,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_91,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_91,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_93,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_93,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_96,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_97,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_97,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_98,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_98,4,0
! <Enclosure/Window Adjacency Daylighting Matrix>, Enclosure Name, Number of Adjacent Enclosures with Windows,Adjacent Enclosure Names - 1st 100 (max)
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_0,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_0,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_1,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_3,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_5,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_5,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_6,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_6,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_7,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_11,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_12,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_12,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_13,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_14,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_15,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_15,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_18,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_19,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_19,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_20,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_20,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_22,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_23,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_27,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_28,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_28,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_29,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_31,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_31,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_32,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_34,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_34,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_36,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_37,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_38,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_40,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_41,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_41,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_42,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_44,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_47,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_48,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_50,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_50,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_51,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_53,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_57,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_59,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_59,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_62,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_63,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_63,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_64,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_65,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_66,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_66,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_68,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_71,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_72,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_73,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_73,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_74,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_74,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_75,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_76,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_77,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_78,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_82,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_83,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_86,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_87,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_87,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_88,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_88,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_91,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_91,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_93,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_93,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_96,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_97,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_97,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_98,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_98,0
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_0_INFILTRATION,CONFERENCE_0_INFILTRATION_SCHEDULE,CONFERENCE_0,30.13,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_0_INFILTRATION,OFFICE_PRIVATE_0_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_0,16.20,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_1_INFILTRATION,BREAK_ROOM_1_INFILTRATION_SCHEDULE,BREAK_ROOM_1,17.80,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_3_INFILTRATION,BREAK_ROOM_3_INFILTRATION_SCHEDULE,BREAK_ROOM_3,30.77,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_5_INFILTRATION,LOBBY_5_INFILTRATION_SCHEDULE,LOBBY_5,34.39,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_5_INFILTRATION,OFFICE_PRIVATE_5_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_5,18.78,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_6_INFILTRATION,LOBBY_6_INFILTRATION_SCHEDULE,LOBBY_6,39.11,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_6_INFILTRATION,BREAK_ROOM_6_INFILTRATION_SCHEDULE,BREAK_ROOM_6,29.40,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_7_INFILTRATION,BREAK_ROOM_7_INFILTRATION_SCHEDULE,BREAK_ROOM_7,27.80,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_9_INFILTRATION,MECHANICAL_9_INFILTRATION_SCHEDULE,MECHANICAL_9,25.41,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_11_INFILTRATION,LOBBY_11_INFILTRATION_SCHEDULE,LOBBY_11,40.14,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_11_INFILTRATION,MECHANICAL_11_INFILTRATION_SCHEDULE,MECHANICAL_11,25.73,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_12_INFILTRATION,CONFERENCE_12_INFILTRATION_SCHEDULE,CONFERENCE_12,26.45,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_12_INFILTRATION,BREAK_ROOM_12_INFILTRATION_SCHEDULE,BREAK_ROOM_12,31.08,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_12_INFILTRATION,MECHANICAL_12_INFILTRATION_SCHEDULE,MECHANICAL_12,18.51,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_13_INFILTRATION,BREAK_ROOM_13_INFILTRATION_SCHEDULE,BREAK_ROOM_13,33.02,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_14_INFILTRATION,OFFICE_PRIVATE_14_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_14,18.17,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_15_INFILTRATION,BREAK_ROOM_15_INFILTRATION_SCHEDULE,BREAK_ROOM_15,33.27,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_15_INFILTRATION,OFFICE_PRIVATE_15_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_15,19.31,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_16_INFILTRATION,MECHANICAL_16_INFILTRATION_SCHEDULE,MECHANICAL_16,20.77,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_18_INFILTRATION,BREAK_ROOM_18_INFILTRATION_SCHEDULE,BREAK_ROOM_18,26.96,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_18_INFILTRATION,MECHANICAL_18_INFILTRATION_SCHEDULE,MECHANICAL_18,37.44,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_19_INFILTRATION,CONFERENCE_19_INFILTRATION_SCHEDULE,CONFERENCE_19,38.91,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_19_INFILTRATION,BREAK_ROOM_19_INFILTRATION_SCHEDULE,BREAK_ROOM_19,19.55,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_19_INFILTRATION,MECHANICAL_19_INFILTRATION_SCHEDULE,MECHANICAL_19,22.79,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_20_INFILTRATION,CONFERENCE_20_INFILTRATION_SCHEDULE,CONFERENCE_20,27.37,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_20_INFILTRATION,MECHANICAL_20_INFILTRATION_SCHEDULE,MECHANICAL_20,28.82,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_20_INFILTRATION,OFFICE_PRIVATE_20_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_20,15.44,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_21_INFILTRATION,MECHANICAL_21_INFILTRATION_SCHEDULE,MECHANICAL_21,28.89,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_21_INFILTRATION,STORAGE_21_INFILTRATION_SCHEDULE,STORAGE_21,21.82,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_22_INFILTRATION,CONFERENCE_22_INFILTRATION_SCHEDULE,CONFERENCE_22,32.74,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_23_INFILTRATION,CONFERENCE_23_INFILTRATION_SCHEDULE,CONFERENCE_23,32.43,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_24_INFILTRATION,STORAGE_24_INFILTRATION_SCHEDULE,STORAGE_24,26.82,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_27_INFILTRATION,BREAK_ROOM_27_INFILTRATION_SCHEDULE,BREAK_ROOM_27,29.82,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_28_INFILTRATION,CONFERENCE_28_INFILTRATION_SCHEDULE,CONFERENCE_28,33.80,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_28_INFILTRATION,OFFICE_PRIVATE_28_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_28,22.03,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_29_INFILTRATION,LOBBY_29_INFILTRATION_SCHEDULE,LOBBY_29,25.07,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_30_INFILTRATION,MECHANICAL_30_INFILTRATION_SCHEDULE,MECHANICAL_30,30.48,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_31_INFILTRATION,LOBBY_31_INFILTRATION_SCHEDULE,LOBBY_31,27.19,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_31_INFILTRATION,CONFERENCE_31_INFILTRATION_SCHEDULE,CONFERENCE_31,31.48,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_32_INFILTRATION,OFFICE_PRIVATE_32_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_32,25.74,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_32_INFILTRATION,STORAGE_32_INFILTRATION_SCHEDULE,STORAGE_32,16.55,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_34_INFILTRATION,CONFERENCE_34_INFILTRATION_SCHEDULE,CONFERENCE_34,44.64,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_34_INFILTRATION,OFFICE_PRIVATE_34_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_34,15.97,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_35_INFILTRATION,MECHANICAL_35_INFILTRATION_SCHEDULE,MECHANICAL_35,18.33,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_36_INFILTRATION,CONFERENCE_36_INFILTRATION_SCHEDULE,CONFERENCE_36,32.95,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_36_INFILTRATION,STORAGE_36_INFILTRATION_SCHEDULE,STORAGE_36,20.15,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_37_INFILTRATION,OFFICE_PRIVATE_37_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_37,25.84,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_38_INFILTRATION,BREAK_ROOM_38_INFILTRATION_SCHEDULE,BREAK_ROOM_38,34.77,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_39_INFILTRATION,STORAGE_39_INFILTRATION_SCHEDULE,STORAGE_39,23.10,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_40_INFILTRATION,OFFICE_PRIVATE_40_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_40,19.95,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_40_INFILTRATION,STORAGE_40_INFILTRATION_SCHEDULE,STORAGE_40,16.43,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_41_INFILTRATION,LOBBY_41_INFILTRATION_SCHEDULE,LOBBY_41,36.73,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_41_INFILTRATION,CONFERENCE_41_INFILTRATION_SCHEDULE,CONFERENCE_41,24.59,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_41_INFILTRATION,MECHANICAL_41_INFILTRATION_SCHEDULE,MECHANICAL_41,35.21,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_42_INFILTRATION,OFFICE_PRIVATE_42_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_42,21.74,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_44_INFILTRATION,BREAK_ROOM_44_INFILTRATION_SCHEDULE,BREAK_ROOM_44,27.61,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_47_INFILTRATION,LOBBY_47_INFILTRATION_SCHEDULE,LOBBY_47,28.57,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_48_INFILTRATION,LOBBY_48_INFILTRATION_SCHEDULE,LOBBY_48,25.65,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_50_INFILTRATION,LOBBY_50_INFILTRATION_SCHEDULE,LOBBY_50,40.89,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_50_INFILTRATION,BREAK_ROOM_50_INFILTRATION_SCHEDULE,BREAK_ROOM_50,23.87,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_51_INFILTRATION,MECHANICAL_51_INFILTRATION_SCHEDULE,MECHANICAL_51,23.77,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_51_INFILTRATION,OFFICE_PRIVATE_51_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_51,24.06,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_53_INFILTRATION,CONFERENCE_53_INFILTRATION_SCHEDULE,CONFERENCE_53,37.04,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_54_INFILTRATION,STORAGE_54_INFILTRATION_SCHEDULE,STORAGE_54,23.39,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_56_INFILTRATION,STORAGE_56_INFILTRATION_SCHEDULE,STORAGE_56,17.08,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_57_INFILTRATION,OFFICE_PRIVATE_57_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_57,20.10,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_59_INFILTRATION,CONFERENCE_59_INFILTRATION_SCHEDULE,CONFERENCE_59,21.81,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_59_INFILTRATION,BREAK_ROOM_59_INFILTRATION_SCHEDULE,BREAK_ROOM_59,33.74,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_59_INFILTRATION,MECHANICAL_59_INFILTRATION_SCHEDULE,MECHANICAL_59,20.84,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_60_INFILTRATION,STORAGE_60_INFILTRATION_SCHEDULE,STORAGE_60,28.40,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_61_INFILTRATION,STORAGE_61_INFILTRATION_SCHEDULE,STORAGE_61,24.46,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_62_INFILTRATION,OFFICE_PRIVATE_62_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_62,22.39,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_63_INFILTRATION,CONFERENCE_63_INFILTRATION_SCHEDULE,CONFERENCE_63,32.95,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_63_INFILTRATION,OFFICE_PRIVATE_63_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_63,21.73,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_64_INFILTRATION,BREAK_ROOM_64_INFILTRATION_SCHEDULE,BREAK_ROOM_64,24.07,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_64_INFILTRATION,MECHANICAL_64_INFILTRATION_SCHEDULE,MECHANICAL_64,37.59,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_64_INFILTRATION,STORAGE_64_INFILTRATION_SCHEDULE,STORAGE_64,11.04,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_65_INFILTRATION,CONFERENCE_65_INFILTRATION_SCHEDULE,CONFERENCE_65,29.07,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_66_INFILTRATION,LOBBY_66_INFILTRATION_SCHEDULE,LOBBY_66,45.33,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_66_INFILTRATION,CONFERENCE_66_INFILTRATION_SCHEDULE,CONFERENCE_66,28.16,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_68_INFILTRATION,CONFERENCE_68_INFILTRATION_SCHEDULE,CONFERENCE_68,28.68,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_69_INFILTRATION,MECHANICAL_69_INFILTRATION_SCHEDULE,MECHANICAL_69,33.39,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_70_INFILTRATION,STORAGE_70_INFILTRATION_SCHEDULE,STORAGE_70,26.53,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_71_INFILTRATION,BREAK_ROOM_71_INFILTRATION_SCHEDULE,BREAK_ROOM_71,16.67,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_72_INFILTRATION,BREAK_ROOM_72_INFILTRATION_SCHEDULE,BREAK_ROOM_72,35.98,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_73_INFILTRATION,CONFERENCE_73_INFILTRATION_SCHEDULE,CONFERENCE_73,20.89,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_73_INFILTRATION,OFFICE_PRIVATE_73_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_73,17.52,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_74_INFILTRATION,BREAK_ROOM_74_INFILTRATION_SCHEDULE,BREAK_ROOM_74,27.86,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_74_INFILTRATION,OFFICE_PRIVATE_74_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_74,19.49,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_75_INFILTRATION,BREAK_ROOM_75_INFILTRATION_SCHEDULE,BREAK_ROOM_75,21.93,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_76_INFILTRATION,CONFERENCE_76_INFILTRATION_SCHEDULE,CONFERENCE_76,43.20,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_76_INFILTRATION,MECHANICAL_76_INFILTRATION_SCHEDULE,MECHANICAL_76,30.25,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_77_INFILTRATION,BREAK_ROOM_77_INFILTRATION_SCHEDULE,BREAK_ROOM_77,31.79,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_77_INFILTRATION,MECHANICAL_77_INFILTRATION_SCHEDULE,MECHANICAL_77,20.73,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_78_INFILTRATION,CONFERENCE_78_INFILTRATION_SCHEDULE,CONFERENCE_78,30.25,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_78_INFILTRATION,MECHANICAL_78_INFILTRATION_SCHEDULE,MECHANICAL_78,32.86,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_78_INFILTRATION,STORAGE_78_INFILTRATION_SCHEDULE,STORAGE_78,10.49,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_79_INFILTRATION,MECHANICAL_79_INFILTRATION_SCHEDULE,MECHANICAL_79,34.16,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_82_INFILTRATION,LOBBY_82_INFILTRATION_SCHEDULE,LOBBY_82,35.51,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_83_INFILTRATION,LOBBY_83_INFILTRATION_SCHEDULE,LOBBY_83,44.84,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_85_INFILTRATION,MECHANICAL_85_INFILTRATION_SCHEDULE,MECHANICAL_85,39.14,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_85_INFILTRATION,STORAGE_85_INFILTRATION_SCHEDULE,STORAGE_85,12.73,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_86_INFILTRATION,CONFERENCE_86_INFILTRATION_SCHEDULE,CONFERENCE_86,22.11,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_86_INFILTRATION,STORAGE_86_INFILTRATION_SCHEDULE,STORAGE_86,19.99,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_87_INFILTRATION,BREAK_ROOM_87_INFILTRATION_SCHEDULE,BREAK_ROOM_87,20.47,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_87_INFILTRATION,MECHANICAL_87_INFILTRATION_SCHEDULE,MECHANICAL_87,31.28,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_87_INFILTRATION,OFFICE_PRIVATE_87_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_87,16.23,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_88_INFILTRATION,LOBBY_88_INFILTRATION_SCHEDULE,LOBBY_88,28.40,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_88_INFILTRATION,BREAK_ROOM_88_INFILTRATION_SCHEDULE,BREAK_ROOM_88,25.18,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_88_INFILTRATION,STORAGE_88_INFILTRATION_SCHEDULE,STORAGE_88,17.36,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_91_INFILTRATION,LOBBY_91_INFILTRATION_SCHEDULE,LOBBY_91,26.39,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_91_INFILTRATION,BREAK_ROOM_91_INFILTRATION_SCHEDULE,BREAK_ROOM_91,22.55,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_91_INFILTRATION,STORAGE_91_INFILTRATION_SCHEDULE,STORAGE_91,17.12,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_93_INFILTRATION,CONFERENCE_93_INFILTRATION_SCHEDULE,CONFERENCE_93,26.37,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_93_INFILTRATION,OFFICE_PRIVATE_93_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_93,16.32,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_94_INFILTRATION,STORAGE_94_INFILTRATION_SCHEDULE,STORAGE_94,15.38,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_95_INFILTRATION,MECHANICAL_95_INFILTRATION_SCHEDULE,MECHANICAL_95,31.02,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_96_INFILTRATION,LOBBY_96_INFILTRATION_SCHEDULE,LOBBY_96,36.87,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_97_INFILTRATION,LOBBY_97_INFILTRATION_SCHEDULE,LOBBY_97,32.54,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_97_INFILTRATION,OFFICE_PRIVATE_97_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_97,20.69,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_97_INFILTRATION,STORAGE_97_INFILTRATION_SCHEDULE,STORAGE_97,13.60,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_98_INFILTRATION,LOBBY_98_INFILTRATION_SCHEDULE,LOBBY_98,37.71,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_98_INFILTRATION,BREAK_ROOM_98_INFILTRATION_SCHEDULE,BREAK_ROOM_98,25.72,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_99_INFILTRATION,STORAGE_99_INFILTRATION_SCHEDULE,STORAGE_99,10.09,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,CONFERENCE_0,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_0,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_1,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_3,Mixing/Well-Stirred
RoomAir Model,LOBBY_5,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_5,Mixing/Well-Stirred
RoomAir Model,LOBBY_6,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_6,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_7,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_9,Mixing/Well-Stirred
RoomAir Model,LOBBY_11,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_11,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_12,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_12,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_12,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_13,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_14,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_15,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_15,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_16,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_18,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_18,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_19,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_19,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_19,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_20,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_20,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_20,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_21,Mixing/Well-Stirred
RoomAir Model,STORAGE_21,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_22,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_23,Mixing/Well-Stirred
RoomAir Model,STORAGE_24,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_27,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_28,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_28,Mixing/Well-Stirred
RoomAir Model,LOBBY_29,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_30,Mixing/Well-Stirred
RoomAir Model,LOBBY_31,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_31,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_32,Mixing/Well-Stirred
RoomAir Model,STORAGE_32,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_34,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_34,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_35,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_36,Mixing/Well-Stirred
RoomAir Model,STORAGE_36,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_37,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_38,Mixing/Well-Stirred
RoomAir Model,STORAGE_39,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_40,Mixing/Well-Stirred
RoomAir Model,STORAGE_40,Mixing/Well-Stirred
RoomAir Model,LOBBY_41,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_41,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_41,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_42,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_44,Mixing/Well-Stirred
RoomAir Model,LOBBY_47,Mixing/Well-Stirred
RoomAir Model,LOBBY_48,Mixing/Well-Stirred
RoomAir Model,LOBBY_50,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_50,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_51,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_51,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_53,Mixing/Well-Stirred
RoomAir Model,STORAGE_54,Mixing/Well-Stirred
RoomAir Model,STORAGE_56,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_57,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_59,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_59,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_59,Mixing/Well-Stirred
RoomAir Model,STORAGE_60,Mixing/Well-Stirred
RoomAir Model,STORAGE_61,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_62,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_63,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_63,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_64,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_64,Mixing/Well-Stirred
RoomAir Model,STORAGE_64,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_65,Mixing/Well-Stirred
RoomAir Model,LOBBY_66,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_66,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_68,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_69,Mixing/Well-Stirred
RoomAir Model,STORAGE_70,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_71,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_72,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_73,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_73,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_74,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_74,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_75,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_76,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_76,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_77,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_77,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_78,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_78,Mixing/Well-Stirred
RoomAir Model,STORAGE_78,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_79,Mixing/Well-Stirred
RoomAir Model,LOBBY_82,Mixing/Well-Stirred
RoomAir Model,LOBBY_83,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_85,Mixing/Well-Stirred
RoomAir Model,STORAGE_85,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_86,Mixing/Well-Stirred
RoomAir Model,STORAGE_86,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_87,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_87,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_87,Mixing/Well-Stirred
RoomAir Model,LOBBY_88,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_88,Mixing/Well-Stirred
RoomAir Model,STORAGE_88,Mixing/Well-Stirred
RoomAir Model,LOBBY_91,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_91,Mixing/Well-Stirred
RoomAir Model,STORAGE_91,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_93,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_93,Mixing/Well-Stirred
RoomAir Model,STORAGE_94,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_95,Mixing/Well-Stirred
RoomAir Model,LOBBY_96,Mixing/Well-Stirred
RoomAir Model,LOBBY_97,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_97,Mixing/Well-Stirred
RoomAir Model,STORAGE_97,Mixing/Well-Stirred
RoomAir Model,LOBBY_98,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_98,Mixing/Well-Stirred
RoomAir Model,STORAGE_99,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z1_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15067
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z1_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z1_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z1_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.01331E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z1_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z1_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z1_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.41065
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_0_Z1_REHEATCOIL, User-Specified Nominal Capacity [W], 723.19420
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z2_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.09841E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z2_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z2_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z2_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.61968E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z2_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z2_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z2_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.29575
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_0_Z2_REHEATCOIL, User-Specified Nominal Capacity [W], 388.72358
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z3_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.89781E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z3_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z3_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z3_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.77956E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z3_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99974E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z3_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z3_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.42365
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_1_Z3_REHEATCOIL, User-Specified Nominal Capacity [W], 427.09483
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z4_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15384
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z4_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z4_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z4_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.07680E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z4_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z4_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z4_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.46144
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_3_Z4_REHEATCOIL, User-Specified Nominal Capacity [W], 738.43186
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z5_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17194
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z5_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z5_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z5_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.43874E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z5_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z5_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z5_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.75099
 Component Sizing Information, Coil:Heating:Electric, LOBBY_5_Z5_REHEATCOIL, User-Specified Nominal Capacity [W], 825.29709
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z6_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.39196E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z6_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z6_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z6_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.87839E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z6_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z6_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z6_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.50271
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_5_Z6_REHEATCOIL, User-Specified Nominal Capacity [W], 450.81413
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z7_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z7_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z7_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z7_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.91129E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z7_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z7_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z7_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.12903
 Component Sizing Information, Coil:Heating:Electric, LOBBY_6_Z7_REHEATCOIL, User-Specified Nominal Capacity [W], 938.71041
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z8_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14700
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z8_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z8_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z8_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.93998E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z8_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z8_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z8_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.35198
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_6_Z8_REHEATCOIL, User-Specified Nominal Capacity [W], 705.59530
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_7_Z9_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13898
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_7_Z9_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_7_Z9_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_7_Z9_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.77953E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_7_Z9_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_7_Z9_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_7_Z9_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.22363
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_7_Z9_REHEATCOIL, User-Specified Nominal Capacity [W], 667.08838
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z10_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12703
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z10_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z10_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z10_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.54058E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z10_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z10_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z10_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.03246
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_9_Z10_REHEATCOIL, User-Specified Nominal Capacity [W], 609.73919
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_11_Z11_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20070
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_11_Z11_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_11_Z11_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_11_Z11_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.01398E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_11_Z11_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_11_Z11_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_11_Z11_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.21118
 Component Sizing Information, Coil:Heating:Electric, LOBBY_11_Z11_REHEATCOIL, User-Specified Nominal Capacity [W], 963.35416
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_11_Z12_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12865
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_11_Z12_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_11_Z12_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_11_Z12_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.57301E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_11_Z12_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00004E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_11_Z12_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_11_Z12_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.05840
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_11_Z12_REHEATCOIL, User-Specified Nominal Capacity [W], 617.52135
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_12_Z13_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13225
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_12_Z13_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_12_Z13_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_12_Z13_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.64495E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_12_Z13_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_12_Z13_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_12_Z13_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.11596
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_12_Z13_REHEATCOIL, User-Specified Nominal Capacity [W], 634.78792
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_12_Z14_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15538
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_12_Z14_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_12_Z14_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_12_Z14_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.10753E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_12_Z14_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_12_Z14_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_12_Z14_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.48602
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_12_Z14_REHEATCOIL, User-Specified Nominal Capacity [W], 745.80739
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z15_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.25619E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z15_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z15_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z15_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.85124E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z15_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z15_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z15_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.48099
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_12_Z15_REHEATCOIL, User-Specified Nominal Capacity [W], 444.29688
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_13_Z16_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16511
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_13_Z16_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_13_Z16_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_13_Z16_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.30223E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_13_Z16_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_13_Z16_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_13_Z16_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.64178
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_13_Z16_REHEATCOIL, User-Specified Nominal Capacity [W], 792.53527
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_14_Z17_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.08287E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_14_Z17_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_14_Z17_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_14_Z17_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.81657E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_14_Z17_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_14_Z17_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_14_Z17_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.45326
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_14_Z17_REHEATCOIL, User-Specified Nominal Capacity [W], 435.97792
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_15_Z18_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16636
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_15_Z18_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_15_Z18_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_15_Z18_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.32715E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_15_Z18_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_15_Z18_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_15_Z18_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.66172
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_15_Z18_REHEATCOIL, User-Specified Nominal Capacity [W], 798.51651
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_15_Z19_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.65559E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_15_Z19_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_15_Z19_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_15_Z19_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.93112E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_15_Z19_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_15_Z19_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_15_Z19_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.54489
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_15_Z19_REHEATCOIL, User-Specified Nominal Capacity [W], 463.46827
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_16_Z20_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10386
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_16_Z20_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_16_Z20_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_16_Z20_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.07723E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_16_Z20_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_16_Z20_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_16_Z20_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.66179
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_16_Z20_REHEATCOIL, User-Specified Nominal Capacity [W], 498.53575
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_18_Z21_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13481
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_18_Z21_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_18_Z21_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_18_Z21_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.69619E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_18_Z21_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_18_Z21_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_18_Z21_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.15695
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_18_Z21_REHEATCOIL, User-Specified Nominal Capacity [W], 647.08581
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_18_Z22_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18721
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_18_Z22_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_18_Z22_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_18_Z22_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.74410E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_18_Z22_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_18_Z22_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_18_Z22_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.99528
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_18_Z22_REHEATCOIL, User-Specified Nominal Capacity [W], 898.58486
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_19_Z23_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19455
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_19_Z23_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_19_Z23_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_19_Z23_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.89097E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_19_Z23_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_19_Z23_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_19_Z23_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.11278
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_19_Z23_REHEATCOIL, User-Specified Nominal Capacity [W], 933.83334
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_19_Z24_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.77695E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_19_Z24_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_19_Z24_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_19_Z24_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.95539E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_19_Z24_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_19_Z24_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_19_Z24_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.56431
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_19_Z24_REHEATCOIL, User-Specified Nominal Capacity [W], 469.29370
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z25_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11393
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z25_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z25_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z25_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.27867E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z25_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99985E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z25_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z25_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.82293
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_19_Z25_REHEATCOIL, User-Specified Nominal Capacity [W], 546.87994
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_20_Z26_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13687
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_20_Z26_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_20_Z26_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_20_Z26_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.73732E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_20_Z26_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_20_Z26_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_20_Z26_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.18986
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_20_Z26_REHEATCOIL, User-Specified Nominal Capacity [W], 656.95675
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_20_Z27_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14408
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_20_Z27_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_20_Z27_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_20_Z27_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.88165E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_20_Z27_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_20_Z27_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_20_Z27_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.30532
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_20_Z27_REHEATCOIL, User-Specified Nominal Capacity [W], 691.59529
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_20_Z28_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.72184E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_20_Z28_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_20_Z28_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_20_Z28_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.54437E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_20_Z28_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_20_Z28_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_20_Z28_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.23549
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_20_Z28_REHEATCOIL, User-Specified Nominal Capacity [W], 370.64824
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_21_Z29_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14444
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_21_Z29_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_21_Z29_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_21_Z29_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.88883E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_21_Z29_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_21_Z29_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_21_Z29_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.31106
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_21_Z29_REHEATCOIL, User-Specified Nominal Capacity [W], 693.31840
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_21_Z30_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10908
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_21_Z30_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_21_Z30_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_21_Z30_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.18163E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_21_Z30_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_21_Z30_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_21_Z30_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.74530
 Component Sizing Information, Coil:Heating:Electric, STORAGE_21_Z30_REHEATCOIL, User-Specified Nominal Capacity [W], 523.59137
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_22_Z31_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16369
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_22_Z31_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_22_Z31_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_22_Z31_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.27389E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_22_Z31_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_22_Z31_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_22_Z31_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.61911
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_22_Z31_REHEATCOIL, User-Specified Nominal Capacity [W], 785.73436
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_23_Z32_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16215
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_23_Z32_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_23_Z32_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_23_Z32_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.24293E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_23_Z32_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_23_Z32_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_23_Z32_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.59434
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_23_Z32_REHEATCOIL, User-Specified Nominal Capacity [W], 778.30332
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_24_Z33_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13410
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_24_Z33_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_24_Z33_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_24_Z33_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.68209E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_24_Z33_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_24_Z33_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_24_Z33_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.14567
 Component Sizing Information, Coil:Heating:Electric, STORAGE_24_Z33_REHEATCOIL, User-Specified Nominal Capacity [W], 643.70205
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z34_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14909
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z34_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z34_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z34_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.98189E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z34_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z34_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z34_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.38551
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_27_Z34_REHEATCOIL, User-Specified Nominal Capacity [W], 715.65408
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_28_Z35_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16901
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_28_Z35_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_28_Z35_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_28_Z35_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.38015E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_28_Z35_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99988E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_28_Z35_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_28_Z35_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.70412
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_28_Z35_REHEATCOIL, User-Specified Nominal Capacity [W], 811.23687
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_28_Z36_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11015
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_28_Z36_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_28_Z36_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_28_Z36_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.20300E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_28_Z36_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99988E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_28_Z36_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_28_Z36_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.76240
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_28_Z36_REHEATCOIL, User-Specified Nominal Capacity [W], 528.72117
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_29_Z37_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12537
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_29_Z37_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_29_Z37_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_29_Z37_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.50733E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_29_Z37_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_29_Z37_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_29_Z37_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.00586
 Component Sizing Information, Coil:Heating:Electric, LOBBY_29_Z37_REHEATCOIL, User-Specified Nominal Capacity [W], 601.75858
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_30_Z38_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15238
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_30_Z38_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_30_Z38_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_30_Z38_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.04763E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_30_Z38_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_30_Z38_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_30_Z38_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.43811
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_30_Z38_REHEATCOIL, User-Specified Nominal Capacity [W], 731.43194
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_31_Z39_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13596
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_31_Z39_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_31_Z39_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_31_Z39_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.71915E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_31_Z39_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99986E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_31_Z39_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_31_Z39_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.17532
 Component Sizing Information, Coil:Heating:Electric, LOBBY_31_Z39_REHEATCOIL, User-Specified Nominal Capacity [W], 652.59548
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_31_Z40_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15741
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_31_Z40_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_31_Z40_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_31_Z40_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.14825E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_31_Z40_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_31_Z40_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_31_Z40_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.51860
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_31_Z40_REHEATCOIL, User-Specified Nominal Capacity [W], 755.58040
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_32_Z41_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12870
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_32_Z41_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_32_Z41_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_32_Z41_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.57404E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_32_Z41_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_32_Z41_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_32_Z41_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.05923
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_32_Z41_REHEATCOIL, User-Specified Nominal Capacity [W], 617.76909
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z42_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.27464E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z42_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z42_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z42_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.65493E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z42_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z42_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z42_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.32394
 Component Sizing Information, Coil:Heating:Electric, STORAGE_32_Z42_REHEATCOIL, User-Specified Nominal Capacity [W], 397.18266
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_34_Z43_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22322
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_34_Z43_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_34_Z43_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_34_Z43_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.46444E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_34_Z43_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_34_Z43_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_34_Z43_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.57155
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_34_Z43_REHEATCOIL, User-Specified Nominal Capacity [W], 1071.46576
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z44_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.98618E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z44_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z44_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z44_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.59724E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z44_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z44_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z44_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.27779
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_34_Z44_REHEATCOIL, User-Specified Nominal Capacity [W], 383.33641
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z45_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.16640E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z45_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z45_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z45_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.83328E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z45_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z45_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z45_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.46662
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_35_Z45_REHEATCOIL, User-Specified Nominal Capacity [W], 439.98741
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z46_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16475
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z46_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z46_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z46_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.29495E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z46_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z46_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z46_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.63596
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_36_Z46_REHEATCOIL, User-Specified Nominal Capacity [W], 790.78793
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_36_Z47_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10073
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_36_Z47_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_36_Z47_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_36_Z47_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.01461E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_36_Z47_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_36_Z47_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_36_Z47_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.61169
 Component Sizing Information, Coil:Heating:Electric, STORAGE_36_Z47_REHEATCOIL, User-Specified Nominal Capacity [W], 483.50615
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z48_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12920
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z48_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z48_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z48_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.58408E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z48_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z48_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z48_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.06726
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_37_Z48_REHEATCOIL, User-Specified Nominal Capacity [W], 620.17928
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_38_Z49_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17383
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_38_Z49_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_38_Z49_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_38_Z49_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.47658E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_38_Z49_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_38_Z49_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_38_Z49_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.78126
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_38_Z49_REHEATCOIL, User-Specified Nominal Capacity [W], 834.37844
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_39_Z50_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11550
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_39_Z50_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_39_Z50_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_39_Z50_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.31003E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_39_Z50_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_39_Z50_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_39_Z50_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.84803
 Component Sizing Information, Coil:Heating:Electric, STORAGE_39_Z50_REHEATCOIL, User-Specified Nominal Capacity [W], 554.40771
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_40_Z51_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.97289E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_40_Z51_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_40_Z51_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_40_Z51_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.99458E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_40_Z51_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_40_Z51_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_40_Z51_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.59566
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_40_Z51_REHEATCOIL, User-Specified Nominal Capacity [W], 478.69859
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_40_Z52_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.21757E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_40_Z52_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_40_Z52_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_40_Z52_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.64351E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_40_Z52_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_40_Z52_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_40_Z52_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.31481
 Component Sizing Information, Coil:Heating:Electric, STORAGE_40_Z52_REHEATCOIL, User-Specified Nominal Capacity [W], 394.44313
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_41_Z53_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18366
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_41_Z53_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_41_Z53_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_41_Z53_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.67327E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_41_Z53_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_41_Z53_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_41_Z53_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.93862
 Component Sizing Information, Coil:Heating:Electric, LOBBY_41_Z53_REHEATCOIL, User-Specified Nominal Capacity [W], 881.58486
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_41_Z54_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12297
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_41_Z54_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_41_Z54_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_41_Z54_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.45933E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_41_Z54_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99984E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_41_Z54_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_41_Z54_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.96746
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_41_Z54_REHEATCOIL, User-Specified Nominal Capacity [W], 590.23926
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z55_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17605
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z55_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z55_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z55_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.52099E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z55_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z55_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z55_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.81679
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_41_Z55_REHEATCOIL, User-Specified Nominal Capacity [W], 845.03728
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_42_Z56_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10871
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_42_Z56_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_42_Z56_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_42_Z56_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.17420E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_42_Z56_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_42_Z56_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_42_Z56_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.73936
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_42_Z56_REHEATCOIL, User-Specified Nominal Capacity [W], 521.80906
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_44_Z57_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13806
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_44_Z57_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_44_Z57_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_44_Z57_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.76123E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_44_Z57_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_44_Z57_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_44_Z57_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.20899
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_44_Z57_REHEATCOIL, User-Specified Nominal Capacity [W], 662.69625
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_47_Z58_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14283
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_47_Z58_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_47_Z58_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_47_Z58_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.85651E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_47_Z58_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_47_Z58_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_47_Z58_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.28521
 Component Sizing Information, Coil:Heating:Electric, LOBBY_47_Z58_REHEATCOIL, User-Specified Nominal Capacity [W], 685.56313
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_48_Z59_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12824
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_48_Z59_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_48_Z59_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_48_Z59_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.56482E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_48_Z59_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_48_Z59_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_48_Z59_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.05186
 Component Sizing Information, Coil:Heating:Electric, LOBBY_48_Z59_REHEATCOIL, User-Specified Nominal Capacity [W], 615.55661
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_50_Z60_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20446
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_50_Z60_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_50_Z60_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_50_Z60_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.08910E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_50_Z60_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_50_Z60_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_50_Z60_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.27128
 Component Sizing Information, Coil:Heating:Electric, LOBBY_50_Z60_REHEATCOIL, User-Specified Nominal Capacity [W], 981.38474
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_50_Z61_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11935
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_50_Z61_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_50_Z61_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_50_Z61_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.38707E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_50_Z61_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_50_Z61_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_50_Z61_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.90966
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_50_Z61_REHEATCOIL, User-Specified Nominal Capacity [W], 572.89788
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_51_Z62_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11885
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_51_Z62_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_51_Z62_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_51_Z62_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.37706E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_51_Z62_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_51_Z62_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_51_Z62_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.90165
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_51_Z62_REHEATCOIL, User-Specified Nominal Capacity [W], 570.49354
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z63_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12030
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z63_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z63_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z63_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.40593E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z63_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99982E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z63_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z63_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.92475
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_51_Z63_REHEATCOIL, User-Specified Nominal Capacity [W], 577.42405
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_53_Z64_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18520
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_53_Z64_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_53_Z64_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_53_Z64_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.70392E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_53_Z64_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_53_Z64_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_53_Z64_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.96314
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_53_Z64_REHEATCOIL, User-Specified Nominal Capacity [W], 888.94146
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_54_Z65_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11697
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_54_Z65_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_54_Z65_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_54_Z65_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.33947E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_54_Z65_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_54_Z65_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_54_Z65_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.87157
 Component Sizing Information, Coil:Heating:Electric, STORAGE_54_Z65_REHEATCOIL, User-Specified Nominal Capacity [W], 561.47214
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_56_Z66_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.54029E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_56_Z66_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_56_Z66_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_56_Z66_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.70806E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_56_Z66_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99978E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_56_Z66_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_56_Z66_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.36645
 Component Sizing Information, Coil:Heating:Electric, STORAGE_56_Z66_REHEATCOIL, User-Specified Nominal Capacity [W], 409.93371
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_57_Z67_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10051
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_57_Z67_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_57_Z67_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_57_Z67_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.01011E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_57_Z67_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_57_Z67_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_57_Z67_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.60809
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_57_Z67_REHEATCOIL, User-Specified Nominal Capacity [W], 482.42571
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_59_Z68_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10902
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_59_Z68_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_59_Z68_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_59_Z68_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.18050E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_59_Z68_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_59_Z68_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_59_Z68_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.74440
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_59_Z68_REHEATCOIL, User-Specified Nominal Capacity [W], 523.31909
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_59_Z69_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16871
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_59_Z69_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_59_Z69_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_59_Z69_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.37425E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_59_Z69_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_59_Z69_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_59_Z69_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.69940
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_59_Z69_REHEATCOIL, User-Specified Nominal Capacity [W], 809.81924
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_59_Z70_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10419
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_59_Z70_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_59_Z70_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_59_Z70_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.08378E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_59_Z70_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_59_Z70_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_59_Z70_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.66703
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_59_Z70_REHEATCOIL, User-Specified Nominal Capacity [W], 500.10827
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_60_Z71_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14202
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_60_Z71_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_60_Z71_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_60_Z71_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.84037E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_60_Z71_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_60_Z71_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_60_Z71_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.27229
 Component Sizing Information, Coil:Heating:Electric, STORAGE_60_Z71_REHEATCOIL, User-Specified Nominal Capacity [W], 681.68814
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_61_Z72_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12229
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_61_Z72_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_61_Z72_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_61_Z72_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.44572E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_61_Z72_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_61_Z72_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_61_Z72_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.95658
 Component Sizing Information, Coil:Heating:Electric, STORAGE_61_Z72_REHEATCOIL, User-Specified Nominal Capacity [W], 586.97322
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_62_Z73_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11193
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_62_Z73_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_62_Z73_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_62_Z73_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.23862E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_62_Z73_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_62_Z73_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_62_Z73_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.79089
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_62_Z73_REHEATCOIL, User-Specified Nominal Capacity [W], 537.26810
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_63_Z74_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16474
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_63_Z74_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_63_Z74_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_63_Z74_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.29477E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_63_Z74_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00003E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_63_Z74_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_63_Z74_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.63582
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_63_Z74_REHEATCOIL, User-Specified Nominal Capacity [W], 790.74513
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_63_Z75_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10863
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_63_Z75_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_63_Z75_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_63_Z75_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.17266E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_63_Z75_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_63_Z75_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_63_Z75_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.73813
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_63_Z75_REHEATCOIL, User-Specified Nominal Capacity [W], 521.43865
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_64_Z76_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12036
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_64_Z76_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_64_Z76_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_64_Z76_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.40715E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_64_Z76_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_64_Z76_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_64_Z76_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.92572
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_64_Z76_REHEATCOIL, User-Specified Nominal Capacity [W], 577.71607
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_64_Z77_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18796
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_64_Z77_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_64_Z77_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_64_Z77_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.75918E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_64_Z77_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_64_Z77_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_64_Z77_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.00735
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_64_Z77_REHEATCOIL, User-Specified Nominal Capacity [W], 902.20417
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_64_Z78_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 5.52089E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_64_Z78_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_64_Z78_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_64_Z78_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.10418E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_64_Z78_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_64_Z78_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_64_Z78_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 0.88334
 Component Sizing Information, Coil:Heating:Electric, STORAGE_64_Z78_REHEATCOIL, User-Specified Nominal Capacity [W], 265.00288
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_65_Z79_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14536
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_65_Z79_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_65_Z79_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_65_Z79_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.90727E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_65_Z79_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_65_Z79_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_65_Z79_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.32582
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_65_Z79_REHEATCOIL, User-Specified Nominal Capacity [W], 697.74495
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_66_Z80_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22667
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_66_Z80_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_66_Z80_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_66_Z80_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.53332E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_66_Z80_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_66_Z80_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_66_Z80_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.62665
 Component Sizing Information, Coil:Heating:Electric, LOBBY_66_Z80_REHEATCOIL, User-Specified Nominal Capacity [W], 1087.99592
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_66_Z81_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14082
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_66_Z81_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_66_Z81_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_66_Z81_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.81635E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_66_Z81_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_66_Z81_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_66_Z81_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.25308
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_66_Z81_REHEATCOIL, User-Specified Nominal Capacity [W], 675.92466
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_68_Z82_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14340
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_68_Z82_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_68_Z82_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_68_Z82_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.86794E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_68_Z82_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_68_Z82_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_68_Z82_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.29435
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_68_Z82_REHEATCOIL, User-Specified Nominal Capacity [W], 688.30591
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_69_Z83_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16695
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_69_Z83_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_69_Z83_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_69_Z83_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.33891E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_69_Z83_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_69_Z83_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_69_Z83_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.67113
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_69_Z83_REHEATCOIL, User-Specified Nominal Capacity [W], 801.33788
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_70_Z84_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13266
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_70_Z84_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_70_Z84_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_70_Z84_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.65318E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_70_Z84_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_70_Z84_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_70_Z84_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.12255
 Component Sizing Information, Coil:Heating:Electric, STORAGE_70_Z84_REHEATCOIL, User-Specified Nominal Capacity [W], 636.76400
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_71_Z85_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.33697E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_71_Z85_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_71_Z85_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_71_Z85_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.66739E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_71_Z85_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_71_Z85_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_71_Z85_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.33392
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_71_Z85_REHEATCOIL, User-Specified Nominal Capacity [W], 400.17471
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_72_Z86_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17988
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_72_Z86_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_72_Z86_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_72_Z86_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.59754E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_72_Z86_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_72_Z86_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_72_Z86_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.87803
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_72_Z86_REHEATCOIL, User-Specified Nominal Capacity [W], 863.41002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_73_Z87_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10443
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_73_Z87_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_73_Z87_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_73_Z87_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.08853E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_73_Z87_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_73_Z87_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_73_Z87_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.67082
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_73_Z87_REHEATCOIL, User-Specified Nominal Capacity [W], 501.24693
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_73_Z88_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.76148E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_73_Z88_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_73_Z88_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_73_Z88_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.75230E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_73_Z88_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_73_Z88_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_73_Z88_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.40184
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_73_Z88_REHEATCOIL, User-Specified Nominal Capacity [W], 420.55086
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_74_Z89_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13930
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_74_Z89_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_74_Z89_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_74_Z89_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.78607E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_74_Z89_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_74_Z89_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_74_Z89_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.22886
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_74_Z89_REHEATCOIL, User-Specified Nominal Capacity [W], 668.65665
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_74_Z90_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.74585E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_74_Z90_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_74_Z90_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_74_Z90_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.94917E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_74_Z90_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_74_Z90_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_74_Z90_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.55934
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_74_Z90_REHEATCOIL, User-Specified Nominal Capacity [W], 467.80103
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_75_Z91_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10964
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_75_Z91_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_75_Z91_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_75_Z91_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.19273E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_75_Z91_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_75_Z91_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_75_Z91_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.75418
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_75_Z91_REHEATCOIL, User-Specified Nominal Capacity [W], 526.25443
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_76_Z92_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21599
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_76_Z92_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_76_Z92_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_76_Z92_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.31988E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_76_Z92_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_76_Z92_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_76_Z92_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.45590
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_76_Z92_REHEATCOIL, User-Specified Nominal Capacity [W], 1036.77040
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_76_Z93_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15126
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_76_Z93_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_76_Z93_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_76_Z93_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.02514E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_76_Z93_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_76_Z93_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_76_Z93_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.42011
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_76_Z93_REHEATCOIL, User-Specified Nominal Capacity [W], 726.03442
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_77_Z94_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15894
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_77_Z94_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_77_Z94_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_77_Z94_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.17871E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_77_Z94_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99986E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_77_Z94_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_77_Z94_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.54296
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_77_Z94_REHEATCOIL, User-Specified Nominal Capacity [W], 762.88938
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_77_Z95_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10366
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_77_Z95_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_77_Z95_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_77_Z95_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.07327E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_77_Z95_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_77_Z95_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_77_Z95_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.65862
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_77_Z95_REHEATCOIL, User-Specified Nominal Capacity [W], 497.58585
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_78_Z96_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15126
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_78_Z96_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_78_Z96_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_78_Z96_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.02513E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_78_Z96_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_78_Z96_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_78_Z96_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.42010
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_78_Z96_REHEATCOIL, User-Specified Nominal Capacity [W], 726.03111
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_78_Z97_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16428
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_78_Z97_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_78_Z97_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_78_Z97_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.28560E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_78_Z97_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_78_Z97_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_78_Z97_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.62848
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_78_Z97_REHEATCOIL, User-Specified Nominal Capacity [W], 788.54304
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_78_Z98_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 5.24502E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_78_Z98_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_78_Z98_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_78_Z98_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.04900E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_78_Z98_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_78_Z98_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_78_Z98_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 0.83920
 Component Sizing Information, Coil:Heating:Electric, STORAGE_78_Z98_REHEATCOIL, User-Specified Nominal Capacity [W], 251.76099
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_79_Z99_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17078
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_79_Z99_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_79_Z99_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_79_Z99_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.41557E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_79_Z99_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_79_Z99_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_79_Z99_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.73246
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_79_Z99_REHEATCOIL, User-Specified Nominal Capacity [W], 819.73792
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_82_Z100_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17754
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_82_Z100_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_82_Z100_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_82_Z100_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.55079E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_82_Z100_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_82_Z100_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_82_Z100_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.84063
 Component Sizing Information, Coil:Heating:Electric, LOBBY_82_Z100_REHEATCOIL, User-Specified Nominal Capacity [W], 852.18934
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_83_Z101_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22421
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_83_Z101_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_83_Z101_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_83_Z101_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.48428E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_83_Z101_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_83_Z101_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_83_Z101_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.58743
 Component Sizing Information, Coil:Heating:Electric, LOBBY_83_Z101_REHEATCOIL, User-Specified Nominal Capacity [W], 1076.22791
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_85_Z102_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19571
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_85_Z102_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_85_Z102_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_85_Z102_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.91412E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_85_Z102_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_85_Z102_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_85_Z102_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.13130
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_85_Z102_REHEATCOIL, User-Specified Nominal Capacity [W], 939.38915
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_85_Z103_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 6.36322E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_85_Z103_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_85_Z103_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_85_Z103_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.27264E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_85_Z103_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_85_Z103_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_85_Z103_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.01812
 Component Sizing Information, Coil:Heating:Electric, STORAGE_85_Z103_REHEATCOIL, User-Specified Nominal Capacity [W], 305.43465
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_86_Z104_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11055
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_86_Z104_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_86_Z104_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_86_Z104_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.21093E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_86_Z104_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99981E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_86_Z104_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_86_Z104_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.76875
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_86_Z104_REHEATCOIL, User-Specified Nominal Capacity [W], 530.62386
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_86_Z105_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.99528E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_86_Z105_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_86_Z105_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_86_Z105_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.99906E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_86_Z105_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_86_Z105_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_86_Z105_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.59924
 Component Sizing Information, Coil:Heating:Electric, STORAGE_86_Z105_REHEATCOIL, User-Specified Nominal Capacity [W], 479.77328
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_87_Z106_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10234
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_87_Z106_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_87_Z106_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_87_Z106_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.04684E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_87_Z106_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_87_Z106_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_87_Z106_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.63747
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_87_Z106_REHEATCOIL, User-Specified Nominal Capacity [W], 491.24118
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_87_Z107_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15640
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_87_Z107_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_87_Z107_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_87_Z107_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.12800E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_87_Z107_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_87_Z107_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_87_Z107_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.50240
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_87_Z107_REHEATCOIL, User-Specified Nominal Capacity [W], 750.72118
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_87_Z108_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.11591E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_87_Z108_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_87_Z108_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_87_Z108_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.62318E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_87_Z108_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99982E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_87_Z108_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_87_Z108_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.29855
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_87_Z108_REHEATCOIL, User-Specified Nominal Capacity [W], 389.56364
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_88_Z109_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14202
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_88_Z109_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_88_Z109_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_88_Z109_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.84047E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_88_Z109_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_88_Z109_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_88_Z109_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.27238
 Component Sizing Information, Coil:Heating:Electric, LOBBY_88_Z109_REHEATCOIL, User-Specified Nominal Capacity [W], 681.71381
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_88_Z110_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12588
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_88_Z110_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_88_Z110_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_88_Z110_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.51751E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_88_Z110_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_88_Z110_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_88_Z110_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.01401
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_88_Z110_REHEATCOIL, User-Specified Nominal Capacity [W], 604.20174
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_88_Z111_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.68010E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_88_Z111_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_88_Z111_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_88_Z111_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.73602E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_88_Z111_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00003E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_88_Z111_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_88_Z111_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.38882
 Component Sizing Information, Coil:Heating:Electric, STORAGE_88_Z111_REHEATCOIL, User-Specified Nominal Capacity [W], 416.64494
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_91_Z112_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13193
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_91_Z112_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_91_Z112_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_91_Z112_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.63854E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_91_Z112_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_91_Z112_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_91_Z112_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.11084
 Component Sizing Information, Coil:Heating:Electric, LOBBY_91_Z112_REHEATCOIL, User-Specified Nominal Capacity [W], 633.25066
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_91_Z113_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11278
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_91_Z113_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_91_Z113_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_91_Z113_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.25550E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_91_Z113_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_91_Z113_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_91_Z113_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.80440
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_91_Z113_REHEATCOIL, User-Specified Nominal Capacity [W], 541.32013
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_91_Z114_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.56038E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_91_Z114_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_91_Z114_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_91_Z114_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.71208E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_91_Z114_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_91_Z114_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_91_Z114_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.36966
 Component Sizing Information, Coil:Heating:Electric, STORAGE_91_Z114_REHEATCOIL, User-Specified Nominal Capacity [W], 410.89818
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_93_Z115_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13186
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_93_Z115_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_93_Z115_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_93_Z115_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.63722E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_93_Z115_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_93_Z115_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_93_Z115_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.10977
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_93_Z115_REHEATCOIL, User-Specified Nominal Capacity [W], 632.93250
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_93_Z116_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.15846E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_93_Z116_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_93_Z116_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_93_Z116_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.63169E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_93_Z116_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_93_Z116_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_93_Z116_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.30535
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_93_Z116_REHEATCOIL, User-Specified Nominal Capacity [W], 391.60591
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_94_Z117_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.69153E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_94_Z117_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_94_Z117_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_94_Z117_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.53831E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_94_Z117_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_94_Z117_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_94_Z117_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.23065
 Component Sizing Information, Coil:Heating:Electric, STORAGE_94_Z117_REHEATCOIL, User-Specified Nominal Capacity [W], 369.19357
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_95_Z118_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15509
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_95_Z118_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_95_Z118_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_95_Z118_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.10171E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_95_Z118_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_95_Z118_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_95_Z118_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.48137
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_95_Z118_REHEATCOIL, User-Specified Nominal Capacity [W], 744.41008
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_96_Z119_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18436
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_96_Z119_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_96_Z119_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_96_Z119_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.68729E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_96_Z119_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_96_Z119_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_96_Z119_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.94984
 Component Sizing Information, Coil:Heating:Electric, LOBBY_96_Z119_REHEATCOIL, User-Specified Nominal Capacity [W], 884.95079
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_97_Z120_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16270
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_97_Z120_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_97_Z120_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_97_Z120_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.25408E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_97_Z120_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_97_Z120_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_97_Z120_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.60326
 Component Sizing Information, Coil:Heating:Electric, LOBBY_97_Z120_REHEATCOIL, User-Specified Nominal Capacity [W], 780.97801
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_97_Z121_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10346
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_97_Z121_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_97_Z121_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_97_Z121_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.06927E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_97_Z121_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_97_Z121_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_97_Z121_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.65542
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_97_Z121_REHEATCOIL, User-Specified Nominal Capacity [W], 496.62544
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_97_Z122_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 6.79951E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_97_Z122_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_97_Z122_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_97_Z122_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.35990E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_97_Z122_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_97_Z122_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_97_Z122_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.08792
 Component Sizing Information, Coil:Heating:Electric, STORAGE_97_Z122_REHEATCOIL, User-Specified Nominal Capacity [W], 326.37650
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_98_Z123_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18856
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_98_Z123_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_98_Z123_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_98_Z123_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.77115E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_98_Z123_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_98_Z123_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_98_Z123_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.01692
 Component Sizing Information, Coil:Heating:Electric, LOBBY_98_Z123_REHEATCOIL, User-Specified Nominal Capacity [W], 905.07676
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_98_Z124_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12861
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_98_Z124_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_98_Z124_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_98_Z124_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.57229E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_98_Z124_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_98_Z124_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_98_Z124_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.05783
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_98_Z124_REHEATCOIL, User-Specified Nominal Capacity [W], 617.34923
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_99_Z125_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 5.04677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_99_Z125_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_99_Z125_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_99_Z125_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.00935E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_99_Z125_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_99_Z125_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_99_Z125_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 0.80748
 Component Sizing Information, Coil:Heating:Electric, STORAGE_99_Z125_REHEATCOIL, User-Specified Nominal Capacity [W], 242.24488
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_0_Z1_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15067
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_0_Z1_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3013.30917
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_0_Z1_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rating Net COP {W/W}, EER {Btu/W-h}, SEER User {Btu/W-h}, SEER Standard {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_0_Z1_COOLINGCOILDX, 2896.3, 39.98, 136.43, 54.18, 51.26, 37.2
! <DX Cooling Coil AHRI 2023 Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rating Net COP2 {W/W}, EER2 {Btu/W-h}, SEER2 User {Btu/W-h}, SEER2 Standard {Btu/W-h}, IEER 2022 {Btu/W-h}
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_0_Z1_COOLINGCOILDX, 2896.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_0_Z1_HEATINGCOIL, User-Specified Nominal Capacity [W], 2410.64734
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_0_Z1_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15067
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_0_Z1_SUPPLYFAN, Design Electric Power Consumption [W], 129.14182
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_Z2_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.09841E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_Z2_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1619.68159
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_Z2_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_Z2_COOLINGCOILDX, 1556.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_Z2_COOLINGCOILDX, 1556.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_0_Z2_HEATINGCOIL, User-Specified Nominal Capacity [W], 1295.74527
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_0_Z2_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.09841E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_0_Z2_SUPPLYFAN, Design Electric Power Consumption [W], 69.41493
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_1_Z3_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.89781E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_1_Z3_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1779.56179
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_1_Z3_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_1_Z3_COOLINGCOILDX, 1710.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_1_Z3_COOLINGCOILDX, 1710.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_1_Z3_HEATINGCOIL, User-Specified Nominal Capacity [W], 1423.64943
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_1_Z3_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.89781E-002
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_1_Z3_SUPPLYFAN, Design Electric Power Consumption [W], 76.26693
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_3_Z4_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15384
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_3_Z4_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3076.79940
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_3_Z4_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_3_Z4_COOLINGCOILDX, 2957.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_3_Z4_COOLINGCOILDX, 2957.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_3_Z4_HEATINGCOIL, User-Specified Nominal Capacity [W], 2461.43952
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_3_Z4_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15384
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_3_Z4_SUPPLYFAN, Design Electric Power Consumption [W], 131.86283
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_5_Z5_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17194
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_5_Z5_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3438.73788
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_5_Z5_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_5_Z5_COOLINGCOILDX, 3305.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_5_Z5_COOLINGCOILDX, 3305.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_5_Z5_HEATINGCOIL, User-Specified Nominal Capacity [W], 2750.99030
 Component Sizing Information, Fan:VariableVolume, LOBBY_5_Z5_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17194
 Component Sizing Information, Fan:VariableVolume, LOBBY_5_Z5_SUPPLYFAN, Design Electric Power Consumption [W], 147.37448
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_5_Z6_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.39196E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_5_Z6_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1878.39221
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_5_Z6_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_5_Z6_COOLINGCOILDX, 1805.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_5_Z6_COOLINGCOILDX, 1805.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_5_Z6_HEATINGCOIL, User-Specified Nominal Capacity [W], 1502.71377
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_5_Z6_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.39196E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_5_Z6_SUPPLYFAN, Design Electric Power Consumption [W], 80.50252
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_6_Z7_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19556
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_6_Z7_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3911.29339
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_6_Z7_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_6_Z7_COOLINGCOILDX, 3759.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_6_Z7_COOLINGCOILDX, 3759.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_6_Z7_HEATINGCOIL, User-Specified Nominal Capacity [W], 3129.03471
 Component Sizing Information, Fan:VariableVolume, LOBBY_6_Z7_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19556
 Component Sizing Information, Fan:VariableVolume, LOBBY_6_Z7_SUPPLYFAN, Design Electric Power Consumption [W], 167.62686
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_6_Z8_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14700
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_6_Z8_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2939.98042
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_6_Z8_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_6_Z8_COOLINGCOILDX, 2825.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_6_Z8_COOLINGCOILDX, 2825.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_6_Z8_HEATINGCOIL, User-Specified Nominal Capacity [W], 2351.98433
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_6_Z8_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14700
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_6_Z8_SUPPLYFAN, Design Electric Power Consumption [W], 125.99916
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_7_Z9_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13898
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_7_Z9_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2779.53492
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_7_Z9_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_7_Z9_COOLINGCOILDX, 2671.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_7_Z9_COOLINGCOILDX, 2671.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_7_Z9_HEATINGCOIL, User-Specified Nominal Capacity [W], 2223.62793
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_7_Z9_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13898
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_7_Z9_SUPPLYFAN, Design Electric Power Consumption [W], 119.12293
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_9_Z10_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12703
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_9_Z10_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2540.57996
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_9_Z10_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_9_Z10_COOLINGCOILDX, 2441.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_9_Z10_COOLINGCOILDX, 2441.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_9_Z10_HEATINGCOIL, User-Specified Nominal Capacity [W], 2032.46397
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_9_Z10_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12703
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_9_Z10_SUPPLYFAN, Design Electric Power Consumption [W], 108.88200
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_11_Z11_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20070
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_11_Z11_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4013.97565
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_11_Z11_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_11_Z11_COOLINGCOILDX, 3858.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_11_Z11_COOLINGCOILDX, 3858.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_11_Z11_HEATINGCOIL, User-Specified Nominal Capacity [W], 3211.18052
 Component Sizing Information, Fan:VariableVolume, LOBBY_11_Z11_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20070
 Component Sizing Information, Fan:VariableVolume, LOBBY_11_Z11_SUPPLYFAN, Design Electric Power Consumption [W], 172.02753
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_11_Z12_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12865
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_11_Z12_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2573.00563
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_11_Z12_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_11_Z12_COOLINGCOILDX, 2473.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_11_Z12_COOLINGCOILDX, 2473.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_11_Z12_HEATINGCOIL, User-Specified Nominal Capacity [W], 2058.40450
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_11_Z12_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12865
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_11_Z12_SUPPLYFAN, Design Electric Power Consumption [W], 110.27167
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_12_Z13_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13225
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_12_Z13_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2644.94968
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_12_Z13_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_12_Z13_COOLINGCOILDX, 2542.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_12_Z13_COOLINGCOILDX, 2542.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_12_Z13_HEATINGCOIL, User-Specified Nominal Capacity [W], 2115.95975
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_12_Z13_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13225
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_12_Z13_SUPPLYFAN, Design Electric Power Consumption [W], 113.35499
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_12_Z14_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15538
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_12_Z14_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3107.53081
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_12_Z14_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_12_Z14_COOLINGCOILDX, 2986.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_12_Z14_COOLINGCOILDX, 2986.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_12_Z14_HEATINGCOIL, User-Specified Nominal Capacity [W], 2486.02465
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_12_Z14_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15538
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_12_Z14_SUPPLYFAN, Design Electric Power Consumption [W], 133.17989
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_12_Z15_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.25619E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_12_Z15_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1851.23701
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_12_Z15_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_12_Z15_COOLINGCOILDX, 1779.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_12_Z15_COOLINGCOILDX, 1779.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_12_Z15_HEATINGCOIL, User-Specified Nominal Capacity [W], 1480.98961
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_12_Z15_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.25619E-002
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_12_Z15_SUPPLYFAN, Design Electric Power Consumption [W], 79.33873
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_13_Z16_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16511
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_13_Z16_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3302.23028
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_13_Z16_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_13_Z16_COOLINGCOILDX, 3174.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_13_Z16_COOLINGCOILDX, 3174.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_13_Z16_HEATINGCOIL, User-Specified Nominal Capacity [W], 2641.78423
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_13_Z16_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16511
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_13_Z16_SUPPLYFAN, Design Electric Power Consumption [W], 141.52416
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_14_Z17_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.08287E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_14_Z17_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1816.57468
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_14_Z17_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_14_Z17_COOLINGCOILDX, 1746.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_14_Z17_COOLINGCOILDX, 1746.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_14_Z17_HEATINGCOIL, User-Specified Nominal Capacity [W], 1453.25974
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_14_Z17_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.08287E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_14_Z17_SUPPLYFAN, Design Electric Power Consumption [W], 77.85320
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_15_Z18_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16636
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_15_Z18_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3327.15212
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_15_Z18_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_15_Z18_COOLINGCOILDX, 3198.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_15_Z18_COOLINGCOILDX, 3198.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_15_Z18_HEATINGCOIL, User-Specified Nominal Capacity [W], 2661.72170
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_15_Z18_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16636
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_15_Z18_SUPPLYFAN, Design Electric Power Consumption [W], 142.59223
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_15_Z19_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.65559E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_15_Z19_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1931.11780
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_15_Z19_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_15_Z19_COOLINGCOILDX, 1856.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_15_Z19_COOLINGCOILDX, 1856.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_15_Z19_HEATINGCOIL, User-Specified Nominal Capacity [W], 1544.89424
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_15_Z19_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.65559E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_15_Z19_SUPPLYFAN, Design Electric Power Consumption [W], 82.76219
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_16_Z20_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10386
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_16_Z20_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2077.23230
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_16_Z20_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_16_Z20_COOLINGCOILDX, 1996.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_16_Z20_COOLINGCOILDX, 1996.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_16_Z20_HEATINGCOIL, User-Specified Nominal Capacity [W], 1661.78584
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_16_Z20_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10386
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_16_Z20_SUPPLYFAN, Design Electric Power Consumption [W], 89.02424
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_18_Z21_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13481
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_18_Z21_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2696.19086
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_18_Z21_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_18_Z21_COOLINGCOILDX, 2591.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_18_Z21_COOLINGCOILDX, 2591.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_18_Z21_HEATINGCOIL, User-Specified Nominal Capacity [W], 2156.95269
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_18_Z21_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13481
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_18_Z21_SUPPLYFAN, Design Electric Power Consumption [W], 115.55104
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_18_Z22_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18721
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_18_Z22_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3744.10357
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_18_Z22_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_18_Z22_COOLINGCOILDX, 3598.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_18_Z22_COOLINGCOILDX, 3598.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_18_Z22_HEATINGCOIL, User-Specified Nominal Capacity [W], 2995.28286
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_18_Z22_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18721
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_18_Z22_SUPPLYFAN, Design Electric Power Consumption [W], 160.46158
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_19_Z23_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19455
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_19_Z23_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3890.97225
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_19_Z23_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_19_Z23_COOLINGCOILDX, 3739.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_19_Z23_COOLINGCOILDX, 3739.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_19_Z23_HEATINGCOIL, User-Specified Nominal Capacity [W], 3112.77780
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_19_Z23_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19455
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_19_Z23_SUPPLYFAN, Design Electric Power Consumption [W], 166.75595
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_19_Z24_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.77695E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_19_Z24_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1955.39042
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_19_Z24_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_19_Z24_COOLINGCOILDX, 1879.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_19_Z24_COOLINGCOILDX, 1879.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_19_Z24_HEATINGCOIL, User-Specified Nominal Capacity [W], 1564.31234
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_19_Z24_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.77695E-002
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_19_Z24_SUPPLYFAN, Design Electric Power Consumption [W], 83.80245
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_19_Z25_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11393
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_19_Z25_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2278.66641
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_19_Z25_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_19_Z25_COOLINGCOILDX, 2190.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_19_Z25_COOLINGCOILDX, 2190.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_19_Z25_HEATINGCOIL, User-Specified Nominal Capacity [W], 1822.93313
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_19_Z25_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11393
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_19_Z25_SUPPLYFAN, Design Electric Power Consumption [W], 97.65713
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_20_Z26_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13687
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_20_Z26_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2737.31980
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_20_Z26_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_20_Z26_COOLINGCOILDX, 2631.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_20_Z26_COOLINGCOILDX, 2631.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_20_Z26_HEATINGCOIL, User-Specified Nominal Capacity [W], 2189.85584
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_20_Z26_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13687
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_20_Z26_SUPPLYFAN, Design Electric Power Consumption [W], 117.31371
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_20_Z27_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14408
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_20_Z27_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2881.64703
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_20_Z27_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_20_Z27_COOLINGCOILDX, 2769.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_20_Z27_COOLINGCOILDX, 2769.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_20_Z27_HEATINGCOIL, User-Specified Nominal Capacity [W], 2305.31763
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_20_Z27_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14408
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_20_Z27_SUPPLYFAN, Design Electric Power Consumption [W], 123.49916
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_20_Z28_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.72184E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_20_Z28_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1544.36765
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_20_Z28_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_20_Z28_COOLINGCOILDX, 1484.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_20_Z28_COOLINGCOILDX, 1484.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_20_Z28_HEATINGCOIL, User-Specified Nominal Capacity [W], 1235.49412
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_20_Z28_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.72184E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_20_Z28_SUPPLYFAN, Design Electric Power Consumption [W], 66.18718
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_21_Z29_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14444
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_21_Z29_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2888.82668
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_21_Z29_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_21_Z29_COOLINGCOILDX, 2776.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_21_Z29_COOLINGCOILDX, 2776.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_21_Z29_HEATINGCOIL, User-Specified Nominal Capacity [W], 2311.06134
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_21_Z29_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14444
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_21_Z29_SUPPLYFAN, Design Electric Power Consumption [W], 123.80686
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_21_Z30_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10908
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_21_Z30_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2181.63070
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_21_Z30_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_21_Z30_COOLINGCOILDX, 2096.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_21_Z30_COOLINGCOILDX, 2096.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_21_Z30_HEATINGCOIL, User-Specified Nominal Capacity [W], 1745.30456
 Component Sizing Information, Fan:VariableVolume, STORAGE_21_Z30_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10908
 Component Sizing Information, Fan:VariableVolume, STORAGE_21_Z30_SUPPLYFAN, Design Electric Power Consumption [W], 93.49846
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_22_Z31_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16369
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_22_Z31_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3273.89317
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_22_Z31_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_22_Z31_COOLINGCOILDX, 3146.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_22_Z31_COOLINGCOILDX, 3146.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_22_Z31_HEATINGCOIL, User-Specified Nominal Capacity [W], 2619.11454
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_22_Z31_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16369
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_22_Z31_SUPPLYFAN, Design Electric Power Consumption [W], 140.30971
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_23_Z32_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16215
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_23_Z32_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3242.93048
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_23_Z32_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_23_Z32_COOLINGCOILDX, 3117.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_23_Z32_COOLINGCOILDX, 3117.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_23_Z32_HEATINGCOIL, User-Specified Nominal Capacity [W], 2594.34439
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_23_Z32_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16215
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_23_Z32_SUPPLYFAN, Design Electric Power Consumption [W], 138.98273
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_24_Z33_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13410
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_24_Z33_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2682.09188
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_24_Z33_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_24_Z33_COOLINGCOILDX, 2578.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_24_Z33_COOLINGCOILDX, 2578.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_24_Z33_HEATINGCOIL, User-Specified Nominal Capacity [W], 2145.67351
 Component Sizing Information, Fan:VariableVolume, STORAGE_24_Z33_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13410
 Component Sizing Information, Fan:VariableVolume, STORAGE_24_Z33_SUPPLYFAN, Design Electric Power Consumption [W], 114.94679
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_27_Z34_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14909
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_27_Z34_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2981.89200
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_27_Z34_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_27_Z34_COOLINGCOILDX, 2866.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_27_Z34_COOLINGCOILDX, 2866.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_27_Z34_HEATINGCOIL, User-Specified Nominal Capacity [W], 2385.51360
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_27_Z34_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14909
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_27_Z34_SUPPLYFAN, Design Electric Power Consumption [W], 127.79537
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_28_Z35_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16901
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_28_Z35_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3380.15363
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_28_Z35_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_28_Z35_COOLINGCOILDX, 3248.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_28_Z35_COOLINGCOILDX, 3248.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_28_Z35_HEATINGCOIL, User-Specified Nominal Capacity [W], 2704.12291
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_28_Z35_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16901
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_28_Z35_SUPPLYFAN, Design Electric Power Consumption [W], 144.86373
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_28_Z36_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11015
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_28_Z36_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2203.00488
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_28_Z36_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_28_Z36_COOLINGCOILDX, 2117.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_28_Z36_COOLINGCOILDX, 2117.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_28_Z36_HEATINGCOIL, User-Specified Nominal Capacity [W], 1762.40390
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_28_Z36_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11015
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_28_Z36_SUPPLYFAN, Design Electric Power Consumption [W], 94.41449
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_29_Z37_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12537
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_29_Z37_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2507.32740
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_29_Z37_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_29_Z37_COOLINGCOILDX, 2410.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_29_Z37_COOLINGCOILDX, 2410.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_29_Z37_HEATINGCOIL, User-Specified Nominal Capacity [W], 2005.86192
 Component Sizing Information, Fan:VariableVolume, LOBBY_29_Z37_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12537
 Component Sizing Information, Fan:VariableVolume, LOBBY_29_Z37_SUPPLYFAN, Design Electric Power Consumption [W], 107.45689
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_30_Z38_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15238
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_30_Z38_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3047.63307
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_30_Z38_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_30_Z38_COOLINGCOILDX, 2929.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_30_Z38_COOLINGCOILDX, 2929.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_30_Z38_HEATINGCOIL, User-Specified Nominal Capacity [W], 2438.10645
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_30_Z38_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15238
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_30_Z38_SUPPLYFAN, Design Electric Power Consumption [W], 130.61285
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_31_Z39_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13596
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_31_Z39_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2719.14785
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_31_Z39_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_31_Z39_COOLINGCOILDX, 2613.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_31_Z39_COOLINGCOILDX, 2613.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_31_Z39_HEATINGCOIL, User-Specified Nominal Capacity [W], 2175.31828
 Component Sizing Information, Fan:VariableVolume, LOBBY_31_Z39_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13596
 Component Sizing Information, Fan:VariableVolume, LOBBY_31_Z39_SUPPLYFAN, Design Electric Power Consumption [W], 116.53491
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_31_Z40_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15741
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_31_Z40_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3148.25166
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_31_Z40_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_31_Z40_COOLINGCOILDX, 3026.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_31_Z40_COOLINGCOILDX, 3026.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_31_Z40_HEATINGCOIL, User-Specified Nominal Capacity [W], 2518.60133
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_31_Z40_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15741
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_31_Z40_SUPPLYFAN, Design Electric Power Consumption [W], 134.92507
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_32_Z41_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12870
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_32_Z41_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2574.03789
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_32_Z41_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_32_Z41_COOLINGCOILDX, 2474.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_32_Z41_COOLINGCOILDX, 2474.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_32_Z41_HEATINGCOIL, User-Specified Nominal Capacity [W], 2059.23031
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_32_Z41_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12870
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_32_Z41_SUPPLYFAN, Design Electric Power Consumption [W], 110.31591
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_32_Z42_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.27464E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_32_Z42_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1654.92774
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_32_Z42_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_32_Z42_COOLINGCOILDX, 1590.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_32_Z42_COOLINGCOILDX, 1590.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_32_Z42_HEATINGCOIL, User-Specified Nominal Capacity [W], 1323.94219
 Component Sizing Information, Fan:VariableVolume, STORAGE_32_Z42_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.27464E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_32_Z42_SUPPLYFAN, Design Electric Power Consumption [W], 70.92547
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_34_Z43_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22322
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_34_Z43_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4464.44069
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_34_Z43_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_34_Z43_COOLINGCOILDX, 4291.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_34_Z43_COOLINGCOILDX, 4291.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_34_Z43_HEATINGCOIL, User-Specified Nominal Capacity [W], 3571.55255
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_34_Z43_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22322
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_34_Z43_SUPPLYFAN, Design Electric Power Consumption [W], 191.33317
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_34_Z44_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.98618E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_34_Z44_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1597.23506
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_34_Z44_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_34_Z44_COOLINGCOILDX, 1535.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_34_Z44_COOLINGCOILDX, 1535.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_34_Z44_HEATINGCOIL, User-Specified Nominal Capacity [W], 1277.78805
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_34_Z44_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.98618E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_34_Z44_SUPPLYFAN, Design Electric Power Consumption [W], 68.45293
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_35_Z45_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.16640E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_35_Z45_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1833.28088
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_35_Z45_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_35_Z45_COOLINGCOILDX, 1762.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_35_Z45_COOLINGCOILDX, 1762.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_35_Z45_HEATINGCOIL, User-Specified Nominal Capacity [W], 1466.62471
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_35_Z45_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.16640E-002
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_35_Z45_SUPPLYFAN, Design Electric Power Consumption [W], 78.56918
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_36_Z46_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16475
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_36_Z46_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3294.94972
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_36_Z46_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_36_Z46_COOLINGCOILDX, 3167.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_36_Z46_COOLINGCOILDX, 3167.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_36_Z46_HEATINGCOIL, User-Specified Nominal Capacity [W], 2635.95977
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_36_Z46_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16475
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_36_Z46_SUPPLYFAN, Design Electric Power Consumption [W], 141.21213
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_36_Z47_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10073
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_36_Z47_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2014.60896
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_36_Z47_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_36_Z47_COOLINGCOILDX, 1936.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_36_Z47_COOLINGCOILDX, 1936.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_36_Z47_HEATINGCOIL, User-Specified Nominal Capacity [W], 1611.68717
 Component Sizing Information, Fan:VariableVolume, STORAGE_36_Z47_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10073
 Component Sizing Information, Fan:VariableVolume, STORAGE_36_Z47_SUPPLYFAN, Design Electric Power Consumption [W], 86.34038
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_37_Z48_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12920
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_37_Z48_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2584.08032
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_37_Z48_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_37_Z48_COOLINGCOILDX, 2483.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_37_Z48_COOLINGCOILDX, 2483.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_37_Z48_HEATINGCOIL, User-Specified Nominal Capacity [W], 2067.26426
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_37_Z48_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12920
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_37_Z48_SUPPLYFAN, Design Electric Power Consumption [W], 110.74630
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_38_Z49_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17383
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_38_Z49_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3476.57683
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_38_Z49_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_38_Z49_COOLINGCOILDX, 3341.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_38_Z49_COOLINGCOILDX, 3341.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_38_Z49_HEATINGCOIL, User-Specified Nominal Capacity [W], 2781.26146
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_38_Z49_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17383
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_38_Z49_SUPPLYFAN, Design Electric Power Consumption [W], 148.99615
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_39_Z50_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11550
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_39_Z50_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2310.03214
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_39_Z50_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_39_Z50_COOLINGCOILDX, 2220.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_39_Z50_COOLINGCOILDX, 2220.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_39_Z50_HEATINGCOIL, User-Specified Nominal Capacity [W], 1848.02571
 Component Sizing Information, Fan:VariableVolume, STORAGE_39_Z50_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11550
 Component Sizing Information, Fan:VariableVolume, STORAGE_39_Z50_SUPPLYFAN, Design Electric Power Consumption [W], 99.00138
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_40_Z51_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.97289E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_40_Z51_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1994.57748
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_40_Z51_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_40_Z51_COOLINGCOILDX, 1917.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_40_Z51_COOLINGCOILDX, 1917.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_40_Z51_HEATINGCOIL, User-Specified Nominal Capacity [W], 1595.66198
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_40_Z51_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.97289E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_40_Z51_SUPPLYFAN, Design Electric Power Consumption [W], 85.48189
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_40_Z52_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.21757E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_40_Z52_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1643.51305
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_40_Z52_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_40_Z52_COOLINGCOILDX, 1579.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_40_Z52_COOLINGCOILDX, 1579.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_40_Z52_HEATINGCOIL, User-Specified Nominal Capacity [W], 1314.81044
 Component Sizing Information, Fan:VariableVolume, STORAGE_40_Z52_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.21757E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_40_Z52_SUPPLYFAN, Design Electric Power Consumption [W], 70.43627
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_41_Z53_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18366
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_41_Z53_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3673.27024
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_41_Z53_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_41_Z53_COOLINGCOILDX, 3530.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_41_Z53_COOLINGCOILDX, 3530.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_41_Z53_HEATINGCOIL, User-Specified Nominal Capacity [W], 2938.61619
 Component Sizing Information, Fan:VariableVolume, LOBBY_41_Z53_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18366
 Component Sizing Information, Fan:VariableVolume, LOBBY_41_Z53_SUPPLYFAN, Design Electric Power Consumption [W], 157.42587
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_41_Z54_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12297
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_41_Z54_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2459.33026
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_41_Z54_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_41_Z54_COOLINGCOILDX, 2363.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_41_Z54_COOLINGCOILDX, 2363.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_41_Z54_HEATINGCOIL, User-Specified Nominal Capacity [W], 1967.46421
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_41_Z54_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12297
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_41_Z54_SUPPLYFAN, Design Electric Power Consumption [W], 105.39987
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_41_Z55_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17605
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_41_Z55_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3520.98867
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_41_Z55_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_41_Z55_COOLINGCOILDX, 3384.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_41_Z55_COOLINGCOILDX, 3384.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_41_Z55_HEATINGCOIL, User-Specified Nominal Capacity [W], 2816.79094
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_41_Z55_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17605
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_41_Z55_SUPPLYFAN, Design Electric Power Consumption [W], 150.89951
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_42_Z56_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10871
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_42_Z56_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2174.20443
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_42_Z56_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_42_Z56_COOLINGCOILDX, 2089.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_42_Z56_COOLINGCOILDX, 2089.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_42_Z56_HEATINGCOIL, User-Specified Nominal Capacity [W], 1739.36355
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_42_Z56_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10871
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_42_Z56_SUPPLYFAN, Design Electric Power Consumption [W], 93.18019
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_44_Z57_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13806
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_44_Z57_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2761.23437
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_44_Z57_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_44_Z57_COOLINGCOILDX, 2654.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_44_Z57_COOLINGCOILDX, 2654.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_44_Z57_HEATINGCOIL, User-Specified Nominal Capacity [W], 2208.98750
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_44_Z57_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13806
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_44_Z57_SUPPLYFAN, Design Electric Power Consumption [W], 118.33862
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_47_Z58_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14283
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_47_Z58_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2856.51306
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_47_Z58_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_47_Z58_COOLINGCOILDX, 2745.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_47_Z58_COOLINGCOILDX, 2745.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_47_Z58_HEATINGCOIL, User-Specified Nominal Capacity [W], 2285.21045
 Component Sizing Information, Fan:VariableVolume, LOBBY_47_Z58_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14283
 Component Sizing Information, Fan:VariableVolume, LOBBY_47_Z58_SUPPLYFAN, Design Electric Power Consumption [W], 122.42199
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_48_Z59_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12824
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_48_Z59_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2564.81922
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_48_Z59_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_48_Z59_COOLINGCOILDX, 2465.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_48_Z59_COOLINGCOILDX, 2465.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_48_Z59_HEATINGCOIL, User-Specified Nominal Capacity [W], 2051.85538
 Component Sizing Information, Fan:VariableVolume, LOBBY_48_Z59_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12824
 Component Sizing Information, Fan:VariableVolume, LOBBY_48_Z59_SUPPLYFAN, Design Electric Power Consumption [W], 109.92082
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_50_Z60_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20446
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_50_Z60_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4089.10309
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_50_Z60_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_50_Z60_COOLINGCOILDX, 3930.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_50_Z60_COOLINGCOILDX, 3930.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_50_Z60_HEATINGCOIL, User-Specified Nominal Capacity [W], 3271.28247
 Component Sizing Information, Fan:VariableVolume, LOBBY_50_Z60_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20446
 Component Sizing Information, Fan:VariableVolume, LOBBY_50_Z60_SUPPLYFAN, Design Electric Power Consumption [W], 175.24728
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_50_Z61_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11935
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_50_Z61_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2387.07451
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_50_Z61_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_50_Z61_COOLINGCOILDX, 2294.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_50_Z61_COOLINGCOILDX, 2294.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_50_Z61_HEATINGCOIL, User-Specified Nominal Capacity [W], 1909.65961
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_50_Z61_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11935
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_50_Z61_SUPPLYFAN, Design Electric Power Consumption [W], 102.30319
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_51_Z62_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11885
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_51_Z62_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2377.05643
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_51_Z62_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_51_Z62_COOLINGCOILDX, 2284.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_51_Z62_COOLINGCOILDX, 2284.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_51_Z62_HEATINGCOIL, User-Specified Nominal Capacity [W], 1901.64514
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_51_Z62_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11885
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_51_Z62_SUPPLYFAN, Design Electric Power Consumption [W], 101.87385
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_51_Z63_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12030
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_51_Z63_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2405.93352
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_51_Z63_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_51_Z63_COOLINGCOILDX, 2312.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_51_Z63_COOLINGCOILDX, 2312.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_51_Z63_HEATINGCOIL, User-Specified Nominal Capacity [W], 1924.74682
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_51_Z63_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12030
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_51_Z63_SUPPLYFAN, Design Electric Power Consumption [W], 103.11144
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_53_Z64_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18520
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_53_Z64_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3703.92273
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_53_Z64_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_53_Z64_COOLINGCOILDX, 3560.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_53_Z64_COOLINGCOILDX, 3560.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_53_Z64_HEATINGCOIL, User-Specified Nominal Capacity [W], 2963.13818
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_53_Z64_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18520
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_53_Z64_SUPPLYFAN, Design Electric Power Consumption [W], 158.73955
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_54_Z65_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11697
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_54_Z65_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2339.46725
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_54_Z65_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_54_Z65_COOLINGCOILDX, 2248.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_54_Z65_COOLINGCOILDX, 2248.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_54_Z65_HEATINGCOIL, User-Specified Nominal Capacity [W], 1871.57380
 Component Sizing Information, Fan:VariableVolume, STORAGE_54_Z65_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11697
 Component Sizing Information, Fan:VariableVolume, STORAGE_54_Z65_SUPPLYFAN, Design Electric Power Consumption [W], 100.26288
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_56_Z66_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.54029E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_56_Z66_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1708.05712
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_56_Z66_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_56_Z66_COOLINGCOILDX, 1641.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_56_Z66_COOLINGCOILDX, 1641.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_56_Z66_HEATINGCOIL, User-Specified Nominal Capacity [W], 1366.44569
 Component Sizing Information, Fan:VariableVolume, STORAGE_56_Z66_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.54029E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_56_Z66_SUPPLYFAN, Design Electric Power Consumption [W], 73.20245
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_57_Z67_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10051
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_57_Z67_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2010.10712
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_57_Z67_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_57_Z67_COOLINGCOILDX, 1932.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_57_Z67_COOLINGCOILDX, 1932.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_57_Z67_HEATINGCOIL, User-Specified Nominal Capacity [W], 1608.08570
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_57_Z67_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10051
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_57_Z67_SUPPLYFAN, Design Electric Power Consumption [W], 86.14745
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_59_Z68_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10902
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_59_Z68_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2180.49622
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_59_Z68_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_59_Z68_COOLINGCOILDX, 2095.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_59_Z68_COOLINGCOILDX, 2095.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_59_Z68_HEATINGCOIL, User-Specified Nominal Capacity [W], 1744.39698
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_59_Z68_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10902
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_59_Z68_SUPPLYFAN, Design Electric Power Consumption [W], 93.44984
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_59_Z69_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16871
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_59_Z69_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3374.24683
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_59_Z69_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_59_Z69_COOLINGCOILDX, 3243.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_59_Z69_COOLINGCOILDX, 3243.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_59_Z69_HEATINGCOIL, User-Specified Nominal Capacity [W], 2699.39747
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_59_Z69_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16871
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_59_Z69_SUPPLYFAN, Design Electric Power Consumption [W], 144.61058
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_59_Z70_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10419
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_59_Z70_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2083.78447
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_59_Z70_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_59_Z70_COOLINGCOILDX, 2002.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_59_Z70_COOLINGCOILDX, 2002.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_59_Z70_HEATINGCOIL, User-Specified Nominal Capacity [W], 1667.02758
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_59_Z70_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10419
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_59_Z70_SUPPLYFAN, Design Electric Power Consumption [W], 89.30505
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_60_Z71_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14202
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_60_Z71_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2840.36726
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_60_Z71_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_60_Z71_COOLINGCOILDX, 2730.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_60_Z71_COOLINGCOILDX, 2730.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_60_Z71_HEATINGCOIL, User-Specified Nominal Capacity [W], 2272.29381
 Component Sizing Information, Fan:VariableVolume, STORAGE_60_Z71_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14202
 Component Sizing Information, Fan:VariableVolume, STORAGE_60_Z71_SUPPLYFAN, Design Electric Power Consumption [W], 121.73003
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_61_Z72_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12229
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_61_Z72_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2445.72175
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_61_Z72_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_61_Z72_COOLINGCOILDX, 2350.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_61_Z72_COOLINGCOILDX, 2350.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_61_Z72_HEATINGCOIL, User-Specified Nominal Capacity [W], 1956.57740
 Component Sizing Information, Fan:VariableVolume, STORAGE_61_Z72_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12229
 Component Sizing Information, Fan:VariableVolume, STORAGE_61_Z72_SUPPLYFAN, Design Electric Power Consumption [W], 104.81665
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_62_Z73_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11193
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_62_Z73_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2238.61709
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_62_Z73_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_62_Z73_COOLINGCOILDX, 2151.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_62_Z73_COOLINGCOILDX, 2151.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_62_Z73_HEATINGCOIL, User-Specified Nominal Capacity [W], 1790.89367
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_62_Z73_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11193
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_62_Z73_SUPPLYFAN, Design Electric Power Consumption [W], 95.94073
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_63_Z74_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16474
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_63_Z74_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3294.77136
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_63_Z74_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_63_Z74_COOLINGCOILDX, 3166.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_63_Z74_COOLINGCOILDX, 3166.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_63_Z74_HEATINGCOIL, User-Specified Nominal Capacity [W], 2635.81709
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_63_Z74_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16474
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_63_Z74_SUPPLYFAN, Design Electric Power Consumption [W], 141.20449
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_63_Z75_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10863
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_63_Z75_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2172.66106
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_63_Z75_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_63_Z75_COOLINGCOILDX, 2088.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_63_Z75_COOLINGCOILDX, 2088.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_63_Z75_HEATINGCOIL, User-Specified Nominal Capacity [W], 1738.12885
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_63_Z75_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10863
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_63_Z75_SUPPLYFAN, Design Electric Power Consumption [W], 93.11405
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_64_Z76_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12036
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_64_Z76_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2407.15030
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_64_Z76_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_64_Z76_COOLINGCOILDX, 2313.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_64_Z76_COOLINGCOILDX, 2313.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_64_Z76_HEATINGCOIL, User-Specified Nominal Capacity [W], 1925.72024
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_64_Z76_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12036
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_64_Z76_SUPPLYFAN, Design Electric Power Consumption [W], 103.16358
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_64_Z77_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18796
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_64_Z77_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3759.18404
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_64_Z77_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_64_Z77_COOLINGCOILDX, 3613.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_64_Z77_COOLINGCOILDX, 3613.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_64_Z77_HEATINGCOIL, User-Specified Nominal Capacity [W], 3007.34723
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_64_Z77_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18796
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_64_Z77_SUPPLYFAN, Design Electric Power Consumption [W], 161.10789
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_64_Z78_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 5.52089E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_64_Z78_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1104.17866
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_64_Z78_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_64_Z78_COOLINGCOILDX, 1061.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_64_Z78_COOLINGCOILDX, 1061.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_64_Z78_HEATINGCOIL, User-Specified Nominal Capacity [W], 883.34293
 Component Sizing Information, Fan:VariableVolume, STORAGE_64_Z78_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 5.52089E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_64_Z78_SUPPLYFAN, Design Electric Power Consumption [W], 47.32194
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_65_Z79_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14536
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_65_Z79_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2907.27064
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_65_Z79_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_65_Z79_COOLINGCOILDX, 2794.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_65_Z79_COOLINGCOILDX, 2794.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_65_Z79_HEATINGCOIL, User-Specified Nominal Capacity [W], 2325.81651
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_65_Z79_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14536
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_65_Z79_SUPPLYFAN, Design Electric Power Consumption [W], 124.59731
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_66_Z80_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22667
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_66_Z80_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4533.31631
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_66_Z80_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_66_Z80_COOLINGCOILDX, 4357.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_66_Z80_COOLINGCOILDX, 4357.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_66_Z80_HEATINGCOIL, User-Specified Nominal Capacity [W], 3626.65305
 Component Sizing Information, Fan:VariableVolume, LOBBY_66_Z80_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22667
 Component Sizing Information, Fan:VariableVolume, LOBBY_66_Z80_SUPPLYFAN, Design Electric Power Consumption [W], 194.28498
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_66_Z81_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14082
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_66_Z81_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2816.35276
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_66_Z81_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_66_Z81_COOLINGCOILDX, 2707.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_66_Z81_COOLINGCOILDX, 2707.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_66_Z81_HEATINGCOIL, User-Specified Nominal Capacity [W], 2253.08221
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_66_Z81_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14082
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_66_Z81_SUPPLYFAN, Design Electric Power Consumption [W], 120.70083
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_68_Z82_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14340
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_68_Z82_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2867.94131
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_68_Z82_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_68_Z82_COOLINGCOILDX, 2756.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_68_Z82_COOLINGCOILDX, 2756.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_68_Z82_HEATINGCOIL, User-Specified Nominal Capacity [W], 2294.35305
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_68_Z82_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14340
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_68_Z82_SUPPLYFAN, Design Electric Power Consumption [W], 122.91177
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_69_Z83_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16695
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_69_Z83_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3338.90785
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_69_Z83_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_69_Z83_COOLINGCOILDX, 3209.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_69_Z83_COOLINGCOILDX, 3209.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_69_Z83_HEATINGCOIL, User-Specified Nominal Capacity [W], 2671.12628
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_69_Z83_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16695
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_69_Z83_SUPPLYFAN, Design Electric Power Consumption [W], 143.09605
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_70_Z84_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13266
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_70_Z84_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2653.18332
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_70_Z84_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_70_Z84_COOLINGCOILDX, 2550.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_70_Z84_COOLINGCOILDX, 2550.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_70_Z84_HEATINGCOIL, User-Specified Nominal Capacity [W], 2122.54666
 Component Sizing Information, Fan:VariableVolume, STORAGE_70_Z84_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13266
 Component Sizing Information, Fan:VariableVolume, STORAGE_70_Z84_SUPPLYFAN, Design Electric Power Consumption [W], 113.70786
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_71_Z85_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.33697E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_71_Z85_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1667.39462
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_71_Z85_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_71_Z85_COOLINGCOILDX, 1602.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_71_Z85_COOLINGCOILDX, 1602.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_71_Z85_HEATINGCOIL, User-Specified Nominal Capacity [W], 1333.91570
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_71_Z85_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.33697E-002
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_71_Z85_SUPPLYFAN, Design Electric Power Consumption [W], 71.45977
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_72_Z86_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17988
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_72_Z86_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3597.54175
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_72_Z86_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_72_Z86_COOLINGCOILDX, 3457.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_72_Z86_COOLINGCOILDX, 3457.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_72_Z86_HEATINGCOIL, User-Specified Nominal Capacity [W], 2878.03340
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_72_Z86_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17988
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_72_Z86_SUPPLYFAN, Design Electric Power Consumption [W], 154.18036
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_73_Z87_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10443
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_73_Z87_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2088.52886
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_73_Z87_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_73_Z87_COOLINGCOILDX, 2007.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_73_Z87_COOLINGCOILDX, 2007.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_73_Z87_HEATINGCOIL, User-Specified Nominal Capacity [W], 1670.82308
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_73_Z87_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10443
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_73_Z87_SUPPLYFAN, Design Electric Power Consumption [W], 89.50838
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_73_Z88_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.76148E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_73_Z88_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1752.29525
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_73_Z88_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_73_Z88_COOLINGCOILDX, 1684.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_73_Z88_COOLINGCOILDX, 1684.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_73_Z88_HEATINGCOIL, User-Specified Nominal Capacity [W], 1401.83620
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_73_Z88_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.76148E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_73_Z88_SUPPLYFAN, Design Electric Power Consumption [W], 75.09837
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_74_Z89_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13930
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_74_Z89_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2786.06939
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_74_Z89_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_74_Z89_COOLINGCOILDX, 2677.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_74_Z89_COOLINGCOILDX, 2677.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_74_Z89_HEATINGCOIL, User-Specified Nominal Capacity [W], 2228.85551
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_74_Z89_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13930
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_74_Z89_SUPPLYFAN, Design Electric Power Consumption [W], 119.40297
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_74_Z90_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.74585E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_74_Z90_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1949.17098
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_74_Z90_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_74_Z90_COOLINGCOILDX, 1873.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_74_Z90_COOLINGCOILDX, 1873.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_74_Z90_HEATINGCOIL, User-Specified Nominal Capacity [W], 1559.33678
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_74_Z90_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.74585E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_74_Z90_SUPPLYFAN, Design Electric Power Consumption [W], 83.53590
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_75_Z91_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10964
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_75_Z91_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2192.72681
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_75_Z91_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_75_Z91_COOLINGCOILDX, 2107.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_75_Z91_COOLINGCOILDX, 2107.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_75_Z91_HEATINGCOIL, User-Specified Nominal Capacity [W], 1754.18145
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_75_Z91_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10964
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_75_Z91_SUPPLYFAN, Design Electric Power Consumption [W], 93.97401
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_76_Z92_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21599
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_76_Z92_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4319.87669
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_76_Z92_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_76_Z92_COOLINGCOILDX, 4152.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_76_Z92_COOLINGCOILDX, 4152.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_76_Z92_HEATINGCOIL, User-Specified Nominal Capacity [W], 3455.90135
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_76_Z92_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21599
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_76_Z92_SUPPLYFAN, Design Electric Power Consumption [W], 185.13757
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_76_Z93_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15126
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_76_Z93_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3025.14344
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_76_Z93_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_76_Z93_COOLINGCOILDX, 2907.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_76_Z93_COOLINGCOILDX, 2907.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_76_Z93_HEATINGCOIL, User-Specified Nominal Capacity [W], 2420.11475
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_76_Z93_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15126
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_76_Z93_SUPPLYFAN, Design Electric Power Consumption [W], 129.64900
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_77_Z94_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15894
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_77_Z94_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3178.70575
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_77_Z94_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_77_Z94_COOLINGCOILDX, 3055.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_77_Z94_COOLINGCOILDX, 3055.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_77_Z94_HEATINGCOIL, User-Specified Nominal Capacity [W], 2542.96460
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_77_Z94_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15894
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_77_Z94_SUPPLYFAN, Design Electric Power Consumption [W], 136.23025
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_77_Z95_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10366
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_77_Z95_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2073.27438
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_77_Z95_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_77_Z95_COOLINGCOILDX, 1992.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_77_Z95_COOLINGCOILDX, 1992.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_77_Z95_HEATINGCOIL, User-Specified Nominal Capacity [W], 1658.61950
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_77_Z95_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10366
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_77_Z95_SUPPLYFAN, Design Electric Power Consumption [W], 88.85462
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_78_Z96_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15126
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_78_Z96_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3025.12961
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_78_Z96_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_78_Z96_COOLINGCOILDX, 2907.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_78_Z96_COOLINGCOILDX, 2907.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_78_Z96_HEATINGCOIL, User-Specified Nominal Capacity [W], 2420.10368
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_78_Z96_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15126
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_78_Z96_SUPPLYFAN, Design Electric Power Consumption [W], 129.64841
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_78_Z97_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16428
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_78_Z97_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3285.59598
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_78_Z97_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_78_Z97_COOLINGCOILDX, 3158.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_78_Z97_COOLINGCOILDX, 3158.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_78_Z97_HEATINGCOIL, User-Specified Nominal Capacity [W], 2628.47679
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_78_Z97_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16428
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_78_Z97_SUPPLYFAN, Design Electric Power Consumption [W], 140.81126
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_78_Z98_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 5.24502E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_78_Z98_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1049.00410
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_78_Z98_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_78_Z98_COOLINGCOILDX, 1008.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_78_Z98_COOLINGCOILDX, 1008.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_78_Z98_HEATINGCOIL, User-Specified Nominal Capacity [W], 839.20328
 Component Sizing Information, Fan:VariableVolume, STORAGE_78_Z98_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 5.24502E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_78_Z98_SUPPLYFAN, Design Electric Power Consumption [W], 44.95732
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_79_Z99_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17078
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_79_Z99_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3415.57465
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_79_Z99_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_79_Z99_COOLINGCOILDX, 3283.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_79_Z99_COOLINGCOILDX, 3283.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_79_Z99_HEATINGCOIL, User-Specified Nominal Capacity [W], 2732.45972
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_79_Z99_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17078
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_79_Z99_SUPPLYFAN, Design Electric Power Consumption [W], 146.38177
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_82_Z100_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17754
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_82_Z100_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3550.78893
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_82_Z100_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_82_Z100_COOLINGCOILDX, 3412.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_82_Z100_COOLINGCOILDX, 3412.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_82_Z100_HEATINGCOIL, User-Specified Nominal Capacity [W], 2840.63115
 Component Sizing Information, Fan:VariableVolume, LOBBY_82_Z100_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17754
 Component Sizing Information, Fan:VariableVolume, LOBBY_82_Z100_SUPPLYFAN, Design Electric Power Consumption [W], 152.17667
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_83_Z101_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22421
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_83_Z101_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4484.28296
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_83_Z101_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_83_Z101_COOLINGCOILDX, 4310.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_83_Z101_COOLINGCOILDX, 4310.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_83_Z101_HEATINGCOIL, User-Specified Nominal Capacity [W], 3587.42637
 Component Sizing Information, Fan:VariableVolume, LOBBY_83_Z101_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22421
 Component Sizing Information, Fan:VariableVolume, LOBBY_83_Z101_SUPPLYFAN, Design Electric Power Consumption [W], 192.18356
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_85_Z102_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19571
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_85_Z102_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3914.12148
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_85_Z102_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_85_Z102_COOLINGCOILDX, 3762.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_85_Z102_COOLINGCOILDX, 3762.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_85_Z102_HEATINGCOIL, User-Specified Nominal Capacity [W], 3131.29718
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_85_Z102_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19571
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_85_Z102_SUPPLYFAN, Design Electric Power Consumption [W], 167.74806
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_85_Z103_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 6.36322E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_85_Z103_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1272.64437
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_85_Z103_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_85_Z103_COOLINGCOILDX, 1223.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_85_Z103_COOLINGCOILDX, 1223.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_85_Z103_HEATINGCOIL, User-Specified Nominal Capacity [W], 1018.11550
 Component Sizing Information, Fan:VariableVolume, STORAGE_85_Z103_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 6.36322E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_85_Z103_SUPPLYFAN, Design Electric Power Consumption [W], 54.54190
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_86_Z104_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11055
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_86_Z104_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2210.93275
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_86_Z104_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_86_Z104_COOLINGCOILDX, 2125.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_86_Z104_COOLINGCOILDX, 2125.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_86_Z104_HEATINGCOIL, User-Specified Nominal Capacity [W], 1768.74620
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_86_Z104_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11055
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_86_Z104_SUPPLYFAN, Design Electric Power Consumption [W], 94.75426
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_86_Z105_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.99528E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_86_Z105_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1999.05533
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_86_Z105_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_86_Z105_COOLINGCOILDX, 1921.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_86_Z105_COOLINGCOILDX, 1921.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_86_Z105_HEATINGCOIL, User-Specified Nominal Capacity [W], 1599.24426
 Component Sizing Information, Fan:VariableVolume, STORAGE_86_Z105_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.99528E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_86_Z105_SUPPLYFAN, Design Electric Power Consumption [W], 85.67380
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_87_Z106_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10234
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_87_Z106_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2046.83823
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_87_Z106_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_87_Z106_COOLINGCOILDX, 1967.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_87_Z106_COOLINGCOILDX, 1967.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_87_Z106_HEATINGCOIL, User-Specified Nominal Capacity [W], 1637.47058
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_87_Z106_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10234
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_87_Z106_SUPPLYFAN, Design Electric Power Consumption [W], 87.72164
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_87_Z107_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15640
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_87_Z107_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3128.00491
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_87_Z107_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_87_Z107_COOLINGCOILDX, 3006.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_87_Z107_COOLINGCOILDX, 3006.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_87_Z107_HEATINGCOIL, User-Specified Nominal Capacity [W], 2502.40393
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_87_Z107_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15640
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_87_Z107_SUPPLYFAN, Design Electric Power Consumption [W], 134.05735
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_87_Z108_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.11591E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_87_Z108_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1623.18183
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_87_Z108_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_87_Z108_COOLINGCOILDX, 1560.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_87_Z108_COOLINGCOILDX, 1560.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_87_Z108_HEATINGCOIL, User-Specified Nominal Capacity [W], 1298.54547
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_87_Z108_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.11591E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_87_Z108_SUPPLYFAN, Design Electric Power Consumption [W], 69.56494
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_88_Z109_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14202
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_88_Z109_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2840.47421
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_88_Z109_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_88_Z109_COOLINGCOILDX, 2730.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_88_Z109_COOLINGCOILDX, 2730.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_88_Z109_HEATINGCOIL, User-Specified Nominal Capacity [W], 2272.37937
 Component Sizing Information, Fan:VariableVolume, LOBBY_88_Z109_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14202
 Component Sizing Information, Fan:VariableVolume, LOBBY_88_Z109_SUPPLYFAN, Design Electric Power Consumption [W], 121.73461
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_88_Z110_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12588
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_88_Z110_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2517.50725
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_88_Z110_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_88_Z110_COOLINGCOILDX, 2419.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_88_Z110_COOLINGCOILDX, 2419.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_88_Z110_HEATINGCOIL, User-Specified Nominal Capacity [W], 2014.00580
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_88_Z110_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12588
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_88_Z110_SUPPLYFAN, Design Electric Power Consumption [W], 107.89317
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_88_Z111_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.68010E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_88_Z111_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1736.02059
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_88_Z111_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_88_Z111_COOLINGCOILDX, 1668.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_88_Z111_COOLINGCOILDX, 1668.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_88_Z111_HEATINGCOIL, User-Specified Nominal Capacity [W], 1388.81647
 Component Sizing Information, Fan:VariableVolume, STORAGE_88_Z111_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.68010E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_88_Z111_SUPPLYFAN, Design Electric Power Consumption [W], 74.40088
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_91_Z112_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13193
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_91_Z112_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2638.54441
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_91_Z112_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_91_Z112_COOLINGCOILDX, 2536.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_91_Z112_COOLINGCOILDX, 2536.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_91_Z112_HEATINGCOIL, User-Specified Nominal Capacity [W], 2110.83553
 Component Sizing Information, Fan:VariableVolume, LOBBY_91_Z112_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13193
 Component Sizing Information, Fan:VariableVolume, LOBBY_91_Z112_SUPPLYFAN, Design Electric Power Consumption [W], 113.08047
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_91_Z113_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11278
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_91_Z113_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2255.50052
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_91_Z113_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_91_Z113_COOLINGCOILDX, 2167.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_91_Z113_COOLINGCOILDX, 2167.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_91_Z113_HEATINGCOIL, User-Specified Nominal Capacity [W], 1804.40042
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_91_Z113_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11278
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_91_Z113_SUPPLYFAN, Design Electric Power Consumption [W], 96.66431
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_91_Z114_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.56038E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_91_Z114_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1712.07576
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_91_Z114_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_91_Z114_COOLINGCOILDX, 1645.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_91_Z114_COOLINGCOILDX, 1645.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_91_Z114_HEATINGCOIL, User-Specified Nominal Capacity [W], 1369.66061
 Component Sizing Information, Fan:VariableVolume, STORAGE_91_Z114_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.56038E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_91_Z114_SUPPLYFAN, Design Electric Power Consumption [W], 73.37468
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_93_Z115_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13186
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_93_Z115_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2637.21874
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_93_Z115_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_93_Z115_COOLINGCOILDX, 2534.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_93_Z115_COOLINGCOILDX, 2534.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_93_Z115_HEATINGCOIL, User-Specified Nominal Capacity [W], 2109.77500
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_93_Z115_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13186
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_93_Z115_SUPPLYFAN, Design Electric Power Consumption [W], 113.02366
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_93_Z116_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.15846E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_93_Z116_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1631.69130
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_93_Z116_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_93_Z116_COOLINGCOILDX, 1568.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_93_Z116_COOLINGCOILDX, 1568.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_93_Z116_HEATINGCOIL, User-Specified Nominal Capacity [W], 1305.35304
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_93_Z116_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.15846E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_93_Z116_SUPPLYFAN, Design Electric Power Consumption [W], 69.92963
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_94_Z117_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.69153E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_94_Z117_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1538.30655
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_94_Z117_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_94_Z117_COOLINGCOILDX, 1478.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_94_Z117_COOLINGCOILDX, 1478.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_94_Z117_HEATINGCOIL, User-Specified Nominal Capacity [W], 1230.64524
 Component Sizing Information, Fan:VariableVolume, STORAGE_94_Z117_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.69153E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_94_Z117_SUPPLYFAN, Design Electric Power Consumption [W], 65.92742
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_95_Z118_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15509
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_95_Z118_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3101.70867
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_95_Z118_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_95_Z118_COOLINGCOILDX, 2981.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_95_Z118_COOLINGCOILDX, 2981.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_95_Z118_HEATINGCOIL, User-Specified Nominal Capacity [W], 2481.36694
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_95_Z118_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15509
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_95_Z118_SUPPLYFAN, Design Electric Power Consumption [W], 132.93037
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_96_Z119_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18436
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_96_Z119_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3687.29496
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_96_Z119_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_96_Z119_COOLINGCOILDX, 3544.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_96_Z119_COOLINGCOILDX, 3544.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_96_Z119_HEATINGCOIL, User-Specified Nominal Capacity [W], 2949.83597
 Component Sizing Information, Fan:VariableVolume, LOBBY_96_Z119_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18436
 Component Sizing Information, Fan:VariableVolume, LOBBY_96_Z119_SUPPLYFAN, Design Electric Power Consumption [W], 158.02693
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_97_Z120_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16270
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_97_Z120_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3254.07506
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_97_Z120_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_97_Z120_COOLINGCOILDX, 3127.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_97_Z120_COOLINGCOILDX, 3127.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_97_Z120_HEATINGCOIL, User-Specified Nominal Capacity [W], 2603.26004
 Component Sizing Information, Fan:VariableVolume, LOBBY_97_Z120_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16270
 Component Sizing Information, Fan:VariableVolume, LOBBY_97_Z120_SUPPLYFAN, Design Electric Power Consumption [W], 139.46036
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_97_Z121_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10346
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_97_Z121_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2069.27268
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_97_Z121_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_97_Z121_COOLINGCOILDX, 1988.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_97_Z121_COOLINGCOILDX, 1988.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_97_Z121_HEATINGCOIL, User-Specified Nominal Capacity [W], 1655.41814
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_97_Z121_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10346
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_97_Z121_SUPPLYFAN, Design Electric Power Consumption [W], 88.68311
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_97_Z122_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 6.79951E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_97_Z122_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1359.90209
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_97_Z122_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_97_Z122_COOLINGCOILDX, 1307.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_97_Z122_COOLINGCOILDX, 1307.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_97_Z122_HEATINGCOIL, User-Specified Nominal Capacity [W], 1087.92167
 Component Sizing Information, Fan:VariableVolume, STORAGE_97_Z122_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 6.79951E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_97_Z122_SUPPLYFAN, Design Electric Power Consumption [W], 58.28152
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_98_Z123_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18856
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_98_Z123_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3771.15316
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_98_Z123_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_98_Z123_COOLINGCOILDX, 3624.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_98_Z123_COOLINGCOILDX, 3624.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_98_Z123_HEATINGCOIL, User-Specified Nominal Capacity [W], 3016.92253
 Component Sizing Information, Fan:VariableVolume, LOBBY_98_Z123_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18856
 Component Sizing Information, Fan:VariableVolume, LOBBY_98_Z123_SUPPLYFAN, Design Electric Power Consumption [W], 161.62085
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_98_Z124_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12861
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_98_Z124_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2572.28844
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_98_Z124_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_98_Z124_COOLINGCOILDX, 2472.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_98_Z124_COOLINGCOILDX, 2472.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_98_Z124_HEATINGCOIL, User-Specified Nominal Capacity [W], 2057.83076
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_98_Z124_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12861
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_98_Z124_SUPPLYFAN, Design Electric Power Consumption [W], 110.24093
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_99_Z125_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 5.04677E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_99_Z125_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1009.35365
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_99_Z125_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_99_Z125_COOLINGCOILDX, 970.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_99_Z125_COOLINGCOILDX, 970.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_99_Z125_HEATINGCOIL, User-Specified Nominal Capacity [W], 807.48292
 Component Sizing Information, Fan:VariableVolume, STORAGE_99_Z125_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 5.04677E-002
 Component Siz