Program Version,EnergyPlus, Version 24.2.0-94a887817b, YMD=2025.11.02 17:35
! <Version>, Version ID
 Version, 24.2.0
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  4, 15
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, No, No, No, No, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 4, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  13.00,  12.00,  11.00,  10.00,  11.00,  13.00,  15.00,  16.00,  16.00,  15.00,  14.00,  13.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,  -1.89,  -3.06,  -0.99,   2.23,  10.68,  17.20,  21.60,  22.94,  20.66,  15.60,   8.83,   2.56
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  11.00,  10.00,   9.00,   8.00,   9.00,  11.00,  13.00,  14.00,  14.00,  13.00,  12.00,  11.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,   9.00,   8.00,   7.00,   6.00,   7.00,   9.00,  11.00,  12.00,  12.00,  11.00,  10.00,   9.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,41.98,-87.92,-6.00,201.00,98934,1.1759
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,FixedDefault,NA,NA,NA,10.0
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Professional Building,0.000,Suburbs,4.00000E-002,0.20000,FullInteriorAndExterior,15,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Algorithm {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}, Space Heat Balance Sizing, Space Heat Balance Simulation
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference, No, No
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,20,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,259,2849,1036
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, LOBBY_0,0.0,0.00,0.00,0.00,7.21,2.67,1.50,1,1,1,3.81,10.62,0.49,4.86,0.00,3.00,3.00,86.12,TARP,DOE-2,28.71,65.93,46.08,19.84,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_0,0.0,0.00,0.00,0.00,7.15,2.72,1.50,1,1,1,4.57,9.73,0.53,4.91,0.00,3.00,3.00,64.97,TARP,DOE-2,21.66,56.04,39.17,16.87,6,4,0,Yes
 Zone Information, STORAGE_0,0.0,0.00,0.00,0.00,10.38,2.71,1.50,1,1,1,8.62,12.14,0.52,4.90,0.00,3.00,3.00,43.86,TARP,DOE-2,14.62,46.17,32.28,13.90,6,4,0,Yes
 Zone Information, BREAK_ROOM_1,0.0,0.00,0.00,0.00,16.60,2.90,4.50,1,1,1,14.12,19.09,0.72,5.09,3.00,6.00,3.00,62.48,TARP,DOE-2,20.83,54.88,38.36,16.52,6,4,0,Yes
 Zone Information, MECHANICAL_1,0.0,0.00,0.00,0.00,6.49,2.79,4.50,1,1,1,3.16,9.83,0.60,4.98,3.00,6.00,3.00,84.39,TARP,DOE-2,28.13,65.12,45.52,19.60,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_2,0.0,0.00,0.00,0.00,3.79,2.89,7.50,1,1,1,1.89,5.69,0.74,5.03,6.00,9.00,3.00,46.51,TARP,DOE-2,15.50,47.34,33.09,14.25,6,4,0,Yes
 Zone Information, MECHANICAL_3,0.0,0.00,0.00,0.00,9.51,3.00,10.50,1,1,1,6.47,12.55,0.81,5.19,9.00,12.00,3.00,76.81,TARP,DOE-2,25.60,61.57,43.04,18.53,6,4,0,Yes
 Zone Information, STORAGE_3,0.0,0.00,0.00,0.00,8.60,2.68,10.50,1,1,1,6.02,11.19,0.49,4.86,9.00,12.00,3.00,64.99,TARP,DOE-2,21.66,56.05,39.18,16.87,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_4,0.0,0.00,0.00,0.00,17.18,2.85,13.50,1,1,1,14.46,19.91,0.67,5.04,12.00,15.00,3.00,68.75,TARP,DOE-2,22.92,57.81,40.41,17.40,6,4,0,Yes
 Zone Information, LOBBY_5,0.0,0.00,0.00,0.00,4.58,2.95,16.50,1,1,1,9.95E-002,9.06,0.76,5.14,15.00,18.00,3.00,113.73,TARP,DOE-2,37.91,78.83,55.10,23.73,6,4,0,Yes
 Zone Information, CONFERENCE_5,0.0,0.00,0.00,0.00,5.92,2.53,16.50,1,1,1,2.32,9.51,0.34,4.72,15.00,18.00,3.00,91.09,TARP,DOE-2,30.36,68.25,47.71,20.54,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_5,0.0,0.00,0.00,0.00,18.29,2.83,16.50,1,1,1,15.93,20.65,0.64,5.02,15.00,18.00,3.00,59.35,TARP,DOE-2,19.78,53.41,37.34,16.08,6,4,0,Yes
 Zone Information, LOBBY_6,0.0,0.00,0.00,0.00,7.03,2.49,19.50,1,1,1,3.62,10.44,0.30,4.68,18.00,21.00,3.00,86.25,TARP,DOE-2,28.75,65.99,46.13,19.86,6,4,0,Yes
 Zone Information, MECHANICAL_6,0.0,0.00,0.00,0.00,10.01,3.02,19.50,1,1,1,7.24,12.78,0.83,5.21,18.00,21.00,3.00,69.90,TARP,DOE-2,23.30,58.35,40.78,17.56,6,4,0,Yes
 Zone Information, STORAGE_6,0.0,0.00,0.00,0.00,19.01,2.43,19.50,1,1,1,17.14,20.88,0.24,4.62,18.00,21.00,3.00,46.69,TARP,DOE-2,15.56,47.50,33.20,14.29,6,4,0,Yes
 Zone Information, OFFICE_OPEN_7,0.0,0.00,0.00,0.00,5.77,2.42,22.50,1,1,1,1.88,9.67,0.23,4.61,21.00,24.00,3.00,98.66,TARP,DOE-2,32.89,71.79,50.18,21.61,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_7,0.0,0.00,0.00,0.00,18.41,2.59,22.50,1,1,1,16.60,20.21,0.40,4.78,21.00,24.00,3.00,45.14,TARP,DOE-2,15.05,46.77,32.69,14.08,6,4,0,Yes
 Zone Information, LOBBY_8,0.0,0.00,0.00,0.00,4.27,2.95,25.50,1,1,1,0.88,7.65,0.76,5.14,24.00,27.00,3.00,85.69,TARP,DOE-2,28.56,65.73,45.95,19.78,6,4,0,Yes
 Zone Information, CONFERENCE_8,0.0,0.00,0.00,0.00,9.55,2.57,25.50,1,1,1,5.39,13.71,0.38,4.76,24.00,27.00,3.00,105.49,TARP,DOE-2,35.16,74.98,52.41,22.57,6,4,0,Yes
 Zone Information, BREAK_ROOM_8,0.0,0.00,0.00,0.00,4.35,2.46,25.50,1,1,1,0.64,8.05,0.27,4.65,24.00,27.00,3.00,93.91,TARP,DOE-2,31.30,69.57,48.63,20.94,6,4,0,Yes
 Zone Information, STORAGE_8,0.0,0.00,0.00,0.00,2.04,2.61,25.50,1,1,1,9.82E-002,3.98,0.64,4.58,24.00,27.00,3.00,43.48,TARP,DOE-2,14.49,45.68,31.93,13.75,6,4,0,Yes
 Zone Information, MECHANICAL_9,0.0,0.00,0.00,0.00,5.75,2.62,28.50,1,1,1,3.47,8.04,0.43,4.81,27.00,30.00,3.00,57.35,TARP,DOE-2,19.12,52.48,36.68,15.79,6,4,0,Yes
 Zone Information, STORAGE_9,0.0,0.00,0.00,0.00,17.94,2.74,28.50,1,1,1,16.47,19.42,0.11,5.37,27.00,30.00,3.00,44.06,TARP,DOE-2,14.69,48.03,33.57,14.45,6,4,0,Yes
 Zone Information, LOBBY_10,0.0,0.00,0.00,0.00,9.78,2.66,31.50,1,1,1,5.81,13.74,0.47,4.85,30.00,33.00,3.00,100.50,TARP,DOE-2,33.50,72.65,50.78,21.87,6,4,0,Yes
 Zone Information, CONFERENCE_10,0.0,0.00,0.00,0.00,4.53,2.35,31.50,1,1,1,1.40,7.67,0.16,4.54,30.00,33.00,3.00,79.26,TARP,DOE-2,26.42,62.72,43.84,18.88,6,4,0,Yes
 Zone Information, LOBBY_11,0.0,0.00,0.00,0.00,6.67,2.79,34.50,1,1,1,1.07,12.27,0.60,4.98,33.00,36.00,3.00,142.53,TARP,DOE-2,47.51,92.29,64.51,27.78,6,4,0,Yes
 Zone Information, BREAK_ROOM_11,0.0,0.00,0.00,0.00,6.48,2.93,34.50,1,1,1,4.10,8.87,0.74,5.12,33.00,36.00,3.00,60.02,TARP,DOE-2,20.01,53.73,37.56,16.17,6,4,0,Yes
 Zone Information, MECHANICAL_11,0.0,0.00,0.00,0.00,17.06,3.05,34.50,1,1,1,14.62,19.50,0.86,5.24,33.00,36.00,3.00,61.43,TARP,DOE-2,20.48,54.39,38.02,16.37,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_11,0.0,0.00,0.00,0.00,6.43,2.31,34.50,1,1,1,4.80,8.07,0.12,4.50,33.00,36.00,3.00,40.68,TARP,DOE-2,13.56,44.69,31.24,13.45,6,4,0,Yes
 Zone Information, BREAK_ROOM_12,0.0,0.00,0.00,0.00,17.39,2.26,37.50,1,1,1,14.08,20.71,7.51E-002,4.45,36.00,39.00,3.00,83.94,TARP,DOE-2,27.98,64.91,45.37,19.54,6,4,0,Yes
 Zone Information, MECHANICAL_12,0.0,0.00,0.00,0.00,4.83,2.36,37.50,1,1,1,2.93,6.73,0.17,4.55,36.00,39.00,3.00,47.51,TARP,DOE-2,15.84,47.88,33.47,14.41,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_12,0.0,0.00,0.00,0.00,8.17,2.58,37.50,1,1,1,5.78,10.57,0.40,4.77,36.00,39.00,3.00,60.29,TARP,DOE-2,20.10,53.85,37.65,16.21,6,4,0,Yes
 Zone Information, MECHANICAL_13,0.0,0.00,0.00,0.00,2.90,2.72,40.50,1,1,1,0.42,5.39,0.53,4.90,39.00,42.00,3.00,62.48,TARP,DOE-2,20.83,54.88,38.36,16.52,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_13,0.0,0.00,0.00,0.00,15.81,3.04,40.50,1,1,1,14.07,17.54,0.85,5.23,39.00,42.00,3.00,43.23,TARP,DOE-2,14.41,45.88,32.07,13.81,6,4,0,Yes
 Zone Information, STORAGE_13,0.0,0.00,0.00,0.00,18.97,3.11,40.50,1,1,1,16.82,21.13,0.92,5.30,39.00,42.00,3.00,54.01,TARP,DOE-2,18.00,50.92,35.59,15.32,6,4,0,Yes
 Zone Information, BREAK_ROOM_14,0.0,0.00,0.00,0.00,3.95,2.57,43.50,1,1,1,1.34,6.55,0.38,4.76,42.00,45.00,3.00,65.57,TARP,DOE-2,21.86,56.32,39.37,16.95,6,4,0,Yes
 Zone Information, STORAGE_14,0.0,0.00,0.00,0.00,5.29,2.79,43.50,1,1,1,2.82,7.76,0.60,4.98,42.00,45.00,3.00,62.13,TARP,DOE-2,20.71,54.71,38.25,16.47,6,4,0,Yes
 Zone Information, MECHANICAL_15,0.0,0.00,0.00,0.00,16.51,2.51,46.50,1,1,1,14.51,18.51,0.32,4.70,45.00,48.00,3.00,50.10,TARP,DOE-2,16.70,49.09,34.32,14.77,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_15,0.0,0.00,0.00,0.00,4.85,3.02,46.50,1,1,1,1.81,7.90,0.83,5.21,45.00,48.00,3.00,76.79,TARP,DOE-2,25.60,61.57,43.04,18.53,6,4,0,Yes
 Zone Information, STORAGE_15,0.0,0.00,0.00,0.00,6.07,2.45,46.50,1,1,1,3.56,8.58,0.26,4.64,45.00,48.00,3.00,63.19,TARP,DOE-2,21.06,55.21,38.59,16.62,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_16,0.0,0.00,0.00,0.00,17.83,2.54,49.50,1,1,1,16.02,19.65,0.17,4.91,48.00,51.00,3.00,49.16,TARP,DOE-2,16.39,49.04,34.28,14.76,6,4,0,Yes
 Zone Information, CONFERENCE_17,0.0,0.00,0.00,0.00,17.78,2.44,52.50,1,1,1,14.77,20.79,0.25,4.63,51.00,54.00,3.00,75.91,TARP,DOE-2,25.30,61.15,42.75,18.41,6,4,0,Yes
 Zone Information, MECHANICAL_17,0.0,0.00,0.00,0.00,7.03,2.49,52.50,1,1,1,3.24,10.82,0.30,4.68,51.00,54.00,3.00,96.11,TARP,DOE-2,32.04,70.59,49.35,21.25,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_17,0.0,0.00,0.00,0.00,11.10,2.82,52.50,1,1,1,8.72,13.47,0.63,5.01,51.00,54.00,3.00,59.64,TARP,DOE-2,19.88,53.55,37.43,16.12,6,4,0,Yes
 Zone Information, STORAGE_17,0.0,0.00,0.00,0.00,16.35,2.84,52.50,1,1,1,14.99,17.70,0.38,5.30,51.00,54.00,3.00,37.71,TARP,DOE-2,12.57,44.57,31.15,13.41,6,4,0,Yes
 Zone Information, LOBBY_18,0.0,0.00,0.00,0.00,7.33,2.77,55.50,1,1,1,1.88,12.78,0.58,4.96,54.00,57.00,3.00,138.64,TARP,DOE-2,46.21,90.48,63.25,27.23,6,4,0,Yes
 Zone Information, MECHANICAL_18,0.0,0.00,0.00,0.00,10.23,3.04,55.50,1,1,1,6.86,13.60,0.85,5.23,54.00,57.00,3.00,85.34,TARP,DOE-2,28.45,65.56,45.83,19.73,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_18,0.0,0.00,0.00,0.00,5.69,2.89,55.50,1,1,1,3.39,7.99,0.70,5.08,54.00,57.00,3.00,57.78,TARP,DOE-2,19.26,52.68,36.82,15.85,6,4,0,Yes
 Zone Information, STORAGE_18,0.0,0.00,0.00,0.00,11.01,2.32,55.50,1,1,1,9.32,12.70,0.49,4.15,54.00,57.00,3.00,35.01,TARP,DOE-2,11.67,41.03,28.68,12.35,6,4,0,Yes
 Zone Information, MECHANICAL_19,0.0,0.00,0.00,0.00,7.54,2.47,58.50,1,1,1,4.69,10.40,0.28,4.66,57.00,60.00,3.00,72.03,TARP,DOE-2,24.01,59.34,41.48,17.86,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_19,0.0,0.00,0.00,0.00,4.91,2.31,58.50,1,1,1,2.38,7.44,0.12,4.50,57.00,60.00,3.00,63.67,TARP,DOE-2,21.22,55.44,38.75,16.68,6,4,0,Yes
 Zone Information, STORAGE_19,0.0,0.00,0.00,0.00,11.51,2.95,58.50,1,1,1,9.48,13.53,0.60,5.29,57.00,60.00,3.00,54.41,TARP,DOE-2,18.14,51.25,35.83,15.42,6,4,0,Yes
 Zone Information, CONFERENCE_20,0.0,0.00,0.00,0.00,17.70,2.84,61.50,1,1,1,14.58,20.82,0.65,5.03,60.00,63.00,3.00,78.84,TARP,DOE-2,26.28,62.52,43.71,18.82,6,4,0,Yes
 Zone Information, BREAK_ROOM_21,0.0,0.00,0.00,0.00,6.84,2.70,64.50,1,1,1,4.29,9.40,0.51,4.89,63.00,66.00,3.00,64.39,TARP,DOE-2,21.46,55.77,38.98,16.79,6,4,0,Yes
 Zone Information, MECHANICAL_21,0.0,0.00,0.00,0.00,9.87,3.09,64.50,1,1,1,6.25,13.50,0.91,5.28,63.00,66.00,3.00,91.84,TARP,DOE-2,30.61,68.60,47.95,20.65,6,4,0,Yes
 Zone Information, LOBBY_22,0.0,0.00,0.00,0.00,8.07,2.63,67.50,1,1,1,3.48,12.67,0.44,4.82,66.00,69.00,3.00,116.71,TARP,DOE-2,38.90,80.23,56.08,24.15,6,4,0,Yes
 Zone Information, BREAK_ROOM_22,0.0,0.00,0.00,0.00,3.66,2.94,67.50,1,1,1,1.56,5.75,0.75,5.13,66.00,69.00,3.00,52.51,TARP,DOE-2,17.50,50.22,35.10,15.11,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_22,0.0,0.00,0.00,0.00,10.79,2.82,67.50,1,1,1,8.32,13.26,0.63,5.01,66.00,69.00,3.00,62.09,TARP,DOE-2,20.70,54.69,38.23,16.46,6,4,0,Yes
 Zone Information, STORAGE_22,0.0,0.00,0.00,0.00,16.66,3.23,67.50,1,1,1,15.08,18.24,1.06,5.39,66.00,69.00,3.00,38.85,TARP,DOE-2,12.95,43.75,30.58,13.17,6,4,0,Yes
 Zone Information, LOBBY_23,0.0,0.00,0.00,0.00,5.51,2.79,70.50,1,1,1,1.88,9.14,0.60,4.97,69.00,72.00,3.00,91.90,TARP,DOE-2,30.63,68.63,47.97,20.66,6,4,0,Yes
 Zone Information, BREAK_ROOM_23,0.0,0.00,0.00,0.00,4.58,2.54,70.50,1,1,1,1.94,7.22,0.35,4.73,69.00,72.00,3.00,66.56,TARP,DOE-2,22.19,56.79,39.70,17.09,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_23,0.0,0.00,0.00,0.00,17.13,2.87,70.50,1,1,1,13.96,20.31,0.68,5.06,69.00,72.00,3.00,80.24,TARP,DOE-2,26.75,63.18,44.16,19.02,6,4,0,Yes
 Zone Information, STORAGE_23,0.0,0.00,0.00,0.00,6.22,2.83,70.50,1,1,1,4.05,8.39,0.64,5.02,69.00,72.00,3.00,54.53,TARP,DOE-2,18.18,51.16,35.76,15.40,6,4,0,Yes
 Zone Information, MECHANICAL_24,0.0,0.00,0.00,0.00,5.07,2.74,73.50,1,1,1,2.80,7.35,0.55,4.93,72.00,75.00,3.00,57.12,TARP,DOE-2,19.04,52.37,36.61,15.76,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_24,0.0,0.00,0.00,0.00,1.87,2.60,73.50,1,1,1,0.31,3.43,0.41,4.79,72.00,75.00,3.00,38.75,TARP,DOE-2,12.92,43.78,30.61,13.18,6,4,0,Yes
 Zone Information, STORAGE_24,0.0,0.00,0.00,0.00,6.30,2.28,73.50,1,1,1,5.01,7.59,0.14,4.42,72.00,75.00,3.00,31.09,TARP,DOE-2,10.36,39.95,27.93,12.02,6,4,0,Yes
 Zone Information, CONFERENCE_25,0.0,0.00,0.00,0.00,5.56,2.98,76.50,1,1,1,2.79,8.32,0.79,5.17,75.00,78.00,3.00,69.60,TARP,DOE-2,23.20,58.21,40.69,17.52,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_25,0.0,0.00,0.00,0.00,10.30,2.77,76.50,1,1,1,7.46,13.14,0.58,4.96,75.00,78.00,3.00,71.54,TARP,DOE-2,23.85,59.11,41.32,17.79,6,4,0,Yes
 Zone Information, CONFERENCE_26,0.0,0.00,0.00,0.00,9.62,2.37,79.50,1,1,1,5.94,13.31,0.18,4.56,78.00,81.00,3.00,93.33,TARP,DOE-2,31.11,69.30,48.44,20.86,6,4,0,Yes
 Zone Information, MECHANICAL_26,0.0,0.00,0.00,0.00,8.42,3.03,79.50,1,1,1,5.77,11.08,0.84,5.22,78.00,81.00,3.00,66.88,TARP,DOE-2,22.29,56.93,39.80,17.13,6,4,0,Yes
 Zone Information, STORAGE_26,0.0,0.00,0.00,0.00,8.62,2.62,79.50,1,1,1,6.45,10.78,0.18,5.06,78.00,81.00,3.00,60.55,TARP,DOE-2,20.18,54.01,37.76,16.26,6,4,0,Yes
 Zone Information, MECHANICAL_27,0.0,0.00,0.00,0.00,10.19,3.03,82.50,1,1,1,7.53,12.86,0.84,5.22,81.00,84.00,3.00,67.12,TARP,DOE-2,22.37,57.05,39.88,17.17,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_27,0.0,0.00,0.00,0.00,17.55,2.53,82.50,1,1,1,15.17,19.92,0.34,4.72,81.00,84.00,3.00,59.71,TARP,DOE-2,19.90,53.58,37.45,16.13,6,4,0,Yes
 Zone Information, CONFERENCE_28,0.0,0.00,0.00,0.00,3.30,2.27,85.50,1,1,1,0.15,6.45,8.51E-002,4.46,84.00,87.00,3.00,79.49,TARP,DOE-2,26.50,62.83,43.92,18.91,6,4,0,Yes
 Zone Information, BREAK_ROOM_28,0.0,0.00,0.00,0.00,7.41,2.45,85.50,1,1,1,4.79,10.04,0.26,4.64,84.00,87.00,3.00,66.17,TARP,DOE-2,22.06,56.60,39.57,17.04,6,4,0,Yes
 Zone Information, STORAGE_28,0.0,0.00,0.00,0.00,16.71,2.39,85.50,1,1,1,15.25,18.17,0.41,4.37,84.00,87.00,3.00,32.62,TARP,DOE-2,10.87,40.05,28.00,12.05,6,4,0,Yes
 Zone Information, BREAK_ROOM_30,0.0,0.00,0.00,0.00,6.63,3.05,91.50,1,1,1,4.76,8.50,0.86,5.24,90.00,93.00,3.00,46.73,TARP,DOE-2,15.58,47.52,33.22,14.30,6,4,0,Yes
 Zone Information, MECHANICAL_30,0.0,0.00,0.00,0.00,17.39,2.93,91.50,1,1,1,14.74,20.05,0.74,5.12,90.00,93.00,3.00,66.83,TARP,DOE-2,22.28,56.91,39.78,17.13,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_30,0.0,0.00,0.00,0.00,7.43,2.77,91.50,1,1,1,5.30,9.55,0.58,4.96,90.00,93.00,3.00,53.28,TARP,DOE-2,17.76,50.58,35.35,15.22,6,4,0,Yes
 Zone Information, CONFERENCE_31,0.0,0.00,0.00,0.00,16.66,2.48,94.50,1,1,1,14.03,19.30,0.29,4.67,93.00,96.00,3.00,66.31,TARP,DOE-2,22.10,56.67,39.61,17.06,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_31,0.0,0.00,0.00,0.00,9.75,2.50,94.50,1,1,1,7.03,12.47,0.31,4.69,93.00,96.00,3.00,68.55,TARP,DOE-2,22.85,57.72,40.34,17.37,6,4,0,Yes
 Zone Information, MECHANICAL_32,0.0,0.00,0.00,0.00,17.66,2.95,97.50,1,1,1,15.61,19.71,0.76,5.14,96.00,99.00,3.00,51.36,TARP,DOE-2,17.12,49.68,34.73,14.95,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_33,0.0,0.00,0.00,0.00,17.40,2.94,100.50,1,1,1,14.91,19.90,0.75,5.13,99.00,102.00,3.00,62.84,TARP,DOE-2,20.95,55.05,38.48,16.57,6,4,0,Yes
 Zone Information, STORAGE_33,0.0,0.00,0.00,0.00,3.94,2.53,100.50,1,1,1,2.21,5.68,0.51,4.55,99.00,102.00,3.00,39.90,TARP,DOE-2,13.30,43.90,30.69,13.21,6,4,0,Yes
 Zone Information, BREAK_ROOM_34,0.0,0.00,0.00,0.00,5.32,2.69,103.50,1,1,1,2.68,7.96,0.50,4.88,102.00,105.00,3.00,66.48,TARP,DOE-2,22.16,56.75,39.67,17.08,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_34,0.0,0.00,0.00,0.00,8.62,3.09,103.50,1,1,1,5.87,11.38,0.90,5.28,102.00,105.00,3.00,69.38,TARP,DOE-2,23.13,58.10,40.62,17.49,6,4,0,Yes
 Zone Information, LOBBY_35,0.0,0.00,0.00,0.00,5.64,2.53,106.50,1,1,1,0.45,10.83,0.34,4.71,105.00,108.00,3.00,131.87,TARP,DOE-2,43.96,87.31,61.03,26.28,6,4,0,Yes
 Zone Information, BREAK_ROOM_35,0.0,0.00,0.00,0.00,8.84,2.66,106.50,1,1,1,6.39,11.29,0.47,4.85,105.00,108.00,3.00,61.64,TARP,DOE-2,20.55,54.48,38.09,16.40,6,4,0,Yes
 Zone Information, MECHANICAL_35,0.0,0.00,0.00,0.00,3.49,3.01,106.50,1,1,1,0.67,6.30,0.82,5.19,105.00,108.00,3.00,71.00,TARP,DOE-2,23.67,58.86,41.14,17.71,6,4,0,Yes
 Zone Information, CONFERENCE_36,0.0,0.00,0.00,0.00,7.28,2.80,109.50,1,1,1,4.37,10.19,0.61,4.99,108.00,111.00,3.00,73.39,TARP,DOE-2,24.46,59.98,41.92,18.05,6,4,0,Yes
 Zone Information, BREAK_ROOM_36,0.0,0.00,0.00,0.00,3.96,3.01,109.50,1,1,1,2.07,5.84,0.82,5.20,108.00,111.00,3.00,47.16,TARP,DOE-2,15.72,47.72,33.36,14.36,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_36,0.0,0.00,0.00,0.00,17.76,2.67,109.50,1,1,1,15.98,19.53,0.20,5.14,108.00,111.00,3.00,50.08,TARP,DOE-2,16.69,49.74,34.77,14.97,6,4,0,Yes
 Zone Information, STORAGE_36,0.0,0.00,0.00,0.00,18.62,2.30,109.50,1,1,1,16.35,20.90,0.11,4.48,108.00,111.00,3.00,57.17,TARP,DOE-2,19.06,52.40,36.63,15.77,6,4,0,Yes
 Zone Information, CONFERENCE_37,0.0,0.00,0.00,0.00,3.67,2.28,112.50,1,1,1,0.36,6.97,9.42E-002,4.47,111.00,114.00,3.00,83.56,TARP,DOE-2,27.85,64.73,45.25,19.48,6,4,0,Yes
 Zone Information, BREAK_ROOM_37,0.0,0.00,0.00,0.00,5.70,2.86,112.50,1,1,1,2.32,9.09,0.67,5.05,111.00,114.00,3.00,85.65,TARP,DOE-2,28.55,65.71,45.93,19.78,6,4,0,Yes
 Zone Information, LOBBY_38,0.0,0.00,0.00,0.00,7.31,2.42,115.50,1,1,1,3.31,11.31,0.23,4.60,114.00,117.00,3.00,101.46,TARP,DOE-2,33.82,73.10,51.10,22.00,6,4,0,Yes
 Zone Information, MECHANICAL_38,0.0,0.00,0.00,0.00,6.59,2.97,115.50,1,1,1,3.00,10.19,0.78,5.16,114.00,117.00,3.00,91.02,TARP,DOE-2,30.34,68.22,47.69,20.53,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_38,0.0,0.00,0.00,0.00,17.46,2.93,115.50,1,1,1,15.45,19.46,0.74,5.12,114.00,117.00,3.00,50.17,TARP,DOE-2,16.72,49.12,34.34,14.78,6,4,0,Yes
 Zone Information, STORAGE_38,0.0,0.00,0.00,0.00,8.16,2.83,115.50,1,1,1,6.20,10.13,0.64,5.02,114.00,117.00,3.00,49.16,TARP,DOE-2,16.39,48.65,34.01,14.64,6,4,0,Yes
 Zone Information, CONFERENCE_39,0.0,0.00,0.00,0.00,6.59,2.98,118.50,1,1,1,3.24,9.94,0.79,5.17,117.00,120.00,3.00,84.68,TARP,DOE-2,28.23,65.25,45.61,19.64,6,4,0,Yes
 Zone Information, BREAK_ROOM_39,0.0,0.00,0.00,0.00,4.89,2.31,118.50,1,1,1,1.71,8.07,0.12,4.50,117.00,120.00,3.00,80.48,TARP,DOE-2,26.83,63.29,44.24,19.05,6,4,0,Yes
 Zone Information, STORAGE_39,0.0,0.00,0.00,0.00,10.00,2.94,118.50,1,1,1,7.73,12.26,0.75,5.13,117.00,120.00,3.00,56.97,TARP,DOE-2,18.99,52.30,36.56,15.74,6,4,0,Yes
 Zone Information, BREAK_ROOM_40,0.0,0.00,0.00,0.00,5.86,3.01,121.50,1,1,1,3.55,8.18,0.82,5.20,120.00,123.00,3.00,58.15,TARP,DOE-2,19.38,52.85,36.95,15.91,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_40,0.0,0.00,0.00,0.00,17.57,2.28,121.50,1,1,1,15.33,19.81,9.49E-002,4.47,120.00,123.00,3.00,56.21,TARP,DOE-2,18.74,51.95,36.31,15.64,6,4,0,Yes
 Zone Information, STORAGE_40,0.0,0.00,0.00,0.00,16.50,3.15,121.50,1,1,1,14.45,18.55,0.96,5.34,120.00,123.00,3.00,51.38,TARP,DOE-2,17.13,49.69,34.73,14.95,6,4,0,Yes
 Zone Information, LOBBY_41,0.0,0.00,0.00,0.00,5.61,2.92,124.50,1,1,1,0.69,10.52,0.73,5.11,123.00,126.00,3.00,124.97,TARP,DOE-2,41.66,84.08,58.78,25.31,6,4,0,Yes
 Zone Information, BREAK_ROOM_41,0.0,0.00,0.00,0.00,8.90,2.37,124.50,1,1,1,5.83,11.97,0.18,4.56,123.00,126.00,3.00,77.60,TARP,DOE-2,25.87,61.94,43.30,18.64,6,4,0,Yes
 Zone Information, STORAGE_41,0.0,0.00,0.00,0.00,3.18,2.71,124.50,1,1,1,0.65,5.72,0.52,4.90,123.00,126.00,3.00,63.88,TARP,DOE-2,21.29,55.53,38.82,16.71,6,4,0,Yes
 Zone Information, LOBBY_42,0.0,0.00,0.00,0.00,5.42,2.52,127.50,1,1,1,1.47,9.38,0.33,4.71,126.00,129.00,3.00,100.25,TARP,DOE-2,33.42,72.53,50.70,21.83,6,4,0,Yes
 Zone Information, MECHANICAL_42,0.0,0.00,0.00,0.00,9.97,2.73,127.50,1,1,1,7.00,12.93,0.54,4.92,126.00,129.00,3.00,74.75,TARP,DOE-2,24.92,60.61,42.37,18.24,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_42,0.0,0.00,0.00,0.00,17.73,3.02,127.50,1,1,1,14.80,20.66,0.83,5.21,126.00,129.00,3.00,73.98,TARP,DOE-2,24.66,60.25,42.12,18.14,6,4,0,Yes
 Zone Information, LOBBY_43,0.0,0.00,0.00,0.00,8.71,2.78,130.50,1,1,1,4.35,13.08,0.59,4.97,129.00,132.00,3.00,110.69,TARP,DOE-2,36.90,77.41,54.11,23.30,6,4,0,Yes
 Zone Information, MECHANICAL_43,0.0,0.00,0.00,0.00,2.70,2.63,130.50,1,1,1,8.62E-002,5.31,0.44,4.82,129.00,132.00,3.00,65.82,TARP,DOE-2,21.94,56.44,39.45,16.99,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_43,0.0,0.00,0.00,0.00,16.19,3.13,130.50,1,1,1,14.16,18.22,0.94,5.32,129.00,132.00,3.00,50.91,TARP,DOE-2,16.97,49.47,34.58,14.89,6,4,0,Yes
 Zone Information, BREAK_ROOM_44,0.0,0.00,0.00,0.00,8.21,2.95,133.50,1,1,1,5.32,11.11,0.76,5.14,132.00,135.00,3.00,73.08,TARP,DOE-2,24.36,59.83,41.82,18.01,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_44,0.0,0.00,0.00,0.00,2.88,2.26,133.50,1,1,1,0.10,5.67,6.61E-002,4.44,132.00,135.00,3.00,70.12,TARP,DOE-2,23.37,58.45,40.86,17.59,6,4,0,Yes
 Zone Information, STORAGE_44,0.0,0.00,0.00,0.00,7.62,2.32,133.50,1,1,1,5.72,9.52,0.13,4.50,132.00,135.00,3.00,47.49,TARP,DOE-2,15.83,47.87,33.46,14.41,6,4,0,Yes
 Zone Information, CONFERENCE_45,0.0,0.00,0.00,0.00,3.93,2.75,136.50,1,1,1,1.67,6.19,0.56,4.94,135.00,138.00,3.00,56.74,TARP,DOE-2,18.91,52.19,36.49,15.71,6,4,0,Yes
 Zone Information, MECHANICAL_45,0.0,0.00,0.00,0.00,4.85,2.51,136.50,1,1,1,1.58,8.12,0.32,4.70,135.00,138.00,3.00,82.68,TARP,DOE-2,27.56,64.32,44.96,19.36,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_45,0.0,0.00,0.00,0.00,9.34,2.62,136.50,1,1,1,7.25,11.43,0.43,4.81,135.00,138.00,3.00,52.35,TARP,DOE-2,17.45,50.14,35.05,15.09,6,4,0,Yes
 Zone Information, LOBBY_46,0.0,0.00,0.00,0.00,4.70,2.72,139.50,1,1,1,0.65,8.74,0.53,4.91,138.00,141.00,3.00,102.52,TARP,DOE-2,34.17,73.59,51.44,22.15,6,4,0,Yes
 Zone Information, CONFERENCE_46,0.0,0.00,0.00,0.00,17.46,2.23,139.50,1,1,1,14.22,20.70,3.91E-002,4.42,138.00,141.00,3.00,81.93,TARP,DOE-2,27.31,63.97,44.72,19.25,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_46,0.0,0.00,0.00,0.00,9.79,2.53,139.50,1,1,1,7.06,12.53,0.34,4.72,138.00,141.00,3.00,68.93,TARP,DOE-2,22.98,57.89,40.47,17.42,6,4,0,Yes
 Zone Information, STORAGE_47,0.0,0.00,0.00,0.00,16.93,2.32,142.50,1,1,1,14.00,19.86,0.13,4.51,141.00,144.00,3.00,73.83,TARP,DOE-2,24.61,60.18,42.07,18.11,6,4,0,Yes
 Zone Information, LOBBY_48,0.0,0.00,0.00,0.00,6.91,2.47,145.50,1,1,1,3.40,10.42,0.28,4.66,144.00,147.00,3.00,88.86,TARP,DOE-2,29.62,67.21,46.98,20.23,6,4,0,Yes
 Zone Information, CONFERENCE_48,0.0,0.00,0.00,0.00,7.52,2.78,145.50,1,1,1,4.20,10.83,0.59,4.97,144.00,147.00,3.00,83.77,TARP,DOE-2,27.92,64.83,45.32,19.51,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_48,0.0,0.00,0.00,0.00,6.11,2.81,145.50,1,1,1,4.11,8.11,0.62,5.00,144.00,147.00,3.00,50.05,TARP,DOE-2,16.68,49.07,34.30,14.77,6,4,0,Yes
 Zone Information, BREAK_ROOM_49,0.0,0.00,0.00,0.00,11.68,2.47,148.50,1,1,1,9.41,13.96,0.28,4.66,147.00,150.00,3.00,57.16,TARP,DOE-2,19.05,52.39,36.62,15.77,6,4,0,Yes
 Zone Information, MECHANICAL_49,0.0,0.00,0.00,0.00,7.53,2.68,148.50,1,1,1,4.30,10.75,0.49,4.87,147.00,150.00,3.00,81.48,TARP,DOE-2,27.16,63.76,44.57,19.19,6,4,0,Yes
 Zone Information, CONFERENCE_50,0.0,0.00,0.00,0.00,8.05,2.99,151.50,1,1,1,5.22,10.88,0.80,5.18,150.00,153.00,3.00,71.31,TARP,DOE-2,23.77,59.01,41.25,17.76,6,4,0,Yes
 Zone Information, MECHANICAL_50,0.0,0.00,0.00,0.00,3.18,2.39,151.50,1,1,1,3.54E-002,6.32,0.20,4.58,150.00,153.00,3.00,79.32,TARP,DOE-2,26.44,62.75,43.86,18.89,6,4,0,Yes
 Zone Information, BREAK_ROOM_51,0.0,0.00,0.00,0.00,17.08,2.39,154.50,1,1,1,14.16,20.00,0.20,4.58,153.00,156.00,3.00,73.73,TARP,DOE-2,24.58,60.14,42.04,18.10,6,4,0,Yes
 Zone Information, MECHANICAL_51,0.0,0.00,0.00,0.00,4.00,2.43,154.50,1,1,1,2.04,5.95,0.24,4.62,153.00,156.00,3.00,48.94,TARP,DOE-2,16.31,48.55,33.94,14.61,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_51,0.0,0.00,0.00,0.00,10.44,2.93,154.50,1,1,1,8.22,12.66,0.74,5.12,153.00,156.00,3.00,55.64,TARP,DOE-2,18.55,51.68,36.13,15.55,6,4,0,Yes
 Zone Information, OFFICE_OPEN_52,0.0,0.00,0.00,0.00,4.85,2.37,157.50,1,1,1,0.80,8.91,0.19,4.56,156.00,159.00,3.00,102.75,TARP,DOE-2,34.25,73.70,51.52,22.18,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_52,0.0,0.00,0.00,0.00,8.84,2.99,157.50,1,1,1,6.00,11.68,0.80,5.18,156.00,159.00,3.00,71.64,TARP,DOE-2,23.88,59.16,41.35,17.81,6,4,0,Yes
 Zone Information, STORAGE_52,0.0,0.00,0.00,0.00,5.26,2.43,157.50,1,1,1,3.15,7.37,0.24,4.62,156.00,159.00,3.00,52.93,TARP,DOE-2,17.64,50.42,35.24,15.17,6,4,0,Yes
 Zone Information, CONFERENCE_53,0.0,0.00,0.00,0.00,16.92,2.20,160.50,1,1,1,14.38,19.46,1.47E-002,4.39,159.00,162.00,3.00,63.93,TARP,DOE-2,21.31,55.55,38.83,16.72,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_53,0.0,0.00,0.00,0.00,6.19,2.84,160.50,1,1,1,3.01,9.37,0.65,5.03,159.00,162.00,3.00,80.39,TARP,DOE-2,26.80,63.25,44.21,19.04,6,4,0,Yes
 Zone Information, BREAK_ROOM_54,0.0,0.00,0.00,0.00,17.47,2.47,163.50,1,1,1,15.00,19.95,0.28,4.66,162.00,165.00,3.00,62.27,TARP,DOE-2,20.76,54.78,38.29,16.49,6,4,0,Yes
 Zone Information, OFFICE_OPEN_55,0.0,0.00,0.00,0.00,8.63,2.80,166.50,1,1,1,4.85,12.42,0.61,4.99,165.00,168.00,3.00,95.86,TARP,DOE-2,31.95,70.48,49.27,21.21,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_55,0.0,0.00,0.00,0.00,18.58,2.75,166.50,1,1,1,16.06,21.09,0.56,4.93,165.00,168.00,3.00,63.28,TARP,DOE-2,21.09,55.25,38.62,16.63,6,4,0,Yes
 Zone Information, LOBBY_56,0.0,0.00,0.00,0.00,9.52,2.51,169.50,1,1,1,5.91,13.13,0.32,4.70,168.00,171.00,3.00,91.39,TARP,DOE-2,30.46,68.39,47.81,20.58,6,4,0,Yes
 Zone Information, CONFERENCE_56,0.0,0.00,0.00,0.00,6.27,2.36,169.50,1,1,1,2.71,9.83,0.17,4.55,168.00,171.00,3.00,90.09,TARP,DOE-2,30.03,67.78,47.38,20.40,6,4,0,Yes
 Zone Information, BREAK_ROOM_56,0.0,0.00,0.00,0.00,17.06,2.84,169.50,1,1,1,14.60,19.51,0.33,5.35,168.00,171.00,3.00,71.02,TARP,DOE-2,23.67,58.39,40.82,17.57,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_56,0.0,0.00,0.00,0.00,6.49,2.60,169.50,1,1,1,4.65,8.34,0.41,4.79,168.00,171.00,3.00,46.02,TARP,DOE-2,15.34,47.18,32.98,14.20,6,4,0,Yes
 Zone Information, OFFICE_OPEN_57,0.0,0.00,0.00,0.00,5.66,2.65,172.50,1,1,1,1.34,9.97,0.46,4.84,171.00,174.00,3.00,109.56,TARP,DOE-2,36.52,76.88,53.74,23.14,6,4,0,Yes
 Zone Information, STORAGE_57,0.0,0.00,0.00,0.00,3.28,2.30,172.50,1,1,1,1.12,5.44,0.11,4.49,171.00,174.00,3.00,54.17,TARP,DOE-2,18.06,50.99,35.64,15.35,6,4,0,Yes
 Zone Information, CONFERENCE_58,0.0,0.00,0.00,0.00,8.43,2.75,175.50,1,1,1,5.05,11.80,0.56,4.94,174.00,177.00,3.00,85.38,TARP,DOE-2,28.46,65.58,45.84,19.74,6,4,0,Yes
 Zone Information, MECHANICAL_58,0.0,0.00,0.00,0.00,6.35,2.98,175.50,1,1,1,2.68,10.03,0.79,5.17,174.00,177.00,3.00,93.02,TARP,DOE-2,31.01,69.15,48.34,20.81,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_58,0.0,0.00,0.00,0.00,3.52,3.00,175.50,1,1,1,1.20,5.84,0.81,5.19,174.00,177.00,3.00,58.35,TARP,DOE-2,19.45,52.95,37.01,15.94,6,4,0,Yes
 Zone Information, OFFICE_OPEN_59,0.0,0.00,0.00,0.00,9.08,2.77,178.50,1,1,1,5.40,12.76,0.58,4.96,177.00,180.00,3.00,93.14,TARP,DOE-2,31.05,69.21,48.38,20.83,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_59,0.0,0.00,0.00,0.00,16.78,2.43,178.50,1,1,1,14.55,19.00,0.24,4.62,177.00,180.00,3.00,55.88,TARP,DOE-2,18.63,51.79,36.20,15.59,6,4,0,Yes
 Zone Information, STORAGE_59,0.0,0.00,0.00,0.00,11.17,2.45,178.50,1,1,1,8.77,13.57,0.26,4.64,177.00,180.00,3.00,60.33,TARP,DOE-2,20.11,53.87,37.66,16.21,6,4,0,Yes
 Zone Information, CONFERENCE_60,0.0,0.00,0.00,0.00,17.62,2.35,181.50,1,1,1,14.63,20.61,0.16,4.54,180.00,183.00,3.00,75.46,TARP,DOE-2,25.15,60.95,42.60,18.34,6,4,0,Yes
 Zone Information, STORAGE_60,0.0,0.00,0.00,0.00,6.68,2.44,181.50,1,1,1,4.58,8.77,0.25,4.63,180.00,183.00,3.00,52.51,TARP,DOE-2,17.50,50.22,35.10,15.11,6,4,0,Yes
 Zone Information, BREAK_ROOM_61,0.0,0.00,0.00,0.00,10.19,2.76,184.50,1,1,1,7.12,13.26,0.57,4.95,183.00,186.00,3.00,77.50,TARP,DOE-2,25.83,61.90,43.27,18.63,6,4,0,Yes
 Zone Information, BREAK_ROOM_62,0.0,0.00,0.00,0.00,7.61,2.38,187.50,1,1,1,5.06,10.16,0.19,4.57,186.00,189.00,3.00,64.25,TARP,DOE-2,21.42,55.71,38.94,16.77,6,4,0,Yes
 Zone Information, MECHANICAL_62,0.0,0.00,0.00,0.00,6.27,3.01,187.50,1,1,1,4.54,8.01,0.82,5.20,186.00,189.00,3.00,43.28,TARP,DOE-2,14.43,45.90,32.09,13.82,6,4,0,Yes
 Zone Information, STORAGE_62,0.0,0.00,0.00,0.00,1.57,2.57,187.50,1,1,1,8.52E-002,3.06,3.65E-002,5.11,186.00,189.00,3.00,42.95,TARP,DOE-2,14.32,47.12,32.94,14.18,6,4,0,Yes
 Zone Information, OFFICE_OPEN_63,0.0,0.00,0.00,0.00,8.54,2.45,190.50,1,1,1,3.48,13.60,0.26,4.64,189.00,192.00,3.00,128.68,TARP,DOE-2,42.89,85.82,59.99,25.83,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_63,0.0,0.00,0.00,0.00,17.16,2.14,190.50,1,1,1,14.25,20.07,-4.73E-002,4.33,189.00,192.00,3.00,73.42,TARP,DOE-2,24.47,59.99,41.93,18.06,6,4,0,Yes
 Zone Information, CONFERENCE_64,0.0,0.00,0.00,0.00,11.17,3.01,193.50,1,1,1,8.60,13.75,0.82,5.20,192.00,195.00,3.00,64.88,TARP,DOE-2,21.63,56.00,39.15,16.85,6,4,0,Yes
 Zone Information, BREAK_ROOM_64,0.0,0.00,0.00,0.00,9.00,2.81,193.50,1,1,1,5.23,12.76,0.62,5.00,192.00,195.00,3.00,95.36,TARP,DOE-2,31.79,70.25,49.10,21.14,6,4,0,Yes
 Zone Information, LOBBY_65,0.0,0.00,0.00,0.00,7.17,2.64,196.50,1,1,1,3.70,10.63,0.46,4.83,195.00,198.00,3.00,87.66,TARP,DOE-2,29.22,66.65,46.59,20.06,6,4,0,Yes
 Zone Information, STORAGE_65,0.0,0.00,0.00,0.00,19.18,2.25,196.50,1,1,1,17.40,20.95,6.10E-002,4.44,195.00,198.00,3.00,44.37,TARP,DOE-2,14.79,46.41,32.45,13.97,6,4,0,Yes
 Zone Information, MECHANICAL_66,0.0,0.00,0.00,0.00,17.55,2.46,199.50,1,1,1,14.10,21.00,0.27,4.65,198.00,201.00,3.00,87.29,TARP,DOE-2,29.10,66.47,46.47,20.01,6,4,0,Yes
 Zone Information, CONFERENCE_67,0.0,0.00,0.00,0.00,9.99,2.38,202.50,1,1,1,6.24,13.73,0.19,4.57,201.00,204.00,3.00,94.84,TARP,DOE-2,31.61,70.00,48.93,21.07,6,4,0,Yes
 Zone Information, BREAK_ROOM_67,0.0,0.00,0.00,0.00,7.18,2.95,202.50,1,1,1,4.47,9.90,0.76,5.14,201.00,204.00,3.00,68.35,TARP,DOE-2,22.78,57.62,40.28,17.34,6,4,0,Yes
 Zone Information, STORAGE_67,0.0,0.00,0.00,0.00,6.49,2.52,202.50,1,1,1,3.59,9.40,0.33,4.71,201.00,204.00,3.00,73.25,TARP,DOE-2,24.42,59.91,41.88,18.03,6,4,0,Yes
 Zone Information, CONFERENCE_68,0.0,0.00,0.00,0.00,5.57,2.59,205.50,1,1,1,3.19,7.96,0.40,4.78,204.00,207.00,3.00,59.87,TARP,DOE-2,19.96,53.66,37.51,16.15,6,4,0,Yes
 Zone Information, BREAK_ROOM_68,0.0,0.00,0.00,0.00,3.32,2.58,205.50,1,1,1,1.26,5.39,0.39,4.77,204.00,207.00,3.00,51.70,TARP,DOE-2,17.23,49.84,34.84,15.00,6,4,0,Yes
 Zone Information, STORAGE_68,0.0,0.00,0.00,0.00,3.79,2.46,205.50,1,1,1,1.39,6.20,0.28,4.65,204.00,207.00,3.00,60.40,TARP,DOE-2,20.13,53.91,37.68,16.22,6,4,0,Yes
 Zone Information, CONFERENCE_69,0.0,0.00,0.00,0.00,3.58,2.92,208.50,1,1,1,0.24,6.92,0.73,5.11,207.00,210.00,3.00,84.39,TARP,DOE-2,28.13,65.12,45.52,19.60,6,4,0,Yes
 Zone Information, MECHANICAL_69,0.0,0.00,0.00,0.00,9.62,2.55,208.50,1,1,1,5.39,13.85,0.36,4.74,207.00,210.00,3.00,107.33,TARP,DOE-2,35.78,75.84,53.01,22.83,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_69,0.0,0.00,0.00,0.00,3.36,2.93,208.50,1,1,1,0.37,6.36,0.74,5.12,207.00,210.00,3.00,75.61,TARP,DOE-2,25.20,61.02,42.65,18.36,6,4,0,Yes
 Zone Information, STORAGE_69,0.0,0.00,0.00,0.00,18.90,3.08,208.50,1,1,1,17.53,20.26,0.84,5.32,207.00,210.00,3.00,34.55,TARP,DOE-2,11.52,42.06,29.40,12.66,6,4,0,Yes
 Zone Information, LOBBY_70,0.0,0.00,0.00,0.00,5.17,2.54,211.50,1,1,1,2.12,8.23,0.35,4.73,210.00,213.00,3.00,77.25,TARP,DOE-2,25.75,61.78,43.19,18.60,6,4,0,Yes
 Zone Information, BREAK_ROOM_70,0.0,0.00,0.00,0.00,6.16,2.43,211.50,1,1,1,2.03,10.30,0.24,4.62,210.00,213.00,3.00,104.88,TARP,DOE-2,34.96,74.70,52.21,22.48,6,4,0,Yes
 Zone Information, MECHANICAL_70,0.0,0.00,0.00,0.00,6.66,2.35,211.50,1,1,1,4.01,9.30,0.16,4.54,210.00,213.00,3.00,66.53,TARP,DOE-2,22.18,56.77,39.69,17.09,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_70,0.0,0.00,0.00,0.00,16.15,2.15,211.50,1,1,1,14.22,18.09,-3.92E-002,4.34,210.00,213.00,3.00,48.40,TARP,DOE-2,16.13,48.29,33.76,14.53,6,4,0,Yes
 Zone Information, STORAGE_70,0.0,0.00,0.00,0.00,2.51,2.89,211.50,1,1,1,1.25,3.77,0.67,5.11,210.00,213.00,3.00,31.55,TARP,DOE-2,10.52,40.57,28.36,12.21,6,4,0,Yes
 Zone Information, CONFERENCE_71,0.0,0.00,0.00,0.00,9.69,2.91,214.50,1,1,1,5.59,13.79,0.72,5.10,213.00,216.00,3.00,104.00,TARP,DOE-2,34.67,74.28,51.93,22.36,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_71,0.0,0.00,0.00,0.00,5.07,2.79,214.50,1,1,1,2.15,7.98,0.60,4.98,213.00,216.00,3.00,73.51,TARP,DOE-2,24.50,60.03,41.96,18.07,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_72,0.0,0.00,0.00,0.00,10.55,3.03,217.50,1,1,1,7.56,13.54,0.84,5.22,216.00,219.00,3.00,75.54,TARP,DOE-2,25.18,60.98,42.63,18.35,6,4,0,Yes
 Zone Information, CONFERENCE_73,0.0,0.00,0.00,0.00,17.94,3.17,220.50,1,1,1,14.72,21.17,0.98,5.36,219.00,222.00,3.00,81.50,TARP,DOE-2,27.17,63.77,44.57,19.19,6,4,0,Yes
 Zone Information, STORAGE_73,0.0,0.00,0.00,0.00,18.16,2.68,220.50,1,1,1,15.26,21.06,0.49,4.87,219.00,222.00,3.00,73.12,TARP,DOE-2,24.37,59.85,41.84,18.01,6,4,0,Yes
 Zone Information, LOBBY_74,0.0,0.00,0.00,0.00,6.20,2.97,223.50,1,1,1,2.68,9.72,0.78,5.16,222.00,225.00,3.00,89.10,TARP,DOE-2,29.70,67.32,47.06,20.26,6,4,0,Yes
 Zone Information, CONFERENCE_74,0.0,0.00,0.00,0.00,7.05,3.05,223.50,1,1,1,4.60,9.51,0.86,5.24,222.00,225.00,3.00,61.72,TARP,DOE-2,20.57,54.52,38.11,16.41,6,4,0,Yes
 Zone Information, MECHANICAL_74,0.0,0.00,0.00,0.00,8.96,2.95,223.50,1,1,1,4.57,13.35,0.76,5.14,222.00,225.00,3.00,111.41,TARP,DOE-2,37.14,77.75,54.35,23.40,6,4,0,Yes
 Zone Information, STORAGE_74,0.0,0.00,0.00,0.00,4.81,2.82,223.50,1,1,1,3.26,6.36,0.64,5.00,222.00,225.00,3.00,38.41,TARP,DOE-2,12.80,43.61,30.48,13.12,6,4,0,Yes
 Zone Information, MECHANICAL_75,0.0,0.00,0.00,0.00,7.18,3.04,226.50,1,1,1,4.64,9.72,0.85,5.23,225.00,228.00,3.00,63.83,TARP,DOE-2,21.28,55.51,38.80,16.71,6,4,0,Yes
 Zone Information, STORAGE_75,0.0,0.00,0.00,0.00,7.90,2.52,226.50,1,1,1,6.60,9.21,0.19,4.85,225.00,228.00,3.00,34.42,TARP,DOE-2,11.47,42.46,29.68,12.78,6,4,0,Yes
 Zone Information, STORAGE_76,0.0,0.00,0.00,0.00,11.24,2.51,229.50,1,1,1,9.26,13.23,0.33,4.70,228.00,231.00,3.00,49.66,TARP,DOE-2,16.55,48.88,34.17,14.71,6,4,0,Yes
 Zone Information, LOBBY_77,0.0,0.00,0.00,0.00,7.63,2.87,232.50,1,1,1,3.38,11.87,0.68,5.06,231.00,234.00,3.00,107.72,TARP,DOE-2,35.91,76.03,53.14,22.88,6,4,0,Yes
 Zone Information, CONFERENCE_77,0.0,0.00,0.00,0.00,8.59,3.04,232.50,1,1,1,5.06,12.12,0.85,5.23,231.00,234.00,3.00,89.34,TARP,DOE-2,29.78,67.43,47.14,20.30,6,4,0,Yes
 Zone Information, BREAK_ROOM_77,0.0,0.00,0.00,0.00,3.87,2.54,232.50,1,1,1,7.32E-002,7.66,0.35,4.73,231.00,234.00,3.00,96.12,TARP,DOE-2,32.04,70.60,49.35,21.25,6,4,0,Yes
 Zone Information, STORAGE_77,0.0,0.00,0.00,0.00,15.93,2.06,232.50,1,1,1,14.38,17.47,5.90E-003,4.12,231.00,234.00,3.00,36.00,TARP,DOE-2,12.00,42.02,29.37,12.65,6,4,0,Yes
 Zone Information, CONFERENCE_78,0.0,0.00,0.00,0.00,6.73,2.72,235.50,1,1,1,4.05,9.41,0.53,4.91,234.00,237.00,3.00,67.48,TARP,DOE-2,22.49,57.21,39.99,17.22,6,4,0,Yes
 Zone Information, CONFERENCE_79,0.0,0.00,0.00,0.00,7.94,2.99,238.50,1,1,1,5.01,10.87,0.80,5.18,237.00,240.00,3.00,73.89,TARP,DOE-2,24.63,60.21,42.09,18.12,6,4,0,Yes
 Zone Information, BREAK_ROOM_79,0.0,0.00,0.00,0.00,4.86,2.74,238.50,1,1,1,1.39,8.32,0.55,4.93,237.00,240.00,3.00,87.68,TARP,DOE-2,29.23,66.66,46.59,20.06,6,4,0,Yes
 Zone Information, STORAGE_79,0.0,0.00,0.00,0.00,11.40,2.50,238.50,1,1,1,9.70,13.11,0.31,4.69,237.00,240.00,3.00,42.43,TARP,DOE-2,14.14,45.51,31.81,13.70,6,4,0,Yes
 Zone Information, CONFERENCE_80,0.0,0.00,0.00,0.00,7.27,2.90,241.50,1,1,1,3.34,11.20,0.71,5.09,240.00,243.00,3.00,99.61,TARP,DOE-2,33.20,72.23,50.49,21.74,6,4,0,Yes
 Zone Information, BREAK_ROOM_80,0.0,0.00,0.00,0.00,17.95,3.18,241.50,1,1,1,15.66,20.25,0.99,5.37,240.00,243.00,3.00,57.57,TARP,DOE-2,19.19,52.58,36.76,15.83,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_80,0.0,0.00,0.00,0.00,17.00,2.23,241.50,1,1,1,15.01,18.98,3.63E-002,4.42,240.00,243.00,3.00,49.70,TARP,DOE-2,16.57,48.90,34.19,14.72,6,4,0,Yes
 Zone Information, LOBBY_81,0.0,0.00,0.00,0.00,8.19,3.00,244.50,1,1,1,5.03,11.34,0.81,5.19,243.00,246.00,3.00,79.75,TARP,DOE-2,26.58,62.95,44.00,18.95,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_81,0.0,0.00,0.00,0.00,18.18,2.84,244.50,1,1,1,16.49,19.87,0.65,5.03,243.00,246.00,3.00,42.07,TARP,DOE-2,14.02,45.34,31.69,13.64,6,4,0,Yes
 Zone Information, CONFERENCE_82,0.0,0.00,0.00,0.00,5.11,2.33,247.50,1,1,1,0.78,9.45,0.14,4.52,246.00,249.00,3.00,110.00,TARP,DOE-2,36.67,77.09,53.89,23.20,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_82,0.0,0.00,0.00,0.00,10.95,3.02,247.50,1,1,1,8.48,13.42,0.83,5.21,246.00,249.00,3.00,62.22,TARP,DOE-2,20.74,54.76,38.28,16.48,6,4,0,Yes
 Zone Information, LOBBY_83,0.0,0.00,0.00,0.00,7.94,2.92,250.50,1,1,1,2.07,13.80,0.74,5.11,249.00,252.00,3.00,149.35,TARP,DOE-2,49.78,95.48,66.74,28.74,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_83,0.0,0.00,0.00,0.00,17.52,2.54,250.50,1,1,1,15.04,19.99,0.35,4.73,249.00,252.00,3.00,62.23,TARP,DOE-2,20.74,54.76,38.28,16.48,6,4,0,Yes
 Zone Information, STORAGE_83,0.0,0.00,0.00,0.00,16.66,2.20,250.50,1,1,1,15.18,18.13,7.70E-003,4.39,249.00,252.00,3.00,36.56,TARP,DOE-2,12.19,42.76,29.89,12.87,6,4,0,Yes
 Zone Information, LOBBY_84,0.0,0.00,0.00,0.00,6.04,2.84,253.50,1,1,1,1.40,10.68,0.65,5.03,252.00,255.00,3.00,117.82,TARP,DOE-2,39.27,80.75,56.44,24.30,6,4,0,Yes
 Zone Information, CONFERENCE_84,0.0,0.00,0.00,0.00,8.35,2.43,253.50,1,1,1,6.01,10.69,0.24,4.62,252.00,255.00,3.00,58.84,TARP,DOE-2,19.61,53.18,37.17,16.00,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_84,0.0,0.00,0.00,0.00,18.06,2.83,253.50,1,1,1,15.28,20.83,0.64,5.02,252.00,255.00,3.00,70.05,TARP,DOE-2,23.35,58.42,40.83,17.58,6,4,0,Yes
 Zone Information, CONFERENCE_85,0.0,0.00,0.00,0.00,6.81,2.91,256.50,1,1,1,3.39,10.24,0.72,5.10,255.00,258.00,3.00,86.66,TARP,DOE-2,28.89,66.18,46.26,19.92,6,4,0,Yes
 Zone Information, MECHANICAL_85,0.0,0.00,0.00,0.00,8.54,3.03,256.50,1,1,1,6.23,10.85,0.84,5.21,255.00,258.00,3.00,58.04,TARP,DOE-2,19.35,52.80,36.91,15.89,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_85,0.0,0.00,0.00,0.00,5.40,2.29,256.50,1,1,1,2.70,8.11,0.11,4.48,255.00,258.00,3.00,68.14,TARP,DOE-2,22.71,57.52,40.21,17.31,6,4,0,Yes
 Zone Information, CONFERENCE_86,0.0,0.00,0.00,0.00,17.90,2.96,259.50,1,1,1,15.09,20.71,0.77,5.15,258.00,261.00,3.00,70.90,TARP,DOE-2,23.63,58.81,41.11,17.70,6,4,0,Yes
 Zone Information, BREAK_ROOM_86,0.0,0.00,0.00,0.00,16.40,2.17,259.50,1,1,1,14.35,18.46,-2.15E-002,4.36,258.00,261.00,3.00,51.43,TARP,DOE-2,17.14,49.71,34.75,14.96,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_86,0.0,0.00,0.00,0.00,8.93,2.84,259.50,1,1,1,6.44,11.42,0.66,5.03,258.00,261.00,3.00,62.70,TARP,DOE-2,20.90,54.98,38.43,16.55,6,4,0,Yes
 Zone Information, STORAGE_86,0.0,0.00,0.00,0.00,3.94,2.32,259.50,1,1,1,1.95,5.92,0.13,4.51,258.00,261.00,3.00,49.74,TARP,DOE-2,16.58,48.92,34.20,14.72,6,4,0,Yes
 Zone Information, CONFERENCE_87,0.0,0.00,0.00,0.00,3.46,2.73,262.50,1,1,1,0.96,5.95,0.54,4.92,261.00,264.00,3.00,62.74,TARP,DOE-2,20.91,55.00,38.44,16.55,6,4,0,Yes
 Zone Information, BREAK_ROOM_87,0.0,0.00,0.00,0.00,9.25,2.90,262.50,1,1,1,6.58,11.93,0.71,5.09,261.00,264.00,3.00,67.31,TARP,DOE-2,22.44,57.14,39.94,17.20,6,4,0,Yes
 Zone Information, MECHANICAL_87,0.0,0.00,0.00,0.00,17.06,3.03,262.50,1,1,1,14.14,19.99,0.84,5.22,261.00,264.00,3.00,73.76,TARP,DOE-2,24.59,60.15,42.05,18.10,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_87,0.0,0.00,0.00,0.00,17.46,2.37,262.50,1,1,1,15.51,19.42,0.18,4.56,261.00,264.00,3.00,48.87,TARP,DOE-2,16.29,48.52,33.91,14.60,6,4,0,Yes
 Zone Information, STORAGE_87,0.0,0.00,0.00,0.00,4.22,2.61,262.50,1,1,1,2.74,5.71,0.18,5.04,261.00,264.00,3.00,40.85,TARP,DOE-2,13.62,45.71,31.95,13.76,6,4,0,Yes
 Zone Information, BREAK_ROOM_88,0.0,0.00,0.00,0.00,9.48,2.47,265.50,1,1,1,6.79,12.17,0.28,4.66,264.00,267.00,3.00,67.68,TARP,DOE-2,22.56,57.31,40.06,17.25,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_88,0.0,0.00,0.00,0.00,10.23,2.57,265.50,1,1,1,6.80,13.67,0.38,4.76,264.00,267.00,3.00,86.92,TARP,DOE-2,28.97,66.30,46.34,19.96,6,4,0,Yes
 Zone Information, MECHANICAL_89,0.0,0.00,0.00,0.00,17.94,2.28,268.50,1,1,1,15.01,20.87,8.70E-002,4.47,267.00,270.00,3.00,73.89,TARP,DOE-2,24.63,60.21,42.09,18.12,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_89,0.0,0.00,0.00,0.00,5.60,2.58,268.50,1,1,1,3.64,7.55,0.39,4.77,267.00,270.00,3.00,48.93,TARP,DOE-2,16.31,48.54,33.93,14.61,6,4,0,Yes
 Zone Information, CONFERENCE_90,0.0,0.00,0.00,0.00,17.77,2.78,271.50,1,1,1,14.92,20.62,0.59,4.97,270.00,273.00,3.00,71.92,TARP,DOE-2,23.97,59.29,41.45,17.85,6,4,0,Yes
 Zone Information, BREAK_ROOM_90,0.0,0.00,0.00,0.00,5.79,2.37,271.50,1,1,1,2.76,8.83,0.18,4.56,270.00,273.00,3.00,76.60,TARP,DOE-2,25.53,61.48,42.97,18.50,6,4,0,Yes
 Zone Information, OFFICE_OPEN_91,0.0,0.00,0.00,0.00,5.27,2.87,274.50,1,1,1,0.52,10.01,0.68,5.06,273.00,276.00,3.00,120.49,TARP,DOE-2,40.16,81.99,57.31,24.68,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_91,0.0,0.00,0.00,0.00,7.76,2.73,274.50,1,1,1,5.09,10.43,0.54,4.91,273.00,276.00,3.00,67.22,TARP,DOE-2,22.41,57.09,39.91,17.18,6,4,0,Yes
 Zone Information, CONFERENCE_92,0.0,0.00,0.00,0.00,4.26,2.67,277.50,1,1,1,0.60,7.92,0.48,4.86,276.00,279.00,3.00,92.65,TARP,DOE-2,30.88,68.98,48.22,20.76,6,4,0,Yes
 Zone Information, BREAK_ROOM_92,0.0,0.00,0.00,0.00,5.35,2.91,277.50,1,1,1,2.51,8.19,0.72,5.10,276.00,279.00,3.00,71.66,TARP,DOE-2,23.89,59.17,41.36,17.81,6,4,0,Yes
 Zone Information, MECHANICAL_92,0.0,0.00,0.00,0.00,17.58,2.71,277.50,1,1,1,15.02,20.14,0.52,4.90,276.00,279.00,3.00,64.34,TARP,DOE-2,21.45,55.75,38.97,16.78,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_92,0.0,0.00,0.00,0.00,4.99,2.56,277.50,1,1,1,2.82,7.16,0.37,4.75,276.00,279.00,3.00,54.40,TARP,DOE-2,18.13,51.10,35.72,15.38,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_93,0.0,0.00,0.00,0.00,4.77,2.67,280.50,1,1,1,1.88,7.66,0.48,4.86,279.00,282.00,3.00,72.81,TARP,DOE-2,24.27,59.70,41.73,17.97,6,4,0,Yes
 Zone Information, STORAGE_93,0.0,0.00,0.00,0.00,10.33,2.54,280.50,1,1,1,8.35,12.32,0.35,4.73,279.00,282.00,3.00,49.78,TARP,DOE-2,16.59,48.94,34.21,14.73,6,4,0,Yes
 Zone Information, CONFERENCE_94,0.0,0.00,0.00,0.00,4.79,2.55,283.50,1,1,1,1.14,8.44,0.36,4.74,282.00,285.00,3.00,92.47,TARP,DOE-2,30.82,68.89,48.16,20.74,6,4,0,Yes
 Zone Information, BREAK_ROOM_94,0.0,0.00,0.00,0.00,4.51,2.56,283.50,1,1,1,1.56,7.46,0.37,4.75,282.00,285.00,3.00,74.49,TARP,DOE-2,24.83,60.49,42.29,18.21,6,4,0,Yes
 Zone Information, MECHANICAL_94,0.0,0.00,0.00,0.00,5.98,2.88,283.50,1,1,1,3.17,8.79,0.69,5.07,282.00,285.00,3.00,70.91,TARP,DOE-2,23.64,58.82,41.11,17.70,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_94,0.0,0.00,0.00,0.00,5.18,2.85,283.50,1,1,1,3.16,7.21,0.66,5.04,282.00,285.00,3.00,50.70,TARP,DOE-2,16.90,49.37,34.51,14.86,6,4,0,Yes
 Zone Information, STORAGE_94,0.0,0.00,0.00,0.00,3.46,2.91,283.50,1,1,1,1.96,4.95,0.93,4.89,282.00,285.00,3.00,33.43,TARP,DOE-2,11.14,40.48,28.30,12.18,6,4,0,Yes
 Zone Information, MECHANICAL_95,0.0,0.00,0.00,0.00,9.86,2.97,286.50,1,1,1,7.86,11.86,0.78,5.16,285.00,288.00,3.00,50.04,TARP,DOE-2,16.68,49.06,34.30,14.77,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_95,0.0,0.00,0.00,0.00,18.09,2.80,286.50,1,1,1,15.43,20.75,0.61,4.99,285.00,288.00,3.00,67.05,TARP,DOE-2,22.35,57.01,39.85,17.16,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_96,0.0,0.00,0.00,0.00,7.97,2.96,289.50,1,1,1,5.55,10.39,0.77,5.15,288.00,291.00,3.00,60.85,TARP,DOE-2,20.28,54.12,37.83,16.29,6,4,0,Yes
 Zone Information, STORAGE_96,0.0,0.00,0.00,0.00,7.67,3.03,289.50,1,1,1,6.27,9.08,0.88,5.18,288.00,291.00,3.00,34.17,TARP,DOE-2,11.39,41.48,29.00,12.48,6,4,0,Yes
 Zone Information, CONFERENCE_97,0.0,0.00,0.00,0.00,3.42,2.77,292.50,1,1,1,-5.24E-002,6.89,0.59,4.96,291.00,294.00,3.00,87.79,TARP,DOE-2,29.26,66.71,46.63,20.08,6,4,0,Yes
 Zone Information, BREAK_ROOM_97,0.0,0.00,0.00,0.00,3.62,2.71,292.50,1,1,1,0.27,6.97,0.52,4.90,291.00,294.00,3.00,84.62,TARP,DOE-2,28.21,65.22,45.59,19.63,6,4,0,Yes
 Zone Information, MECHANICAL_97,0.0,0.00,0.00,0.00,3.82,2.35,292.50,1,1,1,0.30,7.34,0.16,4.54,291.00,294.00,3.00,89.07,TARP,DOE-2,29.69,67.30,47.05,20.26,6,4,0,Yes
 Zone Information, STORAGE_97,0.0,0.00,0.00,0.00,18.34,2.34,292.50,1,1,1,16.71,19.96,0.15,4.52,291.00,294.00,3.00,40.43,TARP,DOE-2,13.48,44.57,31.16,13.41,6,4,0,Yes
 Zone Information, BREAK_ROOM_98,0.0,0.00,0.00,0.00,9.42,2.63,295.50,1,1,1,6.27,12.57,0.44,4.82,294.00,297.00,3.00,79.68,TARP,DOE-2,26.56,62.92,43.98,18.94,6,4,0,Yes
 Zone Information, STORAGE_98,0.0,0.00,0.00,0.00,10.49,2.74,295.50,1,1,1,8.09,12.89,0.22,5.25,294.00,297.00,3.00,69.44,TARP,DOE-2,23.15,57.75,40.37,17.38,6,4,0,Yes
 Zone Information, BREAK_ROOM_99,0.0,0.00,0.00,0.00,7.44,2.70,298.50,1,1,1,5.14,9.74,0.14,5.26,297.00,300.00,3.00,67.79,TARP,DOE-2,22.60,57.13,39.93,17.19,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_99,0.0,0.00,0.00,0.00,11.13,3.00,298.50,1,1,1,8.56,13.69,0.81,5.19,297.00,300.00,3.00,64.47,TARP,DOE-2,21.49,55.81,39.01,16.80,6,4,0,Yes
 Zone Information, STORAGE_99,0.0,0.00,0.00,0.00,3.21,2.89,298.50,1,1,1,1.11,5.32,0.70,5.08,297.00,300.00,3.00,52.74,TARP,DOE-2,17.58,50.32,35.18,15.15,6,4,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, LOBBY_0,28.71,1.0,28.707,3.483E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_0,21.66,1.0,21.655,4.618E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_0,14.62,1.0,14.619,6.840E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, BREAK_ROOM_1,20.83,2.0,10.413,9.603E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_1,28.13,1.0,28.129,3.555E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_2,15.50,1.0,15.505,6.450E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_3,25.60,1.0,25.602,3.906E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, STORAGE_3,21.66,1.0,21.665,4.616E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_4,22.92,1.0,22.916,4.364E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, LOBBY_5,37.91,1.0,37.909,2.638E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_5,30.36,6.0,5.061,0.198,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_5,19.78,1.0,19.783,5.055E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, LOBBY_6,28.75,1.0,28.749,3.478E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, MECHANICAL_6,23.30,1.0,23.300,4.292E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, STORAGE_6,15.56,1.0,15.563,6.425E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, OFFICE_OPEN_7,32.89,1.0,32.887,3.041E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_7,15.05,1.0,15.046,6.646E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, LOBBY_8,28.56,1.0,28.565,3.501E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_8,35.16,7.0,5.023,0.199,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_8,31.30,3.0,10.434,9.584E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, STORAGE_8,14.49,1.0,14.492,6.900E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, MECHANICAL_9,19.12,1.0,19.116,5.231E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, STORAGE_9,14.69,1.0,14.688,6.808E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_10,33.50,1.0,33.500,2.985E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_10,26.42,5.0,5.284,0.189,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, LOBBY_11,47.51,2.0,23.755,4.210E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, BREAK_ROOM_11,20.01,2.0,10.003,9.997E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_11,20.48,1.0,20.477,4.883E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_11,13.56,1.0,13.560,7.375E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_12,27.98,2.0,13.989,7.148E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_12,15.84,1.0,15.838,6.314E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_12,20.10,1.0,20.097,4.976E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_13,20.83,1.0,20.827,4.802E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_13,14.41,1.0,14.411,6.939E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_13,18.00,1.0,18.003,5.554E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, BREAK_ROOM_14,21.86,2.0,10.929,9.150E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, STORAGE_14,20.71,1.0,20.709,4.829E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, MECHANICAL_15,16.70,1.0,16.700,5.988E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_15,25.60,1.0,25.597,3.907E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_15,21.06,1.0,21.063,4.748E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_16,16.39,1.0,16.386,6.103E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, CONFERENCE_17,25.30,5.0,5.060,0.198,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_17,32.04,1.0,32.035,3.122E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_17,19.88,1.0,19.880,5.030E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_17,12.57,1.0,12.570,7.956E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_18,46.21,2.0,23.107,4.328E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, MECHANICAL_18,28.45,1.0,28.447,3.515E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_18,19.26,1.0,19.259,5.192E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_18,11.67,1.0,11.672,8.568E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, MECHANICAL_19,24.01,1.0,24.009,4.165E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_19,21.22,1.0,21.225,4.711E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_19,18.14,1.0,18.138,5.513E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, CONFERENCE_20,26.28,5.0,5.256,0.190,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_21,21.46,2.0,10.731,9.318E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_21,30.61,1.0,30.614,3.267E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, LOBBY_22,38.90,1.0,38.903,2.570E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, BREAK_ROOM_22,17.50,1.0,17.505,5.713E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_22,20.70,1.0,20.696,4.832E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_22,12.95,1.0,12.950,7.722E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_23,30.63,1.0,30.632,3.265E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, BREAK_ROOM_23,22.19,2.0,11.094,9.014E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_23,26.75,1.0,26.746,3.739E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_23,18.18,1.0,18.176,5.502E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, MECHANICAL_24,19.04,1.0,19.039,5.252E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_24,12.92,1.0,12.916,7.743E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_24,10.36,1.0,10.363,9.650E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, CONFERENCE_25,23.20,4.0,5.800,0.172,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_25,23.85,1.0,23.847,4.193E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, CONFERENCE_26,31.11,6.0,5.185,0.193,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_26,22.29,1.0,22.292,4.486E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, STORAGE_26,20.18,1.0,20.185,4.954E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, MECHANICAL_27,22.37,1.0,22.375,4.469E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_27,19.90,1.0,19.902,5.025E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, CONFERENCE_28,26.50,5.0,5.300,0.189,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_28,22.06,2.0,11.028,9.068E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, STORAGE_28,10.87,1.0,10.874,9.196E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, BREAK_ROOM_30,15.58,1.0,15.578,6.419E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_30,22.28,1.0,22.276,4.489E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_30,17.76,1.0,17.759,5.631E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, CONFERENCE_31,22.10,4.0,5.526,0.181,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_31,22.85,1.0,22.851,4.376E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_32,17.12,1.0,17.119,5.841E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_33,20.95,1.0,20.948,4.774E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_33,13.30,1.0,13.299,7.519E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, BREAK_ROOM_34,22.16,2.0,11.081,9.025E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_34,23.13,1.0,23.127,4.324E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, LOBBY_35,43.96,2.0,21.978,4.550E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, BREAK_ROOM_35,20.55,2.0,10.273,9.734E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_35,23.67,1.0,23.666,4.226E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, CONFERENCE_36,24.46,4.0,6.116,0.164,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_36,15.72,1.0,15.720,6.361E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_36,16.69,1.0,16.693,5.991E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_36,19.06,1.0,19.057,5.247E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, CONFERENCE_37,27.85,5.0,5.571,0.180,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_37,28.55,2.0,14.275,7.005E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, LOBBY_38,33.82,1.0,33.820,2.957E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, MECHANICAL_38,30.34,1.0,30.340,3.296E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_38,16.72,1.0,16.724,5.980E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_38,16.39,1.0,16.386,6.103E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, CONFERENCE_39,28.23,5.0,5.645,0.177,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_39,26.83,2.0,13.413,7.456E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, STORAGE_39,18.99,1.0,18.990,5.266E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, BREAK_ROOM_40,19.38,1.0,19.384,5.159E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_40,18.74,1.0,18.738,5.337E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_40,17.13,1.0,17.127,5.839E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_41,41.66,2.0,20.828,4.801E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, BREAK_ROOM_41,25.87,2.0,12.933,7.732E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, STORAGE_41,21.29,1.0,21.294,4.696E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_42,33.42,1.0,33.417,2.992E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, MECHANICAL_42,24.92,1.0,24.918,4.013E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_42,24.66,1.0,24.661,4.055E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, LOBBY_43,36.90,1.0,36.897,2.710E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, MECHANICAL_43,21.94,1.0,21.941,4.558E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_43,16.97,1.0,16.968,5.893E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_44,24.36,2.0,12.179,8.211E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_44,23.37,1.0,23.375,4.278E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_44,15.83,1.0,15.831,6.317E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, CONFERENCE_45,18.91,3.0,6.305,0.159,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_45,27.56,1.0,27.560,3.628E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_45,17.45,1.0,17.451,5.730E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, LOBBY_46,34.17,1.0,34.174,2.926E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_46,27.31,5.0,5.462,0.183,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_46,22.98,1.0,22.975,4.352E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_47,24.61,1.0,24.610,4.063E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_48,29.62,1.0,29.621,3.376E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_48,27.92,5.0,5.585,0.179,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_48,16.68,1.0,16.684,5.994E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_49,19.05,1.0,19.053,5.248E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_49,27.16,1.0,27.161,3.682E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, CONFERENCE_50,23.77,4.0,5.943,0.168,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_50,26.44,1.0,26.441,3.782E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, BREAK_ROOM_51,24.58,2.0,12.288,8.138E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_51,16.31,1.0,16.312,6.130E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_51,18.55,1.0,18.547,5.392E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_52,34.25,1.0,34.249,2.920E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_52,23.88,1.0,23.880,4.188E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_52,17.64,1.0,17.644,5.667E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, CONFERENCE_53,21.31,4.0,5.327,0.188,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_53,26.80,1.0,26.797,3.732E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_54,20.76,2.0,10.378,9.636E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_OPEN_55,31.95,1.0,31.953,3.130E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_55,21.09,1.0,21.094,4.741E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, LOBBY_56,30.46,1.0,30.464,3.283E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_56,30.03,6.0,5.005,0.200,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_56,23.67,2.0,11.836,8.449E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_56,15.34,1.0,15.339,6.519E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_57,36.52,1.0,36.519,2.738E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_57,18.06,1.0,18.055,5.539E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, CONFERENCE_58,28.46,5.0,5.692,0.176,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_58,31.01,1.0,31.007,3.225E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_58,19.45,1.0,19.449,5.142E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_59,31.05,1.0,31.047,3.221E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_59,18.63,1.0,18.627,5.369E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_59,20.11,1.0,20.112,4.972E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, CONFERENCE_60,25.15,5.0,5.031,0.199,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_60,17.50,1.0,17.504,5.713E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, BREAK_ROOM_61,25.83,2.0,12.917,7.742E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, BREAK_ROOM_62,21.42,2.0,10.709,9.338E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_62,14.43,1.0,14.427,6.932E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, STORAGE_62,14.32,1.0,14.317,6.985E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, OFFICE_OPEN_63,42.89,2.0,21.447,4.663E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_63,24.47,1.0,24.473,4.086E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, CONFERENCE_64,21.63,4.0,5.407,0.185,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_64,31.79,3.0,10.595,9.438E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, LOBBY_65,29.22,1.0,29.222,3.422E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, STORAGE_65,14.79,1.0,14.791,6.761E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, MECHANICAL_66,29.10,1.0,29.096,3.437E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, CONFERENCE_67,31.61,6.0,5.269,0.190,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_67,22.78,2.0,11.392,8.778E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, STORAGE_67,24.42,1.0,24.416,4.096E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, CONFERENCE_68,19.96,3.0,6.653,0.150,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_68,17.23,1.0,17.235,5.802E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, STORAGE_68,20.13,1.0,20.134,4.967E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, CONFERENCE_69,28.13,5.0,5.626,0.178,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_69,35.78,1.0,35.775,2.795E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_69,25.20,1.0,25.204,3.968E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_69,11.52,1.0,11.516,8.683E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_70,25.75,1.0,25.751,3.883E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, BREAK_ROOM_70,34.96,3.0,11.653,8.581E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_70,22.18,1.0,22.178,4.509E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_70,16.13,1.0,16.132,6.199E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_70,10.52,1.0,10.517,9.508E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, CONFERENCE_71,34.67,6.0,5.778,0.173,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_71,24.50,1.0,24.503,4.081E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_72,25.18,1.0,25.179,3.972E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, CONFERENCE_73,27.17,5.0,5.433,0.184,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_73,24.37,1.0,24.374,4.103E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_74,29.70,1.0,29.699,3.367E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_74,20.57,4.0,5.143,0.194,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_74,37.14,1.0,37.136,2.693E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, STORAGE_74,12.80,1.0,12.804,7.810E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, MECHANICAL_75,21.28,1.0,21.275,4.700E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, STORAGE_75,11.47,1.0,11.474,8.715E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, STORAGE_76,16.55,1.0,16.552,6.042E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_77,35.91,1.0,35.908,2.785E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_77,29.78,5.0,5.956,0.168,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_77,32.04,3.0,10.680,9.364E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, STORAGE_77,12.00,1.0,11.998,8.334E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, CONFERENCE_78,22.49,4.0,5.623,0.178,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, CONFERENCE_79,24.63,4.0,6.158,0.162,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_79,29.23,2.0,14.613,6.843E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, STORAGE_79,14.14,1.0,14.144,7.070E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, CONFERENCE_80,33.20,6.0,5.534,0.181,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_80,19.19,1.0,19.191,5.211E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_80,16.57,1.0,16.567,6.036E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, LOBBY_81,26.58,1.0,26.583,3.762E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_81,14.02,1.0,14.023,7.131E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, CONFERENCE_82,36.67,7.0,5.238,0.191,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_82,20.74,1.0,20.741,4.821E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, LOBBY_83,49.78,2.0,24.892,4.017E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_83,20.74,1.0,20.744,4.821E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_83,12.19,1.0,12.187,8.206E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_84,39.27,1.0,39.275,2.546E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_84,19.61,3.0,6.538,0.153,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_84,23.35,1.0,23.350,4.283E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, CONFERENCE_85,28.89,5.0,5.778,0.173,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_85,19.35,1.0,19.347,5.169E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_85,22.71,1.0,22.712,4.403E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, CONFERENCE_86,23.63,4.0,5.909,0.169,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_86,17.14,1.0,17.143,5.833E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_86,20.90,1.0,20.901,4.784E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_86,16.58,1.0,16.580,6.031E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, CONFERENCE_87,20.91,4.0,5.228,0.191,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_87,22.44,2.0,11.219,8.913E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_87,24.59,1.0,24.587,4.067E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_87,16.29,1.0,16.290,6.139E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_87,13.62,1.0,13.617,7.344E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, BREAK_ROOM_88,22.56,2.0,11.280,8.865E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_88,28.97,1.0,28.973,3.452E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_89,24.63,1.0,24.629,4.060E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_89,16.31,1.0,16.309,6.132E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, CONFERENCE_90,23.97,4.0,5.994,0.167,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_90,25.53,2.0,12.766,7.833E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_OPEN_91,40.16,2.0,20.082,4.980E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_91,22.41,1.0,22.408,4.463E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, CONFERENCE_92,30.88,6.0,5.147,0.194,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_92,23.89,2.0,11.943,8.373E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_92,21.45,1.0,21.446,4.663E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_92,18.13,1.0,18.134,5.515E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_93,24.27,1.0,24.269,4.120E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_93,16.59,1.0,16.593,6.027E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, CONFERENCE_94,30.82,6.0,5.137,0.195,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_94,24.83,2.0,12.416,8.054E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_94,23.64,1.0,23.637,4.231E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_94,16.90,1.0,16.901,5.917E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_94,11.14,1.0,11.143,8.974E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, MECHANICAL_95,16.68,1.0,16.680,5.995E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_95,22.35,1.0,22.349,4.474E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_96,20.28,1.0,20.285,4.930E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_96,11.39,1.0,11.391,8.779E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, CONFERENCE_97,29.26,5.0,5.853,0.171,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_97,28.21,2.0,14.103,7.091E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_97,29.69,1.0,29.688,3.368E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, STORAGE_97,13.48,1.0,13.477,7.420E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, BREAK_ROOM_98,26.56,2.0,13.280,7.530E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, STORAGE_98,23.15,1.0,23.147,4.320E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, BREAK_ROOM_99,22.60,2.0,11.299,8.851E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_99,21.49,1.0,21.492,4.653E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_99,17.58,1.0,17.579,5.689E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Minimum Number of People for All Day Types,Maximum Number of People for All Day Types,Minimum Number of People for Weekdays, Maximum Number of People for Weekdays, Minimum Number of People for Weekends/Holidays, Maximum Number of People for Weekends /Holidays,Minimum Number of People for Summer Design Days, Maximum Number of People for Summer Design Days,Minimum Number of People for Winter Design Days, Maximum Number of People for Winter Design Days
 People Internal Gains Nominal, LOBBY_0_PEOPLE,LOBBY_OCCUPANCY,LOBBY_0,28.71,1.0,1.0,3.483E-002,28.707,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_0_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_0,21.66,1.0,1.0,4.618E-002,21.655,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_0_PEOPLE,STORAGE_OCCUPANCY,STORAGE_0,14.62,1.0,1.0,6.840E-002,14.619,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, BREAK_ROOM_1_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_1,20.83,2.0,2.0,9.603E-002,10.413,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_1_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_1,28.13,1.0,1.0,3.555E-002,28.129,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_2_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_2,15.50,1.0,1.0,6.450E-002,15.505,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_3_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_3,25.60,1.0,1.0,3.906E-002,25.602,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, STORAGE_3_PEOPLE,STORAGE_OCCUPANCY,STORAGE_3,21.66,1.0,1.0,4.616E-002,21.665,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_4_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_4,22.92,1.0,1.0,4.364E-002,22.916,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, LOBBY_5_PEOPLE,LOBBY_OCCUPANCY,LOBBY_5,37.91,1.0,1.0,2.638E-002,37.909,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_5_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_5,30.36,6.0,6.0,0.198,5.061,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_5_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_5,19.78,1.0,1.0,5.055E-002,19.783,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, LOBBY_6_PEOPLE,LOBBY_OCCUPANCY,LOBBY_6,28.75,1.0,1.0,3.478E-002,28.749,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, MECHANICAL_6_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_6,23.30,1.0,1.0,4.292E-002,23.300,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, STORAGE_6_PEOPLE,STORAGE_OCCUPANCY,STORAGE_6,15.56,1.0,1.0,6.425E-002,15.563,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_7_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_7,32.89,1.0,1.0,3.041E-002,32.887,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_7_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_7,15.05,1.0,1.0,6.646E-002,15.046,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, LOBBY_8_PEOPLE,LOBBY_OCCUPANCY,LOBBY_8,28.56,1.0,1.0,3.501E-002,28.565,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_8_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_8,35.16,7.0,7.0,0.199,5.023,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_8_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_8,31.30,3.0,3.0,9.584E-002,10.434,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, STORAGE_8_PEOPLE,STORAGE_OCCUPANCY,STORAGE_8,14.49,1.0,1.0,6.900E-002,14.492,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, MECHANICAL_9_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_9,19.12,1.0,1.0,5.231E-002,19.116,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, STORAGE_9_PEOPLE,STORAGE_OCCUPANCY,STORAGE_9,14.69,1.0,1.0,6.808E-002,14.688,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_10_PEOPLE,LOBBY_OCCUPANCY,LOBBY_10,33.50,1.0,1.0,2.985E-002,33.500,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_10_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_10,26.42,5.0,5.0,0.189,5.284,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,5.0,0.0,5.0,0.0,0.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, LOBBY_11_PEOPLE,LOBBY_OCCUPANCY,LOBBY_11,47.51,2.0,2.0,4.210E-002,23.755,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, BREAK_ROOM_11_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_11,20.01,2.0,2.0,9.997E-002,10.003,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_11_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_11,20.48,1.0,1.0,4.883E-002,20.477,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_11_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_11,13.56,1.0,1.0,7.375E-002,13.560,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_12_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_12,27.98,2.0,2.0,7.148E-002,13.989,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_12_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_12,15.84,1.0,1.0,6.314E-002,15.838,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_12_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_12,20.10,1.0,1.0,4.976E-002,20.097,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_13_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_13,20.83,1.0,1.0,4.802E-002,20.827,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_13_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_13,14.41,1.0,1.0,6.939E-002,14.411,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_13_PEOPLE,STORAGE_OCCUPANCY,STORAGE_13,18.00,1.0,1.0,5.554E-002,18.003,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, BREAK_ROOM_14_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_14,21.86,2.0,2.0,9.150E-002,10.929,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, STORAGE_14_PEOPLE,STORAGE_OCCUPANCY,STORAGE_14,20.71,1.0,1.0,4.829E-002,20.709,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, MECHANICAL_15_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_15,16.70,1.0,1.0,5.988E-002,16.700,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_15_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_15,25.60,1.0,1.0,3.907E-002,25.597,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_15_PEOPLE,STORAGE_OCCUPANCY,STORAGE_15,21.06,1.0,1.0,4.748E-002,21.063,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_16_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_16,16.39,1.0,1.0,6.103E-002,16.386,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, CONFERENCE_17_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_17,25.30,5.0,5.0,0.198,5.060,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,5.0,0.0,5.0,0.0,0.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_17_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_17,32.04,1.0,1.0,3.122E-002,32.035,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_17_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_17,19.88,1.0,1.0,5.030E-002,19.880,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_17_PEOPLE,STORAGE_OCCUPANCY,STORAGE_17,12.57,1.0,1.0,7.956E-002,12.570,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_18_PEOPLE,LOBBY_OCCUPANCY,LOBBY_18,46.21,2.0,2.0,4.328E-002,23.107,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_18_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_18,28.45,1.0,1.0,3.515E-002,28.447,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_18_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_18,19.26,1.0,1.0,5.192E-002,19.259,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_18_PEOPLE,STORAGE_OCCUPANCY,STORAGE_18,11.67,1.0,1.0,8.568E-002,11.672,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, MECHANICAL_19_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_19,24.01,1.0,1.0,4.165E-002,24.009,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_19_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_19,21.22,1.0,1.0,4.711E-002,21.225,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_19_PEOPLE,STORAGE_OCCUPANCY,STORAGE_19,18.14,1.0,1.0,5.513E-002,18.138,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_20_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_20,26.28,5.0,5.0,0.190,5.256,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,5.0,0.0,5.0,0.0,0.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_21_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_21,21.46,2.0,2.0,9.318E-002,10.731,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_21_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_21,30.61,1.0,1.0,3.267E-002,30.614,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_22_PEOPLE,LOBBY_OCCUPANCY,LOBBY_22,38.90,1.0,1.0,2.570E-002,38.903,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, BREAK_ROOM_22_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_22,17.50,1.0,1.0,5.713E-002,17.505,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_22_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_22,20.70,1.0,1.0,4.832E-002,20.696,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_22_PEOPLE,STORAGE_OCCUPANCY,STORAGE_22,12.95,1.0,1.0,7.722E-002,12.950,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_23_PEOPLE,LOBBY_OCCUPANCY,LOBBY_23,30.63,1.0,1.0,3.265E-002,30.632,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, BREAK_ROOM_23_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_23,22.19,2.0,2.0,9.014E-002,11.094,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, OFFICE_PRIVATE_23_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_23,26.75,1.0,1.0,3.739E-002,26.746,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_23_PEOPLE,STORAGE_OCCUPANCY,STORAGE_23,18.18,1.0,1.0,5.502E-002,18.176,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, MECHANICAL_24_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_24,19.04,1.0,1.0,5.252E-002,19.039,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_24_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_24,12.92,1.0,1.0,7.743E-002,12.916,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_24_PEOPLE,STORAGE_OCCUPANCY,STORAGE_24,10.36,1.0,1.0,9.650E-002,10.363,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_25_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_25,23.20,4.0,4.0,0.172,5.800,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,4.0,0.0,4.0,0.0,0.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_25_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_25,23.85,1.0,1.0,4.193E-002,23.847,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, CONFERENCE_26_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_26,31.11,6.0,6.0,0.193,5.185,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_26_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_26,22.29,1.0,1.0,4.486E-002,22.292,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, STORAGE_26_PEOPLE,STORAGE_OCCUPANCY,STORAGE_26,20.18,1.0,1.0,4.954E-002,20.185,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, MECHANICAL_27_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_27,22.37,1.0,1.0,4.469E-002,22.375,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_27_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_27,19.90,1.0,1.0,5.025E-002,19.902,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, CONFERENCE_28_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_28,26.50,5.0,5.0,0.189,5.300,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,5.0,0.0,5.0,0.0,0.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_28_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_28,22.06,2.0,2.0,9.068E-002,11.028,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, STORAGE_28_PEOPLE,STORAGE_OCCUPANCY,STORAGE_28,10.87,1.0,1.0,9.196E-002,10.874,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, BREAK_ROOM_30_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_30,15.58,1.0,1.0,6.419E-002,15.578,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, MECHANICAL_30_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_30,22.28,1.0,1.0,4.489E-002,22.276,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_30_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_30,17.76,1.0,1.0,5.631E-002,17.759,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, CONFERENCE_31_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_31,22.10,4.0,4.0,0.181,5.526,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,4.0,0.0,4.0,0.0,0.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_31_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_31,22.85,1.0,1.0,4.376E-002,22.851,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_32_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_32,17.12,1.0,1.0,5.841E-002,17.119,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_33_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_33,20.95,1.0,1.0,4.774E-002,20.948,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_33_PEOPLE,STORAGE_OCCUPANCY,STORAGE_33,13.30,1.0,1.0,7.519E-002,13.299,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, BREAK_ROOM_34_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_34,22.16,2.0,2.0,9.025E-002,11.081,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, OFFICE_PRIVATE_34_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_34,23.13,1.0,1.0,4.324E-002,23.127,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, LOBBY_35_PEOPLE,LOBBY_OCCUPANCY,LOBBY_35,43.96,2.0,2.0,4.550E-002,21.978,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, BREAK_ROOM_35_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_35,20.55,2.0,2.0,9.734E-002,10.273,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_35_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_35,23.67,1.0,1.0,4.226E-002,23.666,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_36_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_36,24.46,4.0,4.0,0.164,6.116,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,4.0,0.0,4.0,0.0,0.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_36_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_36,15.72,1.0,1.0,6.361E-002,15.720,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_36_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_36,16.69,1.0,1.0,5.991E-002,16.693,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_36_PEOPLE,STORAGE_OCCUPANCY,STORAGE_36,19.06,1.0,1.0,5.247E-002,19.057,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_37_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_37,27.85,5.0,5.0,0.180,5.571,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,5.0,0.0,5.0,0.0,0.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_37_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_37,28.55,2.0,2.0,7.005E-002,14.275,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, LOBBY_38_PEOPLE,LOBBY_OCCUPANCY,LOBBY_38,33.82,1.0,1.0,2.957E-002,33.820,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, MECHANICAL_38_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_38,30.34,1.0,1.0,3.296E-002,30.340,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_38_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_38,16.72,1.0,1.0,5.980E-002,16.724,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_38_PEOPLE,STORAGE_OCCUPANCY,STORAGE_38,16.39,1.0,1.0,6.103E-002,16.386,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_39_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_39,28.23,5.0,5.0,0.177,5.645,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,5.0,0.0,5.0,0.0,0.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_39_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_39,26.83,2.0,2.0,7.456E-002,13.413,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, STORAGE_39_PEOPLE,STORAGE_OCCUPANCY,STORAGE_39,18.99,1.0,1.0,5.266E-002,18.990,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, BREAK_ROOM_40_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_40,19.38,1.0,1.0,5.159E-002,19.384,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_40_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_40,18.74,1.0,1.0,5.337E-002,18.738,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_40_PEOPLE,STORAGE_OCCUPANCY,STORAGE_40,17.13,1.0,1.0,5.839E-002,17.127,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_41_PEOPLE,LOBBY_OCCUPANCY,LOBBY_41,41.66,2.0,2.0,4.801E-002,20.828,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, BREAK_ROOM_41_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_41,25.87,2.0,2.0,7.732E-002,12.933,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, STORAGE_41_PEOPLE,STORAGE_OCCUPANCY,STORAGE_41,21.29,1.0,1.0,4.696E-002,21.294,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_42_PEOPLE,LOBBY_OCCUPANCY,LOBBY_42,33.42,1.0,1.0,2.992E-002,33.417,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, MECHANICAL_42_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_42,24.92,1.0,1.0,4.013E-002,24.918,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_42_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_42,24.66,1.0,1.0,4.055E-002,24.661,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, LOBBY_43_PEOPLE,LOBBY_OCCUPANCY,LOBBY_43,36.90,1.0,1.0,2.710E-002,36.897,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, MECHANICAL_43_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_43,21.94,1.0,1.0,4.558E-002,21.941,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_43_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_43,16.97,1.0,1.0,5.893E-002,16.968,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_44_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_44,24.36,2.0,2.0,8.211E-002,12.179,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, OFFICE_PRIVATE_44_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_44,23.37,1.0,1.0,4.278E-002,23.375,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_44_PEOPLE,STORAGE_OCCUPANCY,STORAGE_44,15.83,1.0,1.0,6.317E-002,15.831,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_45_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_45,18.91,3.0,3.0,0.159,6.305,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,3.0,0.0,3.0,0.0,0.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_45_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_45,27.56,1.0,1.0,3.628E-002,27.560,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_45_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_45,17.45,1.0,1.0,5.730E-002,17.451,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, LOBBY_46_PEOPLE,LOBBY_OCCUPANCY,LOBBY_46,34.17,1.0,1.0,2.926E-002,34.174,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_46_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_46,27.31,5.0,5.0,0.183,5.462,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,5.0,0.0,5.0,0.0,0.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_46_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_46,22.98,1.0,1.0,4.352E-002,22.975,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_47_PEOPLE,STORAGE_OCCUPANCY,STORAGE_47,24.61,1.0,1.0,4.063E-002,24.610,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_48_PEOPLE,LOBBY_OCCUPANCY,LOBBY_48,29.62,1.0,1.0,3.376E-002,29.621,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_48_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_48,27.92,5.0,5.0,0.179,5.585,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,5.0,0.0,5.0,0.0,0.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_48_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_48,16.68,1.0,1.0,5.994E-002,16.684,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_49_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_49,19.05,1.0,1.0,5.248E-002,19.053,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, MECHANICAL_49_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_49,27.16,1.0,1.0,3.682E-002,27.161,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_50_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_50,23.77,4.0,4.0,0.168,5.943,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,4.0,0.0,4.0,0.0,0.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_50_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_50,26.44,1.0,1.0,3.782E-002,26.441,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, BREAK_ROOM_51_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_51,24.58,2.0,2.0,8.138E-002,12.288,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_51_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_51,16.31,1.0,1.0,6.130E-002,16.312,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_51_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_51,18.55,1.0,1.0,5.392E-002,18.547,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_52_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_52,34.25,1.0,1.0,2.920E-002,34.249,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_52_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_52,23.88,1.0,1.0,4.188E-002,23.880,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_52_PEOPLE,STORAGE_OCCUPANCY,STORAGE_52,17.64,1.0,1.0,5.667E-002,17.644,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_53_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_53,21.31,4.0,4.0,0.188,5.327,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,4.0,0.0,4.0,0.0,0.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_53_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_53,26.80,1.0,1.0,3.732E-002,26.797,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_54_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_54,20.76,2.0,2.0,9.636E-002,10.378,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, OFFICE_OPEN_55_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_55,31.95,1.0,1.0,3.130E-002,31.953,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_55_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_55,21.09,1.0,1.0,4.741E-002,21.094,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, LOBBY_56_PEOPLE,LOBBY_OCCUPANCY,LOBBY_56,30.46,1.0,1.0,3.283E-002,30.464,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_56_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_56,30.03,6.0,6.0,0.200,5.005,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_56_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_56,23.67,2.0,2.0,8.449E-002,11.836,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, OFFICE_PRIVATE_56_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_56,15.34,1.0,1.0,6.519E-002,15.339,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_57_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_57,36.52,1.0,1.0,2.738E-002,36.519,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_57_PEOPLE,STORAGE_OCCUPANCY,STORAGE_57,18.06,1.0,1.0,5.539E-002,18.055,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_58_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_58,28.46,5.0,5.0,0.176,5.692,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,5.0,0.0,5.0,0.0,0.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_58_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_58,31.01,1.0,1.0,3.225E-002,31.007,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_58_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_58,19.45,1.0,1.0,5.142E-002,19.449,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_59_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_59,31.05,1.0,1.0,3.221E-002,31.047,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_59_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_59,18.63,1.0,1.0,5.369E-002,18.627,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_59_PEOPLE,STORAGE_OCCUPANCY,STORAGE_59,20.11,1.0,1.0,4.972E-002,20.112,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_60_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_60,25.15,5.0,5.0,0.199,5.031,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,5.0,0.0,5.0,0.0,0.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_60_PEOPLE,STORAGE_OCCUPANCY,STORAGE_60,17.50,1.0,1.0,5.713E-002,17.504,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, BREAK_ROOM_61_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_61,25.83,2.0,2.0,7.742E-002,12.917,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, BREAK_ROOM_62_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_62,21.42,2.0,2.0,9.338E-002,10.709,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_62_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_62,14.43,1.0,1.0,6.932E-002,14.427,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, STORAGE_62_PEOPLE,STORAGE_OCCUPANCY,STORAGE_62,14.32,1.0,1.0,6.985E-002,14.317,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_63_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_63,42.89,2.0,2.0,4.663E-002,21.447,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_63_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_63,24.47,1.0,1.0,4.086E-002,24.473,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, CONFERENCE_64_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_64,21.63,4.0,4.0,0.185,5.407,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,4.0,0.0,4.0,0.0,0.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_64_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_64,31.79,3.0,3.0,9.438E-002,10.595,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, LOBBY_65_PEOPLE,LOBBY_OCCUPANCY,LOBBY_65,29.22,1.0,1.0,3.422E-002,29.222,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, STORAGE_65_PEOPLE,STORAGE_OCCUPANCY,STORAGE_65,14.79,1.0,1.0,6.761E-002,14.791,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, MECHANICAL_66_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_66,29.10,1.0,1.0,3.437E-002,29.096,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_67_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_67,31.61,6.0,6.0,0.190,5.269,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_67_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_67,22.78,2.0,2.0,8.778E-002,11.392,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, STORAGE_67_PEOPLE,STORAGE_OCCUPANCY,STORAGE_67,24.42,1.0,1.0,4.096E-002,24.416,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_68_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_68,19.96,3.0,3.0,0.150,6.653,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,3.0,0.0,3.0,0.0,0.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_68_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_68,17.23,1.0,1.0,5.802E-002,17.235,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, STORAGE_68_PEOPLE,STORAGE_OCCUPANCY,STORAGE_68,20.13,1.0,1.0,4.967E-002,20.134,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_69_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_69,28.13,5.0,5.0,0.178,5.626,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,5.0,0.0,5.0,0.0,0.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_69_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_69,35.78,1.0,1.0,2.795E-002,35.775,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_69_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_69,25.20,1.0,1.0,3.968E-002,25.204,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_69_PEOPLE,STORAGE_OCCUPANCY,STORAGE_69,11.52,1.0,1.0,8.683E-002,11.516,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_70_PEOPLE,LOBBY_OCCUPANCY,LOBBY_70,25.75,1.0,1.0,3.883E-002,25.751,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, BREAK_ROOM_70_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_70,34.96,3.0,3.0,8.581E-002,11.653,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_70_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_70,22.18,1.0,1.0,4.509E-002,22.178,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_70_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_70,16.13,1.0,1.0,6.199E-002,16.132,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_70_PEOPLE,STORAGE_OCCUPANCY,STORAGE_70,10.52,1.0,1.0,9.508E-002,10.517,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_71_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_71,34.67,6.0,6.0,0.173,5.778,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_71_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_71,24.50,1.0,1.0,4.081E-002,24.503,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_72_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_72,25.18,1.0,1.0,3.972E-002,25.179,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, CONFERENCE_73_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_73,27.17,5.0,5.0,0.184,5.433,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,5.0,0.0,5.0,0.0,0.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_73_PEOPLE,STORAGE_OCCUPANCY,STORAGE_73,24.37,1.0,1.0,4.103E-002,24.374,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_74_PEOPLE,LOBBY_OCCUPANCY,LOBBY_74,29.70,1.0,1.0,3.367E-002,29.699,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_74_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_74,20.57,4.0,4.0,0.194,5.143,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,4.0,0.0,4.0,0.0,0.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_74_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_74,37.14,1.0,1.0,2.693E-002,37.136,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, STORAGE_74_PEOPLE,STORAGE_OCCUPANCY,STORAGE_74,12.80,1.0,1.0,7.810E-002,12.804,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, MECHANICAL_75_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_75,21.28,1.0,1.0,4.700E-002,21.275,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, STORAGE_75_PEOPLE,STORAGE_OCCUPANCY,STORAGE_75,11.47,1.0,1.0,8.715E-002,11.474,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, STORAGE_76_PEOPLE,STORAGE_OCCUPANCY,STORAGE_76,16.55,1.0,1.0,6.042E-002,16.552,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_77_PEOPLE,LOBBY_OCCUPANCY,LOBBY_77,35.91,1.0,1.0,2.785E-002,35.908,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_77_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_77,29.78,5.0,5.0,0.168,5.956,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,5.0,0.0,5.0,0.0,0.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_77_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_77,32.04,3.0,3.0,9.364E-002,10.680,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, STORAGE_77_PEOPLE,STORAGE_OCCUPANCY,STORAGE_77,12.00,1.0,1.0,8.334E-002,11.998,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_78_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_78,22.49,4.0,4.0,0.178,5.623,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,4.0,0.0,4.0,0.0,0.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, CONFERENCE_79_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_79,24.63,4.0,4.0,0.162,6.158,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,4.0,0.0,4.0,0.0,0.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_79_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_79,29.23,2.0,2.0,6.843E-002,14.613,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, STORAGE_79_PEOPLE,STORAGE_OCCUPANCY,STORAGE_79,14.14,1.0,1.0,7.070E-002,14.144,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_80_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_80,33.20,6.0,6.0,0.181,5.534,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_80_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_80,19.19,1.0,1.0,5.211E-002,19.191,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_80_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_80,16.57,1.0,1.0,6.036E-002,16.567,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, LOBBY_81_PEOPLE,LOBBY_OCCUPANCY,LOBBY_81,26.58,1.0,1.0,3.762E-002,26.583,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_81_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_81,14.02,1.0,1.0,7.131E-002,14.023,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, CONFERENCE_82_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_82,36.67,7.0,7.0,0.191,5.238,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_82_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_82,20.74,1.0,1.0,4.821E-002,20.741,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, LOBBY_83_PEOPLE,LOBBY_OCCUPANCY,LOBBY_83,49.78,2.0,2.0,4.017E-002,24.892,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, OFFICE_PRIVATE_83_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_83,20.74,1.0,1.0,4.821E-002,20.744,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_83_PEOPLE,STORAGE_OCCUPANCY,STORAGE_83,12.19,1.0,1.0,8.206E-002,12.187,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_84_PEOPLE,LOBBY_OCCUPANCY,LOBBY_84,39.27,1.0,1.0,2.546E-002,39.275,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_84_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_84,19.61,3.0,3.0,0.153,6.538,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,3.0,0.0,3.0,0.0,0.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_84_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_84,23.35,1.0,1.0,4.283E-002,23.350,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, CONFERENCE_85_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_85,28.89,5.0,5.0,0.173,5.778,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,5.0,0.0,5.0,0.0,0.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_85_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_85,19.35,1.0,1.0,5.169E-002,19.347,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_85_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_85,22.71,1.0,1.0,4.403E-002,22.712,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, CONFERENCE_86_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_86,23.63,4.0,4.0,0.169,5.909,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,4.0,0.0,4.0,0.0,0.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_86_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_86,17.14,1.0,1.0,5.833E-002,17.143,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_86_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_86,20.90,1.0,1.0,4.784E-002,20.901,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_86_PEOPLE,STORAGE_OCCUPANCY,STORAGE_86,16.58,1.0,1.0,6.031E-002,16.580,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_87_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_87,20.91,4.0,4.0,0.191,5.228,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,4.0,0.0,4.0,0.0,0.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_87_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_87,22.44,2.0,2.0,8.913E-002,11.219,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_87_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_87,24.59,1.0,1.0,4.067E-002,24.587,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_87_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_87,16.29,1.0,1.0,6.139E-002,16.290,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_87_PEOPLE,STORAGE_OCCUPANCY,STORAGE_87,13.62,1.0,1.0,7.344E-002,13.617,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, BREAK_ROOM_88_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_88,22.56,2.0,2.0,8.865E-002,11.280,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, OFFICE_PRIVATE_88_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_88,28.97,1.0,1.0,3.452E-002,28.973,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_89_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_89,24.63,1.0,1.0,4.060E-002,24.629,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_89_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_89,16.31,1.0,1.0,6.132E-002,16.309,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, CONFERENCE_90_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_90,23.97,4.0,4.0,0.167,5.994,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,4.0,0.0,4.0,0.0,0.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_90_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_90,25.53,2.0,2.0,7.833E-002,12.766,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, OFFICE_OPEN_91_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_91,40.16,2.0,2.0,4.980E-002,20.082,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_91_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_91,22.41,1.0,1.0,4.463E-002,22.408,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, CONFERENCE_92_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_92,30.88,6.0,6.0,0.194,5.147,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_92_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_92,23.89,2.0,2.0,8.373E-002,11.943,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_92_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_92,21.45,1.0,1.0,4.663E-002,21.446,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_92_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_92,18.13,1.0,1.0,5.515E-002,18.134,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_93_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_93,24.27,1.0,1.0,4.120E-002,24.269,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_93_PEOPLE,STORAGE_OCCUPANCY,STORAGE_93,16.59,1.0,1.0,6.027E-002,16.593,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_94_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_94,30.82,6.0,6.0,0.195,5.137,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_94_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_94,24.83,2.0,2.0,8.054E-002,12.416,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_94_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_94,23.64,1.0,1.0,4.231E-002,23.637,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_94_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_94,16.90,1.0,1.0,5.917E-002,16.901,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_94_PEOPLE,STORAGE_OCCUPANCY,STORAGE_94,11.14,1.0,1.0,8.974E-002,11.143,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, MECHANICAL_95_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_95,16.68,1.0,1.0,5.995E-002,16.680,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_95_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_95,22.35,1.0,1.0,4.474E-002,22.349,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_96_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_96,20.28,1.0,1.0,4.930E-002,20.285,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_96_PEOPLE,STORAGE_OCCUPANCY,STORAGE_96,11.39,1.0,1.0,8.779E-002,11.391,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_97_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_97,29.26,5.0,5.0,0.171,5.853,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,5.0,0.0,5.0,0.0,0.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_97_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_97,28.21,2.0,2.0,7.091E-002,14.103,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_97_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_97,29.69,1.0,1.0,3.368E-002,29.688,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, STORAGE_97_PEOPLE,STORAGE_OCCUPANCY,STORAGE_97,13.48,1.0,1.0,7.420E-002,13.477,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, BREAK_ROOM_98_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_98,26.56,2.0,2.0,7.530E-002,13.280,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, STORAGE_98_PEOPLE,STORAGE_OCCUPANCY,STORAGE_98,23.15,1.0,1.0,4.320E-002,23.147,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, BREAK_ROOM_99_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_99,22.60,2.0,2.0,8.851E-002,11.299,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, OFFICE_PRIVATE_99_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_99,21.49,1.0,1.0,4.653E-002,21.492,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_99_PEOPLE,STORAGE_OCCUPANCY,STORAGE_99,17.58,1.0,1.0,5.689E-002,17.579,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use, Minimum Lighting Level for All Day Types {W},Maximum Lighting Level for All Day Types {W},Minimum Lighting Level for Weekdays {W}, Maximum Lighting Level for Weekdays {W},Minimum Lighting Level for Weekends/Holidays {W}, Maximum Lighting Level for Weekends /Holidays {W},Minimum Lighting Level for Summer Design Days {W}, Maximum Lighting Level for Summer Design Days {W},Minimum Lighting Level for Winter Design Days {W}, Maximum Lighting Level for Winter Design Days {W}
 Lights Internal Gains Nominal, LOBBY_0_LIGHTS,LOBBY_LIGHTING,LOBBY_0,28.71,1.0,370.319,12.900,370.319,0.000,0.300,0.200,0.500,1.000,General,0.000,370.319,37.032,370.3,0.000,74.064,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_0_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_0,21.66,1.0,233.874,10.800,233.874,0.000,0.300,0.200,0.500,1.000,General,0.000,233.874,23.387,233.9,0.000,46.775,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_0_LIGHTS,STORAGE_LIGHTING,STORAGE_0,14.62,1.0,78.942,5.400,78.942,0.000,0.300,0.200,0.500,1.000,General,0.000,78.942,7.894,78.9,0.000,15.788,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_1_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_1,20.83,2.0,168.696,8.100,84.348,0.000,0.300,0.200,0.500,1.000,General,0.000,168.696,16.870,168.7,0.000,33.739,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_1_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_1,28.13,1.0,151.898,5.400,151.898,0.000,0.300,0.200,0.500,1.000,General,0.000,151.898,15.190,151.9,0.000,30.380,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_2_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_2,15.50,1.0,167.453,10.800,167.453,0.000,0.300,0.200,0.500,1.000,General,0.000,167.453,16.745,167.5,0.000,33.491,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_3_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_3,25.60,1.0,138.250,5.400,138.250,0.000,0.300,0.200,0.500,1.000,General,0.000,138.250,13.825,138.2,0.000,27.650,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_3_LIGHTS,STORAGE_LIGHTING,STORAGE_3,21.66,1.0,116.990,5.400,116.990,0.000,0.300,0.200,0.500,1.000,General,0.000,116.990,11.699,117.0,0.000,23.398,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_4_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_4,22.92,1.0,247.488,10.800,247.488,0.000,0.300,0.200,0.500,1.000,General,0.000,247.488,24.749,247.5,0.000,49.498,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_5_LIGHTS,LOBBY_LIGHTING,LOBBY_5,37.91,1.0,489.025,12.900,489.025,0.000,0.300,0.200,0.500,1.000,General,0.000,489.025,48.902,489.0,0.000,97.805,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_5_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_5,30.36,6.0,327.937,10.800,54.656,0.000,0.300,0.200,0.500,1.000,General,0.000,327.937,32.794,327.9,0.000,65.587,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_5_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_5,19.78,1.0,213.661,10.800,213.661,0.000,0.300,0.200,0.500,1.000,General,0.000,213.661,21.366,213.7,0.000,42.732,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_6_LIGHTS,LOBBY_LIGHTING,LOBBY_6,28.75,1.0,370.865,12.900,370.865,0.000,0.300,0.200,0.500,1.000,General,0.000,370.865,37.087,370.9,0.000,74.173,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_6_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_6,23.30,1.0,125.821,5.400,125.821,0.000,0.300,0.200,0.500,1.000,General,0.000,125.821,12.582,125.8,0.000,25.164,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_6_LIGHTS,STORAGE_LIGHTING,STORAGE_6,15.56,1.0,84.042,5.400,84.042,0.000,0.300,0.200,0.500,1.000,General,0.000,84.042,8.404,84.0,0.000,16.808,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_7_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_7,32.89,1.0,355.178,10.800,355.178,0.000,0.300,0.200,0.500,1.000,General,0.000,355.178,35.518,355.2,0.000,71.036,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_7_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_7,15.05,1.0,162.497,10.800,162.497,0.000,0.300,0.200,0.500,1.000,General,0.000,162.497,16.250,162.5,0.000,32.499,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_8_LIGHTS,LOBBY_LIGHTING,LOBBY_8,28.56,1.0,368.486,12.900,368.486,0.000,0.300,0.200,0.500,1.000,General,0.000,368.486,36.849,368.5,0.000,73.697,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_8_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_8,35.16,7.0,379.758,10.800,54.251,0.000,0.300,0.200,0.500,1.000,General,0.000,379.758,37.976,379.8,0.000,75.952,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_8_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_8,31.30,3.0,253.550,8.100,84.517,0.000,0.300,0.200,0.500,1.000,General,0.000,253.550,25.355,253.5,0.000,50.710,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_8_LIGHTS,STORAGE_LIGHTING,STORAGE_8,14.49,1.0,78.255,5.400,78.255,0.000,0.300,0.200,0.500,1.000,General,0.000,78.255,7.826,78.3,0.000,15.651,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_9_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_9,19.12,1.0,103.226,5.400,103.226,0.000,0.300,0.200,0.500,1.000,General,0.000,103.226,10.323,103.2,0.000,20.645,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_9_LIGHTS,STORAGE_LIGHTING,STORAGE_9,14.69,1.0,79.317,5.400,79.317,0.000,0.300,0.200,0.500,1.000,General,0.000,79.317,7.932,79.3,0.000,15.863,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_10_LIGHTS,LOBBY_LIGHTING,LOBBY_10,33.50,1.0,432.145,12.900,432.145,0.000,0.300,0.200,0.500,1.000,General,0.000,432.145,43.214,432.1,0.000,86.429,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_10_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_10,26.42,5.0,285.353,10.800,57.071,0.000,0.300,0.200,0.500,1.000,General,0.000,285.353,28.535,285.4,0.000,57.071,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_11_LIGHTS,LOBBY_LIGHTING,LOBBY_11,47.51,2.0,612.880,12.900,306.440,0.000,0.300,0.200,0.500,1.000,General,0.000,612.880,61.288,612.9,0.000,122.576,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_11_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_11,20.01,2.0,162.051,8.100,81.026,0.000,0.300,0.200,0.500,1.000,General,0.000,162.051,16.205,162.1,0.000,32.410,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_11_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_11,20.48,1.0,110.578,5.400,110.578,0.000,0.300,0.200,0.500,1.000,General,0.000,110.578,11.058,110.6,0.000,22.116,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_11_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_11,13.56,1.0,146.443,10.800,146.443,0.000,0.300,0.200,0.500,1.000,General,0.000,146.443,14.644,146.4,0.000,29.289,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_12_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_12,27.98,2.0,226.627,8.100,113.314,0.000,0.300,0.200,0.500,1.000,General,0.000,226.627,22.663,226.6,0.000,45.325,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_12_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_12,15.84,1.0,85.525,5.400,85.525,0.000,0.300,0.200,0.500,1.000,General,0.000,85.525,8.553,85.5,0.000,17.105,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_12_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_12,20.10,1.0,217.049,10.800,217.049,0.000,0.300,0.200,0.500,1.000,General,0.000,217.049,21.705,217.0,0.000,43.410,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_13_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_13,20.83,1.0,112.464,5.400,112.464,0.000,0.300,0.200,0.500,1.000,General,0.000,112.464,11.246,112.5,0.000,22.493,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_13_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_13,14.41,1.0,155.639,10.800,155.639,0.000,0.300,0.200,0.500,1.000,General,0.000,155.639,15.564,155.6,0.000,31.128,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_13_LIGHTS,STORAGE_LIGHTING,STORAGE_13,18.00,1.0,97.219,5.400,97.219,0.000,0.300,0.200,0.500,1.000,General,0.000,97.219,9.722,97.2,0.000,19.444,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_14_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_14,21.86,2.0,177.045,8.100,88.522,0.000,0.300,0.200,0.500,1.000,General,0.000,177.045,17.704,177.0,0.000,35.409,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_14_LIGHTS,STORAGE_LIGHTING,STORAGE_14,20.71,1.0,111.831,5.400,111.831,0.000,0.300,0.200,0.500,1.000,General,0.000,111.831,11.183,111.8,0.000,22.366,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_15_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_15,16.70,1.0,90.179,5.400,90.179,0.000,0.300,0.200,0.500,1.000,General,0.000,90.179,9.018,90.2,0.000,18.036,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_15_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_15,25.60,1.0,276.444,10.800,276.444,0.000,0.300,0.200,0.500,1.000,General,0.000,276.444,27.644,276.4,0.000,55.289,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_15_LIGHTS,STORAGE_LIGHTING,STORAGE_15,21.06,1.0,113.742,5.400,113.742,0.000,0.300,0.200,0.500,1.000,General,0.000,113.742,11.374,113.7,0.000,22.748,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_16_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_16,16.39,1.0,176.967,10.800,176.967,0.000,0.300,0.200,0.500,1.000,General,0.000,176.967,17.697,177.0,0.000,35.393,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_17_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_17,25.30,5.0,273.260,10.800,54.652,0.000,0.300,0.200,0.500,1.000,General,0.000,273.260,27.326,273.3,0.000,54.652,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_17_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_17,32.04,1.0,172.989,5.400,172.989,0.000,0.300,0.200,0.500,1.000,General,0.000,172.989,17.299,173.0,0.000,34.598,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_17_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_17,19.88,1.0,214.705,10.800,214.705,0.000,0.300,0.200,0.500,1.000,General,0.000,214.705,21.471,214.7,0.000,42.941,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_17_LIGHTS,STORAGE_LIGHTING,STORAGE_17,12.57,1.0,67.876,5.400,67.876,0.000,0.300,0.200,0.500,1.000,General,0.000,67.876,6.788,67.9,0.000,13.575,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_18_LIGHTS,LOBBY_LIGHTING,LOBBY_18,46.21,2.0,596.167,12.900,298.083,0.000,0.300,0.200,0.500,1.000,General,0.000,596.167,59.617,596.2,0.000,119.233,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_18_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_18,28.45,1.0,153.612,5.400,153.612,0.000,0.300,0.200,0.500,1.000,General,0.000,153.612,15.361,153.6,0.000,30.722,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_18_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_18,19.26,1.0,207.996,10.800,207.996,0.000,0.300,0.200,0.500,1.000,General,0.000,207.996,20.800,208.0,0.000,41.599,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_18_LIGHTS,STORAGE_LIGHTING,STORAGE_18,11.67,1.0,63.027,5.400,63.027,0.000,0.300,0.200,0.500,1.000,General,0.000,63.027,6.303,63.0,0.000,12.605,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_19_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_19,24.01,1.0,129.650,5.400,129.650,0.000,0.300,0.200,0.500,1.000,General,0.000,129.650,12.965,129.6,0.000,25.930,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_19_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_19,21.22,1.0,229.230,10.800,229.230,0.000,0.300,0.200,0.500,1.000,General,0.000,229.230,22.923,229.2,0.000,45.846,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_19_LIGHTS,STORAGE_LIGHTING,STORAGE_19,18.14,1.0,97.944,5.400,97.944,0.000,0.300,0.200,0.500,1.000,General,0.000,97.944,9.794,97.9,0.000,19.589,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_20_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_20,26.28,5.0,283.814,10.800,56.763,0.000,0.300,0.200,0.500,1.000,General,0.000,283.814,28.381,283.8,0.000,56.763,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_21_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_21,21.46,2.0,173.849,8.100,86.924,0.000,0.300,0.200,0.500,1.000,General,0.000,173.849,17.385,173.8,0.000,34.770,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_21_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_21,30.61,1.0,165.313,5.400,165.313,0.000,0.300,0.200,0.500,1.000,General,0.000,165.313,16.531,165.3,0.000,33.063,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_22_LIGHTS,LOBBY_LIGHTING,LOBBY_22,38.90,1.0,501.852,12.900,501.852,0.000,0.300,0.200,0.500,1.000,General,0.000,501.852,50.185,501.9,0.000,100.370,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_22_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_22,17.50,1.0,141.787,8.100,141.787,0.000,0.300,0.200,0.500,1.000,General,0.000,141.787,14.179,141.8,0.000,28.357,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_22_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_22,20.70,1.0,223.518,10.800,223.518,0.000,0.300,0.200,0.500,1.000,General,0.000,223.518,22.352,223.5,0.000,44.704,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_22_LIGHTS,STORAGE_LIGHTING,STORAGE_22,12.95,1.0,69.929,5.400,69.929,0.000,0.300,0.200,0.500,1.000,General,0.000,69.929,6.993,69.9,0.000,13.986,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_23_LIGHTS,LOBBY_LIGHTING,LOBBY_23,30.63,1.0,395.154,12.900,395.154,0.000,0.300,0.200,0.500,1.000,General,0.000,395.154,39.515,395.2,0.000,79.031,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_23_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_23,22.19,2.0,179.723,8.100,89.862,0.000,0.300,0.200,0.500,1.000,General,0.000,179.723,17.972,179.7,0.000,35.945,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_23_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_23,26.75,1.0,288.856,10.800,288.856,0.000,0.300,0.200,0.500,1.000,General,0.000,288.856,28.886,288.9,0.000,57.771,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_23_LIGHTS,STORAGE_LIGHTING,STORAGE_23,18.18,1.0,98.150,5.400,98.150,0.000,0.300,0.200,0.500,1.000,General,0.000,98.150,9.815,98.1,0.000,19.630,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_24_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_24,19.04,1.0,102.813,5.400,102.813,0.000,0.300,0.200,0.500,1.000,General,0.000,102.813,10.281,102.8,0.000,20.563,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_24_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_24,12.92,1.0,139.488,10.800,139.488,0.000,0.300,0.200,0.500,1.000,General,0.000,139.488,13.949,139.5,0.000,27.898,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_24_LIGHTS,STORAGE_LIGHTING,STORAGE_24,10.36,1.0,55.960,5.400,55.960,0.000,0.300,0.200,0.500,1.000,General,0.000,55.960,5.596,56.0,0.000,11.192,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_25_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_25,23.20,4.0,250.575,10.800,62.644,0.000,0.300,0.200,0.500,1.000,General,0.000,250.575,25.057,250.6,0.000,50.115,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_25_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_25,23.85,1.0,257.547,10.800,257.547,0.000,0.300,0.200,0.500,1.000,General,0.000,257.547,25.755,257.5,0.000,51.509,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_26_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_26,31.11,6.0,335.977,10.800,55.996,0.000,0.300,0.200,0.500,1.000,General,0.000,335.977,33.598,336.0,0.000,67.195,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_26_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_26,22.29,1.0,120.375,5.400,120.375,0.000,0.300,0.200,0.500,1.000,General,0.000,120.375,12.038,120.4,0.000,24.075,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_26_LIGHTS,STORAGE_LIGHTING,STORAGE_26,20.18,1.0,108.999,5.400,108.999,0.000,0.300,0.200,0.500,1.000,General,0.000,108.999,10.900,109.0,0.000,21.800,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_27_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_27,22.37,1.0,120.823,5.400,120.823,0.000,0.300,0.200,0.500,1.000,General,0.000,120.823,12.082,120.8,0.000,24.165,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_27_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_27,19.90,1.0,214.946,10.800,214.946,0.000,0.300,0.200,0.500,1.000,General,0.000,214.946,21.495,214.9,0.000,42.989,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_28_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_28,26.50,5.0,286.180,10.800,57.236,0.000,0.300,0.200,0.500,1.000,General,0.000,286.180,28.618,286.2,0.000,57.236,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_28_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_28,22.06,2.0,178.660,8.100,89.330,0.000,0.300,0.200,0.500,1.000,General,0.000,178.660,17.866,178.7,0.000,35.732,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_28_LIGHTS,STORAGE_LIGHTING,STORAGE_28,10.87,1.0,58.718,5.400,58.718,0.000,0.300,0.200,0.500,1.000,General,0.000,58.718,5.872,58.7,0.000,11.744,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_30_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_30,15.58,1.0,126.180,8.100,126.180,0.000,0.300,0.200,0.500,1.000,General,0.000,126.180,12.618,126.2,0.000,25.236,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_30_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_30,22.28,1.0,120.289,5.400,120.289,0.000,0.300,0.200,0.500,1.000,General,0.000,120.289,12.029,120.3,0.000,24.058,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_30_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_30,17.76,1.0,191.799,10.800,191.799,0.000,0.300,0.200,0.500,1.000,General,0.000,191.799,19.180,191.8,0.000,38.360,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_31_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_31,22.10,4.0,238.721,10.800,59.680,0.000,0.300,0.200,0.500,1.000,General,0.000,238.721,23.872,238.7,0.000,47.744,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_31_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_31,22.85,1.0,246.790,10.800,246.790,0.000,0.300,0.200,0.500,1.000,General,0.000,246.790,24.679,246.8,0.000,49.358,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_32_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_32,17.12,1.0,92.445,5.400,92.445,0.000,0.300,0.200,0.500,1.000,General,0.000,92.445,9.245,92.4,0.000,18.489,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_33_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_33,20.95,1.0,226.240,10.800,226.240,0.000,0.300,0.200,0.500,1.000,General,0.000,226.240,22.624,226.2,0.000,45.248,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_33_LIGHTS,STORAGE_LIGHTING,STORAGE_33,13.30,1.0,71.816,5.400,71.816,0.000,0.300,0.200,0.500,1.000,General,0.000,71.816,7.182,71.8,0.000,14.363,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_34_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_34,22.16,2.0,179.506,8.100,89.753,0.000,0.300,0.200,0.500,1.000,General,0.000,179.506,17.951,179.5,0.000,35.901,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_34_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_34,23.13,1.0,249.775,10.800,249.775,0.000,0.300,0.200,0.500,1.000,General,0.000,249.775,24.978,249.8,0.000,49.955,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_35_LIGHTS,LOBBY_LIGHTING,LOBBY_35,43.96,2.0,567.034,12.900,283.517,0.000,0.300,0.200,0.500,1.000,General,0.000,567.034,56.703,567.0,0.000,113.407,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_35_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_35,20.55,2.0,166.426,8.100,83.213,0.000,0.300,0.200,0.500,1.000,General,0.000,166.426,16.643,166.4,0.000,33.285,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_35_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_35,23.67,1.0,127.794,5.400,127.794,0.000,0.300,0.200,0.500,1.000,General,0.000,127.794,12.779,127.8,0.000,25.559,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_36_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_36,24.46,4.0,264.193,10.800,66.048,0.000,0.300,0.200,0.500,1.000,General,0.000,264.193,26.419,264.2,0.000,52.839,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_36_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_36,15.72,1.0,127.335,8.100,127.335,0.000,0.300,0.200,0.500,1.000,General,0.000,127.335,12.733,127.3,0.000,25.467,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_36_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_36,16.69,1.0,180.284,10.800,180.284,0.000,0.300,0.200,0.500,1.000,General,0.000,180.284,18.028,180.3,0.000,36.057,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_36_LIGHTS,STORAGE_LIGHTING,STORAGE_36,19.06,1.0,102.907,5.400,102.907,0.000,0.300,0.200,0.500,1.000,General,0.000,102.907,10.291,102.9,0.000,20.581,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_37_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_37,27.85,5.0,300.825,10.800,60.165,0.000,0.300,0.200,0.500,1.000,General,0.000,300.825,30.082,300.8,0.000,60.165,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_37_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_37,28.55,2.0,231.247,8.100,115.623,0.000,0.300,0.200,0.500,1.000,General,0.000,231.247,23.125,231.2,0.000,46.249,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_38_LIGHTS,LOBBY_LIGHTING,LOBBY_38,33.82,1.0,436.284,12.900,436.284,0.000,0.300,0.200,0.500,1.000,General,0.000,436.284,43.628,436.3,0.000,87.257,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_38_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_38,30.34,1.0,163.834,5.400,163.834,0.000,0.300,0.200,0.500,1.000,General,0.000,163.834,16.383,163.8,0.000,32.767,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_38_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_38,16.72,1.0,180.616,10.800,180.616,0.000,0.300,0.200,0.500,1.000,General,0.000,180.616,18.062,180.6,0.000,36.123,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_38_LIGHTS,STORAGE_LIGHTING,STORAGE_38,16.39,1.0,88.485,5.400,88.485,0.000,0.300,0.200,0.500,1.000,General,0.000,88.485,8.848,88.5,0.000,17.697,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_39_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_39,28.23,5.0,304.840,10.800,60.968,0.000,0.300,0.200,0.500,1.000,General,0.000,304.840,30.484,304.8,0.000,60.968,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_39_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_39,26.83,2.0,217.287,8.100,108.643,0.000,0.300,0.200,0.500,1.000,General,0.000,217.287,21.729,217.3,0.000,43.457,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_39_LIGHTS,STORAGE_LIGHTING,STORAGE_39,18.99,1.0,102.545,5.400,102.545,0.000,0.300,0.200,0.500,1.000,General,0.000,102.545,10.254,102.5,0.000,20.509,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_40_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_40,19.38,1.0,157.009,8.100,157.009,0.000,0.300,0.200,0.500,1.000,General,0.000,157.009,15.701,157.0,0.000,31.402,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_40_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_40,18.74,1.0,202.372,10.800,202.372,0.000,0.300,0.200,0.500,1.000,General,0.000,202.372,20.237,202.4,0.000,40.474,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_40_LIGHTS,STORAGE_LIGHTING,STORAGE_40,17.13,1.0,92.484,5.400,92.484,0.000,0.300,0.200,0.500,1.000,General,0.000,92.484,9.248,92.5,0.000,18.497,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_41_LIGHTS,LOBBY_LIGHTING,LOBBY_41,41.66,2.0,537.355,12.900,268.677,0.000,0.300,0.200,0.500,1.000,General,0.000,537.355,53.735,537.4,0.000,107.471,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_41_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_41,25.87,2.0,209.520,8.100,104.760,0.000,0.300,0.200,0.500,1.000,General,0.000,209.520,20.952,209.5,0.000,41.904,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_41_LIGHTS,STORAGE_LIGHTING,STORAGE_41,21.29,1.0,114.989,5.400,114.989,0.000,0.300,0.200,0.500,1.000,General,0.000,114.989,11.499,115.0,0.000,22.998,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_42_LIGHTS,LOBBY_LIGHTING,LOBBY_42,33.42,1.0,431.085,12.900,431.085,0.000,0.300,0.200,0.500,1.000,General,0.000,431.085,43.108,431.1,0.000,86.217,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_42_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_42,24.92,1.0,134.557,5.400,134.557,0.000,0.300,0.200,0.500,1.000,General,0.000,134.557,13.456,134.6,0.000,26.911,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_42_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_42,24.66,1.0,266.337,10.800,266.337,0.000,0.300,0.200,0.500,1.000,General,0.000,266.337,26.634,266.3,0.000,53.267,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_43_LIGHTS,LOBBY_LIGHTING,LOBBY_43,36.90,1.0,475.971,12.900,475.971,0.000,0.300,0.200,0.500,1.000,General,0.000,475.971,47.597,476.0,0.000,95.194,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_43_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_43,21.94,1.0,118.480,5.400,118.480,0.000,0.300,0.200,0.500,1.000,General,0.000,118.480,11.848,118.5,0.000,23.696,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_43_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_43,16.97,1.0,183.259,10.800,183.259,0.000,0.300,0.200,0.500,1.000,General,0.000,183.259,18.326,183.3,0.000,36.652,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_44_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_44,24.36,2.0,197.303,8.100,98.651,0.000,0.300,0.200,0.500,1.000,General,0.000,197.303,19.730,197.3,0.000,39.461,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_44_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_44,23.37,1.0,252.446,10.800,252.446,0.000,0.300,0.200,0.500,1.000,General,0.000,252.446,25.245,252.4,0.000,50.489,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_44_LIGHTS,STORAGE_LIGHTING,STORAGE_44,15.83,1.0,85.488,5.400,85.488,0.000,0.300,0.200,0.500,1.000,General,0.000,85.488,8.549,85.5,0.000,17.098,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_45_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_45,18.91,3.0,204.267,10.800,68.089,0.000,0.300,0.200,0.500,1.000,General,0.000,204.267,20.427,204.3,0.000,40.853,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_45_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_45,27.56,1.0,148.824,5.400,148.824,0.000,0.300,0.200,0.500,1.000,General,0.000,148.824,14.882,148.8,0.000,29.765,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_45_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_45,17.45,1.0,188.472,10.800,188.472,0.000,0.300,0.200,0.500,1.000,General,0.000,188.472,18.847,188.5,0.000,37.694,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_46_LIGHTS,LOBBY_LIGHTING,LOBBY_46,34.17,1.0,440.839,12.900,440.839,0.000,0.300,0.200,0.500,1.000,General,0.000,440.839,44.084,440.8,0.000,88.168,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_46_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_46,27.31,5.0,294.947,10.800,58.989,0.000,0.300,0.200,0.500,1.000,General,0.000,294.947,29.495,294.9,0.000,58.989,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_46_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_46,22.98,1.0,248.134,10.800,248.134,0.000,0.300,0.200,0.500,1.000,General,0.000,248.134,24.813,248.1,0.000,49.627,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_47_LIGHTS,STORAGE_LIGHTING,STORAGE_47,24.61,1.0,132.894,5.400,132.894,0.000,0.300,0.200,0.500,1.000,General,0.000,132.894,13.289,132.9,0.000,26.579,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_48_LIGHTS,LOBBY_LIGHTING,LOBBY_48,29.62,1.0,382.114,12.900,382.114,0.000,0.300,0.200,0.500,1.000,General,0.000,382.114,38.211,382.1,0.000,76.423,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_48_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_48,27.92,5.0,301.587,10.800,60.317,0.000,0.300,0.200,0.500,1.000,General,0.000,301.587,30.159,301.6,0.000,60.317,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_48_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_48,16.68,1.0,180.186,10.800,180.186,0.000,0.300,0.200,0.500,1.000,General,0.000,180.186,18.019,180.2,0.000,36.037,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_49_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_49,19.05,1.0,154.330,8.100,154.330,0.000,0.300,0.200,0.500,1.000,General,0.000,154.330,15.433,154.3,0.000,30.866,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_49_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_49,27.16,1.0,146.669,5.400,146.669,0.000,0.300,0.200,0.500,1.000,General,0.000,146.669,14.667,146.7,0.000,29.334,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_50_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_50,23.77,4.0,256.725,10.800,64.181,0.000,0.300,0.200,0.500,1.000,General,0.000,256.725,25.673,256.7,0.000,51.345,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_50_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_50,26.44,1.0,142.783,5.400,142.783,0.000,0.300,0.200,0.500,1.000,General,0.000,142.783,14.278,142.8,0.000,28.557,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_51_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_51,24.58,2.0,199.074,8.100,99.537,0.000,0.300,0.200,0.500,1.000,General,0.000,199.074,19.907,199.1,0.000,39.815,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_51_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_51,16.31,1.0,88.087,5.400,88.087,0.000,0.300,0.200,0.500,1.000,General,0.000,88.087,8.809,88.1,0.000,17.617,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_51_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_51,18.55,1.0,200.311,10.800,200.311,0.000,0.300,0.200,0.500,1.000,General,0.000,200.311,20.031,200.3,0.000,40.062,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_52_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_52,34.25,1.0,369.888,10.800,369.888,0.000,0.300,0.200,0.500,1.000,General,0.000,369.888,36.989,369.9,0.000,73.978,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_52_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_52,23.88,1.0,257.904,10.800,257.904,0.000,0.300,0.200,0.500,1.000,General,0.000,257.904,25.790,257.9,0.000,51.581,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_52_LIGHTS,STORAGE_LIGHTING,STORAGE_52,17.64,1.0,95.280,5.400,95.280,0.000,0.300,0.200,0.500,1.000,General,0.000,95.280,9.528,95.3,0.000,19.056,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_53_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_53,21.31,4.0,230.140,10.800,57.535,0.000,0.300,0.200,0.500,1.000,General,0.000,230.140,23.014,230.1,0.000,46.028,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_53_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_53,26.80,1.0,289.406,10.800,289.406,0.000,0.300,0.200,0.500,1.000,General,0.000,289.406,28.941,289.4,0.000,57.881,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_54_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_54,20.76,2.0,168.127,8.100,84.064,0.000,0.300,0.200,0.500,1.000,General,0.000,168.127,16.813,168.1,0.000,33.625,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_55_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_55,31.95,1.0,345.090,10.800,345.090,0.000,0.300,0.200,0.500,1.000,General,0.000,345.090,34.509,345.1,0.000,69.018,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_55_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_55,21.09,1.0,227.810,10.800,227.810,0.000,0.300,0.200,0.500,1.000,General,0.000,227.810,22.781,227.8,0.000,45.562,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_56_LIGHTS,LOBBY_LIGHTING,LOBBY_56,30.46,1.0,392.988,12.900,392.988,0.000,0.300,0.200,0.500,1.000,General,0.000,392.988,39.299,393.0,0.000,78.598,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_56_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_56,30.03,6.0,324.323,10.800,54.054,0.000,0.300,0.200,0.500,1.000,General,0.000,324.323,32.432,324.3,0.000,64.865,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_56_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_56,23.67,2.0,191.747,8.100,95.873,0.000,0.300,0.200,0.500,1.000,General,0.000,191.747,19.175,191.7,0.000,38.349,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_56_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_56,15.34,1.0,165.662,10.800,165.662,0.000,0.300,0.200,0.500,1.000,General,0.000,165.662,16.566,165.7,0.000,33.132,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_57_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_57,36.52,1.0,394.407,10.800,394.407,0.000,0.300,0.200,0.500,1.000,General,0.000,394.407,39.441,394.4,0.000,78.881,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_57_LIGHTS,STORAGE_LIGHTING,STORAGE_57,18.06,1.0,97.498,5.400,97.498,0.000,0.300,0.200,0.500,1.000,General,0.000,97.498,9.750,97.5,0.000,19.500,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_58_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_58,28.46,5.0,307.370,10.800,61.474,0.000,0.300,0.200,0.500,1.000,General,0.000,307.370,30.737,307.4,0.000,61.474,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_58_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_58,31.01,1.0,167.436,5.400,167.436,0.000,0.300,0.200,0.500,1.000,General,0.000,167.436,16.744,167.4,0.000,33.487,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_58_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_58,19.45,1.0,210.048,10.800,210.048,0.000,0.300,0.200,0.500,1.000,General,0.000,210.048,21.005,210.0,0.000,42.010,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_59_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_59,31.05,1.0,335.309,10.800,335.309,0.000,0.300,0.200,0.500,1.000,General,0.000,335.309,33.531,335.3,0.000,67.062,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_59_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_59,18.63,1.0,201.171,10.800,201.171,0.000,0.300,0.200,0.500,1.000,General,0.000,201.171,20.117,201.2,0.000,40.234,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_59_LIGHTS,STORAGE_LIGHTING,STORAGE_59,20.11,1.0,108.603,5.400,108.603,0.000,0.300,0.200,0.500,1.000,General,0.000,108.603,10.860,108.6,0.000,21.721,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_60_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_60,25.15,5.0,271.670,10.800,54.334,0.000,0.300,0.200,0.500,1.000,General,0.000,271.670,27.167,271.7,0.000,54.334,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_60_LIGHTS,STORAGE_LIGHTING,STORAGE_60,17.50,1.0,94.522,5.400,94.522,0.000,0.300,0.200,0.500,1.000,General,0.000,94.522,9.452,94.5,0.000,18.904,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_61_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_61,25.83,2.0,209.260,8.100,104.630,0.000,0.300,0.200,0.500,1.000,General,0.000,209.260,20.926,209.3,0.000,41.852,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_62_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_62,21.42,2.0,173.482,8.100,86.741,0.000,0.300,0.200,0.500,1.000,General,0.000,173.482,17.348,173.5,0.000,34.696,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_62_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_62,14.43,1.0,77.905,5.400,77.905,0.000,0.300,0.200,0.500,1.000,General,0.000,77.905,7.790,77.9,0.000,15.581,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_62_LIGHTS,STORAGE_LIGHTING,STORAGE_62,14.32,1.0,77.309,5.400,77.309,0.000,0.300,0.200,0.500,1.000,General,0.000,77.309,7.731,77.3,0.000,15.462,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_63_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_63,42.89,2.0,463.256,10.800,231.628,0.000,0.300,0.200,0.500,1.000,General,0.000,463.256,46.326,463.3,0.000,92.651,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_63_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_63,24.47,1.0,264.309,10.800,264.309,0.000,0.300,0.200,0.500,1.000,General,0.000,264.309,26.431,264.3,0.000,52.862,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_64_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_64,21.63,4.0,233.574,10.800,58.393,0.000,0.300,0.200,0.500,1.000,General,0.000,233.574,23.357,233.6,0.000,46.715,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_64_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_64,31.79,3.0,257.470,8.100,85.823,0.000,0.300,0.200,0.500,1.000,General,0.000,257.470,25.747,257.5,0.000,51.494,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_65_LIGHTS,LOBBY_LIGHTING,LOBBY_65,29.22,1.0,376.959,12.900,376.959,0.000,0.300,0.200,0.500,1.000,General,0.000,376.959,37.696,377.0,0.000,75.392,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_65_LIGHTS,STORAGE_LIGHTING,STORAGE_65,14.79,1.0,79.873,5.400,79.873,0.000,0.300,0.200,0.500,1.000,General,0.000,79.873,7.987,79.9,0.000,15.975,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_66_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_66,29.10,1.0,157.120,5.400,157.120,0.000,0.300,0.200,0.500,1.000,General,0.000,157.120,15.712,157.1,0.000,31.424,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_67_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_67,31.61,6.0,341.407,10.800,56.901,0.000,0.300,0.200,0.500,1.000,General,0.000,341.407,34.141,341.4,0.000,68.281,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_67_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_67,22.78,2.0,184.555,8.100,92.278,0.000,0.300,0.200,0.500,1.000,General,0.000,184.555,18.456,184.6,0.000,36.911,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_67_LIGHTS,STORAGE_LIGHTING,STORAGE_67,24.42,1.0,131.847,5.400,131.847,0.000,0.300,0.200,0.500,1.000,General,0.000,131.847,13.185,131.8,0.000,26.369,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_68_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_68,19.96,3.0,215.542,10.800,71.847,0.000,0.300,0.200,0.500,1.000,General,0.000,215.542,21.554,215.5,0.000,43.108,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_68_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_68,17.23,1.0,139.600,8.100,139.600,0.000,0.300,0.200,0.500,1.000,General,0.000,139.600,13.960,139.6,0.000,27.920,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_68_LIGHTS,STORAGE_LIGHTING,STORAGE_68,20.13,1.0,108.723,5.400,108.723,0.000,0.300,0.200,0.500,1.000,General,0.000,108.723,10.872,108.7,0.000,21.745,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_69_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_69,28.13,5.0,303.812,10.800,60.762,0.000,0.300,0.200,0.500,1.000,General,0.000,303.812,30.381,303.8,0.000,60.762,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_69_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_69,35.78,1.0,193.188,5.400,193.188,0.000,0.300,0.200,0.500,1.000,General,0.000,193.188,19.319,193.2,0.000,38.638,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_69_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_69,25.20,1.0,272.202,10.800,272.202,0.000,0.300,0.200,0.500,1.000,General,0.000,272.202,27.220,272.2,0.000,54.440,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_69_LIGHTS,STORAGE_LIGHTING,STORAGE_69,11.52,1.0,62.189,5.400,62.189,0.000,0.300,0.200,0.500,1.000,General,0.000,62.189,6.219,62.2,0.000,12.438,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_70_LIGHTS,LOBBY_LIGHTING,LOBBY_70,25.75,1.0,332.184,12.900,332.184,0.000,0.300,0.200,0.500,1.000,General,0.000,332.184,33.218,332.2,0.000,66.437,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_70_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_70,34.96,3.0,283.172,8.100,94.391,0.000,0.300,0.200,0.500,1.000,General,0.000,283.172,28.317,283.2,0.000,56.634,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_70_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_70,22.18,1.0,119.761,5.400,119.761,0.000,0.300,0.200,0.500,1.000,General,0.000,119.761,11.976,119.8,0.000,23.952,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_70_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_70,16.13,1.0,174.225,10.800,174.225,0.000,0.300,0.200,0.500,1.000,General,0.000,174.225,17.422,174.2,0.000,34.845,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_70_LIGHTS,STORAGE_LIGHTING,STORAGE_70,10.52,1.0,56.794,5.400,56.794,0.000,0.300,0.200,0.500,1.000,General,0.000,56.794,5.679,56.8,0.000,11.359,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_71_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_71,34.67,6.0,374.393,10.800,62.399,0.000,0.300,0.200,0.500,1.000,General,0.000,374.393,37.439,374.4,0.000,74.879,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_71_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_71,24.50,1.0,264.637,10.800,264.637,0.000,0.300,0.200,0.500,1.000,General,0.000,264.637,26.464,264.6,0.000,52.927,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_72_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_72,25.18,1.0,271.929,10.800,271.929,0.000,0.300,0.200,0.500,1.000,General,0.000,271.929,27.193,271.9,0.000,54.386,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_73_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_73,27.17,5.0,293.392,10.800,58.678,0.000,0.300,0.200,0.500,1.000,General,0.000,293.392,29.339,293.4,0.000,58.678,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_73_LIGHTS,STORAGE_LIGHTING,STORAGE_73,24.37,1.0,131.618,5.400,131.618,0.000,0.300,0.200,0.500,1.000,General,0.000,131.618,13.162,131.6,0.000,26.324,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_74_LIGHTS,LOBBY_LIGHTING,LOBBY_74,29.70,1.0,383.114,12.900,383.114,0.000,0.300,0.200,0.500,1.000,General,0.000,383.114,38.311,383.1,0.000,76.623,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_74_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_74,20.57,4.0,222.192,10.800,55.548,0.000,0.300,0.200,0.500,1.000,General,0.000,222.192,22.219,222.2,0.000,44.438,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_74_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_74,37.14,1.0,200.535,5.400,200.535,0.000,0.300,0.200,0.500,1.000,General,0.000,200.535,20.054,200.5,0.000,40.107,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_74_LIGHTS,STORAGE_LIGHTING,STORAGE_74,12.80,1.0,69.143,5.400,69.143,0.000,0.300,0.200,0.500,1.000,General,0.000,69.143,6.914,69.1,0.000,13.829,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_75_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_75,21.28,1.0,114.885,5.400,114.885,0.000,0.300,0.200,0.500,1.000,General,0.000,114.885,11.489,114.9,0.000,22.977,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_75_LIGHTS,STORAGE_LIGHTING,STORAGE_75,11.47,1.0,61.962,5.400,61.962,0.000,0.300,0.200,0.500,1.000,General,0.000,61.962,6.196,62.0,0.000,12.392,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_76_LIGHTS,STORAGE_LIGHTING,STORAGE_76,16.55,1.0,89.382,5.400,89.382,0.000,0.300,0.200,0.500,1.000,General,0.000,89.382,8.938,89.4,0.000,17.876,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_77_LIGHTS,LOBBY_LIGHTING,LOBBY_77,35.91,1.0,463.215,12.900,463.215,0.000,0.300,0.200,0.500,1.000,General,0.000,463.215,46.321,463.2,0.000,92.643,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_77_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_77,29.78,5.0,321.610,10.800,64.322,0.000,0.300,0.200,0.500,1.000,General,0.000,321.610,32.161,321.6,0.000,64.322,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_77_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_77,32.04,3.0,259.514,8.100,86.505,0.000,0.300,0.200,0.500,1.000,General,0.000,259.514,25.951,259.5,0.000,51.903,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_77_LIGHTS,STORAGE_LIGHTING,STORAGE_77,12.00,1.0,64.792,5.400,64.792,0.000,0.300,0.200,0.500,1.000,General,0.000,64.792,6.479,64.8,0.000,12.958,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_78_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_78,22.49,4.0,242.918,10.800,60.729,0.000,0.300,0.200,0.500,1.000,General,0.000,242.918,24.292,242.9,0.000,48.584,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_79_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_79,24.63,4.0,266.009,10.800,66.502,0.000,0.300,0.200,0.500,1.000,General,0.000,266.009,26.601,266.0,0.000,53.202,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_79_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_79,29.23,2.0,236.730,8.100,118.365,0.000,0.300,0.200,0.500,1.000,General,0.000,236.730,23.673,236.7,0.000,47.346,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_79_LIGHTS,STORAGE_LIGHTING,STORAGE_79,14.14,1.0,76.375,5.400,76.375,0.000,0.300,0.200,0.500,1.000,General,0.000,76.375,7.638,76.4,0.000,15.275,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_80_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_80,33.20,6.0,358.593,10.800,59.766,0.000,0.300,0.200,0.500,1.000,General,0.000,358.593,35.859,358.6,0.000,71.719,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_80_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_80,19.19,1.0,155.449,8.100,155.449,0.000,0.300,0.200,0.500,1.000,General,0.000,155.449,15.545,155.4,0.000,31.090,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_80_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_80,16.57,1.0,178.925,10.800,178.925,0.000,0.300,0.200,0.500,1.000,General,0.000,178.925,17.892,178.9,0.000,35.785,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_81_LIGHTS,LOBBY_LIGHTING,LOBBY_81,26.58,1.0,342.919,12.900,342.919,0.000,0.300,0.200,0.500,1.000,General,0.000,342.919,34.292,342.9,0.000,68.584,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_81_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_81,14.02,1.0,151.444,10.800,151.444,0.000,0.300,0.200,0.500,1.000,General,0.000,151.444,15.144,151.4,0.000,30.289,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_82_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_82,36.67,7.0,395.996,10.800,56.571,0.000,0.300,0.200,0.500,1.000,General,0.000,395.996,39.600,396.0,0.000,79.199,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_82_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_82,20.74,1.0,224.003,10.800,224.003,0.000,0.300,0.200,0.500,1.000,General,0.000,224.003,22.400,224.0,0.000,44.801,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_83_LIGHTS,LOBBY_LIGHTING,LOBBY_83,49.78,2.0,642.206,12.900,321.103,0.000,0.300,0.200,0.500,1.000,General,0.000,642.206,64.221,642.2,0.000,128.441,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_83_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_83,20.74,1.0,224.031,10.800,224.031,0.000,0.300,0.200,0.500,1.000,General,0.000,224.031,22.403,224.0,0.000,44.806,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_83_LIGHTS,STORAGE_LIGHTING,STORAGE_83,12.19,1.0,65.809,5.400,65.809,0.000,0.300,0.200,0.500,1.000,General,0.000,65.809,6.581,65.8,0.000,13.162,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_84_LIGHTS,LOBBY_LIGHTING,LOBBY_84,39.27,1.0,506.643,12.900,506.643,0.000,0.300,0.200,0.500,1.000,General,0.000,506.643,50.664,506.6,0.000,101.329,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_84_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_84,19.61,3.0,211.818,10.800,70.606,0.000,0.300,0.200,0.500,1.000,General,0.000,211.818,21.182,211.8,0.000,42.364,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_84_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_84,23.35,1.0,252.178,10.800,252.178,0.000,0.300,0.200,0.500,1.000,General,0.000,252.178,25.218,252.2,0.000,50.436,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_85_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_85,28.89,5.0,311.991,10.800,62.398,0.000,0.300,0.200,0.500,1.000,General,0.000,311.991,31.199,312.0,0.000,62.398,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_85_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_85,19.35,1.0,104.476,5.400,104.476,0.000,0.300,0.200,0.500,1.000,General,0.000,104.476,10.448,104.5,0.000,20.895,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_85_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_85,22.71,1.0,245.288,10.800,245.288,0.000,0.300,0.200,0.500,1.000,General,0.000,245.288,24.529,245.3,0.000,49.058,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_86_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_86,23.63,4.0,255.251,10.800,63.813,0.000,0.300,0.200,0.500,1.000,General,0.000,255.251,25.525,255.3,0.000,51.050,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_86_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_86,17.14,1.0,138.862,8.100,138.862,0.000,0.300,0.200,0.500,1.000,General,0.000,138.862,13.886,138.9,0.000,27.772,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_86_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_86,20.90,1.0,225.732,10.800,225.732,0.000,0.300,0.200,0.500,1.000,General,0.000,225.732,22.573,225.7,0.000,45.146,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_86_LIGHTS,STORAGE_LIGHTING,STORAGE_86,16.58,1.0,89.532,5.400,89.532,0.000,0.300,0.200,0.500,1.000,General,0.000,89.532,8.953,89.5,0.000,17.906,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_87_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_87,20.91,4.0,225.847,10.800,56.462,0.000,0.300,0.200,0.500,1.000,General,0.000,225.847,22.585,225.8,0.000,45.169,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_87_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_87,22.44,2.0,181.748,8.100,90.874,0.000,0.300,0.200,0.500,1.000,General,0.000,181.748,18.175,181.7,0.000,36.350,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_87_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_87,24.59,1.0,132.771,5.400,132.771,0.000,0.300,0.200,0.500,1.000,General,0.000,132.771,13.277,132.8,0.000,26.554,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_87_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_87,16.29,1.0,175.935,10.800,175.935,0.000,0.300,0.200,0.500,1.000,General,0.000,175.935,17.594,175.9,0.000,35.187,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_87_LIGHTS,STORAGE_LIGHTING,STORAGE_87,13.62,1.0,73.530,5.400,73.530,0.000,0.300,0.200,0.500,1.000,General,0.000,73.530,7.353,73.5,0.000,14.706,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_88_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_88,22.56,2.0,182.743,8.100,91.371,0.000,0.300,0.200,0.500,1.000,General,0.000,182.743,18.274,182.7,0.000,36.549,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_88_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_88,28.97,1.0,312.904,10.800,312.904,0.000,0.300,0.200,0.500,1.000,General,0.000,312.904,31.290,312.9,0.000,62.581,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_89_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_89,24.63,1.0,132.998,5.400,132.998,0.000,0.300,0.200,0.500,1.000,General,0.000,132.998,13.300,133.0,0.000,26.600,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_89_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_89,16.31,1.0,176.138,10.800,176.138,0.000,0.300,0.200,0.500,1.000,General,0.000,176.138,17.614,176.1,0.000,35.228,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_90_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_90,23.97,4.0,258.920,10.800,64.730,0.000,0.300,0.200,0.500,1.000,General,0.000,258.920,25.892,258.9,0.000,51.784,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_90_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_90,25.53,2.0,206.816,8.100,103.408,0.000,0.300,0.200,0.500,1.000,General,0.000,206.816,20.682,206.8,0.000,41.363,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_91_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_91,40.16,2.0,433.768,10.800,216.884,0.000,0.300,0.200,0.500,1.000,General,0.000,433.768,43.377,433.8,0.000,86.754,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_91_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_91,22.41,1.0,242.007,10.800,242.007,0.000,0.300,0.200,0.500,1.000,General,0.000,242.007,24.201,242.0,0.000,48.401,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_92_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_92,30.88,6.0,333.537,10.800,55.590,0.000,0.300,0.200,0.500,1.000,General,0.000,333.537,33.354,333.5,0.000,66.707,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_92_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_92,23.89,2.0,193.469,8.100,96.735,0.000,0.300,0.200,0.500,1.000,General,0.000,193.469,19.347,193.5,0.000,38.694,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_92_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_92,21.45,1.0,115.809,5.400,115.809,0.000,0.300,0.200,0.500,1.000,General,0.000,115.809,11.581,115.8,0.000,23.162,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_92_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_92,18.13,1.0,195.842,10.800,195.842,0.000,0.300,0.200,0.500,1.000,General,0.000,195.842,19.584,195.8,0.000,39.168,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_93_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_93,24.27,1.0,262.109,10.800,262.109,0.000,0.300,0.200,0.500,1.000,General,0.000,262.109,26.211,262.1,0.000,52.422,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_93_LIGHTS,STORAGE_LIGHTING,STORAGE_93,16.59,1.0,89.601,5.400,89.601,0.000,0.300,0.200,0.500,1.000,General,0.000,89.601,8.960,89.6,0.000,17.920,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_94_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_94,30.82,6.0,332.877,10.800,55.479,0.000,0.300,0.200,0.500,1.000,General,0.000,332.877,33.288,332.9,0.000,66.575,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_94_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_94,24.83,2.0,201.132,8.100,100.566,0.000,0.300,0.200,0.500,1.000,General,0.000,201.132,20.113,201.1,0.000,40.226,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_94_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_94,23.64,1.0,127.640,5.400,127.640,0.000,0.300,0.200,0.500,1.000,General,0.000,127.640,12.764,127.6,0.000,25.528,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_94_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_94,16.90,1.0,182.534,10.800,182.534,0.000,0.300,0.200,0.500,1.000,General,0.000,182.534,18.253,182.5,0.000,36.507,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_94_LIGHTS,STORAGE_LIGHTING,STORAGE_94,11.14,1.0,60.172,5.400,60.172,0.000,0.300,0.200,0.500,1.000,General,0.000,60.172,6.017,60.2,0.000,12.034,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_95_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_95,16.68,1.0,90.075,5.400,90.075,0.000,0.300,0.200,0.500,1.000,General,0.000,90.075,9.007,90.1,0.000,18.015,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_95_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_95,22.35,1.0,241.374,10.800,241.374,0.000,0.300,0.200,0.500,1.000,General,0.000,241.374,24.137,241.4,0.000,48.275,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_96_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_96,20.28,1.0,219.073,10.800,219.073,0.000,0.300,0.200,0.500,1.000,General,0.000,219.073,21.907,219.1,0.000,43.815,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_96_LIGHTS,STORAGE_LIGHTING,STORAGE_96,11.39,1.0,61.512,5.400,61.512,0.000,0.300,0.200,0.500,1.000,General,0.000,61.512,6.151,61.5,0.000,12.302,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_97_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_97,29.26,5.0,316.044,10.800,63.209,0.000,0.300,0.200,0.500,1.000,General,0.000,316.044,31.604,316.0,0.000,63.209,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_97_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_97,28.21,2.0,228.467,8.100,114.234,0.000,0.300,0.200,0.500,1.000,General,0.000,228.467,22.847,228.5,0.000,45.693,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_97_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_97,29.69,1.0,160.318,5.400,160.318,0.000,0.300,0.200,0.500,1.000,General,0.000,160.318,16.032,160.3,0.000,32.064,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_97_LIGHTS,STORAGE_LIGHTING,STORAGE_97,13.48,1.0,72.773,5.400,72.773,0.000,0.300,0.200,0.500,1.000,General,0.000,72.773,7.277,72.8,0.000,14.555,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_98_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_98,26.56,2.0,215.134,8.100,107.567,0.000,0.300,0.200,0.500,1.000,General,0.000,215.134,21.513,215.1,0.000,43.027,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_98_LIGHTS,STORAGE_LIGHTING,STORAGE_98,23.15,1.0,124.993,5.400,124.993,0.000,0.300,0.200,0.500,1.000,General,0.000,124.993,12.499,125.0,0.000,24.999,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_99_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_99,22.60,2.0,183.036,8.100,91.518,0.000,0.300,0.200,0.500,1.000,General,0.000,183.036,18.304,183.0,0.000,36.607,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_99_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_99,21.49,1.0,232.109,10.800,232.109,0.000,0.300,0.200,0.500,1.000,General,0.000,232.109,23.211,232.1,0.000,46.422,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_99_LIGHTS,STORAGE_LIGHTING,STORAGE_99,17.58,1.0,94.924,5.400,94.924,0.000,0.300,0.200,0.500,1.000,General,0.000,94.924,9.492,94.9,0.000,18.985,0.000,0.000,0.000,0.000
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Minimum Equipment Level for All Day Types {W},Maximum Equipment Level for All Day Types {W},Minimum Equipment Level for Weekdays {W}, Maximum Equipment Level for Weekdays {W},Minimum Equipment Level for Weekends/Holidays {W}, Maximum Equipment Level for Weekends /Holidays {W},Minimum Equipment Level for Summer Design Days {W}, Maximum Equipment Level for Summer Design Days {W},Minimum Equipment Level for Winter Design Days {W}, Maximum Equipment Level for Winter Design Days {W}
 ElectricEquipment Internal Gains Nominal, LOBBY_0_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_0,28.71,1.0,91.862,3.200,91.862,0.100,0.200,0.000,0.700,General,0.000,73.490,27.559,73.490,0.000,27.559,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_0_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_0,21.66,1.0,175.406,8.100,175.406,0.100,0.200,0.000,0.700,General,0.000,140.324,52.622,140.324,0.000,52.622,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_0_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_0,14.62,1.0,16.081,1.100,16.081,0.100,0.200,0.000,0.700,General,0.000,12.865,4.824,12.865,0.000,4.824,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_1_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_1,20.83,2.0,312.399,15.000,156.200,0.100,0.200,0.000,0.700,General,0.000,249.920,93.720,249.920,0.000,93.720,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_1_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_1,28.13,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_2_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_2,15.50,1.0,125.589,8.100,125.589,0.100,0.200,0.000,0.700,General,0.000,100.472,37.677,100.472,0.000,37.677,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_3_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_3,25.60,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_3_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_3,21.66,1.0,23.831,1.100,23.831,0.100,0.200,0.000,0.700,General,0.000,19.065,7.149,19.065,0.000,7.149,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_4_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_4,22.92,1.0,185.616,8.100,185.616,0.100,0.200,0.000,0.700,General,0.000,148.493,55.685,148.493,0.000,55.685,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_5_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_5,37.91,1.0,121.308,3.200,121.308,0.100,0.200,0.000,0.700,General,0.000,97.047,36.393,97.047,0.000,36.393,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_5_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_5,30.36,6.0,245.952,8.100,40.992,0.100,0.200,0.000,0.700,General,0.000,196.762,73.786,196.762,0.000,73.786,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_5_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_5,19.78,1.0,160.246,8.100,160.246,0.100,0.200,0.000,0.700,General,0.000,128.197,48.074,128.197,0.000,48.074,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_6_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_6,28.75,1.0,91.998,3.200,91.998,0.100,0.200,0.000,0.700,General,0.000,73.598,27.599,73.598,0.000,27.599,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_6_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_6,23.30,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_6_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_6,15.56,1.0,17.120,1.100,17.120,0.100,0.200,0.000,0.700,General,0.000,13.696,5.136,13.696,0.000,5.136,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_7_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_7,32.89,1.0,266.384,8.100,266.384,0.100,0.200,0.000,0.700,General,0.000,213.107,79.915,213.107,0.000,79.915,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_7_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_7,15.05,1.0,121.872,8.100,121.872,0.100,0.200,0.000,0.700,General,0.000,97.498,36.562,97.498,0.000,36.562,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_8_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_8,28.56,1.0,91.407,3.200,91.407,0.100,0.200,0.000,0.700,General,0.000,73.126,27.422,73.126,0.000,27.422,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_8_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_8,35.16,7.0,284.818,8.100,40.688,0.100,0.200,0.000,0.700,General,0.000,227.855,85.445,227.855,0.000,85.445,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_8_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_8,31.30,3.0,469.536,15.000,156.512,0.100,0.200,0.000,0.700,General,0.000,375.629,140.861,375.629,0.000,140.861,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_8_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_8,14.49,1.0,15.941,1.100,15.941,0.100,0.200,0.000,0.700,General,0.000,12.753,4.782,12.753,0.000,4.782,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_9_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_9,19.12,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_9_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_9,14.69,1.0,16.157,1.100,16.157,0.100,0.200,0.000,0.700,General,0.000,12.926,4.847,12.926,0.000,4.847,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_10_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_10,33.50,1.0,107.199,3.200,107.199,0.100,0.200,0.000,0.700,General,0.000,85.759,32.160,85.759,0.000,32.160,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_10_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_10,26.42,5.0,214.015,8.100,42.803,0.100,0.200,0.000,0.700,General,0.000,171.212,64.204,171.212,0.000,64.204,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_11_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_11,47.51,2.0,152.032,3.200,76.016,0.100,0.200,0.000,0.700,General,0.000,121.626,45.610,121.626,0.000,45.610,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_11_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_11,20.01,2.0,300.095,15.000,150.048,0.100,0.200,0.000,0.700,General,0.000,240.076,90.029,240.076,0.000,90.029,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_11_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_11,20.48,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_11_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_11,13.56,1.0,109.832,8.100,109.832,0.100,0.200,0.000,0.700,General,0.000,87.866,32.950,87.866,0.000,32.950,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_12_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_12,27.98,2.0,419.680,15.000,209.840,0.100,0.200,0.000,0.700,General,0.000,335.744,125.904,335.744,0.000,125.904,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_12_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_12,15.84,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_12_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_12,20.10,1.0,162.786,8.100,162.786,0.100,0.200,0.000,0.700,General,0.000,130.229,48.836,130.229,0.000,48.836,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_13_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_13,20.83,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_13_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_13,14.41,1.0,116.729,8.100,116.729,0.100,0.200,0.000,0.700,General,0.000,93.383,35.019,93.383,0.000,35.019,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_13_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_13,18.00,1.0,19.804,1.100,19.804,0.100,0.200,0.000,0.700,General,0.000,15.843,5.941,15.843,0.000,5.941,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_14_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_14,21.86,2.0,327.861,15.000,163.930,0.100,0.200,0.000,0.700,General,0.000,262.289,98.358,262.289,0.000,98.358,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_14_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_14,20.71,1.0,22.780,1.100,22.780,0.100,0.200,0.000,0.700,General,0.000,18.224,6.834,18.224,0.000,6.834,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_15_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_15,16.70,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_15_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_15,25.60,1.0,207.333,8.100,207.333,0.100,0.200,0.000,0.700,General,0.000,165.866,62.200,165.866,0.000,62.200,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_15_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_15,21.06,1.0,23.170,1.100,23.170,0.100,0.200,0.000,0.700,General,0.000,18.536,6.951,18.536,0.000,6.951,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_16_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_16,16.39,1.0,132.725,8.100,132.725,0.100,0.200,0.000,0.700,General,0.000,106.180,39.818,106.180,0.000,39.818,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_17_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_17,25.30,5.0,204.945,8.100,40.989,0.100,0.200,0.000,0.700,General,0.000,163.956,61.483,163.956,0.000,61.483,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_17_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_17,32.04,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_17_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_17,19.88,1.0,161.029,8.100,161.029,0.100,0.200,0.000,0.700,General,0.000,128.823,48.309,128.823,0.000,48.309,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_17_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_17,12.57,1.0,13.827,1.100,13.827,0.100,0.200,0.000,0.700,General,0.000,11.061,4.148,11.061,0.000,4.148,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_18_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_18,46.21,2.0,147.886,3.200,73.943,0.100,0.200,0.000,0.700,General,0.000,118.309,44.366,118.309,0.000,44.366,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_18_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_18,28.45,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_18_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_18,19.26,1.0,155.997,8.100,155.997,0.100,0.200,0.000,0.700,General,0.000,124.798,46.799,124.798,0.000,46.799,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_18_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_18,11.67,1.0,12.839,1.100,12.839,0.100,0.200,0.000,0.700,General,0.000,10.271,3.852,10.271,0.000,3.852,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_19_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_19,24.01,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_19_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_19,21.22,1.0,171.922,8.100,171.922,0.100,0.200,0.000,0.700,General,0.000,137.538,51.577,137.538,0.000,51.577,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_19_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_19,18.14,1.0,19.952,1.100,19.952,0.100,0.200,0.000,0.700,General,0.000,15.961,5.985,15.961,0.000,5.985,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_20_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_20,26.28,5.0,212.861,8.100,42.572,0.100,0.200,0.000,0.700,General,0.000,170.289,63.858,170.289,0.000,63.858,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_21_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_21,21.46,2.0,321.942,15.000,160.971,0.100,0.200,0.000,0.700,General,0.000,257.554,96.583,257.554,0.000,96.583,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_21_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_21,30.61,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_22_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_22,38.90,1.0,124.490,3.200,124.490,0.100,0.200,0.000,0.700,General,0.000,99.592,37.347,99.592,0.000,37.347,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_22_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_22,17.50,1.0,262.569,15.000,262.569,0.100,0.200,0.000,0.700,General,0.000,210.055,78.771,210.055,0.000,78.771,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_22_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_22,20.70,1.0,167.639,8.100,167.639,0.100,0.200,0.000,0.700,General,0.000,134.111,50.292,134.111,0.000,50.292,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_22_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_22,12.95,1.0,14.245,1.100,14.245,0.100,0.200,0.000,0.700,General,0.000,11.396,4.273,11.396,0.000,4.273,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_23_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_23,30.63,1.0,98.023,3.200,98.023,0.100,0.200,0.000,0.700,General,0.000,78.418,29.407,78.418,0.000,29.407,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_23_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_23,22.19,2.0,332.821,15.000,166.410,0.100,0.200,0.000,0.700,General,0.000,266.257,99.846,266.257,0.000,99.846,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_23_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_23,26.75,1.0,216.642,8.100,216.642,0.100,0.200,0.000,0.700,General,0.000,173.314,64.993,173.314,0.000,64.993,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_23_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_23,18.18,1.0,19.994,1.100,19.994,0.100,0.200,0.000,0.700,General,0.000,15.995,5.998,15.995,0.000,5.998,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_24_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_24,19.04,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_24_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_24,12.92,1.0,104.616,8.100,104.616,0.100,0.200,0.000,0.700,General,0.000,83.693,31.385,83.693,0.000,31.385,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_24_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_24,10.36,1.0,11.399,1.100,11.399,0.100,0.200,0.000,0.700,General,0.000,9.119,3.420,9.119,0.000,3.420,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_25_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_25,23.20,4.0,187.931,8.100,46.983,0.100,0.200,0.000,0.700,General,0.000,150.345,56.379,150.345,0.000,56.379,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_25_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_25,23.85,1.0,193.160,8.100,193.160,0.100,0.200,0.000,0.700,General,0.000,154.528,57.948,154.528,0.000,57.948,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_26_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_26,31.11,6.0,251.983,8.100,41.997,0.100,0.200,0.000,0.700,General,0.000,201.586,75.595,201.586,0.000,75.595,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_26_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_26,22.29,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_26_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_26,20.18,1.0,22.203,1.100,22.203,0.100,0.200,0.000,0.700,General,0.000,17.763,6.661,17.763,0.000,6.661,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_27_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_27,22.37,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_27_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_27,19.90,1.0,161.210,8.100,161.210,0.100,0.200,0.000,0.700,General,0.000,128.968,48.363,128.968,0.000,48.363,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_28_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_28,26.50,5.0,214.635,8.100,42.927,0.100,0.200,0.000,0.700,General,0.000,171.708,64.391,171.708,0.000,64.391,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_28_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_28,22.06,2.0,330.852,15.000,165.426,0.100,0.200,0.000,0.700,General,0.000,264.681,99.256,264.681,0.000,99.256,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_28_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_28,10.87,1.0,11.961,1.100,11.961,0.100,0.200,0.000,0.700,General,0.000,9.569,3.588,9.569,0.000,3.588,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_30_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_30,15.58,1.0,233.667,15.000,233.667,0.100,0.200,0.000,0.700,General,0.000,186.934,70.100,186.934,0.000,70.100,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_30_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_30,22.28,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_30_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_30,17.76,1.0,143.849,8.100,143.849,0.100,0.200,0.000,0.700,General,0.000,115.079,43.155,115.079,0.000,43.155,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_31_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_31,22.10,4.0,179.040,8.100,44.760,0.100,0.200,0.000,0.700,General,0.000,143.232,53.712,143.232,0.000,53.712,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_31_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_31,22.85,1.0,185.093,8.100,185.093,0.100,0.200,0.000,0.700,General,0.000,148.074,55.528,148.074,0.000,55.528,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_32_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_32,17.12,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_33_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_33,20.95,1.0,169.680,8.100,169.680,0.100,0.200,0.000,0.700,General,0.000,135.744,50.904,135.744,0.000,50.904,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_33_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_33,13.30,1.0,14.629,1.100,14.629,0.100,0.200,0.000,0.700,General,0.000,11.703,4.389,11.703,0.000,4.389,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_34_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_34,22.16,2.0,332.418,15.000,166.209,0.100,0.200,0.000,0.700,General,0.000,265.934,99.725,265.934,0.000,99.725,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_34_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_34,23.13,1.0,187.331,8.100,187.331,0.100,0.200,0.000,0.700,General,0.000,149.865,56.199,149.865,0.000,56.199,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_35_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_35,43.96,2.0,140.660,3.200,70.330,0.100,0.200,0.000,0.700,General,0.000,112.528,42.198,112.528,0.000,42.198,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_35_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_35,20.55,2.0,308.196,15.000,154.098,0.100,0.200,0.000,0.700,General,0.000,246.556,92.459,246.556,0.000,92.459,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_35_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_35,23.67,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_36_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_36,24.46,4.0,198.145,8.100,49.536,0.100,0.200,0.000,0.700,General,0.000,158.516,59.443,158.516,0.000,59.443,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_36_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_36,15.72,1.0,235.805,15.000,235.805,0.100,0.200,0.000,0.700,General,0.000,188.644,70.741,188.644,0.000,70.741,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_36_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_36,16.69,1.0,135.213,8.100,135.213,0.100,0.200,0.000,0.700,General,0.000,108.171,40.564,108.171,0.000,40.564,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_36_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_36,19.06,1.0,20.963,1.100,20.963,0.100,0.200,0.000,0.700,General,0.000,16.770,6.289,16.770,0.000,6.289,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_37_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_37,27.85,5.0,225.618,8.100,45.124,0.100,0.200,0.000,0.700,General,0.000,180.495,67.686,180.495,0.000,67.686,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_37_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_37,28.55,2.0,428.235,15.000,214.118,0.100,0.200,0.000,0.700,General,0.000,342.588,128.471,342.588,0.000,128.471,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_38_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_38,33.82,1.0,108.226,3.200,108.226,0.100,0.200,0.000,0.700,General,0.000,86.580,32.468,86.580,0.000,32.468,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_38_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_38,30.34,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_38_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_38,16.72,1.0,135.462,8.100,135.462,0.100,0.200,0.000,0.700,General,0.000,108.370,40.639,108.370,0.000,40.639,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_38_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_38,16.39,1.0,18.025,1.100,18.025,0.100,0.200,0.000,0.700,General,0.000,14.420,5.407,14.420,0.000,5.407,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_39_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_39,28.23,5.0,228.630,8.100,45.726,0.100,0.200,0.000,0.700,General,0.000,182.904,68.589,182.904,0.000,68.589,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_39_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_39,26.83,2.0,402.383,15.000,201.191,0.100,0.200,0.000,0.700,General,0.000,321.906,120.715,321.906,0.000,120.715,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_39_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_39,18.99,1.0,20.889,1.100,20.889,0.100,0.200,0.000,0.700,General,0.000,16.711,6.267,16.711,0.000,6.267,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_40_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_40,19.38,1.0,290.757,15.000,290.757,0.100,0.200,0.000,0.700,General,0.000,232.606,87.227,232.606,0.000,87.227,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_40_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_40,18.74,1.0,151.779,8.100,151.779,0.100,0.200,0.000,0.700,General,0.000,121.423,45.534,121.423,0.000,45.534,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_40_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_40,17.13,1.0,18.839,1.100,18.839,0.100,0.200,0.000,0.700,General,0.000,15.072,5.652,15.072,0.000,5.652,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_41_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_41,41.66,2.0,133.297,3.200,66.649,0.100,0.200,0.000,0.700,General,0.000,106.638,39.989,106.638,0.000,39.989,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_41_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_41,25.87,2.0,387.999,15.000,194.000,0.100,0.200,0.000,0.700,General,0.000,310.400,116.400,310.400,0.000,116.400,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_41_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_41,21.29,1.0,23.424,1.100,23.424,0.100,0.200,0.000,0.700,General,0.000,18.739,7.027,18.739,0.000,7.027,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_42_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_42,33.42,1.0,106.936,3.200,106.936,0.100,0.200,0.000,0.700,General,0.000,85.549,32.081,85.549,0.000,32.081,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_42_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_42,24.92,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_42_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_42,24.66,1.0,199.753,8.100,199.753,0.100,0.200,0.000,0.700,General,0.000,159.802,59.926,159.802,0.000,59.926,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_43_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_43,36.90,1.0,118.070,3.200,118.070,0.100,0.200,0.000,0.700,General,0.000,94.456,35.421,94.456,0.000,35.421,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_43_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_43,21.94,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_43_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_43,16.97,1.0,137.445,8.100,137.445,0.100,0.200,0.000,0.700,General,0.000,109.956,41.233,109.956,0.000,41.233,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_44_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_44,24.36,2.0,365.375,15.000,182.688,0.100,0.200,0.000,0.700,General,0.000,292.300,109.613,292.300,0.000,109.613,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_44_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_44,23.37,1.0,189.335,8.100,189.335,0.100,0.200,0.000,0.700,General,0.000,151.468,56.800,151.468,0.000,56.800,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_44_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_44,15.83,1.0,17.414,1.100,17.414,0.100,0.200,0.000,0.700,General,0.000,13.931,5.224,13.931,0.000,5.224,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_45_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_45,18.91,3.0,153.200,8.100,51.067,0.100,0.200,0.000,0.700,General,0.000,122.560,45.960,122.560,0.000,45.960,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_45_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_45,27.56,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_45_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_45,17.45,1.0,141.354,8.100,141.354,0.100,0.200,0.000,0.700,General,0.000,113.083,42.406,113.083,0.000,42.406,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_46_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_46,34.17,1.0,109.355,3.200,109.355,0.100,0.200,0.000,0.700,General,0.000,87.484,32.807,87.484,0.000,32.807,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_46_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_46,27.31,5.0,221.210,8.100,44.242,0.100,0.200,0.000,0.700,General,0.000,176.968,66.363,176.968,0.000,66.363,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_46_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_46,22.98,1.0,186.100,8.100,186.100,0.100,0.200,0.000,0.700,General,0.000,148.880,55.830,148.880,0.000,55.830,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_47_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_47,24.61,1.0,27.071,1.100,27.071,0.100,0.200,0.000,0.700,General,0.000,21.657,8.121,21.657,0.000,8.121,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_48_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_48,29.62,1.0,94.788,3.200,94.788,0.100,0.200,0.000,0.700,General,0.000,75.830,28.436,75.830,0.000,28.436,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_48_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_48,27.92,5.0,226.190,8.100,45.238,0.100,0.200,0.000,0.700,General,0.000,180.952,67.857,180.952,0.000,67.857,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_48_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_48,16.68,1.0,135.140,8.100,135.140,0.100,0.200,0.000,0.700,General,0.000,108.112,40.542,108.112,0.000,40.542,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_49_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_49,19.05,1.0,285.796,15.000,285.796,0.100,0.200,0.000,0.700,General,0.000,228.637,85.739,228.637,0.000,85.739,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_49_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_49,27.16,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_50_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_50,23.77,4.0,192.544,8.100,48.136,0.100,0.200,0.000,0.700,General,0.000,154.035,57.763,154.035,0.000,57.763,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_50_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_50,26.44,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_51_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_51,24.58,2.0,368.655,15.000,184.327,0.100,0.200,0.000,0.700,General,0.000,294.924,110.596,294.924,0.000,110.596,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_51_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_51,16.31,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_51_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_51,18.55,1.0,150.233,8.100,150.233,0.100,0.200,0.000,0.700,General,0.000,120.187,45.070,120.187,0.000,45.070,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_52_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_52,34.25,1.0,277.416,8.100,277.416,0.100,0.200,0.000,0.700,General,0.000,221.933,83.225,221.933,0.000,83.225,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_52_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_52,23.88,1.0,193.428,8.100,193.428,0.100,0.200,0.000,0.700,General,0.000,154.742,58.028,154.742,0.000,58.028,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_52_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_52,17.64,1.0,19.409,1.100,19.409,0.100,0.200,0.000,0.700,General,0.000,15.527,5.823,15.527,0.000,5.823,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_53_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_53,21.31,4.0,172.605,8.100,43.151,0.100,0.200,0.000,0.700,General,0.000,138.084,51.782,138.084,0.000,51.782,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_53_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_53,26.80,1.0,217.054,8.100,217.054,0.100,0.200,0.000,0.700,General,0.000,173.644,65.116,173.644,0.000,65.116,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_54_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_54,20.76,2.0,311.347,15.000,155.673,0.100,0.200,0.000,0.700,General,0.000,249.078,93.404,249.078,0.000,93.404,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_55_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_55,31.95,1.0,258.818,8.100,258.818,0.100,0.200,0.000,0.700,General,0.000,207.054,77.645,207.054,0.000,77.645,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_55_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_55,21.09,1.0,170.858,8.100,170.858,0.100,0.200,0.000,0.700,General,0.000,136.686,51.257,136.686,0.000,51.257,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_56_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_56,30.46,1.0,97.485,3.200,97.485,0.100,0.200,0.000,0.700,General,0.000,77.988,29.246,77.988,0.000,29.246,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_56_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_56,30.03,6.0,243.242,8.100,40.540,0.100,0.200,0.000,0.700,General,0.000,194.594,72.973,194.594,0.000,72.973,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_56_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_56,23.67,2.0,355.086,15.000,177.543,0.100,0.200,0.000,0.700,General,0.000,284.069,106.526,284.069,0.000,106.526,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_56_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_56,15.34,1.0,124.246,8.100,124.246,0.100,0.200,0.000,0.700,General,0.000,99.397,37.274,99.397,0.000,37.274,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_57_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_57,36.52,1.0,295.805,8.100,295.805,0.100,0.200,0.000,0.700,General,0.000,236.644,88.741,236.644,0.000,88.741,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_57_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_57,18.06,1.0,19.861,1.100,19.861,0.100,0.200,0.000,0.700,General,0.000,15.889,5.958,15.889,0.000,5.958,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_58_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_58,28.46,5.0,230.528,8.100,46.106,0.100,0.200,0.000,0.700,General,0.000,184.422,69.158,184.422,0.000,69.158,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_58_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_58,31.01,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_58_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_58,19.45,1.0,157.536,8.100,157.536,0.100,0.200,0.000,0.700,General,0.000,126.029,47.261,126.029,0.000,47.261,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_59_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_59,31.05,1.0,251.482,8.100,251.482,0.100,0.200,0.000,0.700,General,0.000,201.185,75.444,201.185,0.000,75.444,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_59_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_59,18.63,1.0,150.878,8.100,150.878,0.100,0.200,0.000,0.700,General,0.000,120.702,45.263,120.702,0.000,45.263,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_59_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_59,20.11,1.0,22.123,1.100,22.123,0.100,0.200,0.000,0.700,General,0.000,17.698,6.637,17.698,0.000,6.637,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_60_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_60,25.15,5.0,203.753,8.100,40.751,0.100,0.200,0.000,0.700,General,0.000,163.002,61.126,163.002,0.000,61.126,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_60_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_60,17.50,1.0,19.255,1.100,19.255,0.100,0.200,0.000,0.700,General,0.000,15.404,5.776,15.404,0.000,5.776,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_61_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_61,25.83,2.0,387.518,15.000,193.759,0.100,0.200,0.000,0.700,General,0.000,310.014,116.255,310.014,0.000,116.255,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_62_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_62,21.42,2.0,321.263,15.000,160.632,0.100,0.200,0.000,0.700,General,0.000,257.010,96.379,257.010,0.000,96.379,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_62_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_62,14.43,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_62_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_62,14.32,1.0,15.748,1.100,15.748,0.100,0.200,0.000,0.700,General,0.000,12.599,4.724,12.599,0.000,4.724,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_63_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_63,42.89,2.0,347.442,8.100,173.721,0.100,0.200,0.000,0.700,General,0.000,277.954,104.233,277.954,0.000,104.233,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_63_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_63,24.47,1.0,198.231,8.100,198.231,0.100,0.200,0.000,0.700,General,0.000,158.585,59.469,158.585,0.000,59.469,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_64_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_64,21.63,4.0,175.180,8.100,43.795,0.100,0.200,0.000,0.700,General,0.000,140.144,52.554,140.144,0.000,52.554,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_64_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_64,31.79,3.0,476.797,15.000,158.932,0.100,0.200,0.000,0.700,General,0.000,381.438,143.039,381.438,0.000,143.039,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_65_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_65,29.22,1.0,93.509,3.200,93.509,0.100,0.200,0.000,0.700,General,0.000,74.807,28.053,74.807,0.000,28.053,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_65_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_65,14.79,1.0,16.271,1.100,16.271,0.100,0.200,0.000,0.700,General,0.000,13.016,4.881,13.016,0.000,4.881,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_66_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_66,29.10,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_67_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_67,31.61,6.0,256.055,8.100,42.676,0.100,0.200,0.000,0.700,General,0.000,204.844,76.817,204.844,0.000,76.817,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_67_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_67,22.78,2.0,341.769,15.000,170.885,0.100,0.200,0.000,0.700,General,0.000,273.415,102.531,273.415,0.000,102.531,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_67_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_67,24.42,1.0,26.858,1.100,26.858,0.100,0.200,0.000,0.700,General,0.000,21.486,8.057,21.486,0.000,8.057,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_68_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_68,19.96,3.0,161.657,8.100,53.886,0.100,0.200,0.000,0.700,General,0.000,129.325,48.497,129.325,0.000,48.497,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_68_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_68,17.23,1.0,258.519,15.000,258.519,0.100,0.200,0.000,0.700,General,0.000,206.815,77.556,206.815,0.000,77.556,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_68_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_68,20.13,1.0,22.147,1.100,22.147,0.100,0.200,0.000,0.700,General,0.000,17.718,6.644,17.718,0.000,6.644,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_69_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_69,28.13,5.0,227.859,8.100,45.572,0.100,0.200,0.000,0.700,General,0.000,182.287,68.358,182.287,0.000,68.358,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_69_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_69,35.78,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_69_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_69,25.20,1.0,204.151,8.100,204.151,0.100,0.200,0.000,0.700,General,0.000,163.321,61.245,163.321,0.000,61.245,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_69_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_69,11.52,1.0,12.668,1.100,12.668,0.100,0.200,0.000,0.700,General,0.000,10.134,3.800,10.134,0.000,3.800,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_70_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_70,25.75,1.0,82.402,3.200,82.402,0.100,0.200,0.000,0.700,General,0.000,65.922,24.721,65.922,0.000,24.721,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_70_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_70,34.96,3.0,524.393,15.000,174.798,0.100,0.200,0.000,0.700,General,0.000,419.514,157.318,419.514,0.000,157.318,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_70_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_70,22.18,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_70_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_70,16.13,1.0,130.669,8.100,130.669,0.100,0.200,0.000,0.700,General,0.000,104.535,39.201,104.535,0.000,39.201,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_70_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_70,10.52,1.0,11.569,1.100,11.569,0.100,0.200,0.000,0.700,General,0.000,9.255,3.471,9.255,0.000,3.471,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_71_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_71,34.67,6.0,280.794,8.100,46.799,0.100,0.200,0.000,0.700,General,0.000,224.636,84.238,224.636,0.000,84.238,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_71_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_71,24.50,1.0,198.478,8.100,198.478,0.100,0.200,0.000,0.700,General,0.000,158.782,59.543,158.782,0.000,59.543,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_72_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_72,25.18,1.0,203.947,8.100,203.947,0.100,0.200,0.000,0.700,General,0.000,163.157,61.184,163.157,0.000,61.184,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_73_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_73,27.17,5.0,220.044,8.100,44.009,0.100,0.200,0.000,0.700,General,0.000,176.035,66.013,176.035,0.000,66.013,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_73_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_73,24.37,1.0,26.811,1.100,26.811,0.100,0.200,0.000,0.700,General,0.000,21.449,8.043,21.449,0.000,8.043,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_74_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_74,29.70,1.0,95.036,3.200,95.036,0.100,0.200,0.000,0.700,General,0.000,76.029,28.511,76.029,0.000,28.511,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_74_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_74,20.57,4.0,166.644,8.100,41.661,0.100,0.200,0.000,0.700,General,0.000,133.315,49.993,133.315,0.000,49.993,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_74_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_74,37.14,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_74_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_74,12.80,1.0,14.085,1.100,14.085,0.100,0.200,0.000,0.700,General,0.000,11.268,4.225,11.268,0.000,4.225,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_75_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_75,21.28,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_75_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_75,11.47,1.0,12.622,1.100,12.622,0.100,0.200,0.000,0.700,General,0.000,10.097,3.787,10.097,0.000,3.787,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_76_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_76,16.55,1.0,18.207,1.100,18.207,0.100,0.200,0.000,0.700,General,0.000,14.566,5.462,14.566,0.000,5.462,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_77_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_77,35.91,1.0,114.906,3.200,114.906,0.100,0.200,0.000,0.700,General,0.000,91.925,34.472,91.925,0.000,34.472,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_77_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_77,29.78,5.0,241.208,8.100,48.242,0.100,0.200,0.000,0.700,General,0.000,192.966,72.362,192.966,0.000,72.362,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_77_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_77,32.04,3.0,480.582,15.000,160.194,0.100,0.200,0.000,0.700,General,0.000,384.466,144.175,384.466,0.000,144.175,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_77_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_77,12.00,1.0,13.198,1.100,13.198,0.100,0.200,0.000,0.700,General,0.000,10.559,3.959,10.559,0.000,3.959,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_78_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_78,22.49,4.0,182.188,8.100,45.547,0.100,0.200,0.000,0.700,General,0.000,145.751,54.656,145.751,0.000,54.656,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_79_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_79,24.63,4.0,199.507,8.100,49.877,0.100,0.200,0.000,0.700,General,0.000,159.606,59.852,159.606,0.000,59.852,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_79_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_79,29.23,2.0,438.389,15.000,219.194,0.100,0.200,0.000,0.700,General,0.000,350.711,131.517,350.711,0.000,131.517,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_79_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_79,14.14,1.0,15.558,1.100,15.558,0.100,0.200,0.000,0.700,General,0.000,12.446,4.667,12.446,0.000,4.667,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_80_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_80,33.20,6.0,268.945,8.100,44.824,0.100,0.200,0.000,0.700,General,0.000,215.156,80.683,215.156,0.000,80.683,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_80_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_80,19.19,1.0,287.869,15.000,287.869,0.100,0.200,0.000,0.700,General,0.000,230.295,86.361,230.295,0.000,86.361,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_80_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_80,16.57,1.0,134.193,8.100,134.193,0.100,0.200,0.000,0.700,General,0.000,107.355,40.258,107.355,0.000,40.258,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_81_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_81,26.58,1.0,85.065,3.200,85.065,0.100,0.200,0.000,0.700,General,0.000,68.052,25.520,68.052,0.000,25.520,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_81_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_81,14.02,1.0,113.583,8.100,113.583,0.100,0.200,0.000,0.700,General,0.000,90.866,34.075,90.866,0.000,34.075,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_82_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_82,36.67,7.0,296.997,8.100,42.428,0.100,0.200,0.000,0.700,General,0.000,237.598,89.099,237.598,0.000,89.099,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_82_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_82,20.74,1.0,168.003,8.100,168.003,0.100,0.200,0.000,0.700,General,0.000,134.402,50.401,134.402,0.000,50.401,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_83_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_83,49.78,2.0,159.307,3.200,79.653,0.100,0.200,0.000,0.700,General,0.000,127.446,47.792,127.446,0.000,47.792,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_83_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_83,20.74,1.0,168.023,8.100,168.023,0.100,0.200,0.000,0.700,General,0.000,134.419,50.407,134.419,0.000,50.407,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_83_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_83,12.19,1.0,13.406,1.100,13.406,0.100,0.200,0.000,0.700,General,0.000,10.724,4.022,10.724,0.000,4.022,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_84_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_84,39.27,1.0,125.679,3.200,125.679,0.100,0.200,0.000,0.700,General,0.000,100.543,37.704,100.543,0.000,37.704,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_84_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_84,19.61,3.0,158.863,8.100,52.954,0.100,0.200,0.000,0.700,General,0.000,127.091,47.659,127.091,0.000,47.659,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_84_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_84,23.35,1.0,189.134,8.100,189.134,0.100,0.200,0.000,0.700,General,0.000,151.307,56.740,151.307,0.000,56.740,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_85_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_85,28.89,5.0,233.993,8.100,46.799,0.100,0.200,0.000,0.700,General,0.000,187.195,70.198,187.195,0.000,70.198,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_85_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_85,19.35,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_85_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_85,22.71,1.0,183.966,8.100,183.966,0.100,0.200,0.000,0.700,General,0.000,147.173,55.190,147.173,0.000,55.190,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_86_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_86,23.63,4.0,191.438,8.100,47.860,0.100,0.200,0.000,0.700,General,0.000,153.151,57.432,153.151,0.000,57.432,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_86_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_86,17.14,1.0,257.152,15.000,257.152,0.100,0.200,0.000,0.700,General,0.000,205.721,77.145,205.721,0.000,77.145,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_86_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_86,20.90,1.0,169.299,8.100,169.299,0.100,0.200,0.000,0.700,General,0.000,135.439,50.790,135.439,0.000,50.790,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_86_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_86,16.58,1.0,18.238,1.100,18.238,0.100,0.200,0.000,0.700,General,0.000,14.590,5.471,14.590,0.000,5.471,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_87_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_87,20.91,4.0,169.385,8.100,42.346,0.100,0.200,0.000,0.700,General,0.000,135.508,50.816,135.508,0.000,50.816,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_87_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_87,22.44,2.0,336.570,15.000,168.285,0.100,0.200,0.000,0.700,General,0.000,269.256,100.971,269.256,0.000,100.971,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_87_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_87,24.59,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_87_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_87,16.29,1.0,131.951,8.100,131.951,0.100,0.200,0.000,0.700,General,0.000,105.561,39.585,105.561,0.000,39.585,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_87_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_87,13.62,1.0,14.978,1.100,14.978,0.100,0.200,0.000,0.700,General,0.000,11.983,4.494,11.983,0.000,4.494,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_88_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_88,22.56,2.0,338.412,15.000,169.206,0.100,0.200,0.000,0.700,General,0.000,270.730,101.524,270.730,0.000,101.524,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_88_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_88,28.97,1.0,234.678,8.100,234.678,0.100,0.200,0.000,0.700,General,0.000,187.743,70.403,187.743,0.000,70.403,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_89_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_89,24.63,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_89_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_89,16.31,1.0,132.104,8.100,132.104,0.100,0.200,0.000,0.700,General,0.000,105.683,39.631,105.683,0.000,39.631,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_90_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_90,23.97,4.0,194.190,8.100,48.548,0.100,0.200,0.000,0.700,General,0.000,155.352,58.257,155.352,0.000,58.257,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_90_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_90,25.53,2.0,382.993,15.000,191.497,0.100,0.200,0.000,0.700,General,0.000,306.395,114.898,306.395,0.000,114.898,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_91_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_91,40.16,2.0,325.326,8.100,162.663,0.100,0.200,0.000,0.700,General,0.000,260.261,97.598,260.261,0.000,97.598,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_91_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_91,22.41,1.0,181.505,8.100,181.505,0.100,0.200,0.000,0.700,General,0.000,145.204,54.452,145.204,0.000,54.452,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_92_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_92,30.88,6.0,250.153,8.100,41.692,0.100,0.200,0.000,0.700,General,0.000,200.122,75.046,200.122,0.000,75.046,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_92_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_92,23.89,2.0,358.277,15.000,179.138,0.100,0.200,0.000,0.700,General,0.000,286.621,107.483,286.621,0.000,107.483,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_92_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_92,21.45,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_92_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_92,18.13,1.0,146.882,8.100,146.882,0.100,0.200,0.000,0.700,General,0.000,117.505,44.065,117.505,0.000,44.065,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_93_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_93,24.27,1.0,196.582,8.100,196.582,0.100,0.200,0.000,0.700,General,0.000,157.265,58.975,157.265,0.000,58.975,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_93_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_93,16.59,1.0,18.252,1.100,18.252,0.100,0.200,0.000,0.700,General,0.000,14.602,5.476,14.602,0.000,5.476,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_94_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_94,30.82,6.0,249.657,8.100,41.610,0.100,0.200,0.000,0.700,General,0.000,199.726,74.897,199.726,0.000,74.897,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_94_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_94,24.83,2.0,372.467,15.000,186.234,0.100,0.200,0.000,0.700,General,0.000,297.974,111.740,297.974,0.000,111.740,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_94_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_94,23.64,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_94_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_94,16.90,1.0,136.900,8.100,136.900,0.100,0.200,0.000,0.700,General,0.000,109.520,41.070,109.520,0.000,41.070,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_94_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_94,11.14,1.0,12.257,1.100,12.257,0.100,0.200,0.000,0.700,General,0.000,9.806,3.677,9.806,0.000,3.677,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_95_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_95,16.68,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_95_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_95,22.35,1.0,181.031,8.100,181.031,0.100,0.200,0.000,0.700,General,0.000,144.824,54.309,144.824,0.000,54.309,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_96_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_96,20.28,1.0,164.305,8.100,164.305,0.100,0.200,0.000,0.700,General,0.000,131.444,49.291,131.444,0.000,49.291,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_96_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_96,11.39,1.0,12.530,1.100,12.530,0.100,0.200,0.000,0.700,General,0.000,10.024,3.759,10.024,0.000,3.759,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_97_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_97,29.26,5.0,237.033,8.100,47.407,0.100,0.200,0.000,0.700,General,0.000,189.626,71.110,189.626,0.000,71.110,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_97_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_97,28.21,2.0,423.088,15.000,211.544,0.100,0.200,0.000,0.700,General,0.000,338.470,126.926,338.470,0.000,126.926,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_97_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_97,29.69,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_97_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_97,13.48,1.0,14.824,1.100,14.824,0.100,0.200,0.000,0.700,General,0.000,11.859,4.447,11.859,0.000,4.447,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_98_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_98,26.56,2.0,398.397,15.000,199.198,0.100,0.200,0.000,0.700,General,0.000,318.718,119.519,318.718,0.000,119.519,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_98_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_98,23.15,1.0,25.462,1.100,25.462,0.100,0.200,0.000,0.700,General,0.000,20.369,7.638,20.369,0.000,7.638,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_99_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_99,22.60,2.0,338.956,15.000,169.478,0.100,0.200,0.000,0.700,General,0.000,271.165,101.687,271.165,0.000,101.687,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_99_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_99,21.49,1.0,174.082,8.100,174.082,0.100,0.200,0.000,0.700,General,0.000,139.265,52.224,139.265,0.000,52.224,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_99_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_99,17.58,1.0,19.336,1.100,19.336,0.100,0.200,0.000,0.700,General,0.000,15.469,5.801,15.469,0.000,5.801,0.000,0.000,0.000,0.000
! <Enclosure/Window Adjacency Daylighting Counts>, Enclosure Name, Number of Exterior Windows, Number of Exterior Windows in Adjacent Enclosures
Enclosure/Window Adjacency Daylighting Counts, LOBBY_0,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_0,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_1,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_2,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_4,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_5,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_5,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_5,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_6,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_7,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_7,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_8,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_8,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_8,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_10,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_10,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_11,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_11,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_11,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_12,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_12,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_13,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_14,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_15,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_16,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_17,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_17,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_18,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_18,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_19,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_20,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_21,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_22,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_22,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_22,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_23,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_23,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_23,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_24,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_25,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_25,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_26,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_27,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_28,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_28,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_30,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_30,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_31,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_31,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_33,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_34,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_34,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_35,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_35,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_36,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_36,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_36,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_37,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_37,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_38,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_38,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_39,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_39,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_40,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_40,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_41,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_41,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_42,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_42,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_43,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_43,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_44,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_44,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_45,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_45,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_46,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_46,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_46,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_48,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_48,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_48,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_49,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_50,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_51,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_51,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_52,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_52,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_53,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_53,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_54,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_55,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_55,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_56,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_56,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_56,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_56,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_57,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_58,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_58,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_59,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_59,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_60,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_61,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_62,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_63,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_63,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_64,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_64,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_65,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_67,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_67,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_68,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_68,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_69,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_69,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_70,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_70,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_70,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_71,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_71,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_72,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_73,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_74,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_74,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_77,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_77,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_77,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_78,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_79,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_79,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_80,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_80,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_80,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_81,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_81,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_82,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_82,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_83,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_83,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_84,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_84,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_84,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_85,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_85,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_86,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_86,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_86,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_87,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_87,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_87,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_88,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_88,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_89,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_90,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_90,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_91,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_91,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_92,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_92,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_92,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_93,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_94,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_94,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_94,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_95,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_96,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_97,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_97,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_98,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_99,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_99,4,0
! <Enclosure/Window Adjacency Daylighting Matrix>, Enclosure Name, Number of Adjacent Enclosures with Windows,Adjacent Enclosure Names - 1st 100 (max)
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_0,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_0,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_1,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_2,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_4,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_5,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_5,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_5,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_6,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_7,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_7,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_8,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_8,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_8,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_10,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_10,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_11,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_11,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_11,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_12,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_12,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_13,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_14,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_15,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_16,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_17,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_17,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_18,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_18,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_19,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_20,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_21,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_22,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_22,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_22,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_23,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_23,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_23,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_24,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_25,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_25,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_26,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_27,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_28,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_28,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_30,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_30,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_31,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_31,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_33,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_34,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_34,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_35,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_35,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_36,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_36,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_36,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_37,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_37,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_38,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_38,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_39,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_39,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_40,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_40,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_41,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_41,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_42,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_42,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_43,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_43,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_44,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_44,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_45,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_45,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_46,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_46,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_46,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_48,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_48,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_48,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_49,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_50,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_51,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_51,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_52,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_52,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_53,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_53,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_54,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_55,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_55,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_56,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_56,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_56,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_56,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_57,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_58,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_58,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_59,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_59,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_60,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_61,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_62,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_63,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_63,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_64,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_64,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_65,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_67,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_67,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_68,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_68,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_69,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_69,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_70,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_70,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_70,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_71,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_71,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_72,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_73,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_74,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_74,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_77,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_77,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_77,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_78,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_79,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_79,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_80,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_80,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_80,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_81,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_81,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_82,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_82,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_83,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_83,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_84,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_84,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_84,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_85,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_85,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_86,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_86,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_86,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_87,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_87,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_87,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_88,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_88,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_89,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_90,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_90,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_91,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_91,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_92,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_92,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_92,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_93,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_94,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_94,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_94,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_95,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_96,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_97,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_97,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_98,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_99,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_99,0
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, LOBBY_0_INFILTRATION,LOBBY_0_INFILTRATION_SCHEDULE,LOBBY_0,28.71,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_0_INFILTRATION,OFFICE_PRIVATE_0_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_0,21.66,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_0_INFILTRATION,STORAGE_0_INFILTRATION_SCHEDULE,STORAGE_0,14.62,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_1_INFILTRATION,BREAK_ROOM_1_INFILTRATION_SCHEDULE,BREAK_ROOM_1,20.83,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_1_INFILTRATION,MECHANICAL_1_INFILTRATION_SCHEDULE,MECHANICAL_1,28.13,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_2_INFILTRATION,OFFICE_PRIVATE_2_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_2,15.50,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_3_INFILTRATION,MECHANICAL_3_INFILTRATION_SCHEDULE,MECHANICAL_3,25.60,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_3_INFILTRATION,STORAGE_3_INFILTRATION_SCHEDULE,STORAGE_3,21.66,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_4_INFILTRATION,OFFICE_PRIVATE_4_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_4,22.92,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_5_INFILTRATION,LOBBY_5_INFILTRATION_SCHEDULE,LOBBY_5,37.91,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_5_INFILTRATION,CONFERENCE_5_INFILTRATION_SCHEDULE,CONFERENCE_5,30.36,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_5_INFILTRATION,OFFICE_PRIVATE_5_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_5,19.78,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_6_INFILTRATION,LOBBY_6_INFILTRATION_SCHEDULE,LOBBY_6,28.75,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_6_INFILTRATION,MECHANICAL_6_INFILTRATION_SCHEDULE,MECHANICAL_6,23.30,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_6_INFILTRATION,STORAGE_6_INFILTRATION_SCHEDULE,STORAGE_6,15.56,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_7_INFILTRATION,OFFICE_OPEN_7_INFILTRATION_SCHEDULE,OFFICE_OPEN_7,32.89,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_7_INFILTRATION,OFFICE_PRIVATE_7_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_7,15.05,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_8_INFILTRATION,LOBBY_8_INFILTRATION_SCHEDULE,LOBBY_8,28.56,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_8_INFILTRATION,CONFERENCE_8_INFILTRATION_SCHEDULE,CONFERENCE_8,35.16,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_8_INFILTRATION,BREAK_ROOM_8_INFILTRATION_SCHEDULE,BREAK_ROOM_8,31.30,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_8_INFILTRATION,STORAGE_8_INFILTRATION_SCHEDULE,STORAGE_8,14.49,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_9_INFILTRATION,MECHANICAL_9_INFILTRATION_SCHEDULE,MECHANICAL_9,19.12,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_9_INFILTRATION,STORAGE_9_INFILTRATION_SCHEDULE,STORAGE_9,14.69,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_10_INFILTRATION,LOBBY_10_INFILTRATION_SCHEDULE,LOBBY_10,33.50,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_10_INFILTRATION,CONFERENCE_10_INFILTRATION_SCHEDULE,CONFERENCE_10,26.42,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_11_INFILTRATION,LOBBY_11_INFILTRATION_SCHEDULE,LOBBY_11,47.51,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_11_INFILTRATION,BREAK_ROOM_11_INFILTRATION_SCHEDULE,BREAK_ROOM_11,20.01,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_11_INFILTRATION,MECHANICAL_11_INFILTRATION_SCHEDULE,MECHANICAL_11,20.48,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_11_INFILTRATION,OFFICE_PRIVATE_11_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_11,13.56,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_12_INFILTRATION,BREAK_ROOM_12_INFILTRATION_SCHEDULE,BREAK_ROOM_12,27.98,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_12_INFILTRATION,MECHANICAL_12_INFILTRATION_SCHEDULE,MECHANICAL_12,15.84,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_12_INFILTRATION,OFFICE_PRIVATE_12_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_12,20.10,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_13_INFILTRATION,MECHANICAL_13_INFILTRATION_SCHEDULE,MECHANICAL_13,20.83,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_13_INFILTRATION,OFFICE_PRIVATE_13_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_13,14.41,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_13_INFILTRATION,STORAGE_13_INFILTRATION_SCHEDULE,STORAGE_13,18.00,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_14_INFILTRATION,BREAK_ROOM_14_INFILTRATION_SCHEDULE,BREAK_ROOM_14,21.86,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_14_INFILTRATION,STORAGE_14_INFILTRATION_SCHEDULE,STORAGE_14,20.71,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_15_INFILTRATION,MECHANICAL_15_INFILTRATION_SCHEDULE,MECHANICAL_15,16.70,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_15_INFILTRATION,OFFICE_PRIVATE_15_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_15,25.60,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_15_INFILTRATION,STORAGE_15_INFILTRATION_SCHEDULE,STORAGE_15,21.06,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_16_INFILTRATION,OFFICE_PRIVATE_16_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_16,16.39,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_17_INFILTRATION,CONFERENCE_17_INFILTRATION_SCHEDULE,CONFERENCE_17,25.30,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_17_INFILTRATION,MECHANICAL_17_INFILTRATION_SCHEDULE,MECHANICAL_17,32.04,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_17_INFILTRATION,OFFICE_PRIVATE_17_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_17,19.88,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_17_INFILTRATION,STORAGE_17_INFILTRATION_SCHEDULE,STORAGE_17,12.57,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_18_INFILTRATION,LOBBY_18_INFILTRATION_SCHEDULE,LOBBY_18,46.21,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_18_INFILTRATION,MECHANICAL_18_INFILTRATION_SCHEDULE,MECHANICAL_18,28.45,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_18_INFILTRATION,OFFICE_PRIVATE_18_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_18,19.26,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_18_INFILTRATION,STORAGE_18_INFILTRATION_SCHEDULE,STORAGE_18,11.67,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_19_INFILTRATION,MECHANICAL_19_INFILTRATION_SCHEDULE,MECHANICAL_19,24.01,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_19_INFILTRATION,OFFICE_PRIVATE_19_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_19,21.22,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_19_INFILTRATION,STORAGE_19_INFILTRATION_SCHEDULE,STORAGE_19,18.14,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_20_INFILTRATION,CONFERENCE_20_INFILTRATION_SCHEDULE,CONFERENCE_20,26.28,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_21_INFILTRATION,BREAK_ROOM_21_INFILTRATION_SCHEDULE,BREAK_ROOM_21,21.46,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_21_INFILTRATION,MECHANICAL_21_INFILTRATION_SCHEDULE,MECHANICAL_21,30.61,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_22_INFILTRATION,LOBBY_22_INFILTRATION_SCHEDULE,LOBBY_22,38.90,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_22_INFILTRATION,BREAK_ROOM_22_INFILTRATION_SCHEDULE,BREAK_ROOM_22,17.50,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_22_INFILTRATION,OFFICE_PRIVATE_22_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_22,20.70,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_22_INFILTRATION,STORAGE_22_INFILTRATION_SCHEDULE,STORAGE_22,12.95,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_23_INFILTRATION,LOBBY_23_INFILTRATION_SCHEDULE,LOBBY_23,30.63,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_23_INFILTRATION,BREAK_ROOM_23_INFILTRATION_SCHEDULE,BREAK_ROOM_23,22.19,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_23_INFILTRATION,OFFICE_PRIVATE_23_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_23,26.75,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_23_INFILTRATION,STORAGE_23_INFILTRATION_SCHEDULE,STORAGE_23,18.18,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_24_INFILTRATION,MECHANICAL_24_INFILTRATION_SCHEDULE,MECHANICAL_24,19.04,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_24_INFILTRATION,OFFICE_PRIVATE_24_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_24,12.92,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_24_INFILTRATION,STORAGE_24_INFILTRATION_SCHEDULE,STORAGE_24,10.36,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_25_INFILTRATION,CONFERENCE_25_INFILTRATION_SCHEDULE,CONFERENCE_25,23.20,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_25_INFILTRATION,OFFICE_PRIVATE_25_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_25,23.85,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_26_INFILTRATION,CONFERENCE_26_INFILTRATION_SCHEDULE,CONFERENCE_26,31.11,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_26_INFILTRATION,MECHANICAL_26_INFILTRATION_SCHEDULE,MECHANICAL_26,22.29,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_26_INFILTRATION,STORAGE_26_INFILTRATION_SCHEDULE,STORAGE_26,20.18,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_27_INFILTRATION,MECHANICAL_27_INFILTRATION_SCHEDULE,MECHANICAL_27,22.37,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_27_INFILTRATION,OFFICE_PRIVATE_27_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_27,19.90,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_28_INFILTRATION,CONFERENCE_28_INFILTRATION_SCHEDULE,CONFERENCE_28,26.50,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_28_INFILTRATION,BREAK_ROOM_28_INFILTRATION_SCHEDULE,BREAK_ROOM_28,22.06,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_28_INFILTRATION,STORAGE_28_INFILTRATION_SCHEDULE,STORAGE_28,10.87,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_30_INFILTRATION,BREAK_ROOM_30_INFILTRATION_SCHEDULE,BREAK_ROOM_30,15.58,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_30_INFILTRATION,MECHANICAL_30_INFILTRATION_SCHEDULE,MECHANICAL_30,22.28,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_30_INFILTRATION,OFFICE_PRIVATE_30_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_30,17.76,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_31_INFILTRATION,CONFERENCE_31_INFILTRATION_SCHEDULE,CONFERENCE_31,22.10,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_31_INFILTRATION,OFFICE_PRIVATE_31_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_31,22.85,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_32_INFILTRATION,MECHANICAL_32_INFILTRATION_SCHEDULE,MECHANICAL_32,17.12,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_33_INFILTRATION,OFFICE_PRIVATE_33_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_33,20.95,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_33_INFILTRATION,STORAGE_33_INFILTRATION_SCHEDULE,STORAGE_33,13.30,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_34_INFILTRATION,BREAK_ROOM_34_INFILTRATION_SCHEDULE,BREAK_ROOM_34,22.16,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_34_INFILTRATION,OFFICE_PRIVATE_34_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_34,23.13,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_35_INFILTRATION,LOBBY_35_INFILTRATION_SCHEDULE,LOBBY_35,43.96,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_35_INFILTRATION,BREAK_ROOM_35_INFILTRATION_SCHEDULE,BREAK_ROOM_35,20.55,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_35_INFILTRATION,MECHANICAL_35_INFILTRATION_SCHEDULE,MECHANICAL_35,23.67,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_36_INFILTRATION,CONFERENCE_36_INFILTRATION_SCHEDULE,CONFERENCE_36,24.46,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_36_INFILTRATION,BREAK_ROOM_36_INFILTRATION_SCHEDULE,BREAK_ROOM_36,15.72,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_36_INFILTRATION,OFFICE_PRIVATE_36_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_36,16.69,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_36_INFILTRATION,STORAGE_36_INFILTRATION_SCHEDULE,STORAGE_36,19.06,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_37_INFILTRATION,CONFERENCE_37_INFILTRATION_SCHEDULE,CONFERENCE_37,27.85,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_37_INFILTRATION,BREAK_ROOM_37_INFILTRATION_SCHEDULE,BREAK_ROOM_37,28.55,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_38_INFILTRATION,LOBBY_38_INFILTRATION_SCHEDULE,LOBBY_38,33.82,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_38_INFILTRATION,MECHANICAL_38_INFILTRATION_SCHEDULE,MECHANICAL_38,30.34,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_38_INFILTRATION,OFFICE_PRIVATE_38_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_38,16.72,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_38_INFILTRATION,STORAGE_38_INFILTRATION_SCHEDULE,STORAGE_38,16.39,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_39_INFILTRATION,CONFERENCE_39_INFILTRATION_SCHEDULE,CONFERENCE_39,28.23,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_39_INFILTRATION,BREAK_ROOM_39_INFILTRATION_SCHEDULE,BREAK_ROOM_39,26.83,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_39_INFILTRATION,STORAGE_39_INFILTRATION_SCHEDULE,STORAGE_39,18.99,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_40_INFILTRATION,BREAK_ROOM_40_INFILTRATION_SCHEDULE,BREAK_ROOM_40,19.38,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_40_INFILTRATION,OFFICE_PRIVATE_40_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_40,18.74,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_40_INFILTRATION,STORAGE_40_INFILTRATION_SCHEDULE,STORAGE_40,17.13,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_41_INFILTRATION,LOBBY_41_INFILTRATION_SCHEDULE,LOBBY_41,41.66,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_41_INFILTRATION,BREAK_ROOM_41_INFILTRATION_SCHEDULE,BREAK_ROOM_41,25.87,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_41_INFILTRATION,STORAGE_41_INFILTRATION_SCHEDULE,STORAGE_41,21.29,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_42_INFILTRATION,LOBBY_42_INFILTRATION_SCHEDULE,LOBBY_42,33.42,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_42_INFILTRATION,MECHANICAL_42_INFILTRATION_SCHEDULE,MECHANICAL_42,24.92,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_42_INFILTRATION,OFFICE_PRIVATE_42_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_42,24.66,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_43_INFILTRATION,LOBBY_43_INFILTRATION_SCHEDULE,LOBBY_43,36.90,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_43_INFILTRATION,MECHANICAL_43_INFILTRATION_SCHEDULE,MECHANICAL_43,21.94,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_43_INFILTRATION,OFFICE_PRIVATE_43_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_43,16.97,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_44_INFILTRATION,BREAK_ROOM_44_INFILTRATION_SCHEDULE,BREAK_ROOM_44,24.36,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_44_INFILTRATION,OFFICE_PRIVATE_44_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_44,23.37,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_44_INFILTRATION,STORAGE_44_INFILTRATION_SCHEDULE,STORAGE_44,15.83,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_45_INFILTRATION,CONFERENCE_45_INFILTRATION_SCHEDULE,CONFERENCE_45,18.91,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_45_INFILTRATION,MECHANICAL_45_INFILTRATION_SCHEDULE,MECHANICAL_45,27.56,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_45_INFILTRATION,OFFICE_PRIVATE_45_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_45,17.45,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_46_INFILTRATION,LOBBY_46_INFILTRATION_SCHEDULE,LOBBY_46,34.17,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_46_INFILTRATION,CONFERENCE_46_INFILTRATION_SCHEDULE,CONFERENCE_46,27.31,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_46_INFILTRATION,OFFICE_PRIVATE_46_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_46,22.98,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_47_INFILTRATION,STORAGE_47_INFILTRATION_SCHEDULE,STORAGE_47,24.61,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_48_INFILTRATION,LOBBY_48_INFILTRATION_SCHEDULE,LOBBY_48,29.62,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_48_INFILTRATION,CONFERENCE_48_INFILTRATION_SCHEDULE,CONFERENCE_48,27.92,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_48_INFILTRATION,OFFICE_PRIVATE_48_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_48,16.68,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_49_INFILTRATION,BREAK_ROOM_49_INFILTRATION_SCHEDULE,BREAK_ROOM_49,19.05,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_49_INFILTRATION,MECHANICAL_49_INFILTRATION_SCHEDULE,MECHANICAL_49,27.16,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_50_INFILTRATION,CONFERENCE_50_INFILTRATION_SCHEDULE,CONFERENCE_50,23.77,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_50_INFILTRATION,MECHANICAL_50_INFILTRATION_SCHEDULE,MECHANICAL_50,26.44,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_51_INFILTRATION,BREAK_ROOM_51_INFILTRATION_SCHEDULE,BREAK_ROOM_51,24.58,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_51_INFILTRATION,MECHANICAL_51_INFILTRATION_SCHEDULE,MECHANICAL_51,16.31,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_51_INFILTRATION,OFFICE_PRIVATE_51_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_51,18.55,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_52_INFILTRATION,OFFICE_OPEN_52_INFILTRATION_SCHEDULE,OFFICE_OPEN_52,34.25,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_52_INFILTRATION,OFFICE_PRIVATE_52_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_52,23.88,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_52_INFILTRATION,STORAGE_52_INFILTRATION_SCHEDULE,STORAGE_52,17.64,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_53_INFILTRATION,CONFERENCE_53_INFILTRATION_SCHEDULE,CONFERENCE_53,21.31,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_53_INFILTRATION,OFFICE_PRIVATE_53_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_53,26.80,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_54_INFILTRATION,BREAK_ROOM_54_INFILTRATION_SCHEDULE,BREAK_ROOM_54,20.76,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_55_INFILTRATION,OFFICE_OPEN_55_INFILTRATION_SCHEDULE,OFFICE_OPEN_55,31.95,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_55_INFILTRATION,OFFICE_PRIVATE_55_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_55,21.09,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_56_INFILTRATION,LOBBY_56_INFILTRATION_SCHEDULE,LOBBY_56,30.46,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_56_INFILTRATION,CONFERENCE_56_INFILTRATION_SCHEDULE,CONFERENCE_56,30.03,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_56_INFILTRATION,BREAK_ROOM_56_INFILTRATION_SCHEDULE,BREAK_ROOM_56,23.67,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_56_INFILTRATION,OFFICE_PRIVATE_56_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_56,15.34,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_57_INFILTRATION,OFFICE_OPEN_57_INFILTRATION_SCHEDULE,OFFICE_OPEN_57,36.52,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_57_INFILTRATION,STORAGE_57_INFILTRATION_SCHEDULE,STORAGE_57,18.06,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_58_INFILTRATION,CONFERENCE_58_INFILTRATION_SCHEDULE,CONFERENCE_58,28.46,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_58_INFILTRATION,MECHANICAL_58_INFILTRATION_SCHEDULE,MECHANICAL_58,31.01,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_58_INFILTRATION,OFFICE_PRIVATE_58_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_58,19.45,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_59_INFILTRATION,OFFICE_OPEN_59_INFILTRATION_SCHEDULE,OFFICE_OPEN_59,31.05,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_59_INFILTRATION,OFFICE_PRIVATE_59_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_59,18.63,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_59_INFILTRATION,STORAGE_59_INFILTRATION_SCHEDULE,STORAGE_59,20.11,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_60_INFILTRATION,CONFERENCE_60_INFILTRATION_SCHEDULE,CONFERENCE_60,25.15,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_60_INFILTRATION,STORAGE_60_INFILTRATION_SCHEDULE,STORAGE_60,17.50,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_61_INFILTRATION,BREAK_ROOM_61_INFILTRATION_SCHEDULE,BREAK_ROOM_61,25.83,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_62_INFILTRATION,BREAK_ROOM_62_INFILTRATION_SCHEDULE,BREAK_ROOM_62,21.42,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_62_INFILTRATION,MECHANICAL_62_INFILTRATION_SCHEDULE,MECHANICAL_62,14.43,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_62_INFILTRATION,STORAGE_62_INFILTRATION_SCHEDULE,STORAGE_62,14.32,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_63_INFILTRATION,OFFICE_OPEN_63_INFILTRATION_SCHEDULE,OFFICE_OPEN_63,42.89,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_63_INFILTRATION,OFFICE_PRIVATE_63_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_63,24.47,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_64_INFILTRATION,CONFERENCE_64_INFILTRATION_SCHEDULE,CONFERENCE_64,21.63,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_64_INFILTRATION,BREAK_ROOM_64_INFILTRATION_SCHEDULE,BREAK_ROOM_64,31.79,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_65_INFILTRATION,LOBBY_65_INFILTRATION_SCHEDULE,LOBBY_65,29.22,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_65_INFILTRATION,STORAGE_65_INFILTRATION_SCHEDULE,STORAGE_65,14.79,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_66_INFILTRATION,MECHANICAL_66_INFILTRATION_SCHEDULE,MECHANICAL_66,29.10,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_67_INFILTRATION,CONFERENCE_67_INFILTRATION_SCHEDULE,CONFERENCE_67,31.61,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_67_INFILTRATION,BREAK_ROOM_67_INFILTRATION_SCHEDULE,BREAK_ROOM_67,22.78,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_67_INFILTRATION,STORAGE_67_INFILTRATION_SCHEDULE,STORAGE_67,24.42,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_68_INFILTRATION,CONFERENCE_68_INFILTRATION_SCHEDULE,CONFERENCE_68,19.96,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_68_INFILTRATION,BREAK_ROOM_68_INFILTRATION_SCHEDULE,BREAK_ROOM_68,17.23,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_68_INFILTRATION,STORAGE_68_INFILTRATION_SCHEDULE,STORAGE_68,20.13,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_69_INFILTRATION,CONFERENCE_69_INFILTRATION_SCHEDULE,CONFERENCE_69,28.13,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_69_INFILTRATION,MECHANICAL_69_INFILTRATION_SCHEDULE,MECHANICAL_69,35.78,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_69_INFILTRATION,OFFICE_PRIVATE_69_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_69,25.20,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_69_INFILTRATION,STORAGE_69_INFILTRATION_SCHEDULE,STORAGE_69,11.52,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_70_INFILTRATION,LOBBY_70_INFILTRATION_SCHEDULE,LOBBY_70,25.75,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_70_INFILTRATION,BREAK_ROOM_70_INFILTRATION_SCHEDULE,BREAK_ROOM_70,34.96,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_70_INFILTRATION,MECHANICAL_70_INFILTRATION_SCHEDULE,MECHANICAL_70,22.18,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_70_INFILTRATION,OFFICE_PRIVATE_70_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_70,16.13,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_70_INFILTRATION,STORAGE_70_INFILTRATION_SCHEDULE,STORAGE_70,10.52,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_71_INFILTRATION,CONFERENCE_71_INFILTRATION_SCHEDULE,CONFERENCE_71,34.67,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_71_INFILTRATION,OFFICE_PRIVATE_71_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_71,24.50,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_72_INFILTRATION,OFFICE_PRIVATE_72_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_72,25.18,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_73_INFILTRATION,CONFERENCE_73_INFILTRATION_SCHEDULE,CONFERENCE_73,27.17,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_73_INFILTRATION,STORAGE_73_INFILTRATION_SCHEDULE,STORAGE_73,24.37,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_74_INFILTRATION,LOBBY_74_INFILTRATION_SCHEDULE,LOBBY_74,29.70,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_74_INFILTRATION,CONFERENCE_74_INFILTRATION_SCHEDULE,CONFERENCE_74,20.57,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_74_INFILTRATION,MECHANICAL_74_INFILTRATION_SCHEDULE,MECHANICAL_74,37.14,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_74_INFILTRATION,STORAGE_74_INFILTRATION_SCHEDULE,STORAGE_74,12.80,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_75_INFILTRATION,MECHANICAL_75_INFILTRATION_SCHEDULE,MECHANICAL_75,21.28,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_75_INFILTRATION,STORAGE_75_INFILTRATION_SCHEDULE,STORAGE_75,11.47,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_76_INFILTRATION,STORAGE_76_INFILTRATION_SCHEDULE,STORAGE_76,16.55,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_77_INFILTRATION,LOBBY_77_INFILTRATION_SCHEDULE,LOBBY_77,35.91,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_77_INFILTRATION,CONFERENCE_77_INFILTRATION_SCHEDULE,CONFERENCE_77,29.78,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_77_INFILTRATION,BREAK_ROOM_77_INFILTRATION_SCHEDULE,BREAK_ROOM_77,32.04,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_77_INFILTRATION,STORAGE_77_INFILTRATION_SCHEDULE,STORAGE_77,12.00,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_78_INFILTRATION,CONFERENCE_78_INFILTRATION_SCHEDULE,CONFERENCE_78,22.49,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_79_INFILTRATION,CONFERENCE_79_INFILTRATION_SCHEDULE,CONFERENCE_79,24.63,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_79_INFILTRATION,BREAK_ROOM_79_INFILTRATION_SCHEDULE,BREAK_ROOM_79,29.23,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_79_INFILTRATION,STORAGE_79_INFILTRATION_SCHEDULE,STORAGE_79,14.14,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_80_INFILTRATION,CONFERENCE_80_INFILTRATION_SCHEDULE,CONFERENCE_80,33.20,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_80_INFILTRATION,BREAK_ROOM_80_INFILTRATION_SCHEDULE,BREAK_ROOM_80,19.19,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_80_INFILTRATION,OFFICE_PRIVATE_80_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_80,16.57,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_81_INFILTRATION,LOBBY_81_INFILTRATION_SCHEDULE,LOBBY_81,26.58,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_81_INFILTRATION,OFFICE_PRIVATE_81_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_81,14.02,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_82_INFILTRATION,CONFERENCE_82_INFILTRATION_SCHEDULE,CONFERENCE_82,36.67,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_82_INFILTRATION,OFFICE_PRIVATE_82_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_82,20.74,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_83_INFILTRATION,LOBBY_83_INFILTRATION_SCHEDULE,LOBBY_83,49.78,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_83_INFILTRATION,OFFICE_PRIVATE_83_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_83,20.74,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_83_INFILTRATION,STORAGE_83_INFILTRATION_SCHEDULE,STORAGE_83,12.19,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_84_INFILTRATION,LOBBY_84_INFILTRATION_SCHEDULE,LOBBY_84,39.27,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_84_INFILTRATION,CONFERENCE_84_INFILTRATION_SCHEDULE,CONFERENCE_84,19.61,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_84_INFILTRATION,OFFICE_PRIVATE_84_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_84,23.35,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_85_INFILTRATION,CONFERENCE_85_INFILTRATION_SCHEDULE,CONFERENCE_85,28.89,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_85_INFILTRATION,MECHANICAL_85_INFILTRATION_SCHEDULE,MECHANICAL_85,19.35,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_85_INFILTRATION,OFFICE_PRIVATE_85_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_85,22.71,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_86_INFILTRATION,CONFERENCE_86_INFILTRATION_SCHEDULE,CONFERENCE_86,23.63,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_86_INFILTRATION,BREAK_ROOM_86_INFILTRATION_SCHEDULE,BREAK_ROOM_86,17.14,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_86_INFILTRATION,OFFICE_PRIVATE_86_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_86,20.90,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_86_INFILTRATION,STORAGE_86_INFILTRATION_SCHEDULE,STORAGE_86,16.58,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_87_INFILTRATION,CONFERENCE_87_INFILTRATION_SCHEDULE,CONFERENCE_87,20.91,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_87_INFILTRATION,BREAK_ROOM_87_INFILTRATION_SCHEDULE,BREAK_ROOM_87,22.44,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_87_INFILTRATION,MECHANICAL_87_INFILTRATION_SCHEDULE,MECHANICAL_87,24.59,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_87_INFILTRATION,OFFICE_PRIVATE_87_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_87,16.29,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_87_INFILTRATION,STORAGE_87_INFILTRATION_SCHEDULE,STORAGE_87,13.62,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_88_INFILTRATION,BREAK_ROOM_88_INFILTRATION_SCHEDULE,BREAK_ROOM_88,22.56,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_88_INFILTRATION,OFFICE_PRIVATE_88_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_88,28.97,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_89_INFILTRATION,MECHANICAL_89_INFILTRATION_SCHEDULE,MECHANICAL_89,24.63,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_89_INFILTRATION,OFFICE_PRIVATE_89_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_89,16.31,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_90_INFILTRATION,CONFERENCE_90_INFILTRATION_SCHEDULE,CONFERENCE_90,23.97,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_90_INFILTRATION,BREAK_ROOM_90_INFILTRATION_SCHEDULE,BREAK_ROOM_90,25.53,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_91_INFILTRATION,OFFICE_OPEN_91_INFILTRATION_SCHEDULE,OFFICE_OPEN_91,40.16,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_91_INFILTRATION,OFFICE_PRIVATE_91_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_91,22.41,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_92_INFILTRATION,CONFERENCE_92_INFILTRATION_SCHEDULE,CONFERENCE_92,30.88,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_92_INFILTRATION,BREAK_ROOM_92_INFILTRATION_SCHEDULE,BREAK_ROOM_92,23.89,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_92_INFILTRATION,MECHANICAL_92_INFILTRATION_SCHEDULE,MECHANICAL_92,21.45,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_92_INFILTRATION,OFFICE_PRIVATE_92_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_92,18.13,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_93_INFILTRATION,OFFICE_PRIVATE_93_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_93,24.27,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_93_INFILTRATION,STORAGE_93_INFILTRATION_SCHEDULE,STORAGE_93,16.59,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_94_INFILTRATION,CONFERENCE_94_INFILTRATION_SCHEDULE,CONFERENCE_94,30.82,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_94_INFILTRATION,BREAK_ROOM_94_INFILTRATION_SCHEDULE,BREAK_ROOM_94,24.83,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_94_INFILTRATION,MECHANICAL_94_INFILTRATION_SCHEDULE,MECHANICAL_94,23.64,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_94_INFILTRATION,OFFICE_PRIVATE_94_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_94,16.90,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_94_INFILTRATION,STORAGE_94_INFILTRATION_SCHEDULE,STORAGE_94,11.14,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_95_INFILTRATION,MECHANICAL_95_INFILTRATION_SCHEDULE,MECHANICAL_95,16.68,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_95_INFILTRATION,OFFICE_PRIVATE_95_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_95,22.35,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_96_INFILTRATION,OFFICE_PRIVATE_96_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_96,20.28,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_96_INFILTRATION,STORAGE_96_INFILTRATION_SCHEDULE,STORAGE_96,11.39,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_97_INFILTRATION,CONFERENCE_97_INFILTRATION_SCHEDULE,CONFERENCE_97,29.26,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_97_INFILTRATION,BREAK_ROOM_97_INFILTRATION_SCHEDULE,BREAK_ROOM_97,28.21,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_97_INFILTRATION,MECHANICAL_97_INFILTRATION_SCHEDULE,MECHANICAL_97,29.69,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_97_INFILTRATION,STORAGE_97_INFILTRATION_SCHEDULE,STORAGE_97,13.48,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_98_INFILTRATION,BREAK_ROOM_98_INFILTRATION_SCHEDULE,BREAK_ROOM_98,26.56,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_98_INFILTRATION,STORAGE_98_INFILTRATION_SCHEDULE,STORAGE_98,23.15,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_99_INFILTRATION,BREAK_ROOM_99_INFILTRATION_SCHEDULE,BREAK_ROOM_99,22.60,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_99_INFILTRATION,OFFICE_PRIVATE_99_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_99,21.49,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_99_INFILTRATION,STORAGE_99_INFILTRATION_SCHEDULE,STORAGE_99,17.58,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,LOBBY_0,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_0,Mixing/Well-Stirred
RoomAir Model,STORAGE_0,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_1,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_1,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_2,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_3,Mixing/Well-Stirred
RoomAir Model,STORAGE_3,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_4,Mixing/Well-Stirred
RoomAir Model,LOBBY_5,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_5,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_5,Mixing/Well-Stirred
RoomAir Model,LOBBY_6,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_6,Mixing/Well-Stirred
RoomAir Model,STORAGE_6,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_7,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_7,Mixing/Well-Stirred
RoomAir Model,LOBBY_8,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_8,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_8,Mixing/Well-Stirred
RoomAir Model,STORAGE_8,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_9,Mixing/Well-Stirred
RoomAir Model,STORAGE_9,Mixing/Well-Stirred
RoomAir Model,LOBBY_10,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_10,Mixing/Well-Stirred
RoomAir Model,LOBBY_11,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_11,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_11,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_11,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_12,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_12,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_12,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_13,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_13,Mixing/Well-Stirred
RoomAir Model,STORAGE_13,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_14,Mixing/Well-Stirred
RoomAir Model,STORAGE_14,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_15,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_15,Mixing/Well-Stirred
RoomAir Model,STORAGE_15,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_16,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_17,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_17,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_17,Mixing/Well-Stirred
RoomAir Model,STORAGE_17,Mixing/Well-Stirred
RoomAir Model,LOBBY_18,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_18,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_18,Mixing/Well-Stirred
RoomAir Model,STORAGE_18,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_19,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_19,Mixing/Well-Stirred
RoomAir Model,STORAGE_19,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_20,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_21,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_21,Mixing/Well-Stirred
RoomAir Model,LOBBY_22,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_22,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_22,Mixing/Well-Stirred
RoomAir Model,STORAGE_22,Mixing/Well-Stirred
RoomAir Model,LOBBY_23,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_23,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_23,Mixing/Well-Stirred
RoomAir Model,STORAGE_23,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_24,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_24,Mixing/Well-Stirred
RoomAir Model,STORAGE_24,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_25,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_25,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_26,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_26,Mixing/Well-Stirred
RoomAir Model,STORAGE_26,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_27,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_27,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_28,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_28,Mixing/Well-Stirred
RoomAir Model,STORAGE_28,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_30,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_30,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_30,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_31,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_31,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_32,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_33,Mixing/Well-Stirred
RoomAir Model,STORAGE_33,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_34,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_34,Mixing/Well-Stirred
RoomAir Model,LOBBY_35,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_35,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_35,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_36,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_36,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_36,Mixing/Well-Stirred
RoomAir Model,STORAGE_36,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_37,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_37,Mixing/Well-Stirred
RoomAir Model,LOBBY_38,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_38,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_38,Mixing/Well-Stirred
RoomAir Model,STORAGE_38,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_39,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_39,Mixing/Well-Stirred
RoomAir Model,STORAGE_39,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_40,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_40,Mixing/Well-Stirred
RoomAir Model,STORAGE_40,Mixing/Well-Stirred
RoomAir Model,LOBBY_41,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_41,Mixing/Well-Stirred
RoomAir Model,STORAGE_41,Mixing/Well-Stirred
RoomAir Model,LOBBY_42,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_42,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_42,Mixing/Well-Stirred
RoomAir Model,LOBBY_43,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_43,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_43,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_44,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_44,Mixing/Well-Stirred
RoomAir Model,STORAGE_44,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_45,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_45,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_45,Mixing/Well-Stirred
RoomAir Model,LOBBY_46,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_46,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_46,Mixing/Well-Stirred
RoomAir Model,STORAGE_47,Mixing/Well-Stirred
RoomAir Model,LOBBY_48,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_48,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_48,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_49,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_49,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_50,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_50,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_51,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_51,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_51,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_52,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_52,Mixing/Well-Stirred
RoomAir Model,STORAGE_52,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_53,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_53,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_54,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_55,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_55,Mixing/Well-Stirred
RoomAir Model,LOBBY_56,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_56,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_56,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_56,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_57,Mixing/Well-Stirred
RoomAir Model,STORAGE_57,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_58,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_58,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_58,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_59,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_59,Mixing/Well-Stirred
RoomAir Model,STORAGE_59,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_60,Mixing/Well-Stirred
RoomAir Model,STORAGE_60,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_61,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_62,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_62,Mixing/Well-Stirred
RoomAir Model,STORAGE_62,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_63,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_63,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_64,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_64,Mixing/Well-Stirred
RoomAir Model,LOBBY_65,Mixing/Well-Stirred
RoomAir Model,STORAGE_65,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_66,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_67,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_67,Mixing/Well-Stirred
RoomAir Model,STORAGE_67,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_68,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_68,Mixing/Well-Stirred
RoomAir Model,STORAGE_68,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_69,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_69,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_69,Mixing/Well-Stirred
RoomAir Model,STORAGE_69,Mixing/Well-Stirred
RoomAir Model,LOBBY_70,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_70,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_70,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_70,Mixing/Well-Stirred
RoomAir Model,STORAGE_70,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_71,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_71,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_72,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_73,Mixing/Well-Stirred
RoomAir Model,STORAGE_73,Mixing/Well-Stirred
RoomAir Model,LOBBY_74,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_74,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_74,Mixing/Well-Stirred
RoomAir Model,STORAGE_74,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_75,Mixing/Well-Stirred
RoomAir Model,STORAGE_75,Mixing/Well-Stirred
RoomAir Model,STORAGE_76,Mixing/Well-Stirred
RoomAir Model,LOBBY_77,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_77,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_77,Mixing/Well-Stirred
RoomAir Model,STORAGE_77,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_78,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_79,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_79,Mixing/Well-Stirred
RoomAir Model,STORAGE_79,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_80,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_80,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_80,Mixing/Well-Stirred
RoomAir Model,LOBBY_81,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_81,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_82,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_82,Mixing/Well-Stirred
RoomAir Model,LOBBY_83,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_83,Mixing/Well-Stirred
RoomAir Model,STORAGE_83,Mixing/Well-Stirred
RoomAir Model,LOBBY_84,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_84,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_84,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_85,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_85,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_85,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_86,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_86,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_86,Mixing/Well-Stirred
RoomAir Model,STORAGE_86,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_87,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_87,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_87,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_87,Mixing/Well-Stirred
RoomAir Model,STORAGE_87,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_88,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_88,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_89,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_89,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_90,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_90,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_91,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_91,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_92,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_92,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_92,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_92,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_93,Mixing/Well-Stirred
RoomAir Model,STORAGE_93,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_94,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_94,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_94,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_94,Mixing/Well-Stirred
RoomAir Model,STORAGE_94,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_95,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_95,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_96,Mixing/Well-Stirred
RoomAir Model,STORAGE_96,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_97,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_97,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_97,Mixing/Well-Stirred
RoomAir Model,STORAGE_97,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_98,Mixing/Well-Stirred
RoomAir Model,STORAGE_98,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_99,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_99,Mixing/Well-Stirred
RoomAir Model,STORAGE_99,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14353
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.87066E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.29653
 Component Sizing Information, Coil:Heating:Electric, LOBBY_0_Z1_REHEATCOIL, User-Specified Nominal Capacity [W], 688.95959
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z2_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10828
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z2_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z2_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z2_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.16550E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z2_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z2_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z2_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.73240
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_0_Z2_REHEATCOIL, User-Specified Nominal Capacity [W], 519.72069
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z3_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.30929E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z3_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z3_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z3_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.46186E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z3_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99975E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z3_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z3_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.16949
 Component Sizing Information, Coil:Heating:Electric, STORAGE_0_Z3_REHEATCOIL, User-Specified Nominal Capacity [W], 350.84602
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z4_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10413
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z4_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z4_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z4_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.08265E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z4_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z4_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z4_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.66612
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_1_Z4_REHEATCOIL, User-Specified Nominal Capacity [W], 499.83495
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z5_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14065
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z5_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z5_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z5_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.81292E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z5_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z5_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z5_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.25034
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_1_Z5_REHEATCOIL, User-Specified Nominal Capacity [W], 675.10052
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z6_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.75221E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z6_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z6_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z6_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.55044E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z6_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99971E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z6_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z6_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.24035
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_2_Z6_REHEATCOIL, User-Specified Nominal Capacity [W], 372.10589
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z7_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12801
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z7_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z7_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z7_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.56017E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z7_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z7_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z7_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.04814
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_3_Z7_REHEATCOIL, User-Specified Nominal Capacity [W], 614.44068
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z8_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10832
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z8_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z8_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z8_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.16650E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z8_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z8_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z8_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.73320
 Component Sizing Information, Coil:Heating:Electric, STORAGE_3_Z8_REHEATCOIL, User-Specified Nominal Capacity [W], 519.95892
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z9_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11458
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z9_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z9_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z9_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.29155E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z9_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z9_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z9_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.83324
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_4_Z9_REHEATCOIL, User-Specified Nominal Capacity [W], 549.97199
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z10_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18954
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z10_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z10_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z10_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.79088E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z10_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z10_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z10_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.03271
 Component Sizing Information, Coil:Heating:Electric, LOBBY_5_Z10_REHEATCOIL, User-Specified Nominal Capacity [W], 909.81219
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z11_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15182
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z11_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z11_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z11_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.03642E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z11_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z11_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z11_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.42914
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_5_Z11_REHEATCOIL, User-Specified Nominal Capacity [W], 728.74159
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z12_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.89170E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z12_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z12_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z12_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.97834E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z12_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z12_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z12_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.58267
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_5_Z12_REHEATCOIL, User-Specified Nominal Capacity [W], 474.80184
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z13_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14375
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z13_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z13_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z13_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.87493E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z13_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z13_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z13_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.29994
 Component Sizing Information, Coil:Heating:Electric, LOBBY_6_Z13_REHEATCOIL, User-Specified Nominal Capacity [W], 689.98347
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_6_Z14_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11650
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_6_Z14_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_6_Z14_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_6_Z14_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.33002E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_6_Z14_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_6_Z14_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_6_Z14_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.86401
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_6_Z14_REHEATCOIL, User-Specified Nominal Capacity [W], 559.20406
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z15_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.78168E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z15_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z15_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z15_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.55634E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z15_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z15_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z15_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.24507
 Component Sizing Information, Coil:Heating:Electric, STORAGE_6_Z15_REHEATCOIL, User-Specified Nominal Capacity [W], 373.52082
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_Z16_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16443
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_Z16_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_Z16_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_Z16_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.28869E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_Z16_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_Z16_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_Z16_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.63095
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_7_Z16_REHEATCOIL, User-Specified Nominal Capacity [W], 789.28532
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_Z17_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.52287E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_Z17_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_Z17_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_Z17_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.50457E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_Z17_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99985E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_Z17_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_Z17_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.20366
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_7_Z17_REHEATCOIL, User-Specified Nominal Capacity [W], 361.09785
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_8_Z18_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14283
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_8_Z18_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_8_Z18_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_8_Z18_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.85650E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_8_Z18_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_8_Z18_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_8_Z18_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.28520
 Component Sizing Information, Coil:Heating:Electric, LOBBY_8_Z18_REHEATCOIL, User-Specified Nominal Capacity [W], 685.56004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_8_Z19_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17581
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_8_Z19_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_8_Z19_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_8_Z19_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.51626E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_8_Z19_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_8_Z19_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_8_Z19_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.81301
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_8_Z19_REHEATCOIL, User-Specified Nominal Capacity [W], 843.90160
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z20_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15651
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z20_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z20_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z20_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.13026E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z20_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z20_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z20_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.50420
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_8_Z20_REHEATCOIL, User-Specified Nominal Capacity [W], 751.26134
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z21_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.24576E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z21_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z21_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z21_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.44915E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z21_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99984E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z21_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z21_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.15932
 Component Sizing Information, Coil:Heating:Electric, STORAGE_8_Z21_REHEATCOIL, User-Specified Nominal Capacity [W], 347.79650
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z22_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.55821E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z22_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z22_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z22_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.91164E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z22_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z22_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z22_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.52931
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_9_Z22_REHEATCOIL, User-Specified Nominal Capacity [W], 458.79410
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z23_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.34422E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z23_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z23_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z23_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.46884E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z23_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z23_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z23_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.17508
 Component Sizing Information, Coil:Heating:Electric, STORAGE_9_Z23_REHEATCOIL, User-Specified Nominal Capacity [W], 352.52267
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_10_Z24_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16750
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_10_Z24_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_10_Z24_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_10_Z24_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.34998E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_10_Z24_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_10_Z24_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_10_Z24_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.67998
 Component Sizing Information, Coil:Heating:Electric, LOBBY_10_Z24_REHEATCOIL, User-Specified Nominal Capacity [W], 803.99500
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_10_Z25_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13211
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_10_Z25_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_10_Z25_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_10_Z25_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.64217E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_10_Z25_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_10_Z25_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_10_Z25_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.11373
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_10_Z25_REHEATCOIL, User-Specified Nominal Capacity [W], 634.11995
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_11_Z26_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23755
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_11_Z26_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_11_Z26_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_11_Z26_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.75096E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_11_Z26_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_11_Z26_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_11_Z26_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.80077
 Component Sizing Information, Coil:Heating:Electric, LOBBY_11_Z26_REHEATCOIL, User-Specified Nominal Capacity [W], 1140.23152
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_11_Z27_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_11_Z27_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_11_Z27_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_11_Z27_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.00068E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_11_Z27_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_11_Z27_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_11_Z27_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.60054
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_11_Z27_REHEATCOIL, User-Specified Nominal Capacity [W], 480.16322
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_11_Z28_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10239
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_11_Z28_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_11_Z28_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_11_Z28_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.04776E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_11_Z28_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_11_Z28_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_11_Z28_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.63821
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_11_Z28_REHEATCOIL, User-Specified Nominal Capacity [W], 491.46150
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_11_Z29_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 6.77969E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_11_Z29_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_11_Z29_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_11_Z29_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.35594E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_11_Z29_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_11_Z29_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_11_Z29_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.08475
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_11_Z29_REHEATCOIL, User-Specified Nominal Capacity [W], 325.42490
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_12_Z30_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13989
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_12_Z30_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_12_Z30_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_12_Z30_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.79787E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_12_Z30_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_12_Z30_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_12_Z30_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.23830
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_12_Z30_REHEATCOIL, User-Specified Nominal Capacity [W], 671.48867
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z31_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.91897E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z31_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z31_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z31_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.58379E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z31_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z31_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z31_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.26704
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_12_Z31_REHEATCOIL, User-Specified Nominal Capacity [W], 380.11076
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_12_Z32_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10048
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_12_Z32_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_12_Z32_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_12_Z32_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.00969E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_12_Z32_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_12_Z32_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_12_Z32_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.60775
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_12_Z32_REHEATCOIL, User-Specified Nominal Capacity [W], 482.32492
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_13_Z33_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10413
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_13_Z33_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_13_Z33_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_13_Z33_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.08262E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_13_Z33_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99978E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_13_Z33_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_13_Z33_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.66609
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_13_Z33_REHEATCOIL, User-Specified Nominal Capacity [W], 499.82822
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_13_Z34_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.20546E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_13_Z34_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_13_Z34_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_13_Z34_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.44109E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_13_Z34_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_13_Z34_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_13_Z34_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.15287
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_13_Z34_REHEATCOIL, User-Specified Nominal Capacity [W], 345.86192
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z35_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.00191E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z35_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z35_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z35_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.80038E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z35_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z35_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z35_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.44031
 Component Sizing Information, Coil:Heating:Electric, STORAGE_13_Z35_REHEATCOIL, User-Specified Nominal Capacity [W], 432.09189
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_14_Z36_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10929
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_14_Z36_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_14_Z36_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_14_Z36_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.18571E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_14_Z36_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99986E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_14_Z36_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_14_Z36_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.74857
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_14_Z36_REHEATCOIL, User-Specified Nominal Capacity [W], 524.56999
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_14_Z37_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10355
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_14_Z37_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_14_Z37_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_14_Z37_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.07092E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_14_Z37_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_14_Z37_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_14_Z37_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.65673
 Component Sizing Information, Coil:Heating:Electric, STORAGE_14_Z37_REHEATCOIL, User-Specified Nominal Capacity [W], 497.02012
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_15_Z38_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.35023E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_15_Z38_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_15_Z38_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_15_Z38_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.67005E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_15_Z38_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00004E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_15_Z38_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_15_Z38_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.33604
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_15_Z38_REHEATCOIL, User-Specified Nominal Capacity [W], 400.81100
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_15_Z39_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12798
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_15_Z39_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_15_Z39_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_15_Z39_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.55967E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_15_Z39_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_15_Z39_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_15_Z39_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.04773
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_15_Z39_REHEATCOIL, User-Specified Nominal Capacity [W], 614.31973
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_15_Z40_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10532
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_15_Z40_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_15_Z40_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_15_Z40_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.10631E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_15_Z40_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_15_Z40_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_15_Z40_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.68505
 Component Sizing Information, Coil:Heating:Electric, STORAGE_15_Z40_REHEATCOIL, User-Specified Nominal Capacity [W], 505.51394
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_16_Z41_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.19290E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_16_Z41_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_16_Z41_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_16_Z41_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.63858E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_16_Z41_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_16_Z41_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_16_Z41_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.31086
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_16_Z41_REHEATCOIL, User-Specified Nominal Capacity [W], 393.25928
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_17_Z42_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12651
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_17_Z42_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_17_Z42_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_17_Z42_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.53016E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_17_Z42_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_17_Z42_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_17_Z42_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.02413
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_17_Z42_REHEATCOIL, User-Specified Nominal Capacity [W], 607.23788
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_17_Z43_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16018
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_17_Z43_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_17_Z43_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_17_Z43_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.20357E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_17_Z43_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_17_Z43_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_17_Z43_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.56285
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_17_Z43_REHEATCOIL, User-Specified Nominal Capacity [W], 768.85613
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_17_Z44_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.94021E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_17_Z44_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_17_Z44_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_17_Z44_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.98804E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_17_Z44_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_17_Z44_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_17_Z44_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.59043
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_17_Z44_REHEATCOIL, User-Specified Nominal Capacity [W], 477.12985
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_17_Z45_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 6.28468E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_17_Z45_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_17_Z45_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_17_Z45_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.25694E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_17_Z45_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99984E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_17_Z45_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_17_Z45_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.00555
 Component Sizing Information, Coil:Heating:Electric, STORAGE_17_Z45_REHEATCOIL, User-Specified Nominal Capacity [W], 301.66444
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_18_Z46_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23107
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_18_Z46_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_18_Z46_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_18_Z46_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.62142E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_18_Z46_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_18_Z46_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_18_Z46_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.69713
 Component Sizing Information, Coil:Heating:Electric, LOBBY_18_Z46_REHEATCOIL, User-Specified Nominal Capacity [W], 1109.13995
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_18_Z47_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14223
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_18_Z47_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_18_Z47_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_18_Z47_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.84463E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_18_Z47_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99984E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_18_Z47_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_18_Z47_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.27570
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_18_Z47_REHEATCOIL, User-Specified Nominal Capacity [W], 682.71093
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z48_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.62927E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z48_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z48_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z48_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.92585E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z48_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99983E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z48_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z48_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.54068
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_18_Z48_REHEATCOIL, User-Specified Nominal Capacity [W], 462.20509
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_18_Z49_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 5.83577E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_18_Z49_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_18_Z49_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_18_Z49_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.16715E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_18_Z49_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_18_Z49_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_18_Z49_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 0.93372
 Component Sizing Information, Coil:Heating:Electric, STORAGE_18_Z49_REHEATCOIL, User-Specified Nominal Capacity [W], 280.11696
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z50_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z50_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z50_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z50_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.40088E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z50_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99985E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z50_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z50_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.92071
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_19_Z50_REHEATCOIL, User-Specified Nominal Capacity [W], 576.21213
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_19_Z51_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10613
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_19_Z51_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_19_Z51_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_19_Z51_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.12251E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_19_Z51_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_19_Z51_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_19_Z51_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.69801
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_19_Z51_REHEATCOIL, User-Specified Nominal Capacity [W], 509.40360
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_19_Z52_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.06872E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_19_Z52_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_19_Z52_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
