Program Version,EnergyPlus, Version 24.2.0-94a887817b, YMD=2025.11.02 20:27
! <Version>, Version ID
 Version, 24.2.0
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  4, 15
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, No, No, No, No, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 4, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  13.00,  12.00,  11.00,  10.00,  11.00,  13.00,  15.00,  16.00,  16.00,  15.00,  14.00,  13.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,  -1.89,  -3.06,  -0.99,   2.23,  10.68,  17.20,  21.60,  22.94,  20.66,  15.60,   8.83,   2.56
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  11.00,  10.00,   9.00,   8.00,   9.00,  11.00,  13.00,  14.00,  14.00,  13.00,  12.00,  11.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,   9.00,   8.00,   7.00,   6.00,   7.00,   9.00,  11.00,  12.00,  12.00,  11.00,  10.00,   9.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,41.98,-87.92,-6.00,201.00,98934,1.1759
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,FixedDefault,NA,NA,NA,10.0
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Professional Building,0.000,Suburbs,4.00000E-002,0.20000,FullInteriorAndExterior,15,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Algorithm {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}, Space Heat Balance Sizing, Space Heat Balance Simulation
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference, No, No
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,20,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,694,7634,2776
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, LOBBY_0,0.0,0.00,0.00,0.00,-81.43,-12.59,1.50,1,1,1,-86.69,-76.18,-21.17,-4.00,0.00,3.00,3.00,533.34,TARP,DOE-2,177.78,164.91,115.28,49.63,6,4,0,Yes
 Zone Information, CONFERENCE_0,0.0,0.00,0.00,0.00,-26.92,-50.08,1.50,1,1,1,-29.95,-23.88,-53.15,-47.02,0.00,3.00,3.00,107.93,TARP,DOE-2,35.98,71.98,50.31,21.66,6,4,0,Yes
 Zone Information, BREAK_ROOM_0,0.0,0.00,0.00,0.00,-50.00,-41.83,1.50,1,1,1,-51.91,-48.08,-45.36,-38.30,0.00,3.00,3.00,77.99,TARP,DOE-2,26.00,64.16,44.85,19.31,6,4,0,Yes
 Zone Information, MECHANICAL_0,0.0,0.00,0.00,0.00,-161.94,-41.10,1.50,1,1,1,-165.22,-158.67,-47.38,-34.82,0.00,3.00,3.00,241.04,TARP,DOE-2,80.35,113.46,79.32,34.15,6,4,0,Yes
 Zone Information, OFFICE_OPEN_0,0.0,0.00,0.00,0.00,-69.67,-30.81,1.50,1,1,1,-74.51,-64.82,-39.89,-21.73,0.00,3.00,3.00,519.72,TARP,DOE-2,173.24,165.90,115.97,49.93,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_0,0.0,0.00,0.00,0.00,-70.39,-75.06,1.50,1,1,1,-72.36,-68.42,-77.43,-72.70,0.00,3.00,3.00,53.21,TARP,DOE-2,17.74,50.76,35.48,15.28,6,4,0,Yes
 Zone Information, STORAGE_0,0.0,0.00,0.00,0.00,-39.22,-29.87,1.50,1,1,1,-41.51,-36.94,-33.06,-26.68,0.00,3.00,3.00,84.45,TARP,DOE-2,28.15,64.58,45.14,19.44,6,4,0,Yes
 Zone Information, LOBBY_1,0.0,0.00,0.00,0.00,-6.10,-93.74,4.50,1,1,1,-12.33,0.13,-101.69,-85.79,3.00,6.00,3.00,586.47,TARP,DOE-2,195.49,169.05,118.17,50.88,6,4,0,Yes
 Zone Information, CONFERENCE_1,0.0,0.00,0.00,0.00,-139.54,-61.19,4.50,1,1,1,-143.84,-135.23,-66.13,-56.25,3.00,6.00,3.00,249.26,TARP,DOE-2,83.09,109.65,76.65,33.00,6,4,0,Yes
 Zone Information, BREAK_ROOM_1,0.0,0.00,0.00,0.00,-22.14,-111.55,4.50,1,1,1,-24.16,-20.11,-115.11,-108.00,3.00,6.00,3.00,82.93,TARP,DOE-2,27.64,65.71,45.94,19.78,6,4,0,Yes
 Zone Information, MECHANICAL_1,0.0,0.00,0.00,0.00,-64.87,-51.15,4.50,1,1,1,-68.69,-61.05,-56.04,-46.26,3.00,6.00,3.00,218.91,TARP,DOE-2,72.97,103.30,72.21,31.09,6,4,0,Yes
 Zone Information, OFFICE_OPEN_1,0.0,0.00,0.00,0.00,-143.34,-51.80,4.50,1,1,1,-147.71,-138.97,-60.42,-43.18,3.00,6.00,3.00,444.43,TARP,DOE-2,148.14,154.69,108.14,46.55,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_1,0.0,0.00,0.00,0.00,-27.86,-94.48,4.50,1,1,1,-29.77,-25.96,-97.23,-91.73,3.00,6.00,3.00,60.08,TARP,DOE-2,20.03,54.65,38.20,16.45,6,4,0,Yes
 Zone Information, STORAGE_1,0.0,0.00,0.00,0.00,-58.70,-57.98,4.50,1,1,1,-60.69,-56.71,-61.42,-54.55,3.00,6.00,3.00,78.70,TARP,DOE-2,26.23,63.88,44.65,19.22,6,4,0,Yes
 Zone Information, LOBBY_2,0.0,0.00,0.00,0.00,-63.77,-40.98,7.50,1,1,1,-67.58,-59.97,-45.77,-36.20,6.00,9.00,3.00,213.39,TARP,DOE-2,71.13,101.88,71.22,30.66,6,4,0,Yes
 Zone Information, CONFERENCE_2,0.0,0.00,0.00,0.00,-68.14,-95.30,7.50,1,1,1,-72.09,-64.20,-101.12,-89.49,6.00,9.00,3.00,269.41,TARP,DOE-2,89.80,115.92,81.03,34.89,6,4,0,Yes
 Zone Information, BREAK_ROOM_2,0.0,0.00,0.00,0.00,-25.91,-75.73,7.50,1,1,1,-27.89,-23.93,-79.37,-72.09,6.00,9.00,3.00,82.99,TARP,DOE-2,27.66,66.19,46.27,19.92,6,4,0,Yes
 Zone Information, OFFICE_OPEN_2,0.0,0.00,0.00,0.00,-38.82,-22.14,7.50,1,1,1,-47.57,-30.07,-35.77,-8.50,6.00,9.00,3.00,1417.75,TARP,DOE-2,472.58,267.37,186.90,80.47,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_2,0.0,0.00,0.00,0.00,-155.30,-48.74,7.50,1,1,1,-157.65,-152.95,-51.94,-45.55,6.00,9.00,3.00,86.86,TARP,DOE-2,28.95,65.37,45.69,19.67,6,4,0,Yes
 Zone Information, STORAGE_2,0.0,0.00,0.00,0.00,-127.82,-60.47,7.50,1,1,1,-130.30,-125.34,-64.80,-56.13,6.00,9.00,3.00,125.03,TARP,DOE-2,41.68,80.58,56.33,24.25,6,4,0,Yes
 Zone Information, LOBBY_3,0.0,0.00,0.00,0.00,-39.97,-65.02,10.50,1,1,1,-45.58,-34.35,-72.93,-57.10,9.00,12.00,3.00,525.53,TARP,DOE-2,175.18,161.21,112.69,48.52,6,4,0,Yes
 Zone Information, CONFERENCE_3,0.0,0.00,0.00,0.00,-139.04,-9.63,10.50,1,1,1,-142.49,-135.59,-15.23,-4.03,9.00,12.00,3.00,226.43,TARP,DOE-2,75.48,107.40,75.08,32.32,6,4,0,Yes
 Zone Information, BREAK_ROOM_3,0.0,0.00,0.00,0.00,-78.55,-64.07,10.50,1,1,1,-82.10,-74.99,-69.03,-59.12,9.00,12.00,3.00,206.39,TARP,DOE-2,68.80,100.95,70.57,30.38,6,4,0,Yes
 Zone Information, MECHANICAL_3,0.0,0.00,0.00,0.00,-62.69,-26.67,10.50,1,1,1,-66.77,-58.62,-31.11,-22.23,9.00,12.00,3.00,212.08,TARP,DOE-2,70.69,100.99,70.59,30.39,6,4,0,Yes
 Zone Information, OFFICE_OPEN_3,0.0,0.00,0.00,0.00,-136.69,-78.24,10.50,1,1,1,-142.92,-130.46,-86.81,-69.67,9.00,12.00,3.00,631.62,TARP,DOE-2,210.54,176.37,123.29,53.08,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_3,0.0,0.00,0.00,0.00,-132.85,-44.63,10.50,1,1,1,-135.66,-130.04,-48.92,-40.33,9.00,12.00,3.00,140.75,TARP,DOE-2,46.92,84.10,58.79,25.31,6,4,0,Yes
 Zone Information, STORAGE_3,0.0,0.00,0.00,0.00,-163.09,-94.72,10.50,1,1,1,-165.02,-161.16,-98.19,-91.25,9.00,12.00,3.00,77.05,TARP,DOE-2,25.68,63.58,44.44,19.13,6,4,0,Yes
 Zone Information, CONFERENCE_4,0.0,0.00,0.00,0.00,-139.30,-93.53,13.50,1,1,1,-142.78,-135.81,-98.85,-88.21,12.00,15.00,3.00,217.29,TARP,DOE-2,72.43,104.48,73.03,31.44,6,4,0,Yes
 Zone Information, BREAK_ROOM_4,0.0,0.00,0.00,0.00,-29.58,-101.78,13.50,1,1,1,-33.17,-26.00,-106.41,-97.15,12.00,15.00,3.00,194.05,TARP,DOE-2,64.68,97.33,68.04,29.29,6,4,0,Yes
 Zone Information, MECHANICAL_4,0.0,0.00,0.00,0.00,-20.86,-20.46,13.50,1,1,1,-25.18,-16.55,-25.86,-15.06,12.00,15.00,3.00,273.38,TARP,DOE-2,91.13,115.29,80.59,34.70,6,4,0,Yes
 Zone Information, OFFICE_OPEN_4,0.0,0.00,0.00,0.00,-38.62,-75.45,13.50,1,1,1,-45.88,-31.36,-87.39,-63.52,12.00,15.00,3.00,1028.14,TARP,DOE-2,342.71,229.13,160.17,68.96,6,4,0,Yes
 Zone Information, STORAGE_4,0.0,0.00,0.00,0.00,-22.26,-25.13,13.50,1,1,1,-24.12,-20.40,-27.28,-22.98,12.00,15.00,3.00,45.72,TARP,DOE-2,15.24,46.98,32.84,14.14,6,4,0,Yes
 Zone Information, LOBBY_5,0.0,0.00,0.00,0.00,-103.88,-109.64,16.50,1,1,1,-107.57,-100.19,-116.58,-102.71,15.00,18.00,3.00,300.38,TARP,DOE-2,100.13,126.23,88.24,37.99,6,4,0,Yes
 Zone Information, CONFERENCE_5,0.0,0.00,0.00,0.00,-160.30,-95.38,16.50,1,1,1,-163.59,-157.01,-99.98,-90.78,15.00,18.00,3.00,176.76,TARP,DOE-2,58.92,93.44,65.32,28.12,6,4,0,Yes
 Zone Information, BREAK_ROOM_5,0.0,0.00,0.00,0.00,-8.46,-57.44,16.50,1,1,1,-11.91,-5.02,-62.65,-52.22,15.00,18.00,3.00,210.46,TARP,DOE-2,70.15,102.73,71.81,30.92,6,4,0,Yes
 Zone Information, MECHANICAL_5,0.0,0.00,0.00,0.00,-16.34,-86.30,16.50,1,1,1,-19.34,-13.35,-89.37,-83.23,15.00,18.00,3.00,106.81,TARP,DOE-2,35.60,71.61,50.05,21.55,6,4,0,Yes
 Zone Information, OFFICE_OPEN_5,0.0,0.00,0.00,0.00,-80.50,-93.16,16.50,1,1,1,-85.91,-75.09,-102.54,-83.78,15.00,18.00,3.00,600.12,TARP,DOE-2,200.04,176.27,123.22,53.05,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_5,0.0,0.00,0.00,0.00,-14.35,-21.58,16.50,1,1,1,-16.39,-12.32,-25.05,-18.12,15.00,18.00,3.00,81.33,TARP,DOE-2,27.11,64.80,45.29,19.50,6,4,0,Yes
 Zone Information, STORAGE_5,0.0,0.00,0.00,0.00,-32.32,-102.36,16.50,1,1,1,-34.37,-30.27,-105.33,-99.39,15.00,18.00,3.00,70.07,TARP,DOE-2,23.36,59.04,41.27,17.77,6,4,0,Yes
 Zone Information, LOBBY_6,0.0,0.00,0.00,0.00,-117.35,-99.24,19.50,1,1,1,-122.51,-112.19,-105.49,-92.99,18.00,21.00,3.00,380.20,TARP,DOE-2,126.73,135.72,94.87,40.85,6,4,0,Yes
 Zone Information, CONFERENCE_6,0.0,0.00,0.00,0.00,-23.27,-93.58,19.50,1,1,1,-27.72,-18.83,-98.52,-88.64,18.00,21.00,3.00,257.98,TARP,DOE-2,85.99,111.44,77.90,33.54,6,4,0,Yes
 Zone Information, BREAK_ROOM_6,0.0,0.00,0.00,0.00,-66.18,-116.14,19.50,1,1,1,-68.79,-63.58,-119.70,-112.58,18.00,21.00,3.00,107.63,TARP,DOE-2,35.88,72.79,50.89,21.91,6,4,0,Yes
 Zone Information, MECHANICAL_6,0.0,0.00,0.00,0.00,-101.36,-104.52,19.50,1,1,1,-104.40,-98.32,-108.66,-100.38,18.00,21.00,3.00,147.03,TARP,DOE-2,49.01,85.04,59.44,25.59,6,4,0,Yes
 Zone Information, OFFICE_OPEN_6,0.0,0.00,0.00,0.00,-161.93,-26.38,19.50,1,1,1,-166.05,-157.80,-33.80,-18.97,18.00,21.00,3.00,359.72,TARP,DOE-2,119.91,137.22,95.92,41.30,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_6,0.0,0.00,0.00,0.00,-55.83,-80.87,19.50,1,1,1,-57.73,-53.93,-84.30,-77.43,18.00,21.00,3.00,75.15,TARP,DOE-2,25.05,62.82,43.92,18.91,6,4,0,Yes
 Zone Information, STORAGE_6,0.0,0.00,0.00,0.00,-145.61,-116.77,19.50,1,1,1,-146.92,-144.31,-118.88,-114.66,18.00,21.00,3.00,30.88,TARP,DOE-2,10.29,39.69,27.74,11.94,6,4,0,Yes
 Zone Information, LOBBY_7,0.0,0.00,0.00,0.00,-149.82,-83.75,22.50,1,1,1,-155.30,-144.33,-91.73,-75.77,21.00,24.00,3.00,517.01,TARP,DOE-2,172.34,160.34,112.09,48.26,6,4,0,Yes
 Zone Information, BREAK_ROOM_7,0.0,0.00,0.00,0.00,-159.01,-39.91,22.50,1,1,1,-162.24,-155.79,-45.32,-34.50,21.00,24.00,3.00,204.02,TARP,DOE-2,68.01,102.39,71.57,30.81,6,4,0,Yes
 Zone Information, MECHANICAL_7,0.0,0.00,0.00,0.00,-27.09,-12.45,22.50,1,1,1,-31.10,-23.08,-18.70,-6.20,21.00,24.00,3.00,294.56,TARP,DOE-2,98.19,121.91,85.22,36.69,6,4,0,Yes
 Zone Information, OFFICE_OPEN_7,0.0,0.00,0.00,0.00,-44.28,-103.37,22.50,1,1,1,-49.72,-38.84,-113.88,-92.86,21.00,24.00,3.00,676.76,TARP,DOE-2,225.59,190.23,132.98,57.25,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_7,0.0,0.00,0.00,0.00,-70.24,-46.16,22.50,1,1,1,-72.05,-68.43,-49.63,-42.69,21.00,24.00,3.00,72.28,TARP,DOE-2,24.09,62.17,43.46,18.71,6,4,0,Yes
 Zone Information, LOBBY_8,0.0,0.00,0.00,0.00,-49.95,-76.30,25.50,1,1,1,-54.89,-45.01,-84.11,-68.49,24.00,27.00,3.00,455.17,TARP,DOE-2,151.72,151.76,106.09,45.68,6,4,0,Yes
 Zone Information, CONFERENCE_8,0.0,0.00,0.00,0.00,-75.37,-29.42,25.50,1,1,1,-77.90,-72.84,-33.94,-24.89,24.00,27.00,3.00,133.17,TARP,DOE-2,44.39,83.48,58.35,25.12,6,4,0,Yes
 Zone Information, BREAK_ROOM_8,0.0,0.00,0.00,0.00,-163.32,-42.81,25.50,1,1,1,-166.13,-160.50,-46.82,-38.81,24.00,27.00,3.00,131.26,TARP,DOE-2,43.75,80.65,56.38,24.27,6,4,0,Yes
 Zone Information, MECHANICAL_8,0.0,0.00,0.00,0.00,-5.21,-25.54,25.50,1,1,1,-8.02,-2.39,-28.66,-22.43,24.00,27.00,3.00,101.43,TARP,DOE-2,33.81,69.87,48.84,21.03,6,4,0,Yes
 Zone Information, OFFICE_OPEN_8,0.0,0.00,0.00,0.00,-42.42,-34.05,25.50,1,1,1,-50.27,-34.57,-42.57,-25.52,24.00,27.00,3.00,792.92,TARP,DOE-2,264.31,195.26,136.49,58.77,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_8,0.0,0.00,0.00,0.00,-154.97,-91.77,25.50,1,1,1,-157.27,-152.68,-95.30,-88.24,24.00,27.00,3.00,93.54,TARP,DOE-2,31.18,68.63,47.98,20.66,6,4,0,Yes
 Zone Information, STORAGE_8,0.0,0.00,0.00,0.00,-83.10,-117.29,25.50,1,1,1,-84.40,-81.80,-119.48,-115.10,24.00,27.00,3.00,32.13,TARP,DOE-2,10.71,40.69,28.45,12.25,6,4,0,Yes
 Zone Information, LOBBY_9,0.0,0.00,0.00,0.00,-47.07,-70.24,28.50,1,1,1,-52.02,-42.12,-79.04,-61.44,27.00,30.00,3.00,514.28,TARP,DOE-2,171.43,163.76,114.48,49.29,6,4,0,Yes
 Zone Information, CONFERENCE_9,0.0,0.00,0.00,0.00,-9.04,-79.35,28.50,1,1,1,-13.17,-4.90,-85.22,-73.48,27.00,30.00,3.00,285.45,TARP,DOE-2,95.15,118.89,83.11,35.78,6,4,0,Yes
 Zone Information, BREAK_ROOM_9,0.0,0.00,0.00,0.00,-159.88,-96.98,28.50,1,1,1,-162.20,-157.57,-100.61,-93.35,27.00,30.00,3.00,97.35,TARP,DOE-2,32.45,70.16,49.05,21.12,6,4,0,Yes
 Zone Information, OFFICE_OPEN_9,0.0,0.00,0.00,0.00,-60.61,-18.35,28.50,1,1,1,-66.94,-54.28,-27.68,-9.03,27.00,30.00,3.00,698.62,TARP,DOE-2,232.87,186.63,130.46,56.17,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_9,0.0,0.00,0.00,0.00,-62.05,-106.74,28.50,1,1,1,-64.14,-59.96,-110.73,-102.74,27.00,30.00,3.00,96.54,TARP,DOE-2,32.18,71.83,50.21,21.62,6,4,0,Yes
 Zone Information, STORAGE_9,0.0,0.00,0.00,0.00,-35.47,-106.02,28.50,1,1,1,-38.22,-32.72,-109.48,-102.55,27.00,30.00,3.00,110.77,TARP,DOE-2,36.92,73.43,51.33,22.10,6,4,0,Yes
 Zone Information, LOBBY_10,0.0,0.00,0.00,0.00,-15.25,-111.46,31.50,1,1,1,-18.74,-11.77,-117.94,-104.99,30.00,33.00,3.00,265.26,TARP,DOE-2,88.42,118.40,82.77,35.63,6,4,0,Yes
 Zone Information, CONFERENCE_10,0.0,0.00,0.00,0.00,-23.69,-73.18,31.50,1,1,1,-27.08,-20.31,-79.85,-66.51,30.00,33.00,3.00,265.01,TARP,DOE-2,88.34,119.48,83.52,35.96,6,4,0,Yes
 Zone Information, MECHANICAL_10,0.0,0.00,0.00,0.00,-47.11,-19.06,31.50,1,1,1,-50.82,-43.40,-25.34,-12.78,30.00,33.00,3.00,273.64,TARP,DOE-2,91.21,118.68,82.96,35.72,6,4,0,Yes
 Zone Information, OFFICE_OPEN_10,0.0,0.00,0.00,0.00,-157.81,-24.54,31.50,1,1,1,-164.34,-151.29,-35.03,-14.05,30.00,33.00,3.00,811.54,TARP,DOE-2,270.51,203.02,141.92,61.10,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_10,0.0,0.00,0.00,0.00,-8.04,-97.44,31.50,1,1,1,-10.90,-5.18,-101.46,-93.43,30.00,33.00,3.00,133.63,TARP,DOE-2,44.54,81.29,56.82,24.47,6,4,0,Yes
 Zone Information, STORAGE_10,0.0,0.00,0.00,0.00,-75.06,-14.70,31.50,1,1,1,-76.47,-73.66,-17.33,-12.06,30.00,33.00,3.00,42.00,TARP,DOE-2,14.00,47.28,33.05,14.23,6,4,0,Yes
 Zone Information, LOBBY_11,0.0,0.00,0.00,0.00,-53.80,-22.11,34.50,1,1,1,-57.38,-50.22,-28.10,-16.12,33.00,36.00,3.00,251.55,TARP,DOE-2,83.85,113.63,79.43,34.20,6,4,0,Yes
 Zone Information, CONFERENCE_11,0.0,0.00,0.00,0.00,-12.44,-36.12,34.50,1,1,1,-15.77,-9.11,-41.75,-30.49,33.00,36.00,3.00,219.60,TARP,DOE-2,73.20,106.30,74.31,31.99,6,4,0,Yes
 Zone Information, BREAK_ROOM_11,0.0,0.00,0.00,0.00,-4.12,-19.17,34.50,1,1,1,-7.09,-1.16,-24.32,-14.03,33.00,36.00,3.00,177.86,TARP,DOE-2,59.29,96.03,67.13,28.90,6,4,0,Yes
 Zone Information, MECHANICAL_11,0.0,0.00,0.00,0.00,-71.95,-77.90,34.50,1,1,1,-75.67,-68.23,-83.24,-72.56,33.00,36.00,3.00,232.96,TARP,DOE-2,77.65,107.51,75.16,32.36,6,4,0,Yes
 Zone Information, OFFICE_OPEN_11,0.0,0.00,0.00,0.00,-82.14,-90.23,34.50,1,1,1,-87.46,-76.83,-99.84,-80.62,33.00,36.00,3.00,604.09,TARP,DOE-2,201.36,177.90,124.36,53.54,6,4,0,Yes
 Zone Information, STORAGE_11,0.0,0.00,0.00,0.00,-76.51,-78.98,34.50,1,1,1,-78.35,-74.67,-81.93,-76.03,33.00,36.00,3.00,62.26,TARP,DOE-2,20.75,56.27,39.33,16.93,6,4,0,Yes
 Zone Information, LOBBY_12,0.0,0.00,0.00,0.00,-11.57,-20.13,37.50,1,1,1,-14.77,-8.37,-26.03,-14.23,36.00,39.00,3.00,221.39,TARP,DOE-2,73.80,108.05,75.53,32.52,6,4,0,Yes
 Zone Information, CONFERENCE_12,0.0,0.00,0.00,0.00,-82.46,-18.73,37.50,1,1,1,-86.12,-78.80,-24.05,-13.41,36.00,39.00,3.00,228.30,TARP,DOE-2,76.10,106.56,74.49,32.07,6,4,0,Yes
 Zone Information, BREAK_ROOM_12,0.0,0.00,0.00,0.00,-74.24,-44.28,37.50,1,1,1,-76.49,-72.00,-47.98,-40.59,36.00,39.00,3.00,96.05,TARP,DOE-2,32.02,70.10,49.00,21.10,6,4,0,Yes
 Zone Information, MECHANICAL_12,0.0,0.00,0.00,0.00,-152.63,-91.39,37.50,1,1,1,-156.57,-148.68,-96.39,-86.40,36.00,39.00,3.00,231.46,TARP,DOE-2,77.15,106.16,74.21,31.95,6,4,0,Yes
 Zone Information, OFFICE_OPEN_12,0.0,0.00,0.00,0.00,-44.46,-83.09,37.50,1,1,1,-54.48,-34.43,-93.50,-72.67,36.00,39.00,3.00,1240.80,TARP,DOE-2,413.60,244.09,170.63,73.46,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_12,0.0,0.00,0.00,0.00,-160.77,-49.19,37.50,1,1,1,-163.26,-158.28,-53.08,-45.31,36.00,39.00,3.00,112.17,TARP,DOE-2,37.39,75.27,52.61,22.65,6,4,0,Yes
 Zone Information, STORAGE_12,0.0,0.00,0.00,0.00,-5.45,-106.08,37.50,1,1,1,-8.48,-2.42,-109.98,-102.17,36.00,39.00,3.00,137.91,TARP,DOE-2,45.97,82.04,57.35,24.69,6,4,0,Yes
 Zone Information, LOBBY_13,0.0,0.00,0.00,0.00,-67.50,-78.01,40.50,1,1,1,-71.95,-63.05,-86.73,-69.29,39.00,42.00,3.00,457.63,TARP,DOE-2,152.54,156.82,109.62,47.20,6,4,0,Yes
 Zone Information, CONFERENCE_13,0.0,0.00,0.00,0.00,-37.63,-56.25,40.50,1,1,1,-41.21,-34.04,-62.22,-50.28,39.00,42.00,3.00,251.16,TARP,DOE-2,83.72,113.47,79.32,34.15,6,4,0,Yes
 Zone Information, BREAK_ROOM_13,0.0,0.00,0.00,0.00,-130.28,-45.40,40.50,1,1,1,-132.75,-127.80,-50.09,-40.72,39.00,42.00,3.00,135.06,TARP,DOE-2,45.02,84.77,59.26,25.51,6,4,0,Yes
 Zone Information, MECHANICAL_13,0.0,0.00,0.00,0.00,-133.40,-65.65,40.50,1,1,1,-136.12,-130.68,-69.15,-62.15,39.00,42.00,3.00,110.76,TARP,DOE-2,36.92,73.51,51.39,22.12,6,4,0,Yes
 Zone Information, OFFICE_OPEN_13,0.0,0.00,0.00,0.00,-145.97,-75.85,40.50,1,1,1,-152.06,-139.88,-85.58,-66.12,39.00,42.00,3.00,701.88,TARP,DOE-2,233.96,188.67,131.89,56.78,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_13,0.0,0.00,0.00,0.00,-7.18,-9.81,40.50,1,1,1,-9.96,-4.40,-13.81,-5.81,39.00,42.00,3.00,129.28,TARP,DOE-2,43.09,80.12,56.01,24.11,6,4,0,Yes
 Zone Information, STORAGE_13,0.0,0.00,0.00,0.00,-20.57,-85.89,40.50,1,1,1,-22.53,-18.61,-88.04,-83.74,39.00,42.00,3.00,48.07,TARP,DOE-2,16.02,48.09,33.62,14.47,6,4,0,Yes
 Zone Information, LOBBY_14,0.0,0.00,0.00,0.00,-47.07,-103.53,43.50,1,1,1,-52.78,-41.37,-110.91,-96.15,42.00,45.00,3.00,497.08,TARP,DOE-2,165.69,155.77,108.89,46.88,6,4,0,Yes
 Zone Information, CONFERENCE_14,0.0,0.00,0.00,0.00,-11.72,-112.42,43.50,1,1,1,-15.39,-8.05,-116.40,-108.43,42.00,45.00,3.00,170.90,TARP,DOE-2,56.97,90.65,63.37,27.28,6,4,0,Yes
 Zone Information, BREAK_ROOM_14,0.0,0.00,0.00,0.00,-157.43,-20.47,43.50,1,1,1,-160.52,-154.34,-25.22,-15.72,42.00,45.00,3.00,171.50,TARP,DOE-2,57.17,92.89,64.94,27.96,6,4,0,Yes
 Zone Information, MECHANICAL_14,0.0,0.00,0.00,0.00,-100.92,-6.20,43.50,1,1,1,-103.23,-98.61,-8.63,-3.77,42.00,45.00,3.00,64.64,TARP,DOE-2,21.55,55.72,38.95,16.77,6,4,0,Yes
 Zone Information, OFFICE_OPEN_14,0.0,0.00,0.00,0.00,-116.80,-23.81,43.50,1,1,1,-126.76,-106.85,-36.21,-11.41,42.00,45.00,3.00,1467.49,TARP,DOE-2,489.16,267.03,186.66,80.37,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_14,0.0,0.00,0.00,0.00,-156.92,-99.61,43.50,1,1,1,-158.57,-155.26,-102.05,-97.17,42.00,45.00,3.00,45.92,TARP,DOE-2,15.31,47.89,33.48,14.41,6,4,0,Yes
 Zone Information, STORAGE_14,0.0,0.00,0.00,0.00,-62.53,-105.79,43.50,1,1,1,-65.16,-59.91,-109.50,-102.08,42.00,45.00,3.00,113.11,TARP,DOE-2,37.70,74.82,52.30,22.52,6,4,0,Yes
 Zone Information, LOBBY_15,0.0,0.00,0.00,0.00,-45.88,-77.33,46.50,1,1,1,-51.31,-40.44,-83.46,-71.19,45.00,48.00,3.00,393.14,TARP,DOE-2,131.05,137.63,96.21,41.42,6,4,0,Yes
 Zone Information, BREAK_ROOM_15,0.0,0.00,0.00,0.00,-125.99,-108.39,46.50,1,1,1,-129.11,-122.87,-113.88,-102.90,45.00,48.00,3.00,200.46,TARP,DOE-2,66.82,102.13,71.39,30.74,6,4,0,Yes
 Zone Information, MECHANICAL_15,0.0,0.00,0.00,0.00,-33.99,-48.57,46.50,1,1,1,-37.53,-30.45,-53.92,-43.21,45.00,48.00,3.00,222.21,TARP,DOE-2,74.07,105.55,73.78,31.77,6,4,0,Yes
 Zone Information, OFFICE_OPEN_15,0.0,0.00,0.00,0.00,-42.79,-23.04,46.50,1,1,1,-50.28,-35.30,-31.22,-14.86,45.00,48.00,3.00,726.08,TARP,DOE-2,242.03,186.87,130.63,56.24,6,4,0,Yes
 Zone Information, STORAGE_15,0.0,0.00,0.00,0.00,-23.35,-48.55,46.50,1,1,1,-24.66,-22.04,-50.89,-46.20,45.00,48.00,3.00,34.62,TARP,DOE-2,11.54,42.61,29.79,12.82,6,4,0,Yes
 Zone Information, LOBBY_16,0.0,0.00,0.00,0.00,-148.34,-24.20,49.50,1,1,1,-151.54,-145.13,-29.28,-19.12,48.00,51.00,3.00,190.42,TARP,DOE-2,63.47,98.22,68.66,29.56,6,4,0,Yes
 Zone Information, CONFERENCE_16,0.0,0.00,0.00,0.00,-63.74,-18.77,49.50,1,1,1,-66.64,-60.84,-22.92,-14.63,48.00,51.00,3.00,140.09,TARP,DOE-2,46.70,83.35,58.26,25.09,6,4,0,Yes
 Zone Information, BREAK_ROOM_16,0.0,0.00,0.00,0.00,-153.50,-8.63,49.50,1,1,1,-156.69,-150.31,-14.71,-2.55,48.00,51.00,3.00,226.91,TARP,DOE-2,75.64,109.99,76.89,33.10,6,4,0,Yes
 Zone Information, MECHANICAL_16,0.0,0.00,0.00,0.00,-77.81,-52.15,49.50,1,1,1,-81.22,-74.39,-56.49,-47.81,48.00,51.00,3.00,173.13,TARP,DOE-2,57.71,91.83,64.20,27.64,6,4,0,Yes
 Zone Information, OFFICE_OPEN_16,0.0,0.00,0.00,0.00,-128.14,-111.60,49.50,1,1,1,-133.53,-122.74,-120.34,-102.85,48.00,51.00,3.00,557.18,TARP,DOE-2,185.73,168.41,117.72,50.68,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_16,0.0,0.00,0.00,0.00,-87.30,-19.94,49.50,1,1,1,-89.73,-84.88,-22.39,-17.49,48.00,51.00,3.00,68.31,TARP,DOE-2,22.77,57.26,40.03,17.23,6,4,0,Yes
 Zone Information, CONFERENCE_17,0.0,0.00,0.00,0.00,-19.85,-53.78,52.50,1,1,1,-23.57,-16.13,-59.55,-48.00,51.00,54.00,3.00,251.93,TARP,DOE-2,83.98,112.70,78.78,33.92,6,4,0,Yes
 Zone Information, BREAK_ROOM_17,0.0,0.00,0.00,0.00,-12.09,-109.82,52.50,1,1,1,-15.69,-8.49,-113.82,-105.83,51.00,54.00,3.00,168.00,TARP,DOE-2,56.00,89.92,62.86,27.06,6,4,0,Yes
 Zone Information, MECHANICAL_17,0.0,0.00,0.00,0.00,-138.52,-68.71,52.50,1,1,1,-142.20,-134.83,-72.94,-64.47,51.00,54.00,3.00,182.52,TARP,DOE-2,60.84,93.83,65.59,28.24,6,4,0,Yes
 Zone Information, OFFICE_OPEN_17,0.0,0.00,0.00,0.00,-101.28,-80.75,52.50,1,1,1,-109.03,-93.54,-90.33,-71.17,51.00,54.00,3.00,879.64,TARP,DOE-2,293.21,206.66,144.46,62.20,6,4,0,Yes
 Zone Information, STORAGE_17,0.0,0.00,0.00,0.00,-61.97,-114.12,52.50,1,1,1,-64.36,-59.57,-118.06,-110.19,51.00,54.00,3.00,109.18,TARP,DOE-2,36.39,74.72,52.23,22.49,6,4,0,Yes
 Zone Information, LOBBY_18,0.0,0.00,0.00,0.00,-30.02,-76.76,55.50,1,1,1,-34.18,-25.85,-81.10,-72.41,54.00,57.00,3.00,212.07,TARP,DOE-2,70.69,100.92,70.54,30.37,6,4,0,Yes
 Zone Information, CONFERENCE_18,0.0,0.00,0.00,0.00,-23.21,-80.00,55.50,1,1,1,-28.02,-18.41,-84.86,-75.15,54.00,57.00,3.00,274.30,TARP,DOE-2,91.43,114.75,80.21,34.54,6,4,0,Yes
 Zone Information, BREAK_ROOM_18,0.0,0.00,0.00,0.00,-123.19,-36.47,55.50,1,1,1,-126.76,-119.62,-41.37,-31.56,54.00,57.00,3.00,205.17,TARP,DOE-2,68.39,100.53,70.27,30.25,6,4,0,Yes
 Zone Information, MECHANICAL_18,0.0,0.00,0.00,0.00,-134.37,-28.25,55.50,1,1,1,-136.11,-132.63,-31.54,-24.95,54.00,57.00,3.00,65.94,TARP,DOE-2,21.98,59.26,41.43,17.84,6,4,0,Yes
 Zone Information, OFFICE_OPEN_18,0.0,0.00,0.00,0.00,-152.68,-32.10,55.50,1,1,1,-162.59,-142.77,-43.60,-20.59,54.00,57.00,3.00,1355.56,TARP,DOE-2,451.85,255.80,178.81,76.99,6,4,0,Yes
 Zone Information, STORAGE_18,0.0,0.00,0.00,0.00,-130.68,-93.78,55.50,1,1,1,-133.90,-127.45,-97.75,-89.81,54.00,57.00,3.00,149.29,TARP,DOE-2,49.76,85.12,59.50,25.62,6,4,0,Yes
 Zone Information, LOBBY_19,0.0,0.00,0.00,0.00,-149.39,-75.38,58.50,1,1,1,-154.83,-143.96,-83.38,-67.37,57.00,60.00,3.00,513.88,TARP,DOE-2,171.29,160.07,111.89,48.17,6,4,0,Yes
 Zone Information, CONFERENCE_19,0.0,0.00,0.00,0.00,-130.12,-50.98,58.50,1,1,1,-133.14,-127.11,-55.99,-45.98,57.00,60.00,3.00,176.12,TARP,DOE-2,58.71,95.00,66.41,28.59,6,4,0,Yes
 Zone Information, BREAK_ROOM_19,0.0,0.00,0.00,0.00,-128.00,-49.68,58.50,1,1,1,-130.94,-125.06,-54.70,-44.67,57.00,60.00,3.00,172.02,TARP,DOE-2,57.34,94.22,65.86,28.36,6,4,0,Yes
 Zone Information, MECHANICAL_19,0.0,0.00,0.00,0.00,-49.64,-48.08,58.50,1,1,1,-53.56,-45.71,-54.31,-41.84,57.00,60.00,3.00,287.41,TARP,DOE-2,95.80,120.69,84.37,36.32,6,4,0,Yes
 Zone Information, OFFICE_OPEN_19,0.0,0.00,0.00,0.00,-24.21,-43.68,58.50,1,1,1,-29.15,-19.26,-52.91,-34.46,57.00,60.00,3.00,538.71,TARP,DOE-2,179.57,168.83,118.02,50.81,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_19,0.0,0.00,0.00,0.00,-113.28,-98.68,58.50,1,1,1,-115.66,-110.89,-102.11,-95.24,57.00,60.00,3.00,94.96,TARP,DOE-2,31.65,68.68,48.01,20.67,6,4,0,Yes
 Zone Information, STORAGE_19,0.0,0.00,0.00,0.00,-5.82,-16.55,58.50,1,1,1,-8.37,-3.27,-20.24,-12.86,57.00,60.00,3.00,109.34,TARP,DOE-2,36.45,73.72,51.53,22.19,6,4,0,Yes
 Zone Information, LOBBY_20,0.0,0.00,0.00,0.00,-81.57,-12.02,61.50,1,1,1,-86.33,-76.80,-20.70,-3.34,60.00,63.00,3.00,488.42,TARP,DOE-2,162.81,160.14,111.95,48.20,6,4,0,Yes
 Zone Information, CONFERENCE_20,0.0,0.00,0.00,0.00,-139.90,-98.97,61.50,1,1,1,-142.92,-136.89,-103.84,-94.11,60.00,63.00,3.00,171.35,TARP,DOE-2,57.12,93.37,65.27,28.10,6,4,0,Yes
 Zone Information, MECHANICAL_20,0.0,0.00,0.00,0.00,-108.90,-49.07,61.50,1,1,1,-111.02,-106.79,-52.11,-46.03,60.00,63.00,3.00,74.13,TARP,DOE-2,24.71,60.67,42.41,18.26,6,4,0,Yes
 Zone Information, OFFICE_OPEN_20,0.0,0.00,0.00,0.00,-134.38,-10.35,61.50,1,1,1,-139.39,-129.38,-19.65,-1.05,60.00,63.00,3.00,550.02,TARP,DOE-2,183.34,170.47,119.16,51.30,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_20,0.0,0.00,0.00,0.00,-106.36,-78.01,61.50,1,1,1,-109.64,-103.07,-81.64,-74.37,60.00,63.00,3.00,139.41,TARP,DOE-2,46.47,81.91,57.26,24.65,6,4,0,Yes
 Zone Information, STORAGE_20,0.0,0.00,0.00,0.00,-73.41,-112.81,61.50,1,1,1,-76.06,-70.77,-115.98,-109.64,60.00,63.00,3.00,97.04,TARP,DOE-2,32.35,68.54,47.91,20.63,6,4,0,Yes
 Zone Information, LOBBY_21,0.0,0.00,0.00,0.00,-46.00,-32.51,64.50,1,1,1,-49.85,-42.15,-37.80,-27.21,63.00,66.00,3.00,239.20,TARP,DOE-2,79.73,108.55,75.88,32.67,6,4,0,Yes
 Zone Information, MECHANICAL_21,0.0,0.00,0.00,0.00,-120.61,-100.26,64.50,1,1,1,-124.64,-116.57,-105.99,-94.53,63.00,66.00,3.00,271.50,TARP,DOE-2,90.50,115.96,81.06,34.90,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_21,0.0,0.00,0.00,0.00,-85.05,-111.64,64.50,1,1,1,-87.60,-82.51,-114.95,-108.32,63.00,66.00,3.00,97.87,TARP,DOE-2,32.62,69.16,48.35,20.82,6,4,0,Yes
 Zone Information, STORAGE_21,0.0,0.00,0.00,0.00,-4.62,-77.35,64.50,1,1,1,-6.22,-3.02,-79.93,-74.77,63.00,66.00,3.00,47.17,TARP,DOE-2,15.72,49.02,34.27,14.75,6,4,0,Yes
 Zone Information, LOBBY_22,0.0,0.00,0.00,0.00,-18.53,-69.78,67.50,1,1,1,-22.32,-14.74,-77.27,-62.29,66.00,69.00,3.00,333.98,TARP,DOE-2,111.33,134.19,93.81,40.38,6,4,0,Yes
 Zone Information, CONFERENCE_22,0.0,0.00,0.00,0.00,-159.98,-42.73,67.50,1,1,1,-163.33,-156.64,-46.44,-39.02,66.00,69.00,3.00,144.69,TARP,DOE-2,48.23,83.45,58.33,25.12,6,4,0,Yes
 Zone Information, BREAK_ROOM_22,0.0,0.00,0.00,0.00,-106.91,-87.64,67.50,1,1,1,-109.38,-104.44,-90.36,-84.92,66.00,69.00,3.00,77.52,TARP,DOE-2,25.84,61.07,42.69,18.38,6,4,0,Yes
 Zone Information, MECHANICAL_22,0.0,0.00,0.00,0.00,-43.19,-77.66,67.50,1,1,1,-46.89,-39.48,-83.04,-72.28,66.00,69.00,3.00,233.76,TARP,DOE-2,77.92,107.83,75.37,32.45,6,4,0,Yes
 Zone Information, OFFICE_OPEN_22,0.0,0.00,0.00,0.00,-29.70,-102.91,67.50,1,1,1,-40.36,-19.03,-114.23,-91.59,66.00,69.00,3.00,1435.22,TARP,DOE-2,478.41,262.59,183.56,79.03,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_22,0.0,0.00,0.00,0.00,-119.27,-52.46,67.50,1,1,1,-121.65,-116.89,-56.96,-47.96,66.00,69.00,3.00,124.41,TARP,DOE-2,41.47,81.35,56.87,24.48,6,4,0,Yes
 Zone Information, STORAGE_22,0.0,0.00,0.00,0.00,-19.04,-39.19,67.50,1,1,1,-21.37,-16.71,-42.17,-36.21,66.00,69.00,3.00,80.16,TARP,DOE-2,26.72,62.52,43.70,18.82,6,4,0,Yes
 Zone Information, CONFERENCE_23,0.0,0.00,0.00,0.00,-56.55,-78.17,70.50,1,1,1,-59.26,-53.83,-83.27,-73.08,69.00,72.00,3.00,161.38,TARP,DOE-2,53.79,92.51,64.67,27.84,6,4,0,Yes
 Zone Information, BREAK_ROOM_23,0.0,0.00,0.00,0.00,-130.12,-43.23,70.50,1,1,1,-133.26,-126.98,-47.05,-39.40,69.00,72.00,3.00,139.90,TARP,DOE-2,46.63,82.36,57.57,24.79,6,4,0,Yes
 Zone Information, MECHANICAL_23,0.0,0.00,0.00,0.00,-102.26,-13.11,70.50,1,1,1,-106.42,-98.10,-18.54,-7.69,69.00,72.00,3.00,265.27,TARP,DOE-2,88.42,113.86,79.59,34.27,6,4,0,Yes
 Zone Information, OFFICE_OPEN_23,0.0,0.00,0.00,0.00,-56.44,-20.32,70.50,1,1,1,-66.55,-46.34,-32.19,-8.44,69.00,72.00,3.00,1426.20,TARP,DOE-2,475.40,262.51,183.50,79.01,6,4,0,Yes
 Zone Information, STORAGE_23,0.0,0.00,0.00,0.00,-79.64,-9.18,70.50,1,1,1,-81.67,-77.62,-11.67,-6.68,69.00,72.00,3.00,57.97,TARP,DOE-2,19.32,53.04,37.08,15.96,6,4,0,Yes
 Zone Information, LOBBY_24,0.0,0.00,0.00,0.00,-109.51,-21.77,73.50,1,1,1,-113.37,-105.65,-29.03,-14.52,72.00,75.00,3.00,329.26,TARP,DOE-2,109.75,132.14,92.37,39.77,6,4,0,Yes
 Zone Information, CONFERENCE_24,0.0,0.00,0.00,0.00,-52.19,-100.64,73.50,1,1,1,-55.30,-49.08,-104.71,-96.57,72.00,75.00,3.00,147.44,TARP,DOE-2,49.15,84.91,59.36,25.56,6,4,0,Yes
 Zone Information, BREAK_ROOM_24,0.0,0.00,0.00,0.00,-19.50,-92.68,73.50,1,1,1,-21.89,-17.12,-97.23,-88.13,72.00,75.00,3.00,126.06,TARP,DOE-2,42.02,82.00,57.32,24.68,6,4,0,Yes
 Zone Information, MECHANICAL_24,0.0,0.00,0.00,0.00,-61.71,-113.05,73.50,1,1,1,-66.26,-57.16,-117.76,-108.34,72.00,75.00,3.00,251.51,TARP,DOE-2,83.84,109.89,76.82,33.07,6,4,0,Yes
 Zone Information, OFFICE_OPEN_24,0.0,0.00,0.00,0.00,-77.05,-31.75,73.50,1,1,1,-82.90,-71.21,-38.92,-24.57,72.00,75.00,3.00,495.38,TARP,DOE-2,165.13,155.03,108.37,46.66,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_24,0.0,0.00,0.00,0.00,-156.49,-65.47,73.50,1,1,1,-158.70,-154.29,-69.67,-61.28,72.00,75.00,3.00,107.33,TARP,DOE-2,35.78,75.63,52.87,22.76,6,4,0,Yes
 Zone Information, STORAGE_24,0.0,0.00,0.00,0.00,-125.71,-103.29,73.50,1,1,1,-127.79,-123.62,-106.37,-100.20,72.00,75.00,3.00,74.14,TARP,DOE-2,24.71,60.86,42.54,18.32,6,4,0,Yes
 Zone Information, LOBBY_25,0.0,0.00,0.00,0.00,-122.44,-94.63,76.50,1,1,1,-125.97,-118.91,-99.45,-89.81,75.00,78.00,3.00,199.24,TARP,DOE-2,66.41,99.01,69.21,29.80,6,4,0,Yes
 Zone Information, BREAK_ROOM_25,0.0,0.00,0.00,0.00,-70.12,-42.74,76.50,1,1,1,-73.19,-67.05,-47.49,-38.00,75.00,78.00,3.00,170.28,TARP,DOE-2,56.76,92.61,64.74,27.87,6,4,0,Yes
 Zone Information, MECHANICAL_25,0.0,0.00,0.00,0.00,-81.55,-15.74,76.50,1,1,1,-84.12,-78.99,-18.74,-12.75,75.00,78.00,3.00,88.84,TARP,DOE-2,29.61,65.50,45.79,19.71,6,4,0,Yes
 Zone Information, OFFICE_OPEN_25,0.0,0.00,0.00,0.00,-136.93,-20.09,76.50,1,1,1,-145.61,-128.24,-34.55,-5.63,75.00,78.00,3.00,1493.10,TARP,DOE-2,497.70,276.53,193.31,83.23,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_25,0.0,0.00,0.00,0.00,-109.51,-8.64,76.50,1,1,1,-111.03,-107.99,-11.56,-5.71,75.00,78.00,3.00,50.64,TARP,DOE-2,16.88,52.11,36.42,15.68,6,4,0,Yes
 Zone Information, STORAGE_25,0.0,0.00,0.00,0.00,-155.99,-112.76,76.50,1,1,1,-158.97,-153.00,-116.45,-109.08,75.00,78.00,3.00,128.10,TARP,DOE-2,42.70,78.87,55.13,23.74,6,4,0,Yes
 Zone Information, LOBBY_26,0.0,0.00,0.00,0.00,-129.23,-36.24,79.50,1,1,1,-134.34,-124.11,-44.98,-27.50,78.00,81.00,3.00,528.03,TARP,DOE-2,176.01,165.03,115.36,49.67,6,4,0,Yes
 Zone Information, CONFERENCE_26,0.0,0.00,0.00,0.00,-73.23,-17.63,79.50,1,1,1,-76.78,-69.67,-24.54,-10.73,78.00,81.00,3.00,288.59,TARP,DOE-2,96.20,124.37,86.94,37.43,6,4,0,Yes
 Zone Information, BREAK_ROOM_26,0.0,0.00,0.00,0.00,-61.74,-82.25,79.50,1,1,1,-65.30,-58.18,-85.86,-78.65,78.00,81.00,3.00,149.76,TARP,DOE-2,49.92,84.79,59.27,25.52,6,4,0,Yes
 Zone Information, MECHANICAL_26,0.0,0.00,0.00,0.00,-80.51,-95.17,79.50,1,1,1,-84.48,-76.53,-101.37,-88.98,78.00,81.00,3.00,289.78,TARP,DOE-2,96.59,120.90,84.51,36.39,6,4,0,Yes
 Zone Information, OFFICE_OPEN_26,0.0,0.00,0.00,0.00,-139.30,-51.75,79.50,1,1,1,-146.77,-131.83,-60.47,-43.03,78.00,81.00,3.00,772.16,TARP,DOE-2,257.39,193.10,134.98,58.12,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_26,0.0,0.00,0.00,0.00,-140.94,-78.27,79.50,1,1,1,-143.53,-138.35,-81.33,-75.20,78.00,81.00,3.00,91.93,TARP,DOE-2,30.64,66.66,46.60,20.06,6,4,0,Yes
 Zone Information, STORAGE_26,0.0,0.00,0.00,0.00,-110.62,-10.66,79.50,1,1,1,-113.17,-108.07,-13.44,-7.88,78.00,81.00,3.00,81.93,TARP,DOE-2,27.31,62.77,43.88,18.89,6,4,0,Yes
 Zone Information, LOBBY_27,0.0,0.00,0.00,0.00,-43.38,-29.51,82.50,1,1,1,-49.33,-37.43,-37.18,-21.84,81.00,84.00,3.00,539.39,TARP,DOE-2,179.80,162.23,113.40,48.82,6,4,0,Yes
 Zone Information, CONFERENCE_27,0.0,0.00,0.00,0.00,-76.78,-11.72,82.50,1,1,1,-79.70,-73.87,-16.36,-7.09,81.00,84.00,3.00,157.30,TARP,DOE-2,52.43,89.31,62.43,26.88,6,4,0,Yes
 Zone Information, BREAK_ROOM_27,0.0,0.00,0.00,0.00,-109.88,-102.03,82.50,1,1,1,-112.20,-107.57,-106.32,-97.74,81.00,84.00,3.00,115.36,TARP,DOE-2,38.45,78.10,54.60,23.50,6,4,0,Yes
 Zone Information, MECHANICAL_27,0.0,0.00,0.00,0.00,-117.06,-70.37,82.50,1,1,1,-119.71,-114.42,-75.16,-65.58,81.00,84.00,3.00,147.78,TARP,DOE-2,49.26,88.06,61.56,26.50,6,4,0,Yes
 Zone Information, OFFICE_OPEN_27,0.0,0.00,0.00,0.00,-104.43,-42.79,82.50,1,1,1,-109.35,-99.51,-49.47,-36.11,81.00,84.00,3.00,387.38,TARP,DOE-2,129.13,137.99,96.46,41.53,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_27,0.0,0.00,0.00,0.00,-139.19,-80.54,82.50,1,1,1,-142.40,-135.99,-84.27,-76.81,81.00,84.00,3.00,139.46,TARP,DOE-2,46.49,82.06,57.36,24.70,6,4,0,Yes
 Zone Information, STORAGE_27,0.0,0.00,0.00,0.00,-119.37,-71.71,82.50,1,1,1,-122.01,-116.73,-76.17,-67.26,81.00,84.00,3.00,136.63,TARP,DOE-2,45.54,83.86,58.63,25.24,6,4,0,Yes
 Zone Information, LOBBY_28,0.0,0.00,0.00,0.00,-61.92,-110.73,85.50,1,1,1,-66.58,-57.27,-119.21,-102.25,84.00,87.00,3.00,465.84,TARP,DOE-2,155.28,156.42,109.35,47.08,6,4,0,Yes
 Zone Information, CONFERENCE_28,0.0,0.00,0.00,0.00,-16.75,-54.32,85.50,1,1,1,-19.43,-14.07,-59.33,-49.31,84.00,87.00,3.00,156.43,TARP,DOE-2,52.14,91.04,63.64,27.40,6,4,0,Yes
 Zone Information, BREAK_ROOM_28,0.0,0.00,0.00,0.00,-161.55,-58.95,85.50,1,1,1,-164.78,-158.33,-64.81,-53.09,84.00,87.00,3.00,221.28,TARP,DOE-2,73.76,107.80,75.35,32.44,6,4,0,Yes
 Zone Information, MECHANICAL_28,0.0,0.00,0.00,0.00,-73.93,-16.85,85.50,1,1,1,-76.71,-71.15,-21.79,-11.91,84.00,87.00,3.00,160.33,TARP,DOE-2,53.44,91.48,63.95,27.53,6,4,0,Yes
 Zone Information, OFFICE_OPEN_28,0.0,0.00,0.00,0.00,-146.68,-22.56,85.50,1,1,1,-151.15,-142.22,-31.25,-13.86,84.00,87.00,3.00,458.28,TARP,DOE-2,152.76,156.75,109.57,47.17,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_28,0.0,0.00,0.00,0.00,-80.28,-69.39,85.50,1,1,1,-83.15,-77.40,-72.77,-66.01,84.00,87.00,3.00,112.69,TARP,DOE-2,37.56,73.80,51.59,22.21,6,4,0,Yes
 Zone Information, STORAGE_28,0.0,0.00,0.00,0.00,-118.10,-14.49,85.50,1,1,1,-119.88,-116.31,-17.47,-11.50,84.00,87.00,3.00,61.12,TARP,DOE-2,20.37,56.03,39.16,16.86,6,4,0,Yes
 Zone Information, LOBBY_29,0.0,0.00,0.00,0.00,-11.06,-33.77,88.50,1,1,1,-14.03,-8.10,-39.27,-28.26,87.00,90.00,3.00,191.08,TARP,DOE-2,63.69,100.49,70.24,30.24,6,4,0,Yes
 Zone Information, CONFERENCE_29,0.0,0.00,0.00,0.00,-142.39,-50.38,88.50,1,1,1,-144.87,-139.90,-54.91,-45.85,87.00,90.00,3.00,130.64,TARP,DOE-2,43.55,82.90,57.95,24.95,6,4,0,Yes
 Zone Information, BREAK_ROOM_29,0.0,0.00,0.00,0.00,-22.63,-83.23,88.50,1,1,1,-25.82,-19.44,-88.36,-78.10,87.00,90.00,3.00,191.46,TARP,DOE-2,63.82,98.66,68.96,29.69,6,4,0,Yes
 Zone Information, OFFICE_OPEN_29,0.0,0.00,0.00,0.00,-124.74,-71.54,88.50,1,1,1,-131.83,-117.66,-83.75,-59.32,87.00,90.00,3.00,1027.51,TARP,DOE-2,342.50,230.46,161.10,69.36,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_29,0.0,0.00,0.00,0.00,-54.16,-42.97,88.50,1,1,1,-56.94,-51.38,-46.52,-39.43,87.00,90.00,3.00,114.53,TARP,DOE-2,38.18,74.71,52.23,22.49,6,4,0,Yes
 Zone Information, STORAGE_29,0.0,0.00,0.00,0.00,-100.70,-32.87,88.50,1,1,1,-102.75,-98.66,-35.27,-30.48,87.00,90.00,3.00,56.16,TARP,DOE-2,18.72,52.09,36.41,15.68,6,4,0,Yes
 Zone Information, LOBBY_30,0.0,0.00,0.00,0.00,-67.96,-28.68,91.50,1,1,1,-73.11,-62.81,-34.28,-23.07,90.00,93.00,3.00,340.05,TARP,DOE-2,113.35,127.88,89.39,38.49,6,4,0,Yes
 Zone Information, CONFERENCE_30,0.0,0.00,0.00,0.00,-141.22,-8.74,91.50,1,1,1,-143.78,-138.66,-12.13,-5.35,90.00,93.00,3.00,100.53,TARP,DOE-2,33.51,70.18,49.06,21.12,6,4,0,Yes
 Zone Information, BREAK_ROOM_30,0.0,0.00,0.00,0.00,-150.63,-91.96,91.50,1,1,1,-153.09,-148.17,-95.45,-88.47,90.00,93.00,3.00,99.43,TARP,DOE-2,33.14,70.18,49.06,21.12,6,4,0,Yes
 Zone Information, MECHANICAL_30,0.0,0.00,0.00,0.00,-21.68,-106.21,91.50,1,1,1,-25.60,-17.76,-110.88,-101.54,90.00,93.00,3.00,214.91,TARP,DOE-2,71.64,101.96,71.28,30.69,6,4,0,Yes
 Zone Information, OFFICE_OPEN_30,0.0,0.00,0.00,0.00,-22.75,-89.33,91.50,1,1,1,-29.44,-16.06,-101.15,-77.51,90.00,93.00,3.00,938.08,TARP,DOE-2,312.69,220.94,154.45,66.49,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_30,0.0,0.00,0.00,0.00,-42.67,-52.02,91.50,1,1,1,-45.64,-39.70,-55.09,-48.94,90.00,93.00,3.00,106.19,TARP,DOE-2,35.40,71.41,49.92,21.49,6,4,0,Yes
 Zone Information, STORAGE_30,0.0,0.00,0.00,0.00,-61.22,-60.63,91.50,1,1,1,-63.81,-58.63,-65.40,-55.85,90.00,93.00,3.00,144.05,TARP,DOE-2,48.02,87.19,60.95,26.24,6,4,0,Yes
 Zone Information, LOBBY_31,0.0,0.00,0.00,0.00,-84.45,-22.71,94.50,1,1,1,-88.09,-80.81,-28.85,-16.57,93.00,96.00,3.00,262.36,TARP,DOE-2,87.45,116.16,81.20,34.96,6,4,0,Yes
 Zone Information, CONFERENCE_31,0.0,0.00,0.00,0.00,-50.45,-51.79,94.50,1,1,1,-55.03,-45.88,-56.80,-46.79,93.00,96.00,3.00,268.96,TARP,DOE-2,89.65,113.74,79.51,34.23,6,4,0,Yes
 Zone Information, BREAK_ROOM_31,0.0,0.00,0.00,0.00,-33.97,-107.94,94.50,1,1,1,-37.14,-30.81,-111.57,-104.31,93.00,96.00,3.00,134.07,TARP,DOE-2,44.69,80.41,56.21,24.20,6,4,0,Yes
 Zone Information, MECHANICAL_31,0.0,0.00,0.00,0.00,-48.56,-104.44,94.50,1,1,1,-52.08,-45.04,-110.47,-98.40,93.00,96.00,3.00,249.21,TARP,DOE-2,83.07,113.45,79.30,34.14,6,4,0,Yes
 Zone Information, OFFICE_OPEN_31,0.0,0.00,0.00,0.00,-56.03,-91.97,94.50,1,1,1,-60.39,-51.67,-99.38,-84.55,93.00,96.00,3.00,380.93,TARP,DOE-2,126.98,140.11,97.94,42.17,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_31,0.0,0.00,0.00,0.00,-139.14,-104.94,94.50,1,1,1,-140.94,-137.33,-107.18,-102.70,93.00,96.00,3.00,46.07,TARP,DOE-2,15.36,47.31,33.07,14.24,6,4,0,Yes
 Zone Information, STORAGE_31,0.0,0.00,0.00,0.00,-25.60,-109.77,94.50,1,1,1,-27.77,-23.43,-113.06,-106.49,93.00,96.00,3.00,82.35,TARP,DOE-2,27.45,64.27,44.93,19.34,6,4,0,Yes
 Zone Information, LOBBY_32,0.0,0.00,0.00,0.00,-108.23,-38.03,97.50,1,1,1,-111.57,-104.89,-43.85,-32.21,96.00,99.00,3.00,227.82,TARP,DOE-2,75.94,108.72,76.00,32.72,6,4,0,Yes
 Zone Information, CONFERENCE_32,0.0,0.00,0.00,0.00,-125.47,-92.57,97.50,1,1,1,-129.53,-121.40,-97.17,-87.96,96.00,99.00,3.00,219.55,TARP,DOE-2,73.18,102.86,71.90,30.96,6,4,0,Yes
 Zone Information, BREAK_ROOM_32,0.0,0.00,0.00,0.00,-69.25,-107.91,97.50,1,1,1,-72.27,-66.22,-112.59,-103.22,96.00,99.00,3.00,165.41,TARP,DOE-2,55.14,91.30,63.82,27.48,6,4,0,Yes
 Zone Information, MECHANICAL_32,0.0,0.00,0.00,0.00,-133.14,-105.80,97.50,1,1,1,-135.66,-130.62,-109.22,-102.38,96.00,99.00,3.00,99.68,TARP,DOE-2,33.23,70.01,48.94,21.07,6,4,0,Yes
 Zone Information, OFFICE_OPEN_32,0.0,0.00,0.00,0.00,-151.21,-22.95,97.50,1,1,1,-155.42,-147.01,-30.82,-15.08,96.00,99.00,3.00,389.59,TARP,DOE-2,129.86,143.67,100.43,43.24,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_32,0.0,0.00,0.00,0.00,-55.04,-30.44,97.50,1,1,1,-57.69,-52.40,-33.75,-27.13,96.00,99.00,3.00,101.53,TARP,DOE-2,33.84,70.26,49.11,21.15,6,4,0,Yes
 Zone Information, STORAGE_32,0.0,0.00,0.00,0.00,-82.27,-72.08,97.50,1,1,1,-84.04,-80.50,-74.45,-69.72,96.00,99.00,3.00,47.83,TARP,DOE-2,15.94,48.44,33.86,14.58,6,4,0,Yes
 Zone Information, LOBBY_33,0.0,0.00,0.00,0.00,-76.30,-82.01,100.50,1,1,1,-79.82,-72.78,-87.87,-76.14,99.00,102.00,3.00,241.74,TARP,DOE-2,80.58,111.34,77.83,33.51,6,4,0,Yes
 Zone Information, CONFERENCE_33,0.0,0.00,0.00,0.00,-35.18,-75.03,100.50,1,1,1,-37.67,-32.69,-79.29,-70.77,99.00,102.00,3.00,123.46,TARP,DOE-2,41.15,79.87,55.83,24.04,6,4,0,Yes
 Zone Information, BREAK_ROOM_33,0.0,0.00,0.00,0.00,-74.01,-83.30,100.50,1,1,1,-77.32,-70.69,-88.16,-78.44,99.00,102.00,3.00,188.41,TARP,DOE-2,62.80,96.88,67.73,29.16,6,4,0,Yes
 Zone Information, MECHANICAL_33,0.0,0.00,0.00,0.00,-70.90,-8.85,100.50,1,1,1,-73.29,-68.51,-11.94,-5.75,99.00,102.00,3.00,85.57,TARP,DOE-2,28.52,64.64,45.19,19.46,6,4,0,Yes
 Zone Information, OFFICE_OPEN_33,0.0,0.00,0.00,0.00,-139.77,-108.52,100.50,1,1,1,-149.20,-130.34,-118.41,-98.63,99.00,102.00,3.00,1107.76,TARP,DOE-2,369.25,230.66,161.24,69.42,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_33,0.0,0.00,0.00,0.00,-28.59,-72.17,100.50,1,1,1,-31.08,-26.10,-76.97,-67.37,99.00,102.00,3.00,139.18,TARP,DOE-2,46.39,86.31,60.33,25.97,6,4,0,Yes
 Zone Information, STORAGE_33,0.0,0.00,0.00,0.00,-148.96,-59.92,100.50,1,1,1,-151.78,-146.14,-64.05,-55.79,99.00,102.00,3.00,135.72,TARP,DOE-2,45.24,82.22,57.47,24.74,6,4,0,Yes
 Zone Information, LOBBY_34,0.0,0.00,0.00,0.00,-148.59,-23.97,103.50,1,1,1,-151.52,-145.66,-28.48,-19.46,102.00,105.00,3.00,153.99,TARP,DOE-2,51.33,88.05,61.55,26.50,6,4,0,Yes
 Zone Information, CONFERENCE_34,0.0,0.00,0.00,0.00,-69.32,-22.21,103.50,1,1,1,-72.99,-65.65,-27.44,-16.98,102.00,105.00,3.00,224.80,TARP,DOE-2,74.93,105.55,73.78,31.77,6,4,0,Yes
 Zone Information, BREAK_ROOM_34,0.0,0.00,0.00,0.00,-24.75,-83.32,103.50,1,1,1,-27.24,-22.27,-87.05,-79.60,102.00,105.00,3.00,107.34,TARP,DOE-2,35.78,73.31,51.25,22.06,6,4,0,Yes
 Zone Information, MECHANICAL_34,0.0,0.00,0.00,0.00,-84.96,-23.84,103.50,1,1,1,-87.78,-82.13,-28.96,-18.72,102.00,105.00,3.00,168.83,TARP,DOE-2,56.28,94.15,65.82,28.34,6,4,0,Yes
 Zone Information, OFFICE_OPEN_34,0.0,0.00,0.00,0.00,-142.26,-44.86,103.50,1,1,1,-148.56,-135.96,-56.82,-32.90,102.00,105.00,3.00,892.85,TARP,DOE-2,297.62,217.86,152.30,65.57,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_34,0.0,0.00,0.00,0.00,-24.26,-40.40,103.50,1,1,1,-27.60,-20.93,-43.93,-36.88,102.00,105.00,3.00,136.95,TARP,DOE-2,45.65,81.11,56.70,24.41,6,4,0,Yes
 Zone Information, STORAGE_34,0.0,0.00,0.00,0.00,-71.83,-69.69,103.50,1,1,1,-74.20,-69.45,-73.87,-65.51,102.00,105.00,3.00,115.20,TARP,DOE-2,38.40,77.44,54.13,23.31,6,4,0,Yes
 Zone Information, LOBBY_35,0.0,0.00,0.00,0.00,-104.27,-61.19,106.50,1,1,1,-109.33,-99.20,-68.78,-53.59,105.00,108.00,3.00,453.96,TARP,DOE-2,151.32,150.70,105.35,45.36,6,4,0,Yes
 Zone Information, CONFERENCE_35,0.0,0.00,0.00,0.00,-107.45,-58.11,106.50,1,1,1,-111.39,-103.51,-63.63,-52.59,105.00,108.00,3.00,255.67,TARP,DOE-2,85.22,112.38,78.56,33.82,6,4,0,Yes
 Zone Information, BREAK_ROOM_35,0.0,0.00,0.00,0.00,-160.07,-102.31,106.50,1,1,1,-162.28,-157.86,-105.82,-98.80,105.00,108.00,3.00,89.82,TARP,DOE-2,29.94,67.48,47.17,20.31,6,4,0,Yes
 Zone Information, MECHANICAL_35,0.0,0.00,0.00,0.00,-5.74,-93.14,106.50,1,1,1,-8.59,-2.88,-98.72,-87.56,105.00,108.00,3.00,186.17,TARP,DOE-2,62.06,100.02,69.92,30.10,6,4,0,Yes
 Zone Information, OFFICE_OPEN_35,0.0,0.00,0.00,0.00,-140.13,-109.40,106.50,1,1,1,-148.49,-131.78,-118.25,-100.55,105.00,108.00,3.00,876.59,TARP,DOE-2,292.20,205.21,143.45,61.76,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_35,0.0,0.00,0.00,0.00,-120.95,-41.75,106.50,1,1,1,-123.36,-118.54,-45.84,-37.66,105.00,108.00,3.00,114.61,TARP,DOE-2,38.20,76.85,53.72,23.13,6,4,0,Yes
 Zone Information, STORAGE_35,0.0,0.00,0.00,0.00,-127.46,-17.31,106.50,1,1,1,-129.71,-125.21,-21.72,-12.90,105.00,108.00,3.00,114.98,TARP,DOE-2,38.33,78.68,55.00,23.68,6,4,0,Yes
 Zone Information, LOBBY_36,0.0,0.00,0.00,0.00,-31.73,-22.28,109.50,1,1,1,-38.13,-25.33,-29.77,-14.79,108.00,111.00,3.00,567.02,TARP,DOE-2,189.01,165.49,115.68,49.81,6,4,0,Yes
 Zone Information, CONFERENCE_36,0.0,0.00,0.00,0.00,-145.72,-18.39,109.50,1,1,1,-148.50,-142.93,-22.28,-14.51,108.00,111.00,3.00,125.76,TARP,DOE-2,41.92,78.81,55.09,23.72,6,4,0,Yes
 Zone Information, BREAK_ROOM_36,0.0,0.00,0.00,0.00,-29.41,-82.67,109.50,1,1,1,-31.96,-26.86,-85.57,-79.78,108.00,111.00,3.00,85.33,TARP,DOE-2,28.44,64.13,44.83,19.30,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_36,0.0,0.00,0.00,0.00,-132.33,-34.15,109.50,1,1,1,-134.43,-130.24,-37.32,-30.98,108.00,111.00,3.00,76.52,TARP,DOE-2,25.51,61.96,43.31,18.65,6,4,0,Yes
 Zone Information, STORAGE_36,0.0,0.00,0.00,0.00,-58.23,-25.27,109.50,1,1,1,-60.03,-56.42,-27.45,-23.09,108.00,111.00,3.00,44.80,TARP,DOE-2,14.93,46.59,32.57,14.02,6,4,0,Yes
 Zone Information, LOBBY_37,0.0,0.00,0.00,0.00,-132.33,-8.96,112.50,1,1,1,-137.03,-127.64,-14.21,-3.70,111.00,114.00,3.00,290.23,TARP,DOE-2,96.74,118.22,82.64,35.58,6,4,0,Yes
 Zone Information, CONFERENCE_37,0.0,0.00,0.00,0.00,-14.07,-23.09,112.50,1,1,1,-17.75,-10.39,-27.60,-18.59,111.00,114.00,3.00,194.03,TARP,DOE-2,64.68,97.02,67.82,29.20,6,4,0,Yes
 Zone Information, BREAK_ROOM_37,0.0,0.00,0.00,0.00,-8.80,-105.78,112.50,1,1,1,-11.57,-6.03,-110.58,-100.98,111.00,114.00,3.00,155.15,TARP,DOE-2,51.72,89.66,62.68,26.98,6,4,0,Yes
 Zone Information, MECHANICAL_37,0.0,0.00,0.00,0.00,-107.41,-109.90,112.50,1,1,1,-109.18,-105.64,-113.08,-106.72,111.00,114.00,3.00,64.62,TARP,DOE-2,21.54,58.22,40.70,17.52,6,4,0,Yes
 Zone Information, OFFICE_OPEN_37,0.0,0.00,0.00,0.00,-42.38,-81.13,112.50,1,1,1,-49.28,-35.48,-92.98,-69.28,111.00,114.00,3.00,970.01,TARP,DOE-2,323.34,223.81,156.45,67.36,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_37,0.0,0.00,0.00,0.00,-39.23,-76.94,112.50,1,1,1,-41.74,-36.73,-81.74,-72.13,111.00,114.00,3.00,140.21,TARP,DOE-2,46.74,86.56,60.51,26.05,6,4,0,Yes
 Zone Information, STORAGE_37,0.0,0.00,0.00,0.00,-30.79,-108.55,112.50,1,1,1,-33.10,-28.48,-112.63,-104.48,111.00,114.00,3.00,108.97,TARP,DOE-2,36.32,75.36,52.68,22.68,6,4,0,Yes
 Zone Information, LOBBY_38,0.0,0.00,0.00,0.00,-121.95,-23.69,115.50,1,1,1,-127.04,-116.87,-32.67,-14.70,114.00,117.00,3.00,539.86,TARP,DOE-2,179.95,167.65,117.19,50.45,6,4,0,Yes
 Zone Information, CONFERENCE_38,0.0,0.00,0.00,0.00,-84.54,-76.54,115.50,1,1,1,-87.31,-81.77,-80.35,-72.73,114.00,117.00,3.00,122.81,TARP,DOE-2,40.94,77.78,54.37,23.41,6,4,0,Yes
 Zone Information, BREAK_ROOM_38,0.0,0.00,0.00,0.00,-141.63,-42.27,115.50,1,1,1,-143.81,-139.45,-45.50,-39.04,114.00,117.00,3.00,81.24,TARP,DOE-2,27.08,63.71,44.54,19.17,6,4,0,Yes
 Zone Information, OFFICE_OPEN_38,0.0,0.00,0.00,0.00,-54.96,-59.52,115.50,1,1,1,-64.45,-45.46,-69.29,-49.76,114.00,117.00,3.00,1101.04,TARP,DOE-2,367.01,229.91,160.72,69.20,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_38,0.0,0.00,0.00,0.00,-14.76,-56.98,115.50,1,1,1,-16.77,-12.74,-60.08,-53.89,114.00,117.00,3.00,71.87,TARP,DOE-2,23.96,60.15,42.05,18.10,6,4,0,Yes
 Zone Information, STORAGE_38,0.0,0.00,0.00,0.00,-46.09,-53.26,115.50,1,1,1,-49.12,-43.07,-56.88,-49.63,114.00,117.00,3.00,127.46,TARP,DOE-2,42.49,78.55,54.91,23.64,6,4,0,Yes
 Zone Information, LOBBY_39,0.0,0.00,0.00,0.00,-18.60,-15.46,118.50,1,1,1,-22.24,-14.96,-19.40,-11.52,117.00,120.00,3.00,167.40,TARP,DOE-2,55.80,89.71,62.71,27.00,6,4,0,Yes
 Zone Information, CONFERENCE_39,0.0,0.00,0.00,0.00,-13.77,-103.12,118.50,1,1,1,-17.07,-10.48,-107.61,-98.63,117.00,120.00,3.00,172.88,TARP,DOE-2,57.63,92.21,64.46,27.75,6,4,0,Yes
 Zone Information, BREAK_ROOM_39,0.0,0.00,0.00,0.00,-157.45,-21.00,118.50,1,1,1,-161.04,-153.85,-25.92,-16.08,117.00,120.00,3.00,207.10,TARP,DOE-2,69.03,100.97,70.58,30.39,6,4,0,Yes
 Zone Information, MECHANICAL_39,0.0,0.00,0.00,0.00,-53.20,-17.48,118.50,1,1,1,-55.78,-50.61,-21.05,-13.92,117.00,120.00,3.00,106.95,TARP,DOE-2,35.65,72.60,50.75,21.85,6,4,0,Yes
 Zone Information, OFFICE_OPEN_39,0.0,0.00,0.00,0.00,-49.89,-29.52,118.50,1,1,1,-57.02,-42.77,-37.86,-21.19,117.00,120.00,3.00,703.01,TARP,DOE-2,234.34,184.27,128.81,55.46,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_39,0.0,0.00,0.00,0.00,-78.76,-61.25,118.50,1,1,1,-81.02,-76.49,-65.13,-57.36,117.00,120.00,3.00,101.92,TARP,DOE-2,33.97,72.60,50.75,21.85,6,4,0,Yes
 Zone Information, STORAGE_39,0.0,0.00,0.00,0.00,-73.37,-76.98,118.50,1,1,1,-75.73,-71.02,-81.39,-72.57,117.00,120.00,3.00,120.69,TARP,DOE-2,40.23,80.02,55.93,24.08,6,4,0,Yes
 Zone Information, LOBBY_40,0.0,0.00,0.00,0.00,-37.89,-52.40,121.50,1,1,1,-41.21,-34.57,-58.11,-46.68,120.00,123.00,3.00,221.90,TARP,DOE-2,73.97,107.13,74.89,32.24,6,4,0,Yes
 Zone Information, CONFERENCE_40,0.0,0.00,0.00,0.00,-160.52,-67.05,121.50,1,1,1,-163.27,-157.77,-71.98,-62.12,120.00,123.00,3.00,158.24,TARP,DOE-2,52.75,90.99,63.61,27.38,6,4,0,Yes
 Zone Information, BREAK_ROOM_40,0.0,0.00,0.00,0.00,-48.86,-18.61,121.50,1,1,1,-51.34,-46.38,-21.55,-15.68,120.00,123.00,3.00,84.10,TARP,DOE-2,28.03,63.77,44.58,19.19,6,4,0,Yes
 Zone Information, MECHANICAL_40,0.0,0.00,0.00,0.00,-131.74,-28.60,121.50,1,1,1,-135.60,-127.89,-33.53,-23.68,120.00,123.00,3.00,222.64,TARP,DOE-2,74.21,104.17,72.82,31.35,6,4,0,Yes
 Zone Information, OFFICE_OPEN_40,0.0,0.00,0.00,0.00,-52.75,-49.81,121.50,1,1,1,-62.41,-43.08,-62.47,-37.15,120.00,123.00,3.00,1455.10,TARP,DOE-2,485.03,266.72,186.44,80.27,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_40,0.0,0.00,0.00,0.00,-64.89,-40.10,121.50,1,1,1,-67.09,-62.68,-44.26,-35.95,120.00,123.00,3.00,106.08,TARP,DOE-2,35.36,75.09,52.49,22.60,6,4,0,Yes
 Zone Information, STORAGE_40,0.0,0.00,0.00,0.00,-141.33,-19.46,121.50,1,1,1,-144.73,-137.93,-22.87,-16.04,120.00,123.00,3.00,135.23,TARP,DOE-2,45.08,80.57,56.32,24.25,6,4,0,Yes
 Zone Information, LOBBY_41,0.0,0.00,0.00,0.00,-18.32,-33.81,124.50,1,1,1,-23.73,-12.91,-42.92,-24.71,123.00,126.00,3.00,582.74,TARP,DOE-2,194.25,173.03,120.95,52.07,6,4,0,Yes
 Zone Information, CONFERENCE_41,0.0,0.00,0.00,0.00,-108.04,-91.56,124.50,1,1,1,-111.09,-104.99,-96.34,-86.78,123.00,126.00,3.00,170.25,TARP,DOE-2,56.75,92.75,64.83,27.91,6,4,0,Yes
 Zone Information, BREAK_ROOM_41,0.0,0.00,0.00,0.00,-131.55,-68.59,124.50,1,1,1,-134.61,-128.48,-73.92,-63.26,123.00,126.00,3.00,191.35,TARP,DOE-2,63.78,99.61,69.63,29.98,6,4,0,Yes
 Zone Information, MECHANICAL_41,0.0,0.00,0.00,0.00,-25.33,-51.71,124.50,1,1,1,-29.20,-21.46,-57.73,-45.69,123.00,126.00,3.00,273.51,TARP,DOE-2,91.17,117.45,82.10,35.35,6,4,0,Yes
 Zone Information, OFFICE_OPEN_41,0.0,0.00,0.00,0.00,-111.25,-29.11,124.50,1,1,1,-120.80,-101.71,-40.98,-17.24,123.00,126.00,3.00,1346.83,TARP,DOE-2,448.94,255.78,178.80,76.98,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_41,0.0,0.00,0.00,0.00,-68.93,-114.33,124.50,1,1,1,-70.51,-67.35,-117.00,-111.67,123.00,126.00,3.00,48.06,TARP,DOE-2,16.02,49.74,34.77,14.97,6,4,0,Yes
 Zone Information, STORAGE_41,0.0,0.00,0.00,0.00,-138.93,-82.99,124.50,1,1,1,-141.31,-136.54,-87.57,-78.41,123.00,126.00,3.00,126.95,TARP,DOE-2,42.32,82.37,57.58,24.79,6,4,0,Yes
 Zone Information, LOBBY_42,0.0,0.00,0.00,0.00,-107.03,-5.34,127.50,1,1,1,-109.93,-104.12,-10.48,-0.20,126.00,129.00,3.00,174.32,TARP,DOE-2,58.11,95.34,66.65,28.69,6,4,0,Yes
 Zone Information, CONFERENCE_42,0.0,0.00,0.00,0.00,-76.33,-71.55,127.50,1,1,1,-78.60,-74.06,-76.02,-67.07,126.00,129.00,3.00,117.93,TARP,DOE-2,39.31,79.76,55.76,24.01,6,4,0,Yes
 Zone Information, BREAK_ROOM_42,0.0,0.00,0.00,0.00,-64.05,-108.32,127.50,1,1,1,-66.62,-61.48,-113.41,-103.24,126.00,129.00,3.00,152.19,TARP,DOE-2,50.73,90.63,63.36,27.28,6,4,0,Yes
 Zone Information, MECHANICAL_42,0.0,0.00,0.00,0.00,-49.65,-98.04,127.50,1,1,1,-52.78,-46.52,-103.19,-92.88,126.00,129.00,3.00,188.49,TARP,DOE-2,62.83,98.18,68.63,29.55,6,4,0,Yes
 Zone Information, OFFICE_OPEN_42,0.0,0.00,0.00,0.00,-60.17,-14.85,127.50,1,1,1,-64.93,-55.42,-24.14,-5.56,126.00,129.00,3.00,521.59,TARP,DOE-2,173.86,167.33,116.97,50.36,6,4,0,Yes
 Zone Information, CONFERENCE_43,0.0,0.00,0.00,0.00,-65.29,-66.39,130.50,1,1,1,-69.27,-61.31,-71.20,-61.59,129.00,132.00,3.00,224.02,TARP,DOE-2,74.67,104.17,72.82,31.35,6,4,0,Yes
 Zone Information, BREAK_ROOM_43,0.0,0.00,0.00,0.00,-21.00,-55.44,130.50,1,1,1,-24.32,-17.68,-60.35,-50.54,129.00,132.00,3.00,190.46,TARP,DOE-2,63.49,97.50,68.16,29.34,6,4,0,Yes
 Zone Information, MECHANICAL_43,0.0,0.00,0.00,0.00,-158.33,-103.70,130.50,1,1,1,-161.66,-155.00,-110.09,-97.32,129.00,132.00,3.00,249.00,TARP,DOE-2,83.00,115.32,80.61,34.71,6,4,0,Yes
 Zone Information, OFFICE_OPEN_43,0.0,0.00,0.00,0.00,-53.56,-100.62,130.50,1,1,1,-61.64,-45.48,-111.07,-90.17,129.00,132.00,3.00,1002.04,TARP,DOE-2,334.01,221.15,154.59,66.56,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_43,0.0,0.00,0.00,0.00,-65.10,-16.07,130.50,1,1,1,-66.75,-63.45,-18.53,-13.61,129.00,132.00,3.00,46.30,TARP,DOE-2,15.43,48.12,33.64,14.48,6,4,0,Yes
 Zone Information, STORAGE_43,0.0,0.00,0.00,0.00,-37.12,-85.20,130.50,1,1,1,-39.81,-34.42,-88.15,-82.26,129.00,132.00,3.00,91.83,TARP,DOE-2,30.61,66.46,46.46,20.00,6,4,0,Yes
 Zone Information, LOBBY_44,0.0,0.00,0.00,0.00,-161.10,-30.39,133.50,1,1,1,-165.89,-156.31,-36.30,-24.48,132.00,135.00,3.00,333.24,TARP,DOE-2,111.08,127.19,88.91,38.28,6,4,0,Yes
 Zone Information, CONFERENCE_44,0.0,0.00,0.00,0.00,-53.63,-93.35,133.50,1,1,1,-56.11,-51.15,-97.51,-89.20,132.00,135.00,3.00,119.71,TARP,DOE-2,39.90,78.43,54.82,23.60,6,4,0,Yes
 Zone Information, BREAK_ROOM_44,0.0,0.00,0.00,0.00,-121.96,-80.72,133.50,1,1,1,-125.89,-118.03,-84.85,-76.60,132.00,135.00,3.00,189.60,TARP,DOE-2,63.20,95.43,66.71,28.72,6,4,0,Yes
 Zone Information, MECHANICAL_44,0.0,0.00,0.00,0.00,-102.46,-49.27,133.50,1,1,1,-106.10,-98.82,-55.98,-42.57,132.00,135.00,3.00,286.48,TARP,DOE-2,95.49,122.91,85.92,36.99,6,4,0,Yes
 Zone Information, OFFICE_OPEN_44,0.0,0.00,0.00,0.00,-15.88,-84.37,133.50,1,1,1,-20.59,-11.16,-90.30,-78.43,132.00,135.00,3.00,329.32,TARP,DOE-2,109.77,126.58,88.48,38.10,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_44,0.0,0.00,0.00,0.00,-70.35,-76.50,133.50,1,1,1,-72.30,-68.40,-78.85,-74.14,132.00,135.00,3.00,52.51,TARP,DOE-2,17.50,50.45,35.26,15.18,6,4,0,Yes
 Zone Information, STORAGE_44,0.0,0.00,0.00,0.00,-26.55,-62.40,133.50,1,1,1,-28.51,-24.60,-65.05,-59.75,132.00,135.00,3.00,59.38,TARP,DOE-2,19.79,54.04,37.77,16.26,6,4,0,Yes
 Zone Information, LOBBY_45,0.0,0.00,0.00,0.00,-8.69,-91.30,136.50,1,1,1,-13.62,-3.76,-97.57,-85.02,135.00,138.00,3.00,364.29,TARP,DOE-2,121.43,133.22,93.12,40.09,6,4,0,Yes
 Zone Information, MECHANICAL_45,0.0,0.00,0.00,0.00,-147.04,-56.90,136.50,1,1,1,-150.82,-143.26,-62.57,-51.23,135.00,138.00,3.00,251.41,TARP,DOE-2,83.80,112.18,78.42,33.76,6,4,0,Yes
 Zone Information, OFFICE_OPEN_45,0.0,0.00,0.00,0.00,-112.54,-21.47,136.50,1,1,1,-119.23,-105.84,-33.34,-9.61,135.00,138.00,3.00,941.79,TARP,DOE-2,313.93,221.49,154.83,66.66,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_45,0.0,0.00,0.00,0.00,-131.09,-25.93,136.50,1,1,1,-133.52,-128.66,-29.87,-21.99,135.00,138.00,3.00,111.04,TARP,DOE-2,37.01,75.21,52.58,22.64,6,4,0,Yes
 Zone Information, STORAGE_45,0.0,0.00,0.00,0.00,-61.96,-45.39,136.50,1,1,1,-64.34,-59.58,-49.71,-41.07,135.00,138.00,3.00,119.30,TARP,DOE-2,39.77,79.16,55.34,23.82,6,4,0,Yes
 Zone Information, CONFERENCE_46,0.0,0.00,0.00,0.00,-150.25,-86.01,139.50,1,1,1,-152.85,-147.64,-90.89,-81.13,138.00,141.00,3.00,148.01,TARP,DOE-2,49.34,88.63,61.95,26.67,6,4,0,Yes
 Zone Information, MECHANICAL_46,0.0,0.00,0.00,0.00,-70.21,-36.97,139.50,1,1,1,-73.76,-66.65,-43.10,-30.83,138.00,141.00,3.00,256.05,TARP,DOE-2,85.35,115.12,80.47,34.64,6,4,0,Yes
 Zone Information, OFFICE_OPEN_46,0.0,0.00,0.00,0.00,-106.73,-13.05,139.50,1,1,1,-116.25,-97.22,-23.02,-3.09,138.00,141.00,3.00,1125.68,TARP,DOE-2,375.23,232.51,162.53,69.98,6,4,0,Yes
 Zone Information, STORAGE_46,0.0,0.00,0.00,0.00,-138.75,-89.61,139.50,1,1,1,-141.66,-135.84,-93.63,-85.58,138.00,141.00,3.00,136.38,TARP,DOE-2,45.46,82.01,57.33,24.68,6,4,0,Yes
 Zone Information, LOBBY_47,0.0,0.00,0.00,0.00,-126.42,-88.89,142.50,1,1,1,-130.05,-122.79,-95.71,-82.06,141.00,144.00,3.00,291.14,TARP,DOE-2,97.05,124.28,86.87,37.40,6,4,0,Yes
 Zone Information, CONFERENCE_47,0.0,0.00,0.00,0.00,-158.69,-25.59,142.50,1,1,1,-162.17,-155.21,-32.20,-18.98,141.00,144.00,3.00,269.97,TARP,DOE-2,89.99,119.89,83.81,36.08,6,4,0,Yes
 Zone Information, BREAK_ROOM_47,0.0,0.00,0.00,0.00,-17.25,-111.12,142.50,1,1,1,-19.96,-14.55,-114.61,-107.64,141.00,144.00,3.00,109.49,TARP,DOE-2,36.50,73.10,51.10,22.00,6,4,0,Yes
 Zone Information, MECHANICAL_47,0.0,0.00,0.00,0.00,-130.30,-34.20,142.50,1,1,1,-133.82,-126.78,-39.68,-28.71,141.00,144.00,3.00,226.40,TARP,DOE-2,75.47,106.88,74.72,32.17,6,4,0,Yes
 Zone Information, OFFICE_OPEN_47,0.0,0.00,0.00,0.00,-120.92,-19.88,142.50,1,1,1,-126.28,-115.56,-26.13,-13.63,141.00,144.00,3.00,395.28,TARP,DOE-2,131.76,138.15,96.57,41.58,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_47,0.0,0.00,0.00,0.00,-150.41,-50.12,142.50,1,1,1,-153.03,-147.80,-53.62,-46.61,141.00,144.00,3.00,106.27,TARP,DOE-2,35.42,72.21,50.48,21.73,6,4,0,Yes
 Zone Information, LOBBY_48,0.0,0.00,0.00,0.00,-105.80,-33.26,145.50,1,1,1,-111.23,-100.36,-42.49,-24.03,144.00,147.00,3.00,592.84,TARP,DOE-2,197.61,174.73,122.14,52.59,6,4,0,Yes
 Zone Information, CONFERENCE_48,0.0,0.00,0.00,0.00,-154.79,-42.71,145.50,1,1,1,-157.60,-151.97,-46.43,-38.99,144.00,147.00,3.00,121.93,TARP,DOE-2,40.64,77.27,54.01,23.25,6,4,0,Yes
 Zone Information, BREAK_ROOM_48,0.0,0.00,0.00,0.00,-136.85,-55.78,145.50,1,1,1,-140.22,-133.47,-60.66,-50.90,144.00,147.00,3.00,192.60,TARP,DOE-2,64.20,97.82,68.38,29.44,6,4,0,Yes
 Zone Information, MECHANICAL_48,0.0,0.00,0.00,0.00,-128.57,-77.82,145.50,1,1,1,-131.50,-125.63,-82.50,-73.13,144.00,147.00,3.00,160.58,TARP,DOE-2,53.53,90.28,63.11,27.17,6,4,0,Yes
 Zone Information, OFFICE_OPEN_48,0.0,0.00,0.00,0.00,-126.16,-84.24,145.50,1,1,1,-136.59,-115.72,-95.87,-72.61,144.00,147.00,3.00,1442.82,TARP,DOE-2,480.94,263.55,184.23,79.32,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_48,0.0,0.00,0.00,0.00,-94.82,-25.63,145.50,1,1,1,-96.50,-93.13,-28.56,-22.71,144.00,147.00,3.00,56.39,TARP,DOE-2,18.80,54.10,37.82,16.28,6,4,0,Yes
 Zone Information, STORAGE_48,0.0,0.00,0.00,0.00,-137.39,-51.46,145.50,1,1,1,-140.09,-134.69,-54.36,-48.57,144.00,147.00,3.00,90.46,TARP,DOE-2,30.15,65.94,46.09,19.84,6,4,0,Yes
 Zone Information, LOBBY_49,0.0,0.00,0.00,0.00,-108.75,-84.53,148.50,1,1,1,-113.00,-104.49,-91.56,-77.51,147.00,150.00,3.00,352.05,TARP,DOE-2,117.35,134.16,93.78,40.38,6,4,0,Yes
 Zone Information, CONFERENCE_49,0.0,0.00,0.00,0.00,-96.08,-6.61,148.50,1,1,1,-98.95,-93.22,-9.88,-3.34,147.00,150.00,3.00,108.78,TARP,DOE-2,36.26,72.42,50.63,21.80,6,4,0,Yes
 Zone Information, BREAK_ROOM_49,0.0,0.00,0.00,0.00,-145.57,-9.76,148.50,1,1,1,-148.63,-142.50,-13.94,-5.59,147.00,150.00,3.00,149.43,TARP,DOE-2,49.81,85.72,59.92,25.80,6,4,0,Yes
 Zone Information, MECHANICAL_49,0.0,0.00,0.00,0.00,-139.85,-55.71,148.50,1,1,1,-143.49,-136.22,-60.94,-50.48,147.00,150.00,3.00,223.08,TARP,DOE-2,74.36,105.23,73.56,31.67,6,4,0,Yes
 Zone Information, OFFICE_OPEN_49,0.0,0.00,0.00,0.00,-133.34,-35.52,148.50,1,1,1,-137.83,-128.85,-44.16,-26.87,147.00,150.00,3.00,458.01,TARP,DOE-2,152.67,156.44,109.36,47.08,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_49,0.0,0.00,0.00,0.00,-99.84,-111.58,148.50,1,1,1,-101.56,-98.13,-114.78,-108.37,147.00,150.00,3.00,62.96,TARP,DOE-2,20.99,57.80,40.40,17.39,6,4,0,Yes
 Zone Information, STORAGE_49,0.0,0.00,0.00,0.00,-138.71,-54.28,148.50,1,1,1,-141.88,-135.54,-58.30,-50.26,147.00,150.00,3.00,148.87,TARP,DOE-2,49.62,85.14,59.52,25.63,6,4,0,Yes
 Zone Information, LOBBY_50,0.0,0.00,0.00,0.00,-16.29,-85.05,151.50,1,1,1,-19.62,-12.97,-90.71,-79.39,150.00,153.00,3.00,220.60,TARP,DOE-2,73.53,106.65,74.55,32.10,6,4,0,Yes
 Zone Information, CONFERENCE_50,0.0,0.00,0.00,0.00,-51.53,-12.46,151.50,1,1,1,-55.33,-47.73,-18.50,-6.42,150.00,153.00,3.00,269.43,TARP,DOE-2,89.81,116.84,81.68,35.16,6,4,0,Yes
 Zone Information, MECHANICAL_50,0.0,0.00,0.00,0.00,-111.64,-18.64,151.50,1,1,1,-114.20,-109.09,-23.68,-13.60,150.00,153.00,3.00,149.97,TARP,DOE-2,49.99,89.92,62.86,27.06,6,4,0,Yes
 Zone Information, OFFICE_OPEN_50,0.0,0.00,0.00,0.00,-33.25,-48.89,151.50,1,1,1,-41.16,-25.34,-60.74,-37.04,150.00,153.00,3.00,1112.50,TARP,DOE-2,370.83,235.88,164.89,70.99,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_50,0.0,0.00,0.00,0.00,-157.95,-47.44,151.50,1,1,1,-160.04,-155.86,-50.60,-44.27,150.00,153.00,3.00,76.21,TARP,DOE-2,25.40,61.84,43.23,18.61,6,4,0,Yes
 Zone Information, STORAGE_50,0.0,0.00,0.00,0.00,-56.25,-33.43,151.50,1,1,1,-58.82,-53.68,-37.94,-28.92,150.00,153.00,3.00,134.64,TARP,DOE-2,44.88,83.70,58.51,25.19,6,4,0,Yes
 Zone Information, LOBBY_51,0.0,0.00,0.00,0.00,-40.45,-56.41,154.50,1,1,1,-46.65,-34.26,-62.89,-49.92,153.00,156.00,3.00,474.69,TARP,DOE-2,158.23,150.99,105.55,45.44,6,4,0,Yes
 Zone Information, CONFERENCE_51,0.0,0.00,0.00,0.00,-142.75,-112.33,154.50,1,1,1,-147.34,-138.17,-117.39,-107.27,153.00,156.00,3.00,272.52,TARP,DOE-2,90.84,114.51,80.05,34.46,6,4,0,Yes
 Zone Information, BREAK_ROOM_51,0.0,0.00,0.00,0.00,-77.97,-101.38,154.50,1,1,1,-80.96,-74.98,-107.10,-95.65,153.00,156.00,3.00,200.02,TARP,DOE-2,66.67,103.35,72.25,31.10,6,4,0,Yes
 Zone Information, OFFICE_OPEN_51,0.0,0.00,0.00,0.00,-98.76,-91.64,154.50,1,1,1,-105.35,-92.17,-103.44,-79.84,153.00,156.00,3.00,922.16,TARP,DOE-2,307.39,219.49,153.43,66.06,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_51,0.0,0.00,0.00,0.00,-95.33,-112.23,154.50,1,1,1,-97.37,-93.29,-116.14,-108.32,153.00,156.00,3.00,92.29,TARP,DOE-2,30.76,70.22,49.09,21.13,6,4,0,Yes
 Zone Information, STORAGE_51,0.0,0.00,0.00,0.00,-39.18,-107.70,154.50,1,1,1,-40.82,-37.54,-110.91,-104.50,153.00,156.00,3.00,60.15,TARP,DOE-2,20.05,56.92,39.79,17.13,6,4,0,Yes
 Zone Information, LOBBY_52,0.0,0.00,0.00,0.00,-133.36,-30.72,157.50,1,1,1,-138.81,-127.92,-37.70,-23.74,156.00,159.00,3.00,448.62,TARP,DOE-2,149.54,147.90,103.38,44.51,6,4,0,Yes
 Zone Information, CONFERENCE_52,0.0,0.00,0.00,0.00,-97.05,-93.36,157.50,1,1,1,-100.03,-94.08,-97.63,-89.10,156.00,159.00,3.00,147.90,TARP,DOE-2,49.30,85.65,59.87,25.78,6,4,0,Yes
 Zone Information, BREAK_ROOM_52,0.0,0.00,0.00,0.00,-6.43,-100.33,157.50,1,1,1,-8.60,-4.27,-104.58,-96.07,156.00,159.00,3.00,106.64,TARP,DOE-2,35.55,75.83,53.01,22.82,6,4,0,Yes
 Zone Information, MECHANICAL_52,0.0,0.00,0.00,0.00,-130.47,-53.55,157.50,1,1,1,-132.55,-128.39,-56.19,-50.91,156.00,159.00,3.00,63.11,TARP,DOE-2,21.04,55.45,38.76,16.69,6,4,0,Yes
 Zone Information, OFFICE_OPEN_52,0.0,0.00,0.00,0.00,-118.96,-94.86,157.50,1,1,1,-126.20,-111.73,-107.79,-81.92,156.00,159.00,3.00,1110.48,TARP,DOE-2,370.16,240.81,168.33,72.47,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_52,0.0,0.00,0.00,0.00,-32.06,-26.83,157.50,1,1,1,-34.56,-29.56,-31.66,-21.99,156.00,159.00,3.00,140.84,TARP,DOE-2,46.95,86.84,60.71,26.14,6,4,0,Yes
 Zone Information, STORAGE_52,0.0,0.00,0.00,0.00,-120.28,-89.45,157.50,1,1,1,-122.46,-118.11,-92.57,-86.33,156.00,159.00,3.00,78.16,TARP,DOE-2,26.05,62.30,43.55,18.75,6,4,0,Yes
 Zone Information, LOBBY_53,0.0,0.00,0.00,0.00,-84.64,-74.99,160.50,1,1,1,-88.76,-80.53,-81.25,-68.73,159.00,162.00,3.00,302.99,TARP,DOE-2,101.00,123.31,86.20,37.11,6,4,0,Yes
 Zone Information, CONFERENCE_53,0.0,0.00,0.00,0.00,-128.12,-90.62,160.50,1,1,1,-131.34,-124.89,-96.99,-84.26,159.00,162.00,3.00,240.48,TARP,DOE-2,80.16,113.85,79.58,34.26,6,4,0,Yes
 Zone Information, BREAK_ROOM_53,0.0,0.00,0.00,0.00,-79.32,-11.24,160.50,1,1,1,-81.77,-76.88,-15.76,-6.73,159.00,162.00,3.00,128.50,TARP,DOE-2,42.83,82.36,57.58,24.79,6,4,0,Yes
 Zone Information, MECHANICAL_53,0.0,0.00,0.00,0.00,-30.06,-86.22,160.50,1,1,1,-32.97,-27.15,-89.86,-82.57,159.00,162.00,3.00,123.41,TARP,DOE-2,41.14,77.46,54.15,23.31,6,4,0,Yes
 Zone Information, OFFICE_OPEN_53,0.0,0.00,0.00,0.00,-83.52,-62.88,160.50,1,1,1,-87.27,-79.77,-70.08,-55.68,159.00,162.00,3.00,317.47,TARP,DOE-2,105.82,130.18,91.00,39.18,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_53,0.0,0.00,0.00,0.00,-17.55,-29.09,160.50,1,1,1,-19.38,-15.72,-32.51,-25.67,159.00,162.00,3.00,71.81,TARP,DOE-2,23.94,61.74,43.16,18.58,6,4,0,Yes
 Zone Information, STORAGE_53,0.0,0.00,0.00,0.00,-45.29,-35.26,160.50,1,1,1,-46.99,-43.60,-37.08,-33.45,159.00,162.00,3.00,34.78,TARP,DOE-2,11.59,40.88,28.58,12.30,6,4,0,Yes
 Zone Information, LOBBY_54,0.0,0.00,0.00,0.00,-65.65,-48.78,163.50,1,1,1,-69.71,-61.59,-54.40,-43.16,162.00,165.00,3.00,267.99,TARP,DOE-2,89.33,114.96,80.36,34.60,6,4,0,Yes
 Zone Information, CONFERENCE_54,0.0,0.00,0.00,0.00,-95.33,-71.56,163.50,1,1,1,-98.15,-92.51,-76.67,-66.44,162.00,165.00,3.00,168.45,TARP,DOE-2,56.15,94.04,65.73,28.30,6,4,0,Yes
 Zone Information, BREAK_ROOM_54,0.0,0.00,0.00,0.00,-153.87,-51.59,163.50,1,1,1,-156.10,-151.63,-54.98,-48.19,162.00,165.00,3.00,87.78,TARP,DOE-2,29.26,66.39,46.41,19.98,6,4,0,Yes
 Zone Information, MECHANICAL_54,0.0,0.00,0.00,0.00,-20.89,-29.62,163.50,1,1,1,-24.13,-17.65,-34.33,-24.91,162.00,165.00,3.00,178.61,TARP,DOE-2,59.54,94.25,65.88,28.36,6,4,0,Yes
 Zone Information, OFFICE_OPEN_54,0.0,0.00,0.00,0.00,-138.60,-19.03,163.50,1,1,1,-144.95,-132.25,-30.44,-7.63,162.00,165.00,3.00,858.53,TARP,DOE-2,286.18,211.87,148.10,63.76,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_54,0.0,0.00,0.00,0.00,-59.44,-71.26,163.50,1,1,1,-62.44,-56.43,-74.86,-67.65,162.00,165.00,3.00,125.94,TARP,DOE-2,41.98,78.08,54.58,23.50,6,4,0,Yes
 Zone Information, LOBBY_55,0.0,0.00,0.00,0.00,-71.31,-13.90,166.50,1,1,1,-77.55,-65.07,-21.96,-5.84,165.00,168.00,3.00,595.19,TARP,DOE-2,198.40,170.43,119.14,51.29,6,4,0,Yes
 Zone Information, CONFERENCE_55,0.0,0.00,0.00,0.00,-73.58,-68.55,166.50,1,1,1,-76.75,-70.40,-74.80,-62.29,165.00,168.00,3.00,232.63,TARP,DOE-2,77.54,111.95,78.26,33.69,6,4,0,Yes
 Zone Information, BREAK_ROOM_55,0.0,0.00,0.00,0.00,-63.15,-46.60,166.50,1,1,1,-65.00,-61.30,-49.76,-43.45,165.00,168.00,3.00,67.20,TARP,DOE-2,22.40,58.91,41.18,17.73,6,4,0,Yes
 Zone Information, MECHANICAL_55,0.0,0.00,0.00,0.00,-149.88,-13.90,166.50,1,1,1,-153.57,-146.19,-18.64,-9.15,165.00,168.00,3.00,205.03,TARP,DOE-2,68.34,100.02,69.91,30.10,6,4,0,Yes
 Zone Information, OFFICE_OPEN_55,0.0,0.00,0.00,0.00,-132.48,-70.49,166.50,1,1,1,-138.69,-126.26,-82.17,-58.80,165.00,168.00,3.00,860.71,TARP,DOE-2,286.90,213.58,149.30,64.28,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_55,0.0,0.00,0.00,0.00,-122.03,-54.33,166.50,1,1,1,-124.56,-119.49,-58.88,-49.79,165.00,168.00,3.00,133.96,TARP,DOE-2,44.65,83.73,58.53,25.20,6,4,0,Yes
 Zone Information, STORAGE_55,0.0,0.00,0.00,0.00,-99.85,-35.31,166.50,1,1,1,-101.57,-98.14,-37.25,-33.38,165.00,168.00,3.00,37.72,TARP,DOE-2,12.57,42.63,29.80,12.83,6,4,0,Yes
 Zone Information, LOBBY_56,0.0,0.00,0.00,0.00,-109.23,-110.98,169.50,1,1,1,-114.31,-104.15,-119.32,-102.65,168.00,171.00,3.00,500.17,TARP,DOE-2,166.72,159.78,111.70,48.09,6,4,0,Yes
 Zone Information, CONFERENCE_56,0.0,0.00,0.00,0.00,-12.98,-67.72,169.50,1,1,1,-17.23,-8.74,-73.44,-62.01,168.00,171.00,3.00,285.10,TARP,DOE-2,95.03,118.30,82.69,35.60,6,4,0,Yes
 Zone Information, BREAK_ROOM_56,0.0,0.00,0.00,0.00,-161.15,-78.60,169.50,1,1,1,-164.18,-158.13,-82.19,-75.01,168.00,171.00,3.00,126.35,TARP,DOE-2,42.12,78.18,54.65,23.53,6,4,0,Yes
 Zone Information, MECHANICAL_56,0.0,0.00,0.00,0.00,-122.47,-57.36,169.50,1,1,1,-125.64,-119.29,-62.55,-52.17,168.00,171.00,3.00,192.64,TARP,DOE-2,64.21,99.15,69.31,29.84,6,4,0,Yes
 Zone Information, OFFICE_OPEN_56,0.0,0.00,0.00,0.00,-109.46,-70.73,169.50,1,1,1,-117.67,-101.26,-85.32,-56.14,168.00,171.00,3.00,1423.15,TARP,DOE-2,474.38,272.35,190.38,81.96,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_56,0.0,0.00,0.00,0.00,-144.23,-30.79,169.50,1,1,1,-146.76,-141.70,-34.91,-26.67,168.00,171.00,3.00,121.05,TARP,DOE-2,40.35,78.57,54.93,23.65,6,4,0,Yes
 Zone Information, STORAGE_56,0.0,0.00,0.00,0.00,-104.27,-110.22,169.50,1,1,1,-105.77,-102.77,-112.80,-107.65,168.00,171.00,3.00,43.93,TARP,DOE-2,14.64,47.69,33.34,14.35,6,4,0,Yes
 Zone Information, LOBBY_57,0.0,0.00,0.00,0.00,-120.11,-69.36,172.50,1,1,1,-124.70,-115.53,-77.09,-61.64,171.00,174.00,3.00,417.91,TARP,DOE-2,139.30,146.55,102.45,44.11,6,4,0,Yes
 Zone Information, CONFERENCE_57,0.0,0.00,0.00,0.00,-59.08,-55.28,172.50,1,1,1,-62.16,-56.00,-60.47,-50.08,171.00,174.00,3.00,187.06,TARP,DOE-2,62.35,98.11,68.58,29.53,6,4,0,Yes
 Zone Information, BREAK_ROOM_57,0.0,0.00,0.00,0.00,-13.52,-62.79,172.50,1,1,1,-15.95,-11.09,-67.46,-58.11,171.00,174.00,3.00,131.94,TARP,DOE-2,43.98,84.02,58.74,25.29,6,4,0,Yes
 Zone Information, MECHANICAL_57,0.0,0.00,0.00,0.00,-126.52,-63.21,172.50,1,1,1,-129.49,-123.55,-67.04,-59.37,171.00,174.00,3.00,132.62,TARP,DOE-2,44.21,80.46,56.24,24.22,6,4,0,Yes
 Zone Information, OFFICE_OPEN_57,0.0,0.00,0.00,0.00,-72.13,-102.88,172.50,1,1,1,-80.34,-63.92,-116.73,-89.02,171.00,174.00,3.00,1352.09,TARP,DOE-2,450.70,263.61,184.27,79.34,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_57,0.0,0.00,0.00,0.00,-119.71,-38.09,172.50,1,1,1,-121.25,-118.17,-41.07,-35.12,171.00,174.00,3.00,52.32,TARP,DOE-2,17.44,52.98,37.03,15.94,6,4,0,Yes
 Zone Information, STORAGE_57,0.0,0.00,0.00,0.00,-30.41,-33.08,172.50,1,1,1,-32.95,-27.87,-36.21,-29.95,171.00,174.00,3.00,92.02,TARP,DOE-2,30.67,66.84,46.72,20.12,6,4,0,Yes
 Zone Information, CONFERENCE_58,0.0,0.00,0.00,0.00,-160.05,-14.95,175.50,1,1,1,-162.80,-157.29,-18.30,-11.60,174.00,177.00,3.00,107.10,TARP,DOE-2,35.70,72.06,50.38,21.69,6,4,0,Yes
 Zone Information, BREAK_ROOM_58,0.0,0.00,0.00,0.00,-152.65,-44.57,175.50,1,1,1,-155.73,-149.58,-47.67,-41.48,174.00,177.00,3.00,110.65,TARP,DOE-2,36.88,72.88,50.95,21.93,6,4,0,Yes
 Zone Information, MECHANICAL_58,0.0,0.00,0.00,0.00,-104.50,-6.07,175.50,1,1,1,-107.98,-101.01,-12.15,8.60E-003,174.00,177.00,3.00,248.48,TARP,DOE-2,82.83,113.56,79.38,34.18,6,4,0,Yes
 Zone Information, OFFICE_OPEN_58,0.0,0.00,0.00,0.00,-109.99,-81.06,175.50,1,1,1,-119.48,-100.51,-92.93,-69.19,174.00,177.00,3.00,1338.54,TARP,DOE-2,446.18,255.08,178.31,76.77,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_58,0.0,0.00,0.00,0.00,-41.06,-57.20,175.50,1,1,1,-42.69,-39.43,-59.74,-54.66,174.00,177.00,3.00,47.16,TARP,DOE-2,15.72,48.81,34.12,14.69,6,4,0,Yes
 Zone Information, STORAGE_58,0.0,0.00,0.00,0.00,-123.76,-96.05,175.50,1,1,1,-126.06,-121.46,-99.31,-92.80,174.00,177.00,3.00,86.50,TARP,DOE-2,28.83,65.45,45.75,19.70,6,4,0,Yes
 Zone Information, CONFERENCE_59,0.0,0.00,0.00,0.00,-34.95,-20.54,178.50,1,1,1,-38.11,-31.79,-25.38,-15.70,177.00,180.00,3.00,178.86,TARP,DOE-2,59.62,94.83,66.29,28.54,6,4,0,Yes
 Zone Information, BREAK_ROOM_59,0.0,0.00,0.00,0.00,-71.20,-68.53,178.50,1,1,1,-75.41,-66.98,-73.38,-63.68,177.00,180.00,3.00,239.81,TARP,DOE-2,79.94,107.56,75.19,32.37,6,4,0,Yes
 Zone Information, MECHANICAL_59,0.0,0.00,0.00,0.00,-147.60,-64.85,178.50,1,1,1,-149.66,-145.54,-68.40,-61.31,177.00,180.00,3.00,84.08,TARP,DOE-2,28.03,65.99,46.13,19.86,6,4,0,Yes
 Zone Information, OFFICE_OPEN_59,0.0,0.00,0.00,0.00,-23.62,-42.80,178.50,1,1,1,-33.49,-13.75,-55.39,-30.22,177.00,180.00,3.00,1477.78,TARP,DOE-2,492.59,268.32,187.56,80.75,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_59,0.0,0.00,0.00,0.00,-69.09,-9.18,178.50,1,1,1,-71.27,-66.91,-12.15,-6.22,177.00,180.00,3.00,74.49,TARP,DOE-2,24.83,60.54,42.32,18.22,6,4,0,Yes
 Zone Information, STORAGE_59,0.0,0.00,0.00,0.00,-155.01,-51.26,178.50,1,1,1,-157.39,-152.64,-54.94,-47.58,177.00,180.00,3.00,101.30,TARP,DOE-2,33.77,71.48,49.97,21.51,6,4,0,Yes
 Zone Information, LOBBY_60,0.0,0.00,0.00,0.00,-25.07,-73.01,181.50,1,1,1,-28.35,-21.78,-78.17,-67.85,180.00,183.00,3.00,198.49,TARP,DOE-2,66.16,100.16,70.02,30.14,6,4,0,Yes
 Zone Information, CONFERENCE_60,0.0,0.00,0.00,0.00,-33.13,-24.51,181.50,1,1,1,-35.26,-31.01,-28.37,-20.65,180.00,183.00,3.00,94.87,TARP,DOE-2,31.62,70.62,49.37,21.25,6,4,0,Yes
 Zone Information, BREAK_ROOM_60,0.0,0.00,0.00,0.00,-128.37,-103.32,181.50,1,1,1,-131.39,-125.35,-109.18,-97.47,180.00,183.00,3.00,206.87,TARP,DOE-2,68.96,105.29,73.60,31.69,6,4,0,Yes
 Zone Information, MECHANICAL_60,0.0,0.00,0.00,0.00,-64.49,-66.99,181.50,1,1,1,-68.17,-60.81,-73.17,-60.80,180.00,183.00,3.00,267.27,TARP,DOE-2,89.09,117.18,81.92,35.27,6,4,0,Yes
 Zone Information, OFFICE_OPEN_60,0.0,0.00,0.00,0.00,-17.22,-39.30,181.50,1,1,1,-23.08,-11.35,-45.65,-32.95,180.00,183.00,3.00,439.38,TARP,DOE-2,146.46,145.34,101.60,43.74,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_60,0.0,0.00,0.00,0.00,-32.54,-27.26,181.50,1,1,1,-34.84,-30.24,-31.20,-23.32,180.00,183.00,3.00,105.06,TARP,DOE-2,35.02,73.70,51.52,22.18,6,4,0,Yes
 Zone Information, STORAGE_60,0.0,0.00,0.00,0.00,-83.97,-91.18,181.50,1,1,1,-85.67,-82.26,-93.80,-88.56,180.00,183.00,3.00,51.13,TARP,DOE-2,17.04,50.74,35.47,15.27,6,4,0,Yes
 Zone Information, LOBBY_61,0.0,0.00,0.00,0.00,-10.57,-82.99,184.50,1,1,1,-16.59,-4.55,-89.83,-76.14,183.00,186.00,3.00,486.64,TARP,DOE-2,162.21,153.16,107.06,46.10,6,4,0,Yes
 Zone Information, CONFERENCE_61,0.0,0.00,0.00,0.00,-26.55,-54.09,184.50,1,1,1,-28.99,-24.12,-58.79,-49.39,183.00,186.00,3.00,132.92,TARP,DOE-2,44.31,84.39,58.99,25.40,6,4,0,Yes
 Zone Information, BREAK_ROOM_61,0.0,0.00,0.00,0.00,-98.73,-52.18,184.50,1,1,1,-101.77,-95.69,-58.14,-46.21,183.00,186.00,3.00,211.98,TARP,DOE-2,70.66,106.82,74.67,32.15,6,4,0,Yes
 Zone Information, MECHANICAL_61,0.0,0.00,0.00,0.00,-16.42,-60.83,184.50,1,1,1,-20.10,-12.74,-67.68,-53.97,183.00,186.00,3.00,296.45,TARP,DOE-2,98.82,125.23,87.54,37.69,6,4,0,Yes
 Zone Information, OFFICE_OPEN_61,0.0,0.00,0.00,0.00,-137.60,-48.16,184.50,1,1,1,-145.91,-129.29,-60.02,-36.30,183.00,186.00,3.00,1170.90,TARP,DOE-2,390.30,240.87,168.38,72.49,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_61,0.0,0.00,0.00,0.00,-12.45,-111.78,184.50,1,1,1,-14.70,-10.20,-114.69,-108.88,183.00,186.00,3.00,75.44,TARP,DOE-2,25.15,60.68,42.42,18.26,6,4,0,Yes
 Zone Information, STORAGE_61,0.0,0.00,0.00,0.00,-73.62,-76.40,184.50,1,1,1,-76.40,-70.85,-80.17,-72.64,183.00,186.00,3.00,121.48,TARP,DOE-2,40.49,77.27,54.02,23.26,6,4,0,Yes
 Zone Information, LOBBY_62,0.0,0.00,0.00,0.00,-125.57,-75.24,187.50,1,1,1,-130.84,-120.29,-82.59,-67.89,186.00,189.00,3.00,457.98,TARP,DOE-2,152.66,150.34,105.09,45.25,6,4,0,Yes
 Zone Information, CONFERENCE_62,0.0,0.00,0.00,0.00,-31.24,-25.12,187.50,1,1,1,-35.25,-27.22,-30.75,-19.49,186.00,189.00,3.00,265.70,TARP,DOE-2,88.57,114.58,80.10,34.49,6,4,0,Yes
 Zone Information, MECHANICAL_62,0.0,0.00,0.00,0.00,-148.98,-6.74,187.50,1,1,1,-153.56,-144.41,-12.18,-1.31,186.00,189.00,3.00,292.65,TARP,DOE-2,97.55,118.97,83.16,35.80,6,4,0,Yes
 Zone Information, OFFICE_OPEN_62,0.0,0.00,0.00,0.00,-79.66,-69.96,187.50,1,1,1,-87.13,-72.19,-79.46,-60.45,186.00,189.00,3.00,841.49,TARP,DOE-2,280.50,202.46,141.52,60.93,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_62,0.0,0.00,0.00,0.00,-158.06,-100.14,187.50,1,1,1,-160.37,-155.76,-102.85,-97.43,186.00,189.00,3.00,72.08,TARP,DOE-2,24.03,59.02,41.26,17.76,6,4,0,Yes
 Zone Information, STORAGE_62,0.0,0.00,0.00,0.00,-83.08,-9.26,187.50,1,1,1,-85.08,-81.08,-12.94,-5.58,186.00,189.00,3.00,84.79,TARP,DOE-2,28.26,66.93,46.78,20.14,6,4,0,Yes
 Zone Information, LOBBY_63,0.0,0.00,0.00,0.00,-147.00,-73.49,190.50,1,1,1,-152.09,-141.91,-83.33,-63.65,189.00,192.00,3.00,592.43,TARP,DOE-2,197.48,178.00,124.43,53.57,6,4,0,Yes
 Zone Information, CONFERENCE_63,0.0,0.00,0.00,0.00,-99.61,-12.61,190.50,1,1,1,-103.26,-95.97,-17.23,-8.00,189.00,192.00,3.00,196.84,TARP,DOE-2,65.61,97.90,68.43,29.46,6,4,0,Yes
 Zone Information, MECHANICAL_63,0.0,0.00,0.00,0.00,-44.50,-86.16,190.50,1,1,1,-46.59,-42.41,-89.22,-83.09,189.00,192.00,3.00,73.97,TARP,DOE-2,24.66,60.72,42.45,18.27,6,4,0,Yes
 Zone Information, OFFICE_OPEN_63,0.0,0.00,0.00,0.00,-30.71,-70.45,190.50,1,1,1,-37.91,-23.52,-81.45,-59.46,189.00,192.00,3.00,938.89,TARP,DOE-2,312.96,217.13,151.79,65.35,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_63,0.0,0.00,0.00,0.00,-146.38,-56.83,190.50,1,1,1,-148.81,-143.95,-61.52,-52.14,189.00,192.00,3.00,132.80,TARP,DOE-2,44.27,84.32,58.94,25.38,6,4,0,Yes
 Zone Information, STORAGE_63,0.0,0.00,0.00,0.00,-135.47,-68.35,190.50,1,1,1,-138.07,-132.87,-72.92,-63.78,189.00,192.00,3.00,138.18,TARP,DOE-2,46.06,84.79,59.27,25.52,6,4,0,Yes
 Zone Information, LOBBY_64,0.0,0.00,0.00,0.00,-75.53,-92.18,193.50,1,1,1,-80.53,-70.54,-98.14,-86.23,192.00,195.00,3.00,350.18,TARP,DOE-2,116.73,130.16,90.98,39.17,6,4,0,Yes
 Zone Information, CONFERENCE_64,0.0,0.00,0.00,0.00,-29.10,-16.98,193.50,1,1,1,-32.26,-25.94,-22.44,-11.52,192.00,195.00,3.00,202.06,TARP,DOE-2,67.35,102.28,71.50,30.78,6,4,0,Yes
 Zone Information, BREAK_ROOM_64,0.0,0.00,0.00,0.00,-48.63,-106.66,193.50,1,1,1,-51.04,-46.21,-110.31,-103.01,192.00,195.00,3.00,102.20,TARP,DOE-2,34.07,71.59,50.05,21.55,6,4,0,Yes
 Zone Information, MECHANICAL_64,0.0,0.00,0.00,0.00,-106.35,-29.64,193.50,1,1,1,-109.66,-103.03,-35.22,-24.07,192.00,195.00,3.00,216.20,TARP,DOE-2,72.07,105.44,73.70,31.73,6,4,0,Yes
 Zone Information, OFFICE_OPEN_64,0.0,0.00,0.00,0.00,-139.37,-101.94,193.50,1,1,1,-144.91,-133.82,-110.68,-93.20,192.00,195.00,3.00,572.90,TARP,DOE-2,190.97,170.20,118.98,51.22,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_64,0.0,0.00,0.00,0.00,-103.18,-37.45,193.50,1,1,1,-105.77,-100.60,-41.88,-33.03,192.00,195.00,3.00,132.80,TARP,DOE-2,44.27,82.84,57.91,24.93,6,4,0,Yes
 Zone Information, LOBBY_65,0.0,0.00,0.00,0.00,-135.12,-54.30,196.50,1,1,1,-141.22,-129.02,-61.09,-47.51,195.00,198.00,3.00,489.35,TARP,DOE-2,163.12,153.49,107.29,46.19,6,4,0,Yes
 Zone Information, CONFERENCE_65,0.0,0.00,0.00,0.00,-120.71,-46.73,196.50,1,1,1,-123.90,-117.52,-50.65,-42.81,195.00,198.00,3.00,145.79,TARP,DOE-2,48.60,84.11,58.80,25.31,6,4,0,Yes
 Zone Information, BREAK_ROOM_65,0.0,0.00,0.00,0.00,-62.26,-83.21,196.50,1,1,1,-64.91,-59.62,-86.89,-79.52,195.00,198.00,3.00,113.22,TARP,DOE-2,37.74,74.76,52.26,22.50,6,4,0,Yes
 Zone Information, MECHANICAL_65,0.0,0.00,0.00,0.00,-124.62,-96.55,196.50,1,1,1,-128.22,-121.02,-102.14,-90.97,195.00,198.00,3.00,235.89,TARP,DOE-2,78.63,109.04,76.23,32.82,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_65,0.0,0.00,0.00,0.00,-155.10,-9.52,196.50,1,1,1,-157.14,-153.07,-12.28,-6.76,195.00,198.00,3.00,64.63,TARP,DOE-2,21.54,56.37,39.41,16.97,6,4,0,Yes
 Zone Information, STORAGE_65,0.0,0.00,0.00,0.00,-148.11,-99.98,196.50,1,1,1,-150.31,-145.91,-103.80,-96.16,195.00,198.00,3.00,97.18,TARP,DOE-2,32.39,71.00,49.63,21.37,6,4,0,Yes
 Zone Information, LOBBY_66,0.0,0.00,0.00,0.00,-110.95,-56.45,199.50,1,1,1,-115.77,-106.12,-63.69,-49.22,198.00,201.00,3.00,411.73,TARP,DOE-2,137.24,143.52,100.32,43.19,6,4,0,Yes
 Zone Information, CONFERENCE_66,0.0,0.00,0.00,0.00,-10.14,-76.76,199.50,1,1,1,-13.73,-6.55,-83.30,-70.21,198.00,201.00,3.00,275.77,TARP,DOE-2,91.92,120.38,84.15,36.23,6,4,0,Yes
 Zone Information, MECHANICAL_66,0.0,0.00,0.00,0.00,-75.98,-81.48,199.50,1,1,1,-78.89,-73.08,-87.21,-75.74,198.00,201.00,3.00,194.80,TARP,DOE-2,64.93,102.48,71.64,30.84,6,4,0,Yes
 Zone Information, OFFICE_OPEN_66,0.0,0.00,0.00,0.00,-152.31,-76.97,199.50,1,1,1,-158.87,-145.75,-88.90,-65.05,198.00,201.00,3.00,927.36,TARP,DOE-2,309.12,220.57,154.19,66.38,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_66,0.0,0.00,0.00,0.00,-38.59,-30.43,199.50,1,1,1,-41.01,-36.18,-33.20,-27.67,198.00,201.00,3.00,77.03,TARP,DOE-2,25.68,60.95,42.61,18.35,6,4,0,Yes
 Zone Information, STORAGE_66,0.0,0.00,0.00,0.00,-116.65,-101.91,199.50,1,1,1,-118.80,-114.51,-106.13,-97.70,198.00,201.00,3.00,104.56,TARP,DOE-2,34.85,75.08,52.49,22.60,6,4,0,Yes
 Zone Information, LOBBY_67,0.0,0.00,0.00,0.00,-15.27,-50.85,202.50,1,1,1,-20.88,-9.66,-57.10,-44.59,201.00,204.00,3.00,413.91,TARP,DOE-2,137.97,141.17,98.68,42.49,6,4,0,Yes
 Zone Information, CONFERENCE_67,0.0,0.00,0.00,0.00,-84.62,-73.37,202.50,1,1,1,-87.99,-81.25,-78.52,-68.21,201.00,204.00,3.00,203.50,TARP,DOE-2,67.83,101.12,70.69,30.43,6,4,0,Yes
 Zone Information, BREAK_ROOM_67,0.0,0.00,0.00,0.00,-97.60,-34.49,202.50,1,1,1,-100.64,-94.56,-40.10,-28.88,201.00,204.00,3.00,199.71,TARP,DOE-2,66.57,102.65,71.76,30.89,6,4,0,Yes
 Zone Information, MECHANICAL_67,0.0,0.00,0.00,0.00,-17.29,-60.52,202.50,1,1,1,-20.04,-14.53,-63.96,-57.09,201.00,204.00,3.00,109.71,TARP,DOE-2,36.57,73.03,51.05,21.98,6,4,0,Yes
 Zone Information, OFFICE_OPEN_67,0.0,0.00,0.00,0.00,-66.45,-93.71,202.50,1,1,1,-75.48,-57.42,-105.09,-82.32,201.00,204.00,3.00,1221.48,TARP,DOE-2,407.16,243.79,170.42,73.37,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_67,0.0,0.00,0.00,0.00,-133.49,-107.02,202.50,1,1,1,-135.80,-131.17,-111.28,-102.76,201.00,204.00,3.00,114.54,TARP,DOE-2,38.18,77.73,54.34,23.39,6,4,0,Yes
 Zone Information, STORAGE_67,0.0,0.00,0.00,0.00,-108.88,-92.68,202.50,1,1,1,-110.65,-107.12,-95.50,-89.86,201.00,204.00,3.00,57.03,TARP,DOE-2,19.01,53.84,37.64,16.20,6,4,0,Yes
 Zone Information, LOBBY_68,0.0,0.00,0.00,0.00,-40.64,-33.89,205.50,1,1,1,-45.12,-36.17,-40.49,-27.29,204.00,207.00,3.00,347.42,TARP,DOE-2,115.81,131.63,92.01,39.62,6,4,0,Yes
 Zone Information, BREAK_ROOM_68,0.0,0.00,0.00,0.00,-70.66,-84.08,205.50,1,1,1,-72.77,-68.55,-86.60,-81.56,204.00,207.00,3.00,60.97,TARP,DOE-2,20.32,54.32,37.97,16.35,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_68,0.0,0.00,0.00,0.00,-51.95,-114.31,205.50,1,1,1,-53.94,-49.96,-118.23,-110.39,204.00,207.00,3.00,90.22,TARP,DOE-2,30.07,69.76,48.76,20.99,6,4,0,Yes
 Zone Information, STORAGE_68,0.0,0.00,0.00,0.00,-114.69,-65.87,205.50,1,1,1,-117.56,-111.82,-69.98,-61.77,204.00,207.00,3.00,137.10,TARP,DOE-2,45.70,82.47,57.65,24.82,6,4,0,Yes
 Zone Information, LOBBY_69,0.0,0.00,0.00,0.00,-41.01,-92.62,208.50,1,1,1,-46.70,-35.32,-101.16,-84.07,207.00,210.00,3.00,574.45,TARP,DOE-2,191.48,169.56,118.53,51.03,6,4,0,Yes
 Zone Information, CONFERENCE_69,0.0,0.00,0.00,0.00,-78.81,-78.04,208.50,1,1,1,-82.03,-75.58,-82.71,-73.37,207.00,210.00,3.00,176.22,TARP,DOE-2,58.74,93.59,65.42,28.17,6,4,0,Yes
 Zone Information, BREAK_ROOM_69,0.0,0.00,0.00,0.00,-36.06,-99.92,208.50,1,1,1,-39.95,-32.17,-104.19,-95.65,207.00,210.00,3.00,194.80,TARP,DOE-2,64.93,96.80,67.67,29.14,6,4,0,Yes
 Zone Information, MECHANICAL_69,0.0,0.00,0.00,0.00,-17.52,-35.07,208.50,1,1,1,-20.92,-14.11,-41.55,-28.59,207.00,210.00,3.00,259.05,TARP,DOE-2,86.35,117.47,82.11,35.35,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_69,0.0,0.00,0.00,0.00,-23.43,-54.85,208.50,1,1,1,-25.24,-21.63,-57.49,-52.20,207.00,210.00,3.00,54.63,TARP,DOE-2,18.21,52.19,36.48,15.71,6,4,0,Yes
 Zone Information, STORAGE_69,0.0,0.00,0.00,0.00,-54.29,-57.50,208.50,1,1,1,-56.97,-51.61,-61.81,-53.19,207.00,210.00,3.00,134.31,TARP,DOE-2,44.77,82.65,57.77,24.87,6,4,0,Yes
 Zone Information, LOBBY_70,0.0,0.00,0.00,0.00,-137.90,-85.53,211.50,1,1,1,-142.83,-132.96,-91.08,-79.98,210.00,213.00,3.00,322.59,TARP,DOE-2,107.53,124.66,87.14,37.52,6,4,0,Yes
 Zone Information, CONFERENCE_70,0.0,0.00,0.00,0.00,-53.28,-60.84,211.50,1,1,1,-55.42,-51.15,-64.84,-56.83,210.00,213.00,3.00,98.97,TARP,DOE-2,32.99,72.47,50.66,21.81,6,4,0,Yes
 Zone Information, BREAK_ROOM_70,0.0,0.00,0.00,0.00,-88.16,-28.17,211.50,1,1,1,-90.49,-85.83,-31.56,-24.78,210.00,213.00,3.00,91.36,TARP,DOE-2,30.45,67.42,47.13,20.29,6,4,0,Yes
 Zone Information, MECHANICAL_70,0.0,0.00,0.00,0.00,-113.43,-18.94,211.50,1,1,1,-116.07,-110.79,-23.86,-14.03,210.00,213.00,3.00,151.11,TARP,DOE-2,50.37,89.47,62.54,26.93,6,4,0,Yes
 Zone Information, OFFICE_OPEN_70,0.0,0.00,0.00,0.00,-63.09,-28.90,211.50,1,1,1,-70.69,-55.50,-43.36,-14.44,210.00,213.00,3.00,1303.94,TARP,DOE-2,434.65,263.39,184.12,79.27,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_70,0.0,0.00,0.00,0.00,-32.76,-35.34,211.50,1,1,1,-35.99,-29.53,-39.04,-31.64,210.00,213.00,3.00,139.20,TARP,DOE-2,46.40,81.94,57.28,24.66,6,4,0,Yes
 Zone Information, LOBBY_71,0.0,0.00,0.00,0.00,-52.12,-87.94,214.50,1,1,1,-58.74,-45.51,-94.59,-81.30,213.00,216.00,3.00,519.24,TARP,DOE-2,173.08,157.87,110.36,47.51,6,4,0,Yes
 Zone Information, CONFERENCE_71,0.0,0.00,0.00,0.00,-19.48,-96.29,214.50,1,1,1,-22.40,-16.56,-101.33,-91.24,213.00,216.00,3.00,172.40,TARP,DOE-2,57.47,94.47,66.04,28.43,6,4,0,Yes
 Zone Information, BREAK_ROOM_71,0.0,0.00,0.00,0.00,-65.02,-96.83,214.50,1,1,1,-68.06,-61.99,-100.95,-92.72,213.00,216.00,3.00,145.54,TARP,DOE-2,48.51,84.59,59.13,25.46,6,4,0,Yes
 Zone Information, MECHANICAL_71,0.0,0.00,0.00,0.00,-72.73,-39.97,214.50,1,1,1,-74.81,-70.64,-43.98,-35.96,213.00,216.00,3.00,96.83,TARP,DOE-2,32.28,71.96,50.30,21.66,6,4,0,Yes
 Zone Information, OFFICE_OPEN_71,0.0,0.00,0.00,0.00,-69.21,-76.58,214.50,1,1,1,-76.32,-62.10,-86.09,-67.06,213.00,216.00,3.00,801.31,TARP,DOE-2,267.10,198.23,138.57,59.66,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_71,0.0,0.00,0.00,0.00,-50.57,-11.17,214.50,1,1,1,-52.34,-48.81,-14.29,-8.05,213.00,216.00,3.00,63.13,TARP,DOE-2,21.04,57.38,40.11,17.27,6,4,0,Yes
 Zone Information, STORAGE_71,0.0,0.00,0.00,0.00,-128.30,-49.24,214.50,1,1,1,-130.07,-126.53,-52.20,-46.28,213.00,216.00,3.00,60.14,TARP,DOE-2,20.05,55.60,38.87,16.73,6,4,0,Yes
 Zone Information, LOBBY_72,0.0,0.00,0.00,0.00,-16.85,-100.56,217.50,1,1,1,-22.38,-11.32,-107.28,-93.84,216.00,219.00,3.00,438.21,TARP,DOE-2,146.07,145.73,101.87,43.86,6,4,0,Yes
 Zone Information, CONFERENCE_72,0.0,0.00,0.00,0.00,-148.69,-35.10,217.50,1,1,1,-152.99,-144.38,-40.24,-29.95,216.00,219.00,3.00,260.17,TARP,DOE-2,86.72,112.20,78.43,33.77,6,4,0,Yes
 Zone Information, BREAK_ROOM_72,0.0,0.00,0.00,0.00,-108.49,-23.67,217.50,1,1,1,-111.40,-105.58,-26.63,-20.71,216.00,219.00,3.00,99.90,TARP,DOE-2,33.30,69.25,48.41,20.84,6,4,0,Yes
 Zone Information, MECHANICAL_72,0.0,0.00,0.00,0.00,-150.53,-78.92,217.50,1,1,1,-153.83,-147.22,-83.73,-74.10,216.00,219.00,3.00,186.09,TARP,DOE-2,62.03,96.24,67.28,28.97,6,4,0,Yes
 Zone Information, OFFICE_OPEN_72,0.0,0.00,0.00,0.00,-22.80,-53.87,217.50,1,1,1,-27.27,-18.33,-59.64,-48.10,216.00,219.00,3.00,303.39,TARP,DOE-2,101.13,121.68,85.06,36.62,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_72,0.0,0.00,0.00,0.00,-61.81,-13.83,217.50,1,1,1,-63.27,-60.35,-16.59,-11.08,216.00,219.00,3.00,45.73,TARP,DOE-2,15.24,49.35,34.50,14.85,6,4,0,Yes
 Zone Information, STORAGE_72,0.0,0.00,0.00,0.00,-75.30,-43.20,217.50,1,1,1,-78.21,-72.38,-46.21,-40.19,216.00,219.00,3.00,101.82,TARP,DOE-2,33.94,69.92,48.87,21.04,6,4,0,Yes
 Zone Information, LOBBY_73,0.0,0.00,0.00,0.00,-138.92,-57.44,220.50,1,1,1,-142.60,-135.24,-63.73,-51.14,219.00,222.00,3.00,271.74,TARP,DOE-2,90.58,118.45,82.80,35.65,6,4,0,Yes
 Zone Information, CONFERENCE_73,0.0,0.00,0.00,0.00,-158.87,-65.60,220.50,1,1,1,-162.67,-155.08,-71.31,-59.89,219.00,222.00,3.00,254.20,TARP,DOE-2,84.73,112.82,78.87,33.95,6,4,0,Yes
 Zone Information, BREAK_ROOM_73,0.0,0.00,0.00,0.00,-49.24,-53.70,220.50,1,1,1,-52.51,-45.96,-59.90,-47.51,219.00,222.00,3.00,237.77,TARP,DOE-2,79.26,112.43,78.60,33.84,6,4,0,Yes
 Zone Information, MECHANICAL_73,0.0,0.00,0.00,0.00,-76.35,-20.77,220.50,1,1,1,-80.22,-72.47,-26.38,-15.16,219.00,222.00,3.00,255.35,TARP,DOE-2,85.12,112.65,78.75,33.90,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_73,0.0,0.00,0.00,0.00,-120.22,-98.49,220.50,1,1,1,-122.59,-117.86,-101.33,-95.65,219.00,222.00,3.00,77.44,TARP,DOE-2,25.81,61.24,42.81,18.43,6,4,0,Yes
 Zone Information, STORAGE_73,0.0,0.00,0.00,0.00,-113.53,-50.00,220.50,1,1,1,-115.81,-111.24,-53.15,-46.85,219.00,222.00,3.00,82.93,TARP,DOE-2,27.64,63.95,44.70,19.25,6,4,0,Yes
 Zone Information, LOBBY_74,0.0,0.00,0.00,0.00,-21.18,-7.63,223.50,1,1,1,-24.99,-17.37,-14.14,-1.11,222.00,225.00,3.00,291.48,TARP,DOE-2,97.16,122.66,85.75,36.92,6,4,0,Yes
 Zone Information, CONFERENCE_74,0.0,0.00,0.00,0.00,-67.15,-78.79,223.50,1,1,1,-70.19,-64.10,-84.41,-73.17,222.00,225.00,3.00,200.16,TARP,DOE-2,66.72,102.78,71.85,30.93,6,4,0,Yes
 Zone Information, BREAK_ROOM_74,0.0,0.00,0.00,0.00,-5.81,-93.57,223.50,1,1,1,-8.64,-2.99,-97.53,-89.61,222.00,225.00,3.00,130.33,TARP,DOE-2,43.44,80.26,56.10,24.15,6,4,0,Yes
 Zone Information, MECHANICAL_74,0.0,0.00,0.00,0.00,-144.55,-80.06,223.50,1,1,1,-147.88,-141.23,-85.75,-74.38,222.00,225.00,3.00,221.39,TARP,DOE-2,73.80,106.92,74.74,32.18,6,4,0,Yes
 Zone Information, OFFICE_OPEN_74,0.0,0.00,0.00,0.00,-71.18,-90.33,223.50,1,1,1,-81.29,-61.06,-102.49,-78.16,222.00,225.00,3.00,1463.23,TARP,DOE-2,487.74,266.16,186.05,80.10,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_74,0.0,0.00,0.00,0.00,-131.39,-74.30,223.50,1,1,1,-134.38,-128.40,-77.55,-71.06,222.00,225.00,3.00,112.98,TARP,DOE-2,37.66,73.70,51.52,22.18,6,4,0,Yes
 Zone Information, STORAGE_74,0.0,0.00,0.00,0.00,-124.42,-27.97,223.50,1,1,1,-127.06,-121.77,-32.10,-23.85,222.00,225.00,3.00,126.84,TARP,DOE-2,42.28,80.02,55.94,24.08,6,4,0,Yes
 Zone Information, LOBBY_75,0.0,0.00,0.00,0.00,-58.46,-77.69,226.50,1,1,1,-62.77,-54.15,-82.19,-73.19,225.00,228.00,3.00,227.77,TARP,DOE-2,75.92,104.59,73.11,31.48,6,4,0,Yes
 Zone Information, CONFERENCE_75,0.0,0.00,0.00,0.00,-22.70,-84.28,226.50,1,1,1,-25.31,-20.09,-88.47,-80.10,225.00,228.00,3.00,127.16,TARP,DOE-2,42.39,80.39,56.19,24.19,6,4,0,Yes
 Zone Information, BREAK_ROOM_75,0.0,0.00,0.00,0.00,-155.37,-50.39,226.50,1,1,1,-158.65,-152.09,-55.34,-45.43,225.00,228.00,3.00,190.11,TARP,DOE-2,63.37,97.64,68.25,29.38,6,4,0,Yes
 Zone Information, MECHANICAL_75,0.0,0.00,0.00,0.00,-65.70,-68.79,226.50,1,1,1,-70.00,-61.39,-74.31,-63.27,225.00,228.00,3.00,279.31,TARP,DOE-2,93.10,116.71,81.58,35.13,6,4,0,Yes
 Zone Information, OFFICE_OPEN_75,0.0,0.00,0.00,0.00,-157.44,-97.07,226.50,1,1,1,-163.67,-151.21,-106.28,-87.87,225.00,228.00,3.00,678.67,TARP,DOE-2,226.22,184.00,128.62,55.38,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_75,0.0,0.00,0.00,0.00,-153.63,-97.90,226.50,1,1,1,-155.20,-152.05,-100.68,-95.12,225.00,228.00,3.00,49.93,TARP,DOE-2,16.64,51.05,35.69,15.37,6,4,0,Yes
 Zone Information, STORAGE_75,0.0,0.00,0.00,0.00,-11.63,-90.28,226.50,1,1,1,-14.18,-9.07,-93.44,-87.13,225.00,228.00,3.00,93.34,TARP,DOE-2,31.11,67.32,47.06,20.26,6,4,0,Yes
 Zone Information, LOBBY_76,0.0,0.00,0.00,0.00,-100.28,-29.71,229.50,1,1,1,-106.43,-94.13,-37.83,-21.58,228.00,231.00,3.00,591.23,TARP,DOE-2,197.08,170.12,118.92,51.20,6,4,0,Yes
 Zone Information, CONFERENCE_76,0.0,0.00,0.00,0.00,-5.37,-81.97,229.50,1,1,1,-10.25,-0.49,-87.19,-76.76,228.00,231.00,3.00,299.41,TARP,DOE-2,99.80,119.95,83.85,36.10,6,4,0,Yes
 Zone Information, BREAK_ROOM_76,0.0,0.00,0.00,0.00,-85.84,-90.96,229.50,1,1,1,-88.91,-82.77,-96.39,-85.52,228.00,231.00,3.00,195.21,TARP,DOE-2,65.07,100.87,70.51,30.36,6,4,0,Yes
 Zone Information, OFFICE_OPEN_76,0.0,0.00,0.00,0.00,-61.84,-44.27,229.50,1,1,1,-66.34,-57.34,-49.97,-38.56,228.00,231.00,3.00,301.90,TARP,DOE-2,100.63,121.24,84.75,36.49,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_76,0.0,0.00,0.00,0.00,-123.80,-92.73,229.50,1,1,1,-126.85,-120.76,-96.11,-89.34,228.00,231.00,3.00,119.97,TARP,DOE-2,39.99,76.00,53.12,22.87,6,4,0,Yes
 Zone Information, STORAGE_76,0.0,0.00,0.00,0.00,-31.28,-43.30,229.50,1,1,1,-33.32,-29.24,-46.29,-40.30,228.00,231.00,3.00,70.42,TARP,DOE-2,23.47,59.24,41.41,17.83,6,4,0,Yes
 Zone Information, LOBBY_77,0.0,0.00,0.00,0.00,-35.28,-83.16,232.50,1,1,1,-40.54,-30.02,-89.86,-76.45,231.00,234.00,3.00,416.17,TARP,DOE-2,138.72,142.40,99.54,42.86,6,4,0,Yes
 Zone Information, CONFERENCE_77,0.0,0.00,0.00,0.00,-5.36,-59.71,232.50,1,1,1,-9.89,-0.84,-64.27,-55.15,231.00,234.00,3.00,242.29,TARP,DOE-2,80.76,107.84,75.39,32.46,6,4,0,Yes
 Zone Information, BREAK_ROOM_77,0.0,0.00,0.00,0.00,-150.52,-59.30,232.50,1,1,1,-154.48,-146.57,-64.29,-54.30,231.00,234.00,3.00,231.60,TARP,DOE-2,77.20,106.17,74.22,31.95,6,4,0,Yes
 Zone Information, MECHANICAL_77,0.0,0.00,0.00,0.00,-113.09,-69.13,232.50,1,1,1,-116.06,-110.12,-74.64,-63.61,231.00,234.00,3.00,191.20,TARP,DOE-2,63.73,100.56,70.29,30.26,6,4,0,Yes
 Zone Information, OFFICE_OPEN_77,0.0,0.00,0.00,0.00,-153.92,-46.94,232.50,1,1,1,-160.99,-146.85,-56.49,-37.39,231.00,234.00,3.00,799.61,TARP,DOE-2,266.54,198.16,138.52,59.64,6,4,0,Yes
 Zone Information, STORAGE_77,0.0,0.00,0.00,0.00,-50.37,-102.34,232.50,1,1,1,-52.67,-48.06,-105.54,-99.14,231.00,234.00,3.00,85.05,TARP,DOE-2,28.35,64.79,45.29,19.50,6,4,0,Yes
 Zone Information, CONFERENCE_78,0.0,0.00,0.00,0.00,-17.59,-78.11,235.50,1,1,1,-20.62,-14.56,-82.38,-73.83,234.00,237.00,3.00,151.12,TARP,DOE-2,50.37,86.47,60.45,26.02,6,4,0,Yes
 Zone Information, MECHANICAL_78,0.0,0.00,0.00,0.00,-6.86,-90.98,235.50,1,1,1,-10.69,-3.03,-97.12,-84.84,234.00,237.00,3.00,276.59,TARP,DOE-2,92.20,118.51,82.85,35.67,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_78,0.0,0.00,0.00,0.00,-137.11,-51.01,235.50,1,1,1,-139.26,-134.97,-55.08,-46.95,234.00,237.00,3.00,100.75,TARP,DOE-2,33.58,73.26,51.21,22.05,6,4,0,Yes
 Zone Information, STORAGE_78,0.0,0.00,0.00,0.00,-41.26,-45.27,235.50,1,1,1,-43.16,-39.36,-48.61,-41.93,234.00,237.00,3.00,72.93,TARP,DOE-2,24.31,61.63,43.08,18.55,6,4,0,Yes
 Zone Information, LOBBY_79,0.0,0.00,0.00,0.00,-30.98,-77.26,238.50,1,1,1,-35.12,-26.84,-84.16,-70.36,237.00,240.00,3.00,336.61,TARP,DOE-2,112.20,131.36,91.83,39.53,6,4,0,Yes
 Zone Information, CONFERENCE_79,0.0,0.00,0.00,0.00,-57.84,-114.86,238.50,1,1,1,-60.44,-55.23,-119.92,-109.81,237.00,240.00,3.00,153.46,TARP,DOE-2,51.15,90.70,63.40,27.30,6,4,0,Yes
 Zone Information, BREAK_ROOM_79,0.0,0.00,0.00,0.00,-69.59,-48.47,238.50,1,1,1,-72.13,-67.04,-53.51,-43.44,237.00,240.00,3.00,149.01,TARP,DOE-2,49.67,89.70,62.71,27.00,6,4,0,Yes
 Zone Information, MECHANICAL_79,0.0,0.00,0.00,0.00,-158.84,-32.66,238.50,1,1,1,-162.95,-154.72,-38.06,-27.27,237.00,240.00,3.00,260.88,TARP,DOE-2,86.96,112.96,78.96,34.00,6,4,0,Yes
 Zone Information, OFFICE_OPEN_79,0.0,0.00,0.00,0.00,-130.54,-34.10,238.50,1,1,1,-136.80,-124.27,-41.70,-26.50,237.00,240.00,3.00,562.93,TARP,DOE-2,187.64,165.16,115.45,49.71,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_79,0.0,0.00,0.00,0.00,-35.04,-47.57,238.50,1,1,1,-38.22,-31.87,-51.59,-43.56,237.00,240.00,3.00,148.59,TARP,DOE-2,49.53,85.05,59.46,25.60,6,4,0,Yes
 Zone Information, STORAGE_79,0.0,0.00,0.00,0.00,-107.83,-106.45,238.50,1,1,1,-109.92,-105.74,-109.48,-103.41,237.00,240.00,3.00,72.91,TARP,DOE-2,24.30,60.24,42.11,18.13,6,4,0,Yes
 Zone Information, CONFERENCE_80,0.0,0.00,0.00,0.00,-34.81,-101.36,241.50,1,1,1,-37.25,-32.37,-105.90,-96.81,240.00,243.00,3.00,128.87,TARP,DOE-2,42.96,82.62,57.75,24.86,6,4,0,Yes
 Zone Information, BREAK_ROOM_80,0.0,0.00,0.00,0.00,-63.43,-71.98,241.50,1,1,1,-66.39,-60.47,-76.45,-67.51,240.00,243.00,3.00,154.38,TARP,DOE-2,51.46,87.97,61.49,26.47,6,4,0,Yes
 Zone Information, MECHANICAL_80,0.0,0.00,0.00,0.00,-38.01,-57.16,241.50,1,1,1,-41.57,-34.46,-63.64,-50.69,240.00,243.00,3.00,269.86,TARP,DOE-2,89.95,119.09,83.25,35.84,6,4,0,Yes
 Zone Information, OFFICE_OPEN_80,0.0,0.00,0.00,0.00,-7.90,-68.73,241.50,1,1,1,-13.56,-2.24,-78.76,-58.70,240.00,243.00,3.00,672.07,TARP,DOE-2,224.02,187.10,130.79,56.31,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_80,0.0,0.00,0.00,0.00,-121.52,-40.40,241.50,1,1,1,-123.70,-119.35,-42.86,-37.94,240.00,243.00,3.00,61.36,TARP,DOE-2,20.45,54.38,38.01,16.37,6,4,0,Yes
 Zone Information, STORAGE_80,0.0,0.00,0.00,0.00,-30.89,-36.00,241.50,1,1,1,-33.52,-28.25,-39.81,-32.20,240.00,243.00,3.00,116.56,TARP,DOE-2,38.85,76.10,53.19,22.90,6,4,0,Yes
 Zone Information, LOBBY_81,0.0,0.00,0.00,0.00,-73.21,-108.18,244.50,1,1,1,-77.36,-69.07,-116.09,-100.27,243.00,246.00,3.00,386.24,TARP,DOE-2,128.75,143.45,100.27,43.17,6,4,0,Yes
 Zone Information, CONFERENCE_81,0.0,0.00,0.00,0.00,-122.76,-54.93,244.50,1,1,1,-125.67,-119.85,-60.64,-49.23,243.00,246.00,3.00,193.97,TARP,DOE-2,64.66,102.15,71.41,30.74,6,4,0,Yes
 Zone Information, BREAK_ROOM_81,0.0,0.00,0.00,0.00,-161.78,-14.37,244.50,1,1,1,-165.67,-157.88,-19.48,-9.26,243.00,246.00,3.00,233.39,TARP,DOE-2,77.80,106.85,74.69,32.16,6,4,0,Yes
 Zone Information, MECHANICAL_81,0.0,0.00,0.00,0.00,-40.84,-58.26,244.50,1,1,1,-42.55,-39.13,-61.40,-55.12,243.00,246.00,3.00,61.61,TARP,DOE-2,20.54,57.01,39.85,17.16,6,4,0,Yes
 Zone Information, OFFICE_OPEN_81,0.0,0.00,0.00,0.00,-17.08,-102.23,244.50,1,1,1,-23.29,-10.86,-112.48,-91.97,243.00,246.00,3.00,755.22,TARP,DOE-2,251.74,196.48,137.34,59.13,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_81,0.0,0.00,0.00,0.00,-29.44,-39.98,244.50,1,1,1,-32.46,-26.43,-43.66,-36.29,243.00,246.00,3.00,129.21,TARP,DOE-2,43.07,79.16,55.33,23.82,6,4,0,Yes
 Zone Information, STORAGE_81,0.0,0.00,0.00,0.00,-43.41,-76.40,244.50,1,1,1,-45.03,-41.79,-78.55,-74.25,243.00,246.00,3.00,39.55,TARP,DOE-2,13.18,44.03,30.78,13.25,6,4,0,Yes
 Zone Information, LOBBY_82,0.0,0.00,0.00,0.00,-107.78,-57.90,247.50,1,1,1,-112.51,-103.05,-63.59,-52.22,246.00,249.00,3.00,316.26,TARP,DOE-2,105.42,123.74,86.50,37.24,6,4,0,Yes
 Zone Information, CONFERENCE_82,0.0,0.00,0.00,0.00,-158.42,-115.13,247.50,1,1,1,-161.89,-154.94,-120.43,-109.83,246.00,249.00,3.00,215.93,TARP,DOE-2,71.98,104.13,72.79,31.34,6,4,0,Yes
 Zone Information, BREAK_ROOM_82,0.0,0.00,0.00,0.00,-42.61,-38.41,247.50,1,1,1,-44.59,-40.64,-41.33,-35.50,246.00,249.00,3.00,66.21,TARP,DOE-2,22.07,57.49,40.19,17.30,6,4,0,Yes
 Zone Information, MECHANICAL_82,0.0,0.00,0.00,0.00,-83.18,-17.98,247.50,1,1,1,-87.62,-78.73,-23.10,-12.85,246.00,249.00,3.00,267.92,TARP,DOE-2,89.31,113.70,79.48,34.22,6,4,0,Yes
 Zone Information, OFFICE_OPEN_82,0.0,0.00,0.00,0.00,-101.33,-31.42,247.50,1,1,1,-107.38,-95.28,-41.42,-21.43,246.00,249.00,3.00,716.86,TARP,DOE-2,238.95,191.44,133.83,57.62,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_82,0.0,0.00,0.00,0.00,-66.52,-89.57,247.50,1,1,1,-68.81,-64.23,-93.26,-85.89,246.00,249.00,3.00,97.80,TARP,DOE-2,32.60,70.53,49.30,21.23,6,4,0,Yes
 Zone Information, STORAGE_82,0.0,0.00,0.00,0.00,-39.09,-75.19,247.50,1,1,1,-41.67,-36.52,-79.96,-70.42,246.00,249.00,3.00,143.06,TARP,DOE-2,47.69,86.95,60.78,26.17,6,4,0,Yes
 Zone Information, LOBBY_83,0.0,0.00,0.00,0.00,-61.88,-61.17,250.50,1,1,1,-65.96,-57.80,-68.39,-53.95,249.00,252.00,3.00,346.50,TARP,DOE-2,115.50,134.38,93.93,40.44,6,4,0,Yes
 Zone Information, CONFERENCE_83,0.0,0.00,0.00,0.00,-114.99,-109.41,250.50,1,1,1,-118.04,-111.93,-113.17,-105.65,249.00,252.00,3.00,133.75,TARP,DOE-2,44.58,80.58,56.32,24.25,6,4,0,Yes
 Zone Information, BREAK_ROOM_83,0.0,0.00,0.00,0.00,-103.45,-39.35,250.50,1,1,1,-106.91,-99.98,-43.02,-35.67,249.00,252.00,3.00,148.54,TARP,DOE-2,49.51,84.48,59.05,25.42,6,4,0,Yes
 Zone Information, MECHANICAL_83,0.0,0.00,0.00,0.00,-126.39,-99.16,250.50,1,1,1,-128.41,-124.37,-103.00,-95.33,249.00,252.00,3.00,89.34,TARP,DOE-2,29.78,69.00,48.23,20.77,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_83,0.0,0.00,0.00,0.00,-75.75,-112.91,250.50,1,1,1,-78.49,-73.01,-115.97,-109.85,249.00,252.00,3.00,96.94,TARP,DOE-2,32.31,68.32,47.76,20.56,6,4,0,Yes
 Zone Information, STORAGE_83,0.0,0.00,0.00,0.00,-2.42,-62.97,250.50,1,1,1,-4.44,-0.41,-65.60,-60.34,249.00,252.00,3.00,60.79,TARP,DOE-2,20.26,54.53,38.12,16.41,6,4,0,Yes
 Zone Information, LOBBY_84,0.0,0.00,0.00,0.00,-123.98,-81.30,253.50,1,1,1,-129.42,-118.55,-87.87,-74.73,252.00,255.00,3.00,421.30,TARP,DOE-2,140.43,142.86,99.87,43.00,6,4,0,Yes
 Zone Information, CONFERENCE_84,0.0,0.00,0.00,0.00,-45.26,-96.28,253.50,1,1,1,-48.34,-42.19,-101.83,-90.72,252.00,255.00,3.00,199.44,TARP,DOE-2,66.48,102.28,71.49,30.78,6,4,0,Yes
 Zone Information, BREAK_ROOM_84,0.0,0.00,0.00,0.00,-47.69,-45.83,253.50,1,1,1,-50.90,-44.47,-51.13,-40.52,252.00,255.00,3.00,199.67,TARP,DOE-2,66.56,101.05,70.64,30.41,6,4,0,Yes
 Zone Information, MECHANICAL_84,0.0,0.00,0.00,0.00,-75.44,-113.24,253.50,1,1,1,-78.55,-72.33,-117.00,-109.49,252.00,255.00,3.00,136.07,TARP,DOE-2,45.36,81.18,56.75,24.43,6,4,0,Yes
 Zone Information, OFFICE_OPEN_84,0.0,0.00,0.00,0.00,-42.76,-87.72,253.50,1,1,1,-49.45,-36.06,-97.83,-77.62,252.00,255.00,3.00,802.06,TARP,DOE-2,267.35,200.43,140.11,60.32,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_84,0.0,0.00,0.00,0.00,-64.49,-85.18,253.50,1,1,1,-66.48,-62.50,-87.76,-82.60,252.00,255.00,3.00,58.94,TARP,DOE-2,19.65,53.66,37.51,16.15,6,4,0,Yes
 Zone Information, STORAGE_84,0.0,0.00,0.00,0.00,-113.97,-5.22,253.50,1,1,1,-115.40,-112.55,-7.51,-2.94,252.00,255.00,3.00,36.95,TARP,DOE-2,12.32,43.37,30.32,13.05,6,4,0,Yes
 Zone Information, LOBBY_85,0.0,0.00,0.00,0.00,-112.43,-10.04,256.50,1,1,1,-117.19,-107.66,-18.37,-1.72,255.00,258.00,3.00,467.89,TARP,DOE-2,155.96,155.84,108.94,46.90,6,4,0,Yes
 Zone Information, CONFERENCE_85,0.0,0.00,0.00,0.00,-143.88,-52.50,256.50,1,1,1,-146.83,-140.93,-55.85,-49.16,255.00,258.00,3.00,114.80,TARP,DOE-2,38.27,74.39,52.00,22.39,6,4,0,Yes
 Zone Information, BREAK_ROOM_85,0.0,0.00,0.00,0.00,-80.58,-96.16,256.50,1,1,1,-84.55,-76.62,-101.15,-91.17,255.00,258.00,3.00,232.20,TARP,DOE-2,77.40,106.29,74.30,31.99,6,4,0,Yes
 Zone Information, MECHANICAL_85,0.0,0.00,0.00,0.00,-134.74,-112.78,256.50,1,1,1,-138.28,-131.20,-118.16,-107.41,255.00,258.00,3.00,222.91,TARP,DOE-2,74.30,105.76,73.93,31.83,6,4,0,Yes
 Zone Information, OFFICE_OPEN_85,0.0,0.00,0.00,0.00,-50.46,-20.01,256.50,1,1,1,-58.43,-42.49,-32.87,-7.14,255.00,258.00,3.00,1218.33,TARP,DOE-2,406.11,248.86,173.97,74.90,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_85,0.0,0.00,0.00,0.00,-152.67,-51.20,256.50,1,1,1,-154.85,-150.49,-54.83,-47.57,255.00,258.00,3.00,91.51,TARP,DOE-2,30.50,68.53,47.91,20.62,6,4,0,Yes
 Zone Information, STORAGE_85,0.0,0.00,0.00,0.00,-96.41,-22.79,256.50,1,1,1,-98.32,-94.50,-26.42,-19.16,255.00,258.00,3.00,79.90,TARP,DOE-2,26.63,65.26,45.62,19.64,6,4,0,Yes
 Zone Information, LOBBY_86,0.0,0.00,0.00,0.00,-84.58,-13.39,259.50,1,1,1,-89.33,-79.83,-18.56,-8.22,258.00,261.00,3.00,288.71,TARP,DOE-2,96.24,117.83,82.37,35.46,6,4,0,Yes
 Zone Information, CONFERENCE_86,0.0,0.00,0.00,0.00,-18.84,-47.67,259.50,1,1,1,-22.00,-15.67,-52.21,-43.13,258.00,261.00,3.00,168.07,TARP,DOE-2,56.02,91.33,63.84,27.49,6,4,0,Yes
 Zone Information, BREAK_ROOM_86,0.0,0.00,0.00,0.00,-106.40,-39.72,259.50,1,1,1,-108.47,-104.33,-43.57,-35.86,258.00,261.00,3.00,92.31,TARP,DOE-2,30.77,69.92,48.88,21.04,6,4,0,Yes
 Zone Information, MECHANICAL_86,0.0,0.00,0.00,0.00,-143.59,-89.63,259.50,1,1,1,-146.28,-140.91,-93.38,-85.89,258.00,261.00,3.00,116.80,TARP,DOE-2,38.93,75.95,53.09,22.86,6,4,0,Yes
 Zone Information, OFFICE_OPEN_86,0.0,0.00,0.00,0.00,-113.41,-42.56,259.50,1,1,1,-122.33,-104.48,-53.10,-32.03,258.00,261.00,3.00,1116.38,TARP,DOE-2,372.13,232.29,162.38,69.91,6,4,0,Yes
 Zone Information, STORAGE_86,0.0,0.00,0.00,0.00,-49.48,-37.46,259.50,1,1,1,-52.24,-46.73,-41.06,-33.86,258.00,261.00,3.00,115.33,TARP,DOE-2,38.44,75.09,52.49,22.60,6,4,0,Yes
 Zone Information, LOBBY_87,0.0,0.00,0.00,0.00,-138.42,-111.46,262.50,1,1,1,-144.24,-132.60,-117.74,-105.19,261.00,264.00,3.00,431.19,TARP,DOE-2,143.73,143.97,100.64,43.33,6,4,0,Yes
 Zone Information, CONFERENCE_87,0.0,0.00,0.00,0.00,-6.54,-79.56,262.50,1,1,1,-9.94,-3.14,-83.54,-75.59,261.00,264.00,3.00,157.57,TARP,DOE-2,52.52,87.24,60.98,26.26,6,4,0,Yes
 Zone Information, BREAK_ROOM_87,0.0,0.00,0.00,0.00,-9.69,-59.21,262.50,1,1,1,-13.52,-5.87,-64.06,-54.36,261.00,264.00,3.00,217.29,TARP,DOE-2,72.43,102.87,71.91,30.96,6,4,0,Yes
 Zone Information, MECHANICAL_87,0.0,0.00,0.00,0.00,-71.58,-47.14,262.50,1,1,1,-74.81,-68.35,-50.87,-43.42,261.00,264.00,3.00,139.98,TARP,DOE-2,46.66,82.18,57.45,24.73,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_87,0.0,0.00,0.00,0.00,-30.76,-19.82,262.50,1,1,1,-32.65,-28.87,-22.77,-16.88,261.00,264.00,3.00,63.93,TARP,DOE-2,21.31,56.83,39.72,17.10,6,4,0,Yes
 Zone Information, STORAGE_87,0.0,0.00,0.00,0.00,-63.11,-8.16,262.50,1,1,1,-64.96,-61.26,-11.55,-4.77,261.00,264.00,3.00,72.19,TARP,DOE-2,24.06,61.71,43.14,18.57,6,4,0,Yes
 Zone Information, LOBBY_88,0.0,0.00,0.00,0.00,-33.13,-89.17,265.50,1,1,1,-35.88,-30.38,-94.35,-83.99,264.00,267.00,3.00,166.39,TARP,DOE-2,55.46,94.00,65.71,28.29,6,4,0,Yes
 Zone Information, CONFERENCE_88,0.0,0.00,0.00,0.00,-70.66,-40.91,265.50,1,1,1,-74.09,-67.23,-47.04,-34.79,264.00,267.00,3.00,246.43,TARP,DOE-2,82.14,113.47,79.32,34.15,6,4,0,Yes
 Zone Information, BREAK_ROOM_88,0.0,0.00,0.00,0.00,-36.59,-104.53,265.50,1,1,1,-39.78,-33.41,-110.82,-98.24,264.00,267.00,3.00,235.02,TARP,DOE-2,78.34,112.54,78.67,33.87,6,4,0,Yes
 Zone Information, MECHANICAL_88,0.0,0.00,0.00,0.00,-72.59,-75.18,265.50,1,1,1,-76.22,-68.96,-80.95,-69.41,264.00,267.00,3.00,245.93,TARP,DOE-2,81.98,111.65,78.05,33.60,6,4,0,Yes
 Zone Information, OFFICE_OPEN_88,0.0,0.00,0.00,0.00,-127.70,-25.53,265.50,1,1,1,-133.28,-122.12,-32.94,-18.13,264.00,267.00,3.00,488.14,TARP,DOE-2,162.71,154.63,108.09,46.54,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_88,0.0,0.00,0.00,0.00,-4.93,-77.65,265.50,1,1,1,-7.23,-2.62,-82.02,-73.28,264.00,267.00,3.00,116.89,TARP,DOE-2,38.96,78.90,55.15,23.74,6,4,0,Yes
 Zone Information, STORAGE_88,0.0,0.00,0.00,0.00,-128.17,-70.92,265.50,1,1,1,-130.67,-125.67,-73.94,-67.90,264.00,267.00,3.00,87.30,TARP,DOE-2,29.10,65.03,45.46,19.57,6,4,0,Yes
 Zone Information, LOBBY_89,0.0,0.00,0.00,0.00,-107.11,-81.71,268.50,1,1,1,-110.96,-103.25,-89.03,-74.38,267.00,270.00,3.00,332.46,TARP,DOE-2,110.82,133.00,92.97,40.03,6,4,0,Yes
 Zone Information, CONFERENCE_89,0.0,0.00,0.00,0.00,-112.66,-64.75,268.50,1,1,1,-115.56,-109.76,-69.93,-59.57,267.00,270.00,3.00,175.57,TARP,DOE-2,58.52,95.78,66.96,28.83,6,4,0,Yes
 Zone Information, BREAK_ROOM_89,0.0,0.00,0.00,0.00,-94.82,-74.80,268.50,1,1,1,-97.03,-92.61,-79.12,-70.48,267.00,270.00,3.00,110.49,TARP,DOE-2,36.83,77.12,53.91,23.21,6,4,0,Yes
 Zone Information, MECHANICAL_89,0.0,0.00,0.00,0.00,-146.88,-36.13,268.50,1,1,1,-150.50,-143.26,-42.56,-29.70,267.00,270.00,3.00,272.97,TARP,DOE-2,90.99,119.33,83.42,35.91,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_89,0.0,0.00,0.00,0.00,-73.75,-23.12,268.50,1,1,1,-75.66,-71.85,-26.79,-19.45,267.00,270.00,3.00,80.58,TARP,DOE-2,26.86,65.70,45.93,19.77,6,4,0,Yes
 Zone Information, STORAGE_89,0.0,0.00,0.00,0.00,-21.16,-73.14,268.50,1,1,1,-23.50,-18.82,-77.56,-68.73,267.00,270.00,3.00,120.17,TARP,DOE-2,40.06,79.92,55.86,24.05,6,4,0,Yes
 Zone Information, LOBBY_90,0.0,0.00,0.00,0.00,-127.74,-49.12,271.50,1,1,1,-133.99,-121.49,-55.72,-42.51,270.00,273.00,3.00,488.01,TARP,DOE-2,162.67,153.11,107.03,46.08,6,4,0,Yes
 Zone Information, CONFERENCE_90,0.0,0.00,0.00,0.00,-58.23,-62.43,271.50,1,1,1,-61.93,-54.53,-67.42,-57.44,270.00,273.00,3.00,216.61,TARP,DOE-2,72.20,103.13,72.09,31.04,6,4,0,Yes
 Zone Information, BREAK_ROOM_90,0.0,0.00,0.00,0.00,-16.22,-46.56,271.50,1,1,1,-19.92,-12.52,-51.92,-41.20,270.00,273.00,3.00,232.60,TARP,DOE-2,77.53,107.51,75.15,32.36,6,4,0,Yes
 Zone Information, MECHANICAL_90,0.0,0.00,0.00,0.00,-128.86,-21.99,271.50,1,1,1,-133.49,-124.23,-26.79,-17.20,270.00,273.00,3.00,260.95,TARP,DOE-2,86.98,111.93,78.25,33.69,6,4,0,Yes
 Zone Information, OFFICE_OPEN_90,0.0,0.00,0.00,0.00,-14.21,-77.38,271.50,1,1,1,-20.96,-7.46,-90.81,-63.96,270.00,273.00,3.00,1075.74,TARP,DOE-2,358.58,240.94,168.43,72.51,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_90,0.0,0.00,0.00,0.00,-10.75,-36.61,271.50,1,1,1,-13.13,-8.37,-40.85,-32.36,270.00,273.00,3.00,117.38,TARP,DOE-2,39.13,78.33,54.76,23.58,6,4,0,Yes
 Zone Information, STORAGE_90,0.0,0.00,0.00,0.00,-122.01,-34.94,271.50,1,1,1,-124.35,-119.67,-37.89,-31.99,270.00,273.00,3.00,79.65,TARP,DOE-2,26.55,62.27,43.53,18.74,6,4,0,Yes
 Zone Information, LOBBY_91,0.0,0.00,0.00,0.00,-131.00,-41.95,274.50,1,1,1,-133.74,-128.27,-46.95,-36.94,273.00,276.00,3.00,159.54,TARP,DOE-2,53.18,91.65,64.07,27.58,6,4,0,Yes
 Zone Information, CONFERENCE_91,0.0,0.00,0.00,0.00,-107.79,-62.29,274.50,1,1,1,-111.66,-103.92,-66.37,-58.22,273.00,276.00,3.00,184.39,TARP,DOE-2,61.46,94.11,65.79,28.32,6,4,0,Yes
 Zone Information, BREAK_ROOM_91,0.0,0.00,0.00,0.00,-49.03,-76.95,274.50,1,1,1,-52.41,-45.65,-82.32,-71.59,273.00,276.00,3.00,212.31,TARP,DOE-2,70.77,103.71,72.50,31.21,6,4,0,Yes
 Zone Information, MECHANICAL_91,0.0,0.00,0.00,0.00,-125.85,-116.00,274.50,1,1,1,-128.92,-122.78,-120.13,-111.87,273.00,276.00,3.00,147.87,TARP,DOE-2,49.29,85.21,59.57,25.65,6,4,0,Yes
 Zone Information, OFFICE_OPEN_91,0.0,0.00,0.00,0.00,-13.38,-79.51,274.50,1,1,1,-21.44,-5.32,-93.57,-65.45,273.00,276.00,3.00,1346.53,TARP,DOE-2,448.84,264.24,184.71,79.52,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_91,0.0,0.00,0.00,0.00,-61.67,-99.30,274.50,1,1,1,-64.55,-58.79,-103.19,-95.41,273.00,276.00,3.00,130.40,TARP,DOE-2,43.47,80.04,55.95,24.09,6,4,0,Yes
 Zone Information, STORAGE_91,0.0,0.00,0.00,0.00,-60.57,-68.03,274.50,1,1,1,-62.55,-58.58,-71.49,-64.58,273.00,276.00,3.00,78.97,TARP,DOE-2,26.32,64.06,44.78,19.28,6,4,0,Yes
 Zone Information, LOBBY_92,0.0,0.00,0.00,0.00,-40.07,-38.79,277.50,1,1,1,-43.58,-36.55,-45.45,-32.12,276.00,279.00,3.00,275.17,TARP,DOE-2,91.72,120.98,84.57,36.41,6,4,0,Yes
 Zone Information, CONFERENCE_92,0.0,0.00,0.00,0.00,-125.10,-30.39,277.50,1,1,1,-127.83,-122.37,-34.60,-26.17,276.00,279.00,3.00,133.80,TARP,DOE-2,44.60,82.11,57.40,24.71,6,4,0,Yes
 Zone Information, BREAK_ROOM_92,0.0,0.00,0.00,0.00,-115.89,-108.58,277.50,1,1,1,-119.21,-112.56,-114.33,-102.83,276.00,279.00,3.00,224.00,TARP,DOE-2,74.67,107.70,75.28,32.41,6,4,0,Yes
 Zone Information, MECHANICAL_92,0.0,0.00,0.00,0.00,-3.86,-13.25,277.50,1,1,1,-6.75,-0.97,-16.21,-10.29,276.00,279.00,3.00,98.97,TARP,DOE-2,32.99,68.93,48.18,20.75,6,4,0,Yes
 Zone Information, OFFICE_OPEN_92,0.0,0.00,0.00,0.00,-131.71,-65.75,277.50,1,1,1,-139.59,-123.83,-74.04,-57.46,276.00,279.00,3.00,774.63,TARP,DOE-2,258.21,192.89,134.83,58.05,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_92,0.0,0.00,0.00,0.00,-114.14,-92.82,277.50,1,1,1,-115.99,-112.29,-96.37,-89.27,276.00,279.00,3.00,75.57,TARP,DOE-2,25.19,63.59,44.45,19.14,6,4,0,Yes
 Zone Information, STORAGE_92,0.0,0.00,0.00,0.00,-37.82,-105.86,277.50,1,1,1,-40.21,-35.43,-110.34,-101.38,276.00,279.00,3.00,124.59,TARP,DOE-2,41.53,81.29,56.83,24.46,6,4,0,Yes
 Zone Information, CONFERENCE_93,0.0,0.00,0.00,0.00,-33.00,-85.81,280.50,1,1,1,-35.74,-30.26,-89.98,-81.63,279.00,282.00,3.00,133.10,TARP,DOE-2,44.37,81.77,57.16,24.61,6,4,0,Yes
 Zone Information, BREAK_ROOM_93,0.0,0.00,0.00,0.00,-45.01,-82.24,280.50,1,1,1,-47.98,-42.05,-86.95,-77.54,279.00,282.00,3.00,162.81,TARP,DOE-2,54.27,90.82,63.49,27.33,6,4,0,Yes
 Zone Information, MECHANICAL_93,0.0,0.00,0.00,0.00,-153.70,-14.54,280.50,1,1,1,-157.05,-150.34,-18.91,-10.18,279.00,282.00,3.00,171.25,TARP,DOE-2,57.08,91.46,63.94,27.53,6,4,0,Yes
 Zone Information, OFFICE_OPEN_93,0.0,0.00,0.00,0.00,-60.33,-61.87,280.50,1,1,1,-67.94,-52.71,-75.83,-47.92,279.00,282.00,3.00,1261.52,TARP,DOE-2,420.51,257.56,180.04,77.51,6,4,0,Yes
 Zone Information, STORAGE_93,0.0,0.00,0.00,0.00,-119.99,-70.41,280.50,1,1,1,-121.85,-118.13,-74.08,-66.74,279.00,282.00,3.00,78.82,TARP,DOE-2,26.27,65.22,45.59,19.63,6,4,0,Yes
 Zone Information, LOBBY_94,0.0,0.00,0.00,0.00,-16.34,-98.62,283.50,1,1,1,-21.13,-11.55,-106.17,-91.08,282.00,285.00,3.00,426.25,TARP,DOE-2,142.08,146.82,102.64,44.19,6,4,0,Yes
 Zone Information, CONFERENCE_94,0.0,0.00,0.00,0.00,-29.46,-25.88,283.50,1,1,1,-31.87,-27.04,-30.59,-21.17,282.00,285.00,3.00,132.28,TARP,DOE-2,44.09,84.33,58.95,25.38,6,4,0,Yes
 Zone Information, BREAK_ROOM_94,0.0,0.00,0.00,0.00,-6.88,-100.62,283.50,1,1,1,-9.83,-3.93,-106.42,-94.82,282.00,285.00,3.00,200.12,TARP,DOE-2,66.71,103.80,72.56,31.24,6,4,0,Yes
 Zone Information, MECHANICAL_94,0.0,0.00,0.00,0.00,-61.18,-85.26,283.50,1,1,1,-65.21,-57.14,-90.81,-79.71,282.00,285.00,3.00,263.11,TARP,DOE-2,87.70,113.84,79.58,34.26,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_94,0.0,0.00,0.00,0.00,-78.49,-83.62,283.50,1,1,1,-80.30,-76.67,-85.81,-81.42,282.00,285.00,3.00,45.39,TARP,DOE-2,15.13,46.89,32.78,14.11,6,4,0,Yes
 Zone Information, STORAGE_94,0.0,0.00,0.00,0.00,-155.08,-24.50,283.50,1,1,1,-158.12,-152.04,-27.85,-21.14,282.00,285.00,3.00,118.63,TARP,DOE-2,39.54,75.56,52.82,22.74,6,4,0,Yes
 Zone Information, LOBBY_95,0.0,0.00,0.00,0.00,-31.65,-70.68,286.50,1,1,1,-36.99,-26.31,-79.09,-62.27,285.00,288.00,3.00,530.79,TARP,DOE-2,176.93,163.81,114.51,49.30,6,4,0,Yes
 Zone Information, CONFERENCE_95,0.0,0.00,0.00,0.00,-52.51,-92.73,286.50,1,1,1,-55.80,-49.21,-97.87,-87.59,285.00,288.00,3.00,198.29,TARP,DOE-2,66.10,100.04,69.93,30.11,6,4,0,Yes
 Zone Information, BREAK_ROOM_95,0.0,0.00,0.00,0.00,-62.25,-6.56,286.50,1,1,1,-65.69,-58.81,-11.30,-1.81,285.00,288.00,3.00,190.86,TARP,DOE-2,63.62,96.99,67.80,29.19,6,4,0,Yes
 Zone Information, MECHANICAL_95,0.0,0.00,0.00,0.00,-18.52,-11.36,286.50,1,1,1,-22.49,-14.54,-15.86,-6.85,285.00,288.00,3.00,209.93,TARP,DOE-2,69.98,100.58,70.31,30.27,6,4,0,Yes
 Zone Information, OFFICE_OPEN_95,0.0,0.00,0.00,0.00,-24.56,-68.09,286.50,1,1,1,-35.03,-14.09,-79.44,-56.73,285.00,288.00,3.00,1413.05,TARP,DOE-2,471.02,260.65,182.20,78.45,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_95,0.0,0.00,0.00,0.00,-163.17,-99.30,286.50,1,1,1,-165.78,-160.57,-103.13,-95.46,285.00,288.00,3.00,115.98,TARP,DOE-2,38.66,76.07,53.18,22.89,6,4,0,Yes
 Zone Information, STORAGE_95,0.0,0.00,0.00,0.00,-132.82,-75.61,286.50,1,1,1,-135.91,-129.73,-79.30,-71.93,285.00,288.00,3.00,132.58,TARP,DOE-2,44.19,80.09,55.98,24.10,6,4,0,Yes
 Zone Information, LOBBY_96,0.0,0.00,0.00,0.00,-117.62,-92.20,289.50,1,1,1,-121.03,-114.21,-98.86,-85.53,288.00,291.00,3.00,266.64,TARP,DOE-2,88.88,119.71,83.68,36.03,6,4,0,Yes
 Zone Information, CONFERENCE_96,0.0,0.00,0.00,0.00,-78.89,-96.33,289.50,1,1,1,-82.51,-75.27,-100.71,-91.94,288.00,291.00,3.00,185.59,TARP,DOE-2,61.86,94.83,66.29,28.54,6,4,0,Yes
 Zone Information, BREAK_ROOM_96,0.0,0.00,0.00,0.00,-105.94,-41.77,289.50,1,1,1,-110.29,-101.59,-46.19,-37.35,288.00,291.00,3.00,225.42,TARP,DOE-2,75.14,104.02,72.72,31.31,6,4,0,Yes
 Zone Information, OFFICE_OPEN_96,0.0,0.00,0.00,0.00,-30.42,-82.11,289.50,1,1,1,-35.44,-25.40,-90.68,-73.54,288.00,291.00,3.00,508.02,TARP,DOE-2,169.34,161.86,113.15,48.71,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_96,0.0,0.00,0.00,0.00,-136.34,-19.95,289.50,1,1,1,-138.29,-134.40,-23.47,-16.44,288.00,291.00,3.00,78.76,TARP,DOE-2,26.25,64.31,44.95,19.35,6,4,0,Yes
 Zone Information, STORAGE_96,0.0,0.00,0.00,0.00,-158.68,-53.90,289.50,1,1,1,-161.20,-156.15,-58.44,-49.37,288.00,291.00,3.00,133.21,TARP,DOE-2,44.40,83.52,58.38,25.14,6,4,0,Yes
 Zone Information, LOBBY_97,0.0,0.00,0.00,0.00,-112.27,-67.54,292.50,1,1,1,-116.08,-108.46,-73.42,-61.67,291.00,294.00,3.00,262.66,TARP,DOE-2,87.55,114.98,80.38,34.60,6,4,0,Yes
 Zone Information, CONFERENCE_97,0.0,0.00,0.00,0.00,-122.69,-49.65,292.50,1,1,1,-125.84,-119.54,-55.22,-44.08,291.00,294.00,3.00,205.34,TARP,DOE-2,68.45,103.44,72.31,31.13,6,4,0,Yes
 Zone Information, MECHANICAL_97,0.0,0.00,0.00,0.00,-99.68,-115.48,292.50,1,1,1,-104.51,-94.86,-120.33,-110.62,291.00,294.00,3.00,275.41,TARP,DOE-2,91.80,114.98,80.37,34.61,6,4,0,Yes
 Zone Information, OFFICE_OPEN_97,0.0,0.00,0.00,0.00,-33.77,-45.63,292.50,1,1,1,-42.79,-24.75,-57.40,-33.87,291.00,294.00,3.00,1261.20,TARP,DOE-2,420.40,248.24,173.53,74.71,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_97,0.0,0.00,0.00,0.00,-30.92,-25.84,292.50,1,1,1,-33.51,-28.32,-28.64,-23.03,291.00,294.00,3.00,84.09,TARP,DOE-2,28.03,63.58,44.45,19.14,6,4,0,Yes
 Zone Information, STORAGE_97,0.0,0.00,0.00,0.00,-144.41,-47.79,292.50,1,1,1,-147.57,-141.25,-51.84,-43.75,291.00,294.00,3.00,149.18,TARP,DOE-2,49.73,85.28,59.61,25.67,6,4,0,Yes
 Zone Information, LOBBY_98,0.0,0.00,0.00,0.00,-119.18,-93.42,295.50,1,1,1,-123.04,-115.32,-99.92,-86.91,294.00,297.00,3.00,295.02,TARP,DOE-2,98.34,123.18,86.11,37.07,6,4,0,Yes
 Zone Information, CONFERENCE_98,0.0,0.00,0.00,0.00,-162.04,-43.66,295.50,1,1,1,-164.16,-159.93,-47.74,-39.57,294.00,297.00,3.00,100.08,TARP,DOE-2,33.36,73.22,51.18,22.04,6,4,0,Yes
 Zone Information, BREAK_ROOM_98,0.0,0.00,0.00,0.00,-95.16,-67.40,295.50,1,1,1,-98.15,-92.18,-72.79,-62.01,294.00,297.00,3.00,188.14,TARP,DOE-2,62.71,99.32,69.43,29.89,6,4,0,Yes
 Zone Information, MECHANICAL_98,0.0,0.00,0.00,0.00,-51.93,-110.19,295.50,1,1,1,-53.92,-49.95,-113.88,-106.50,294.00,297.00,3.00,84.57,TARP,DOE-2,28.19,66.89,46.76,20.13,6,4,0,Yes
 Zone Information, OFFICE_OPEN_98,0.0,0.00,0.00,0.00,-77.79,-98.86,295.50,1,1,1,-84.68,-70.91,-106.02,-91.70,294.00,297.00,3.00,583.54,TARP,DOE-2,194.51,167.39,117.01,50.38,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_98,0.0,0.00,0.00,0.00,-121.40,-62.69,295.50,1,1,1,-124.53,-118.28,-66.18,-59.19,294.00,297.00,3.00,127.25,TARP,DOE-2,42.42,78.28,54.72,23.56,6,4,0,Yes
 Zone Information, STORAGE_98,0.0,0.00,0.00,0.00,-116.40,-39.36,295.50,1,1,1,-118.40,-114.39,-42.52,-36.20,294.00,297.00,3.00,72.86,TARP,DOE-2,24.29,60.73,42.45,18.28,6,4,0,Yes
 Zone Information, LOBBY_99,0.0,0.00,0.00,0.00,-28.37,-96.00,298.50,1,1,1,-34.37,-22.36,-103.91,-88.10,297.00,300.00,3.00,561.17,TARP,DOE-2,187.06,165.70,115.83,49.87,6,4,0,Yes
 Zone Information, BREAK_ROOM_99,0.0,0.00,0.00,0.00,-135.36,-55.88,298.50,1,1,1,-137.33,-133.38,-58.96,-52.79,297.00,300.00,3.00,70.16,TARP,DOE-2,23.39,59.55,41.63,17.92,6,4,0,Yes
 Zone Information, MECHANICAL_99,0.0,0.00,0.00,0.00,-139.14,-82.06,298.50,1,1,1,-141.83,-136.46,-85.82,-78.30,297.00,300.00,3.00,117.30,TARP,DOE-2,39.10,76.13,53.22,22.91,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_99,0.0,0.00,0.00,0.00,-55.64,-92.60,298.50,1,1,1,-58.25,-53.03,-96.46,-88.74,297.00,300.00,3.00,116.91,TARP,DOE-2,38.97,76.41,53.41,23.00,6,4,0,Yes
 Zone Information, STORAGE_99,0.0,0.00,0.00,0.00,-117.48,-91.88,298.50,1,1,1,-119.53,-115.43,-95.70,-88.06,297.00,300.00,3.00,90.44,TARP,DOE-2,30.15,69.22,48.39,20.83,6,4,0,Yes
 Zone Information, LOBBY_100,0.0,0.00,0.00,0.00,-157.71,-47.95,301.50,1,1,1,-160.70,-154.73,-52.81,-43.09,300.00,303.00,3.00,169.22,TARP,DOE-2,56.41,92.89,64.93,27.96,6,4,0,Yes
 Zone Information, BREAK_ROOM_100,0.0,0.00,0.00,0.00,-74.41,-95.72,301.50,1,1,1,-77.78,-71.03,-101.48,-89.96,300.00,303.00,3.00,227.96,TARP,DOE-2,75.99,108.43,75.80,32.63,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_100,0.0,0.00,0.00,0.00,-110.66,-33.10,301.50,1,1,1,-112.83,-108.49,-36.81,-29.38,300.00,303.00,3.00,93.25,TARP,DOE-2,31.08,69.44,48.54,20.90,6,4,0,Yes
 Zone Information, STORAGE_100,0.0,0.00,0.00,0.00,-119.12,-87.41,301.50,1,1,1,-121.18,-117.06,-89.56,-85.27,300.00,303.00,3.00,50.55,TARP,DOE-2,16.85,49.27,34.44,14.83,6,4,0,Yes
 Zone Information, LOBBY_101,0.0,0.00,0.00,0.00,-3.39,-64.08,304.50,1,1,1,-6.10,-0.68,-69.25,-58.92,303.00,306.00,3.00,163.00,TARP,DOE-2,54.33,93.23,65.17,28.06,6,4,0,Yes
 Zone Information, CONFERENCE_101,0.0,0.00,0.00,0.00,-149.16,-94.67,304.50,1,1,1,-152.50,-145.82,-99.27,-90.08,303.00,306.00,3.00,179.13,TARP,DOE-2,59.71,93.94,65.67,28.27,6,4,0,Yes
 Zone Information, BREAK_ROOM_101,0.0,0.00,0.00,0.00,-70.11,-62.68,304.50,1,1,1,-73.66,-66.56,-67.18,-58.19,303.00,306.00,3.00,186.48,TARP,DOE-2,62.16,95.29,66.61,28.68,6,4,0,Yes
 Zone Information, MECHANICAL_101,0.0,0.00,0.00,0.00,-98.62,-112.05,304.50,1,1,1,-101.43,-95.81,-116.85,-107.25,303.00,306.00,3.00,157.24,TARP,DOE-2,52.41,90.11,62.99,27.12,6,4,0,Yes
 Zone Information, OFFICE_OPEN_101,0.0,0.00,0.00,0.00,-128.44,-102.53,304.50,1,1,1,-137.43,-119.45,-115.60,-89.45,303.00,306.00,3.00,1397.02,TARP,DOE-2,465.67,263.55,184.23,79.32,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_101,0.0,0.00,0.00,0.00,-18.75,-48.68,304.50,1,1,1,-21.10,-16.40,-53.23,-44.13,303.00,306.00,3.00,124.07,TARP,DOE-2,41.36,81.58,57.03,24.55,6,4,0,Yes
 Zone Information, STORAGE_101,0.0,0.00,0.00,0.00,-132.09,-37.85,304.50,1,1,1,-134.59,-129.58,-42.18,-33.52,303.00,306.00,3.00,126.30,TARP,DOE-2,42.10,80.89,56.54,24.34,6,4,0,Yes
 Zone Information, LOBBY_102,0.0,0.00,0.00,0.00,-2.88,-93.74,307.50,1,1,1,-5.88,0.12,-99.25,-88.22,306.00,309.00,3.00,193.45,TARP,DOE-2,64.48,100.97,70.58,30.39,6,4,0,Yes
 Zone Information, CONFERENCE_102,0.0,0.00,0.00,0.00,-96.37,-103.95,307.50,1,1,1,-99.48,-93.26,-109.02,-98.88,306.00,309.00,3.00,184.41,TARP,DOE-2,61.47,96.98,67.79,29.19,6,4,0,Yes
 Zone Information, BREAK_ROOM_102,0.0,0.00,0.00,0.00,-108.80,-38.42,307.50,1,1,1,-111.63,-105.97,-42.97,-33.87,306.00,309.00,3.00,150.30,TARP,DOE-2,50.10,87.40,61.10,26.30,6,4,0,Yes
 Zone Information, MECHANICAL_102,0.0,0.00,0.00,0.00,-107.15,-97.96,307.50,1,1,1,-109.45,-104.86,-102.24,-93.68,306.00,309.00,3.00,114.17,TARP,DOE-2,38.06,77.75,54.35,23.40,6,4,0,Yes
 Zone Information, OFFICE_OPEN_102,0.0,0.00,0.00,0.00,-156.80,-95.06,307.50,1,1,1,-165.86,-147.74,-108.89,-81.22,306.00,309.00,3.00,1490.48,TARP,DOE-2,496.83,273.54,191.22,82.33,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_102,0.0,0.00,0.00,0.00,-157.36,-102.71,307.50,1,1,1,-159.33,-155.38,-106.30,-99.12,306.00,309.00,3.00,81.70,TARP,DOE-2,27.23,65.55,45.83,19.73,6,4,0,Yes
 Zone Information, STORAGE_102,0.0,0.00,0.00,0.00,-8.60,-99.42,307.50,1,1,1,-10.86,-6.35,-102.46,-96.38,306.00,309.00,3.00,79.03,TARP,DOE-2,26.34,62.30,43.55,18.75,6,4,0,Yes
 Zone Information, LOBBY_103,0.0,0.00,0.00,0.00,-64.81,-78.50,310.50,1,1,1,-69.77,-59.86,-83.47,-73.53,309.00,312.00,3.00,289.78,TARP,DOE-2,96.59,117.94,82.44,35.50,6,4,0,Yes
 Zone Information, CONFERENCE_103,0.0,0.00,0.00,0.00,-72.78,-18.42,310.50,1,1,1,-75.54,-70.03,-22.90,-13.93,309.00,312.00,3.00,144.24,TARP,DOE-2,48.08,85.75,59.94,25.81,6,4,0,Yes
 Zone Information, BREAK_ROOM_103,0.0,0.00,0.00,0.00,-22.90,-58.79,310.50,1,1,1,-24.83,-20.96,-61.73,-55.85,309.00,312.00,3.00,65.35,TARP,DOE-2,21.78,57.28,40.04,17.24,6,4,0,Yes
 Zone Information, MECHANICAL_103,0.0,0.00,0.00,0.00,-129.97,-82.63,310.50,1,1,1,-132.59,-127.34,-86.55,-78.72,309.00,312.00,3.00,119.66,TARP,DOE-2,39.89,77.35,54.07,23.28,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_103,0.0,0.00,0.00,0.00,-153.94,-71.20,310.50,1,1,1,-156.57,-151.31,-75.97,-66.43,309.00,312.00,3.00,146.29,TARP,DOE-2,48.76,87.64,61.26,26.38,6,4,0,Yes
 Zone Information, STORAGE_103,0.0,0.00,0.00,0.00,-112.94,-35.92,310.50,1,1,1,-115.73,-110.15,-39.92,-31.91,309.00,312.00,3.00,129.92,TARP,DOE-2,43.31,80.30,56.13,24.17,6,4,0,Yes
 Zone Information, LOBBY_104,0.0,0.00,0.00,0.00,-134.53,-95.57,313.50,1,1,1,-138.49,-130.58,-100.33,-90.82,312.00,315.00,3.00,220.49,TARP,DOE-2,73.50,103.32,72.23,31.10,6,4,0,Yes
 Zone Information, CONFERENCE_104,0.0,0.00,0.00,0.00,-148.67,-70.42,313.50,1,1,1,-152.03,-145.30,-77.03,-63.81,312.00,315.00,3.00,260.72,TARP,DOE-2,86.91,118.47,82.82,35.65,6,4,0,Yes
 Zone Information, BREAK_ROOM_104,0.0,0.00,0.00,0.00,-137.07,-22.72,313.50,1,1,1,-140.28,-133.86,-28.29,-17.15,312.00,315.00,3.00,209.19,TARP,DOE-2,69.73,104.14,72.80,31.34,6,4,0,Yes
 Zone Information, OFFICE_OPEN_104,0.0,0.00,0.00,0.00,-24.65,-42.35,313.50,1,1,1,-31.72,-17.58,-54.35,-30.35,312.00,315.00,3.00,1006.34,TARP,DOE-2,335.45,227.60,159.10,68.50,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_104,0.0,0.00,0.00,0.00,-21.20,-36.57,313.50,1,1,1,-24.34,-18.07,-39.93,-33.21,312.00,315.00,3.00,122.40,TARP,DOE-2,40.80,76.70,53.61,23.08,6,4,0,Yes
 Zone Information, STORAGE_104,0.0,0.00,0.00,0.00,-100.66,-87.13,313.50,1,1,1,-102.99,-98.33,-91.67,-82.58,312.00,315.00,3.00,123.13,TARP,DOE-2,41.04,81.32,56.85,24.47,6,4,0,Yes
 Zone Information, LOBBY_105,0.0,0.00,0.00,0.00,-74.21,-9.27,316.50,1,1,1,-77.18,-71.23,-13.75,-4.79,315.00,318.00,3.00,155.43,TARP,DOE-2,51.81,88.24,61.68,26.56,6,4,0,Yes
 Zone Information, BREAK_ROOM_105,0.0,0.00,0.00,0.00,-26.52,-26.60,316.50,1,1,1,-28.66,-24.37,-30.12,-23.08,315.00,318.00,3.00,87.23,TARP,DOE-2,29.08,66.77,46.68,20.10,6,4,0,Yes
 Zone Information, MECHANICAL_105,0.0,0.00,0.00,0.00,-36.06,-15.17,316.50,1,1,1,-39.29,-32.83,-21.30,-9.04,315.00,318.00,3.00,232.17,TARP,DOE-2,77.39,111.16,77.70,33.45,6,4,0,Yes
 Zone Information, OFFICE_OPEN_105,0.0,0.00,0.00,0.00,-117.26,-81.00,316.50,1,1,1,-124.42,-110.10,-94.57,-67.43,315.00,318.00,3.00,1153.86,TARP,DOE-2,384.62,247.58,173.07,74.51,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_105,0.0,0.00,0.00,0.00,-9.95,-4.54,316.50,1,1,1,-13.03,-6.88,-8.32,-0.75,315.00,318.00,3.00,135.56,TARP,DOE-2,45.19,81.11,56.70,24.41,6,4,0,Yes
 Zone Information, STORAGE_105,0.0,0.00,0.00,0.00,-115.32,-98.53,316.50,1,1,1,-118.01,-112.63,-102.02,-95.05,315.00,318.00,3.00,108.89,TARP,DOE-2,36.30,72.92,50.98,21.95,6,4,0,Yes
 Zone Information, LOBBY_106,0.0,0.00,0.00,0.00,-28.42,-17.39,319.50,1,1,1,-33.36,-23.49,-27.21,-7.58,318.00,321.00,3.00,572.40,TARP,DOE-2,190.80,175.81,122.90,52.91,6,4,0,Yes
 Zone Information, CONFERENCE_106,0.0,0.00,0.00,0.00,-86.14,-7.92,319.50,1,1,1,-89.39,-82.89,-11.74,-4.10,318.00,321.00,3.00,144.59,TARP,DOE-2,48.20,83.59,58.43,25.16,6,4,0,Yes
 Zone Information, BREAK_ROOM_106,0.0,0.00,0.00,0.00,-77.90,-109.05,319.50,1,1,1,-80.01,-75.78,-113.19,-104.92,318.00,321.00,3.00,101.19,TARP,DOE-2,33.73,73.79,51.58,22.21,6,4,0,Yes
 Zone Information, MECHANICAL_106,0.0,0.00,0.00,0.00,-5.35,-26.81,319.50,1,1,1,-8.52,-2.18,-31.00,-22.62,318.00,321.00,3.00,155.02,TARP,DOE-2,51.67,87.13,60.91,26.22,6,4,0,Yes
 Zone Information, OFFICE_OPEN_106,0.0,0.00,0.00,0.00,-11.72,-71.11,319.50,1,1,1,-20.98,-2.47,-82.19,-60.03,318.00,321.00,3.00,1218.72,TARP,DOE-2,406.24,242.85,169.76,73.09,6,4,0,Yes
 Zone Information, STORAGE_106,0.0,0.00,0.00,0.00,-55.22,-17.09,319.50,1,1,1,-57.27,-53.18,-20.72,-13.46,318.00,321.00,3.00,85.92,TARP,DOE-2,28.64,66.98,46.82,20.16,6,4,0,Yes
 Zone Information, LOBBY_107,0.0,0.00,0.00,0.00,-155.04,-102.84,322.50,1,1,1,-158.55,-151.54,-109.05,-96.62,321.00,324.00,3.00,255.45,TARP,DOE-2,85.15,115.42,80.68,34.74,6,4,0,Yes
 Zone Information, CONFERENCE_107,0.0,0.00,0.00,0.00,-127.91,-10.46,322.50,1,1,1,-131.82,-123.99,-16.03,-4.89,321.00,324.00,3.00,255.72,TARP,DOE-2,85.24,112.56,78.69,33.88,6,4,0,Yes
 Zone Information, MECHANICAL_107,0.0,0.00,0.00,0.00,-14.79,-42.43,322.50,1,1,1,-17.89,-11.69,-47.85,-37.00,321.00,324.00,3.00,196.75,TARP,DOE-2,65.58,101.10,70.67,30.43,6,4,0,Yes
 Zone Information, OFFICE_OPEN_107,0.0,0.00,0.00,0.00,-54.61,-80.79,322.50,1,1,1,-62.11,-47.12,-89.43,-72.15,321.00,324.00,3.00,767.17,TARP,DOE-2,255.72,192.39,134.49,57.90,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_107,0.0,0.00,0.00,0.00,-104.68,-49.27,322.50,1,1,1,-107.53,-101.83,-52.83,-45.72,321.00,324.00,3.00,117.72,TARP,DOE-2,39.24,75.65,52.88,22.77,6,4,0,Yes
 Zone Information, STORAGE_107,0.0,0.00,0.00,0.00,-24.57,-112.26,322.50,1,1,1,-26.38,-22.76,-114.38,-110.14,321.00,324.00,3.00,43.82,TARP,DOE-2,14.61,46.01,32.17,13.85,6,4,0,Yes
 Zone Information, LOBBY_108,0.0,0.00,0.00,0.00,-53.05,-22.46,325.50,1,1,1,-57.41,-48.70,-30.43,-14.49,324.00,327.00,3.00,408.84,TARP,DOE-2,136.28,146.65,102.52,44.14,6,4,0,Yes
 Zone Information, CONFERENCE_108,0.0,0.00,0.00,0.00,-17.52,-29.83,325.50,1,1,1,-20.08,-14.97,-33.54,-26.11,324.00,327.00,3.00,110.17,TARP,DOE-2,36.72,74.04,51.76,22.28,6,4,0,Yes
 Zone Information, BREAK_ROOM_108,0.0,0.00,0.00,0.00,-132.21,-97.76,325.50,1,1,1,-135.65,-128.77,-102.60,-92.92,324.00,327.00,3.00,194.69,TARP,DOE-2,64.90,98.12,68.59,29.53,6,4,0,Yes
 Zone Information, MECHANICAL_108,0.0,0.00,0.00,0.00,-82.62,-74.14,325.50,1,1,1,-85.92,-79.31,-79.34,-68.95,324.00,327.00,3.00,201.08,TARP,DOE-2,67.03,100.81,70.47,30.34,6,4,0,Yes
 Zone Information, OFFICE_OPEN_108,0.0,0.00,0.00,0.00,-13.77,-81.84,325.50,1,1,1,-20.75,-6.80,-90.46,-73.23,324.00,327.00,3.00,712.17,TARP,DOE-2,237.39,185.93,129.97,55.96,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_108,0.0,0.00,0.00,0.00,-49.75,-93.58,325.50,1,1,1,-52.26,-47.24,-98.36,-88.79,324.00,327.00,3.00,139.89,TARP,DOE-2,46.63,86.37,60.38,25.99,6,4,0,Yes
 Zone Information, STORAGE_108,0.0,0.00,0.00,0.00,-80.21,-34.36,325.50,1,1,1,-83.15,-77.27,-37.75,-30.97,324.00,327.00,3.00,115.90,TARP,DOE-2,38.63,74.78,52.27,22.51,6,4,0,Yes
 Zone Information, CONFERENCE_109,0.0,0.00,0.00,0.00,-23.86,-79.76,328.50,1,1,1,-27.30,-20.42,-86.54,-72.99,327.00,330.00,3.00,273.75,TARP,DOE-2,91.25,121.42,84.88,36.54,6,4,0,Yes
 Zone Information, BREAK_ROOM_109,0.0,0.00,0.00,0.00,-76.74,-77.47,328.50,1,1,1,-79.35,-74.14,-80.63,-74.31,327.00,330.00,3.00,95.48,TARP,DOE-2,31.83,68.03,47.55,20.47,6,4,0,Yes
 Zone Information, MECHANICAL_109,0.0,0.00,0.00,0.00,-136.77,-11.99,328.50,1,1,1,-139.69,-133.84,-17.00,-6.97,327.00,330.00,3.00,171.30,TARP,DOE-2,57.10,94.09,65.77,28.32,6,4,0,Yes
 Zone Information, OFFICE_OPEN_109,0.0,0.00,0.00,0.00,-52.09,-15.89,328.50,1,1,1,-61.14,-43.04,-27.79,-3.99,327.00,330.00,3.00,1279.89,TARP,DOE-2,426.63,250.21,174.91,75.30,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_109,0.0,0.00,0.00,0.00,-45.74,-32.65,328.50,1,1,1,-49.11,-42.37,-36.10,-29.20,327.00,330.00,3.00,135.32,TARP,DOE-2,45.11,80.60,56.34,24.26,6,4,0,Yes
 Zone Information, STORAGE_109,0.0,0.00,0.00,0.00,-120.68,-87.18,328.50,1,1,1,-123.03,-118.34,-91.14,-83.22,327.00,330.00,3.00,107.84,TARP,DOE-2,35.95,74.51,52.08,22.42,6,4,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, LOBBY_0,177.78,8.0,22.222,4.500E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_0,35.98,7.0,5.139,0.195,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_0,26.00,2.0,12.999,7.693E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_0,80.35,1.0,80.346,1.245E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_0,173.24,8.0,21.655,4.618E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_0,17.74,1.0,17.736,5.638E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_0,28.15,1.0,28.149,3.553E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_1,195.49,9.0,21.721,4.604E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_1,83.09,16.0,5.193,0.193,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_1,27.64,2.0,13.821,7.235E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_1,72.97,1.0,72.970,1.370E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_1,148.14,7.0,21.163,4.725E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_1,20.03,1.0,20.026,4.994E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_1,26.23,1.0,26.234,3.812E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_2,71.13,3.0,23.710,4.218E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_2,89.80,17.0,5.283,0.189,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_2,27.66,2.0,13.832,7.230E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_OPEN_2,472.58,23.0,20.547,4.867E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_2,28.95,1.0,28.954,3.454E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_2,41.68,1.0,41.676,2.399E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_3,175.18,8.0,21.897,4.567E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_3,75.48,15.0,5.032,0.199,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_3,68.80,6.0,11.466,8.721E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_3,70.69,1.0,70.692,1.415E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_3,210.54,10.0,21.054,4.750E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_3,46.92,2.0,23.459,4.263E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_3,25.68,1.0,25.683,3.894E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, CONFERENCE_4,72.43,14.0,5.174,0.193,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_4,64.68,6.0,10.781,9.276E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_4,91.13,1.0,91.125,1.097E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_4,342.71,17.0,20.160,4.960E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_4,15.24,1.0,15.241,6.561E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_5,100.13,5.0,20.025,4.994E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_5,58.92,11.0,5.357,0.187,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_5,70.15,7.0,10.022,9.978E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_5,35.60,1.0,35.602,2.809E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_5,200.04,10.0,20.004,4.999E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_5,27.11,1.0,27.112,3.688E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_5,23.36,1.0,23.358,4.281E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_6,126.73,6.0,21.122,4.734E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_6,85.99,17.0,5.058,0.198,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_6,35.88,3.0,11.959,8.362E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_6,49.01,1.0,49.009,2.040E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_6,119.91,5.0,23.981,4.170E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_6,25.05,1.0,25.051,3.992E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_6,10.29,1.0,10.292,9.716E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_7,172.34,8.0,21.542,4.642E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, BREAK_ROOM_7,68.01,6.0,11.335,8.823E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_7,98.19,1.0,98.185,1.018E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_7,225.59,11.0,20.508,4.876E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_7,24.09,1.0,24.094,4.150E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, LOBBY_8,151.72,7.0,21.675,4.614E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_8,44.39,8.0,5.549,0.180,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_8,43.75,4.0,10.939,9.142E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_8,33.81,1.0,33.811,2.958E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_8,264.31,13.0,20.331,4.919E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_8,31.18,1.0,31.180,3.207E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_8,10.71,1.0,10.711,9.336E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_9,171.43,8.0,21.428,4.667E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_9,95.15,19.0,5.008,0.200,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_9,32.45,3.0,10.817,9.245E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_OPEN_9,232.87,11.0,21.170,4.724E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_9,32.18,1.0,32.181,3.107E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_9,36.92,1.0,36.923,2.708E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_10,88.42,4.0,22.105,4.524E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_10,88.34,17.0,5.196,0.192,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_10,91.21,1.0,91.214,1.096E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_10,270.51,13.0,20.809,4.806E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_10,44.54,2.0,22.272,4.490E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_10,14.00,1.0,14.002,7.142E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_11,83.85,4.0,20.962,4.770E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_11,73.20,14.0,5.229,0.191,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_11,59.29,5.0,11.857,8.434E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_11,77.65,1.0,77.653,1.288E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_11,201.36,10.0,20.136,4.966E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_11,20.75,1.0,20.752,4.819E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_12,73.80,3.0,24.599,4.065E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_12,76.10,15.0,5.073,0.197,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_12,32.02,3.0,10.672,9.370E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_12,77.15,1.0,77.154,1.296E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_12,413.60,20.0,20.680,4.836E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_12,37.39,1.0,37.389,2.675E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_12,45.97,1.0,45.971,2.175E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_13,152.54,7.0,21.792,4.589E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_13,83.72,16.0,5.233,0.191,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_13,45.02,4.0,11.255,8.885E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_13,36.92,1.0,36.920,2.709E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_13,233.96,11.0,21.269,4.702E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_13,43.09,2.0,21.547,4.641E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_13,16.02,1.0,16.024,6.241E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_14,165.69,8.0,20.712,4.828E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_14,56.97,11.0,5.179,0.193,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_14,57.17,5.0,11.433,8.747E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_14,21.55,1.0,21.545,4.641E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_14,489.16,24.0,20.382,4.906E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_14,15.31,1.0,15.308,6.533E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_14,37.70,1.0,37.704,2.652E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_15,131.05,6.0,21.841,4.578E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, BREAK_ROOM_15,66.82,6.0,11.137,8.979E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_15,74.07,1.0,74.069,1.350E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_15,242.03,12.0,20.169,4.958E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_15,11.54,1.0,11.539,8.666E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_16,63.47,3.0,21.158,4.726E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_16,46.70,9.0,5.188,0.193,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_16,75.64,7.0,10.805,9.255E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_16,57.71,1.0,57.711,1.733E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_16,185.73,9.0,20.636,4.846E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_16,22.77,1.0,22.771,4.391E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, CONFERENCE_17,83.98,16.0,5.248,0.191,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_17,56.00,5.0,11.200,8.929E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_17,60.84,1.0,60.841,1.644E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_17,293.21,14.0,20.944,4.775E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_17,36.39,1.0,36.393,2.748E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_18,70.69,3.0,23.563,4.244E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_18,91.43,18.0,5.080,0.197,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_18,68.39,6.0,11.399,8.773E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_18,21.98,1.0,21.979,4.550E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_18,451.85,22.0,20.539,4.869E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_18,49.76,1.0,49.763,2.010E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_19,171.29,8.0,21.412,4.670E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_19,58.71,11.0,5.337,0.187,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_19,57.34,5.0,11.468,8.720E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_19,95.80,1.0,95.805,1.044E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_19,179.57,8.0,22.446,4.455E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_19,31.65,1.0,31.654,3.159E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_19,36.45,1.0,36.448,2.744E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_20,162.81,8.0,20.351,4.914E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_20,57.12,11.0,5.192,0.193,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_20,24.71,1.0,24.709,4.047E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_20,183.34,9.0,20.371,4.909E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_20,46.47,2.0,23.235,4.304E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_20,32.35,1.0,32.346,3.092E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_21,79.73,3.0,26.578,3.763E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, MECHANICAL_21,90.50,1.0,90.500,1.105E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_21,32.62,1.0,32.622,3.065E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_21,15.72,1.0,15.724,6.360E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_22,111.33,5.0,22.265,4.491E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_22,48.23,9.0,5.359,0.187,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_22,25.84,2.0,12.920,7.740E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_22,77.92,1.0,77.922,1.283E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_22,478.41,23.0,20.800,4.808E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_22,41.47,2.0,20.735,4.823E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_22,26.72,1.0,26.721,3.742E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, CONFERENCE_23,53.79,10.0,5.379,0.186,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_23,46.63,4.0,11.658,8.578E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_23,88.42,1.0,88.423,1.131E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_23,475.40,23.0,20.670,4.838E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_23,19.32,1.0,19.323,5.175E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_24,109.75,5.0,21.951,4.556E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_24,49.15,9.0,5.461,0.183,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_24,42.02,4.0,10.505,9.519E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_24,83.84,1.0,83.836,1.193E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_24,165.13,8.0,20.641,4.845E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_24,35.78,1.0,35.778,2.795E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_24,24.71,1.0,24.712,4.047E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_25,66.41,3.0,22.137,4.517E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, BREAK_ROOM_25,56.76,5.0,11.352,8.809E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_25,29.61,1.0,29.612,3.377E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_25,497.70,24.0,20.738,4.822E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_25,16.88,1.0,16.880,5.924E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_25,42.70,1.0,42.700,2.342E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_26,176.01,8.0,22.001,4.545E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_26,96.20,19.0,5.063,0.198,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_26,49.92,4.0,12.480,8.013E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_26,96.59,1.0,96.593,1.035E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_26,257.39,12.0,21.449,4.662E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_26,30.64,1.0,30.642,3.263E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_26,27.31,1.0,27.310,3.662E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_27,179.80,8.0,22.475,4.449E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_27,52.43,10.0,5.243,0.191,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_27,38.45,3.0,12.818,7.801E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_27,49.26,1.0,49.260,2.030E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_27,129.13,6.0,21.521,4.647E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_27,46.49,2.0,23.243,4.302E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_27,45.54,1.0,45.542,2.196E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_28,155.28,7.0,22.183,4.508E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_28,52.14,10.0,5.214,0.192,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_28,73.76,7.0,10.537,9.490E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_28,53.44,1.0,53.442,1.871E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_28,152.76,7.0,21.823,4.582E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_28,37.56,1.0,37.564,2.662E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_28,20.37,1.0,20.373,4.909E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_29,63.69,3.0,21.231,4.710E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_29,43.55,8.0,5.443,0.184,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_29,63.82,6.0,10.637,9.401E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_OPEN_29,342.50,17.0,20.147,4.963E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_29,38.18,1.0,38.176,2.619E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_29,18.72,1.0,18.719,5.342E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_30,113.35,5.0,22.670,4.411E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_30,33.51,6.0,5.585,0.179,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_30,33.14,3.0,11.048,9.052E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_30,71.64,1.0,71.638,1.396E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_30,312.69,15.0,20.846,4.797E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_30,35.40,1.0,35.397,2.825E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_30,48.02,1.0,48.017,2.083E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_31,87.45,4.0,21.863,4.574E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_31,89.65,17.0,5.274,0.190,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_31,44.69,4.0,11.173,8.950E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_31,83.07,1.0,83.071,1.204E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_31,126.98,6.0,21.163,4.725E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_31,15.36,1.0,15.357,6.512E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_31,27.45,1.0,27.450,3.643E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_32,75.94,3.0,25.313,3.950E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_32,73.18,14.0,5.227,0.191,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_32,55.14,5.0,11.028,9.068E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_32,33.23,1.0,33.228,3.010E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_32,129.86,6.0,21.644,4.620E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_32,33.84,1.0,33.842,2.955E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_32,15.94,1.0,15.944,6.272E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_33,80.58,4.0,20.145,4.964E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_33,41.15,8.0,5.144,0.194,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_33,62.80,6.0,10.467,9.554E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_33,28.52,1.0,28.522,3.506E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_33,369.25,18.0,20.514,4.875E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_33,46.39,2.0,23.196,4.311E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_33,45.24,1.0,45.240,2.210E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_34,51.33,2.0,25.665,3.896E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_34,74.93,14.0,5.352,0.187,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_34,35.78,3.0,11.926,8.385E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_34,56.28,1.0,56.276,1.777E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_34,297.62,14.0,21.258,4.704E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_34,45.65,2.0,22.824,4.381E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_34,38.40,1.0,38.399,2.604E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_35,151.32,7.0,21.617,4.626E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_35,85.22,17.0,5.013,0.199,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_35,29.94,2.0,14.971,6.680E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_35,62.06,1.0,62.057,1.611E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_35,292.20,14.0,20.871,4.791E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_35,38.20,1.0,38.204,2.618E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_35,38.33,1.0,38.325,2.609E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_36,189.01,9.0,21.001,4.762E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_36,41.92,8.0,5.240,0.191,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_36,28.44,2.0,14.221,7.032E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_36,25.51,1.0,25.508,3.920E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_36,14.93,1.0,14.935,6.696E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_37,96.74,4.0,24.186,4.135E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_37,64.68,12.0,5.390,0.186,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_37,51.72,5.0,10.344,9.668E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_37,21.54,1.0,21.541,4.642E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_37,323.34,16.0,20.209,4.948E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_37,46.74,2.0,23.368,4.279E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_37,36.32,1.0,36.325,2.753E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_38,179.95,8.0,22.494,4.446E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_38,40.94,8.0,5.117,0.195,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_38,27.08,2.0,13.539,7.386E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_OPEN_38,367.01,18.0,20.390,4.904E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_38,23.96,1.0,23.957,4.174E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_38,42.49,1.0,42.487,2.354E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_39,55.80,2.0,27.900,3.584E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_39,57.63,11.0,5.239,0.191,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_39,69.03,6.0,11.506,8.691E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_39,35.65,1.0,35.650,2.805E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_39,234.34,11.0,21.303,4.694E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_39,33.97,1.0,33.972,2.944E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_39,40.23,1.0,40.230,2.486E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_40,73.97,3.0,24.656,4.056E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_40,52.75,10.0,5.275,0.190,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_40,28.03,2.0,14.017,7.134E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_40,74.21,1.0,74.212,1.347E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_40,485.03,24.0,20.210,4.948E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_40,35.36,1.0,35.360,2.828E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_40,45.08,1.0,45.078,2.218E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_41,194.25,9.0,21.583,4.633E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_41,56.75,11.0,5.159,0.194,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_41,63.78,6.0,10.631,9.407E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_41,91.17,1.0,91.170,1.097E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_41,448.94,22.0,20.407,4.900E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_41,16.02,1.0,16.021,6.242E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_41,42.32,1.0,42.315,2.363E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_42,58.11,2.0,29.053,3.442E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_42,39.31,7.0,5.616,0.178,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_42,50.73,5.0,10.146,9.856E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_42,62.83,1.0,62.829,1.592E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_42,173.86,8.0,21.733,4.601E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, CONFERENCE_43,74.67,14.0,5.334,0.187,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_43,63.49,6.0,10.581,9.451E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_43,83.00,1.0,83.000,1.205E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_43,334.01,16.0,20.876,4.790E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_43,15.43,1.0,15.432,6.480E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_43,30.61,1.0,30.610,3.267E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_44,111.08,5.0,22.216,4.501E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_44,39.90,7.0,5.701,0.175,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_44,63.20,6.0,10.533,9.494E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_44,95.49,1.0,95.495,1.047E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_44,109.77,5.0,21.955,4.555E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_44,17.50,1.0,17.505,5.713E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_44,19.79,1.0,19.795,5.052E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_45,121.43,6.0,20.239,4.941E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, MECHANICAL_45,83.80,1.0,83.802,1.193E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_45,313.93,15.0,20.929,4.778E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_45,37.01,1.0,37.012,2.702E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_45,39.77,1.0,39.767,2.515E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, CONFERENCE_46,49.34,9.0,5.482,0.182,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_46,85.35,1.0,85.349,1.172E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_46,375.23,18.0,20.846,4.797E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_46,45.46,1.0,45.462,2.200E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_47,97.05,4.0,24.262,4.122E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_47,89.99,17.0,5.294,0.189,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_47,36.50,3.0,12.166,8.220E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_47,75.47,1.0,75.467,1.325E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_47,131.76,6.0,21.960,4.554E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_47,35.42,1.0,35.423,2.823E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, LOBBY_48,197.61,9.0,21.957,4.554E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_48,40.64,8.0,5.080,0.197,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_48,64.20,6.0,10.700,9.346E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_48,53.53,1.0,53.527,1.868E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_48,480.94,24.0,20.039,4.990E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_48,18.80,1.0,18.797,5.320E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_48,30.15,1.0,30.154,3.316E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_49,117.35,5.0,23.470,4.261E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_49,36.26,7.0,5.180,0.193,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_49,49.81,4.0,12.452,8.031E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_49,74.36,1.0,74.360,1.345E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_49,152.67,7.0,21.810,4.585E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_49,20.99,1.0,20.987,4.765E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_49,49.62,1.0,49.624,2.015E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_50,73.53,3.0,24.511,4.080E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_50,89.81,17.0,5.283,0.189,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_50,49.99,1.0,49.989,2.000E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_50,370.83,18.0,20.602,4.854E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_50,25.40,1.0,25.403,3.937E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_50,44.88,1.0,44.879,2.228E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_51,158.23,7.0,22.604,4.424E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_51,90.84,18.0,5.047,0.198,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_51,66.67,6.0,11.112,8.999E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_OPEN_51,307.39,15.0,20.492,4.880E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_51,30.76,1.0,30.765,3.250E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_51,20.05,1.0,20.051,4.987E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_52,149.54,7.0,21.363,4.681E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_52,49.30,9.0,5.478,0.183,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_52,35.55,3.0,11.849,8.439E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_52,21.04,1.0,21.038,4.753E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_52,370.16,18.0,20.564,4.863E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_52,46.95,2.0,23.473,4.260E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_52,26.05,1.0,26.054,3.838E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_53,101.00,5.0,20.200,4.951E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_53,80.16,16.0,5.010,0.200,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_53,42.83,4.0,10.708,9.339E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_53,41.14,1.0,41.136,2.431E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_53,105.82,5.0,21.164,4.725E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_53,23.94,1.0,23.936,4.178E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_53,11.59,1.0,11.592,8.626E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_54,89.33,4.0,22.332,4.478E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_54,56.15,11.0,5.105,0.196,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_54,29.26,2.0,14.630,6.835E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_54,59.54,1.0,59.538,1.680E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_54,286.18,14.0,20.441,4.892E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_54,41.98,2.0,20.990,4.764E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, LOBBY_55,198.40,9.0,22.044,4.536E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_55,77.54,15.0,5.169,0.193,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_55,22.40,2.0,11.201,8.928E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_55,68.34,1.0,68.345,1.463E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_55,286.90,14.0,20.493,4.880E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_55,44.65,2.0,22.327,4.479E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_55,12.57,1.0,12.572,7.954E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_56,166.72,8.0,20.840,4.798E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_56,95.03,19.0,5.002,0.200,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_56,42.12,4.0,10.529,9.497E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_56,64.21,1.0,64.213,1.557E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_56,474.38,23.0,20.625,4.848E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_56,40.35,2.0,20.175,4.957E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_56,14.64,1.0,14.644,6.829E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_57,139.30,6.0,23.217,4.307E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_57,62.35,12.0,5.196,0.192,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_57,43.98,4.0,10.995,9.095E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_57,44.21,1.0,44.205,2.262E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_57,450.70,22.0,20.486,4.881E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_57,17.44,1.0,17.441,5.734E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_57,30.67,1.0,30.672,3.260E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, CONFERENCE_58,35.70,7.0,5.100,0.196,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_58,36.88,3.0,12.295,8.133E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_58,82.83,1.0,82.825,1.207E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_58,446.18,22.0,20.281,4.931E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_58,15.72,1.0,15.719,6.362E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_58,28.83,1.0,28.835,3.468E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, CONFERENCE_59,59.62,11.0,5.420,0.185,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_59,79.94,7.0,11.419,8.757E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_59,28.03,1.0,28.028,3.568E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_59,492.59,24.0,20.525,4.872E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_59,24.83,1.0,24.829,4.028E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_59,33.77,1.0,33.767,2.961E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_60,66.16,3.0,22.054,4.534E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_60,31.62,6.0,5.270,0.190,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_60,68.96,6.0,11.493,8.701E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_60,89.09,1.0,89.091,1.122E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_60,146.46,7.0,20.923,4.779E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_60,35.02,1.0,35.020,2.855E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_60,17.04,1.0,17.045,5.867E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_61,162.21,8.0,20.276,4.932E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_61,44.31,8.0,5.538,0.181,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_61,70.66,7.0,10.094,9.907E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_61,98.82,1.0,98.815,1.012E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_61,390.30,19.0,20.542,4.868E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_61,25.15,1.0,25.147,3.977E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_61,40.49,1.0,40.492,2.470E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_62,152.66,7.0,21.808,4.585E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_62,88.57,17.0,5.210,0.192,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_62,97.55,1.0,97.550,1.025E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_62,280.50,14.0,20.035,4.991E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_62,24.03,1.0,24.026,4.162E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_62,28.26,1.0,28.264,3.538E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_63,197.48,9.0,21.942,4.557E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_63,65.61,13.0,5.047,0.198,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_63,24.66,1.0,24.657,4.056E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_63,312.96,15.0,20.864,4.793E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_63,44.27,2.0,22.133,4.518E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_63,46.06,1.0,46.058,2.171E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_64,116.73,5.0,23.345,4.284E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_64,67.35,13.0,5.181,0.193,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_64,34.07,3.0,11.356,8.806E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_64,72.07,1.0,72.066,1.388E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_64,190.97,9.0,21.218,4.713E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_64,44.27,2.0,22.134,4.518E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, LOBBY_65,163.12,8.0,20.390,4.904E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_65,48.60,9.0,5.400,0.185,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_65,37.74,3.0,12.580,7.949E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_65,78.63,1.0,78.630,1.272E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_65,21.54,1.0,21.542,4.642E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_65,32.39,1.0,32.392,3.087E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_66,137.24,6.0,22.874,4.372E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_66,91.92,18.0,5.107,0.196,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_66,64.93,1.0,64.933,1.540E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_66,309.12,15.0,20.608,4.852E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_66,25.68,1.0,25.675,3.895E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_66,34.85,1.0,34.852,2.869E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_67,137.97,6.0,22.995,4.349E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_67,67.83,13.0,5.218,0.192,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_67,66.57,6.0,11.095,9.013E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_67,36.57,1.0,36.571,2.734E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_67,407.16,20.0,20.358,4.912E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_67,38.18,1.0,38.179,2.619E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_67,19.01,1.0,19.010,5.260E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_68,115.81,5.0,23.161,4.318E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, BREAK_ROOM_68,20.32,2.0,10.161,9.842E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_68,30.07,1.0,30.073,3.325E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_68,45.70,1.0,45.701,2.188E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_69,191.48,9.0,21.276,4.700E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_69,58.74,11.0,5.340,0.187,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_69,64.93,6.0,10.822,9.240E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_69,86.35,1.0,86.351,1.158E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_69,18.21,1.0,18.211,5.491E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_69,44.77,1.0,44.771,2.234E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_70,107.53,5.0,21.506,4.650E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_70,32.99,6.0,5.498,0.182,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_70,30.45,3.0,10.151,9.851E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_70,50.37,1.0,50.371,1.985E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_70,434.65,21.0,20.697,4.832E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_70,46.40,2.0,23.201,4.310E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, LOBBY_71,173.08,8.0,21.635,4.622E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_71,57.47,11.0,5.224,0.191,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_71,48.51,4.0,12.128,8.245E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_71,32.28,1.0,32.276,3.098E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_71,267.10,13.0,20.546,4.867E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_71,21.04,1.0,21.042,4.752E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_71,20.05,1.0,20.048,4.988E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_72,146.07,7.0,20.867,4.792E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_72,86.72,17.0,5.101,0.196,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_72,33.30,3.0,11.100,9.009E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_72,62.03,1.0,62.028,1.612E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_72,101.13,5.0,20.226,4.944E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_72,15.24,1.0,15.243,6.560E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_72,33.94,1.0,33.939,2.946E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_73,90.58,4.0,22.645,4.416E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_73,84.73,16.0,5.296,0.189,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_73,79.26,7.0,11.323,8.832E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_73,85.12,1.0,85.117,1.175E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_73,25.81,1.0,25.813,3.874E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_73,27.64,1.0,27.643,3.618E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_74,97.16,4.0,24.290,4.117E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_74,66.72,13.0,5.132,0.195,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_74,43.44,4.0,10.861,9.208E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_74,73.80,1.0,73.796,1.355E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_74,487.74,24.0,20.323,4.921E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_74,37.66,1.0,37.659,2.655E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_74,42.28,1.0,42.279,2.365E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_75,75.92,3.0,25.307,3.951E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_75,42.39,8.0,5.298,0.189,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_75,63.37,6.0,10.562,9.468E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_75,93.10,1.0,93.103,1.074E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_75,226.22,11.0,20.566,4.862E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_75,16.64,1.0,16.644,6.008E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_75,31.11,1.0,31.114,3.214E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_76,197.08,9.0,21.897,4.567E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_76,99.80,19.0,5.253,0.190,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_76,65.07,6.0,10.845,9.221E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_OPEN_76,100.63,5.0,20.127,4.969E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_76,39.99,1.0,39.990,2.501E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_76,23.47,1.0,23.472,4.260E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_77,138.72,6.0,23.121,4.325E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_77,80.76,16.0,5.048,0.198,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_77,77.20,7.0,11.029,9.067E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_77,63.73,1.0,63.735,1.569E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_77,266.54,13.0,20.503,4.877E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_77,28.35,1.0,28.349,3.527E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, CONFERENCE_78,50.37,10.0,5.037,0.199,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_78,92.20,1.0,92.197,1.085E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_78,33.58,1.0,33.583,2.978E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_78,24.31,1.0,24.311,4.113E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_79,112.20,5.0,22.440,4.456E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_79,51.15,10.0,5.115,0.195,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_79,49.67,4.0,12.418,8.053E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_79,86.96,1.0,86.960,1.150E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_79,187.64,9.0,20.849,4.796E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_79,49.53,2.0,24.765,4.038E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_79,24.30,1.0,24.304,4.115E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, CONFERENCE_80,42.96,8.0,5.369,0.186,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_80,51.46,5.0,10.292,9.717E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_80,89.95,1.0,89.955,1.112E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_80,224.02,11.0,20.366,4.910E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_80,20.45,1.0,20.453,4.889E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_80,38.85,1.0,38.855,2.574E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_81,128.75,6.0,21.458,4.660E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_81,64.66,12.0,5.388,0.186,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_81,77.80,7.0,11.114,8.998E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_81,20.54,1.0,20.537,4.869E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_81,251.74,12.0,20.978,4.767E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_81,43.07,2.0,21.534,4.644E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_81,13.18,1.0,13.185,7.584E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_82,105.42,5.0,21.084,4.743E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_82,71.98,14.0,5.141,0.195,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_82,22.07,2.0,11.036,9.062E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_82,89.31,1.0,89.306,1.120E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_82,238.95,11.0,21.723,4.603E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_82,32.60,1.0,32.601,3.067E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_82,47.69,1.0,47.685,2.097E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_83,115.50,5.0,23.100,4.329E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_83,44.58,8.0,5.573,0.179,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_83,49.51,4.0,12.378,8.079E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_83,29.78,1.0,29.779,3.358E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_83,32.31,1.0,32.314,3.095E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_83,20.26,1.0,20.264,4.935E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_84,140.43,7.0,20.062,4.985E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_84,66.48,13.0,5.114,0.196,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_84,66.56,6.0,11.093,9.015E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_84,45.36,1.0,45.357,2.205E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_84,267.35,13.0,20.566,4.862E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_84,19.65,1.0,19.645,5.090E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_84,12.32,1.0,12.315,8.120E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_85,155.96,7.0,22.280,4.488E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_85,38.27,7.0,5.467,0.183,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_85,77.40,7.0,11.057,9.044E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_85,74.30,1.0,74.303,1.346E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_85,406.11,20.0,20.306,4.925E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_85,30.50,1.0,30.502,3.278E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_85,26.63,1.0,26.632,3.755E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_86,96.24,4.0,24.060,4.156E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_86,56.02,11.0,5.093,0.196,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_86,30.77,3.0,10.257,9.750E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_86,38.93,1.0,38.934,2.568E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_86,372.13,18.0,20.674,4.837E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_86,38.44,1.0,38.443,2.601E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_87,143.73,7.0,20.533,4.870E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_87,52.52,10.0,5.252,0.190,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_87,72.43,7.0,10.347,9.664E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_87,46.66,1.0,46.660,2.143E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_87,21.31,1.0,21.311,4.692E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_87,24.06,1.0,24.064,4.156E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_88,55.46,2.0,27.732,3.606E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_88,82.14,16.0,5.134,0.195,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_88,78.34,7.0,11.191,8.935E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_88,81.98,1.0,81.975,1.220E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_88,162.71,8.0,20.339,4.917E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_88,38.96,1.0,38.964,2.566E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_88,29.10,1.0,29.098,3.437E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_89,110.82,5.0,22.164,4.512E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_89,58.52,11.0,5.320,0.188,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_89,36.83,3.0,12.277,8.145E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_89,90.99,1.0,90.992,1.099E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_89,26.86,1.0,26.860,3.723E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_89,40.06,1.0,40.056,2.497E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_90,162.67,8.0,20.334,4.918E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_90,72.20,14.0,5.157,0.194,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_90,77.53,7.0,11.076,9.028E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_90,86.98,1.0,86.982,1.150E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_90,358.58,17.0,21.093,4.741E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_90,39.13,1.0,39.125,2.556E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_90,26.55,1.0,26.548,3.767E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_91,53.18,2.0,26.590,3.761E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_91,61.46,12.0,5.122,0.195,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_91,70.77,7.0,10.110,9.891E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_91,49.29,1.0,49.291,2.029E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_91,448.84,22.0,20.402,4.901E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_91,43.47,2.0,21.733,4.601E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_91,26.32,1.0,26.324,3.799E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_92,91.72,4.0,22.931,4.361E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_92,44.60,8.0,5.575,0.179,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_92,74.67,7.0,10.666,9.375E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_92,32.99,1.0,32.991,3.031E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_92,258.21,12.0,21.518,4.647E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_92,25.19,1.0,25.191,3.970E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_92,41.53,1.0,41.531,2.408E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, CONFERENCE_93,44.37,8.0,5.546,0.180,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_93,54.27,5.0,10.854,9.213E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_93,57.08,1.0,57.084,1.752E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_93,420.51,21.0,20.024,4.994E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_93,26.27,1.0,26.272,3.806E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_94,142.08,7.0,20.298,4.927E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_94,44.09,8.0,5.512,0.181,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_94,66.71,6.0,11.118,8.995E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_94,87.70,1.0,87.703,1.140E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_94,15.13,1.0,15.129,6.610E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_94,39.54,1.0,39.545,2.529E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_95,176.93,8.0,22.116,4.522E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_95,66.10,13.0,5.084,0.197,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_95,63.62,6.0,10.603,9.431E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_95,69.98,1.0,69.976,1.429E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_95,471.02,23.0,20.479,4.883E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_95,38.66,1.0,38.660,2.587E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_95,44.19,1.0,44.194,2.263E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_96,88.88,4.0,22.220,4.500E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_96,61.86,12.0,5.155,0.194,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_96,75.14,7.0,10.734,9.316E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_OPEN_96,169.34,8.0,21.168,4.724E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_96,26.25,1.0,26.252,3.809E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_96,44.40,1.0,44.405,2.252E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_97,87.55,4.0,21.888,4.569E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_97,68.45,13.0,5.265,0.190,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_97,91.80,1.0,91.804,1.089E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_97,420.40,21.0,20.019,4.995E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_97,28.03,1.0,28.030,3.568E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_97,49.73,1.0,49.728,2.011E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_98,98.34,4.0,24.585,4.068E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_98,33.36,6.0,5.560,0.180,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_98,62.71,6.0,10.452,9.567E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_98,28.19,1.0,28.189,3.547E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_98,194.51,9.0,21.613,4.627E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_98,42.42,2.0,21.208,4.715E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_98,24.29,1.0,24.285,4.118E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_99,187.06,9.0,20.784,4.811E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, BREAK_ROOM_99,23.39,2.0,11.693,8.552E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_99,39.10,1.0,39.101,2.557E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_99,38.97,1.0,38.970,2.566E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_99,30.15,1.0,30.145,3.317E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_100,56.41,2.0,28.203,3.546E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, BREAK_ROOM_100,75.99,7.0,10.855,9.212E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_100,31.08,1.0,31.082,3.217E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_100,16.85,1.0,16.849,5.935E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_101,54.33,2.0,27.166,3.681E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_101,59.71,11.0,5.428,0.184,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_101,62.16,6.0,10.360,9.653E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_101,52.41,1.0,52.414,1.908E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_101,465.67,23.0,20.247,4.939E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_101,41.36,2.0,20.678,4.836E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_101,42.10,1.0,42.101,2.375E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_102,64.48,3.0,21.495,4.652E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_102,61.47,12.0,5.122,0.195,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_102,50.10,5.0,10.020,9.980E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_102,38.06,1.0,38.057,2.628E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_102,496.83,24.0,20.701,4.831E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_102,27.23,1.0,27.233,3.672E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_102,26.34,1.0,26.344,3.796E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_103,96.59,4.0,24.149,4.141E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_103,48.08,9.0,5.342,0.187,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_103,21.78,2.0,10.892,9.181E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_103,39.89,1.0,39.887,2.507E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_103,48.76,2.0,24.381,4.102E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_103,43.31,1.0,43.305,2.309E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_104,73.50,3.0,24.499,4.082E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_104,86.91,17.0,5.112,0.196,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_104,69.73,6.0,11.622,8.604E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_OPEN_104,335.45,16.0,20.965,4.770E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_104,40.80,2.0,20.400,4.902E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_104,41.04,1.0,41.044,2.436E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_105,51.81,2.0,25.906,3.860E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, BREAK_ROOM_105,29.08,2.0,14.538,6.879E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_105,77.39,1.0,77.391,1.292E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_105,384.62,19.0,20.243,4.940E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_105,45.19,2.0,22.593,4.426E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_105,36.30,1.0,36.298,2.755E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_106,190.80,9.0,21.200,4.717E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_106,48.20,9.0,5.355,0.187,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_106,33.73,3.0,11.243,8.894E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_106,51.67,1.0,51.673,1.935E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_106,406.24,20.0,20.312,4.923E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_106,28.64,1.0,28.638,3.492E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_107,85.15,4.0,21.287,4.698E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_107,85.24,17.0,5.014,0.199,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_107,65.58,1.0,65.582,1.525E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_107,255.72,12.0,21.310,4.693E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_107,39.24,1.0,39.241,2.548E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_107,14.61,1.0,14.606,6.846E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_108,136.28,6.0,22.713,4.403E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_108,36.72,7.0,5.246,0.191,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_108,64.90,6.0,10.816,9.245E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_108,67.03,1.0,67.027,1.492E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_108,237.39,11.0,21.581,4.634E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_108,46.63,2.0,23.315,4.289E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_108,38.63,1.0,38.632,2.589E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, CONFERENCE_109,91.25,18.0,5.069,0.197,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_109,31.83,3.0,10.609,9.426E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_109,57.10,1.0,57.098,1.751E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_109,426.63,21.0,20.316,4.922E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_109,45.11,2.0,22.554,4.434E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_109,35.95,1.0,35.946,2.782E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Minimum Number of People for All Day Types,Maximum Number of People for All Day Types,Minimum Number of People for Weekdays, Maximum Number of People for Weekdays, Minimum Number of People for Weekends/Holidays, Maximum Number of People for Weekends /Holidays,Minimum Number of People for Summer Design Days, Maximum Number of People for Summer Design Days,Minimum Number of People for Winter Design Days, Maximum Number of People for Winter Design Days
 People Internal Gains Nominal, LOBBY_0_PEOPLE,LOBBY_OCCUPANCY,LOBBY_0,177.78,8.0,8.0,4.500E-002,22.222,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,
 People Internal Gains Nominal, CONFERENCE_0_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_0,35.98,7.0,7.0,0.195,5.139,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_0_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_0,26.00,2.0,2.0,7.693E-002,12.999,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_0_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_0,80.35,1.0,1.0,1.245E-002,80.346,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_0_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_0,173.24,8.0,8.0,4.618E-002,21.655,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_0_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_0,17.74,1.0,1.0,5.638E-002,17.736,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_0_PEOPLE,STORAGE_OCCUPANCY,STORAGE_0,28.15,1.0,1.0,3.553E-002,28.149,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_1_PEOPLE,LOBBY_OCCUPANCY,LOBBY_1,195.49,9.0,9.0,4.604E-002,21.721,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,
 People Internal Gains Nominal, CONFERENCE_1_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_1,83.09,16.0,16.0,0.193,5.193,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,16.0,0.0,16.0,0.0,1.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_1_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_1,27.64,2.0,2.0,7.235E-002,13.821,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_1_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_1,72.97,1.0,1.0,1.370E-002,72.970,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_1_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_1,148.14,7.0,7.0,4.725E-002,21.163,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_1_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_1,20.03,1.0,1.0,4.994E-002,20.026,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_1_PEOPLE,STORAGE_OCCUPANCY,STORAGE_1,26.23,1.0,1.0,3.812E-002,26.234,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_2_PEOPLE,LOBBY_OCCUPANCY,LOBBY_2,71.13,3.0,3.0,4.218E-002,23.710,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_2_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_2,89.80,17.0,17.0,0.189,5.283,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,17.0,0.0,17.0,0.0,1.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_2_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_2,27.66,2.0,2.0,7.230E-002,13.832,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, OFFICE_OPEN_2_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_2,472.58,23.0,23.0,4.867E-002,20.547,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,23.0,0.0,23.0,0.0,2.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_2_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_2,28.95,1.0,1.0,3.454E-002,28.954,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_2_PEOPLE,STORAGE_OCCUPANCY,STORAGE_2,41.68,1.0,1.0,2.399E-002,41.676,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_3_PEOPLE,LOBBY_OCCUPANCY,LOBBY_3,175.18,8.0,8.0,4.567E-002,21.897,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,
 People Internal Gains Nominal, CONFERENCE_3_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_3,75.48,15.0,15.0,0.199,5.032,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,15.0,0.0,15.0,0.0,1.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_3_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_3,68.80,6.0,6.0,8.721E-002,11.466,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_3_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_3,70.69,1.0,1.0,1.415E-002,70.692,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_3_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_3,210.54,10.0,10.0,4.750E-002,21.054,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,10.0,0.0,10.0,0.0,1.0,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_3_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_3,46.92,2.0,2.0,4.263E-002,23.459,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_3_PEOPLE,STORAGE_OCCUPANCY,STORAGE_3,25.68,1.0,1.0,3.894E-002,25.683,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_4_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_4,72.43,14.0,14.0,0.193,5.174,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,14.0,0.0,14.0,0.0,1.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_4_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_4,64.68,6.0,6.0,9.276E-002,10.781,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_4_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_4,91.13,1.0,1.0,1.097E-002,91.125,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_4_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_4,342.71,17.0,17.0,4.960E-002,20.160,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,17.0,0.0,17.0,0.0,1.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_4_PEOPLE,STORAGE_OCCUPANCY,STORAGE_4,15.24,1.0,1.0,6.561E-002,15.241,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_5_PEOPLE,LOBBY_OCCUPANCY,LOBBY_5,100.13,5.0,5.0,4.994E-002,20.025,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, CONFERENCE_5_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_5,58.92,11.0,11.0,0.187,5.357,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_5_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_5,70.15,7.0,7.0,9.978E-002,10.022,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_5_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_5,35.60,1.0,1.0,2.809E-002,35.602,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_5_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_5,200.04,10.0,10.0,4.999E-002,20.004,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,10.0,0.0,10.0,0.0,1.0,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_5_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_5,27.11,1.0,1.0,3.688E-002,27.112,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_5_PEOPLE,STORAGE_OCCUPANCY,STORAGE_5,23.36,1.0,1.0,4.281E-002,23.358,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_6_PEOPLE,LOBBY_OCCUPANCY,LOBBY_6,126.73,6.0,6.0,4.734E-002,21.122,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, CONFERENCE_6_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_6,85.99,17.0,17.0,0.198,5.058,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,17.0,0.0,17.0,0.0,1.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_6_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_6,35.88,3.0,3.0,8.362E-002,11.959,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_6_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_6,49.01,1.0,1.0,2.040E-002,49.009,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_6_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_6,119.91,5.0,5.0,4.170E-002,23.981,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,5.0,0.0,5.0,0.0,0.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_6_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_6,25.05,1.0,1.0,3.992E-002,25.051,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_6_PEOPLE,STORAGE_OCCUPANCY,STORAGE_6,10.29,1.0,1.0,9.716E-002,10.292,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_7_PEOPLE,LOBBY_OCCUPANCY,LOBBY_7,172.34,8.0,8.0,4.642E-002,21.542,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,
 People Internal Gains Nominal, BREAK_ROOM_7_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_7,68.01,6.0,6.0,8.823E-002,11.335,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_7_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_7,98.19,1.0,1.0,1.018E-002,98.185,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_7_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_7,225.59,11.0,11.0,4.876E-002,20.508,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_7_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_7,24.09,1.0,1.0,4.150E-002,24.094,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, LOBBY_8_PEOPLE,LOBBY_OCCUPANCY,LOBBY_8,151.72,7.0,7.0,4.614E-002,21.675,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, CONFERENCE_8_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_8,44.39,8.0,8.0,0.180,5.549,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_8_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_8,43.75,4.0,4.0,9.142E-002,10.939,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, MECHANICAL_8_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_8,33.81,1.0,1.0,2.958E-002,33.811,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_8_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_8,264.31,13.0,13.0,4.919E-002,20.331,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,13.0,0.0,13.0,0.0,1.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_8_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_8,31.18,1.0,1.0,3.207E-002,31.180,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_8_PEOPLE,STORAGE_OCCUPANCY,STORAGE_8,10.71,1.0,1.0,9.336E-002,10.711,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_9_PEOPLE,LOBBY_OCCUPANCY,LOBBY_9,171.43,8.0,8.0,4.667E-002,21.428,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,
 People Internal Gains Nominal, CONFERENCE_9_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_9,95.15,19.0,19.0,0.200,5.008,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,19.0,0.0,19.0,0.0,1.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_9_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_9,32.45,3.0,3.0,9.245E-002,10.817,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, OFFICE_OPEN_9_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_9,232.87,11.0,11.0,4.724E-002,21.170,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_9_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_9,32.18,1.0,1.0,3.107E-002,32.181,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_9_PEOPLE,STORAGE_OCCUPANCY,STORAGE_9,36.92,1.0,1.0,2.708E-002,36.923,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_10_PEOPLE,LOBBY_OCCUPANCY,LOBBY_10,88.42,4.0,4.0,4.524E-002,22.105,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, CONFERENCE_10_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_10,88.34,17.0,17.0,0.192,5.196,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,17.0,0.0,17.0,0.0,1.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_10_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_10,91.21,1.0,1.0,1.096E-002,91.214,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_10_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_10,270.51,13.0,13.0,4.806E-002,20.809,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,13.0,0.0,13.0,0.0,1.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_10_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_10,44.54,2.0,2.0,4.490E-002,22.272,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_10_PEOPLE,STORAGE_OCCUPANCY,STORAGE_10,14.00,1.0,1.0,7.142E-002,14.002,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_11_PEOPLE,LOBBY_OCCUPANCY,LOBBY_11,83.85,4.0,4.0,4.770E-002,20.962,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, CONFERENCE_11_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_11,73.20,14.0,14.0,0.191,5.229,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,14.0,0.0,14.0,0.0,1.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_11_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_11,59.29,5.0,5.0,8.434E-002,11.857,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, MECHANICAL_11_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_11,77.65,1.0,1.0,1.288E-002,77.653,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_11_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_11,201.36,10.0,10.0,4.966E-002,20.136,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,10.0,0.0,10.0,0.0,1.0,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_11_PEOPLE,STORAGE_OCCUPANCY,STORAGE_11,20.75,1.0,1.0,4.819E-002,20.752,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_12_PEOPLE,LOBBY_OCCUPANCY,LOBBY_12,73.80,3.0,3.0,4.065E-002,24.599,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_12_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_12,76.10,15.0,15.0,0.197,5.073,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,15.0,0.0,15.0,0.0,1.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_12_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_12,32.02,3.0,3.0,9.370E-002,10.672,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_12_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_12,77.15,1.0,1.0,1.296E-002,77.154,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_12_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_12,413.60,20.0,20.0,4.836E-002,20.680,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,20.0,0.0,20.0,0.0,2.0,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_12_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_12,37.39,1.0,1.0,2.675E-002,37.389,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_12_PEOPLE,STORAGE_OCCUPANCY,STORAGE_12,45.97,1.0,1.0,2.175E-002,45.971,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_13_PEOPLE,LOBBY_OCCUPANCY,LOBBY_13,152.54,7.0,7.0,4.589E-002,21.792,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, CONFERENCE_13_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_13,83.72,16.0,16.0,0.191,5.233,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,16.0,0.0,16.0,0.0,1.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_13_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_13,45.02,4.0,4.0,8.885E-002,11.255,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, MECHANICAL_13_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_13,36.92,1.0,1.0,2.709E-002,36.920,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_13_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_13,233.96,11.0,11.0,4.702E-002,21.269,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_13_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_13,43.09,2.0,2.0,4.641E-002,21.547,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_13_PEOPLE,STORAGE_OCCUPANCY,STORAGE_13,16.02,1.0,1.0,6.241E-002,16.024,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_14_PEOPLE,LOBBY_OCCUPANCY,LOBBY_14,165.69,8.0,8.0,4.828E-002,20.712,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,
 People Internal Gains Nominal, CONFERENCE_14_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_14,56.97,11.0,11.0,0.193,5.179,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_14_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_14,57.17,5.0,5.0,8.747E-002,11.433,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, MECHANICAL_14_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_14,21.55,1.0,1.0,4.641E-002,21.545,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_14_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_14,489.16,24.0,24.0,4.906E-002,20.382,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,24.0,0.0,24.0,0.0,2.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_14_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_14,15.31,1.0,1.0,6.533E-002,15.308,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_14_PEOPLE,STORAGE_OCCUPANCY,STORAGE_14,37.70,1.0,1.0,2.652E-002,37.704,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_15_PEOPLE,LOBBY_OCCUPANCY,LOBBY_15,131.05,6.0,6.0,4.578E-002,21.841,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, BREAK_ROOM_15_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_15,66.82,6.0,6.0,8.979E-002,11.137,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_15_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_15,74.07,1.0,1.0,1.350E-002,74.069,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_15_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_15,242.03,12.0,12.0,4.958E-002,20.169,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,12.0,0.0,12.0,0.0,1.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_15_PEOPLE,STORAGE_OCCUPANCY,STORAGE_15,11.54,1.0,1.0,8.666E-002,11.539,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_16_PEOPLE,LOBBY_OCCUPANCY,LOBBY_16,63.47,3.0,3.0,4.726E-002,21.158,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_16_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_16,46.70,9.0,9.0,0.193,5.188,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_16_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_16,75.64,7.0,7.0,9.255E-002,10.805,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_16_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_16,57.71,1.0,1.0,1.733E-002,57.711,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_16_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_16,185.73,9.0,9.0,4.846E-002,20.636,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_16_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_16,22.77,1.0,1.0,4.391E-002,22.771,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, CONFERENCE_17_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_17,83.98,16.0,16.0,0.191,5.248,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,16.0,0.0,16.0,0.0,1.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_17_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_17,56.00,5.0,5.0,8.929E-002,11.200,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, MECHANICAL_17_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_17,60.84,1.0,1.0,1.644E-002,60.841,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_17_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_17,293.21,14.0,14.0,4.775E-002,20.944,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,14.0,0.0,14.0,0.0,1.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_17_PEOPLE,STORAGE_OCCUPANCY,STORAGE_17,36.39,1.0,1.0,2.748E-002,36.393,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_18_PEOPLE,LOBBY_OCCUPANCY,LOBBY_18,70.69,3.0,3.0,4.244E-002,23.563,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_18_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_18,91.43,18.0,18.0,0.197,5.080,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_18_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_18,68.39,6.0,6.0,8.773E-002,11.399,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_18_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_18,21.98,1.0,1.0,4.550E-002,21.979,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_18_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_18,451.85,22.0,22.0,4.869E-002,20.539,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,22.0,0.0,22.0,0.0,2.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_18_PEOPLE,STORAGE_OCCUPANCY,STORAGE_18,49.76,1.0,1.0,2.010E-002,49.763,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_19_PEOPLE,LOBBY_OCCUPANCY,LOBBY_19,171.29,8.0,8.0,4.670E-002,21.412,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,
 People Internal Gains Nominal, CONFERENCE_19_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_19,58.71,11.0,11.0,0.187,5.337,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_19_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_19,57.34,5.0,5.0,8.720E-002,11.468,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, MECHANICAL_19_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_19,95.80,1.0,1.0,1.044E-002,95.805,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_19_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_19,179.57,8.0,8.0,4.455E-002,22.446,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_19_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_19,31.65,1.0,1.0,3.159E-002,31.654,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_19_PEOPLE,STORAGE_OCCUPANCY,STORAGE_19,36.45,1.0,1.0,2.744E-002,36.448,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_20_PEOPLE,LOBBY_OCCUPANCY,LOBBY_20,162.81,8.0,8.0,4.914E-002,20.351,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,
 People Internal Gains Nominal, CONFERENCE_20_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_20,57.12,11.0,11.0,0.193,5.192,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_20_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_20,24.71,1.0,1.0,4.047E-002,24.709,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_20_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_20,183.34,9.0,9.0,4.909E-002,20.371,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_20_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_20,46.47,2.0,2.0,4.304E-002,23.235,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_20_PEOPLE,STORAGE_OCCUPANCY,STORAGE_20,32.35,1.0,1.0,3.092E-002,32.346,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_21_PEOPLE,LOBBY_OCCUPANCY,LOBBY_21,79.73,3.0,3.0,3.763E-002,26.578,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_21_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_21,90.50,1.0,1.0,1.105E-002,90.500,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_21_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_21,32.62,1.0,1.0,3.065E-002,32.622,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_21_PEOPLE,STORAGE_OCCUPANCY,STORAGE_21,15.72,1.0,1.0,6.360E-002,15.724,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_22_PEOPLE,LOBBY_OCCUPANCY,LOBBY_22,111.33,5.0,5.0,4.491E-002,22.265,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, CONFERENCE_22_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_22,48.23,9.0,9.0,0.187,5.359,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_22_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_22,25.84,2.0,2.0,7.740E-002,12.920,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_22_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_22,77.92,1.0,1.0,1.283E-002,77.922,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_22_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_22,478.41,23.0,23.0,4.808E-002,20.800,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,23.0,0.0,23.0,0.0,2.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_22_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_22,41.47,2.0,2.0,4.823E-002,20.735,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_22_PEOPLE,STORAGE_OCCUPANCY,STORAGE_22,26.72,1.0,1.0,3.742E-002,26.721,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_23_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_23,53.79,10.0,10.0,0.186,5.379,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,10.0,0.0,10.0,0.0,1.0,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_23_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_23,46.63,4.0,4.0,8.578E-002,11.658,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, MECHANICAL_23_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_23,88.42,1.0,1.0,1.131E-002,88.423,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_23_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_23,475.40,23.0,23.0,4.838E-002,20.670,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,23.0,0.0,23.0,0.0,2.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_23_PEOPLE,STORAGE_OCCUPANCY,STORAGE_23,19.32,1.0,1.0,5.175E-002,19.323,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_24_PEOPLE,LOBBY_OCCUPANCY,LOBBY_24,109.75,5.0,5.0,4.556E-002,21.951,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, CONFERENCE_24_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_24,49.15,9.0,9.0,0.183,5.461,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_24_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_24,42.02,4.0,4.0,9.519E-002,10.505,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, MECHANICAL_24_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_24,83.84,1.0,1.0,1.193E-002,83.836,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_24_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_24,165.13,8.0,8.0,4.845E-002,20.641,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_24_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_24,35.78,1.0,1.0,2.795E-002,35.778,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_24_PEOPLE,STORAGE_OCCUPANCY,STORAGE_24,24.71,1.0,1.0,4.047E-002,24.712,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_25_PEOPLE,LOBBY_OCCUPANCY,LOBBY_25,66.41,3.0,3.0,4.517E-002,22.137,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, BREAK_ROOM_25_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_25,56.76,5.0,5.0,8.809E-002,11.352,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, MECHANICAL_25_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_25,29.61,1.0,1.0,3.377E-002,29.612,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_25_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_25,497.70,24.0,24.0,4.822E-002,20.738,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,24.0,0.0,24.0,0.0,2.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_25_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_25,16.88,1.0,1.0,5.924E-002,16.880,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_25_PEOPLE,STORAGE_OCCUPANCY,STORAGE_25,42.70,1.0,1.0,2.342E-002,42.700,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_26_PEOPLE,LOBBY_OCCUPANCY,LOBBY_26,176.01,8.0,8.0,4.545E-002,22.001,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,
 People Internal Gains Nominal, CONFERENCE_26_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_26,96.20,19.0,19.0,0.198,5.063,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,19.0,0.0,19.0,0.0,1.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_26_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_26,49.92,4.0,4.0,8.013E-002,12.480,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, MECHANICAL_26_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_26,96.59,1.0,1.0,1.035E-002,96.593,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_26_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_26,257.39,12.0,12.0,4.662E-002,21.449,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,12.0,0.0,12.0,0.0,1.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_26_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_26,30.64,1.0,1.0,3.263E-002,30.642,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_26_PEOPLE,STORAGE_OCCUPANCY,STORAGE_26,27.31,1.0,1.0,3.662E-002,27.310,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_27_PEOPLE,LOBBY_OCCUPANCY,LOBBY_27,179.80,8.0,8.0,4.449E-002,22.475,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,
 People Internal Gains Nominal, CONFERENCE_27_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_27,52.43,10.0,10.0,0.191,5.243,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,10.0,0.0,10.0,0.0,1.0,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_27_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_27,38.45,3.0,3.0,7.801E-002,12.818,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_27_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_27,49.26,1.0,1.0,2.030E-002,49.260,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_27_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_27,129.13,6.0,6.0,4.647E-002,21.521,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_27_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_27,46.49,2.0,2.0,4.302E-002,23.243,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_27_PEOPLE,STORAGE_OCCUPANCY,STORAGE_27,45.54,1.0,1.0,2.196E-002,45.542,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_28_PEOPLE,LOBBY_OCCUPANCY,LOBBY_28,155.28,7.0,7.0,4.508E-002,22.183,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, CONFERENCE_28_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_28,52.14,10.0,10.0,0.192,5.214,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,10.0,0.0,10.0,0.0,1.0,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_28_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_28,73.76,7.0,7.0,9.490E-002,10.537,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_28_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_28,53.44,1.0,1.0,1.871E-002,53.442,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_28_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_28,152.76,7.0,7.0,4.582E-002,21.823,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_28_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_28,37.56,1.0,1.0,2.662E-002,37.564,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_28_PEOPLE,STORAGE_OCCUPANCY,STORAGE_28,20.37,1.0,1.0,4.909E-002,20.373,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_29_PEOPLE,LOBBY_OCCUPANCY,LOBBY_29,63.69,3.0,3.0,4.710E-002,21.231,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_29_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_29,43.55,8.0,8.0,0.184,5.443,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_29_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_29,63.82,6.0,6.0,9.401E-002,10.637,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, OFFICE_OPEN_29_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_29,342.50,17.0,17.0,4.963E-002,20.147,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,17.0,0.0,17.0,0.0,1.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_29_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_29,38.18,1.0,1.0,2.619E-002,38.176,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_29_PEOPLE,STORAGE_OCCUPANCY,STORAGE_29,18.72,1.0,1.0,5.342E-002,18.719,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_30_PEOPLE,LOBBY_OCCUPANCY,LOBBY_30,113.35,5.0,5.0,4.411E-002,22.670,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, CONFERENCE_30_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_30,33.51,6.0,6.0,0.179,5.585,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_30_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_30,33.14,3.0,3.0,9.052E-002,11.048,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_30_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_30,71.64,1.0,1.0,1.396E-002,71.638,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_30_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_30,312.69,15.0,15.0,4.797E-002,20.846,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,15.0,0.0,15.0,0.0,1.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_30_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_30,35.40,1.0,1.0,2.825E-002,35.397,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_30_PEOPLE,STORAGE_OCCUPANCY,STORAGE_30,48.02,1.0,1.0,2.083E-002,48.017,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_31_PEOPLE,LOBBY_OCCUPANCY,LOBBY_31,87.45,4.0,4.0,4.574E-002,21.863,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, CONFERENCE_31_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_31,89.65,17.0,17.0,0.190,5.274,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,17.0,0.0,17.0,0.0,1.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_31_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_31,44.69,4.0,4.0,8.950E-002,11.173,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, MECHANICAL_31_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_31,83.07,1.0,1.0,1.204E-002,83.071,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_31_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_31,126.98,6.0,6.0,4.725E-002,21.163,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_31_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_31,15.36,1.0,1.0,6.512E-002,15.357,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_31_PEOPLE,STORAGE_OCCUPANCY,STORAGE_31,27.45,1.0,1.0,3.643E-002,27.450,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_32_PEOPLE,LOBBY_OCCUPANCY,LOBBY_32,75.94,3.0,3.0,3.950E-002,25.313,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_32_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_32,73.18,14.0,14.0,0.191,5.227,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,14.0,0.0,14.0,0.0,1.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_32_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_32,55.14,5.0,5.0,9.068E-002,11.028,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, MECHANICAL_32_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_32,33.23,1.0,1.0,3.010E-002,33.228,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_32_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_32,129.86,6.0,6.0,4.620E-002,21.644,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_32_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_32,33.84,1.0,1.0,2.955E-002,33.842,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_32_PEOPLE,STORAGE_OCCUPANCY,STORAGE_32,15.94,1.0,1.0,6.272E-002,15.944,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_33_PEOPLE,LOBBY_OCCUPANCY,LOBBY_33,80.58,4.0,4.0,4.964E-002,20.145,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, CONFERENCE_33_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_33,41.15,8.0,8.0,0.194,5.144,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_33_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_33,62.80,6.0,6.0,9.554E-002,10.467,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_33_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_33,28.52,1.0,1.0,3.506E-002,28.522,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_33_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_33,369.25,18.0,18.0,4.875E-002,20.514,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_33_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_33,46.39,2.0,2.0,4.311E-002,23.196,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_33_PEOPLE,STORAGE_OCCUPANCY,STORAGE_33,45.24,1.0,1.0,2.210E-002,45.240,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_34_PEOPLE,LOBBY_OCCUPANCY,LOBBY_34,51.33,2.0,2.0,3.896E-002,25.665,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, CONFERENCE_34_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_34,74.93,14.0,14.0,0.187,5.352,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,14.0,0.0,14.0,0.0,1.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_34_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_34,35.78,3.0,3.0,8.385E-002,11.926,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_34_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_34,56.28,1.0,1.0,1.777E-002,56.276,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_34_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_34,297.62,14.0,14.0,4.704E-002,21.258,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,14.0,0.0,14.0,0.0,1.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_34_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_34,45.65,2.0,2.0,4.381E-002,22.824,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_34_PEOPLE,STORAGE_OCCUPANCY,STORAGE_34,38.40,1.0,1.0,2.604E-002,38.399,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_35_PEOPLE,LOBBY_OCCUPANCY,LOBBY_35,151.32,7.0,7.0,4.626E-002,21.617,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, CONFERENCE_35_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_35,85.22,17.0,17.0,0.199,5.013,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,17.0,0.0,17.0,0.0,1.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_35_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_35,29.94,2.0,2.0,6.680E-002,14.971,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_35_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_35,62.06,1.0,1.0,1.611E-002,62.057,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_35_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_35,292.20,14.0,14.0,4.791E-002,20.871,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,14.0,0.0,14.0,0.0,1.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_35_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_35,38.20,1.0,1.0,2.618E-002,38.204,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_35_PEOPLE,STORAGE_OCCUPANCY,STORAGE_35,38.33,1.0,1.0,2.609E-002,38.325,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_36_PEOPLE,LOBBY_OCCUPANCY,LOBBY_36,189.01,9.0,9.0,4.762E-002,21.001,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,
 People Internal Gains Nominal, CONFERENCE_36_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_36,41.92,8.0,8.0,0.191,5.240,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_36_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_36,28.44,2.0,2.0,7.032E-002,14.221,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, OFFICE_PRIVATE_36_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_36,25.51,1.0,1.0,3.920E-002,25.508,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_36_PEOPLE,STORAGE_OCCUPANCY,STORAGE_36,14.93,1.0,1.0,6.696E-002,14.935,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_37_PEOPLE,LOBBY_OCCUPANCY,LOBBY_37,96.74,4.0,4.0,4.135E-002,24.186,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, CONFERENCE_37_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_37,64.68,12.0,12.0,0.186,5.390,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,12.0,0.0,12.0,0.0,1.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_37_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_37,51.72,5.0,5.0,9.668E-002,10.344,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, MECHANICAL_37_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_37,21.54,1.0,1.0,4.642E-002,21.541,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_37_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_37,323.34,16.0,16.0,4.948E-002,20.209,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,16.0,0.0,16.0,0.0,1.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_37_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_37,46.74,2.0,2.0,4.279E-002,23.368,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_37_PEOPLE,STORAGE_OCCUPANCY,STORAGE_37,36.32,1.0,1.0,2.753E-002,36.325,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_38_PEOPLE,LOBBY_OCCUPANCY,LOBBY_38,179.95,8.0,8.0,4.446E-002,22.494,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,
 People Internal Gains Nominal, CONFERENCE_38_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_38,40.94,8.0,8.0,0.195,5.117,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_38_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_38,27.08,2.0,2.0,7.386E-002,13.539,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, OFFICE_OPEN_38_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_38,367.01,18.0,18.0,4.904E-002,20.390,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_38_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_38,23.96,1.0,1.0,4.174E-002,23.957,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_38_PEOPLE,STORAGE_OCCUPANCY,STORAGE_38,42.49,1.0,1.0,2.354E-002,42.487,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_39_PEOPLE,LOBBY_OCCUPANCY,LOBBY_39,55.80,2.0,2.0,3.584E-002,27.900,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, CONFERENCE_39_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_39,57.63,11.0,11.0,0.191,5.239,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_39_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_39,69.03,6.0,6.0,8.691E-002,11.506,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_39_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_39,35.65,1.0,1.0,2.805E-002,35.650,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_39_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_39,234.34,11.0,11.0,4.694E-002,21.303,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_39_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_39,33.97,1.0,1.0,2.944E-002,33.972,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_39_PEOPLE,STORAGE_OCCUPANCY,STORAGE_39,40.23,1.0,1.0,2.486E-002,40.230,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_40_PEOPLE,LOBBY_OCCUPANCY,LOBBY_40,73.97,3.0,3.0,4.056E-002,24.656,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_40_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_40,52.75,10.0,10.0,0.190,5.275,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,10.0,0.0,10.0,0.0,1.0,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_40_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_40,28.03,2.0,2.0,7.134E-002,14.017,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_40_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_40,74.21,1.0,1.0,1.347E-002,74.212,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_40_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_40,485.03,24.0,24.0,4.948E-002,20.210,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,24.0,0.0,24.0,0.0,2.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_40_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_40,35.36,1.0,1.0,2.828E-002,35.360,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_40_PEOPLE,STORAGE_OCCUPANCY,STORAGE_40,45.08,1.0,1.0,2.218E-002,45.078,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_41_PEOPLE,LOBBY_OCCUPANCY,LOBBY_41,194.25,9.0,9.0,4.633E-002,21.583,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,
 People Internal Gains Nominal, CONFERENCE_41_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_41,56.75,11.0,11.0,0.194,5.159,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_41_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_41,63.78,6.0,6.0,9.407E-002,10.631,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_41_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_41,91.17,1.0,1.0,1.097E-002,91.170,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_41_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_41,448.94,22.0,22.0,4.900E-002,20.407,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,22.0,0.0,22.0,0.0,2.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_41_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_41,16.02,1.0,1.0,6.242E-002,16.021,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_41_PEOPLE,STORAGE_OCCUPANCY,STORAGE_41,42.32,1.0,1.0,2.363E-002,42.315,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_42_PEOPLE,LOBBY_OCCUPANCY,LOBBY_42,58.11,2.0,2.0,3.442E-002,29.053,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, CONFERENCE_42_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_42,39.31,7.0,7.0,0.178,5.616,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_42_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_42,50.73,5.0,5.0,9.856E-002,10.146,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, MECHANICAL_42_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_42,62.83,1.0,1.0,1.592E-002,62.829,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_42_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_42,173.86,8.0,8.0,4.601E-002,21.733,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, CONFERENCE_43_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_43,74.67,14.0,14.0,0.187,5.334,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,14.0,0.0,14.0,0.0,1.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_43_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_43,63.49,6.0,6.0,9.451E-002,10.581,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_43_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_43,83.00,1.0,1.0,1.205E-002,83.000,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_43_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_43,334.01,16.0,16.0,4.790E-002,20.876,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,16.0,0.0,16.0,0.0,1.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_43_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_43,15.43,1.0,1.0,6.480E-002,15.432,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_43_PEOPLE,STORAGE_OCCUPANCY,STORAGE_43,30.61,1.0,1.0,3.267E-002,30.610,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_44_PEOPLE,LOBBY_OCCUPANCY,LOBBY_44,111.08,5.0,5.0,4.501E-002,22.216,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, CONFERENCE_44_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_44,39.90,7.0,7.0,0.175,5.701,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_44_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_44,63.20,6.0,6.0,9.494E-002,10.533,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_44_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_44,95.49,1.0,1.0,1.047E-002,95.495,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_44_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_44,109.77,5.0,5.0,4.555E-002,21.955,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,5.0,0.0,5.0,0.0,0.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_44_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_44,17.50,1.0,1.0,5.713E-002,17.505,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_44_PEOPLE,STORAGE_OCCUPANCY,STORAGE_44,19.79,1.0,1.0,5.052E-002,19.795,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_45_PEOPLE,LOBBY_OCCUPANCY,LOBBY_45,121.43,6.0,6.0,4.941E-002,20.239,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_45_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_45,83.80,1.0,1.0,1.193E-002,83.802,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_45_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_45,313.93,15.0,15.0,4.778E-002,20.929,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,15.0,0.0,15.0,0.0,1.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_45_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_45,37.01,1.0,1.0,2.702E-002,37.012,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_45_PEOPLE,STORAGE_OCCUPANCY,STORAGE_45,39.77,1.0,1.0,2.515E-002,39.767,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_46_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_46,49.34,9.0,9.0,0.182,5.482,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_46_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_46,85.35,1.0,1.0,1.172E-002,85.349,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_46_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_46,375.23,18.0,18.0,4.797E-002,20.846,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_46_PEOPLE,STORAGE_OCCUPANCY,STORAGE_46,45.46,1.0,1.0,2.200E-002,45.462,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_47_PEOPLE,LOBBY_OCCUPANCY,LOBBY_47,97.05,4.0,4.0,4.122E-002,24.262,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, CONFERENCE_47_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_47,89.99,17.0,17.0,0.189,5.294,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,17.0,0.0,17.0,0.0,1.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_47_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_47,36.50,3.0,3.0,8.220E-002,12.166,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_47_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_47,75.47,1.0,1.0,1.325E-002,75.467,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_47_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_47,131.76,6.0,6.0,4.554E-002,21.960,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_47_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_47,35.42,1.0,1.0,2.823E-002,35.423,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, LOBBY_48_PEOPLE,LOBBY_OCCUPANCY,LOBBY_48,197.61,9.0,9.0,4.554E-002,21.957,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,
 People Internal Gains Nominal, CONFERENCE_48_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_48,40.64,8.0,8.0,0.197,5.080,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_48_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_48,64.20,6.0,6.0,9.346E-002,10.700,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_48_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_48,53.53,1.0,1.0,1.868E-002,53.527,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_48_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_48,480.94,24.0,24.0,4.990E-002,20.039,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,24.0,0.0,24.0,0.0,2.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_48_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_48,18.80,1.0,1.0,5.320E-002,18.797,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_48_PEOPLE,STORAGE_OCCUPANCY,STORAGE_48,30.15,1.0,1.0,3.316E-002,30.154,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_49_PEOPLE,LOBBY_OCCUPANCY,LOBBY_49,117.35,5.0,5.0,4.261E-002,23.470,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, CONFERENCE_49_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_49,36.26,7.0,7.0,0.193,5.180,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_49_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_49,49.81,4.0,4.0,8.031E-002,12.452,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, MECHANICAL_49_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_49,74.36,1.0,1.0,1.345E-002,74.360,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_49_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_49,152.67,7.0,7.0,4.585E-002,21.810,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_49_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_49,20.99,1.0,1.0,4.765E-002,20.987,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_49_PEOPLE,STORAGE_OCCUPANCY,STORAGE_49,49.62,1.0,1.0,2.015E-002,49.624,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_50_PEOPLE,LOBBY_OCCUPANCY,LOBBY_50,73.53,3.0,3.0,4.080E-002,24.511,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_50_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_50,89.81,17.0,17.0,0.189,5.283,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,17.0,0.0,17.0,0.0,1.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_50_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_50,49.99,1.0,1.0,2.000E-002,49.989,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_50_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_50,370.83,18.0,18.0,4.854E-002,20.602,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_50_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_50,25.40,1.0,1.0,3.937E-002,25.403,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_50_PEOPLE,STORAGE_OCCUPANCY,STORAGE_50,44.88,1.0,1.0,2.228E-002,44.879,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_51_PEOPLE,LOBBY_OCCUPANCY,LOBBY_51,158.23,7.0,7.0,4.424E-002,22.604,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, CONFERENCE_51_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_51,90.84,18.0,18.0,0.198,5.047,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_51_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_51,66.67,6.0,6.0,8.999E-002,11.112,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, OFFICE_OPEN_51_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_51,307.39,15.0,15.0,4.880E-002,20.492,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,15.0,0.0,15.0,0.0,1.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_51_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_51,30.76,1.0,1.0,3.250E-002,30.765,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_51_PEOPLE,STORAGE_OCCUPANCY,STORAGE_51,20.05,1.0,1.0,4.987E-002,20.051,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_52_PEOPLE,LOBBY_OCCUPANCY,LOBBY_52,149.54,7.0,7.0,4.681E-002,21.363,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, CONFERENCE_52_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_52,49.30,9.0,9.0,0.183,5.478,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_52_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_52,35.55,3.0,3.0,8.439E-002,11.849,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_52_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_52,21.04,1.0,1.0,4.753E-002,21.038,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_52_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_52,370.16,18.0,18.0,4.863E-002,20.564,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_52_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_52,46.95,2.0,2.0,4.260E-002,23.473,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_52_PEOPLE,STORAGE_OCCUPANCY,STORAGE_52,26.05,1.0,1.0,3.838E-002,26.054,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_53_PEOPLE,LOBBY_OCCUPANCY,LOBBY_53,101.00,5.0,5.0,4.951E-002,20.200,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, CONFERENCE_53_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_53,80.16,16.0,16.0,0.200,5.010,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,16.0,0.0,16.0,0.0,1.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_53_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_53,42.83,4.0,4.0,9.339E-002,10.708,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, MECHANICAL_53_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_53,41.14,1.0,1.0,2.431E-002,41.136,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_53_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_53,105.82,5.0,5.0,4.725E-002,21.164,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,5.0,0.0,5.0,0.0,0.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_53_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_53,23.94,1.0,1.0,4.178E-002,23.936,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_53_PEOPLE,STORAGE_OCCUPANCY,STORAGE_53,11.59,1.0,1.0,8.626E-002,11.592,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_54_PEOPLE,LOBBY_OCCUPANCY,LOBBY_54,89.33,4.0,4.0,4.478E-002,22.332,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, CONFERENCE_54_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_54,56.15,11.0,11.0,0.196,5.105,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_54_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_54,29.26,2.0,2.0,6.835E-002,14.630,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_54_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_54,59.54,1.0,1.0,1.680E-002,59.538,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_54_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_54,286.18,14.0,14.0,4.892E-002,20.441,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,14.0,0.0,14.0,0.0,1.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_54_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_54,41.98,2.0,2.0,4.764E-002,20.990,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, LOBBY_55_PEOPLE,LOBBY_OCCUPANCY,LOBBY_55,198.40,9.0,9.0,4.536E-002,22.044,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,
 People Internal Gains Nominal, CONFERENCE_55_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_55,77.54,15.0,15.0,0.193,5.169,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,15.0,0.0,15.0,0.0,1.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_55_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_55,22.40,2.0,2.0,8.928E-002,11.201,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_55_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_55,68.34,1.0,1.0,1.463E-002,68.345,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_55_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_55,286.90,14.0,14.0,4.880E-002,20.493,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,14.0,0.0,14.0,0.0,1.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_55_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_55,44.65,2.0,2.0,4.479E-002,22.327,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_55_PEOPLE,STORAGE_OCCUPANCY,STORAGE_55,12.57,1.0,1.0,7.954E-002,12.572,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_56_PEOPLE,LOBBY_OCCUPANCY,LOBBY_56,166.72,8.0,8.0,4.798E-002,20.840,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,
 People Internal Gains Nominal, CONFERENCE_56_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_56,95.03,19.0,19.0,0.200,5.002,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,19.0,0.0,19.0,0.0,1.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_56_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_56,42.12,4.0,4.0,9.497E-002,10.529,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, MECHANICAL_56_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_56,64.21,1.0,1.0,1.557E-002,64.213,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_56_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_56,474.38,23.0,23.0,4.848E-002,20.625,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,23.0,0.0,23.0,0.0,2.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_56_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_56,40.35,2.0,2.0,4.957E-002,20.175,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_56_PEOPLE,STORAGE_OCCUPANCY,STORAGE_56,14.64,1.0,1.0,6.829E-002,14.644,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_57_PEOPLE,LOBBY_OCCUPANCY,LOBBY_57,139.30,6.0,6.0,4.307E-002,23.217,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, CONFERENCE_57_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_57,62.35,12.0,12.0,0.192,5.196,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,12.0,0.0,12.0,0.0,1.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_57_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_57,43.98,4.0,4.0,9.095E-002,10.995,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, MECHANICAL_57_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_57,44.21,1.0,1.0,2.262E-002,44.205,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_57_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_57,450.70,22.0,22.0,4.881E-002,20.486,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,22.0,0.0,22.0,0.0,2.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_57_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_57,17.44,1.0,1.0,5.734E-002,17.441,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_57_PEOPLE,STORAGE_OCCUPANCY,STORAGE_57,30.67,1.0,1.0,3.260E-002,30.672,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_58_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_58,35.70,7.0,7.0,0.196,5.100,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_58_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_58,36.88,3.0,3.0,8.133E-002,12.295,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_58_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_58,82.83,1.0,1.0,1.207E-002,82.825,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_58_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_58,446.18,22.0,22.0,4.931E-002,20.281,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,22.0,0.0,22.0,0.0,2.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_58_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_58,15.72,1.0,1.0,6.362E-002,15.719,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_58_PEOPLE,STORAGE_OCCUPANCY,STORAGE_58,28.83,1.0,1.0,3.468E-002,28.835,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_59_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_59,59.62,11.0,11.0,0.185,5.420,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_59_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_59,79.94,7.0,7.0,8.757E-002,11.419,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_59_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_59,28.03,1.0,1.0,3.568E-002,28.028,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_59_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_59,492.59,24.0,24.0,4.872E-002,20.525,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,24.0,0.0,24.0,0.0,2.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_59_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_59,24.83,1.0,1.0,4.028E-002,24.829,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_59_PEOPLE,STORAGE_OCCUPANCY,STORAGE_59,33.77,1.0,1.0,2.961E-002,33.767,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_60_PEOPLE,LOBBY_OCCUPANCY,LOBBY_60,66.16,3.0,3.0,4.534E-002,22.054,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_60_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_60,31.62,6.0,6.0,0.190,5.270,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_60_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_60,68.96,6.0,6.0,8.701E-002,11.493,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_60_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_60,89.09,1.0,1.0,1.122E-002,89.091,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_60_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_60,146.46,7.0,7.0,4.779E-002,20.923,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_60_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_60,35.02,1.0,1.0,2.855E-002,35.020,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_60_PEOPLE,STORAGE_OCCUPANCY,STORAGE_60,17.04,1.0,1.0,5.867E-002,17.045,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_61_PEOPLE,LOBBY_OCCUPANCY,LOBBY_61,162.21,8.0,8.0,4.932E-002,20.276,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,
 People Internal Gains Nominal, CONFERENCE_61_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_61,44.31,8.0,8.0,0.181,5.538,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_61_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_61,70.66,7.0,7.0,9.907E-002,10.094,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_61_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_61,98.82,1.0,1.0,1.012E-002,98.815,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_61_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_61,390.30,19.0,19.0,4.868E-002,20.542,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,19.0,0.0,19.0,0.0,1.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_61_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_61,25.15,1.0,1.0,3.977E-002,25.147,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_61_PEOPLE,STORAGE_OCCUPANCY,STORAGE_61,40.49,1.0,1.0,2.470E-002,40.492,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_62_PEOPLE,LOBBY_OCCUPANCY,LOBBY_62,152.66,7.0,7.0,4.585E-002,21.808,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, CONFERENCE_62_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_62,88.57,17.0,17.0,0.192,5.210,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,17.0,0.0,17.0,0.0,1.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_62_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_62,97.55,1.0,1.0,1.025E-002,97.550,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_62_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_62,280.50,14.0,14.0,4.991E-002,20.035,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,14.0,0.0,14.0,0.0,1.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_62_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_62,24.03,1.0,1.0,4.162E-002,24.026,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_62_PEOPLE,STORAGE_OCCUPANCY,STORAGE_62,28.26,1.0,1.0,3.538E-002,28.264,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_63_PEOPLE,LOBBY_OCCUPANCY,LOBBY_63,197.48,9.0,9.0,4.557E-002,21.942,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,
 People Internal Gains Nominal, CONFERENCE_63_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_63,65.61,13.0,13.0,0.198,5.047,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,13.0,0.0,13.0,0.0,1.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_63_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_63,24.66,1.0,1.0,4.056E-002,24.657,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_63_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_63,312.96,15.0,15.0,4.793E-002,20.864,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,15.0,0.0,15.0,0.0,1.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_63_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_63,44.27,2.0,2.0,4.518E-002,22.133,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_63_PEOPLE,STORAGE_OCCUPANCY,STORAGE_63,46.06,1.0,1.0,2.171E-002,46.058,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_64_PEOPLE,LOBBY_OCCUPANCY,LOBBY_64,116.73,5.0,5.0,4.284E-002,23.345,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, CONFERENCE_64_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_64,67.35,13.0,13.0,0.193,5.181,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,13.0,0.0,13.0,0.0,1.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_64_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_64,34.07,3.0,3.0,8.806E-002,11.356,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_64_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_64,72.07,1.0,1.0,1.388E-002,72.066,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_64_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_64,190.97,9.0,9.0,4.713E-002,21.218,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_64_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_64,44.27,2.0,2.0,4.518E-002,22.134,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, LOBBY_65_PEOPLE,LOBBY_OCCUPANCY,LOBBY_65,163.12,8.0,8.0,4.904E-002,20.390,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,
 People Internal Gains Nominal, CONFERENCE_65_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_65,48.60,9.0,9.0,0.185,5.400,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_65_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_65,37.74,3.0,3.0,7.949E-002,12.580,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_65_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_65,78.63,1.0,1.0,1.272E-002,78.630,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_65_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_65,21.54,1.0,1.0,4.642E-002,21.542,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_65_PEOPLE,STORAGE_OCCUPANCY,STORAGE_65,32.39,1.0,1.0,3.087E-002,32.392,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_66_PEOPLE,LOBBY_OCCUPANCY,LOBBY_66,137.24,6.0,6.0,4.372E-002,22.874,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, CONFERENCE_66_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_66,91.92,18.0,18.0,0.196,5.107,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_66_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_66,64.93,1.0,1.0,1.540E-002,64.933,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_66_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_66,309.12,15.0,15.0,4.852E-002,20.608,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,15.0,0.0,15.0,0.0,1.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_66_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_66,25.68,1.0,1.0,3.895E-002,25.675,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_66_PEOPLE,STORAGE_OCCUPANCY,STORAGE_66,34.85,1.0,1.0,2.869E-002,34.852,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_67_PEOPLE,LOBBY_OCCUPANCY,LOBBY_67,137.97,6.0,6.0,4.349E-002,22.995,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, CONFERENCE_67_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_67,67.83,13.0,13.0,0.192,5.218,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,13.0,0.0,13.0,0.0,1.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_67_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_67,66.57,6.0,6.0,9.013E-002,11.095,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_67_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_67,36.57,1.0,1.0,2.734E-002,36.571,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_67_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_67,407.16,20.0,20.0,4.912E-002,20.358,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,20.0,0.0,20.0,0.0,2.0,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_67_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_67,38.18,1.0,1.0,2.619E-002,38.179,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_67_PEOPLE,STORAGE_OCCUPANCY,STORAGE_67,19.01,1.0,1.0,5.260E-002,19.010,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_68_PEOPLE,LOBBY_OCCUPANCY,LOBBY_68,115.81,5.0,5.0,4.318E-002,23.161,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, BREAK_ROOM_68_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_68,20.32,2.0,2.0,9.842E-002,10.161,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, OFFICE_PRIVATE_68_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_68,30.07,1.0,1.0,3.325E-002,30.073,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_68_PEOPLE,STORAGE_OCCUPANCY,STORAGE_68,45.70,1.0,1.0,2.188E-002,45.701,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_69_PEOPLE,LOBBY_OCCUPANCY,LOBBY_69,191.48,9.0,9.0,4.700E-002,21.276,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,
 People Internal Gains Nominal, CONFERENCE_69_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_69,58.74,11.0,11.0,0.187,5.340,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_69_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_69,64.93,6.0,6.0,9.240E-002,10.822,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_69_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_69,86.35,1.0,1.0,1.158E-002,86.351,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_69_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_69,18.21,1.0,1.0,5.491E-002,18.211,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_69_PEOPLE,STORAGE_OCCUPANCY,STORAGE_69,44.77,1.0,1.0,2.234E-002,44.771,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_70_PEOPLE,LOBBY_OCCUPANCY,LOBBY_70,107.53,5.0,5.0,4.650E-002,21.506,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, CONFERENCE_70_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_70,32.99,6.0,6.0,0.182,5.498,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_70_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_70,30.45,3.0,3.0,9.851E-002,10.151,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_70_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_70,50.37,1.0,1.0,1.985E-002,50.371,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_70_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_70,434.65,21.0,21.0,4.832E-002,20.697,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,21.0,0.0,21.0,0.0,2.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_70_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_70,46.40,2.0,2.0,4.310E-002,23.201,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, LOBBY_71_PEOPLE,LOBBY_OCCUPANCY,LOBBY_71,173.08,8.0,8.0,4.622E-002,21.635,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,
 People Internal Gains Nominal, CONFERENCE_71_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_71,57.47,11.0,11.0,0.191,5.224,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_71_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_71,48.51,4.0,4.0,8.245E-002,12.128,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, MECHANICAL_71_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_71,32.28,1.0,1.0,3.098E-002,32.276,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_71_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_71,267.10,13.0,13.0,4.867E-002,20.546,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,13.0,0.0,13.0,0.0,1.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_71_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_71,21.04,1.0,1.0,4.752E-002,21.042,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_71_PEOPLE,STORAGE_OCCUPANCY,STORAGE_71,20.05,1.0,1.0,4.988E-002,20.048,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_72_PEOPLE,LOBBY_OCCUPANCY,LOBBY_72,146.07,7.0,7.0,4.792E-002,20.867,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, CONFERENCE_72_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_72,86.72,17.0,17.0,0.196,5.101,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,17.0,0.0,17.0,0.0,1.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_72_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_72,33.30,3.0,3.0,9.009E-002,11.100,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_72_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_72,62.03,1.0,1.0,1.612E-002,62.028,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_72_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_72,101.13,5.0,5.0,4.944E-002,20.226,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,5.0,0.0,5.0,0.0,0.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_72_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_72,15.24,1.0,1.0,6.560E-002,15.243,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_72_PEOPLE,STORAGE_OCCUPANCY,STORAGE_72,33.94,1.0,1.0,2.946E-002,33.939,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_73_PEOPLE,LOBBY_OCCUPANCY,LOBBY_73,90.58,4.0,4.0,4.416E-002,22.645,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, CONFERENCE_73_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_73,84.73,16.0,16.0,0.189,5.296,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,16.0,0.0,16.0,0.0,1.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_73_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_73,79.26,7.0,7.0,8.832E-002,11.323,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_73_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_73,85.12,1.0,1.0,1.175E-002,85.117,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_73_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_73,25.81,1.0,1.0,3.874E-002,25.813,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_73_PEOPLE,STORAGE_OCCUPANCY,STORAGE_73,27.64,1.0,1.0,3.618E-002,27.643,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_74_PEOPLE,LOBBY_OCCUPANCY,LOBBY_74,97.16,4.0,4.0,4.117E-002,24.290,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, CONFERENCE_74_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_74,66.72,13.0,13.0,0.195,5.132,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,13.0,0.0,13.0,0.0,1.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_74_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_74,43.44,4.0,4.0,9.208E-002,10.861,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, MECHANICAL_74_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_74,73.80,1.0,1.0,1.355E-002,73.796,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_74_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_74,487.74,24.0,24.0,4.921E-002,20.323,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,24.0,0.0,24.0,0.0,2.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_74_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_74,37.66,1.0,1.0,2.655E-002,37.659,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_74_PEOPLE,STORAGE_OCCUPANCY,STORAGE_74,42.28,1.0,1.0,2.365E-002,42.279,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_75_PEOPLE,LOBBY_OCCUPANCY,LOBBY_75,75.92,3.0,3.0,3.951E-002,25.307,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_75_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_75,42.39,8.0,8.0,0.189,5.298,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_75_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_75,63.37,6.0,6.0,9.468E-002,10.562,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_75_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_75,93.10,1.0,1.0,1.074E-002,93.103,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_75_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_75,226.22,11.0,11.0,4.862E-002,20.566,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_75_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_75,16.64,1.0,1.0,6.008E-002,16.644,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_75_PEOPLE,STORAGE_OCCUPANCY,STORAGE_75,31.11,1.0,1.0,3.214E-002,31.114,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_76_PEOPLE,LOBBY_OCCUPANCY,LOBBY_76,197.08,9.0,9.0,4.567E-002,21.897,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,
 People Internal Gains Nominal, CONFERENCE_76_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_76,99.80,19.0,19.0,0.190,5.253,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,19.0,0.0,19.0,0.0,1.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_76_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_76,65.07,6.0,6.0,9.221E-002,10.845,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, OFFICE_OPEN_76_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_76,100.63,5.0,5.0,4.969E-002,20.127,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,5.0,0.0,5.0,0.0,0.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_76_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_76,39.99,1.0,1.0,2.501E-002,39.990,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_76_PEOPLE,STORAGE_OCCUPANCY,STORAGE_76,23.47,1.0,1.0,4.260E-002,23.472,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_77_PEOPLE,LOBBY_OCCUPANCY,LOBBY_77,138.72,6.0,6.0,4.325E-002,23.121,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, CONFERENCE_77_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_77,80.76,16.0,16.0,0.198,5.048,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,16.0,0.0,16.0,0.0,1.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_77_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_77,77.20,7.0,7.0,9.067E-002,11.029,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_77_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_77,63.73,1.0,1.0,1.569E-002,63.735,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_77_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_77,266.54,13.0,13.0,4.877E-002,20.503,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,13.0,0.0,13.0,0.0,1.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_77_PEOPLE,STORAGE_OCCUPANCY,STORAGE_77,28.35,1.0,1.0,3.527E-002,28.349,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_78_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_78,50.37,10.0,10.0,0.199,5.037,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,10.0,0.0,10.0,0.0,1.0,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_78_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_78,92.20,1.0,1.0,1.085E-002,92.197,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_78_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_78,33.58,1.0,1.0,2.978E-002,33.583,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_78_PEOPLE,STORAGE_OCCUPANCY,STORAGE_78,24.31,1.0,1.0,4.113E-002,24.311,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_79_PEOPLE,LOBBY_OCCUPANCY,LOBBY_79,112.20,5.0,5.0,4.456E-002,22.440,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, CONFERENCE_79_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_79,51.15,10.0,10.0,0.195,5.115,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,10.0,0.0,10.0,0.0,1.0,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_79_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_79,49.67,4.0,4.0,8.053E-002,12.418,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, MECHANICAL_79_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_79,86.96,1.0,1.0,1.150E-002,86.960,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_79_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_79,187.64,9.0,9.0,4.796E-002,20.849,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_79_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_79,49.53,2.0,2.0,4.038E-002,24.765,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_79_PEOPLE,STORAGE_OCCUPANCY,STORAGE_79,24.30,1.0,1.0,4.115E-002,24.304,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_80_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_80,42.96,8.0,8.0,0.186,5.369,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_80_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_80,51.46,5.0,5.0,9.717E-002,10.292,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, MECHANICAL_80_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_80,89.95,1.0,1.0,1.112E-002,89.955,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_80_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_80,224.02,11.0,11.0,4.910E-002,20.366,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_80_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_80,20.45,1.0,1.0,4.889E-002,20.453,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_80_PEOPLE,STORAGE_OCCUPANCY,STORAGE_80,38.85,1.0,1.0,2.574E-002,38.855,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_81_PEOPLE,LOBBY_OCCUPANCY,LOBBY_81,128.75,6.0,6.0,4.660E-002,21.458,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, CONFERENCE_81_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_81,64.66,12.0,12.0,0.186,5.388,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,12.0,0.0,12.0,0.0,1.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_81_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_81,77.80,7.0,7.0,8.998E-002,11.114,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_81_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_81,20.54,1.0,1.0,4.869E-002,20.537,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_81_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_81,251.74,12.0,12.0,4.767E-002,20.978,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,12.0,0.0,12.0,0.0,1.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_81_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_81,43.07,2.0,2.0,4.644E-002,21.534,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_81_PEOPLE,STORAGE_OCCUPANCY,STORAGE_81,13.18,1.0,1.0,7.584E-002,13.185,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_82_PEOPLE,LOBBY_OCCUPANCY,LOBBY_82,105.42,5.0,5.0,4.743E-002,21.084,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, CONFERENCE_82_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_82,71.98,14.0,14.0,0.195,5.141,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,14.0,0.0,14.0,0.0,1.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_82_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_82,22.07,2.0,2.0,9.062E-002,11.036,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_82_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_82,89.31,1.0,1.0,1.120E-002,89.306,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_82_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_82,238.95,11.0,11.0,4.603E-002,21.723,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_82_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_82,32.60,1.0,1.0,3.067E-002,32.601,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_82_PEOPLE,STORAGE_OCCUPANCY,STORAGE_82,47.69,1.0,1.0,2.097E-002,47.685,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_83_PEOPLE,LOBBY_OCCUPANCY,LOBBY_83,115.50,5.0,5.0,4.329E-002,23.100,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, CONFERENCE_83_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_83,44.58,8.0,8.0,0.179,5.573,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_83_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_83,49.51,4.0,4.0,8.079E-002,12.378,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, MECHANICAL_83_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_83,29.78,1.0,1.0,3.358E-002,29.779,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_83_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_83,32.31,1.0,1.0,3.095E-002,32.314,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_83_PEOPLE,STORAGE_OCCUPANCY,STORAGE_83,20.26,1.0,1.0,4.935E-002,20.264,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_84_PEOPLE,LOBBY_OCCUPANCY,LOBBY_84,140.43,7.0,7.0,4.985E-002,20.062,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, CONFERENCE_84_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_84,66.48,13.0,13.0,0.196,5.114,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,13.0,0.0,13.0,0.0,1.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_84_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_84,66.56,6.0,6.0,9.015E-002,11.093,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_84_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_84,45.36,1.0,1.0,2.205E-002,45.357,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_84_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_84,267.35,13.0,13.0,4.862E-002,20.566,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,13.0,0.0,13.0,0.0,1.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_84_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_84,19.65,1.0,1.0,5.090E-002,19.645,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_84_PEOPLE,STORAGE_OCCUPANCY,STORAGE_84,12.32,1.0,1.0,8.120E-002,12.315,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_85_PEOPLE,LOBBY_OCCUPANCY,LOBBY_85,155.96,7.0,7.0,4.488E-002,22.280,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, CONFERENCE_85_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_85,38.27,7.0,7.0,0.183,5.467,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_85_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_85,77.40,7.0,7.0,9.044E-002,11.057,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_85_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_85,74.30,1.0,1.0,1.346E-002,74.303,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_85_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_85,406.11,20.0,20.0,4.925E-002,20.306,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,20.0,0.0,20.0,0.0,2.0,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_85_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_85,30.50,1.0,1.0,3.278E-002,30.502,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_85_PEOPLE,STORAGE_OCCUPANCY,STORAGE_85,26.63,1.0,1.0,3.755E-002,26.632,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_86_PEOPLE,LOBBY_OCCUPANCY,LOBBY_86,96.24,4.0,4.0,4.156E-002,24.060,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, CONFERENCE_86_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_86,56.02,11.0,11.0,0.196,5.093,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_86_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_86,30.77,3.0,3.0,9.750E-002,10.257,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_86_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_86,38.93,1.0,1.0,2.568E-002,38.934,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_86_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_86,372.13,18.0,18.0,4.837E-002,20.674,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_86_PEOPLE,STORAGE_OCCUPANCY,STORAGE_86,38.44,1.0,1.0,2.601E-002,38.443,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_87_PEOPLE,LOBBY_OCCUPANCY,LOBBY_87,143.73,7.0,7.0,4.870E-002,20.533,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, CONFERENCE_87_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_87,52.52,10.0,10.0,0.190,5.252,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,10.0,0.0,10.0,0.0,1.0,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_87_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_87,72.43,7.0,7.0,9.664E-002,10.347,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_87_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_87,46.66,1.0,1.0,2.143E-002,46.660,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_87_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_87,21.31,1.0,1.0,4.692E-002,21.311,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_87_PEOPLE,STORAGE_OCCUPANCY,STORAGE_87,24.06,1.0,1.0,4.156E-002,24.064,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_88_PEOPLE,LOBBY_OCCUPANCY,LOBBY_88,55.46,2.0,2.0,3.606E-002,27.732,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, CONFERENCE_88_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_88,82.14,16.0,16.0,0.195,5.134,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,16.0,0.0,16.0,0.0,1.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_88_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_88,78.34,7.0,7.0,8.935E-002,11.191,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_88_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_88,81.98,1.0,1.0,1.220E-002,81.975,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_88_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_88,162.71,8.0,8.0,4.917E-002,20.339,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_88_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_88,38.96,1.0,1.0,2.566E-002,38.964,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_88_PEOPLE,STORAGE_OCCUPANCY,STORAGE_88,29.10,1.0,1.0,3.437E-002,29.098,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_89_PEOPLE,LOBBY_OCCUPANCY,LOBBY_89,110.82,5.0,5.0,4.512E-002,22.164,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, CONFERENCE_89_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_89,58.52,11.0,11.0,0.188,5.320,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_89_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_89,36.83,3.0,3.0,8.145E-002,12.277,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_89_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_89,90.99,1.0,1.0,1.099E-002,90.992,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_89_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_89,26.86,1.0,1.0,3.723E-002,26.860,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_89_PEOPLE,STORAGE_OCCUPANCY,STORAGE_89,40.06,1.0,1.0,2.497E-002,40.056,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_90_PEOPLE,LOBBY_OCCUPANCY,LOBBY_90,162.67,8.0,8.0,4.918E-002,20.334,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,
 People Internal Gains Nominal, CONFERENCE_90_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_90,72.20,14.0,14.0,0.194,5.157,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,14.0,0.0,14.0,0.0,1.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_90_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_90,77.53,7.0,7.0,9.028E-002,11.076,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_90_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_90,86.98,1.0,1.0,1.150E-002,86.982,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_90_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_90,358.58,17.0,17.0,4.741E-002,21.093,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,17.0,0.0,17.0,0.0,1.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_90_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_90,39.13,1.0,1.0,2.556E-002,39.125,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_90_PEOPLE,STORAGE_OCCUPANCY,STORAGE_90,26.55,1.0,1.0,3.767E-002,26.548,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_91_PEOPLE,LOBBY_OCCUPANCY,LOBBY_91,53.18,2.0,2.0,3.761E-002,26.590,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, CONFERENCE_91_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_91,61.46,12.0,12.0,0.195,5.122,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,12.0,0.0,12.0,0.0,1.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_91_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_91,70.77,7.0,7.0,9.891E-002,10.110,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_91_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_91,49.29,1.0,1.0,2.029E-002,49.291,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_91_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_91,448.84,22.0,22.0,4.901E-002,20.402,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,22.0,0.0,22.0,0.0,2.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_91_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_91,43.47,2.0,2.0,4.601E-002,21.733,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_91_PEOPLE,STORAGE_OCCUPANCY,STORAGE_91,26.32,1.0,1.0,3.799E-002,26.324,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_92_PEOPLE,LOBBY_OCCUPANCY,LOBBY_92,91.72,4.0,4.0,4.361E-002,22.931,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, CONFERENCE_92_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_92,44.60,8.0,8.0,0.179,5.575,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_92_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_92,74.67,7.0,7.0,9.375E-002,10.666,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_92_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_92,32.99,1.0,1.0,3.031E-002,32.991,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_92_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_92,258.21,12.0,12.0,4.647E-002,21.518,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,12.0,0.0,12.0,0.0,1.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_92_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_92,25.19,1.0,1.0,3.970E-002,25.191,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_92_PEOPLE,STORAGE_OCCUPANCY,STORAGE_92,41.53,1.0,1.0,2.408E-002,41.531,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_93_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_93,44.37,8.0,8.0,0.180,5.546,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_93_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_93,54.27,5.0,5.0,9.213E-002,10.854,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, MECHANICAL_93_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_93,57.08,1.0,1.0,1.752E-002,57.084,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_93_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_93,420.51,21.0,21.0,4.994E-002,20.024,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,21.0,0.0,21.0,0.0,2.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_93_PEOPLE,STORAGE_OCCUPANCY,STORAGE_93,26.27,1.0,1.0,3.806E-002,26.272,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_94_PEOPLE,LOBBY_OCCUPANCY,LOBBY_94,142.08,7.0,7.0,4.927E-002,20.298,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, CONFERENCE_94_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_94,44.09,8.0,8.0,0.181,5.512,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_94_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_94,66.71,6.0,6.0,8.995E-002,11.118,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_94_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_94,87.70,1.0,1.0,1.140E-002,87.703,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_94_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_94,15.13,1.0,1.0,6.610E-002,15.129,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_94_PEOPLE,STORAGE_OCCUPANCY,STORAGE_94,39.54,1.0,1.0,2.529E-002,39.545,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_95_PEOPLE,LOBBY_OCCUPANCY,LOBBY_95,176.93,8.0,8.0,4.522E-002,22.116,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,
 People Internal Gains Nominal, CONFERENCE_95_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_95,66.10,13.0,13.0,0.197,5.084,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,13.0,0.0,13.0,0.0,1.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_95_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_95,63.62,6.0,6.0,9.431E-002,10.603,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_95_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_95,69.98,1.0,1.0,1.429E-002,69.976,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_95_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_95,471.02,23.0,23.0,4.883E-002,20.479,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,23.0,0.0,23.0,0.0,2.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_95_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_95,38.66,1.0,1.0,2.587E-002,38.660,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_95_PEOPLE,STORAGE_OCCUPANCY,STORAGE_95,44.19,1.0,1.0,2.263E-002,44.194,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_96_PEOPLE,LOBBY_OCCUPANCY,LOBBY_96,88.88,4.0,4.0,4.500E-002,22.220,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, CONFERENCE_96_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_96,61.86,12.0,12.0,0.194,5.155,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,12.0,0.0,12.0,0.0,1.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_96_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_96,75.14,7.0,7.0,9.316E-002,10.734,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, OFFICE_OPEN_96_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_96,169.34,8.0,8.0,4.724E-002,21.168,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_96_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_96,26.25,1.0,1.0,3.809E-002,26.252,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_96_PEOPLE,STORAGE_OCCUPANCY,STORAGE_96,44.40,1.0,1.0,2.252E-002,44.405,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_97_PEOPLE,LOBBY_OCCUPANCY,LOBBY_97,87.55,4.0,4.0,4.569E-002,21.888,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, CONFERENCE_97_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_97,68.45,13.0,13.0,0.190,5.265,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,13.0,0.0,13.0,0.0,1.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_97_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_97,91.80,1.0,1.0,1.089E-002,91.804,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_97_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_97,420.40,21.0,21.0,4.995E-002,20.019,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,21.0,0.0,21.0,0.0,2.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_97_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_97,28.03,1.0,1.0,3.568E-002,28.030,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_97_PEOPLE,STORAGE_OCCUPANCY,STORAGE_97,49.73,1.0,1.0,2.011E-002,49.728,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_98_PEOPLE,LOBBY_OCCUPANCY,LOBBY_98,98.34,4.0,4.0,4.068E-002,24.585,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, CONFERENCE_98_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_98,33.36,6.0,6.0,0.180,5.560,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_98_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_98,62.71,6.0,6.0,9.567E-002,10.452,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_98_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_98,28.19,1.0,1.0,3.547E-002,28.189,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_98_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_98,194.51,9.0,9.0,4.627E-002,21.613,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_98_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_98,42.42,2.0,2.0,4.715E-002,21.208,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_98_PEOPLE,STORAGE_OCCUPANCY,STORAGE_98,24.29,1.0,1.0,4.118E-002,24.285,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_99_PEOPLE,LOBBY_OCCUPANCY,LOBBY_99,187.06,9.0,9.0,4.811E-002,20.784,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,
 People Internal Gains Nominal, BREAK_ROOM_99_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_99,23.39,2.0,2.0,8.552E-002,11.693,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_99_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_99,39.10,1.0,1.0,2.557E-002,39.101,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_99_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_99,38.97,1.0,1.0,2.566E-002,38.970,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_99_PEOPLE,STORAGE_OCCUPANCY,STORAGE_99,30.15,1.0,1.0,3.317E-002,30.145,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_100_PEOPLE,LOBBY_OCCUPANCY,LOBBY_100,56.41,2.0,2.0,3.546E-002,28.203,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, BREAK_ROOM_100_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_100,75.99,7.0,7.0,9.212E-002,10.855,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, OFFICE_PRIVATE_100_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_100,31.08,1.0,1.0,3.217E-002,31.082,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_100_PEOPLE,STORAGE_OCCUPANCY,STORAGE_100,16.85,1.0,1.0,5.935E-002,16.849,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_101_PEOPLE,LOBBY_OCCUPANCY,LOBBY_101,54.33,2.0,2.0,3.681E-002,27.166,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, CONFERENCE_101_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_101,59.71,11.0,11.0,0.184,5.428,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_101_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_101,62.16,6.0,6.0,9.653E-002,10.360,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_101_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_101,52.41,1.0,1.0,1.908E-002,52.414,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_101_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_101,465.67,23.0,23.0,4.939E-002,20.247,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,23.0,0.0,23.0,0.0,2.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_101_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_101,41.36,2.0,2.0,4.836E-002,20.678,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_101_PEOPLE,STORAGE_OCCUPANCY,STORAGE_101,42.10,1.0,1.0,2.375E-002,42.101,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_102_PEOPLE,LOBBY_OCCUPANCY,LOBBY_102,64.48,3.0,3.0,4.652E-002,21.495,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_102_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_102,61.47,12.0,12.0,0.195,5.122,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,12.0,0.0,12.0,0.0,1.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_102_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_102,50.10,5.0,5.0,9.980E-002,10.020,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, MECHANICAL_102_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_102,38.06,1.0,1.0,2.628E-002,38.057,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_102_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_102,496.83,24.0,24.0,4.831E-002,20.701,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,24.0,0.0,24.0,0.0,2.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_102_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_102,27.23,1.0,1.0,3.672E-002,27.233,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_102_PEOPLE,STORAGE_OCCUPANCY,STORAGE_102,26.34,1.0,1.0,3.796E-002,26.344,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_103_PEOPLE,LOBBY_OCCUPANCY,LOBBY_103,96.59,4.0,4.0,4.141E-002,24.149,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, CONFERENCE_103_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_103,48.08,9.0,9.0,0.187,5.342,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_103_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_103,21.78,2.0,2.0,9.181E-002,10.892,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_103_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_103,39.89,1.0,1.0,2.507E-002,39.887,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_103_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_103,48.76,2.0,2.0,4.102E-002,24.381,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_103_PEOPLE,STORAGE_OCCUPANCY,STORAGE_103,43.31,1.0,1.0,2.309E-002,43.305,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_104_PEOPLE,LOBBY_OCCUPANCY,LOBBY_104,73.50,3.0,3.0,4.082E-002,24.499,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_104_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_104,86.91,17.0,17.0,0.196,5.112,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,17.0,0.0,17.0,0.0,1.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_104_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_104,69.73,6.0,6.0,8.604E-002,11.622,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, OFFICE_OPEN_104_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_104,335.45,16.0,16.0,4.770E-002,20.965,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,16.0,0.0,16.0,0.0,1.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_104_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_104,40.80,2.0,2.0,4.902E-002,20.400,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_104_PEOPLE,STORAGE_OCCUPANCY,STORAGE_104,41.04,1.0,1.0,2.436E-002,41.044,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_105_PEOPLE,LOBBY_OCCUPANCY,LOBBY_105,51.81,2.0,2.0,3.860E-002,25.906,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, BREAK_ROOM_105_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_105,29.08,2.0,2.0,6.879E-002,14.538,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_105_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_105,77.39,1.0,1.0,1.292E-002,77.391,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_105_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_105,384.62,19.0,19.0,4.940E-002,20.243,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,19.0,0.0,19.0,0.0,1.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_105_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_105,45.19,2.0,2.0,4.426E-002,22.593,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_105_PEOPLE,STORAGE_OCCUPANCY,STORAGE_105,36.30,1.0,1.0,2.755E-002,36.298,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_106_PEOPLE,LOBBY_OCCUPANCY,LOBBY_106,190.80,9.0,9.0,4.717E-002,21.200,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,
 People Internal Gains Nominal, CONFERENCE_106_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_106,48.20,9.0,9.0,0.187,5.355,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_106_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_106,33.73,3.0,3.0,8.894E-002,11.243,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_106_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_106,51.67,1.0,1.0,1.935E-002,51.673,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_106_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_106,406.24,20.0,20.0,4.923E-002,20.312,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,20.0,0.0,20.0,0.0,2.0,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_106_PEOPLE,STORAGE_OCCUPANCY,STORAGE_106,28.64,1.0,1.0,3.492E-002,28.638,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_107_PEOPLE,LOBBY_OCCUPANCY,LOBBY_107,85.15,4.0,4.0,4.698E-002,21.287,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, CONFERENCE_107_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_107,85.24,17.0,17.0,0.199,5.014,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,17.0,0.0,17.0,0.0,1.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_107_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_107,65.58,1.0,1.0,1.525E-002,65.582,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_107_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_107,255.72,12.0,12.0,4.693E-002,21.310,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,12.0,0.0,12.0,0.0,1.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_107_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_107,39.24,1.0,1.0,2.548E-002,39.241,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_107_PEOPLE,STORAGE_OCCUPANCY,STORAGE_107,14.61,1.0,1.0,6.846E-002,14.606,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_108_PEOPLE,LOBBY_OCCUPANCY,LOBBY_108,136.28,6.0,6.0,4.403E-002,22.713,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, CONFERENCE_108_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_108,36.72,7.0,7.0,0.191,5.246,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_108_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_108,64.90,6.0,6.0,9.245E-002,10.816,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_108_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_108,67.03,1.0,1.0,1.492E-002,67.027,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_108_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_108,237.39,11.0,11.0,4.634E-002,21.581,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_108_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_108,46.63,2.0,2.0,4.289E-002,23.315,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_108_PEOPLE,STORAGE_OCCUPANCY,STORAGE_108,38.63,1.0,1.0,2.589E-002,38.632,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_109_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_109,91.25,18.0,18.0,0.197,5.069,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_109_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_109,31.83,3.0,3.0,9.426E-002,10.609,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_109_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_109,57.10,1.0,1.0,1.751E-002,57.098,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_109_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_109,426.63,21.0,21.0,4.922E-002,20.316,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,21.0,0.0,21.0,0.0,2.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_109_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_109,45.11,2.0,2.0,4.434E-002,22.554,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_109_PEOPLE,STORAGE_OCCUPANCY,STORAGE_109,35.95,1.0,1.0,2.782E-002,35.946,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use, Minimum Lighting Level for All Day Types {W},Maximum Lighting Level for All Day Types {W},Minimum Lighting Level for Weekdays {W}, Maximum Lighting Level for Weekdays {W},Minimum Lighting Level for Weekends/Holidays {W}, Maximum Lighting Level for Weekends /Holidays {W},Minimum Lighting Level for Summer Design Days {W}, Maximum Lighting Level for Summer Design Days {W},Minimum Lighting Level for Winter Design Days {W}, Maximum Lighting Level for Winter Design Days {W}
 Lights Internal Gains Nominal, LOBBY_0_LIGHTS,LOBBY_LIGHTING,LOBBY_0,177.78,8.0,2293.359,12.900,286.670,0.000,0.300,0.200,0.500,1.000,General,0.000,2293.359,229.336,2293.4,0.000,458.672,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_0_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_0,35.98,7.0,388.544,10.800,55.506,0.000,0.300,0.200,0.500,1.000,General,0.000,388.544,38.854,388.5,0.000,77.709,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_0_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_0,26.00,2.0,210.578,8.100,105.289,0.000,0.300,0.200,0.500,1.000,General,0.000,210.578,21.058,210.6,0.000,42.116,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_0_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_0,80.35,1.0,433.866,5.400,433.866,0.000,0.300,0.200,0.500,1.000,General,0.000,433.866,43.387,433.9,0.000,86.773,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_0_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_0,173.24,8.0,1871.003,10.800,233.875,0.000,0.300,0.200,0.500,1.000,General,0.000,1871.003,187.100,1871.0,0.000,374.201,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_0_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_0,17.74,1.0,191.545,10.800,191.545,0.000,0.300,0.200,0.500,1.000,General,0.000,191.545,19.154,191.5,0.000,38.309,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_0_LIGHTS,STORAGE_LIGHTING,STORAGE_0,28.15,1.0,152.004,5.400,152.004,0.000,0.300,0.200,0.500,1.000,General,0.000,152.004,15.200,152.0,0.000,30.401,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_1_LIGHTS,LOBBY_LIGHTING,LOBBY_1,195.49,9.0,2521.839,12.900,280.204,0.000,0.300,0.200,0.500,1.000,General,0.000,2521.839,252.184,2521.8,0.000,504.368,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_1_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_1,83.09,16.0,897.322,10.800,56.083,0.000,0.300,0.200,0.500,1.000,General,0.000,897.322,89.732,897.3,0.000,179.464,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_1_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_1,27.64,2.0,223.898,8.100,111.949,0.000,0.300,0.200,0.500,1.000,General,0.000,223.898,22.390,223.9,0.000,44.780,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_1_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_1,72.97,1.0,394.037,5.400,394.037,0.000,0.300,0.200,0.500,1.000,General,0.000,394.037,39.404,394.0,0.000,78.807,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_1_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_1,148.14,7.0,1599.958,10.800,228.565,0.000,0.300,0.200,0.500,1.000,General,0.000,1599.958,159.996,1600.0,0.000,319.992,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_1_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_1,20.03,1.0,216.277,10.800,216.277,0.000,0.300,0.200,0.500,1.000,General,0.000,216.277,21.628,216.3,0.000,43.255,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_1_LIGHTS,STORAGE_LIGHTING,STORAGE_1,26.23,1.0,141.666,5.400,141.666,0.000,0.300,0.200,0.500,1.000,General,0.000,141.666,14.167,141.7,0.000,28.333,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_2_LIGHTS,LOBBY_LIGHTING,LOBBY_2,71.13,3.0,917.562,12.900,305.854,0.000,0.300,0.200,0.500,1.000,General,0.000,917.562,91.756,917.6,0.000,183.512,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_2_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_2,89.80,17.0,969.885,10.800,57.052,0.000,0.300,0.200,0.500,1.000,General,0.000,969.885,96.988,969.9,0.000,193.977,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_2_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_2,27.66,2.0,224.073,8.100,112.037,0.000,0.300,0.200,0.500,1.000,General,0.000,224.073,22.407,224.1,0.000,44.815,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_2_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_2,472.58,23.0,5103.896,10.800,221.909,0.000,0.300,0.200,0.500,1.000,General,0.000,5103.896,510.390,5103.9,0.000,1020.779,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_2_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_2,28.95,1.0,312.700,10.800,312.700,0.000,0.300,0.200,0.500,1.000,General,0.000,312.700,31.270,312.7,0.000,62.540,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_2_LIGHTS,STORAGE_LIGHTING,STORAGE_2,41.68,1.0,225.050,5.400,225.050,0.000,0.300,0.200,0.500,1.000,General,0.000,225.050,22.505,225.1,0.000,45.010,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_3_LIGHTS,LOBBY_LIGHTING,LOBBY_3,175.18,8.0,2259.789,12.900,282.474,0.000,0.300,0.200,0.500,1.000,General,0.000,2259.789,225.979,2259.8,0.000,451.958,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_3_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_3,75.48,15.0,815.148,10.800,54.343,0.000,0.300,0.200,0.500,1.000,General,0.000,815.148,81.515,815.1,0.000,163.030,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_3_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_3,68.80,6.0,557.263,8.100,92.877,0.000,0.300,0.200,0.500,1.000,General,0.000,557.263,55.726,557.3,0.000,111.453,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_3_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_3,70.69,1.0,381.735,5.400,381.735,0.000,0.300,0.200,0.500,1.000,General,0.000,381.735,38.174,381.7,0.000,76.347,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_3_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_3,210.54,10.0,2273.838,10.800,227.384,0.000,0.300,0.200,0.500,1.000,General,0.000,2273.838,227.384,2273.8,0.000,454.768,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_3_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_3,46.92,2.0,506.715,10.800,253.358,0.000,0.300,0.200,0.500,1.000,General,0.000,506.715,50.672,506.7,0.000,101.343,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_3_LIGHTS,STORAGE_LIGHTING,STORAGE_3,25.68,1.0,138.689,5.400,138.689,0.000,0.300,0.200,0.500,1.000,General,0.000,138.689,13.869,138.7,0.000,27.738,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_4_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_4,72.43,14.0,782.262,10.800,55.876,0.000,0.300,0.200,0.500,1.000,General,0.000,782.262,78.226,782.3,0.000,156.452,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_4_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_4,64.68,6.0,523.936,8.100,87.323,0.000,0.300,0.200,0.500,1.000,General,0.000,523.936,52.394,523.9,0.000,104.787,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_4_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_4,91.13,1.0,492.077,5.400,492.077,0.000,0.300,0.200,0.500,1.000,General,0.000,492.077,49.208,492.1,0.000,98.415,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_4_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_4,342.71,17.0,3701.296,10.800,217.723,0.000,0.300,0.200,0.500,1.000,General,0.000,3701.296,370.130,3701.3,0.000,740.259,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_4_LIGHTS,STORAGE_LIGHTING,STORAGE_4,15.24,1.0,82.301,5.400,82.301,0.000,0.300,0.200,0.500,1.000,General,0.000,82.301,8.230,82.3,0.000,16.460,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_5_LIGHTS,LOBBY_LIGHTING,LOBBY_5,100.13,5.0,1291.615,12.900,258.323,0.000,0.300,0.200,0.500,1.000,General,0.000,1291.615,129.161,1291.6,0.000,258.323,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_5_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_5,58.92,11.0,636.353,10.800,57.850,0.000,0.300,0.200,0.500,1.000,General,0.000,636.353,63.635,636.4,0.000,127.271,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_5_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_5,70.15,7.0,568.248,8.100,81.178,0.000,0.300,0.200,0.500,1.000,General,0.000,568.248,56.825,568.2,0.000,113.650,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_5_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_5,35.60,1.0,192.253,5.400,192.253,0.000,0.300,0.200,0.500,1.000,General,0.000,192.253,19.225,192.3,0.000,38.451,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_5_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_5,200.04,10.0,2160.448,10.800,216.045,0.000,0.300,0.200,0.500,1.000,General,0.000,2160.448,216.045,2160.4,0.000,432.090,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_5_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_5,27.11,1.0,292.806,10.800,292.806,0.000,0.300,0.200,0.500,1.000,General,0.000,292.806,29.281,292.8,0.000,58.561,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_5_LIGHTS,STORAGE_LIGHTING,STORAGE_5,23.36,1.0,126.134,5.400,126.134,0.000,0.300,0.200,0.500,1.000,General,0.000,126.134,12.613,126.1,0.000,25.227,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_6_LIGHTS,LOBBY_LIGHTING,LOBBY_6,126.73,6.0,1634.848,12.900,272.475,0.000,0.300,0.200,0.500,1.000,General,0.000,1634.848,163.485,1634.8,0.000,326.970,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_6_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_6,85.99,17.0,928.714,10.800,54.630,0.000,0.300,0.200,0.500,1.000,General,0.000,928.714,92.871,928.7,0.000,185.743,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_6_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_6,35.88,3.0,290.606,8.100,96.869,0.000,0.300,0.200,0.500,1.000,General,0.000,290.606,29.061,290.6,0.000,58.121,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_6_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_6,49.01,1.0,264.648,5.400,264.648,0.000,0.300,0.200,0.500,1.000,General,0.000,264.648,26.465,264.6,0.000,52.930,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_6_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_6,119.91,5.0,1294.978,10.800,258.996,0.000,0.300,0.200,0.500,1.000,General,0.000,1294.978,129.498,1295.0,0.000,258.996,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_6_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_6,25.05,1.0,270.551,10.800,270.551,0.000,0.300,0.200,0.500,1.000,General,0.000,270.551,27.055,270.6,0.000,54.110,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_6_LIGHTS,STORAGE_LIGHTING,STORAGE_6,10.29,1.0,55.577,5.400,55.577,0.000,0.300,0.200,0.500,1.000,General,0.000,55.577,5.558,55.6,0.000,11.115,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_7_LIGHTS,LOBBY_LIGHTING,LOBBY_7,172.34,8.0,2223.132,12.900,277.891,0.000,0.300,0.200,0.500,1.000,General,0.000,2223.132,222.313,2223.1,0.000,444.626,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_7_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_7,68.01,6.0,550.859,8.100,91.810,0.000,0.300,0.200,0.500,1.000,General,0.000,550.859,55.086,550.9,0.000,110.172,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_7_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_7,98.19,1.0,530.201,5.400,530.201,0.000,0.300,0.200,0.500,1.000,General,0.000,530.201,53.020,530.2,0.000,106.040,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_7_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_7,225.59,11.0,2436.320,10.800,221.484,0.000,0.300,0.200,0.500,1.000,General,0.000,2436.320,243.632,2436.3,0.000,487.264,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_7_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_7,24.09,1.0,260.215,10.800,260.215,0.000,0.300,0.200,0.500,1.000,General,0.000,260.215,26.022,260.2,0.000,52.043,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_8_LIGHTS,LOBBY_LIGHTING,LOBBY_8,151.72,7.0,1957.216,12.900,279.602,0.000,0.300,0.200,0.500,1.000,General,0.000,1957.216,195.722,1957.2,0.000,391.443,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_8_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_8,44.39,8.0,479.408,10.800,59.926,0.000,0.300,0.200,0.500,1.000,General,0.000,479.408,47.941,479.4,0.000,95.882,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_8_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_8,43.75,4.0,354.413,8.100,88.603,0.000,0.300,0.200,0.500,1.000,General,0.000,354.413,35.441,354.4,0.000,70.883,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_8_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_8,33.81,1.0,182.580,5.400,182.580,0.000,0.300,0.200,0.500,1.000,General,0.000,182.580,18.258,182.6,0.000,36.516,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_8_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_8,264.31,13.0,2854.508,10.800,219.578,0.000,0.300,0.200,0.500,1.000,General,0.000,2854.508,285.451,2854.5,0.000,570.902,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_8_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_8,31.18,1.0,336.745,10.800,336.745,0.000,0.300,0.200,0.500,1.000,General,0.000,336.745,33.675,336.7,0.000,67.349,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_8_LIGHTS,STORAGE_LIGHTING,STORAGE_8,10.71,1.0,57.838,5.400,57.838,0.000,0.300,0.200,0.500,1.000,General,0.000,57.838,5.784,57.8,0.000,11.568,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_9_LIGHTS,LOBBY_LIGHTING,LOBBY_9,171.43,8.0,2211.388,12.900,276.423,0.000,0.300,0.200,0.500,1.000,General,0.000,2211.388,221.139,2211.4,0.000,442.278,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_9_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_9,95.15,19.0,1027.630,10.800,54.086,0.000,0.300,0.200,0.500,1.000,General,0.000,1027.630,102.763,1027.6,0.000,205.526,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_9_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_9,32.45,3.0,262.847,8.100,87.616,0.000,0.300,0.200,0.500,1.000,General,0.000,262.847,26.285,262.8,0.000,52.569,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_9_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_9,232.87,11.0,2515.020,10.800,228.638,0.000,0.300,0.200,0.500,1.000,General,0.000,2515.020,251.502,2515.0,0.000,503.004,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_9_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_9,32.18,1.0,347.556,10.800,347.556,0.000,0.300,0.200,0.500,1.000,General,0.000,347.556,34.756,347.6,0.000,69.511,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_9_LIGHTS,STORAGE_LIGHTING,STORAGE_9,36.92,1.0,199.384,5.400,199.384,0.000,0.300,0.200,0.500,1.000,General,0.000,199.384,19.938,199.4,0.000,39.877,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_10_LIGHTS,LOBBY_LIGHTING,LOBBY_10,88.42,4.0,1140.600,12.900,285.150,0.000,0.300,0.200,0.500,1.000,General,0.000,1140.600,114.060,1140.6,0.000,228.120,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_10_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_10,88.34,17.0,954.044,10.800,56.120,0.000,0.300,0.200,0.500,1.000,General,0.000,954.044,95.404,954.0,0.000,190.809,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_10_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_10,91.21,1.0,492.556,5.400,492.556,0.000,0.300,0.200,0.500,1.000,General,0.000,492.556,49.256,492.6,0.000,98.511,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_10_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_10,270.51,13.0,2921.557,10.800,224.735,0.000,0.300,0.200,0.500,1.000,General,0.000,2921.557,292.156,2921.6,0.000,584.311,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_10_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_10,44.54,2.0,481.074,10.800,240.537,0.000,0.300,0.200,0.500,1.000,General,0.000,481.074,48.107,481.1,0.000,96.215,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_10_LIGHTS,STORAGE_LIGHTING,STORAGE_10,14.00,1.0,75.608,5.400,75.608,0.000,0.300,0.200,0.500,1.000,General,0.000,75.608,7.561,75.6,0.000,15.122,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_11_LIGHTS,LOBBY_LIGHTING,LOBBY_11,83.85,4.0,1081.651,12.900,270.413,0.000,0.300,0.200,0.500,1.000,General,0.000,1081.651,108.165,1081.7,0.000,216.330,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_11_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_11,73.20,14.0,790.574,10.800,56.470,0.000,0.300,0.200,0.500,1.000,General,0.000,790.574,79.057,790.6,0.000,158.115,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_11_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_11,59.29,5.0,480.223,8.100,96.045,0.000,0.300,0.200,0.500,1.000,General,0.000,480.223,48.022,480.2,0.000,96.045,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_11_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_11,77.65,1.0,419.326,5.400,419.326,0.000,0.300,0.200,0.500,1.000,General,0.000,419.326,41.933,419.3,0.000,83.865,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_11_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_11,201.36,10.0,2174.724,10.800,217.472,0.000,0.300,0.200,0.500,1.000,General,0.000,2174.724,217.472,2174.7,0.000,434.945,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_11_LIGHTS,STORAGE_LIGHTING,STORAGE_11,20.75,1.0,112.063,5.400,112.063,0.000,0.300,0.200,0.500,1.000,General,0.000,112.063,11.206,112.1,0.000,22.413,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_12_LIGHTS,LOBBY_LIGHTING,LOBBY_12,73.80,3.0,951.974,12.900,317.325,0.000,0.300,0.200,0.500,1.000,General,0.000,951.974,95.197,952.0,0.000,190.395,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_12_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_12,76.10,15.0,821.866,10.800,54.791,0.000,0.300,0.200,0.500,1.000,General,0.000,821.866,82.187,821.9,0.000,164.373,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_12_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_12,32.02,3.0,259.330,8.100,86.443,0.000,0.300,0.200,0.500,1.000,General,0.000,259.330,25.933,259.3,0.000,51.866,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_12_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_12,77.15,1.0,416.632,5.400,416.632,0.000,0.300,0.200,0.500,1.000,General,0.000,416.632,41.663,416.6,0.000,83.326,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_12_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_12,413.60,20.0,4466.895,10.800,223.345,0.000,0.300,0.200,0.500,1.000,General,0.000,4466.895,446.689,4466.9,0.000,893.379,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_12_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_12,37.39,1.0,403.805,10.800,403.805,0.000,0.300,0.200,0.500,1.000,General,0.000,403.805,40.381,403.8,0.000,80.761,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_12_LIGHTS,STORAGE_LIGHTING,STORAGE_12,45.97,1.0,248.242,5.400,248.242,0.000,0.300,0.200,0.500,1.000,General,0.000,248.242,24.824,248.2,0.000,49.648,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_13_LIGHTS,LOBBY_LIGHTING,LOBBY_13,152.54,7.0,1967.798,12.900,281.114,0.000,0.300,0.200,0.500,1.000,General,0.000,1967.798,196.780,1967.8,0.000,393.560,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_13_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_13,83.72,16.0,904.180,10.800,56.511,0.000,0.300,0.200,0.500,1.000,General,0.000,904.180,90.418,904.2,0.000,180.836,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_13_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_13,45.02,4.0,364.661,8.100,91.165,0.000,0.300,0.200,0.500,1.000,General,0.000,364.661,36.466,364.7,0.000,72.932,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_13_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_13,36.92,1.0,199.368,5.400,199.368,0.000,0.300,0.200,0.500,1.000,General,0.000,199.368,19.937,199.4,0.000,39.874,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_13_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_13,233.96,11.0,2526.763,10.800,229.706,0.000,0.300,0.200,0.500,1.000,General,0.000,2526.763,252.676,2526.8,0.000,505.353,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_13_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_13,43.09,2.0,465.423,10.800,232.712,0.000,0.300,0.200,0.500,1.000,General,0.000,465.423,46.542,465.4,0.000,93.085,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_13_LIGHTS,STORAGE_LIGHTING,STORAGE_13,16.02,1.0,86.531,5.400,86.531,0.000,0.300,0.200,0.500,1.000,General,0.000,86.531,8.653,86.5,0.000,17.306,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_14_LIGHTS,LOBBY_LIGHTING,LOBBY_14,165.69,8.0,2137.429,12.900,267.179,0.000,0.300,0.200,0.500,1.000,General,0.000,2137.429,213.743,2137.4,0.000,427.486,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_14_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_14,56.97,11.0,615.223,10.800,55.929,0.000,0.300,0.200,0.500,1.000,General,0.000,615.223,61.522,615.2,0.000,123.045,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_14_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_14,57.17,5.0,463.038,8.100,92.608,0.000,0.300,0.200,0.500,1.000,General,0.000,463.038,46.304,463.0,0.000,92.608,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_14_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_14,21.55,1.0,116.345,5.400,116.345,0.000,0.300,0.200,0.500,1.000,General,0.000,116.345,11.634,116.3,0.000,23.269,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_14_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_14,489.16,24.0,5282.948,10.800,220.123,0.000,0.300,0.200,0.500,1.000,General,0.000,5282.948,528.295,5282.9,0.000,1056.590,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_14_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_14,15.31,1.0,165.325,10.800,165.325,0.000,0.300,0.200,0.500,1.000,General,0.000,165.325,16.533,165.3,0.000,33.065,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_14_LIGHTS,STORAGE_LIGHTING,STORAGE_14,37.70,1.0,203.601,5.400,203.601,0.000,0.300,0.200,0.500,1.000,General,0.000,203.601,20.360,203.6,0.000,40.720,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_15_LIGHTS,LOBBY_LIGHTING,LOBBY_15,131.05,6.0,1690.514,12.900,281.752,0.000,0.300,0.200,0.500,1.000,General,0.000,1690.514,169.051,1690.5,0.000,338.103,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_15_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_15,66.82,6.0,541.249,8.100,90.208,0.000,0.300,0.200,0.500,1.000,General,0.000,541.249,54.125,541.2,0.000,108.250,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_15_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_15,74.07,1.0,399.972,5.400,399.972,0.000,0.300,0.200,0.500,1.000,General,0.000,399.972,39.997,400.0,0.000,79.994,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_15_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_15,242.03,12.0,2613.892,10.800,217.824,0.000,0.300,0.200,0.500,1.000,General,0.000,2613.892,261.389,2613.9,0.000,522.778,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_15_LIGHTS,STORAGE_LIGHTING,STORAGE_15,11.54,1.0,62.311,5.400,62.311,0.000,0.300,0.200,0.500,1.000,General,0.000,62.311,6.231,62.3,0.000,12.462,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_16_LIGHTS,LOBBY_LIGHTING,LOBBY_16,63.47,3.0,818.808,12.900,272.936,0.000,0.300,0.200,0.500,1.000,General,0.000,818.808,81.881,818.8,0.000,163.762,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_16_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_16,46.70,9.0,504.306,10.800,56.034,0.000,0.300,0.200,0.500,1.000,General,0.000,504.306,50.431,504.3,0.000,100.861,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_16_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_16,75.64,7.0,612.669,8.100,87.524,0.000,0.300,0.200,0.500,1.000,General,0.000,612.669,61.267,612.7,0.000,122.534,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_16_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_16,57.71,1.0,311.640,5.400,311.640,0.000,0.300,0.200,0.500,1.000,General,0.000,311.640,31.164,311.6,0.000,62.328,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_16_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_16,185.73,9.0,2005.862,10.800,222.874,0.000,0.300,0.200,0.500,1.000,General,0.000,2005.862,200.586,2005.9,0.000,401.172,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_16_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_16,22.77,1.0,245.931,10.800,245.931,0.000,0.300,0.200,0.500,1.000,General,0.000,245.931,24.593,245.9,0.000,49.186,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_17_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_17,83.98,16.0,906.931,10.800,56.683,0.000,0.300,0.200,0.500,1.000,General,0.000,906.931,90.693,906.9,0.000,181.386,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_17_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_17,56.00,5.0,453.590,8.100,90.718,0.000,0.300,0.200,0.500,1.000,General,0.000,453.590,45.359,453.6,0.000,90.718,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_17_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_17,60.84,1.0,328.542,5.400,328.542,0.000,0.300,0.200,0.500,1.000,General,0.000,328.542,32.854,328.5,0.000,65.708,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_17_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_17,293.21,14.0,3166.712,10.800,226.194,0.000,0.300,0.200,0.500,1.000,General,0.000,3166.712,316.671,3166.7,0.000,633.342,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_17_LIGHTS,STORAGE_LIGHTING,STORAGE_17,36.39,1.0,196.520,5.400,196.520,0.000,0.300,0.200,0.500,1.000,General,0.000,196.520,19.652,196.5,0.000,39.304,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_18_LIGHTS,LOBBY_LIGHTING,LOBBY_18,70.69,3.0,911.896,12.900,303.965,0.000,0.300,0.200,0.500,1.000,General,0.000,911.896,91.190,911.9,0.000,182.379,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_18_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_18,91.43,18.0,987.491,10.800,54.861,0.000,0.300,0.200,0.500,1.000,General,0.000,987.491,98.749,987.5,0.000,197.498,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_18_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_18,68.39,6.0,553.970,8.100,92.328,0.000,0.300,0.200,0.500,1.000,General,0.000,553.970,55.397,554.0,0.000,110.794,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_18_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_18,21.98,1.0,118.686,5.400,118.686,0.000,0.300,0.200,0.500,1.000,General,0.000,118.686,11.869,118.7,0.000,23.737,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_18_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_18,451.85,22.0,4880.002,10.800,221.818,0.000,0.300,0.200,0.500,1.000,General,0.000,4880.002,488.000,4880.0,0.000,976.000,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_18_LIGHTS,STORAGE_LIGHTING,STORAGE_18,49.76,1.0,268.720,5.400,268.720,0.000,0.300,0.200,0.500,1.000,General,0.000,268.720,26.872,268.7,0.000,53.744,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_19_LIGHTS,LOBBY_LIGHTING,LOBBY_19,171.29,8.0,2209.701,12.900,276.213,0.000,0.300,0.200,0.500,1.000,General,0.000,2209.701,220.970,2209.7,0.000,441.940,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_19_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_19,58.71,11.0,634.028,10.800,57.639,0.000,0.300,0.200,0.500,1.000,General,0.000,634.028,63.403,634.0,0.000,126.806,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_19_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_19,57.34,5.0,464.467,8.100,92.893,0.000,0.300,0.200,0.500,1.000,General,0.000,464.467,46.447,464.5,0.000,92.893,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_19_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_19,95.80,1.0,517.345,5.400,517.345,0.000,0.300,0.200,0.500,1.000,General,0.000,517.345,51.734,517.3,0.000,103.469,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_19_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_19,179.57,8.0,1939.344,10.800,242.418,0.000,0.300,0.200,0.500,1.000,General,0.000,1939.344,193.934,1939.3,0.000,387.869,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_19_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_19,31.65,1.0,341.858,10.800,341.858,0.000,0.300,0.200,0.500,1.000,General,0.000,341.858,34.186,341.9,0.000,68.372,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_19_LIGHTS,STORAGE_LIGHTING,STORAGE_19,36.45,1.0,196.818,5.400,196.818,0.000,0.300,0.200,0.500,1.000,General,0.000,196.818,19.682,196.8,0.000,39.364,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_20_LIGHTS,LOBBY_LIGHTING,LOBBY_20,162.81,8.0,2100.205,12.900,262.526,0.000,0.300,0.200,0.500,1.000,General,0.000,2100.205,210.020,2100.2,0.000,420.041,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_20_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_20,57.12,11.0,616.845,10.800,56.077,0.000,0.300,0.200,0.500,1.000,General,0.000,616.845,61.684,616.8,0.000,123.369,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_20_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_20,24.71,1.0,133.428,5.400,133.428,0.000,0.300,0.200,0.500,1.000,General,0.000,133.428,13.343,133.4,0.000,26.686,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_20_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_20,183.34,9.0,1980.059,10.800,220.007,0.000,0.300,0.200,0.500,1.000,General,0.000,1980.059,198.006,1980.1,0.000,396.012,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_20_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_20,46.47,2.0,501.871,10.800,250.935,0.000,0.300,0.200,0.500,1.000,General,0.000,501.871,50.187,501.9,0.000,100.374,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_20_LIGHTS,STORAGE_LIGHTING,STORAGE_20,32.35,1.0,174.667,5.400,174.667,0.000,0.300,0.200,0.500,1.000,General,0.000,174.667,17.467,174.7,0.000,34.933,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_21_LIGHTS,LOBBY_LIGHTING,LOBBY_21,79.73,3.0,1028.555,12.900,342.852,0.000,0.300,0.200,0.500,1.000,General,0.000,1028.555,102.856,1028.6,0.000,205.711,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_21_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_21,90.50,1.0,488.702,5.400,488.702,0.000,0.300,0.200,0.500,1.000,General,0.000,488.702,48.870,488.7,0.000,97.740,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_21_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_21,32.62,1.0,352.314,10.800,352.314,0.000,0.300,0.200,0.500,1.000,General,0.000,352.314,35.231,352.3,0.000,70.463,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_21_LIGHTS,STORAGE_LIGHTING,STORAGE_21,15.72,1.0,84.908,5.400,84.908,0.000,0.300,0.200,0.500,1.000,General,0.000,84.908,8.491,84.9,0.000,16.982,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_22_LIGHTS,LOBBY_LIGHTING,LOBBY_22,111.33,5.0,1436.121,12.900,287.224,0.000,0.300,0.200,0.500,1.000,General,0.000,1436.121,143.612,1436.1,0.000,287.224,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_22_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_22,48.23,9.0,520.886,10.800,57.876,0.000,0.300,0.200,0.500,1.000,General,0.000,520.886,52.089,520.9,0.000,104.177,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_22_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_22,25.84,2.0,209.299,8.100,104.650,0.000,0.300,0.200,0.500,1.000,General,0.000,209.299,20.930,209.3,0.000,41.860,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_22_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_22,77.92,1.0,420.776,5.400,420.776,0.000,0.300,0.200,0.500,1.000,General,0.000,420.776,42.078,420.8,0.000,84.155,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_22_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_22,478.41,23.0,5166.779,10.800,224.643,0.000,0.300,0.200,0.500,1.000,General,0.000,5166.779,516.678,5166.8,0.000,1033.356,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_22_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_22,41.47,2.0,447.886,10.800,223.943,0.000,0.300,0.200,0.500,1.000,General,0.000,447.886,44.789,447.9,0.000,89.577,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_22_LIGHTS,STORAGE_LIGHTING,STORAGE_22,26.72,1.0,144.294,5.400,144.294,0.000,0.300,0.200,0.500,1.000,General,0.000,144.294,14.429,144.3,0.000,28.859,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_23_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_23,53.79,10.0,580.953,10.800,58.095,0.000,0.300,0.200,0.500,1.000,General,0.000,580.953,58.095,581.0,0.000,116.191,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_23_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_23,46.63,4.0,377.727,8.100,94.432,0.000,0.300,0.200,0.500,1.000,General,0.000,377.727,37.773,377.7,0.000,75.545,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_23_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_23,88.42,1.0,477.482,5.400,477.482,0.000,0.300,0.200,0.500,1.000,General,0.000,477.482,47.748,477.5,0.000,95.496,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_23_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_23,475.40,23.0,5134.311,10.800,223.231,0.000,0.300,0.200,0.500,1.000,General,0.000,5134.311,513.431,5134.3,0.000,1026.862,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_23_LIGHTS,STORAGE_LIGHTING,STORAGE_23,19.32,1.0,104.342,5.400,104.342,0.000,0.300,0.200,0.500,1.000,General,0.000,104.342,10.434,104.3,0.000,20.868,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_24_LIGHTS,LOBBY_LIGHTING,LOBBY_24,109.75,5.0,1415.832,12.900,283.166,0.000,0.300,0.200,0.500,1.000,General,0.000,1415.832,141.583,1415.8,0.000,283.166,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_24_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_24,49.15,9.0,530.799,10.800,58.978,0.000,0.300,0.200,0.500,1.000,General,0.000,530.799,53.080,530.8,0.000,106.160,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_24_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_24,42.02,4.0,340.355,8.100,85.089,0.000,0.300,0.200,0.500,1.000,General,0.000,340.355,34.036,340.4,0.000,68.071,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_24_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_24,83.84,1.0,452.713,5.400,452.713,0.000,0.300,0.200,0.500,1.000,General,0.000,452.713,45.271,452.7,0.000,90.543,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_24_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_24,165.13,8.0,1783.385,10.800,222.923,0.000,0.300,0.200,0.500,1.000,General,0.000,1783.385,178.339,1783.4,0.000,356.677,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_24_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_24,35.78,1.0,386.397,10.800,386.397,0.000,0.300,0.200,0.500,1.000,General,0.000,386.397,38.640,386.4,0.000,77.279,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_24_LIGHTS,STORAGE_LIGHTING,STORAGE_24,24.71,1.0,133.447,5.400,133.447,0.000,0.300,0.200,0.500,1.000,General,0.000,133.447,13.345,133.4,0.000,26.689,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_25_LIGHTS,LOBBY_LIGHTING,LOBBY_25,66.41,3.0,856.711,12.900,285.570,0.000,0.300,0.200,0.500,1.000,General,0.000,856.711,85.671,856.7,0.000,171.342,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_25_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_25,56.76,5.0,459.760,8.100,91.952,0.000,0.300,0.200,0.500,1.000,General,0.000,459.760,45.976,459.8,0.000,91.952,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_25_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_25,29.61,1.0,159.907,5.400,159.907,0.000,0.300,0.200,0.500,1.000,General,0.000,159.907,15.991,159.9,0.000,31.981,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_25_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_25,497.70,24.0,5375.173,10.800,223.966,0.000,0.300,0.200,0.500,1.000,General,0.000,5375.173,537.517,5375.2,0.000,1075.035,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_25_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_25,16.88,1.0,182.299,10.800,182.299,0.000,0.300,0.200,0.500,1.000,General,0.000,182.299,18.230,182.3,0.000,36.460,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_25_LIGHTS,STORAGE_LIGHTING,STORAGE_25,42.70,1.0,230.580,5.400,230.580,0.000,0.300,0.200,0.500,1.000,General,0.000,230.580,23.058,230.6,0.000,46.116,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_26_LIGHTS,LOBBY_LIGHTING,LOBBY_26,176.01,8.0,2270.530,12.900,283.816,0.000,0.300,0.200,0.500,1.000,General,0.000,2270.530,227.053,2270.5,0.000,454.106,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_26_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_26,96.20,19.0,1038.913,10.800,54.680,0.000,0.300,0.200,0.500,1.000,General,0.000,1038.913,103.891,1038.9,0.000,207.783,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_26_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_26,49.92,4.0,404.363,8.100,101.091,0.000,0.300,0.200,0.500,1.000,General,0.000,404.363,40.436,404.4,0.000,80.873,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_26_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_26,96.59,1.0,521.602,5.400,521.602,0.000,0.300,0.200,0.500,1.000,General,0.000,521.602,52.160,521.6,0.000,104.320,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_26_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_26,257.39,12.0,2779.770,10.800,231.647,0.000,0.300,0.200,0.500,1.000,General,0.000,2779.770,277.977,2779.8,0.000,555.954,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_26_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_26,30.64,1.0,330.934,10.800,330.934,0.000,0.300,0.200,0.500,1.000,General,0.000,330.934,33.093,330.9,0.000,66.187,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_26_LIGHTS,STORAGE_LIGHTING,STORAGE_26,27.31,1.0,147.476,5.400,147.476,0.000,0.300,0.200,0.500,1.000,General,0.000,147.476,14.748,147.5,0.000,29.495,0.000,0.000,0.000,0.000
