 Lights Internal Gains Nominal, OFFICE_OPEN_27_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_27,447.64,22.0,4834.486,10.800,219.749,0.000,0.300,0.200,0.500,1.000,General,0.000,4834.486,483.449,4834.5,0.000,966.897,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_27_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_27,49.04,2.0,529.638,10.800,264.819,0.000,0.300,0.200,0.500,1.000,General,0.000,529.638,52.964,529.6,0.000,105.928,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_27_LIGHTS,STORAGE_LIGHTING,STORAGE_27,48.23,1.0,260.443,5.400,260.443,0.000,0.300,0.200,0.500,1.000,General,0.000,260.443,26.044,260.4,0.000,52.089,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_28_LIGHTS,LOBBY_LIGHTING,LOBBY_28,86.32,4.0,1113.472,12.900,278.368,0.000,0.300,0.200,0.500,1.000,General,0.000,1113.472,111.347,1113.5,0.000,222.694,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_28_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_28,99.13,19.0,1070.639,10.800,56.349,0.000,0.300,0.200,0.500,1.000,General,0.000,1070.639,107.064,1070.6,0.000,214.128,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_28_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_28,54.25,5.0,439.386,8.100,87.877,0.000,0.300,0.200,0.500,1.000,General,0.000,439.386,43.939,439.4,0.000,87.877,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_28_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_28,73.06,1.0,394.544,5.400,394.544,0.000,0.300,0.200,0.500,1.000,General,0.000,394.544,39.454,394.5,0.000,78.909,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_28_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_28,412.40,20.0,4453.936,10.800,222.697,0.000,0.300,0.200,0.500,1.000,General,0.000,4453.936,445.394,4453.9,0.000,890.787,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_28_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_28,15.35,1.0,165.814,10.800,165.814,0.000,0.300,0.200,0.500,1.000,General,0.000,165.814,16.581,165.8,0.000,33.163,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_28_LIGHTS,STORAGE_LIGHTING,STORAGE_28,47.11,1.0,254.420,5.400,254.420,0.000,0.300,0.200,0.500,1.000,General,0.000,254.420,25.442,254.4,0.000,50.884,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_29_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_29,78.82,15.0,851.268,10.800,56.751,0.000,0.300,0.200,0.500,1.000,General,0.000,851.268,85.127,851.3,0.000,170.254,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_29_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_29,53.44,5.0,432.870,8.100,86.574,0.000,0.300,0.200,0.500,1.000,General,0.000,432.870,43.287,432.9,0.000,86.574,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_29_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_29,42.59,1.0,229.989,5.400,229.989,0.000,0.300,0.200,0.500,1.000,General,0.000,229.989,22.999,230.0,0.000,45.998,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_29_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_29,461.56,23.0,4984.884,10.800,216.734,0.000,0.300,0.200,0.500,1.000,General,0.000,4984.884,498.488,4984.9,0.000,996.977,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_29_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_29,39.02,1.0,421.400,10.800,421.400,0.000,0.300,0.200,0.500,1.000,General,0.000,421.400,42.140,421.4,0.000,84.280,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_30_LIGHTS,LOBBY_LIGHTING,LOBBY_30,69.41,3.0,895.401,12.900,298.467,0.000,0.300,0.200,0.500,1.000,General,0.000,895.401,89.540,895.4,0.000,179.080,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_30_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_30,76.50,15.0,826.194,10.800,55.080,0.000,0.300,0.200,0.500,1.000,General,0.000,826.194,82.619,826.2,0.000,165.239,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_30_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_30,59.28,5.0,480.173,8.100,96.035,0.000,0.300,0.200,0.500,1.000,General,0.000,480.173,48.017,480.2,0.000,96.035,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_30_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_30,56.16,1.0,303.271,5.400,303.271,0.000,0.300,0.200,0.500,1.000,General,0.000,303.271,30.327,303.3,0.000,60.654,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_30_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_30,443.36,22.0,4788.296,10.800,217.650,0.000,0.300,0.200,0.500,1.000,General,0.000,4788.296,478.830,4788.3,0.000,957.659,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_30_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_30,23.32,1.0,251.886,10.800,251.886,0.000,0.300,0.200,0.500,1.000,General,0.000,251.886,25.189,251.9,0.000,50.377,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_30_LIGHTS,STORAGE_LIGHTING,STORAGE_30,32.22,1.0,174.005,5.400,174.005,0.000,0.300,0.200,0.500,1.000,General,0.000,174.005,17.400,174.0,0.000,34.801,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_31_LIGHTS,LOBBY_LIGHTING,LOBBY_31,107.36,5.0,1384.936,12.900,276.987,0.000,0.300,0.200,0.500,1.000,General,0.000,1384.936,138.494,1384.9,0.000,276.987,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_31_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_31,64.17,12.0,692.991,10.800,57.749,0.000,0.300,0.200,0.500,1.000,General,0.000,692.991,69.299,693.0,0.000,138.598,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_31_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_31,58.47,5.0,473.589,8.100,94.718,0.000,0.300,0.200,0.500,1.000,General,0.000,473.589,47.359,473.6,0.000,94.718,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_31_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_31,66.43,1.0,358.703,5.400,358.703,0.000,0.300,0.200,0.500,1.000,General,0.000,358.703,35.870,358.7,0.000,71.741,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_31_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_31,476.78,23.0,5149.236,10.800,223.880,0.000,0.300,0.200,0.500,1.000,General,0.000,5149.236,514.924,5149.2,0.000,1029.847,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_31_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_31,19.78,1.0,213.639,10.800,213.639,0.000,0.300,0.200,0.500,1.000,General,0.000,213.639,21.364,213.6,0.000,42.728,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_31_LIGHTS,STORAGE_LIGHTING,STORAGE_31,43.93,1.0,237.206,5.400,237.206,0.000,0.300,0.200,0.500,1.000,General,0.000,237.206,23.721,237.2,0.000,47.441,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_32_LIGHTS,LOBBY_LIGHTING,LOBBY_32,90.01,4.0,1161.122,12.900,290.280,0.000,0.300,0.200,0.500,1.000,General,0.000,1161.122,116.112,1161.1,0.000,232.224,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_32_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_32,71.91,14.0,776.580,10.800,55.470,0.000,0.300,0.200,0.500,1.000,General,0.000,776.580,77.658,776.6,0.000,155.316,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_32_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_32,39.23,1.0,211.818,5.400,211.818,0.000,0.300,0.200,0.500,1.000,General,0.000,211.818,21.182,211.8,0.000,42.364,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_32_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_32,46.85,2.0,506.030,10.800,253.015,0.000,0.300,0.200,0.500,1.000,General,0.000,506.030,50.603,506.0,0.000,101.206,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_32_LIGHTS,STORAGE_LIGHTING,STORAGE_32,26.00,1.0,140.414,5.400,140.414,0.000,0.300,0.200,0.500,1.000,General,0.000,140.414,14.041,140.4,0.000,28.083,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_33_LIGHTS,LOBBY_LIGHTING,LOBBY_33,168.75,8.0,2176.928,12.900,272.116,0.000,0.300,0.200,0.500,1.000,General,0.000,2176.928,217.693,2176.9,0.000,435.386,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_33_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_33,87.60,17.0,946.040,10.800,55.649,0.000,0.300,0.200,0.500,1.000,General,0.000,946.040,94.604,946.0,0.000,189.208,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_33_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_33,29.88,2.0,242.065,8.100,121.033,0.000,0.300,0.200,0.500,1.000,General,0.000,242.065,24.207,242.1,0.000,48.413,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_33_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_33,45.16,1.0,243.851,5.400,243.851,0.000,0.300,0.200,0.500,1.000,General,0.000,243.851,24.385,243.9,0.000,48.770,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_33_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_33,16.65,1.0,179.791,10.800,179.791,0.000,0.300,0.200,0.500,1.000,General,0.000,179.791,17.979,179.8,0.000,35.958,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_34_LIGHTS,LOBBY_LIGHTING,LOBBY_34,102.64,5.0,1324.088,12.900,264.818,0.000,0.300,0.200,0.500,1.000,General,0.000,1324.088,132.409,1324.1,0.000,264.818,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_34_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_34,94.49,18.0,1020.470,10.800,56.693,0.000,0.300,0.200,0.500,1.000,General,0.000,1020.470,102.047,1020.5,0.000,204.094,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_34_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_34,28.61,2.0,231.705,8.100,115.852,0.000,0.300,0.200,0.500,1.000,General,0.000,231.705,23.170,231.7,0.000,46.341,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_34_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_34,34.21,1.0,184.723,5.400,184.723,0.000,0.300,0.200,0.500,1.000,General,0.000,184.723,18.472,184.7,0.000,36.945,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_34_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_34,438.09,21.0,4731.323,10.800,225.301,0.000,0.300,0.200,0.500,1.000,General,0.000,4731.323,473.132,4731.3,0.000,946.265,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_34_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_34,34.78,1.0,375.606,10.800,375.606,0.000,0.300,0.200,0.500,1.000,General,0.000,375.606,37.561,375.6,0.000,75.121,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_34_LIGHTS,STORAGE_LIGHTING,STORAGE_34,30.05,1.0,162.278,5.400,162.278,0.000,0.300,0.200,0.500,1.000,General,0.000,162.278,16.228,162.3,0.000,32.456,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_35_LIGHTS,LOBBY_LIGHTING,LOBBY_35,121.56,6.0,1568.111,12.900,261.352,0.000,0.300,0.200,0.500,1.000,General,0.000,1568.111,156.811,1568.1,0.000,313.622,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_35_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_35,63.15,12.0,681.989,10.800,56.832,0.000,0.300,0.200,0.500,1.000,General,0.000,681.989,68.199,682.0,0.000,136.398,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_35_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_35,59.26,5.0,479.989,8.100,95.998,0.000,0.300,0.200,0.500,1.000,General,0.000,479.989,47.999,480.0,0.000,95.998,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_35_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_35,23.06,1.0,124.520,5.400,124.520,0.000,0.300,0.200,0.500,1.000,General,0.000,124.520,12.452,124.5,0.000,24.904,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_35_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_35,28.46,1.0,307.381,10.800,307.381,0.000,0.300,0.200,0.500,1.000,General,0.000,307.381,30.738,307.4,0.000,61.476,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_35_LIGHTS,STORAGE_LIGHTING,STORAGE_35,49.98,1.0,269.906,5.400,269.906,0.000,0.300,0.200,0.500,1.000,General,0.000,269.906,26.991,269.9,0.000,53.981,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_36_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_36,78.88,15.0,851.920,10.800,56.795,0.000,0.300,0.200,0.500,1.000,General,0.000,851.920,85.192,851.9,0.000,170.384,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_36_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_36,33.25,3.0,269.291,8.100,89.764,0.000,0.300,0.200,0.500,1.000,General,0.000,269.291,26.929,269.3,0.000,53.858,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_36_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_36,239.71,11.0,2588.824,10.800,235.348,0.000,0.300,0.200,0.500,1.000,General,0.000,2588.824,258.882,2588.8,0.000,517.765,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_36_LIGHTS,STORAGE_LIGHTING,STORAGE_36,15.16,1.0,81.865,5.400,81.865,0.000,0.300,0.200,0.500,1.000,General,0.000,81.865,8.187,81.9,0.000,16.373,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_37_LIGHTS,LOBBY_LIGHTING,LOBBY_37,55.19,2.0,711.983,12.900,355.991,0.000,0.300,0.200,0.500,1.000,General,0.000,711.983,71.198,712.0,0.000,142.397,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_37_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_37,96.94,19.0,1046.920,10.800,55.101,0.000,0.300,0.200,0.500,1.000,General,0.000,1046.920,104.692,1046.9,0.000,209.384,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_37_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_37,39.37,3.0,318.900,8.100,106.300,0.000,0.300,0.200,0.500,1.000,General,0.000,318.900,31.890,318.9,0.000,63.780,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_37_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_37,20.56,1.0,111.003,5.400,111.003,0.000,0.300,0.200,0.500,1.000,General,0.000,111.003,11.100,111.0,0.000,22.201,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_37_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_37,484.63,24.0,5234.002,10.800,218.083,0.000,0.300,0.200,0.500,1.000,General,0.000,5234.002,523.400,5234.0,0.000,1046.800,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_37_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_37,41.61,2.0,449.348,10.800,224.674,0.000,0.300,0.200,0.500,1.000,General,0.000,449.348,44.935,449.3,0.000,89.870,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_37_LIGHTS,STORAGE_LIGHTING,STORAGE_37,30.77,1.0,166.166,5.400,166.166,0.000,0.300,0.200,0.500,1.000,General,0.000,166.166,16.617,166.2,0.000,33.233,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_38_LIGHTS,LOBBY_LIGHTING,LOBBY_38,83.30,4.0,1074.543,12.900,268.636,0.000,0.300,0.200,0.500,1.000,General,0.000,1074.543,107.454,1074.5,0.000,214.909,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_38_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_38,50.62,10.0,546.675,10.800,54.667,0.000,0.300,0.200,0.500,1.000,General,0.000,546.675,54.667,546.7,0.000,109.335,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_38_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_38,65.37,6.0,529.461,8.100,88.244,0.000,0.300,0.200,0.500,1.000,General,0.000,529.461,52.946,529.5,0.000,105.892,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_38_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_38,52.74,1.0,284.797,5.400,284.797,0.000,0.300,0.200,0.500,1.000,General,0.000,284.797,28.480,284.8,0.000,56.959,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_38_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_38,345.72,17.0,3733.751,10.800,219.632,0.000,0.300,0.200,0.500,1.000,General,0.000,3733.751,373.375,3733.8,0.000,746.750,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_38_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_38,17.47,1.0,188.686,10.800,188.686,0.000,0.300,0.200,0.500,1.000,General,0.000,188.686,18.869,188.7,0.000,37.737,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_38_LIGHTS,STORAGE_LIGHTING,STORAGE_38,13.11,1.0,70.786,5.400,70.786,0.000,0.300,0.200,0.500,1.000,General,0.000,70.786,7.079,70.8,0.000,14.157,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_39_LIGHTS,LOBBY_LIGHTING,LOBBY_39,61.71,3.0,796.013,12.900,265.338,0.000,0.300,0.200,0.500,1.000,General,0.000,796.013,79.601,796.0,0.000,159.203,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_39_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_39,75.35,15.0,813.816,10.800,54.254,0.000,0.300,0.200,0.500,1.000,General,0.000,813.816,81.382,813.8,0.000,162.763,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_39_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_39,45.38,4.0,367.618,8.100,91.904,0.000,0.300,0.200,0.500,1.000,General,0.000,367.618,36.762,367.6,0.000,73.524,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_39_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_39,34.63,1.0,187.026,5.400,187.026,0.000,0.300,0.200,0.500,1.000,General,0.000,187.026,18.703,187.0,0.000,37.405,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_39_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_39,333.87,16.0,3605.814,10.800,225.363,0.000,0.300,0.200,0.500,1.000,General,0.000,3605.814,360.581,3605.8,0.000,721.163,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_39_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_39,47.85,2.0,516.803,10.800,258.401,0.000,0.300,0.200,0.500,1.000,General,0.000,516.803,51.680,516.8,0.000,103.361,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_39_LIGHTS,STORAGE_LIGHTING,STORAGE_39,46.40,1.0,250.552,5.400,250.552,0.000,0.300,0.200,0.500,1.000,General,0.000,250.552,25.055,250.6,0.000,50.110,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_40_LIGHTS,LOBBY_LIGHTING,LOBBY_40,85.44,4.0,1102.228,12.900,275.557,0.000,0.300,0.200,0.500,1.000,General,0.000,1102.228,110.223,1102.2,0.000,220.446,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_40_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_40,57.82,11.0,624.402,10.800,56.764,0.000,0.300,0.200,0.500,1.000,General,0.000,624.402,62.440,624.4,0.000,124.880,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_40_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_40,50.14,5.0,406.100,8.100,81.220,0.000,0.300,0.200,0.500,1.000,General,0.000,406.100,40.610,406.1,0.000,81.220,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_40_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_40,71.52,1.0,386.207,5.400,386.207,0.000,0.300,0.200,0.500,1.000,General,0.000,386.207,38.621,386.2,0.000,77.241,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_40_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_40,420.69,21.0,4543.399,10.800,216.352,0.000,0.300,0.200,0.500,1.000,General,0.000,4543.399,454.340,4543.4,0.000,908.680,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_40_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_40,16.93,1.0,182.868,10.800,182.868,0.000,0.300,0.200,0.500,1.000,General,0.000,182.868,18.287,182.9,0.000,36.574,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_40_LIGHTS,STORAGE_LIGHTING,STORAGE_40,47.51,1.0,256.534,5.400,256.534,0.000,0.300,0.200,0.500,1.000,General,0.000,256.534,25.653,256.5,0.000,51.307,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_41_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_41,37.82,3.0,306.371,8.100,102.124,0.000,0.300,0.200,0.500,1.000,General,0.000,306.371,30.637,306.4,0.000,61.274,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_41_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_41,78.08,1.0,421.646,5.400,421.646,0.000,0.300,0.200,0.500,1.000,General,0.000,421.646,42.165,421.6,0.000,84.329,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_41_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_41,137.11,6.0,1480.748,10.800,246.791,0.000,0.300,0.200,0.500,1.000,General,0.000,1480.748,148.075,1480.7,0.000,296.150,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_41_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_41,29.93,1.0,323.227,10.800,323.227,0.000,0.300,0.200,0.500,1.000,General,0.000,323.227,32.323,323.2,0.000,64.645,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_41_LIGHTS,STORAGE_LIGHTING,STORAGE_41,14.82,1.0,80.050,5.400,80.050,0.000,0.300,0.200,0.500,1.000,General,0.000,80.050,8.005,80.0,0.000,16.010,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_42_LIGHTS,LOBBY_LIGHTING,LOBBY_42,60.59,3.0,781.595,12.900,260.532,0.000,0.300,0.200,0.500,1.000,General,0.000,781.595,78.160,781.6,0.000,156.319,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_42_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_42,76.63,15.0,827.590,10.800,55.173,0.000,0.300,0.200,0.500,1.000,General,0.000,827.590,82.759,827.6,0.000,165.518,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_42_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_42,30.78,3.0,249.338,8.100,83.113,0.000,0.300,0.200,0.500,1.000,General,0.000,249.338,24.934,249.3,0.000,49.868,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_42_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_42,68.39,1.0,369.321,5.400,369.321,0.000,0.300,0.200,0.500,1.000,General,0.000,369.321,36.932,369.3,0.000,73.864,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_42_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_42,484.65,24.0,5234.260,10.800,218.094,0.000,0.300,0.200,0.500,1.000,General,0.000,5234.260,523.426,5234.3,0.000,1046.852,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_42_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_42,36.86,1.0,398.120,10.800,398.120,0.000,0.300,0.200,0.500,1.000,General,0.000,398.120,39.812,398.1,0.000,79.624,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_42_LIGHTS,STORAGE_LIGHTING,STORAGE_42,36.78,1.0,198.602,5.400,198.602,0.000,0.300,0.200,0.500,1.000,General,0.000,198.602,19.860,198.6,0.000,39.720,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_43_LIGHTS,LOBBY_LIGHTING,LOBBY_43,104.33,5.0,1345.898,12.900,269.180,0.000,0.300,0.200,0.500,1.000,General,0.000,1345.898,134.590,1345.9,0.000,269.180,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_43_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_43,68.76,13.0,742.660,10.800,57.128,0.000,0.300,0.200,0.500,1.000,General,0.000,742.660,74.266,742.7,0.000,148.532,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_43_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_43,44.41,4.0,359.688,8.100,89.922,0.000,0.300,0.200,0.500,1.000,General,0.000,359.688,35.969,359.7,0.000,71.938,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_43_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_43,86.29,1.0,465.958,5.400,465.958,0.000,0.300,0.200,0.500,1.000,General,0.000,465.958,46.596,466.0,0.000,93.192,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_43_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_43,285.10,14.0,3079.039,10.800,219.931,0.000,0.300,0.200,0.500,1.000,General,0.000,3079.039,307.904,3079.0,0.000,615.808,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_43_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_43,46.56,2.0,502.818,10.800,251.409,0.000,0.300,0.200,0.500,1.000,General,0.000,502.818,50.282,502.8,0.000,100.564,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_43_LIGHTS,STORAGE_LIGHTING,STORAGE_43,28.22,1.0,152.410,5.400,152.410,0.000,0.300,0.200,0.500,1.000,General,0.000,152.410,15.241,152.4,0.000,30.482,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_44_LIGHTS,LOBBY_LIGHTING,LOBBY_44,95.32,4.0,1229.598,12.900,307.399,0.000,0.300,0.200,0.500,1.000,General,0.000,1229.598,122.960,1229.6,0.000,245.920,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_44_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_44,56.83,11.0,613.756,10.800,55.796,0.000,0.300,0.200,0.500,1.000,General,0.000,613.756,61.376,613.8,0.000,122.751,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_44_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_44,68.19,1.0,368.241,5.400,368.241,0.000,0.300,0.200,0.500,1.000,General,0.000,368.241,36.824,368.2,0.000,73.648,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_44_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_44,121.92,6.0,1316.733,10.800,219.455,0.000,0.300,0.200,0.500,1.000,General,0.000,1316.733,131.673,1316.7,0.000,263.347,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_44_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_44,28.26,1.0,305.201,10.800,305.201,0.000,0.300,0.200,0.500,1.000,General,0.000,305.201,30.520,305.2,0.000,61.040,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_44_LIGHTS,STORAGE_LIGHTING,STORAGE_44,30.67,1.0,165.640,5.400,165.640,0.000,0.300,0.200,0.500,1.000,General,0.000,165.640,16.564,165.6,0.000,33.128,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_45_LIGHTS,LOBBY_LIGHTING,LOBBY_45,174.88,8.0,2255.993,12.900,281.999,0.000,0.300,0.200,0.500,1.000,General,0.000,2255.993,225.599,2256.0,0.000,451.199,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_45_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_45,97.36,19.0,1051.524,10.800,55.343,0.000,0.300,0.200,0.500,1.000,General,0.000,1051.524,105.152,1051.5,0.000,210.305,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_45_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_45,32.19,3.0,260.740,8.100,86.913,0.000,0.300,0.200,0.500,1.000,General,0.000,260.740,26.074,260.7,0.000,52.148,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_45_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_45,72.85,1.0,393.392,5.400,393.392,0.000,0.300,0.200,0.500,1.000,General,0.000,393.392,39.339,393.4,0.000,78.678,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_45_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_45,189.60,9.0,2047.629,10.800,227.514,0.000,0.300,0.200,0.500,1.000,General,0.000,2047.629,204.763,2047.6,0.000,409.526,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_45_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_45,37.52,1.0,405.253,10.800,405.253,0.000,0.300,0.200,0.500,1.000,General,0.000,405.253,40.525,405.3,0.000,81.051,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_45_LIGHTS,STORAGE_LIGHTING,STORAGE_45,16.11,1.0,86.974,5.400,86.974,0.000,0.300,0.200,0.500,1.000,General,0.000,86.974,8.697,87.0,0.000,17.395,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_46_LIGHTS,LOBBY_LIGHTING,LOBBY_46,54.14,2.0,698.464,12.900,349.232,0.000,0.300,0.200,0.500,1.000,General,0.000,698.464,69.846,698.5,0.000,139.693,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_46_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_46,92.49,18.0,998.859,10.800,55.492,0.000,0.300,0.200,0.500,1.000,General,0.000,998.859,99.886,998.9,0.000,199.772,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_46_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_46,78.80,7.0,638.308,8.100,91.187,0.000,0.300,0.200,0.500,1.000,General,0.000,638.308,63.831,638.3,0.000,127.662,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_46_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_46,48.22,1.0,260.390,5.400,260.390,0.000,0.300,0.200,0.500,1.000,General,0.000,260.390,26.039,260.4,0.000,52.078,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_46_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_46,138.54,6.0,1496.278,10.800,249.380,0.000,0.300,0.200,0.500,1.000,General,0.000,1496.278,149.628,1496.3,0.000,299.256,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_46_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_46,46.30,2.0,500.029,10.800,250.014,0.000,0.300,0.200,0.500,1.000,General,0.000,500.029,50.003,500.0,0.000,100.006,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_46_LIGHTS,STORAGE_LIGHTING,STORAGE_46,40.29,1.0,217.549,5.400,217.549,0.000,0.300,0.200,0.500,1.000,General,0.000,217.549,21.755,217.5,0.000,43.510,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_47_LIGHTS,LOBBY_LIGHTING,LOBBY_47,172.38,8.0,2223.698,12.900,277.962,0.000,0.300,0.200,0.500,1.000,General,0.000,2223.698,222.370,2223.7,0.000,444.740,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_47_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_47,61.48,12.0,663.996,10.800,55.333,0.000,0.300,0.200,0.500,1.000,General,0.000,663.996,66.400,664.0,0.000,132.799,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_47_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_47,51.83,5.0,419.828,8.100,83.966,0.000,0.300,0.200,0.500,1.000,General,0.000,419.828,41.983,419.8,0.000,83.966,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_47_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_47,66.94,1.0,361.491,5.400,361.491,0.000,0.300,0.200,0.500,1.000,General,0.000,361.491,36.149,361.5,0.000,72.298,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_47_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_47,140.81,7.0,1520.769,10.800,217.253,0.000,0.300,0.200,0.500,1.000,General,0.000,1520.769,152.077,1520.8,0.000,304.154,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_47_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_47,17.32,1.0,187.004,10.800,187.004,0.000,0.300,0.200,0.500,1.000,General,0.000,187.004,18.700,187.0,0.000,37.401,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_47_LIGHTS,STORAGE_LIGHTING,STORAGE_47,37.04,1.0,200.035,5.400,200.035,0.000,0.300,0.200,0.500,1.000,General,0.000,200.035,20.003,200.0,0.000,40.007,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_48_LIGHTS,LOBBY_LIGHTING,LOBBY_48,155.60,7.0,2007.223,12.900,286.746,0.000,0.300,0.200,0.500,1.000,General,0.000,2007.223,200.722,2007.2,0.000,401.445,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_48_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_48,44.82,8.0,484.036,10.800,60.504,0.000,0.300,0.200,0.500,1.000,General,0.000,484.036,48.404,484.0,0.000,96.807,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_48_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_48,43.72,4.0,354.107,8.100,88.527,0.000,0.300,0.200,0.500,1.000,General,0.000,354.107,35.411,354.1,0.000,70.821,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_48_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_48,72.45,1.0,391.221,5.400,391.221,0.000,0.300,0.200,0.500,1.000,General,0.000,391.221,39.122,391.2,0.000,78.244,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_48_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_48,419.88,20.0,4534.675,10.800,226.734,0.000,0.300,0.200,0.500,1.000,General,0.000,4534.675,453.467,4534.7,0.000,906.935,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_48_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_48,47.36,2.0,511.451,10.800,255.726,0.000,0.300,0.200,0.500,1.000,General,0.000,511.451,51.145,511.5,0.000,102.290,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_48_LIGHTS,STORAGE_LIGHTING,STORAGE_48,48.87,1.0,263.920,5.400,263.920,0.000,0.300,0.200,0.500,1.000,General,0.000,263.920,26.392,263.9,0.000,52.784,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_49_LIGHTS,LOBBY_LIGHTING,LOBBY_49,131.68,6.0,1698.636,12.900,283.106,0.000,0.300,0.200,0.500,1.000,General,0.000,1698.636,169.864,1698.6,0.000,339.727,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_49_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_49,41.90,8.0,452.553,10.800,56.569,0.000,0.300,0.200,0.500,1.000,General,0.000,452.553,45.255,452.6,0.000,90.511,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_49_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_49,79.85,7.0,646.759,8.100,92.394,0.000,0.300,0.200,0.500,1.000,General,0.000,646.759,64.676,646.8,0.000,129.352,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_49_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_49,79.98,1.0,431.869,5.400,431.869,0.000,0.300,0.200,0.500,1.000,General,0.000,431.869,43.187,431.9,0.000,86.374,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_49_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_49,262.86,13.0,2838.929,10.800,218.379,0.000,0.300,0.200,0.500,1.000,General,0.000,2838.929,283.893,2838.9,0.000,567.786,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_49_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_49,48.13,2.0,519.838,10.800,259.919,0.000,0.300,0.200,0.500,1.000,General,0.000,519.838,51.984,519.8,0.000,103.968,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_49_LIGHTS,STORAGE_LIGHTING,STORAGE_49,45.87,1.0,247.706,5.400,247.706,0.000,0.300,0.200,0.500,1.000,General,0.000,247.706,24.771,247.7,0.000,49.541,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_50_LIGHTS,LOBBY_LIGHTING,LOBBY_50,55.90,2.0,721.055,12.900,360.528,0.000,0.300,0.200,0.500,1.000,General,0.000,721.055,72.106,721.1,0.000,144.211,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_50_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_50,48.10,9.0,519.440,10.800,57.716,0.000,0.300,0.200,0.500,1.000,General,0.000,519.440,51.944,519.4,0.000,103.888,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_50_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_50,77.79,7.0,630.101,8.100,90.014,0.000,0.300,0.200,0.500,1.000,General,0.000,630.101,63.010,630.1,0.000,126.020,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_50_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_50,94.89,1.0,512.427,5.400,512.427,0.000,0.300,0.200,0.500,1.000,General,0.000,512.427,51.243,512.4,0.000,102.485,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_50_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_50,141.84,7.0,1531.851,10.800,218.836,0.000,0.300,0.200,0.500,1.000,General,0.000,1531.851,153.185,1531.9,0.000,306.370,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_50_LIGHTS,STORAGE_LIGHTING,STORAGE_50,16.95,1.0,91.541,5.400,91.541,0.000,0.300,0.200,0.500,1.000,General,0.000,91.541,9.154,91.5,0.000,18.308,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_51_LIGHTS,LOBBY_LIGHTING,LOBBY_51,122.52,6.0,1580.499,12.900,263.416,0.000,0.300,0.200,0.500,1.000,General,0.000,1580.499,158.050,1580.5,0.000,316.100,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_51_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_51,87.52,17.0,945.229,10.800,55.602,0.000,0.300,0.200,0.500,1.000,General,0.000,945.229,94.523,945.2,0.000,189.046,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_51_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_51,37.67,3.0,305.117,8.100,101.706,0.000,0.300,0.200,0.500,1.000,General,0.000,305.117,30.512,305.1,0.000,61.023,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_51_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_51,33.32,1.0,179.908,5.400,179.908,0.000,0.300,0.200,0.500,1.000,General,0.000,179.908,17.991,179.9,0.000,35.982,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_51_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_51,447.41,22.0,4832.065,10.800,219.639,0.000,0.300,0.200,0.500,1.000,General,0.000,4832.065,483.206,4832.1,0.000,966.413,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_51_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_51,27.51,1.0,297.123,10.800,297.123,0.000,0.300,0.200,0.500,1.000,General,0.000,297.123,29.712,297.1,0.000,59.425,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_51_LIGHTS,STORAGE_LIGHTING,STORAGE_51,21.66,1.0,116.958,5.400,116.958,0.000,0.300,0.200,0.500,1.000,General,0.000,116.958,11.696,117.0,0.000,23.392,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_52_LIGHTS,LOBBY_LIGHTING,LOBBY_52,71.77,3.0,925.803,12.900,308.601,0.000,0.300,0.200,0.500,1.000,General,0.000,925.803,92.580,925.8,0.000,185.161,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_52_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_52,67.00,1.0,361.808,5.400,361.808,0.000,0.300,0.200,0.500,1.000,General,0.000,361.808,36.181,361.8,0.000,72.362,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_52_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_52,295.40,14.0,3190.303,10.800,227.879,0.000,0.300,0.200,0.500,1.000,General,0.000,3190.303,319.030,3190.3,0.000,638.061,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_52_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_52,48.12,2.0,519.704,10.800,259.852,0.000,0.300,0.200,0.500,1.000,General,0.000,519.704,51.970,519.7,0.000,103.941,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_52_LIGHTS,STORAGE_LIGHTING,STORAGE_52,21.87,1.0,118.116,5.400,118.116,0.000,0.300,0.200,0.500,1.000,General,0.000,118.116,11.812,118.1,0.000,23.623,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_53_LIGHTS,LOBBY_LIGHTING,LOBBY_53,101.15,5.0,1304.798,12.900,260.960,0.000,0.300,0.200,0.500,1.000,General,0.000,1304.798,130.480,1304.8,0.000,260.960,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_53_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_53,62.03,12.0,669.912,10.800,55.826,0.000,0.300,0.200,0.500,1.000,General,0.000,669.912,66.991,669.9,0.000,133.982,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_53_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_53,64.66,6.0,523.724,8.100,87.287,0.000,0.300,0.200,0.500,1.000,General,0.000,523.724,52.372,523.7,0.000,104.745,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_53_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_53,113.41,5.0,1224.858,10.800,244.972,0.000,0.300,0.200,0.500,1.000,General,0.000,1224.858,122.486,1224.9,0.000,244.972,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_53_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_53,45.91,2.0,495.863,10.800,247.932,0.000,0.300,0.200,0.500,1.000,General,0.000,495.863,49.586,495.9,0.000,99.173,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_53_LIGHTS,STORAGE_LIGHTING,STORAGE_53,48.33,1.0,260.969,5.400,260.969,0.000,0.300,0.200,0.500,1.000,General,0.000,260.969,26.097,261.0,0.000,52.194,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_54_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_54,84.37,16.0,911.210,10.800,56.951,0.000,0.300,0.200,0.500,1.000,General,0.000,911.210,91.121,911.2,0.000,182.242,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_54_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_54,40.54,1.0,218.935,5.400,218.935,0.000,0.300,0.200,0.500,1.000,General,0.000,218.935,21.894,218.9,0.000,43.787,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_54_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_54,122.92,6.0,1327.577,10.800,221.263,0.000,0.300,0.200,0.500,1.000,General,0.000,1327.577,132.758,1327.6,0.000,265.515,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_54_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_54,34.84,1.0,376.300,10.800,376.300,0.000,0.300,0.200,0.500,1.000,General,0.000,376.300,37.630,376.3,0.000,75.260,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_54_LIGHTS,STORAGE_LIGHTING,STORAGE_54,37.44,1.0,202.178,5.400,202.178,0.000,0.300,0.200,0.500,1.000,General,0.000,202.178,20.218,202.2,0.000,40.436,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_55_LIGHTS,LOBBY_LIGHTING,LOBBY_55,122.86,6.0,1584.830,12.900,264.138,0.000,0.300,0.200,0.500,1.000,General,0.000,1584.830,158.483,1584.8,0.000,316.966,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_55_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_55,78.65,15.0,849.385,10.800,56.626,0.000,0.300,0.200,0.500,1.000,General,0.000,849.385,84.938,849.4,0.000,169.877,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_55_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_55,23.40,2.0,189.533,8.100,94.767,0.000,0.300,0.200,0.500,1.000,General,0.000,189.533,18.953,189.5,0.000,37.907,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_55_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_55,81.11,1.0,438.013,5.400,438.013,0.000,0.300,0.200,0.500,1.000,General,0.000,438.013,43.801,438.0,0.000,87.603,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_55_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_55,173.12,8.0,1869.706,10.800,233.713,0.000,0.300,0.200,0.500,1.000,General,0.000,1869.706,186.971,1869.7,0.000,373.941,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_55_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_55,23.33,1.0,251.926,10.800,251.926,0.000,0.300,0.200,0.500,1.000,General,0.000,251.926,25.193,251.9,0.000,50.385,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_55_LIGHTS,STORAGE_LIGHTING,STORAGE_55,36.83,1.0,198.886,5.400,198.886,0.000,0.300,0.200,0.500,1.000,General,0.000,198.886,19.889,198.9,0.000,39.777,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_56_LIGHTS,LOBBY_LIGHTING,LOBBY_56,129.59,6.0,1671.668,12.900,278.611,0.000,0.300,0.200,0.500,1.000,General,0.000,1671.668,167.167,1671.7,0.000,334.334,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_56_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_56,47.89,9.0,517.188,10.800,57.465,0.000,0.300,0.200,0.500,1.000,General,0.000,517.188,51.719,517.2,0.000,103.438,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_56_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_56,64.90,6.0,525.714,8.100,87.619,0.000,0.300,0.200,0.500,1.000,General,0.000,525.714,52.571,525.7,0.000,105.143,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_56_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_56,32.60,1.0,176.061,5.400,176.061,0.000,0.300,0.200,0.500,1.000,General,0.000,176.061,17.606,176.1,0.000,35.212,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_56_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_56,247.37,12.0,2671.637,10.800,222.636,0.000,0.300,0.200,0.500,1.000,General,0.000,2671.637,267.164,2671.6,0.000,534.327,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_56_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_56,49.47,2.0,534.286,10.800,267.143,0.000,0.300,0.200,0.500,1.000,General,0.000,534.286,53.429,534.3,0.000,106.857,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_56_LIGHTS,STORAGE_LIGHTING,STORAGE_56,21.56,1.0,116.443,5.400,116.443,0.000,0.300,0.200,0.500,1.000,General,0.000,116.443,11.644,116.4,0.000,23.289,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_57_LIGHTS,LOBBY_LIGHTING,LOBBY_57,197.59,9.0,2548.896,12.900,283.211,0.000,0.300,0.200,0.500,1.000,General,0.000,2548.896,254.890,2548.9,0.000,509.779,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_57_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_57,64.80,12.0,699.884,10.800,58.324,0.000,0.300,0.200,0.500,1.000,General,0.000,699.884,69.988,699.9,0.000,139.977,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_57_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_57,54.01,5.0,437.518,8.100,87.504,0.000,0.300,0.200,0.500,1.000,General,0.000,437.518,43.752,437.5,0.000,87.504,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_57_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_57,50.23,1.0,271.244,5.400,271.244,0.000,0.300,0.200,0.500,1.000,General,0.000,271.244,27.124,271.2,0.000,54.249,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_57_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_57,41.42,2.0,447.301,10.800,223.650,0.000,0.300,0.200,0.500,1.000,General,0.000,447.301,44.730,447.3,0.000,89.460,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_58_LIGHTS,LOBBY_LIGHTING,LOBBY_58,186.59,9.0,2406.998,12.900,267.444,0.000,0.300,0.200,0.500,1.000,General,0.000,2406.998,240.700,2407.0,0.000,481.400,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_58_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_58,73.68,14.0,795.713,10.800,56.837,0.000,0.300,0.200,0.500,1.000,General,0.000,795.713,79.571,795.7,0.000,159.143,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_58_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_58,78.66,7.0,637.106,8.100,91.015,0.000,0.300,0.200,0.500,1.000,General,0.000,637.106,63.711,637.1,0.000,127.421,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_58_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_58,36.04,1.0,194.595,5.400,194.595,0.000,0.300,0.200,0.500,1.000,General,0.000,194.595,19.460,194.6,0.000,38.919,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_58_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_58,455.41,22.0,4918.470,10.800,223.567,0.000,0.300,0.200,0.500,1.000,General,0.000,4918.470,491.847,4918.5,0.000,983.694,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_58_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_58,41.41,2.0,447.193,10.800,223.597,0.000,0.300,0.200,0.500,1.000,General,0.000,447.193,44.719,447.2,0.000,89.439,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_58_LIGHTS,STORAGE_LIGHTING,STORAGE_58,36.95,1.0,199.547,5.400,199.547,0.000,0.300,0.200,0.500,1.000,General,0.000,199.547,19.955,199.5,0.000,39.909,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_59_LIGHTS,LOBBY_LIGHTING,LOBBY_59,177.37,8.0,2288.060,12.900,286.008,0.000,0.300,0.200,0.500,1.000,General,0.000,2288.060,228.806,2288.1,0.000,457.612,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_59_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_59,83.98,16.0,906.953,10.800,56.685,0.000,0.300,0.200,0.500,1.000,General,0.000,906.953,90.695,907.0,0.000,181.391,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_59_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_59,44.62,1.0,240.924,5.400,240.924,0.000,0.300,0.200,0.500,1.000,General,0.000,240.924,24.092,240.9,0.000,48.185,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_59_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_59,488.77,24.0,5278.692,10.800,219.945,0.000,0.300,0.200,0.500,1.000,General,0.000,5278.692,527.869,5278.7,0.000,1055.738,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_59_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_59,23.88,1.0,257.910,10.800,257.910,0.000,0.300,0.200,0.500,1.000,General,0.000,257.910,25.791,257.9,0.000,51.582,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_59_LIGHTS,STORAGE_LIGHTING,STORAGE_59,47.28,1.0,255.292,5.400,255.292,0.000,0.300,0.200,0.500,1.000,General,0.000,255.292,25.529,255.3,0.000,51.058,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_60_LIGHTS,LOBBY_LIGHTING,LOBBY_60,78.98,3.0,1018.886,12.900,339.629,0.000,0.300,0.200,0.500,1.000,General,0.000,1018.886,101.889,1018.9,0.000,203.777,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_60_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_60,54.73,10.0,591.033,10.800,59.103,0.000,0.300,0.200,0.500,1.000,General,0.000,591.033,59.103,591.0,0.000,118.207,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_60_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_60,50.55,5.0,409.477,8.100,81.895,0.000,0.300,0.200,0.500,1.000,General,0.000,409.477,40.948,409.5,0.000,81.895,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_60_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_60,99.04,1.0,534.807,5.400,534.807,0.000,0.300,0.200,0.500,1.000,General,0.000,534.807,53.481,534.8,0.000,106.961,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_60_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_60,385.72,19.0,4165.731,10.800,219.249,0.000,0.300,0.200,0.500,1.000,General,0.000,4165.731,416.573,4165.7,0.000,833.146,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_60_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_60,25.33,1.0,273.556,10.800,273.556,0.000,0.300,0.200,0.500,1.000,General,0.000,273.556,27.356,273.6,0.000,54.711,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_60_LIGHTS,STORAGE_LIGHTING,STORAGE_60,15.97,1.0,86.236,5.400,86.236,0.000,0.300,0.200,0.500,1.000,General,0.000,86.236,8.624,86.2,0.000,17.247,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_61_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_61,57.76,11.0,623.832,10.800,56.712,0.000,0.300,0.200,0.500,1.000,General,0.000,623.832,62.383,623.8,0.000,124.766,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_61_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_61,34.36,3.0,278.340,8.100,92.780,0.000,0.300,0.200,0.500,1.000,General,0.000,278.340,27.834,278.3,0.000,55.668,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_61_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_61,31.44,1.0,169.798,5.400,169.798,0.000,0.300,0.200,0.500,1.000,General,0.000,169.798,16.980,169.8,0.000,33.960,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_61_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_61,181.32,9.0,1958.241,10.800,217.582,0.000,0.300,0.200,0.500,1.000,General,0.000,1958.241,195.824,1958.2,0.000,391.648,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_61_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_61,32.41,1.0,350.074,10.800,350.074,0.000,0.300,0.200,0.500,1.000,General,0.000,350.074,35.007,350.1,0.000,70.015,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_61_LIGHTS,STORAGE_LIGHTING,STORAGE_61,37.03,1.0,199.957,5.400,199.957,0.000,0.300,0.200,0.500,1.000,General,0.000,199.957,19.996,200.0,0.000,39.991,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_62_LIGHTS,LOBBY_LIGHTING,LOBBY_62,71.92,3.0,927.781,12.900,309.260,0.000,0.300,0.200,0.500,1.000,General,0.000,927.781,92.778,927.8,0.000,185.556,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_62_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_62,52.37,10.0,565.613,10.800,56.561,0.000,0.300,0.200,0.500,1.000,General,0.000,565.613,56.561,565.6,0.000,113.123,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_62_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_62,22.29,2.0,180.585,8.100,90.293,0.000,0.300,0.200,0.500,1.000,General,0.000,180.585,18.059,180.6,0.000,36.117,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_62_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_62,32.13,1.0,173.483,5.400,173.483,0.000,0.300,0.200,0.500,1.000,General,0.000,173.483,17.348,173.5,0.000,34.697,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_62_LIGHTS,STORAGE_LIGHTING,STORAGE_62,25.15,1.0,135.831,5.400,135.831,0.000,0.300,0.200,0.500,1.000,General,0.000,135.831,13.583,135.8,0.000,27.166,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_63_LIGHTS,LOBBY_LIGHTING,LOBBY_63,72.62,3.0,936.841,12.900,312.280,0.000,0.300,0.200,0.500,1.000,General,0.000,936.841,93.684,936.8,0.000,187.368,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_63_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_63,93.17,18.0,1006.287,10.800,55.905,0.000,0.300,0.200,0.500,1.000,General,0.000,1006.287,100.629,1006.3,0.000,201.257,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_63_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_63,415.53,20.0,4487.746,10.800,224.387,0.000,0.300,0.200,0.500,1.000,General,0.000,4487.746,448.775,4487.7,0.000,897.549,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_63_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_63,26.22,1.0,283.201,10.800,283.201,0.000,0.300,0.200,0.500,1.000,General,0.000,283.201,28.320,283.2,0.000,56.640,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_63_LIGHTS,STORAGE_LIGHTING,STORAGE_63,29.17,1.0,157.529,5.400,157.529,0.000,0.300,0.200,0.500,1.000,General,0.000,157.529,15.753,157.5,0.000,31.506,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_64_LIGHTS,LOBBY_LIGHTING,LOBBY_64,182.15,9.0,2349.688,12.900,261.076,0.000,0.300,0.200,0.500,1.000,General,0.000,2349.688,234.969,2349.7,0.000,469.938,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_64_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_64,66.78,13.0,721.177,10.800,55.475,0.000,0.300,0.200,0.500,1.000,General,0.000,721.177,72.118,721.2,0.000,144.235,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_64_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_64,38.25,3.0,309.806,8.100,103.269,0.000,0.300,0.200,0.500,1.000,General,0.000,309.806,30.981,309.8,0.000,61.961,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_64_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_64,62.41,1.0,336.992,5.400,336.992,0.000,0.300,0.200,0.500,1.000,General,0.000,336.992,33.699,337.0,0.000,67.398,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_64_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_64,164.14,8.0,1772.692,10.800,221.586,0.000,0.300,0.200,0.500,1.000,General,0.000,1772.692,177.269,1772.7,0.000,354.538,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_64_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_64,42.68,2.0,460.940,10.800,230.470,0.000,0.300,0.200,0.500,1.000,General,0.000,460.940,46.094,460.9,0.000,92.188,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_64_LIGHTS,STORAGE_LIGHTING,STORAGE_64,19.74,1.0,106.608,5.400,106.608,0.000,0.300,0.200,0.500,1.000,General,0.000,106.608,10.661,106.6,0.000,21.322,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_65_LIGHTS,LOBBY_LIGHTING,LOBBY_65,129.87,6.0,1675.341,12.900,279.224,0.000,0.300,0.200,0.500,1.000,General,0.000,1675.341,167.534,1675.3,0.000,335.068,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_65_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_65,66.04,13.0,713.278,10.800,54.868,0.000,0.300,0.200,0.500,1.000,General,0.000,713.278,71.328,713.3,0.000,142.656,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_65_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_65,34.91,3.0,282.786,8.100,94.262,0.000,0.300,0.200,0.500,1.000,General,0.000,282.786,28.279,282.8,0.000,56.557,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_65_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_65,71.72,1.0,387.305,5.400,387.305,0.000,0.300,0.200,0.500,1.000,General,0.000,387.305,38.731,387.3,0.000,77.461,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_65_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_65,482.76,24.0,5213.775,10.800,217.241,0.000,0.300,0.200,0.500,1.000,General,0.000,5213.775,521.378,5213.8,0.000,1042.755,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_65_LIGHTS,STORAGE_LIGHTING,STORAGE_65,20.36,1.0,109.950,5.400,109.950,0.000,0.300,0.200,0.500,1.000,General,0.000,109.950,10.995,109.9,0.000,21.990,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_66_LIGHTS,LOBBY_LIGHTING,LOBBY_66,78.19,3.0,1008.664,12.900,336.221,0.000,0.300,0.200,0.500,1.000,General,0.000,1008.664,100.866,1008.7,0.000,201.733,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_66_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_66,40.72,8.0,439.801,10.800,54.975,0.000,0.300,0.200,0.500,1.000,General,0.000,439.801,43.980,439.8,0.000,87.960,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_66_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_66,79.91,7.0,647.249,8.100,92.464,0.000,0.300,0.200,0.500,1.000,General,0.000,647.249,64.725,647.2,0.000,129.450,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_66_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_66,58.46,1.0,315.694,5.400,315.694,0.000,0.300,0.200,0.500,1.000,General,0.000,315.694,31.569,315.7,0.000,63.139,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_66_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_66,396.24,19.0,4279.418,10.800,225.233,0.000,0.300,0.200,0.500,1.000,General,0.000,4279.418,427.942,4279.4,0.000,855.884,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_66_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_66,18.25,1.0,197.097,10.800,197.097,0.000,0.300,0.200,0.500,1.000,General,0.000,197.097,19.710,197.1,0.000,39.419,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_66_LIGHTS,STORAGE_LIGHTING,STORAGE_66,43.58,1.0,235.316,5.400,235.316,0.000,0.300,0.200,0.500,1.000,General,0.000,235.316,23.532,235.3,0.000,47.063,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_67_LIGHTS,LOBBY_LIGHTING,LOBBY_67,150.23,7.0,1937.907,12.900,276.844,0.000,0.300,0.200,0.500,1.000,General,0.000,1937.907,193.791,1937.9,0.000,387.581,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_67_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_67,88.35,17.0,954.233,10.800,56.131,0.000,0.300,0.200,0.500,1.000,General,0.000,954.233,95.423,954.2,0.000,190.847,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_67_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_67,50.18,1.0,270.951,5.400,270.951,0.000,0.300,0.200,0.500,1.000,General,0.000,270.951,27.095,271.0,0.000,54.190,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_67_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_67,18.37,1.0,198.444,10.800,198.444,0.000,0.300,0.200,0.500,1.000,General,0.000,198.444,19.844,198.4,0.000,39.689,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_67_LIGHTS,STORAGE_LIGHTING,STORAGE_67,44.39,1.0,239.687,5.400,239.687,0.000,0.300,0.200,0.500,1.000,General,0.000,239.687,23.969,239.7,0.000,47.937,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_68_LIGHTS,LOBBY_LIGHTING,LOBBY_68,77.46,3.0,999.188,12.900,333.063,0.000,0.300,0.200,0.500,1.000,General,0.000,999.188,99.919,999.2,0.000,199.838,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_68_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_68,58.72,11.0,634.221,10.800,57.656,0.000,0.300,0.200,0.500,1.000,General,0.000,634.221,63.422,634.2,0.000,126.844,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_68_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_68,96.46,1.0,520.857,5.400,520.857,0.000,0.300,0.200,0.500,1.000,General,0.000,520.857,52.086,520.9,0.000,104.171,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_68_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_68,158.37,7.0,1710.449,10.800,244.350,0.000,0.300,0.200,0.500,1.000,General,0.000,1710.449,171.045,1710.4,0.000,342.090,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_68_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_68,49.99,2.0,539.886,10.800,269.943,0.000,0.300,0.200,0.500,1.000,General,0.000,539.886,53.989,539.9,0.000,107.977,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_68_LIGHTS,STORAGE_LIGHTING,STORAGE_68,21.43,1.0,115.710,5.400,115.710,0.000,0.300,0.200,0.500,1.000,General,0.000,115.710,11.571,115.7,0.000,23.142,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_69_LIGHTS,LOBBY_LIGHTING,LOBBY_69,132.55,6.0,1709.844,12.900,284.974,0.000,0.300,0.200,0.500,1.000,General,0.000,1709.844,170.984,1709.8,0.000,341.969,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_69_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_69,75.50,15.0,815.396,10.800,54.360,0.000,0.300,0.200,0.500,1.000,General,0.000,815.396,81.540,815.4,0.000,163.079,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_69_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_69,43.49,4.0,352.285,8.100,88.071,0.000,0.300,0.200,0.500,1.000,General,0.000,352.285,35.228,352.3,0.000,70.457,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_69_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_69,67.13,1.0,362.527,5.400,362.527,0.000,0.300,0.200,0.500,1.000,General,0.000,362.527,36.253,362.5,0.000,72.505,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_69_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_69,217.72,10.0,2351.348,10.800,235.135,0.000,0.300,0.200,0.500,1.000,General,0.000,2351.348,235.135,2351.3,0.000,470.270,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_70_LIGHTS,LOBBY_LIGHTING,LOBBY_70,146.17,7.0,1885.537,12.900,269.362,0.000,0.300,0.200,0.500,1.000,General,0.000,1885.537,188.554,1885.5,0.000,377.107,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_70_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_70,74.69,14.0,806.687,10.800,57.620,0.000,0.300,0.200,0.500,1.000,General,0.000,806.687,80.669,806.7,0.000,161.337,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_70_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_70,52.95,1.0,285.928,5.400,285.928,0.000,0.300,0.200,0.500,1.000,General,0.000,285.928,28.593,285.9,0.000,57.186,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_70_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_70,228.20,11.0,2464.555,10.800,224.050,0.000,0.300,0.200,0.500,1.000,General,0.000,2464.555,246.455,2464.6,0.000,492.911,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_70_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_70,42.02,2.0,453.765,10.800,226.883,0.000,0.300,0.200,0.500,1.000,General,0.000,453.765,45.377,453.8,0.000,90.753,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_70_LIGHTS,STORAGE_LIGHTING,STORAGE_70,24.43,1.0,131.932,5.400,131.932,0.000,0.300,0.200,0.500,1.000,General,0.000,131.932,13.193,131.9,0.000,26.386,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_71_LIGHTS,LOBBY_LIGHTING,LOBBY_71,168.33,8.0,2171.515,12.900,271.439,0.000,0.300,0.200,0.500,1.000,General,0.000,2171.515,217.151,2171.5,0.000,434.303,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_71_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_71,53.73,10.0,580.263,10.800,58.026,0.000,0.300,0.200,0.500,1.000,General,0.000,580.263,58.026,580.3,0.000,116.053,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_71_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_71,46.24,4.0,374.532,8.100,93.633,0.000,0.300,0.200,0.500,1.000,General,0.000,374.532,37.453,374.5,0.000,74.906,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_71_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_71,35.93,1.0,194.023,5.400,194.023,0.000,0.300,0.200,0.500,1.000,General,0.000,194.023,19.402,194.0,0.000,38.805,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_71_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_71,381.51,19.0,4120.256,10.800,216.856,0.000,0.300,0.200,0.500,1.000,General,0.000,4120.256,412.026,4120.3,0.000,824.051,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_71_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_71,44.99,2.0,485.940,10.800,242.970,0.000,0.300,0.200,0.500,1.000,General,0.000,485.940,48.594,485.9,0.000,97.188,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_71_LIGHTS,STORAGE_LIGHTING,STORAGE_71,14.25,1.0,76.931,5.400,76.931,0.000,0.300,0.200,0.500,1.000,General,0.000,76.931,7.693,76.9,0.000,15.386,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_72_LIGHTS,LOBBY_LIGHTING,LOBBY_72,109.27,5.0,1409.590,12.900,281.918,0.000,0.300,0.200,0.500,1.000,General,0.000,1409.590,140.959,1409.6,0.000,281.918,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_72_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_72,36.72,7.0,396.619,10.800,56.660,0.000,0.300,0.200,0.500,1.000,General,0.000,396.619,39.662,396.6,0.000,79.324,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_72_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_72,40.48,4.0,327.858,8.100,81.965,0.000,0.300,0.200,0.500,1.000,General,0.000,327.858,32.786,327.9,0.000,65.572,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_72_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_72,95.69,1.0,516.706,5.400,516.706,0.000,0.300,0.200,0.500,1.000,General,0.000,516.706,51.671,516.7,0.000,103.341,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_72_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_72,324.65,16.0,3506.219,10.800,219.139,0.000,0.300,0.200,0.500,1.000,General,0.000,3506.219,350.622,3506.2,0.000,701.244,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_72_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_72,37.52,1.0,405.244,10.800,405.244,0.000,0.300,0.200,0.500,1.000,General,0.000,405.244,40.524,405.2,0.000,81.049,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_72_LIGHTS,STORAGE_LIGHTING,STORAGE_72,31.93,1.0,172.405,5.400,172.405,0.000,0.300,0.200,0.500,1.000,General,0.000,172.405,17.240,172.4,0.000,34.481,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_73_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_73,90.17,18.0,973.888,10.800,54.105,0.000,0.300,0.200,0.500,1.000,General,0.000,973.888,97.389,973.9,0.000,194.778,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_73_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_73,33.10,3.0,268.091,8.100,89.364,0.000,0.300,0.200,0.500,1.000,General,0.000,268.091,26.809,268.1,0.000,53.618,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_73_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_73,184.96,9.0,1997.595,10.800,221.955,0.000,0.300,0.200,0.500,1.000,General,0.000,1997.595,199.759,1997.6,0.000,399.519,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_73_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_73,32.82,1.0,354.497,10.800,354.497,0.000,0.300,0.200,0.500,1.000,General,0.000,354.497,35.450,354.5,0.000,70.899,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_73_LIGHTS,STORAGE_LIGHTING,STORAGE_73,43.70,1.0,235.997,5.400,235.997,0.000,0.300,0.200,0.500,1.000,General,0.000,235.997,23.600,236.0,0.000,47.199,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_74_LIGHTS,LOBBY_LIGHTING,LOBBY_74,167.85,8.0,2165.275,12.900,270.659,0.000,0.300,0.200,0.500,1.000,General,0.000,2165.275,216.527,2165.3,0.000,433.055,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_74_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_74,94.04,18.0,1015.588,10.800,56.422,0.000,0.300,0.200,0.500,1.000,General,0.000,1015.588,101.559,1015.6,0.000,203.118,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_74_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_74,24.00,2.0,194.386,8.100,97.193,0.000,0.300,0.200,0.500,1.000,General,0.000,194.386,19.439,194.4,0.000,38.877,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_74_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_74,85.36,1.0,460.951,5.400,460.951,0.000,0.300,0.200,0.500,1.000,General,0.000,460.951,46.095,461.0,0.000,92.190,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_74_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_74,375.48,18.0,4055.146,10.800,225.286,0.000,0.300,0.200,0.500,1.000,General,0.000,4055.146,405.515,4055.1,0.000,811.029,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_74_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_74,19.41,1.0,209.622,10.800,209.622,0.000,0.300,0.200,0.500,1.000,General,0.000,209.622,20.962,209.6,0.000,41.924,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_74_LIGHTS,STORAGE_LIGHTING,STORAGE_74,16.59,1.0,89.589,5.400,89.589,0.000,0.300,0.200,0.500,1.000,General,0.000,89.589,8.959,89.6,0.000,17.918,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_75_LIGHTS,LOBBY_LIGHTING,LOBBY_75,129.34,6.0,1668.478,12.900,278.080,0.000,0.300,0.200,0.500,1.000,General,0.000,1668.478,166.848,1668.5,0.000,333.696,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_75_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_75,85.67,17.0,925.246,10.800,54.426,0.000,0.300,0.200,0.500,1.000,General,0.000,925.246,92.525,925.2,0.000,185.049,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_75_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_75,20.27,2.0,164.197,8.100,82.099,0.000,0.300,0.200,0.500,1.000,General,0.000,164.197,16.420,164.2,0.000,32.839,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_75_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_75,38.08,1.0,205.640,5.400,205.640,0.000,0.300,0.200,0.500,1.000,General,0.000,205.640,20.564,205.6,0.000,41.128,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_75_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_75,363.41,18.0,3924.824,10.800,218.046,0.000,0.300,0.200,0.500,1.000,General,0.000,3924.824,392.482,3924.8,0.000,784.965,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_75_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_75,39.25,1.0,423.928,10.800,423.928,0.000,0.300,0.200,0.500,1.000,General,0.000,423.928,42.393,423.9,0.000,84.786,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_75_LIGHTS,STORAGE_LIGHTING,STORAGE_75,29.81,1.0,160.998,5.400,160.998,0.000,0.300,0.200,0.500,1.000,General,0.000,160.998,16.100,161.0,0.000,32.200,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_76_LIGHTS,LOBBY_LIGHTING,LOBBY_76,187.36,9.0,2416.965,12.900,268.552,0.000,0.300,0.200,0.500,1.000,General,0.000,2416.965,241.697,2417.0,0.000,483.393,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_76_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_76,89.73,17.0,969.036,10.800,57.002,0.000,0.300,0.200,0.500,1.000,General,0.000,969.036,96.904,969.0,0.000,193.807,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_76_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_76,78.75,7.0,637.842,8.100,91.120,0.000,0.300,0.200,0.500,1.000,General,0.000,637.842,63.784,637.8,0.000,127.568,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_76_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_76,59.10,1.0,319.119,5.400,319.119,0.000,0.300,0.200,0.500,1.000,General,0.000,319.119,31.912,319.1,0.000,63.824,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_76_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_76,442.50,22.0,4778.950,10.800,217.225,0.000,0.300,0.200,0.500,1.000,General,0.000,4778.950,477.895,4779.0,0.000,955.790,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_76_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_76,24.17,1.0,260.997,10.800,260.997,0.000,0.300,0.200,0.500,1.000,General,0.000,260.997,26.100,261.0,0.000,52.199,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_76_LIGHTS,STORAGE_LIGHTING,STORAGE_76,44.26,1.0,239.018,5.400,239.018,0.000,0.300,0.200,0.500,1.000,General,0.000,239.018,23.902,239.0,0.000,47.804,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_77_LIGHTS,LOBBY_LIGHTING,LOBBY_77,159.71,7.0,2060.221,12.900,294.317,0.000,0.300,0.200,0.500,1.000,General,0.000,2060.221,206.022,2060.2,0.000,412.044,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_77_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_77,36.48,7.0,394.027,10.800,56.290,0.000,0.300,0.200,0.500,1.000,General,0.000,394.027,39.403,394.0,0.000,78.805,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_77_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_77,31.60,3.0,255.955,8.100,85.318,0.000,0.300,0.200,0.500,1.000,General,0.000,255.955,25.596,256.0,0.000,51.191,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_77_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_77,75.76,1.0,409.103,5.400,409.103,0.000,0.300,0.200,0.500,1.000,General,0.000,409.103,40.910,409.1,0.000,81.821,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_77_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_77,34.97,1.0,377.721,10.800,377.721,0.000,0.300,0.200,0.500,1.000,General,0.000,377.721,37.772,377.7,0.000,75.544,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_77_LIGHTS,STORAGE_LIGHTING,STORAGE_77,14.54,1.0,78.512,5.400,78.512,0.000,0.300,0.200,0.500,1.000,General,0.000,78.512,7.851,78.5,0.000,15.702,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_78_LIGHTS,LOBBY_LIGHTING,LOBBY_78,62.87,3.0,811.050,12.900,270.350,0.000,0.300,0.200,0.500,1.000,General,0.000,811.050,81.105,811.1,0.000,162.210,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_78_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_78,64.24,6.0,520.384,8.100,86.731,0.000,0.300,0.200,0.500,1.000,General,0.000,520.384,52.038,520.4,0.000,104.077,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_78_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_78,286.30,14.0,3092.014,10.800,220.858,0.000,0.300,0.200,0.500,1.000,General,0.000,3092.014,309.201,3092.0,0.000,618.403,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_78_LIGHTS,STORAGE_LIGHTING,STORAGE_78,33.38,1.0,180.229,5.400,180.229,0.000,0.300,0.200,0.500,1.000,General,0.000,180.229,18.023,180.2,0.000,36.046,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_79_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_79,31.29,6.0,337.931,10.800,56.322,0.000,0.300,0.200,0.500,1.000,General,0.000,337.931,33.793,337.9,0.000,67.586,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_79_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_79,34.92,3.0,282.849,8.100,94.283,0.000,0.300,0.200,0.500,1.000,General,0.000,282.849,28.285,282.8,0.000,56.570,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_79_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_79,75.50,1.0,407.678,5.400,407.678,0.000,0.300,0.200,0.500,1.000,General,0.000,407.678,40.768,407.7,0.000,81.536,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_79_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_79,111.85,5.0,1208.002,10.800,241.600,0.000,0.300,0.200,0.500,1.000,General,0.000,1208.002,120.800,1208.0,0.000,241.600,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_79_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_79,27.82,1.0,300.484,10.800,300.484,0.000,0.300,0.200,0.500,1.000,General,0.000,300.484,30.048,300.5,0.000,60.097,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_79_LIGHTS,STORAGE_LIGHTING,STORAGE_79,22.34,1.0,120.643,5.400,120.643,0.000,0.300,0.200,0.500,1.000,General,0.000,120.643,12.064,120.6,0.000,24.129,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_80_LIGHTS,LOBBY_LIGHTING,LOBBY_80,150.60,7.0,1942.780,12.900,277.540,0.000,0.300,0.200,0.500,1.000,General,0.000,1942.780,194.278,1942.8,0.000,388.556,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_80_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_80,34.20,6.0,369.321,10.800,61.554,0.000,0.300,0.200,0.500,1.000,General,0.000,369.321,36.932,369.3,0.000,73.864,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_80_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_80,47.64,4.0,385.900,8.100,96.475,0.000,0.300,0.200,0.500,1.000,General,0.000,385.900,38.590,385.9,0.000,77.180,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_80_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_80,41.11,1.0,222.008,5.400,222.008,0.000,0.300,0.200,0.500,1.000,General,0.000,222.008,22.201,222.0,0.000,44.402,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_80_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_80,326.44,16.0,3525.565,10.800,220.348,0.000,0.300,0.200,0.500,1.000,General,0.000,3525.565,352.557,3525.6,0.000,705.113,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_80_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_80,21.92,1.0,236.693,10.800,236.693,0.000,0.300,0.200,0.500,1.000,General,0.000,236.693,23.669,236.7,0.000,47.339,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_80_LIGHTS,STORAGE_LIGHTING,STORAGE_80,30.13,1.0,162.715,5.400,162.715,0.000,0.300,0.200,0.500,1.000,General,0.000,162.715,16.271,162.7,0.000,32.543,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_81_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_81,39.57,7.0,427.384,10.800,61.055,0.000,0.300,0.200,0.500,1.000,General,0.000,427.384,42.738,427.4,0.000,85.477,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_81_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_81,28.72,1.0,155.077,5.400,155.077,0.000,0.300,0.200,0.500,1.000,General,0.000,155.077,15.508,155.1,0.000,31.015,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_81_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_81,179.56,8.0,1939.224,10.800,242.403,0.000,0.300,0.200,0.500,1.000,General,0.000,1939.224,193.922,1939.2,0.000,387.845,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_81_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_81,35.79,1.0,386.503,10.800,386.503,0.000,0.300,0.200,0.500,1.000,General,0.000,386.503,38.650,386.5,0.000,77.301,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_81_LIGHTS,STORAGE_LIGHTING,STORAGE_81,39.26,1.0,212.014,5.400,212.014,0.000,0.300,0.200,0.500,1.000,General,0.000,212.014,21.201,212.0,0.000,42.403,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_82_LIGHTS,LOBBY_LIGHTING,LOBBY_82,81.69,4.0,1053.747,12.900,263.437,0.000,0.300,0.200,0.500,1.000,General,0.000,1053.747,105.375,1053.7,0.000,210.749,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_82_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_82,98.64,19.0,1065.344,10.800,56.071,0.000,0.300,0.200,0.500,1.000,General,0.000,1065.344,106.534,1065.3,0.000,213.069,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_82_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_82,48.89,4.0,396.028,8.100,99.007,0.000,0.300,0.200,0.500,1.000,General,0.000,396.028,39.603,396.0,0.000,79.206,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_82_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_82,45.62,1.0,246.373,5.400,246.373,0.000,0.300,0.200,0.500,1.000,General,0.000,246.373,24.637,246.4,0.000,49.275,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_82_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_82,229.13,11.0,2474.552,10.800,224.959,0.000,0.300,0.200,0.500,1.000,General,0.000,2474.552,247.455,2474.6,0.000,494.910,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_82_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_82,43.71,2.0,472.070,10.800,236.035,0.000,0.300,0.200,0.500,1.000,General,0.000,472.070,47.207,472.1,0.000,94.414,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_82_LIGHTS,STORAGE_LIGHTING,STORAGE_82,27.31,1.0,147.467,5.400,147.467,0.000,0.300,0.200,0.500,1.000,General,0.000,147.467,14.747,147.5,0.000,29.493,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_83_LIGHTS,LOBBY_LIGHTING,LOBBY_83,134.01,6.0,1728.678,12.900,288.113,0.000,0.300,0.200,0.500,1.000,General,0.000,1728.678,172.868,1728.7,0.000,345.736,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_83_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_83,48.31,9.0,521.703,10.800,57.967,0.000,0.300,0.200,0.500,1.000,General,0.000,521.703,52.170,521.7,0.000,104.341,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_83_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_83,68.73,6.0,556.750,8.100,92.792,0.000,0.300,0.200,0.500,1.000,General,0.000,556.750,55.675,556.8,0.000,111.350,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_83_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_83,73.01,1.0,394.261,5.400,394.261,0.000,0.300,0.200,0.500,1.000,General,0.000,394.261,39.426,394.3,0.000,78.852,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_83_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_83,264.55,13.0,2857.141,10.800,219.780,0.000,0.300,0.200,0.500,1.000,General,0.000,2857.141,285.714,2857.1,0.000,571.428,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_83_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_83,15.17,1.0,163.796,10.800,163.796,0.000,0.300,0.200,0.500,1.000,General,0.000,163.796,16.380,163.8,0.000,32.759,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_83_LIGHTS,STORAGE_LIGHTING,STORAGE_83,28.34,1.0,153.044,5.400,153.044,0.000,0.300,0.200,0.500,1.000,General,0.000,153.044,15.304,153.0,0.000,30.609,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_84_LIGHTS,LOBBY_LIGHTING,LOBBY_84,105.42,5.0,1359.959,12.900,271.992,0.000,0.300,0.200,0.500,1.000,General,0.000,1359.959,135.996,1360.0,0.000,271.992,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_84_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_84,73.87,14.0,797.804,10.800,56.986,0.000,0.300,0.200,0.500,1.000,General,0.000,797.804,79.780,797.8,0.000,159.561,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_84_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_84,57.80,5.0,468.192,8.100,93.638,0.000,0.300,0.200,0.500,1.000,General,0.000,468.192,46.819,468.2,0.000,93.638,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_84_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_84,83.85,1.0,452.811,5.400,452.811,0.000,0.300,0.200,0.500,1.000,General,0.000,452.811,45.281,452.8,0.000,90.562,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_84_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_84,434.02,21.0,4687.373,10.800,223.208,0.000,0.300,0.200,0.500,1.000,General,0.000,4687.373,468.737,4687.4,0.000,937.475,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_84_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_84,34.47,1.0,372.298,10.800,372.298,0.000,0.300,0.200,0.500,1.000,General,0.000,372.298,37.230,372.3,0.000,74.460,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_84_LIGHTS,STORAGE_LIGHTING,STORAGE_84,26.61,1.0,143.668,5.400,143.668,0.000,0.300,0.200,0.500,1.000,General,0.000,143.668,14.367,143.7,0.000,28.734,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_85_LIGHTS,LOBBY_LIGHTING,LOBBY_85,143.21,7.0,1847.397,12.900,263.914,0.000,0.300,0.200,0.500,1.000,General,0.000,1847.397,184.740,1847.4,0.000,369.479,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_85_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_85,30.35,6.0,327.771,10.800,54.629,0.000,0.300,0.200,0.500,1.000,General,0.000,327.771,32.777,327.8,0.000,65.554,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_85_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_85,74.75,7.0,605.464,8.100,86.495,0.000,0.300,0.200,0.500,1.000,General,0.000,605.464,60.546,605.5,0.000,121.093,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_85_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_85,404.38,20.0,4367.271,10.800,218.364,0.000,0.300,0.200,0.500,1.000,General,0.000,4367.271,436.727,4367.3,0.000,873.454,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_85_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_85,41.13,2.0,444.198,10.800,222.099,0.000,0.300,0.200,0.500,1.000,General,0.000,444.198,44.420,444.2,0.000,88.840,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_85_LIGHTS,STORAGE_LIGHTING,STORAGE_85,34.98,1.0,188.877,5.400,188.877,0.000,0.300,0.200,0.500,1.000,General,0.000,188.877,18.888,188.9,0.000,37.775,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_86_LIGHTS,LOBBY_LIGHTING,LOBBY_86,127.91,6.0,1650.100,12.900,275.017,0.000,0.300,0.200,0.500,1.000,General,0.000,1650.100,165.010,1650.1,0.000,330.020,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_86_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_86,32.28,3.0,261.433,8.100,87.144,0.000,0.300,0.200,0.500,1.000,General,0.000,261.433,26.143,261.4,0.000,52.287,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_86_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_86,89.11,1.0,481.212,5.400,481.212,0.000,0.300,0.200,0.500,1.000,General,0.000,481.212,48.121,481.2,0.000,96.242,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_86_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_86,445.58,22.0,4812.298,10.800,218.741,0.000,0.300,0.200,0.500,1.000,General,0.000,4812.298,481.230,4812.3,0.000,962.460,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_86_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_86,25.47,1.0,275.024,10.800,275.024,0.000,0.300,0.200,0.500,1.000,General,0.000,275.024,27.502,275.0,0.000,55.005,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_86_LIGHTS,STORAGE_LIGHTING,STORAGE_86,30.39,1.0,164.092,5.400,164.092,0.000,0.300,0.200,0.500,1.000,General,0.000,164.092,16.409,164.1,0.000,32.818,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_87_LIGHTS,LOBBY_LIGHTING,LOBBY_87,158.85,7.0,2049.210,12.900,292.744,0.000,0.300,0.200,0.500,1.000,General,0.000,2049.210,204.921,2049.2,0.000,409.842,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_87_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_87,65.80,13.0,710.651,10.800,54.665,0.000,0.300,0.200,0.500,1.000,General,0.000,710.651,71.065,710.7,0.000,142.130,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_87_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_87,26.86,2.0,217.567,8.100,108.783,0.000,0.300,0.200,0.500,1.000,General,0.000,217.567,21.757,217.6,0.000,43.513,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_87_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_87,63.16,1.0,341.042,5.400,341.042,0.000,0.300,0.200,0.500,1.000,General,0.000,341.042,34.104,341.0,0.000,68.208,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_87_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_87,163.22,8.0,1762.829,10.800,220.354,0.000,0.300,0.200,0.500,1.000,General,0.000,1762.829,176.283,1762.8,0.000,352.566,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_87_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_87,33.89,1.0,366.025,10.800,366.025,0.000,0.300,0.200,0.500,1.000,General,0.000,366.025,36.602,366.0,0.000,73.205,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_87_LIGHTS,STORAGE_LIGHTING,STORAGE_87,45.87,1.0,247.709,5.400,247.709,0.000,0.300,0.200,0.500,1.000,General,0.000,247.709,24.771,247.7,0.000,49.542,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_88_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_88,67.55,13.0,729.570,10.800,56.121,0.000,0.300,0.200,0.500,1.000,General,0.000,729.570,72.957,729.6,0.000,145.914,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_88_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_88,56.79,5.0,460.017,8.100,92.003,0.000,0.300,0.200,0.500,1.000,General,0.000,460.017,46.002,460.0,0.000,92.003,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_88_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_88,33.36,1.0,180.139,5.400,180.139,0.000,0.300,0.200,0.500,1.000,General,0.000,180.139,18.014,180.1,0.000,36.028,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_88_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_88,437.54,21.0,4725.483,10.800,225.023,0.000,0.300,0.200,0.500,1.000,General,0.000,4725.483,472.548,4725.5,0.000,945.097,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_88_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_88,35.01,1.0,378.152,10.800,378.152,0.000,0.300,0.200,0.500,1.000,General,0.000,378.152,37.815,378.2,0.000,75.630,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_88_LIGHTS,STORAGE_LIGHTING,STORAGE_88,14.18,1.0,76.570,5.400,76.570,0.000,0.300,0.200,0.500,1.000,General,0.000,76.570,7.657,76.6,0.000,15.314,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_89_LIGHTS,LOBBY_LIGHTING,LOBBY_89,130.87,6.0,1688.243,12.900,281.374,0.000,0.300,0.200,0.500,1.000,General,0.000,1688.243,168.824,1688.2,0.000,337.649,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_89_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_89,51.68,10.0,558.157,10.800,55.816,0.000,0.300,0.200,0.500,1.000,General,0.000,558.157,55.816,558.2,0.000,111.631,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_89_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_89,32.97,3.0,267.034,8.100,89.011,0.000,0.300,0.200,0.500,1.000,General,0.000,267.034,26.703,267.0,0.000,53.407,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_89_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_89,21.01,1.0,113.477,5.400,113.477,0.000,0.300,0.200,0.500,1.000,General,0.000,113.477,11.348,113.5,0.000,22.695,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_89_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_89,213.83,10.0,2309.338,10.800,230.934,0.000,0.300,0.200,0.500,1.000,General,0.000,2309.338,230.934,2309.3,0.000,461.868,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_89_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_89,25.28,1.0,273.010,10.800,273.010,0.000,0.300,0.200,0.500,1.000,General,0.000,273.010,27.301,273.0,0.000,54.602,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_89_LIGHTS,STORAGE_LIGHTING,STORAGE_89,42.97,1.0,232.042,5.400,232.042,0.000,0.300,0.200,0.500,1.000,General,0.000,232.042,23.204,232.0,0.000,46.408,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_90_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_90,45.84,9.0,495.094,10.800,55.010,0.000,0.300,0.200,0.500,1.000,General,0.000,495.094,49.509,495.1,0.000,99.019,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_90_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_90,52.47,5.0,425.044,8.100,85.009,0.000,0.300,0.200,0.500,1.000,General,0.000,425.044,42.504,425.0,0.000,85.009,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_90_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_90,40.98,1.0,221.303,5.400,221.303,0.000,0.300,0.200,0.500,1.000,General,0.000,221.303,22.130,221.3,0.000,44.261,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_90_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_90,253.38,12.0,2736.526,10.800,228.044,0.000,0.300,0.200,0.500,1.000,General,0.000,2736.526,273.653,2736.5,0.000,547.305,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_90_LIGHTS,STORAGE_LIGHTING,STORAGE_90,47.19,1.0,254.849,5.400,254.849,0.000,0.300,0.200,0.500,1.000,General,0.000,254.849,25.485,254.8,0.000,50.970,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_91_LIGHTS,LOBBY_LIGHTING,LOBBY_91,186.82,9.0,2410.014,12.900,267.779,0.000,0.300,0.200,0.500,1.000,General,0.000,2410.014,241.001,2410.0,0.000,482.003,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_91_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_91,31.33,6.0,338.396,10.800,56.399,0.000,0.300,0.200,0.500,1.000,General,0.000,338.396,33.840,338.4,0.000,67.679,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_91_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_91,69.14,6.0,560.026,8.100,93.338,0.000,0.300,0.200,0.500,1.000,General,0.000,560.026,56.003,560.0,0.000,112.005,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_91_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_91,48.85,1.0,263.771,5.400,263.771,0.000,0.300,0.200,0.500,1.000,General,0.000,263.771,26.377,263.8,0.000,52.754,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_91_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_91,413.39,20.0,4464.617,10.800,223.231,0.000,0.300,0.200,0.500,1.000,General,0.000,4464.617,446.462,4464.6,0.000,892.923,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_91_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_91,17.81,1.0,192.373,10.800,192.373,0.000,0.300,0.200,0.500,1.000,General,0.000,192.373,19.237,192.4,0.000,38.475,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_91_LIGHTS,STORAGE_LIGHTING,STORAGE_91,12.15,1.0,65.611,5.400,65.611,0.000,0.300,0.200,0.500,1.000,General,0.000,65.611,6.561,65.6,0.000,13.122,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_92_LIGHTS,LOBBY_LIGHTING,LOBBY_92,51.82,2.0,668.533,12.900,334.266,0.000,0.300,0.200,0.500,1.000,General,0.000,668.533,66.853,668.5,0.000,133.707,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_92_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_92,60.40,12.0,652.295,10.800,54.358,0.000,0.300,0.200,0.500,1.000,General,0.000,652.295,65.230,652.3,0.000,130.459,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_92_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_92,68.58,6.0,555.463,8.100,92.577,0.000,0.300,0.200,0.500,1.000,General,0.000,555.463,55.546,555.5,0.000,111.093,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_92_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_92,77.48,1.0,418.370,5.400,418.370,0.000,0.300,0.200,0.500,1.000,General,0.000,418.370,41.837,418.4,0.000,83.674,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_92_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_92,245.20,12.0,2648.194,10.800,220.683,0.000,0.300,0.200,0.500,1.000,General,0.000,2648.194,264.819,2648.2,0.000,529.639,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_92_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_92,42.67,2.0,460.875,10.800,230.438,0.000,0.300,0.200,0.500,1.000,General,0.000,460.875,46.088,460.9,0.000,92.175,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_93_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_93,34.93,3.0,282.969,8.100,94.323,0.000,0.300,0.200,0.500,1.000,General,0.000,282.969,28.297,283.0,0.000,56.594,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_93_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_93,484.47,24.0,5232.296,10.800,218.012,0.000,0.300,0.200,0.500,1.000,General,0.000,5232.296,523.230,5232.3,0.000,1046.459,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_93_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_93,34.80,1.0,375.866,10.800,375.866,0.000,0.300,0.200,0.500,1.000,General,0.000,375.866,37.587,375.9,0.000,75.173,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_93_LIGHTS,STORAGE_LIGHTING,STORAGE_93,43.37,1.0,234.189,5.400,234.189,0.000,0.300,0.200,0.500,1.000,General,0.000,234.189,23.419,234.2,0.000,46.838,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_94_LIGHTS,LOBBY_LIGHTING,LOBBY_94,109.78,5.0,1416.196,12.900,283.239,0.000,0.300,0.200,0.500,1.000,General,0.000,1416.196,141.620,1416.2,0.000,283.239,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_94_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_94,54.07,10.0,584.002,10.800,58.400,0.000,0.300,0.200,0.500,1.000,General,0.000,584.002,58.400,584.0,0.000,116.800,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_94_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_94,32.35,3.0,262.011,8.100,87.337,0.000,0.300,0.200,0.500,1.000,General,0.000,262.011,26.201,262.0,0.000,52.402,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_94_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_94,96.97,1.0,523.629,5.400,523.629,0.000,0.300,0.200,0.500,1.000,General,0.000,523.629,52.363,523.6,0.000,104.726,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_94_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_94,165.34,8.0,1785.694,10.800,223.212,0.000,0.300,0.200,0.500,1.000,General,0.000,1785.694,178.569,1785.7,0.000,357.139,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_94_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_94,25.07,1.0,270.746,10.800,270.746,0.000,0.300,0.200,0.500,1.000,General,0.000,270.746,27.075,270.7,0.000,54.149,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_94_LIGHTS,STORAGE_LIGHTING,STORAGE_94,37.79,1.0,204.041,5.400,204.041,0.000,0.300,0.200,0.500,1.000,General,0.000,204.041,20.404,204.0,0.000,40.808,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_95_LIGHTS,LOBBY_LIGHTING,LOBBY_95,178.03,8.0,2296.544,12.900,287.068,0.000,0.300,0.200,0.500,1.000,General,0.000,2296.544,229.654,2296.5,0.000,459.309,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_95_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_95,32.83,6.0,354.559,10.800,59.093,0.000,0.300,0.200,0.500,1.000,General,0.000,354.559,35.456,354.6,0.000,70.912,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_95_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_95,20.45,2.0,165.634,8.100,82.817,0.000,0.300,0.200,0.500,1.000,General,0.000,165.634,16.563,165.6,0.000,33.127,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_95_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_95,91.04,1.0,491.613,5.400,491.613,0.000,0.300,0.200,0.500,1.000,General,0.000,491.613,49.161,491.6,0.000,98.323,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_95_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_95,346.95,17.0,3747.074,10.800,220.416,0.000,0.300,0.200,0.500,1.000,General,0.000,3747.074,374.707,3747.1,0.000,749.415,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_95_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_95,26.94,1.0,290.997,10.800,290.997,0.000,0.300,0.200,0.500,1.000,General,0.000,290.997,29.100,291.0,0.000,58.199,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_95_LIGHTS,STORAGE_LIGHTING,STORAGE_95,45.80,1.0,247.335,5.400,247.335,0.000,0.300,0.200,0.500,1.000,General,0.000,247.335,24.733,247.3,0.000,49.467,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_96_LIGHTS,LOBBY_LIGHTING,LOBBY_96,154.87,7.0,1997.761,12.900,285.394,0.000,0.300,0.200,0.500,1.000,General,0.000,1997.761,199.776,1997.8,0.000,399.552,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_96_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_96,86.78,17.0,937.179,10.800,55.128,0.000,0.300,0.200,0.500,1.000,General,0.000,937.179,93.718,937.2,0.000,187.436,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_96_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_96,37.30,3.0,302.109,8.100,100.703,0.000,0.300,0.200,0.500,1.000,General,0.000,302.109,30.211,302.1,0.000,60.422,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_96_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_96,99.81,1.0,538.956,5.400,538.956,0.000,0.300,0.200,0.500,1.000,General,0.000,538.956,53.896,539.0,0.000,107.791,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_96_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_96,339.02,16.0,3661.374,10.800,228.836,0.000,0.300,0.200,0.500,1.000,General,0.000,3661.374,366.137,3661.4,0.000,732.275,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_96_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_96,47.55,2.0,513.491,10.800,256.745,0.000,0.300,0.200,0.500,1.000,General,0.000,513.491,51.349,513.5,0.000,102.698,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_97_LIGHTS,LOBBY_LIGHTING,LOBBY_97,70.18,3.0,905.320,12.900,301.773,0.000,0.300,0.200,0.500,1.000,General,0.000,905.320,90.532,905.3,0.000,181.064,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_97_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_97,48.14,9.0,519.884,10.800,57.765,0.000,0.300,0.200,0.500,1.000,General,0.000,519.884,51.988,519.9,0.000,103.977,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_97_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_97,47.51,4.0,384.852,8.100,96.213,0.000,0.300,0.200,0.500,1.000,General,0.000,384.852,38.485,384.9,0.000,76.970,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_97_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_97,78.14,1.0,421.960,5.400,421.960,0.000,0.300,0.200,0.500,1.000,General,0.000,421.960,42.196,422.0,0.000,84.392,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_97_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_97,260.24,13.0,2810.571,10.800,216.198,0.000,0.300,0.200,0.500,1.000,General,0.000,2810.571,281.057,2810.6,0.000,562.114,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_97_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_97,19.62,1.0,211.902,10.800,211.902,0.000,0.300,0.200,0.500,1.000,General,0.000,211.902,21.190,211.9,0.000,42.380,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_97_LIGHTS,STORAGE_LIGHTING,STORAGE_97,38.02,1.0,205.301,5.400,205.301,0.000,0.300,0.200,0.500,1.000,General,0.000,205.301,20.530,205.3,0.000,41.060,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_98_LIGHTS,LOBBY_LIGHTING,LOBBY_98,120.25,6.0,1551.223,12.900,258.537,0.000,0.300,0.200,0.500,1.000,General,0.000,1551.223,155.122,1551.2,0.000,310.245,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_98_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_98,37.79,7.0,408.166,10.800,58.309,0.000,0.300,0.200,0.500,1.000,General,0.000,408.166,40.817,408.2,0.000,81.633,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_98_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_98,21.72,2.0,175.892,8.100,87.946,0.000,0.300,0.200,0.500,1.000,General,0.000,175.892,17.589,175.9,0.000,35.178,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_98_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_98,79.09,1.0,427.088,5.400,427.088,0.000,0.300,0.200,0.500,1.000,General,0.000,427.088,42.709,427.1,0.000,85.418,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_98_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_98,146.30,7.0,1580.064,10.800,225.723,0.000,0.300,0.200,0.500,1.000,General,0.000,1580.064,158.006,1580.1,0.000,316.013,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_98_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_98,20.58,1.0,222.303,10.800,222.303,0.000,0.300,0.200,0.500,1.000,General,0.000,222.303,22.230,222.3,0.000,44.461,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_98_LIGHTS,STORAGE_LIGHTING,STORAGE_98,17.04,1.0,92.042,5.400,92.042,0.000,0.300,0.200,0.500,1.000,General,0.000,92.042,9.204,92.0,0.000,18.408,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_99_LIGHTS,LOBBY_LIGHTING,LOBBY_99,74.83,3.0,965.293,12.900,321.764,0.000,0.300,0.200,0.500,1.000,General,0.000,965.293,96.529,965.3,0.000,193.059,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_99_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_99,91.50,18.0,988.157,10.800,54.898,0.000,0.300,0.200,0.500,1.000,General,0.000,988.157,98.816,988.2,0.000,197.631,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_99_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_99,42.76,4.0,346.320,8.100,86.580,0.000,0.300,0.200,0.500,1.000,General,0.000,346.320,34.632,346.3,0.000,69.264,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_99_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_99,46.30,1.0,250.017,5.400,250.017,0.000,0.300,0.200,0.500,1.000,General,0.000,250.017,25.002,250.0,0.000,50.003,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_99_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_99,398.96,19.0,4308.759,10.800,226.777,0.000,0.300,0.200,0.500,1.000,General,0.000,4308.759,430.876,4308.8,0.000,861.752,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_99_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_99,44.10,2.0,476.284,10.800,238.142,0.000,0.300,0.200,0.500,1.000,General,0.000,476.284,47.628,476.3,0.000,95.257,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_100_LIGHTS,LOBBY_LIGHTING,LOBBY_100,130.76,6.0,1686.861,12.900,281.143,0.000,0.300,0.200,0.500,1.000,General,0.000,1686.861,168.686,1686.9,0.000,337.372,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_100_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_100,47.55,9.0,513.573,10.800,57.064,0.000,0.300,0.200,0.500,1.000,General,0.000,513.573,51.357,513.6,0.000,102.715,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_100_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_100,63.55,6.0,514.744,8.100,85.791,0.000,0.300,0.200,0.500,1.000,General,0.000,514.744,51.474,514.7,0.000,102.949,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_100_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_100,50.22,1.0,271.183,5.400,271.183,0.000,0.300,0.200,0.500,1.000,General,0.000,271.183,27.118,271.2,0.000,54.237,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_100_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_100,15.95,1.0,172.290,10.800,172.290,0.000,0.300,0.200,0.500,1.000,General,0.000,172.290,17.229,172.3,0.000,34.458,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_100_LIGHTS,STORAGE_LIGHTING,STORAGE_100,23.91,1.0,129.088,5.400,129.088,0.000,0.300,0.200,0.500,1.000,General,0.000,129.088,12.909,129.1,0.000,25.818,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_101_LIGHTS,LOBBY_LIGHTING,LOBBY_101,159.60,7.0,2058.788,12.900,294.113,0.000,0.300,0.200,0.500,1.000,General,0.000,2058.788,205.879,2058.8,0.000,411.758,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_101_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_101,67.02,13.0,723.790,10.800,55.676,0.000,0.300,0.200,0.500,1.000,General,0.000,723.790,72.379,723.8,0.000,144.758,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_101_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_101,50.91,5.0,412.397,8.100,82.479,0.000,0.300,0.200,0.500,1.000,General,0.000,412.397,41.240,412.4,0.000,82.479,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_101_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_101,98.72,1.0,533.101,5.400,533.101,0.000,0.300,0.200,0.500,1.000,General,0.000,533.101,53.310,533.1,0.000,106.620,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_101_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_101,308.58,15.0,3332.688,10.800,222.179,0.000,0.300,0.200,0.500,1.000,General,0.000,3332.688,333.269,3332.7,0.000,666.538,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_101_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_101,31.78,1.0,343.276,10.800,343.276,0.000,0.300,0.200,0.500,1.000,General,0.000,343.276,34.328,343.3,0.000,68.655,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_101_LIGHTS,STORAGE_LIGHTING,STORAGE_101,23.17,1.0,125.108,5.400,125.108,0.000,0.300,0.200,0.500,1.000,General,0.000,125.108,12.511,125.1,0.000,25.022,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_102_LIGHTS,LOBBY_LIGHTING,LOBBY_102,125.85,6.0,1623.507,12.900,270.585,0.000,0.300,0.200,0.500,1.000,General,0.000,1623.507,162.351,1623.5,0.000,324.701,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_102_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_102,23.12,2.0,187.244,8.100,93.622,0.000,0.300,0.200,0.500,1.000,General,0.000,187.244,18.724,187.2,0.000,37.449,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_102_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_102,64.72,1.0,349.489,5.400,349.489,0.000,0.300,0.200,0.500,1.000,General,0.000,349.489,34.949,349.5,0.000,69.898,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_102_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_102,458.42,22.0,4950.971,10.800,225.044,0.000,0.300,0.200,0.500,1.000,General,0.000,4950.971,495.097,4951.0,0.000,990.194,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_102_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_102,44.40,2.0,479.543,10.800,239.771,0.000,0.300,0.200,0.500,1.000,General,0.000,479.543,47.954,479.5,0.000,95.909,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_103_LIGHTS,LOBBY_LIGHTING,LOBBY_103,112.66,5.0,1453.376,12.900,290.675,0.000,0.300,0.200,0.500,1.000,General,0.000,1453.376,145.338,1453.4,0.000,290.675,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_103_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_103,78.62,15.0,849.136,10.800,56.609,0.000,0.300,0.200,0.500,1.000,General,0.000,849.136,84.914,849.1,0.000,169.827,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_103_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_103,67.30,6.0,545.100,8.100,90.850,0.000,0.300,0.200,0.500,1.000,General,0.000,545.100,54.510,545.1,0.000,109.020,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_103_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_103,82.19,1.0,443.849,5.400,443.849,0.000,0.300,0.200,0.500,1.000,General,0.000,443.849,44.385,443.8,0.000,88.770,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_103_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_103,392.81,19.0,4242.335,10.800,223.281,0.000,0.300,0.200,0.500,1.000,General,0.000,4242.335,424.234,4242.3,0.000,848.467,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_103_LIGHTS,STORAGE_LIGHTING,STORAGE_103,38.90,1.0,210.060,5.400,210.060,0.000,0.300,0.200,0.500,1.000,General,0.000,210.060,21.006,210.1,0.000,42.012,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_104_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_104,62.96,12.0,679.927,10.800,56.661,0.000,0.300,0.200,0.500,1.000,General,0.000,679.927,67.993,679.9,0.000,135.985,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_104_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_104,54.89,5.0,444.606,8.100,88.921,0.000,0.300,0.200,0.500,1.000,General,0.000,444.606,44.461,444.6,0.000,88.921,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_104_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_104,67.29,1.0,363.351,5.400,363.351,0.000,0.300,0.200,0.500,1.000,General,0.000,363.351,36.335,363.4,0.000,72.670,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_104_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_104,272.97,13.0,2948.090,10.800,226.776,0.000,0.300,0.200,0.500,1.000,General,0.000,2948.090,294.809,2948.1,0.000,589.618,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_104_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_104,33.43,1.0,361.097,10.800,361.097,0.000,0.300,0.200,0.500,1.000,General,0.000,361.097,36.110,361.1,0.000,72.219,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_104_LIGHTS,STORAGE_LIGHTING,STORAGE_104,17.23,1.0,93.039,5.400,93.039,0.000,0.300,0.200,0.500,1.000,General,0.000,93.039,9.304,93.0,0.000,18.608,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_105_LIGHTS,LOBBY_LIGHTING,LOBBY_105,63.98,3.0,825.302,12.900,275.101,0.000,0.300,0.200,0.500,1.000,General,0.000,825.302,82.530,825.3,0.000,165.060,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_105_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_105,45.56,9.0,492.079,10.800,54.675,0.000,0.300,0.200,0.500,1.000,General,0.000,492.079,49.208,492.1,0.000,98.416,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_105_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_105,47.73,4.0,386.641,8.100,96.660,0.000,0.300,0.200,0.500,1.000,General,0.000,386.641,38.664,386.6,0.000,77.328,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_105_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_105,72.44,1.0,391.161,5.400,391.161,0.000,0.300,0.200,0.500,1.000,General,0.000,391.161,39.116,391.2,0.000,78.232,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_105_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_105,430.91,21.0,4653.828,10.800,221.611,0.000,0.300,0.200,0.500,1.000,General,0.000,4653.828,465.383,4653.8,0.000,930.766,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_105_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_105,18.86,1.0,203.668,10.800,203.668,0.000,0.300,0.200,0.500,1.000,General,0.000,203.668,20.367,203.7,0.000,40.734,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_105_LIGHTS,STORAGE_LIGHTING,STORAGE_105,19.43,1.0,104.941,5.400,104.941,0.000,0.300,0.200,0.500,1.000,General,0.000,104.941,10.494,104.9,0.000,20.988,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_106_LIGHTS,LOBBY_LIGHTING,LOBBY_106,145.38,7.0,1875.402,12.900,267.915,0.000,0.300,0.200,0.500,1.000,General,0.000,1875.402,187.540,1875.4,0.000,375.080,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_106_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_106,58.76,11.0,634.586,10.800,57.690,0.000,0.300,0.200,0.500,1.000,General,0.000,634.586,63.459,634.6,0.000,126.917,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_106_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_106,54.44,5.0,440.985,8.100,88.197,0.000,0.300,0.200,0.500,1.000,General,0.000,440.985,44.099,441.0,0.000,88.197,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_106_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_106,27.66,1.0,149.376,5.400,149.376,0.000,0.300,0.200,0.500,1.000,General,0.000,149.376,14.938,149.4,0.000,29.875,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_106_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_106,347.86,17.0,3756.862,10.800,220.992,0.000,0.300,0.200,0.500,1.000,General,0.000,3756.862,375.686,3756.9,0.000,751.372,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_106_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_106,36.71,1.0,396.517,10.800,396.517,0.000,0.300,0.200,0.500,1.000,General,0.000,396.517,39.652,396.5,0.000,79.303,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_106_LIGHTS,STORAGE_LIGHTING,STORAGE_106,27.25,1.0,147.125,5.400,147.125,0.000,0.300,0.200,0.500,1.000,General,0.000,147.125,14.713,147.1,0.000,29.425,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_107_LIGHTS,LOBBY_LIGHTING,LOBBY_107,129.81,6.0,1674.569,12.900,279.095,0.000,0.300,0.200,0.500,1.000,General,0.000,1674.569,167.457,1674.6,0.000,334.914,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_107_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_107,93.94,18.0,1014.572,10.800,56.365,0.000,0.300,0.200,0.500,1.000,General,0.000,1014.572,101.457,1014.6,0.000,202.914,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_107_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_107,34.16,3.0,276.711,8.100,92.237,0.000,0.300,0.200,0.500,1.000,General,0.000,276.711,27.671,276.7,0.000,55.342,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_107_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_107,34.84,1.0,188.150,5.400,188.150,0.000,0.300,0.200,0.500,1.000,General,0.000,188.150,18.815,188.1,0.000,37.630,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_107_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_107,482.98,24.0,5216.218,10.800,217.342,0.000,0.300,0.200,0.500,1.000,General,0.000,5216.218,521.622,5216.2,0.000,1043.244,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_107_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_107,22.49,1.0,242.903,10.800,242.903,0.000,0.300,0.200,0.500,1.000,General,0.000,242.903,24.290,242.9,0.000,48.581,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_108_LIGHTS,LOBBY_LIGHTING,LOBBY_108,186.44,9.0,2405.086,12.900,267.232,0.000,0.300,0.200,0.500,1.000,General,0.000,2405.086,240.509,2405.1,0.000,481.017,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_108_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_108,78.16,15.0,844.080,10.800,56.272,0.000,0.300,0.200,0.500,1.000,General,0.000,844.080,84.408,844.1,0.000,168.816,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_108_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_108,47.41,4.0,383.987,8.100,95.997,0.000,0.300,0.200,0.500,1.000,General,0.000,383.987,38.399,384.0,0.000,76.797,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_108_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_108,76.39,1.0,412.507,5.400,412.507,0.000,0.300,0.200,0.500,1.000,General,0.000,412.507,41.251,412.5,0.000,82.501,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_108_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_108,108.29,5.0,1169.567,10.800,233.913,0.000,0.300,0.200,0.500,1.000,General,0.000,1169.567,116.957,1169.6,0.000,233.913,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_108_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_108,37.46,1.0,404.522,10.800,404.522,0.000,0.300,0.200,0.500,1.000,General,0.000,404.522,40.452,404.5,0.000,80.904,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_108_LIGHTS,STORAGE_LIGHTING,STORAGE_108,45.50,1.0,245.708,5.400,245.708,0.000,0.300,0.200,0.500,1.000,General,0.000,245.708,24.571,245.7,0.000,49.142,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_109_LIGHTS,LOBBY_LIGHTING,LOBBY_109,198.94,9.0,2566.312,12.900,285.146,0.000,0.300,0.200,0.500,1.000,General,0.000,2566.312,256.631,2566.3,0.000,513.262,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_109_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_109,80.12,16.0,865.341,10.800,54.084,0.000,0.300,0.200,0.500,1.000,General,0.000,865.341,86.534,865.3,0.000,173.068,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_109_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_109,34.85,3.0,282.254,8.100,94.085,0.000,0.300,0.200,0.500,1.000,General,0.000,282.254,28.225,282.3,0.000,56.451,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_109_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_109,32.30,1.0,174.395,5.400,174.395,0.000,0.300,0.200,0.500,1.000,General,0.000,174.395,17.440,174.4,0.000,34.879,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_109_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_109,188.86,9.0,2039.649,10.800,226.628,0.000,0.300,0.200,0.500,1.000,General,0.000,2039.649,203.965,2039.6,0.000,407.930,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_109_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_109,33.35,1.0,360.187,10.800,360.187,0.000,0.300,0.200,0.500,1.000,General,0.000,360.187,36.019,360.2,0.000,72.037,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_109_LIGHTS,STORAGE_LIGHTING,STORAGE_109,18.15,1.0,97.985,5.400,97.985,0.000,0.300,0.200,0.500,1.000,General,0.000,97.985,9.798,98.0,0.000,19.597,0.000,0.000,0.000,0.000
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Minimum Equipment Level for All Day Types {W},Maximum Equipment Level for All Day Types {W},Minimum Equipment Level for Weekdays {W}, Maximum Equipment Level for Weekdays {W},Minimum Equipment Level for Weekends/Holidays {W}, Maximum Equipment Level for Weekends /Holidays {W},Minimum Equipment Level for Summer Design Days {W}, Maximum Equipment Level for Summer Design Days {W},Minimum Equipment Level for Winter Design Days {W}, Maximum Equipment Level for Winter Design Days {W}
 ElectricEquipment Internal Gains Nominal, LOBBY_0_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_0,91.61,4.0,293.142,3.200,73.286,0.100,0.200,0.000,0.700,General,0.000,234.514,87.943,234.514,0.000,87.943,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_0_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_0,95.78,19.0,775.799,8.100,40.832,0.100,0.200,0.000,0.700,General,0.000,620.639,232.740,620.639,0.000,232.740,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_0_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_0,44.61,4.0,669.153,15.000,167.288,0.100,0.200,0.000,0.700,General,0.000,535.322,200.746,535.322,0.000,200.746,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_0_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_0,27.02,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_0_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_0,467.95,23.0,3790.372,8.100,164.799,0.100,0.200,0.000,0.700,General,0.000,3032.298,1137.112,3032.298,0.000,1137.112,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_0_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_0,39.38,1.0,318.996,8.100,318.996,0.100,0.200,0.000,0.700,General,0.000,255.197,95.699,255.197,0.000,95.699,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_0_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_0,11.92,1.0,13.116,1.100,13.116,0.100,0.200,0.000,0.700,General,0.000,10.493,3.935,10.493,0.000,3.935,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_1_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_1,184.50,9.0,590.387,3.200,65.599,0.100,0.200,0.000,0.700,General,0.000,472.310,177.116,472.310,0.000,177.116,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_1_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_1,76.62,15.0,620.630,8.100,41.375,0.100,0.200,0.000,0.700,General,0.000,496.504,186.189,496.504,0.000,186.189,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_1_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_1,53.06,5.0,795.934,15.000,159.187,0.100,0.200,0.000,0.700,General,0.000,636.747,238.780,636.747,0.000,238.780,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_1_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_1,27.51,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_1_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_1,175.69,8.0,1423.108,8.100,177.889,0.100,0.200,0.000,0.700,General,0.000,1138.487,426.932,1138.487,0.000,426.932,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_1_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_1,44.85,2.0,363.277,8.100,181.639,0.100,0.200,0.000,0.700,General,0.000,290.622,108.983,290.622,0.000,108.983,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_1_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_1,36.20,1.0,39.816,1.100,39.816,0.100,0.200,0.000,0.700,General,0.000,31.852,11.945,31.852,0.000,11.945,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_2_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_2,145.93,7.0,466.968,3.200,66.710,0.100,0.200,0.000,0.700,General,0.000,373.574,140.090,373.574,0.000,140.090,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_2_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_2,95.96,19.0,777.281,8.100,40.910,0.100,0.200,0.000,0.700,General,0.000,621.825,233.184,621.825,0.000,233.184,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_2_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_2,68.12,6.0,1021.753,15.000,170.292,0.100,0.200,0.000,0.700,General,0.000,817.403,306.526,817.403,0.000,306.526,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_2_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_2,55.41,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_2_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_2,222.41,11.0,1801.535,8.100,163.776,0.100,0.200,0.000,0.700,General,0.000,1441.228,540.460,1441.228,0.000,540.460,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_2_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_2,30.48,1.0,33.524,1.100,33.524,0.100,0.200,0.000,0.700,General,0.000,26.820,10.057,26.820,0.000,10.057,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_3_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_3,155.09,7.0,496.291,3.200,70.899,0.100,0.200,0.000,0.700,General,0.000,397.033,148.887,397.033,0.000,148.887,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_3_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_3,21.45,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_3_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_3,363.97,18.0,2948.120,8.100,163.784,0.100,0.200,0.000,0.700,General,0.000,2358.496,884.436,2358.496,0.000,884.436,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_3_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_3,38.59,1.0,312.572,8.100,312.572,0.100,0.200,0.000,0.700,General,0.000,250.057,93.772,250.057,0.000,93.772,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_3_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_3,47.57,1.0,52.331,1.100,52.331,0.100,0.200,0.000,0.700,General,0.000,41.865,15.699,41.865,0.000,15.699,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_4_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_4,167.36,8.0,535.560,3.200,66.945,0.100,0.200,0.000,0.700,General,0.000,428.448,160.668,428.448,0.000,160.668,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_4_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_4,75.97,15.0,615.363,8.100,41.024,0.100,0.200,0.000,0.700,General,0.000,492.291,184.609,492.291,0.000,184.609,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_4_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_4,38.90,3.0,583.532,15.000,194.511,0.100,0.200,0.000,0.700,General,0.000,466.825,175.059,466.825,0.000,175.059,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_4_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_4,20.14,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_4_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_4,153.52,7.0,1243.495,8.100,177.642,0.100,0.200,0.000,0.700,General,0.000,994.796,373.049,994.796,0.000,373.049,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_4_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_4,41.72,2.0,337.934,8.100,168.967,0.100,0.200,0.000,0.700,General,0.000,270.347,101.380,270.347,0.000,101.380,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_4_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_4,12.63,1.0,13.890,1.100,13.890,0.100,0.200,0.000,0.700,General,0.000,11.112,4.167,11.112,0.000,4.167,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_5_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_5,134.91,6.0,431.725,3.200,71.954,0.100,0.200,0.000,0.700,General,0.000,345.380,129.518,345.380,0.000,129.518,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_5_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_5,92.07,18.0,745.763,8.100,41.431,0.100,0.200,0.000,0.700,General,0.000,596.610,223.729,596.610,0.000,223.729,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_5_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_5,42.09,4.0,631.292,15.000,157.823,0.100,0.200,0.000,0.700,General,0.000,505.033,189.388,505.033,0.000,189.388,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_5_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_5,69.61,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_5_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_5,471.88,23.0,3822.236,8.100,166.184,0.100,0.200,0.000,0.700,General,0.000,3057.788,1146.671,3057.788,0.000,1146.671,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_5_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_5,28.76,1.0,232.927,8.100,232.927,0.100,0.200,0.000,0.700,General,0.000,186.342,69.878,186.342,0.000,69.878,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_5_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_5,24.27,1.0,26.698,1.100,26.698,0.100,0.200,0.000,0.700,General,0.000,21.359,8.009,21.359,0.000,8.009,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_6_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_6,81.12,16.0,657.055,8.100,41.066,0.100,0.200,0.000,0.700,General,0.000,525.644,197.117,525.644,0.000,197.117,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_6_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_6,45.43,4.0,681.516,15.000,170.379,0.100,0.200,0.000,0.700,General,0.000,545.213,204.455,545.213,0.000,204.455,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_6_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_6,35.92,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_6_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_6,301.58,15.0,2442.761,8.100,162.851,0.100,0.200,0.000,0.700,General,0.000,1954.209,732.828,1954.209,0.000,732.828,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_6_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_6,42.56,2.0,344.756,8.100,172.378,0.100,0.200,0.000,0.700,General,0.000,275.805,103.427,275.805,0.000,103.427,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_6_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_6,26.86,1.0,29.546,1.100,29.546,0.100,0.200,0.000,0.700,General,0.000,23.636,8.864,23.636,0.000,8.864,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_7_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_7,73.03,3.0,233.705,3.200,77.902,0.100,0.200,0.000,0.700,General,0.000,186.964,70.112,186.964,0.000,70.112,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_7_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_7,68.46,13.0,554.512,8.100,42.655,0.100,0.200,0.000,0.700,General,0.000,443.609,166.354,443.609,0.000,166.354,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_7_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_7,36.70,3.0,550.493,15.000,183.498,0.100,0.200,0.000,0.700,General,0.000,440.395,165.148,440.395,0.000,165.148,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_7_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_7,39.42,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_7_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_7,137.50,6.0,1113.748,8.100,185.625,0.100,0.200,0.000,0.700,General,0.000,890.998,334.124,890.998,0.000,334.124,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_7_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_7,15.63,1.0,126.571,8.100,126.571,0.100,0.200,0.000,0.700,General,0.000,101.257,37.971,101.257,0.000,37.971,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_7_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_7,22.49,1.0,24.740,1.100,24.740,0.100,0.200,0.000,0.700,General,0.000,19.792,7.422,19.792,0.000,7.422,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_8_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_8,130.91,6.0,418.914,3.200,69.819,0.100,0.200,0.000,0.700,General,0.000,335.132,125.674,335.132,0.000,125.674,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_8_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_8,53.61,10.0,434.219,8.100,43.422,0.100,0.200,0.000,0.700,General,0.000,347.375,130.266,347.375,0.000,130.266,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_8_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_8,69.04,6.0,1035.672,15.000,172.612,0.100,0.200,0.000,0.700,General,0.000,828.538,310.702,828.538,0.000,310.702,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_8_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_8,282.17,14.0,2285.590,8.100,163.256,0.100,0.200,0.000,0.700,General,0.000,1828.472,685.677,1828.472,0.000,685.677,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_8_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_8,44.62,2.0,361.399,8.100,180.700,0.100,0.200,0.000,0.700,General,0.000,289.119,108.420,289.119,0.000,108.420,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_8_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_8,33.56,1.0,36.920,1.100,36.920,0.100,0.200,0.000,0.700,General,0.000,29.536,11.076,29.536,0.000,11.076,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_9_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_9,195.61,9.0,625.949,3.200,69.550,0.100,0.200,0.000,0.700,General,0.000,500.759,187.785,500.759,0.000,187.785,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_9_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_9,64.08,12.0,519.017,8.100,43.251,0.100,0.200,0.000,0.700,General,0.000,415.214,155.705,415.214,0.000,155.705,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_9_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_9,28.24,2.0,423.629,15.000,211.814,0.100,0.200,0.000,0.700,General,0.000,338.903,127.089,338.903,0.000,127.089,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_9_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_9,60.13,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_9_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_9,123.19,6.0,997.823,8.100,166.304,0.100,0.200,0.000,0.700,General,0.000,798.259,299.347,798.259,0.000,299.347,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_9_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_9,21.48,1.0,174.021,8.100,174.021,0.100,0.200,0.000,0.700,General,0.000,139.217,52.206,139.217,0.000,52.206,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_9_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_9,13.52,1.0,14.867,1.100,14.867,0.100,0.200,0.000,0.700,General,0.000,11.893,4.460,11.893,0.000,4.460,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_10_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_10,67.45,3.0,215.837,3.200,71.946,0.100,0.200,0.000,0.700,General,0.000,172.669,64.751,172.669,0.000,64.751,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_10_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_10,42.45,8.0,343.814,8.100,42.977,0.100,0.200,0.000,0.700,General,0.000,275.051,103.144,275.051,0.000,103.144,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_10_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_10,55.08,5.0,826.234,15.000,165.247,0.100,0.200,0.000,0.700,General,0.000,660.987,247.870,660.987,0.000,247.870,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_10_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_10,95.79,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_10_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_10,141.77,7.0,1148.351,8.100,164.050,0.100,0.200,0.000,0.700,General,0.000,918.681,344.505,918.681,0.000,344.505,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_10_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_10,20.99,1.0,169.986,8.100,169.986,0.100,0.200,0.000,0.700,General,0.000,135.989,50.996,135.989,0.000,50.996,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_10_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_10,25.55,1.0,28.101,1.100,28.101,0.100,0.200,0.000,0.700,General,0.000,22.481,8.430,22.481,0.000,8.430,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_11_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_11,196.90,9.0,630.088,3.200,70.010,0.100,0.200,0.000,0.700,General,0.000,504.070,189.026,504.070,0.000,189.026,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_11_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_11,78.62,15.0,636.839,8.100,42.456,0.100,0.200,0.000,0.700,General,0.000,509.472,191.052,509.472,0.000,191.052,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_11_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_11,66.17,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_11_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_11,478.06,23.0,3872.271,8.100,168.360,0.100,0.200,0.000,0.700,General,0.000,3097.817,1161.681,3097.817,0.000,1161.681,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_11_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_11,28.21,1.0,228.515,8.100,228.515,0.100,0.200,0.000,0.700,General,0.000,182.812,68.554,182.812,0.000,68.554,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_11_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_11,34.38,1.0,37.817,1.100,37.817,0.100,0.200,0.000,0.700,General,0.000,30.253,11.345,30.253,0.000,11.345,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_12_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_12,65.72,3.0,210.294,3.200,70.098,0.100,0.200,0.000,0.700,General,0.000,168.235,63.088,168.235,0.000,63.088,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_12_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_12,35.82,7.0,290.109,8.100,41.444,0.100,0.200,0.000,0.700,General,0.000,232.087,87.033,232.087,0.000,87.033,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_12_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_12,67.81,6.0,1017.105,15.000,169.517,0.100,0.200,0.000,0.700,General,0.000,813.684,305.131,813.684,0.000,305.131,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_12_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_12,61.21,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_12_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_12,187.73,9.0,1520.644,8.100,168.960,0.100,0.200,0.000,0.700,General,0.000,1216.515,456.193,1216.515,0.000,456.193,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_12_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_12,16.53,1.0,133.903,8.100,133.903,0.100,0.200,0.000,0.700,General,0.000,107.122,40.171,107.122,0.000,40.171,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_12_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_12,14.83,1.0,16.311,1.100,16.311,0.100,0.200,0.000,0.700,General,0.000,13.049,4.893,13.049,0.000,4.893,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_13_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_13,194.65,9.0,622.868,3.200,69.208,0.100,0.200,0.000,0.700,General,0.000,498.295,186.860,498.295,0.000,186.860,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_13_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_13,81.06,16.0,656.560,8.100,41.035,0.100,0.200,0.000,0.700,General,0.000,525.248,196.968,525.248,0.000,196.968,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_13_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_13,60.35,6.0,905.267,15.000,150.878,0.100,0.200,0.000,0.700,General,0.000,724.214,271.580,724.214,0.000,271.580,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_13_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_13,73.70,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_13_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_13,331.90,16.0,2688.417,8.100,168.026,0.100,0.200,0.000,0.700,General,0.000,2150.733,806.525,2150.733,0.000,806.525,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_13_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_13,33.30,1.0,269.721,8.100,269.721,0.100,0.200,0.000,0.700,General,0.000,215.777,80.916,215.777,0.000,80.916,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_13_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_13,46.62,1.0,51.278,1.100,51.278,0.100,0.200,0.000,0.700,General,0.000,41.023,15.383,41.023,0.000,15.383,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_14_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_14,72.47,3.0,231.915,3.200,77.305,0.100,0.200,0.000,0.700,General,0.000,185.532,69.575,185.532,0.000,69.575,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_14_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_14,79.08,15.0,640.554,8.100,42.704,0.100,0.200,0.000,0.700,General,0.000,512.443,192.166,512.443,0.000,192.166,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_14_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_14,57.02,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_14_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_14,355.65,17.0,2880.760,8.100,169.456,0.100,0.200,0.000,0.700,General,0.000,2304.608,864.228,2304.608,0.000,864.228,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_14_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_14,15.41,1.0,124.781,8.100,124.781,0.100,0.200,0.000,0.700,General,0.000,99.824,37.434,99.824,0.000,37.434,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_14_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_14,16.16,1.0,17.779,1.100,17.779,0.100,0.200,0.000,0.700,General,0.000,14.223,5.334,14.223,0.000,5.334,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_15_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_15,92.84,4.0,297.088,3.200,74.272,0.100,0.200,0.000,0.700,General,0.000,237.671,89.127,237.671,0.000,89.127,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_15_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_15,79.33,15.0,642.581,8.100,42.839,0.100,0.200,0.000,0.700,General,0.000,514.065,192.774,514.065,0.000,192.774,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_15_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_15,43.68,4.0,655.232,15.000,163.808,0.100,0.200,0.000,0.700,General,0.000,524.185,196.569,524.185,0.000,196.569,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_15_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_15,28.39,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_15_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_15,332.82,16.0,2695.833,8.100,168.490,0.100,0.200,0.000,0.700,General,0.000,2156.666,808.750,2156.666,0.000,808.750,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_15_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_15,16.27,1.0,131.826,8.100,131.826,0.100,0.200,0.000,0.700,General,0.000,105.461,39.548,105.461,0.000,39.548,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_15_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_15,47.46,1.0,52.205,1.100,52.205,0.100,0.200,0.000,0.700,General,0.000,41.764,15.661,41.764,0.000,15.661,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_16_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_16,53.04,10.0,429.593,8.100,42.959,0.100,0.200,0.000,0.700,General,0.000,343.674,128.878,343.674,0.000,128.878,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_16_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_16,65.05,6.0,975.686,15.000,162.614,0.100,0.200,0.000,0.700,General,0.000,780.549,292.706,780.549,0.000,292.706,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_16_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_16,75.59,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_16_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_16,241.25,12.0,1954.146,8.100,162.845,0.100,0.200,0.000,0.700,General,0.000,1563.317,586.244,1563.317,0.000,586.244,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_16_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_16,43.21,2.0,350.015,8.100,175.007,0.100,0.200,0.000,0.700,General,0.000,280.012,105.004,280.012,0.000,105.004,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_16_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_16,20.88,1.0,22.965,1.100,22.965,0.100,0.200,0.000,0.700,General,0.000,18.372,6.889,18.372,0.000,6.889,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_17_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_17,103.08,5.0,329.856,3.200,65.971,0.100,0.200,0.000,0.700,General,0.000,263.885,98.957,263.885,0.000,98.957,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_17_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_17,33.04,6.0,267.585,8.100,44.597,0.100,0.200,0.000,0.700,General,0.000,214.068,80.275,214.068,0.000,80.275,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_17_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_17,26.39,2.0,395.850,15.000,197.925,0.100,0.200,0.000,0.700,General,0.000,316.680,118.755,316.680,0.000,118.755,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_17_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_17,87.57,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_17_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_17,246.39,12.0,1995.772,8.100,166.314,0.100,0.200,0.000,0.700,General,0.000,1596.617,598.732,1596.617,0.000,598.732,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_17_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_17,37.98,1.0,307.643,8.100,307.643,0.100,0.200,0.000,0.700,General,0.000,246.114,92.293,246.114,0.000,92.293,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_17_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_17,10.97,1.0,12.071,1.100,12.071,0.100,0.200,0.000,0.700,General,0.000,9.657,3.621,9.657,0.000,3.621,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_18_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_18,117.38,5.0,375.612,3.200,75.122,0.100,0.200,0.000,0.700,General,0.000,300.490,112.684,300.490,0.000,112.684,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_18_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_18,60.90,12.0,493.261,8.100,41.105,0.100,0.200,0.000,0.700,General,0.000,394.608,147.978,394.608,0.000,147.978,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_18_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_18,70.09,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_18_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_18,498.28,24.0,4036.085,8.100,168.170,0.100,0.200,0.000,0.700,General,0.000,3228.868,1210.825,3228.868,0.000,1210.825,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_18_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_18,31.75,1.0,257.208,8.100,257.208,0.100,0.200,0.000,0.700,General,0.000,205.766,77.162,205.766,0.000,77.162,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_18_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_18,15.48,1.0,17.024,1.100,17.024,0.100,0.200,0.000,0.700,General,0.000,13.619,5.107,13.619,0.000,5.107,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_19_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_19,50.14,2.0,160.449,3.200,80.225,0.100,0.200,0.000,0.700,General,0.000,128.360,48.135,128.360,0.000,48.135,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_19_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_19,94.81,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_19_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_19,209.70,10.0,1698.597,8.100,169.860,0.100,0.200,0.000,0.700,General,0.000,1358.877,509.579,1358.877,0.000,509.579,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_19_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_19,30.77,1.0,249.266,8.100,249.266,0.100,0.200,0.000,0.700,General,0.000,199.413,74.780,199.413,0.000,74.780,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_19_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_19,27.90,1.0,30.685,1.100,30.685,0.100,0.200,0.000,0.700,General,0.000,24.548,9.206,24.548,0.000,9.206,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_20_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_20,36.30,7.0,294.055,8.100,42.008,0.100,0.200,0.000,0.700,General,0.000,235.244,88.216,235.244,0.000,88.216,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_20_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_20,51.15,5.0,767.198,15.000,153.440,0.100,0.200,0.000,0.700,General,0.000,613.759,230.159,613.759,0.000,230.159,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_20_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_20,32.11,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_20_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_20,143.28,7.0,1160.596,8.100,165.799,0.100,0.200,0.000,0.700,General,0.000,928.477,348.179,928.477,0.000,348.179,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_20_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_20,47.33,2.0,383.343,8.100,191.672,0.100,0.200,0.000,0.700,General,0.000,306.675,115.003,306.675,0.000,115.003,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_20_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_20,35.13,1.0,38.644,1.100,38.644,0.100,0.200,0.000,0.700,General,0.000,30.915,11.593,30.915,0.000,11.593,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_21_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_21,139.99,6.0,447.979,3.200,74.663,0.100,0.200,0.000,0.700,General,0.000,358.383,134.394,358.383,0.000,134.394,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_21_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_21,61.51,12.0,498.201,8.100,41.517,0.100,0.200,0.000,0.700,General,0.000,398.560,149.460,398.560,0.000,149.460,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_21_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_21,69.64,6.0,1044.546,15.000,174.091,0.100,0.200,0.000,0.700,General,0.000,835.637,313.364,835.637,0.000,313.364,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_21_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_21,76.89,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_21_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_21,271.29,13.0,2197.478,8.100,169.037,0.100,0.200,0.000,0.700,General,0.000,1757.983,659.244,1757.983,0.000,659.244,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_21_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_21,35.44,1.0,287.099,8.100,287.099,0.100,0.200,0.000,0.700,General,0.000,229.679,86.130,229.679,0.000,86.130,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_21_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_21,24.13,1.0,26.538,1.100,26.538,0.100,0.200,0.000,0.700,General,0.000,21.230,7.961,21.230,0.000,7.961,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_22_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_22,170.26,8.0,544.841,3.200,68.105,0.100,0.200,0.000,0.700,General,0.000,435.872,163.452,435.872,0.000,163.452,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_22_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_22,59.24,11.0,479.884,8.100,43.626,0.100,0.200,0.000,0.700,General,0.000,383.907,143.965,383.907,0.000,143.965,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_22_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_22,50.63,5.0,759.517,15.000,151.903,0.100,0.200,0.000,0.700,General,0.000,607.613,227.855,607.613,0.000,227.855,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_22_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_22,25.76,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_22_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_22,384.55,19.0,3114.839,8.100,163.939,0.100,0.200,0.000,0.700,General,0.000,2491.871,934.452,2491.871,0.000,934.452,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_22_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_22,28.06,1.0,30.862,1.100,30.862,0.100,0.200,0.000,0.700,General,0.000,24.690,9.259,24.690,0.000,9.259,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_23_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_23,87.26,17.0,706.780,8.100,41.575,0.100,0.200,0.000,0.700,General,0.000,565.424,212.034,565.424,0.000,212.034,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_23_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_23,53.18,5.0,797.630,15.000,159.526,0.100,0.200,0.000,0.700,General,0.000,638.104,239.289,638.104,0.000,239.289,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_23_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_23,97.14,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_23_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_23,43.62,2.0,353.299,8.100,176.649,0.100,0.200,0.000,0.700,General,0.000,282.639,105.990,282.639,0.000,105.990,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_23_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_23,42.57,1.0,46.823,1.100,46.823,0.100,0.200,0.000,0.700,General,0.000,37.459,14.047,37.459,0.000,14.047,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_24_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_24,68.59,3.0,219.480,3.200,73.160,0.100,0.200,0.000,0.700,General,0.000,175.584,65.844,175.584,0.000,65.844,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_24_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_24,22.06,2.0,330.870,15.000,165.435,0.100,0.200,0.000,0.700,General,0.000,264.696,99.261,264.696,0.000,99.261,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_24_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_24,90.71,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_24_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_24,287.31,14.0,2327.230,8.100,166.231,0.100,0.200,0.000,0.700,General,0.000,1861.784,698.169,1861.784,0.000,698.169,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_24_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_24,19.50,1.0,157.952,8.100,157.952,0.100,0.200,0.000,0.700,General,0.000,126.362,47.386,126.362,0.000,47.386,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_24_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_24,26.64,1.0,29.305,1.100,29.305,0.100,0.200,0.000,0.700,General,0.000,23.444,8.792,23.444,0.000,8.792,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_25_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_25,85.87,4.0,274.780,3.200,68.695,0.100,0.200,0.000,0.700,General,0.000,219.824,82.434,219.824,0.000,82.434,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_25_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_25,74.39,14.0,602.540,8.100,43.039,0.100,0.200,0.000,0.700,General,0.000,482.032,180.762,482.032,0.000,180.762,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_25_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_25,68.91,6.0,1033.629,15.000,172.271,0.100,0.200,0.000,0.700,General,0.000,826.903,310.089,826.903,0.000,310.089,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_25_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_25,63.04,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_25_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_25,266.35,13.0,2157.474,8.100,165.960,0.100,0.200,0.000,0.700,General,0.000,1725.979,647.242,1725.979,0.000,647.242,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_25_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_25,18.23,1.0,147.655,8.100,147.655,0.100,0.200,0.000,0.700,General,0.000,118.124,44.296,118.124,0.000,44.296,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_25_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_25,38.91,1.0,42.796,1.100,42.796,0.100,0.200,0.000,0.700,General,0.000,34.237,12.839,34.237,0.000,12.839,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_26_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_26,170.57,8.0,545.840,3.200,68.230,0.100,0.200,0.000,0.700,General,0.000,436.672,163.752,436.672,0.000,163.752,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_26_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_26,48.75,9.0,394.843,8.100,43.871,0.100,0.200,0.000,0.700,General,0.000,315.874,118.453,315.874,0.000,118.453,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_26_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_26,71.83,7.0,1077.401,15.000,153.914,0.100,0.200,0.000,0.700,General,0.000,861.921,323.220,861.921,0.000,323.220,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_26_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_26,85.91,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_26_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_26,440.87,22.0,3571.047,8.100,162.320,0.100,0.200,0.000,0.700,General,0.000,2856.838,1071.314,2856.838,0.000,1071.314,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_26_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_26,39.90,1.0,323.151,8.100,323.151,0.100,0.200,0.000,0.700,General,0.000,258.521,96.945,258.521,0.000,96.945,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_27_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_27,169.91,8.0,543.719,3.200,67.965,0.100,0.200,0.000,0.700,General,0.000,434.975,163.116,434.975,0.000,163.116,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_27_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_27,32.01,6.0,259.261,8.100,43.210,0.100,0.200,0.000,0.700,General,0.000,207.409,77.778,207.409,0.000,77.778,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_27_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_27,58.46,5.0,876.950,15.000,175.390,0.100,0.200,0.000,0.700,General,0.000,701.560,263.085,701.560,0.000,263.085,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_27_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_27,447.64,22.0,3625.864,8.100,164.812,0.100,0.200,0.000,0.700,General,0.000,2900.692,1087.759,2900.692,0.000,1087.759,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_27_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_27,49.04,2.0,397.229,8.100,198.614,0.100,0.200,0.000,0.700,General,0.000,317.783,119.169,317.783,0.000,119.169,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_27_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_27,48.23,1.0,53.053,1.100,53.053,0.100,0.200,0.000,0.700,General,0.000,42.443,15.916,42.443,0.000,15.916,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_28_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_28,86.32,4.0,276.210,3.200,69.053,0.100,0.200,0.000,0.700,General,0.000,220.968,82.863,220.968,0.000,82.863,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_28_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_28,99.13,19.0,802.979,8.100,42.262,0.100,0.200,0.000,0.700,General,0.000,642.383,240.894,642.383,0.000,240.894,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_28_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_28,54.25,5.0,813.677,15.000,162.735,0.100,0.200,0.000,0.700,General,0.000,650.941,244.103,650.941,0.000,244.103,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_28_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_28,73.06,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_28_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_28,412.40,20.0,3340.452,8.100,167.023,0.100,0.200,0.000,0.700,General,0.000,2672.362,1002.136,2672.362,0.000,1002.136,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_28_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_28,15.35,1.0,124.361,8.100,124.361,0.100,0.200,0.000,0.700,General,0.000,99.489,37.308,99.489,0.000,37.308,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_28_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_28,47.11,1.0,51.826,1.100,51.826,0.100,0.200,0.000,0.700,General,0.000,41.461,15.548,41.461,0.000,15.548,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_29_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_29,78.82,15.0,638.451,8.100,42.563,0.100,0.200,0.000,0.700,General,0.000,510.761,191.535,510.761,0.000,191.535,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_29_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_29,53.44,5.0,801.610,15.000,160.322,0.100,0.200,0.000,0.700,General,0.000,641.288,240.483,641.288,0.000,240.483,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_29_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_29,42.59,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_29_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_29,461.56,23.0,3738.663,8.100,162.551,0.100,0.200,0.000,0.700,General,0.000,2990.930,1121.599,2990.930,0.000,1121.599,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_29_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_29,39.02,1.0,316.050,8.100,316.050,0.100,0.200,0.000,0.700,General,0.000,252.840,94.815,252.840,0.000,94.815,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_30_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_30,69.41,3.0,222.115,3.200,74.038,0.100,0.200,0.000,0.700,General,0.000,177.692,66.635,177.692,0.000,66.635,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_30_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_30,76.50,15.0,619.645,8.100,41.310,0.100,0.200,0.000,0.700,General,0.000,495.716,185.894,495.716,0.000,185.894,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_30_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_30,59.28,5.0,889.209,15.000,177.842,0.100,0.200,0.000,0.700,General,0.000,711.367,266.763,711.367,0.000,266.763,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_30_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_30,56.16,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_30_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_30,443.36,22.0,3591.222,8.100,163.237,0.100,0.200,0.000,0.700,General,0.000,2872.978,1077.367,2872.978,0.000,1077.367,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_30_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_30,23.32,1.0,188.914,8.100,188.914,0.100,0.200,0.000,0.700,General,0.000,151.131,56.674,151.131,0.000,56.674,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_30_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_30,32.22,1.0,35.445,1.100,35.445,0.100,0.200,0.000,0.700,General,0.000,28.356,10.634,28.356,0.000,10.634,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_31_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_31,107.36,5.0,343.550,3.200,68.710,0.100,0.200,0.000,0.700,General,0.000,274.840,103.065,274.840,0.000,103.065,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_31_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_31,64.17,12.0,519.743,8.100,43.312,0.100,0.200,0.000,0.700,General,0.000,415.794,155.923,415.794,0.000,155.923,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_31_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_31,58.47,5.0,877.016,15.000,175.403,0.100,0.200,0.000,0.700,General,0.000,701.613,263.105,701.613,0.000,263.105,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_31_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_31,66.43,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_31_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_31,476.78,23.0,3861.927,8.100,167.910,0.100,0.200,0.000,0.700,General,0.000,3089.541,1158.578,3089.541,0.000,1158.578,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_31_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_31,19.78,1.0,160.229,8.100,160.229,0.100,0.200,0.000,0.700,General,0.000,128.183,48.069,128.183,0.000,48.069,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_31_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_31,43.93,1.0,48.320,1.100,48.320,0.100,0.200,0.000,0.700,General,0.000,38.656,14.496,38.656,0.000,14.496,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_32_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_32,90.01,4.0,288.030,3.200,72.008,0.100,0.200,0.000,0.700,General,0.000,230.424,86.409,230.424,0.000,86.409,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_32_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_32,71.91,14.0,582.435,8.100,41.603,0.100,0.200,0.000,0.700,General,0.000,465.948,174.731,465.948,0.000,174.731,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_32_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_32,39.23,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_32_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_32,46.85,2.0,379.523,8.100,189.761,0.100,0.200,0.000,0.700,General,0.000,303.618,113.857,303.618,0.000,113.857,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_32_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_32,26.00,1.0,28.603,1.100,28.603,0.100,0.200,0.000,0.700,General,0.000,22.882,8.581,22.882,0.000,8.581,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_33_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_33,168.75,8.0,540.013,3.200,67.502,0.100,0.200,0.000,0.700,General,0.000,432.010,162.004,432.010,0.000,162.004,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_33_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_33,87.60,17.0,709.530,8.100,41.737,0.100,0.200,0.000,0.700,General,0.000,567.624,212.859,567.624,0.000,212.859,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_33_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_33,29.88,2.0,448.269,15.000,224.134,0.100,0.200,0.000,0.700,General,0.000,358.615,134.481,358.615,0.000,134.481,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_33_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_33,45.16,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_33_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_33,16.65,1.0,134.843,8.100,134.843,0.100,0.200,0.000,0.700,General,0.000,107.875,40.453,107.875,0.000,40.453,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_34_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_34,102.64,5.0,328.456,3.200,65.691,0.100,0.200,0.000,0.700,General,0.000,262.765,98.537,262.765,0.000,98.537,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_34_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_34,94.49,18.0,765.353,8.100,42.520,0.100,0.200,0.000,0.700,General,0.000,612.282,229.606,612.282,0.000,229.606,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_34_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_34,28.61,2.0,429.083,15.000,214.542,0.100,0.200,0.000,0.700,General,0.000,343.266,128.725,343.266,0.000,128.725,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_34_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_34,34.21,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_34_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_34,438.09,21.0,3548.492,8.100,168.976,0.100,0.200,0.000,0.700,General,0.000,2838.794,1064.548,2838.794,0.000,1064.548,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_34_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_34,34.78,1.0,281.704,8.100,281.704,0.100,0.200,0.000,0.700,General,0.000,225.363,84.511,225.363,0.000,84.511,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_34_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_34,30.05,1.0,33.057,1.100,33.057,0.100,0.200,0.000,0.700,General,0.000,26.445,9.917,26.445,0.000,9.917,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_35_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_35,121.56,6.0,388.989,3.200,64.831,0.100,0.200,0.000,0.700,General,0.000,311.191,116.697,311.191,0.000,116.697,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_35_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_35,63.15,12.0,511.492,8.100,42.624,0.100,0.200,0.000,0.700,General,0.000,409.193,153.448,409.193,0.000,153.448,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_35_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_35,59.26,5.0,888.869,15.000,177.774,0.100,0.200,0.000,0.700,General,0.000,711.095,266.661,711.095,0.000,266.661,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_35_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_35,23.06,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_35_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_35,28.46,1.0,230.535,8.100,230.535,0.100,0.200,0.000,0.700,General,0.000,184.428,69.161,184.428,0.000,69.161,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_35_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_35,49.98,1.0,54.981,1.100,54.981,0.100,0.200,0.000,0.700,General,0.000,43.985,16.494,43.985,0.000,16.494,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_36_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_36,78.88,15.0,638.940,8.100,42.596,0.100,0.200,0.000,0.700,General,0.000,511.152,191.682,511.152,0.000,191.682,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_36_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_36,33.25,3.0,498.686,15.000,166.229,0.100,0.200,0.000,0.700,General,0.000,398.949,149.606,398.949,0.000,149.606,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_36_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_36,239.71,11.0,1941.618,8.100,176.511,0.100,0.200,0.000,0.700,General,0.000,1553.295,582.485,1553.295,0.000,582.485,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_36_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_36,15.16,1.0,16.676,1.100,16.676,0.100,0.200,0.000,0.700,General,0.000,13.341,5.003,13.341,0.000,5.003,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_37_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_37,55.19,2.0,176.616,3.200,88.308,0.100,0.200,0.000,0.700,General,0.000,141.293,52.985,141.293,0.000,52.985,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_37_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_37,96.94,19.0,785.190,8.100,41.326,0.100,0.200,0.000,0.700,General,0.000,628.152,235.557,628.152,0.000,235.557,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_37_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_37,39.37,3.0,590.556,15.000,196.852,0.100,0.200,0.000,0.700,General,0.000,472.445,177.167,472.445,0.000,177.167,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_37_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_37,20.56,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_37_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_37,484.63,24.0,3925.501,8.100,163.563,0.100,0.200,0.000,0.700,General,0.000,3140.401,1177.650,3140.401,0.000,1177.650,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_37_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_37,41.61,2.0,337.011,8.100,168.506,0.100,0.200,0.000,0.700,General,0.000,269.609,101.103,269.609,0.000,101.103,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_37_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_37,30.77,1.0,33.849,1.100,33.849,0.100,0.200,0.000,0.700,General,0.000,27.079,10.155,27.079,0.000,10.155,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_38_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_38,83.30,4.0,266.553,3.200,66.638,0.100,0.200,0.000,0.700,General,0.000,213.243,79.966,213.243,0.000,79.966,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_38_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_38,50.62,10.0,410.006,8.100,41.001,0.100,0.200,0.000,0.700,General,0.000,328.005,123.002,328.005,0.000,123.002,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_38_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_38,65.37,6.0,980.483,15.000,163.414,0.100,0.200,0.000,0.700,General,0.000,784.387,294.145,784.387,0.000,294.145,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_38_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_38,52.74,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_38_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_38,345.72,17.0,2800.314,8.100,164.724,0.100,0.200,0.000,0.700,General,0.000,2240.251,840.094,2240.251,0.000,840.094,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_38_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_38,17.47,1.0,141.515,8.100,141.515,0.100,0.200,0.000,0.700,General,0.000,113.212,42.454,113.212,0.000,42.454,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_38_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_38,13.11,1.0,14.419,1.100,14.419,0.100,0.200,0.000,0.700,General,0.000,11.536,4.326,11.536,0.000,4.326,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_39_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_39,61.71,3.0,197.461,3.200,65.820,0.100,0.200,0.000,0.700,General,0.000,157.968,59.238,157.968,0.000,59.238,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_39_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_39,75.35,15.0,610.362,8.100,40.691,0.100,0.200,0.000,0.700,General,0.000,488.290,183.109,488.290,0.000,183.109,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_39_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_39,45.38,4.0,680.773,15.000,170.193,0.100,0.200,0.000,0.700,General,0.000,544.619,204.232,544.619,0.000,204.232,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_39_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_39,34.63,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_39_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_39,333.87,16.0,2704.361,8.100,169.023,0.100,0.200,0.000,0.700,General,0.000,2163.489,811.308,2163.489,0.000,811.308,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_39_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_39,47.85,2.0,387.602,8.100,193.801,0.100,0.200,0.000,0.700,General,0.000,310.082,116.281,310.082,0.000,116.281,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_39_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_39,46.40,1.0,51.038,1.100,51.038,0.100,0.200,0.000,0.700,General,0.000,40.831,15.311,40.831,0.000,15.311,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_40_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_40,85.44,4.0,273.421,3.200,68.355,0.100,0.200,0.000,0.700,General,0.000,218.737,82.026,218.737,0.000,82.026,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_40_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_40,57.82,11.0,468.302,8.100,42.573,0.100,0.200,0.000,0.700,General,0.000,374.641,140.491,374.641,0.000,140.491,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_40_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_40,50.14,5.0,752.036,15.000,150.407,0.100,0.200,0.000,0.700,General,0.000,601.629,225.611,601.629,0.000,225.611,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_40_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_40,71.52,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_40_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_40,420.69,21.0,3407.549,8.100,162.264,0.100,0.200,0.000,0.700,General,0.000,2726.039,1022.265,2726.039,0.000,1022.265,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_40_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_40,16.93,1.0,137.151,8.100,137.151,0.100,0.200,0.000,0.700,General,0.000,109.721,41.145,109.721,0.000,41.145,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_40_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_40,47.51,1.0,52.257,1.100,52.257,0.100,0.200,0.000,0.700,General,0.000,41.806,15.677,41.806,0.000,15.677,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_41_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_41,37.82,3.0,567.354,15.000,189.118,0.100,0.200,0.000,0.700,General,0.000,453.883,170.206,453.883,0.000,170.206,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_41_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_41,78.08,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_41_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_41,137.11,6.0,1110.561,8.100,185.093,0.100,0.200,0.000,0.700,General,0.000,888.449,333.168,888.449,0.000,333.168,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_41_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_41,29.93,1.0,242.421,8.100,242.421,0.100,0.200,0.000,0.700,General,0.000,193.936,72.726,193.936,0.000,72.726,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_41_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_41,14.82,1.0,16.306,1.100,16.306,0.100,0.200,0.000,0.700,General,0.000,13.045,4.892,13.045,0.000,4.892,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_42_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_42,60.59,3.0,193.884,3.200,64.628,0.100,0.200,0.000,0.700,General,0.000,155.107,58.165,155.107,0.000,58.165,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_42_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_42,76.63,15.0,620.693,8.100,41.380,0.100,0.200,0.000,0.700,General,0.000,496.554,186.208,496.554,0.000,186.208,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_42_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_42,30.78,3.0,461.736,15.000,153.912,0.100,0.200,0.000,0.700,General,0.000,369.389,138.521,369.389,0.000,138.521,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_42_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_42,68.39,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_42_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_42,484.65,24.0,3925.695,8.100,163.571,0.100,0.200,0.000,0.700,General,0.000,3140.556,1177.709,3140.556,0.000,1177.709,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_42_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_42,36.86,1.0,298.590,8.100,298.590,0.100,0.200,0.000,0.700,General,0.000,238.872,89.577,238.872,0.000,89.577,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_42_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_42,36.78,1.0,40.456,1.100,40.456,0.100,0.200,0.000,0.700,General,0.000,32.365,12.137,32.365,0.000,12.137,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_43_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_43,104.33,5.0,333.866,3.200,66.773,0.100,0.200,0.000,0.700,General,0.000,267.093,100.160,267.093,0.000,100.160,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_43_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_43,68.76,13.0,556.995,8.100,42.846,0.100,0.200,0.000,0.700,General,0.000,445.596,167.098,445.596,0.000,167.098,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_43_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_43,44.41,4.0,666.089,15.000,166.522,0.100,0.200,0.000,0.700,General,0.000,532.871,199.827,532.871,0.000,199.827,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_43_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_43,86.29,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_43_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_43,285.10,14.0,2309.279,8.100,164.949,0.100,0.200,0.000,0.700,General,0.000,1847.423,692.784,1847.423,0.000,692.784,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_43_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_43,46.56,2.0,377.114,8.100,188.557,0.100,0.200,0.000,0.700,General,0.000,301.691,113.134,301.691,0.000,113.134,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_43_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_43,28.22,1.0,31.046,1.100,31.046,0.100,0.200,0.000,0.700,General,0.000,24.837,9.314,24.837,0.000,9.314,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_44_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_44,95.32,4.0,305.016,3.200,76.254,0.100,0.200,0.000,0.700,General,0.000,244.013,91.505,244.013,0.000,91.505,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_44_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_44,56.83,11.0,460.317,8.100,41.847,0.100,0.200,0.000,0.700,General,0.000,368.253,138.095,368.253,0.000,138.095,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_44_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_44,68.19,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_44_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_44,121.92,6.0,987.550,8.100,164.592,0.100,0.200,0.000,0.700,General,0.000,790.040,296.265,790.040,0.000,296.265,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_44_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_44,28.26,1.0,228.901,8.100,228.901,0.100,0.200,0.000,0.700,General,0.000,183.121,68.670,183.121,0.000,68.670,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_44_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_44,30.67,1.0,33.741,1.100,33.741,0.100,0.200,0.000,0.700,General,0.000,26.993,10.122,26.993,0.000,10.122,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_45_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_45,174.88,8.0,559.626,3.200,69.953,0.100,0.200,0.000,0.700,General,0.000,447.701,167.888,447.701,0.000,167.888,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_45_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_45,97.36,19.0,788.643,8.100,41.508,0.100,0.200,0.000,0.700,General,0.000,630.914,236.593,630.914,0.000,236.593,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_45_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_45,32.19,3.0,482.852,15.000,160.951,0.100,0.200,0.000,0.700,General,0.000,386.282,144.856,386.282,0.000,144.856,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_45_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_45,72.85,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_45_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_45,189.60,9.0,1535.722,8.100,170.636,0.100,0.200,0.000,0.700,General,0.000,1228.578,460.717,1228.578,0.000,460.717,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_45_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_45,37.52,1.0,303.940,8.100,303.940,0.100,0.200,0.000,0.700,General,0.000,243.152,91.182,243.152,0.000,91.182,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_45_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_45,16.11,1.0,17.717,1.100,17.717,0.100,0.200,0.000,0.700,General,0.000,14.173,5.315,14.173,0.000,5.315,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_46_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_46,54.14,2.0,173.262,3.200,86.631,0.100,0.200,0.000,0.700,General,0.000,138.610,51.979,138.610,0.000,51.979,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_46_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_46,92.49,18.0,749.144,8.100,41.619,0.100,0.200,0.000,0.700,General,0.000,599.315,224.743,599.315,0.000,224.743,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_46_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_46,78.80,7.0,1182.053,15.000,168.865,0.100,0.200,0.000,0.700,General,0.000,945.642,354.616,945.642,0.000,354.616,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_46_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_46,48.22,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_46_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_46,138.54,6.0,1122.208,8.100,187.035,0.100,0.200,0.000,0.700,General,0.000,897.767,336.662,897.767,0.000,336.662,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_46_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_46,46.30,2.0,375.021,8.100,187.511,0.100,0.200,0.000,0.700,General,0.000,300.017,112.506,300.017,0.000,112.506,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_46_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_46,40.29,1.0,44.316,1.100,44.316,0.100,0.200,0.000,0.700,General,0.000,35.452,13.295,35.452,0.000,13.295,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_47_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_47,172.38,8.0,551.615,3.200,68.952,0.100,0.200,0.000,0.700,General,0.000,441.292,165.485,441.292,0.000,165.485,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_47_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_47,61.48,12.0,497.997,8.100,41.500,0.100,0.200,0.000,0.700,General,0.000,398.398,149.399,398.398,0.000,149.399,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_47_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_47,51.83,5.0,777.459,15.000,155.492,0.100,0.200,0.000,0.700,General,0.000,621.967,233.238,621.967,0.000,233.238,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_47_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_47,66.94,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_47_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_47,140.81,7.0,1140.576,8.100,162.939,0.100,0.200,0.000,0.700,General,0.000,912.461,342.173,912.461,0.000,342.173,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_47_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_47,17.32,1.0,140.253,8.100,140.253,0.100,0.200,0.000,0.700,General,0.000,112.203,42.076,112.203,0.000,42.076,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_47_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_47,37.04,1.0,40.748,1.100,40.748,0.100,0.200,0.000,0.700,General,0.000,32.598,12.224,32.598,0.000,12.224,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_48_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_48,155.60,7.0,497.916,3.200,71.131,0.100,0.200,0.000,0.700,General,0.000,398.333,149.375,398.333,0.000,149.375,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_48_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_48,44.82,8.0,363.027,8.100,45.378,0.100,0.200,0.000,0.700,General,0.000,290.421,108.908,290.421,0.000,108.908,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_48_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_48,43.72,4.0,655.753,15.000,163.938,0.100,0.200,0.000,0.700,General,0.000,524.603,196.726,524.603,0.000,196.726,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_48_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_48,72.45,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_48_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_48,419.88,20.0,3401.006,8.100,170.050,0.100,0.200,0.000,0.700,General,0.000,2720.805,1020.302,2720.805,0.000,1020.302,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_48_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_48,47.36,2.0,383.588,8.100,191.794,0.100,0.200,0.000,0.700,General,0.000,306.871,115.077,306.871,0.000,115.077,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_48_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_48,48.87,1.0,53.762,1.100,53.762,0.100,0.200,0.000,0.700,General,0.000,43.009,16.128,43.009,0.000,16.128,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_49_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_49,131.68,6.0,421.367,3.200,70.228,0.100,0.200,0.000,0.700,General,0.000,337.094,126.410,337.094,0.000,126.410,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_49_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_49,41.90,8.0,339.415,8.100,42.427,0.100,0.200,0.000,0.700,General,0.000,271.532,101.824,271.532,0.000,101.824,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_49_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_49,79.85,7.0,1197.703,15.000,171.100,0.100,0.200,0.000,0.700,General,0.000,958.162,359.311,958.162,0.000,359.311,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_49_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_49,79.98,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_49_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_49,262.86,13.0,2129.197,8.100,163.784,0.100,0.200,0.000,0.700,General,0.000,1703.358,638.759,1703.358,0.000,638.759,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_49_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_49,48.13,2.0,389.878,8.100,194.939,0.100,0.200,0.000,0.700,General,0.000,311.903,116.963,311.903,0.000,116.963,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_49_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_49,45.87,1.0,50.459,1.100,50.459,0.100,0.200,0.000,0.700,General,0.000,40.367,15.138,40.367,0.000,15.138,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_50_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_50,55.90,2.0,178.866,3.200,89.433,0.100,0.200,0.000,0.700,General,0.000,143.093,53.660,143.093,0.000,53.660,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_50_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_50,48.10,9.0,389.580,8.100,43.287,0.100,0.200,0.000,0.700,General,0.000,311.664,116.874,311.664,0.000,116.874,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_50_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_50,77.79,7.0,1166.854,15.000,166.693,0.100,0.200,0.000,0.700,General,0.000,933.483,350.056,933.483,0.000,350.056,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_50_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_50,94.89,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_50_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_50,141.84,7.0,1148.888,8.100,164.127,0.100,0.200,0.000,0.700,General,0.000,919.111,344.666,919.111,0.000,344.666,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_50_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_50,16.95,1.0,18.647,1.100,18.647,0.100,0.200,0.000,0.700,General,0.000,14.918,5.594,14.918,0.000,5.594,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_51_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_51,122.52,6.0,392.062,3.200,65.344,0.100,0.200,0.000,0.700,General,0.000,313.649,117.619,313.649,0.000,117.619,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_51_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_51,87.52,17.0,708.922,8.100,41.701,0.100,0.200,0.000,0.700,General,0.000,567.138,212.677,567.138,0.000,212.677,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_51_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_51,37.67,3.0,565.032,15.000,188.344,0.100,0.200,0.000,0.700,General,0.000,452.026,169.510,452.026,0.000,169.510,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_51_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_51,33.32,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_51_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_51,447.41,22.0,3624.049,8.100,164.729,0.100,0.200,0.000,0.700,General,0.000,2899.239,1087.215,2899.239,0.000,1087.215,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_51_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_51,27.51,1.0,222.842,8.100,222.842,0.100,0.200,0.000,0.700,General,0.000,178.274,66.853,178.274,0.000,66.853,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_51_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_51,21.66,1.0,23.825,1.100,23.825,0.100,0.200,0.000,0.700,General,0.000,19.060,7.147,19.060,0.000,7.147,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_52_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_52,71.77,3.0,229.657,3.200,76.552,0.100,0.200,0.000,0.700,General,0.000,183.725,68.897,183.725,0.000,68.897,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_52_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_52,67.00,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_52_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_52,295.40,14.0,2392.727,8.100,170.909,0.100,0.200,0.000,0.700,General,0.000,1914.182,717.818,1914.182,0.000,717.818,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_52_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_52,48.12,2.0,389.778,8.100,194.889,0.100,0.200,0.000,0.700,General,0.000,311.823,116.933,311.823,0.000,116.933,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_52_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_52,21.87,1.0,24.061,1.100,24.061,0.100,0.200,0.000,0.700,General,0.000,19.249,7.218,19.249,0.000,7.218,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_53_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_53,101.15,5.0,323.671,3.200,64.734,0.100,0.200,0.000,0.700,General,0.000,258.937,97.101,258.937,0.000,97.101,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_53_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_53,62.03,12.0,502.434,8.100,41.869,0.100,0.200,0.000,0.700,General,0.000,401.947,150.730,401.947,0.000,150.730,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_53_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_53,64.66,6.0,969.859,15.000,161.643,0.100,0.200,0.000,0.700,General,0.000,775.887,290.958,775.887,0.000,290.958,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_53_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_53,113.41,5.0,918.644,8.100,183.729,0.100,0.200,0.000,0.700,General,0.000,734.915,275.593,734.915,0.000,275.593,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_53_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_53,45.91,2.0,371.897,8.100,185.949,0.100,0.200,0.000,0.700,General,0.000,297.518,111.569,297.518,0.000,111.569,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_53_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_53,48.33,1.0,53.160,1.100,53.160,0.100,0.200,0.000,0.700,General,0.000,42.528,15.948,42.528,0.000,15.948,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_54_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_54,84.37,16.0,683.408,8.100,42.713,0.100,0.200,0.000,0.700,General,0.000,546.726,205.022,546.726,0.000,205.022,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_54_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_54,40.54,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_54_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_54,122.92,6.0,995.683,8.100,165.947,0.100,0.200,0.000,0.700,General,0.000,796.546,298.705,796.546,0.000,298.705,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_54_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_54,34.84,1.0,282.225,8.100,282.225,0.100,0.200,0.000,0.700,General,0.000,225.780,84.667,225.780,0.000,84.667,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_54_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_54,37.44,1.0,41.184,1.100,41.184,0.100,0.200,0.000,0.700,General,0.000,32.948,12.355,32.948,0.000,12.355,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_55_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_55,122.86,6.0,393.136,3.200,65.523,0.100,0.200,0.000,0.700,General,0.000,314.509,117.941,314.509,0.000,117.941,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_55_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_55,78.65,15.0,637.038,8.100,42.469,0.100,0.200,0.000,0.700,General,0.000,509.631,191.112,509.631,0.000,191.112,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_55_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_55,23.40,2.0,350.987,15.000,175.494,0.100,0.200,0.000,0.700,General,0.000,280.790,105.296,280.790,0.000,105.296,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_55_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_55,81.11,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_55_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_55,173.12,8.0,1402.279,8.100,175.285,0.100,0.200,0.000,0.700,General,0.000,1121.823,420.684,1121.823,0.000,420.684,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_55_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_55,23.33,1.0,188.944,8.100,188.944,0.100,0.200,0.000,0.700,General,0.000,151.155,56.683,151.155,0.000,56.683,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_55_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_55,36.83,1.0,40.514,1.100,40.514,0.100,0.200,0.000,0.700,General,0.000,32.411,12.154,32.411,0.000,12.154,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_56_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_56,129.59,6.0,414.677,3.200,69.113,0.100,0.200,0.000,0.700,General,0.000,331.742,124.403,331.742,0.000,124.403,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_56_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_56,47.89,9.0,387.891,8.100,43.099,0.100,0.200,0.000,0.700,General,0.000,310.313,116.367,310.313,0.000,116.367,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_56_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_56,64.90,6.0,973.545,15.000,162.258,0.100,0.200,0.000,0.700,General,0.000,778.836,292.064,778.836,0.000,292.064,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_56_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_56,32.60,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_56_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_56,247.37,12.0,2003.728,8.100,166.977,0.100,0.200,0.000,0.700,General,0.000,1602.982,601.118,1602.982,0.000,601.118,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_56_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_56,49.47,2.0,400.715,8.100,200.357,0.100,0.200,0.000,0.700,General,0.000,320.572,120.214,320.572,0.000,120.214,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_56_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_56,21.56,1.0,23.720,1.100,23.720,0.100,0.200,0.000,0.700,General,0.000,18.976,7.116,18.976,0.000,7.116,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_57_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_57,197.59,9.0,632.284,3.200,70.254,0.100,0.200,0.000,0.700,General,0.000,505.828,189.685,505.828,0.000,189.685,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_57_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_57,64.80,12.0,524.913,8.100,43.743,0.100,0.200,0.000,0.700,General,0.000,419.930,157.474,419.930,0.000,157.474,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_57_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_57,54.01,5.0,810.218,15.000,162.044,0.100,0.200,0.000,0.700,General,0.000,648.174,243.065,648.174,0.000,243.065,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_57_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_57,50.23,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_57_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_57,41.42,2.0,335.476,8.100,167.738,0.100,0.200,0.000,0.700,General,0.000,268.380,100.643,268.380,0.000,100.643,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_58_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_58,186.59,9.0,597.085,3.200,66.343,0.100,0.200,0.000,0.700,General,0.000,477.668,179.125,477.668,0.000,179.125,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_58_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_58,73.68,14.0,596.785,8.100,42.628,0.100,0.200,0.000,0.700,General,0.000,477.428,179.036,477.428,0.000,179.036,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_58_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_58,78.66,7.0,1179.826,15.000,168.547,0.100,0.200,0.000,0.700,General,0.000,943.861,353.948,943.861,0.000,353.948,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_58_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_58,36.04,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_58_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_58,455.41,22.0,3688.852,8.100,167.675,0.100,0.200,0.000,0.700,General,0.000,2951.082,1106.656,2951.082,0.000,1106.656,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_58_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_58,41.41,2.0,335.395,8.100,167.697,0.100,0.200,0.000,0.700,General,0.000,268.316,100.618,268.316,0.000,100.618,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_58_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_58,36.95,1.0,40.649,1.100,40.649,0.100,0.200,0.000,0.700,General,0.000,32.519,12.195,32.519,0.000,12.195,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_59_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_59,177.37,8.0,567.581,3.200,70.948,0.100,0.200,0.000,0.700,General,0.000,454.065,170.274,454.065,0.000,170.274,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_59_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_59,83.98,16.0,680.215,8.100,42.513,0.100,0.200,0.000,0.700,General,0.000,544.172,204.064,544.172,0.000,204.064,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_59_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_59,44.62,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_59_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_59,488.77,24.0,3959.019,8.100,164.959,0.100,0.200,0.000,0.700,General,0.000,3167.215,1187.706,3167.215,0.000,1187.706,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_59_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_59,23.88,1.0,193.432,8.100,193.432,0.100,0.200,0.000,0.700,General,0.000,154.746,58.030,154.746,0.000,58.030,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_59_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_59,47.28,1.0,52.004,1.100,52.004,0.100,0.200,0.000,0.700,General,0.000,41.603,15.601,41.603,0.000,15.601,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_60_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_60,78.98,3.0,252.747,3.200,84.249,0.100,0.200,0.000,0.700,General,0.000,202.198,75.824,202.198,0.000,75.824,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_60_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_60,54.73,10.0,443.275,8.100,44.327,0.100,0.200,0.000,0.700,General,0.000,354.620,132.982,354.620,0.000,132.982,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_60_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_60,50.55,5.0,758.290,15.000,151.658,0.100,0.200,0.000,0.700,General,0.000,606.632,227.487,606.632,0.000,227.487,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_60_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_60,99.04,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_60_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_60,385.72,19.0,3124.298,8.100,164.437,0.100,0.200,0.000,0.700,General,0.000,2499.438,937.289,2499.438,0.000,937.289,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_60_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_60,25.33,1.0,205.167,8.100,205.167,0.100,0.200,0.000,0.700,General,0.000,164.134,61.550,164.134,0.000,61.550,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_60_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_60,15.97,1.0,17.567,1.100,17.567,0.100,0.200,0.000,0.700,General,0.000,14.053,5.270,14.053,0.000,5.270,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_61_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_61,57.76,11.0,467.874,8.100,42.534,0.100,0.200,0.000,0.700,General,0.000,374.299,140.362,374.299,0.000,140.362,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_61_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_61,34.36,3.0,515.445,15.000,171.815,0.100,0.200,0.000,0.700,General,0.000,412.356,154.634,412.356,0.000,154.634,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_61_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_61,31.44,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_61_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_61,181.32,9.0,1468.681,8.100,163.187,0.100,0.200,0.000,0.700,General,0.000,1174.944,440.604,1174.944,0.000,440.604,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_61_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_61,32.41,1.0,262.556,8.100,262.556,0.100,0.200,0.000,0.700,General,0.000,210.045,78.767,210.045,0.000,78.767,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_61_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_61,37.03,1.0,40.732,1.100,40.732,0.100,0.200,0.000,0.700,General,0.000,32.586,12.220,32.586,0.000,12.220,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_62_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_62,71.92,3.0,230.147,3.200,76.716,0.100,0.200,0.000,0.700,General,0.000,184.118,69.044,184.118,0.000,69.044,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_62_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_62,52.37,10.0,424.210,8.100,42.421,0.100,0.200,0.000,0.700,General,0.000,339.368,127.263,339.368,0.000,127.263,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_62_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_62,22.29,2.0,334.417,15.000,167.208,0.100,0.200,0.000,0.700,General,0.000,267.533,100.325,267.533,0.000,100.325,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_62_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_62,32.13,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_62_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_62,25.15,1.0,27.669,1.100,27.669,0.100,0.200,0.000,0.700,General,0.000,22.135,8.301,22.135,0.000,8.301,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_63_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_63,72.62,3.0,232.395,3.200,77.465,0.100,0.200,0.000,0.700,General,0.000,185.916,69.718,185.916,0.000,69.718,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_63_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_63,93.17,18.0,754.715,8.100,41.929,0.100,0.200,0.000,0.700,General,0.000,603.772,226.415,603.772,0.000,226.415,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_63_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_63,415.53,20.0,3365.810,8.100,168.290,0.100,0.200,0.000,0.700,General,0.000,2692.648,1009.743,2692.648,0.000,1009.743,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_63_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_63,26.22,1.0,212.401,8.100,212.401,0.100,0.200,0.000,0.700,General,0.000,169.920,63.720,169.920,0.000,63.720,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_63_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_63,29.17,1.0,32.089,1.100,32.089,0.100,0.200,0.000,0.700,General,0.000,25.671,9.627,25.671,0.000,9.627,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_64_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_64,182.15,9.0,582.868,3.200,64.763,0.100,0.200,0.000,0.700,General,0.000,466.295,174.860,466.295,0.000,174.860,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_64_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_64,66.78,13.0,540.883,8.100,41.606,0.100,0.200,0.000,0.700,General,0.000,432.706,162.265,432.706,0.000,162.265,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_64_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_64,38.25,3.0,573.716,15.000,191.239,0.100,0.200,0.000,0.700,General,0.000,458.973,172.115,458.973,0.000,172.115,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_64_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_64,62.41,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_64_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_64,164.14,8.0,1329.519,8.100,166.190,0.100,0.200,0.000,0.700,General,0.000,1063.615,398.856,1063.615,0.000,398.856,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_64_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_64,42.68,2.0,345.705,8.100,172.853,0.100,0.200,0.000,0.700,General,0.000,276.564,103.712,276.564,0.000,103.712,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_64_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_64,19.74,1.0,21.716,1.100,21.716,0.100,0.200,0.000,0.700,General,0.000,17.373,6.515,17.373,0.000,6.515,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_65_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_65,129.87,6.0,415.589,3.200,69.265,0.100,0.200,0.000,0.700,General,0.000,332.471,124.677,332.471,0.000,124.677,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_65_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_65,66.04,13.0,534.959,8.100,41.151,0.100,0.200,0.000,0.700,General,0.000,427.967,160.488,427.967,0.000,160.488,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_65_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_65,34.91,3.0,523.677,15.000,174.559,0.100,0.200,0.000,0.700,General,0.000,418.942,157.103,418.942,0.000,157.103,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_65_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_65,71.72,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_65_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_65,482.76,24.0,3910.331,8.100,162.930,0.100,0.200,0.000,0.700,General,0.000,3128.265,1173.099,3128.265,0.000,1173.099,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_65_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_65,20.36,1.0,22.397,1.100,22.397,0.100,0.200,0.000,0.700,General,0.000,17.918,6.719,17.918,0.000,6.719,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_66_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_66,78.19,3.0,250.211,3.200,83.404,0.100,0.200,0.000,0.700,General,0.000,200.169,75.063,200.169,0.000,75.063,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_66_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_66,40.72,8.0,329.851,8.100,41.231,0.100,0.200,0.000,0.700,General,0.000,263.880,98.955,263.880,0.000,98.955,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_66_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_66,79.91,7.0,1198.610,15.000,171.230,0.100,0.200,0.000,0.700,General,0.000,958.888,359.583,958.888,0.000,359.583,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_66_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_66,58.46,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_66_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_66,396.24,19.0,3209.564,8.100,168.924,0.100,0.200,0.000,0.700,General,0.000,2567.651,962.869,2567.651,0.000,962.869,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_66_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_66,18.25,1.0,147.823,8.100,147.823,0.100,0.200,0.000,0.700,General,0.000,118.258,44.347,118.258,0.000,44.347,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_66_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_66,43.58,1.0,47.935,1.100,47.935,0.100,0.200,0.000,0.700,General,0.000,38.348,14.380,38.348,0.000,14.380,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_67_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_67,150.23,7.0,480.721,3.200,68.674,0.100,0.200,0.000,0.700,General,0.000,384.577,144.216,384.577,0.000,144.216,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_67_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_67,88.35,17.0,715.675,8.100,42.099,0.100,0.200,0.000,0.700,General,0.000,572.540,214.702,572.540,0.000,214.702,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_67_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_67,50.18,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_67_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_67,18.37,1.0,148.833,8.100,148.833,0.100,0.200,0.000,0.700,General,0.000,119.066,44.650,119.066,0.000,44.650,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_67_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_67,44.39,1.0,48.825,1.100,48.825,0.100,0.200,0.000,0.700,General,0.000,39.060,14.648,39.060,0.000,14.648,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_68_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_68,77.46,3.0,247.861,3.200,82.620,0.100,0.200,0.000,0.700,General,0.000,198.289,74.358,198.289,0.000,74.358,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_68_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_68,58.72,11.0,475.666,8.100,43.242,0.100,0.200,0.000,0.700,General,0.000,380.533,142.700,380.533,0.000,142.700,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_68_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_68,96.46,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_68_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_68,158.37,7.0,1282.837,8.100,183.262,0.100,0.200,0.000,0.700,General,0.000,1026.270,384.851,1026.270,0.000,384.851,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_68_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_68,49.99,2.0,404.915,8.100,202.457,0.100,0.200,0.000,0.700,General,0.000,323.932,121.474,323.932,0.000,121.474,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_68_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_68,21.43,1.0,23.571,1.100,23.571,0.100,0.200,0.000,0.700,General,0.000,18.856,7.071,18.856,0.000,7.071,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_69_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_69,132.55,6.0,424.147,3.200,70.691,0.100,0.200,0.000,0.700,General,0.000,339.318,127.244,339.318,0.000,127.244,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_69_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_69,75.50,15.0,611.547,8.100,40.770,0.100,0.200,0.000,0.700,General,0.000,489.238,183.464,489.238,0.000,183.464,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_69_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_69,43.49,4.0,652.379,15.000,163.095,0.100,0.200,0.000,0.700,General,0.000,521.903,195.714,521.903,0.000,195.714,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_69_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_69,67.13,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_69_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_69,217.72,10.0,1763.511,8.100,176.351,0.100,0.200,0.000,0.700,General,0.000,1410.809,529.053,1410.809,0.000,529.053,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_70_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_70,146.17,7.0,467.730,3.200,66.819,0.100,0.200,0.000,0.700,General,0.000,374.184,140.319,374.184,0.000,140.319,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_70_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_70,74.69,14.0,605.015,8.100,43.215,0.100,0.200,0.000,0.700,General,0.000,484.012,181.504,484.012,0.000,181.504,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_70_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_70,52.95,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_70_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_70,228.20,11.0,1848.416,8.100,168.038,0.100,0.200,0.000,0.700,General,0.000,1478.733,554.525,1478.733,0.000,554.525,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_70_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_70,42.02,2.0,340.324,8.100,170.162,0.100,0.200,0.000,0.700,General,0.000,272.259,102.097,272.259,0.000,102.097,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_70_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_70,24.43,1.0,26.875,1.100,26.875,0.100,0.200,0.000,0.700,General,0.000,21.500,8.063,21.500,0.000,8.063,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_71_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_71,168.33,8.0,538.670,3.200,67.334,0.100,0.200,0.000,0.700,General,0.000,430.936,161.601,430.936,0.000,161.601,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_71_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_71,53.73,10.0,435.198,8.100,43.520,0.100,0.200,0.000,0.700,General,0.000,348.158,130.559,348.158,0.000,130.559,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_71_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_71,46.24,4.0,693.578,15.000,173.395,0.100,0.200,0.000,0.700,General,0.000,554.863,208.073,554.863,0.000,208.073,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_71_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_71,35.93,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_71_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_71,381.51,19.0,3090.192,8.100,162.642,0.100,0.200,0.000,0.700,General,0.000,2472.154,927.058,2472.154,0.000,927.058,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_71_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_71,44.99,2.0,364.455,8.100,182.228,0.100,0.200,0.000,0.700,General,0.000,291.564,109.337,291.564,0.000,109.337,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_71_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_71,14.25,1.0,15.671,1.100,15.671,0.100,0.200,0.000,0.700,General,0.000,12.537,4.701,12.537,0.000,4.701,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_72_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_72,109.27,5.0,349.666,3.200,69.933,0.100,0.200,0.000,0.700,General,0.000,279.733,104.900,279.733,0.000,104.900,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_72_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_72,36.72,7.0,297.464,8.100,42.495,0.100,0.200,0.000,0.700,General,0.000,237.972,89.239,237.972,0.000,89.239,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_72_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_72,40.48,4.0,607.145,15.000,151.786,0.100,0.200,0.000,0.700,General,0.000,485.716,182.143,485.716,0.000,182.143,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_72_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_72,95.69,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_72_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_72,324.65,16.0,2629.664,8.100,164.354,0.100,0.200,0.000,0.700,General,0.000,2103.732,788.899,2103.732,0.000,788.899,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_72_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_72,37.52,1.0,303.933,8.100,303.933,0.100,0.200,0.000,0.700,General,0.000,243.146,91.180,243.146,0.000,91.180,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_72_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_72,31.93,1.0,35.120,1.100,35.120,0.100,0.200,0.000,0.700,General,0.000,28.096,10.536,28.096,0.000,10.536,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_73_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_73,90.17,18.0,730.416,8.100,40.579,0.100,0.200,0.000,0.700,General,0.000,584.333,219.125,584.333,0.000,219.125,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_73_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_73,33.10,3.0,496.465,15.000,165.488,0.100,0.200,0.000,0.700,General,0.000,397.172,148.940,397.172,0.000,148.940,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_73_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_73,184.96,9.0,1498.196,8.100,166.466,0.100,0.200,0.000,0.700,General,0.000,1198.557,449.459,1198.557,0.000,449.459,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_73_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_73,32.82,1.0,265.872,8.100,265.872,0.100,0.200,0.000,0.700,General,0.000,212.698,79.762,212.698,0.000,79.762,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_73_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_73,43.70,1.0,48.074,1.100,48.074,0.100,0.200,0.000,0.700,General,0.000,38.459,14.422,38.459,0.000,14.422,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_74_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_74,167.85,8.0,537.122,3.200,67.140,0.100,0.200,0.000,0.700,General,0.000,429.698,161.137,429.698,0.000,161.137,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_74_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_74,94.04,18.0,761.691,8.100,42.316,0.100,0.200,0.000,0.700,General,0.000,609.353,228.507,609.353,0.000,228.507,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_74_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_74,24.00,2.0,359.974,15.000,179.987,0.100,0.200,0.000,0.700,General,0.000,287.979,107.992,287.979,0.000,107.992,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_74_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_74,85.36,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_74_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_74,375.48,18.0,3041.359,8.100,168.964,0.100,0.200,0.000,0.700,General,0.000,2433.087,912.408,2433.087,0.000,912.408,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_74_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_74,19.41,1.0,157.216,8.100,157.216,0.100,0.200,0.000,0.700,General,0.000,125.773,47.165,125.773,0.000,47.165,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_74_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_74,16.59,1.0,18.250,1.100,18.250,0.100,0.200,0.000,0.700,General,0.000,14.600,5.475,14.600,0.000,5.475,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_75_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_75,129.34,6.0,413.886,3.200,68.981,0.100,0.200,0.000,0.700,General,0.000,331.109,124.166,331.109,0.000,124.166,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_75_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_75,85.67,17.0,693.934,8.100,40.820,0.100,0.200,0.000,0.700,General,0.000,555.148,208.180,555.148,0.000,208.180,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_75_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_75,20.27,2.0,304.069,15.000,152.034,0.100,0.200,0.000,0.700,General,0.000,243.255,91.221,243.255,0.000,91.221,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_75_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_75,38.08,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_75_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_75,363.41,18.0,2943.618,8.100,163.534,0.100,0.200,0.000,0.700,General,0.000,2354.894,883.085,2354.894,0.000,883.085,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_75_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_75,39.25,1.0,317.946,8.100,317.946,0.100,0.200,0.000,0.700,General,0.000,254.357,95.384,254.357,0.000,95.384,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_75_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_75,29.81,1.0,32.796,1.100,32.796,0.100,0.200,0.000,0.700,General,0.000,26.237,9.839,26.237,0.000,9.839,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_76_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_76,187.36,9.0,599.557,3.200,66.617,0.100,0.200,0.000,0.700,General,0.000,479.646,179.867,479.646,0.000,179.867,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_76_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_76,89.73,17.0,726.777,8.100,42.752,0.100,0.200,0.000,0.700,General,0.000,581.421,218.033,581.421,0.000,218.033,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_76_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_76,78.75,7.0,1181.188,15.000,168.741,0.100,0.200,0.000,0.700,General,0.000,944.951,354.356,944.951,0.000,354.356,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_76_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_76,59.10,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_76_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_76,442.50,22.0,3584.213,8.100,162.919,0.100,0.200,0.000,0.700,General,0.000,2867.370,1075.264,2867.370,0.000,1075.264,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_76_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_76,24.17,1.0,195.748,8.100,195.748,0.100,0.200,0.000,0.700,General,0.000,156.598,58.724,156.598,0.000,58.724,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_76_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_76,44.26,1.0,48.689,1.100,48.689,0.100,0.200,0.000,0.700,General,0.000,38.951,14.607,38.951,0.000,14.607,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_77_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_77,159.71,7.0,511.062,3.200,73.009,0.100,0.200,0.000,0.700,General,0.000,408.850,153.319,408.850,0.000,153.319,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_77_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_77,36.48,7.0,295.520,8.100,42.217,0.100,0.200,0.000,0.700,General,0.000,236.416,88.656,236.416,0.000,88.656,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_77_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_77,31.60,3.0,473.991,15.000,157.997,0.100,0.200,0.000,0.700,General,0.000,379.193,142.197,379.193,0.000,142.197,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_77_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_77,75.76,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_77_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_77,34.97,1.0,283.291,8.100,283.291,0.100,0.200,0.000,0.700,General,0.000,226.633,84.987,226.633,0.000,84.987,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_77_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_77,14.54,1.0,15.993,1.100,15.993,0.100,0.200,0.000,0.700,General,0.000,12.794,4.798,12.794,0.000,4.798,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_78_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_78,62.87,3.0,201.191,3.200,67.064,0.100,0.200,0.000,0.700,General,0.000,160.953,60.357,160.953,0.000,60.357,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_78_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_78,64.24,6.0,963.674,15.000,160.612,0.100,0.200,0.000,0.700,General,0.000,770.939,289.102,770.939,0.000,289.102,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_78_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_78,286.30,14.0,2319.011,8.100,165.644,0.100,0.200,0.000,0.700,General,0.000,1855.209,695.703,1855.209,0.000,695.703,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_78_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_78,33.38,1.0,36.713,1.100,36.713,0.100,0.200,0.000,0.700,General,0.000,29.371,11.014,29.371,0.000,11.014,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_79_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_79,31.29,6.0,253.448,8.100,42.241,0.100,0.200,0.000,0.700,General,0.000,202.759,76.035,202.759,0.000,76.035,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_79_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_79,34.92,3.0,523.795,15.000,174.598,0.100,0.200,0.000,0.700,General,0.000,419.036,157.138,419.036,0.000,157.138,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_79_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_79,75.50,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_79_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_79,111.85,5.0,906.001,8.100,181.200,0.100,0.200,0.000,0.700,General,0.000,724.801,271.800,724.801,0.000,271.800,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_79_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_79,27.82,1.0,225.363,8.100,225.363,0.100,0.200,0.000,0.700,General,0.000,180.290,67.609,180.290,0.000,67.609,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_79_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_79,22.34,1.0,24.576,1.100,24.576,0.100,0.200,0.000,0.700,General,0.000,19.660,7.373,19.660,0.000,7.373,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_80_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_80,150.60,7.0,481.930,3.200,68.847,0.100,0.200,0.000,0.700,General,0.000,385.544,144.579,385.544,0.000,144.579,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_80_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_80,34.20,6.0,276.991,8.100,46.165,0.100,0.200,0.000,0.700,General,0.000,221.593,83.097,221.593,0.000,83.097,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_80_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_80,47.64,4.0,714.629,15.000,178.657,0.100,0.200,0.000,0.700,General,0.000,571.703,214.389,571.703,0.000,214.389,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_80_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_80,41.11,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_80_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_80,326.44,16.0,2644.174,8.100,165.261,0.100,0.200,0.000,0.700,General,0.000,2115.339,793.252,2115.339,0.000,793.252,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_80_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_80,21.92,1.0,177.520,8.100,177.520,0.100,0.200,0.000,0.700,General,0.000,142.016,53.256,142.016,0.000,53.256,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_80_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_80,30.13,1.0,33.146,1.100,33.146,0.100,0.200,0.000,0.700,General,0.000,26.516,9.944,26.516,0.000,9.944,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_81_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_81,39.57,7.0,320.538,8.100,45.791,0.100,0.200,0.000,0.700,General,0.000,256.430,96.161,256.430,0.000,96.161,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_81_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_81,28.72,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_81_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_81,179.56,8.0,1454.418,8.100,181.802,0.100,0.200,0.000,0.700,General,0.000,1163.534,436.325,1163.534,0.000,436.325,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_81_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_81,35.79,1.0,289.877,8.100,289.877,0.100,0.200,0.000,0.700,General,0.000,231.902,86.963,231.902,0.000,86.963,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_81_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_81,39.26,1.0,43.188,1.100,43.188,0.100,0.200,0.000,0.700,General,0.000,34.550,12.956,34.550,0.000,12.956,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_82_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_82,81.69,4.0,261.395,3.200,65.349,0.100,0.200,0.000,0.700,General,0.000,209.116,78.418,209.116,0.000,78.418,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_82_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_82,98.64,19.0,799.008,8.100,42.053,0.100,0.200,0.000,0.700,General,0.000,639.207,239.702,639.207,0.000,239.702,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_82_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_82,48.89,4.0,733.385,15.000,183.346,0.100,0.200,0.000,0.700,General,0.000,586.708,220.015,586.708,0.000,220.015,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_82_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_82,45.62,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_82_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_82,229.13,11.0,1855.914,8.100,168.719,0.100,0.200,0.000,0.700,General,0.000,1484.731,556.774,1484.731,0.000,556.774,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_82_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_82,43.71,2.0,354.052,8.100,177.026,0.100,0.200,0.000,0.700,General,0.000,283.242,106.216,283.242,0.000,106.216,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_82_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_82,27.31,1.0,30.040,1.100,30.040,0.100,0.200,0.000,0.700,General,0.000,24.032,9.012,24.032,0.000,9.012,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_83_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_83,134.01,6.0,428.819,3.200,71.470,0.100,0.200,0.000,0.700,General,0.000,343.055,128.646,343.055,0.000,128.646,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_83_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_83,48.31,9.0,391.277,8.100,43.475,0.100,0.200,0.000,0.700,General,0.000,313.022,117.383,313.022,0.000,117.383,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_83_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_83,68.73,6.0,1031.019,15.000,171.836,0.100,0.200,0.000,0.700,General,0.000,824.815,309.306,824.815,0.000,309.306,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_83_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_83,73.01,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_83_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_83,264.55,13.0,2142.856,8.100,164.835,0.100,0.200,0.000,0.700,General,0.000,1714.284,642.857,1714.284,0.000,642.857,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_83_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_83,15.17,1.0,122.847,8.100,122.847,0.100,0.200,0.000,0.700,General,0.000,98.277,36.854,98.277,0.000,36.854,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_83_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_83,28.34,1.0,31.176,1.100,31.176,0.100,0.200,0.000,0.700,General,0.000,24.941,9.353,24.941,0.000,9.353,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_84_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_84,105.42,5.0,337.354,3.200,67.471,0.100,0.200,0.000,0.700,General,0.000,269.883,101.206,269.883,0.000,101.206,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_84_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_84,73.87,14.0,598.353,8.100,42.740,0.100,0.200,0.000,0.700,General,0.000,478.683,179.506,478.683,0.000,179.506,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_84_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_84,57.80,5.0,867.023,15.000,173.405,0.100,0.200,0.000,0.700,General,0.000,693.618,260.107,693.618,0.000,260.107,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_84_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_84,83.85,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_84_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_84,434.02,21.0,3515.530,8.100,167.406,0.100,0.200,0.000,0.700,General,0.000,2812.424,1054.659,2812.424,0.000,1054.659,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_84_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_84,34.47,1.0,279.223,8.100,279.223,0.100,0.200,0.000,0.700,General,0.000,223.379,83.767,223.379,0.000,83.767,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_84_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_84,26.61,1.0,29.266,1.100,29.266,0.100,0.200,0.000,0.700,General,0.000,23.413,8.780,23.413,0.000,8.780,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_85_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_85,143.21,7.0,458.269,3.200,65.467,0.100,0.200,0.000,0.700,General,0.000,366.615,137.481,366.615,0.000,137.481,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_85_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_85,30.35,6.0,245.828,8.100,40.971,0.100,0.200,0.000,0.700,General,0.000,196.663,73.749,196.663,0.000,73.749,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_85_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_85,74.75,7.0,1121.230,15.000,160.176,0.100,0.200,0.000,0.700,General,0.000,896.984,336.369,896.984,0.000,336.369,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_85_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_85,404.38,20.0,3275.454,8.100,163.773,0.100,0.200,0.000,0.700,General,0.000,2620.363,982.636,2620.363,0.000,982.636,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_85_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_85,41.13,2.0,333.148,8.100,166.574,0.100,0.200,0.000,0.700,General,0.000,266.519,99.945,266.519,0.000,99.945,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_85_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_85,34.98,1.0,38.475,1.100,38.475,0.100,0.200,0.000,0.700,General,0.000,30.780,11.542,30.780,0.000,11.542,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_86_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_86,127.91,6.0,409.327,3.200,68.221,0.100,0.200,0.000,0.700,General,0.000,327.462,122.798,327.462,0.000,122.798,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_86_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_86,32.28,3.0,484.135,15.000,161.378,0.100,0.200,0.000,0.700,General,0.000,387.308,145.240,387.308,0.000,145.240,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_86_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_86,89.11,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_86_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_86,445.58,22.0,3609.223,8.100,164.056,0.100,0.200,0.000,0.700,General,0.000,2887.379,1082.767,2887.379,0.000,1082.767,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_86_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_86,25.47,1.0,206.268,8.100,206.268,0.100,0.200,0.000,0.700,General,0.000,165.015,61.880,165.015,0.000,61.880,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_86_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_86,30.39,1.0,33.426,1.100,33.426,0.100,0.200,0.000,0.700,General,0.000,26.741,10.028,26.741,0.000,10.028,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_87_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_87,158.85,7.0,508.331,3.200,72.619,0.100,0.200,0.000,0.700,General,0.000,406.665,152.499,406.665,0.000,152.499,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_87_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_87,65.80,13.0,532.988,8.100,40.999,0.100,0.200,0.000,0.700,General,0.000,426.390,159.896,426.390,0.000,159.896,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_87_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_87,26.86,2.0,402.901,15.000,201.451,0.100,0.200,0.000,0.700,General,0.000,322.321,120.870,322.321,0.000,120.870,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_87_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_87,63.16,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_87_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_87,163.22,8.0,1322.122,8.100,165.265,0.100,0.200,0.000,0.700,General,0.000,1057.697,396.636,1057.697,0.000,396.636,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_87_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_87,33.89,1.0,274.519,8.100,274.519,0.100,0.200,0.000,0.700,General,0.000,219.615,82.356,219.615,0.000,82.356,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_87_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_87,45.87,1.0,50.459,1.100,50.459,0.100,0.200,0.000,0.700,General,0.000,40.367,15.138,40.367,0.000,15.138,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_88_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_88,67.55,13.0,547.178,8.100,42.091,0.100,0.200,0.000,0.700,General,0.000,437.742,164.153,437.742,0.000,164.153,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_88_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_88,56.79,5.0,851.884,15.000,170.377,0.100,0.200,0.000,0.700,General,0.000,681.507,255.565,681.507,0.000,255.565,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_88_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_88,33.36,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_88_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_88,437.54,21.0,3544.112,8.100,168.767,0.100,0.200,0.000,0.700,General,0.000,2835.290,1063.234,2835.290,0.000,1063.234,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_88_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_88,35.01,1.0,283.614,8.100,283.614,0.100,0.200,0.000,0.700,General,0.000,226.891,85.084,226.891,0.000,85.084,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_88_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_88,14.18,1.0,15.598,1.100,15.598,0.100,0.200,0.000,0.700,General,0.000,12.478,4.679,12.478,0.000,4.679,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_89_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_89,130.87,6.0,418.789,3.200,69.798,0.100,0.200,0.000,0.700,General,0.000,335.031,125.637,335.031,0.000,125.637,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_89_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_89,51.68,10.0,418.618,8.100,41.862,0.100,0.200,0.000,0.700,General,0.000,334.894,125.585,334.894,0.000,125.585,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_89_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_89,32.97,3.0,494.507,15.000,164.836,0.100,0.200,0.000,0.700,General,0.000,395.606,148.352,395.606,0.000,148.352,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_89_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_89,21.01,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_89_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_89,213.83,10.0,1732.004,8.100,173.200,0.100,0.200,0.000,0.700,General,0.000,1385.603,519.601,1385.603,0.000,519.601,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_89_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_89,25.28,1.0,204.758,8.100,204.758,0.100,0.200,0.000,0.700,General,0.000,163.806,61.427,163.806,0.000,61.427,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_89_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_89,42.97,1.0,47.268,1.100,47.268,0.100,0.200,0.000,0.700,General,0.000,37.814,14.180,37.814,0.000,14.180,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_90_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_90,45.84,9.0,371.320,8.100,41.258,0.100,0.200,0.000,0.700,General,0.000,297.056,111.396,297.056,0.000,111.396,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_90_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_90,52.47,5.0,787.119,15.000,157.424,0.100,0.200,0.000,0.700,General,0.000,629.696,236.136,629.696,0.000,236.136,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_90_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_90,40.98,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_90_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_90,253.38,12.0,2052.394,8.100,171.033,0.100,0.200,0.000,0.700,General,0.000,1641.915,615.718,1641.915,0.000,615.718,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_90_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_90,47.19,1.0,51.914,1.100,51.914,0.100,0.200,0.000,0.700,General,0.000,41.531,15.574,41.531,0.000,15.574,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_91_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_91,186.82,9.0,597.833,3.200,66.426,0.100,0.200,0.000,0.700,General,0.000,478.266,179.350,478.266,0.000,179.350,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_91_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_91,31.33,6.0,253.797,8.100,42.300,0.100,0.200,0.000,0.700,General,0.000,203.038,76.139,203.038,0.000,76.139,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_91_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_91,69.14,6.0,1037.085,15.000,172.848,0.100,0.200,0.000,0.700,General,0.000,829.668,311.126,829.668,0.000,311.126,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_91_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_91,48.85,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_91_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_91,413.39,20.0,3348.463,8.100,167.423,0.100,0.200,0.000,0.700,General,0.000,2678.770,1004.539,2678.770,0.000,1004.539,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_91_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_91,17.81,1.0,144.280,8.100,144.280,0.100,0.200,0.000,0.700,General,0.000,115.424,43.284,115.424,0.000,43.284,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_91_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_91,12.15,1.0,13.365,1.100,13.365,0.100,0.200,0.000,0.700,General,0.000,10.692,4.010,10.692,0.000,4.010,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_92_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_92,51.82,2.0,165.838,3.200,82.919,0.100,0.200,0.000,0.700,General,0.000,132.670,49.751,132.670,0.000,49.751,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_92_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_92,60.40,12.0,489.221,8.100,40.768,0.100,0.200,0.000,0.700,General,0.000,391.377,146.766,391.377,0.000,146.766,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_92_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_92,68.58,6.0,1028.634,15.000,171.439,0.100,0.200,0.000,0.700,General,0.000,822.907,308.590,822.907,0.000,308.590,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_92_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_92,77.48,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_92_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_92,245.20,12.0,1986.146,8.100,165.512,0.100,0.200,0.000,0.700,General,0.000,1588.916,595.844,1588.916,0.000,595.844,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_92_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_92,42.67,2.0,345.657,8.100,172.828,0.100,0.200,0.000,0.700,General,0.000,276.525,103.697,276.525,0.000,103.697,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_93_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_93,34.93,3.0,524.017,15.000,174.672,0.100,0.200,0.000,0.700,General,0.000,419.213,157.205,419.213,0.000,157.205,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_93_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_93,484.47,24.0,3924.222,8.100,163.509,0.100,0.200,0.000,0.700,General,0.000,3139.378,1177.267,3139.378,0.000,1177.267,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_93_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_93,34.80,1.0,281.899,8.100,281.899,0.100,0.200,0.000,0.700,General,0.000,225.519,84.570,225.519,0.000,84.570,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_93_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_93,43.37,1.0,47.705,1.100,47.705,0.100,0.200,0.000,0.700,General,0.000,38.164,14.312,38.164,0.000,14.312,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_94_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_94,109.78,5.0,351.305,3.200,70.261,0.100,0.200,0.000,0.700,General,0.000,281.044,105.391,281.044,0.000,105.391,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_94_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_94,54.07,10.0,438.001,8.100,43.800,0.100,0.200,0.000,0.700,General,0.000,350.401,131.400,350.401,0.000,131.400,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_94_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_94,32.35,3.0,485.205,15.000,161.735,0.100,0.200,0.000,0.700,General,0.000,388.164,145.561,388.164,0.000,145.561,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_94_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_94,96.97,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_94_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_94,165.34,8.0,1339.271,8.100,167.409,0.100,0.200,0.000,0.700,General,0.000,1071.416,401.781,1071.416,0.000,401.781,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_94_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_94,25.07,1.0,203.059,8.100,203.059,0.100,0.200,0.000,0.700,General,0.000,162.447,60.918,162.447,0.000,60.918,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_94_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_94,37.79,1.0,41.564,1.100,41.564,0.100,0.200,0.000,0.700,General,0.000,33.251,12.469,33.251,0.000,12.469,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_95_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_95,178.03,8.0,569.685,3.200,71.211,0.100,0.200,0.000,0.700,General,0.000,455.748,170.906,455.748,0.000,170.906,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_95_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_95,32.83,6.0,265.919,8.100,44.320,0.100,0.200,0.000,0.700,General,0.000,212.735,79.776,212.735,0.000,79.776,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_95_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_95,20.45,2.0,306.729,15.000,153.365,0.100,0.200,0.000,0.700,General,0.000,245.384,92.019,245.384,0.000,92.019,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_95_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_95,91.04,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_95_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_95,346.95,17.0,2810.305,8.100,165.312,0.100,0.200,0.000,0.700,General,0.000,2248.244,843.092,2248.244,0.000,843.092,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_95_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_95,26.94,1.0,218.248,8.100,218.248,0.100,0.200,0.000,0.700,General,0.000,174.598,65.474,174.598,0.000,65.474,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_95_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_95,45.80,1.0,50.383,1.100,50.383,0.100,0.200,0.000,0.700,General,0.000,40.306,15.115,40.306,0.000,15.115,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_96_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_96,154.87,7.0,495.569,3.200,70.796,0.100,0.200,0.000,0.700,General,0.000,396.455,148.671,396.455,0.000,148.671,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_96_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_96,86.78,17.0,702.884,8.100,41.346,0.100,0.200,0.000,0.700,General,0.000,562.307,210.865,562.307,0.000,210.865,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_96_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_96,37.30,3.0,559.461,15.000,186.487,0.100,0.200,0.000,0.700,General,0.000,447.569,167.838,447.569,0.000,167.838,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_96_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_96,99.81,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_96_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_96,339.02,16.0,2746.030,8.100,171.627,0.100,0.200,0.000,0.700,General,0.000,2196.824,823.809,2196.824,0.000,823.809,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_96_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_96,47.55,2.0,385.118,8.100,192.559,0.100,0.200,0.000,0.700,General,0.000,308.095,115.535,308.095,0.000,115.535,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_97_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_97,70.18,3.0,224.575,3.200,74.858,0.100,0.200,0.000,0.700,General,0.000,179.660,67.373,179.660,0.000,67.373,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_97_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_97,48.14,9.0,389.913,8.100,43.324,0.100,0.200,0.000,0.700,General,0.000,311.931,116.974,311.931,0.000,116.974,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_97_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_97,47.51,4.0,712.688,15.000,178.172,0.100,0.200,0.000,0.700,General,0.000,570.150,213.806,570.150,0.000,213.806,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_97_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_97,78.14,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_97_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_97,260.24,13.0,2107.928,8.100,162.148,0.100,0.200,0.000,0.700,General,0.000,1686.343,632.378,1686.343,0.000,632.378,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_97_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_97,19.62,1.0,158.926,8.100,158.926,0.100,0.200,0.000,0.700,General,0.000,127.141,47.678,127.141,0.000,47.678,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_97_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_97,38.02,1.0,41.821,1.100,41.821,0.100,0.200,0.000,0.700,General,0.000,33.456,12.546,33.456,0.000,12.546,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_98_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_98,120.25,6.0,384.800,3.200,64.133,0.100,0.200,0.000,0.700,General,0.000,307.840,115.440,307.840,0.000,115.440,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_98_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_98,37.79,7.0,306.124,8.100,43.732,0.100,0.200,0.000,0.700,General,0.000,244.900,91.837,244.900,0.000,91.837,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_98_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_98,21.72,2.0,325.725,15.000,162.863,0.100,0.200,0.000,0.700,General,0.000,260.580,97.718,260.580,0.000,97.718,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_98_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_98,79.09,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_98_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_98,146.30,7.0,1185.048,8.100,169.293,0.100,0.200,0.000,0.700,General,0.000,948.038,355.514,948.038,0.000,355.514,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_98_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_98,20.58,1.0,166.727,8.100,166.727,0.100,0.200,0.000,0.700,General,0.000,133.382,50.018,133.382,0.000,50.018,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_98_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_98,17.04,1.0,18.749,1.100,18.749,0.100,0.200,0.000,0.700,General,0.000,14.999,5.625,14.999,0.000,5.625,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_99_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_99,74.83,3.0,239.452,3.200,79.817,0.100,0.200,0.000,0.700,General,0.000,191.562,71.836,191.562,0.000,71.836,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_99_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_99,91.50,18.0,741.118,8.100,41.173,0.100,0.200,0.000,0.700,General,0.000,592.894,222.335,592.894,0.000,222.335,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_99_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_99,42.76,4.0,641.333,15.000,160.333,0.100,0.200,0.000,0.700,General,0.000,513.066,192.400,513.066,0.000,192.400,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_99_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_99,46.30,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_99_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_99,398.96,19.0,3231.569,8.100,170.083,0.100,0.200,0.000,0.700,General,0.000,2585.255,969.471,2585.255,0.000,969.471,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_99_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_99,44.10,2.0,357.213,8.100,178.607,0.100,0.200,0.000,0.700,General,0.000,285.771,107.164,285.771,0.000,107.164,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_100_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_100,130.76,6.0,418.446,3.200,69.741,0.100,0.200,0.000,0.700,General,0.000,334.757,125.534,334.757,0.000,125.534,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_100_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_100,47.55,9.0,385.179,8.100,42.798,0.100,0.200,0.000,0.700,General,0.000,308.144,115.554,308.144,0.000,115.554,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_100_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_100,63.55,6.0,953.230,15.000,158.872,0.100,0.200,0.000,0.700,General,0.000,762.584,285.969,762.584,0.000,285.969,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_100_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_100,50.22,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_100_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_100,15.95,1.0,129.218,8.100,129.218,0.100,0.200,0.000,0.700,General,0.000,103.374,38.765,103.374,0.000,38.765,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_100_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_100,23.91,1.0,26.296,1.100,26.296,0.100,0.200,0.000,0.700,General,0.000,21.037,7.889,21.037,0.000,7.889,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_101_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_101,159.60,7.0,510.707,3.200,72.958,0.100,0.200,0.000,0.700,General,0.000,408.566,153.212,408.566,0.000,153.212,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_101_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_101,67.02,13.0,542.843,8.100,41.757,0.100,0.200,0.000,0.700,General,0.000,434.274,162.853,434.274,0.000,162.853,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_101_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_101,50.91,5.0,763.699,15.000,152.740,0.100,0.200,0.000,0.700,General,0.000,610.959,229.110,610.959,0.000,229.110,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_101_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_101,98.72,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_101_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_101,308.58,15.0,2499.516,8.100,166.634,0.100,0.200,0.000,0.700,General,0.000,1999.613,749.855,1999.613,0.000,749.855,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_101_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_101,31.78,1.0,257.457,8.100,257.457,0.100,0.200,0.000,0.700,General,0.000,205.965,77.237,205.965,0.000,77.237,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_101_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_101,23.17,1.0,25.485,1.100,25.485,0.100,0.200,0.000,0.700,General,0.000,20.388,7.645,20.388,0.000,7.645,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_102_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_102,125.85,6.0,402.731,3.200,67.122,0.100,0.200,0.000,0.700,General,0.000,322.184,120.819,322.184,0.000,120.819,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_102_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_102,23.12,2.0,346.747,15.000,173.374,0.100,0.200,0.000,0.700,General,0.000,277.398,104.024,277.398,0.000,104.024,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_102_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_102,64.72,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_102_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_102,458.42,22.0,3713.228,8.100,168.783,0.100,0.200,0.000,0.700,General,0.000,2970.582,1113.968,2970.582,0.000,1113.968,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_102_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_102,44.40,2.0,359.657,8.100,179.828,0.100,0.200,0.000,0.700,General,0.000,287.726,107.897,287.726,0.000,107.897,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_103_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_103,112.66,5.0,360.527,3.200,72.105,0.100,0.200,0.000,0.700,General,0.000,288.422,108.158,288.422,0.000,108.158,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_103_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_103,78.62,15.0,636.852,8.100,42.457,0.100,0.200,0.000,0.700,General,0.000,509.482,191.056,509.482,0.000,191.056,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_103_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_103,67.30,6.0,1009.445,15.000,168.241,0.100,0.200,0.000,0.700,General,0.000,807.556,302.833,807.556,0.000,302.833,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_103_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_103,82.19,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_103_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_103,392.81,19.0,3181.751,8.100,167.461,0.100,0.200,0.000,0.700,General,0.000,2545.401,954.525,2545.401,0.000,954.525,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_103_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_103,38.90,1.0,42.790,1.100,42.790,0.100,0.200,0.000,0.700,General,0.000,34.232,12.837,34.232,0.000,12.837,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_104_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_104,62.96,12.0,509.945,8.100,42.495,0.100,0.200,0.000,0.700,General,0.000,407.956,152.984,407.956,0.000,152.984,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_104_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_104,54.89,5.0,823.344,15.000,164.669,0.100,0.200,0.000,0.700,General,0.000,658.675,247.003,658.675,0.000,247.003,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_104_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_104,67.29,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_104_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_104,272.97,13.0,2211.068,8.100,170.082,0.100,0.200,0.000,0.700,General,0.000,1768.854,663.320,1768.854,0.000,663.320,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_104_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_104,33.43,1.0,270.823,8.100,270.823,0.100,0.200,0.000,0.700,General,0.000,216.658,81.247,216.658,0.000,81.247,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_104_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_104,17.23,1.0,18.952,1.100,18.952,0.100,0.200,0.000,0.700,General,0.000,15.162,5.686,15.162,0.000,5.686,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_105_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_105,63.98,3.0,204.726,3.200,68.242,0.100,0.200,0.000,0.700,General,0.000,163.781,61.418,163.781,0.000,61.418,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_105_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_105,45.56,9.0,369.060,8.100,41.007,0.100,0.200,0.000,0.700,General,0.000,295.248,110.718,295.248,0.000,110.718,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_105_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_105,47.73,4.0,716.002,15.000,179.001,0.100,0.200,0.000,0.700,General,0.000,572.802,214.801,572.802,0.000,214.801,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_105_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_105,72.44,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_105_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_105,430.91,21.0,3490.371,8.100,166.208,0.100,0.200,0.000,0.700,General,0.000,2792.297,1047.111,2792.297,0.000,1047.111,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_105_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_105,18.86,1.0,152.751,8.100,152.751,0.100,0.200,0.000,0.700,General,0.000,122.201,45.825,122.201,0.000,45.825,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_105_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_105,19.43,1.0,21.377,1.100,21.377,0.100,0.200,0.000,0.700,General,0.000,17.101,6.413,17.101,0.000,6.413,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_106_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_106,145.38,7.0,465.216,3.200,66.459,0.100,0.200,0.000,0.700,General,0.000,372.173,139.565,372.173,0.000,139.565,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_106_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_106,58.76,11.0,475.939,8.100,43.267,0.100,0.200,0.000,0.700,General,0.000,380.751,142.782,380.751,0.000,142.782,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_106_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_106,54.44,5.0,816.639,15.000,163.328,0.100,0.200,0.000,0.700,General,0.000,653.311,244.992,653.311,0.000,244.992,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_106_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_106,27.66,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_106_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_106,347.86,17.0,2817.646,8.100,165.744,0.100,0.200,0.000,0.700,General,0.000,2254.117,845.294,2254.117,0.000,845.294,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_106_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_106,36.71,1.0,297.388,8.100,297.388,0.100,0.200,0.000,0.700,General,0.000,237.910,89.216,237.910,0.000,89.216,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_106_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_106,27.25,1.0,29.970,1.100,29.970,0.100,0.200,0.000,0.700,General,0.000,23.976,8.991,23.976,0.000,8.991,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_107_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_107,129.81,6.0,415.397,3.200,69.233,0.100,0.200,0.000,0.700,General,0.000,332.318,124.619,332.318,0.000,124.619,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_107_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_107,93.94,18.0,760.929,8.100,42.274,0.100,0.200,0.000,0.700,General,0.000,608.743,228.279,608.743,0.000,228.279,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_107_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_107,34.16,3.0,512.427,15.000,170.809,0.100,0.200,0.000,0.700,General,0.000,409.942,153.728,409.942,0.000,153.728,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_107_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_107,34.84,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_107_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_107,482.98,24.0,3912.164,8.100,163.007,0.100,0.200,0.000,0.700,General,0.000,3129.731,1173.649,3129.731,0.000,1173.649,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_107_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_107,22.49,1.0,182.177,8.100,182.177,0.100,0.200,0.000,0.700,General,0.000,145.742,54.653,145.742,0.000,54.653,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_108_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_108,186.44,9.0,596.610,3.200,66.290,0.100,0.200,0.000,0.700,General,0.000,477.288,178.983,477.288,0.000,178.983,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_108_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_108,78.16,15.0,633.060,8.100,42.204,0.100,0.200,0.000,0.700,General,0.000,506.448,189.918,506.448,0.000,189.918,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_108_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_108,47.41,4.0,711.087,15.000,177.772,0.100,0.200,0.000,0.700,General,0.000,568.869,213.326,568.869,0.000,213.326,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_108_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_108,76.39,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_108_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_108,108.29,5.0,877.175,8.100,175.435,0.100,0.200,0.000,0.700,General,0.000,701.740,263.153,701.740,0.000,263.153,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_108_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_108,37.46,1.0,303.392,8.100,303.392,0.100,0.200,0.000,0.700,General,0.000,242.713,91.017,242.713,0.000,91.017,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_108_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_108,45.50,1.0,50.052,1.100,50.052,0.100,0.200,0.000,0.700,General,0.000,40.041,15.015,40.041,0.000,15.015,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_109_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_109,198.94,9.0,636.604,3.200,70.734,0.100,0.200,0.000,0.700,General,0.000,509.284,190.981,509.284,0.000,190.981,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_109_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_109,80.12,16.0,649.006,8.100,40.563,0.100,0.200,0.000,0.700,General,0.000,519.205,194.702,519.205,0.000,194.702,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_109_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_109,34.85,3.0,522.692,15.000,174.231,0.100,0.200,0.000,0.700,General,0.000,418.154,156.808,418.154,0.000,156.808,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_109_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_109,32.30,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_109_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_109,188.86,9.0,1529.737,8.100,169.971,0.100,0.200,0.000,0.700,General,0.000,1223.789,458.921,1223.789,0.000,458.921,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_109_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_109,33.35,1.0,270.140,8.100,270.140,0.100,0.200,0.000,0.700,General,0.000,216.112,81.042,216.112,0.000,81.042,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_109_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_109,18.15,1.0,19.960,1.100,19.960,0.100,0.200,0.000,0.700,General,0.000,15.968,5.988,15.968,0.000,5.988,0.000,0.000,0.000,0.000
! <Enclosure/Window Adjacency Daylighting Counts>, Enclosure Name, Number of Exterior Windows, Number of Exterior Windows in Adjacent Enclosures
Enclosure/Window Adjacency Daylighting Counts, LOBBY_0,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_0,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_0,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_0,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_0,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_1,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_1,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_1,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_1,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_1,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_2,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_2,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_2,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_2,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_3,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_3,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_3,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_4,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_4,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_4,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_4,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_4,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_5,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_5,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_5,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_5,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_5,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_6,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_6,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_6,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_6,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_7,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_7,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_7,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_7,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_7,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_8,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_8,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_8,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_8,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_8,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_9,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_9,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_9,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_9,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_9,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_10,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_10,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_10,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_10,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_10,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_11,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_11,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_11,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_11,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_12,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_12,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_12,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_12,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_12,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_13,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_13,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_13,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_13,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_13,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_14,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_14,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_14,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_14,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_15,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_15,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_15,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_15,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_15,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_16,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_16,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_16,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_16,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_17,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_17,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_17,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_17,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_17,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_18,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_18,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_18,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_18,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_19,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_19,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_19,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_20,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_20,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_20,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_20,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_21,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_21,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_21,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_21,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_21,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_22,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_22,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_22,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_22,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_23,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_23,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_23,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_24,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_24,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_24,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_24,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_25,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_25,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_25,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_25,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_25,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_26,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_26,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_26,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_26,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_26,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_27,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_27,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_27,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_27,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_27,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_28,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_28,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_28,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_28,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_28,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_29,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_29,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_29,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_29,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_30,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_30,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_30,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_30,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_30,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_31,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_31,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_31,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_31,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_31,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_32,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_32,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_32,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_33,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_33,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_33,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_33,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_34,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_34,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_34,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_34,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_34,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_35,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_35,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_35,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_35,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_36,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_36,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_36,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_37,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_37,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_37,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_37,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_37,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_38,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_38,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_38,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_38,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_38,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_39,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_39,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_39,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_39,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_39,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_40,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_40,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_40,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_40,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_40,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_41,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_41,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_41,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_42,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_42,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_42,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_42,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_42,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_43,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_43,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_43,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_43,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_43,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_44,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_44,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_44,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_44,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_45,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_45,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_45,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_45,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_45,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_46,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_46,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_46,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_46,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_46,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_47,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_47,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_47,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_47,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_47,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_48,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_48,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_48,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_48,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_48,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_49,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_49,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_49,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_49,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_49,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_50,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_50,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_50,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_50,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_51,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_51,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_51,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_51,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_51,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_52,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_52,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_52,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_53,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_53,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_53,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_53,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_53,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_54,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_54,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_54,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_55,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_55,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_55,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_55,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_55,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_56,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_56,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_56,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_56,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_56,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_57,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_57,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_57,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_57,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_58,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_58,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_58,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_58,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_58,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_59,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_59,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_59,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_59,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_60,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_60,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_60,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_60,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_60,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_61,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_61,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_61,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_61,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_62,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_62,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_62,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_63,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_63,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_63,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_63,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_64,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_64,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_64,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_64,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_64,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_65,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_65,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_65,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_65,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_66,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_66,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_66,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_66,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_66,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_67,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_67,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_67,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_68,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_68,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_68,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_68,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_69,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_69,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_69,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_69,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_70,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_70,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_70,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_70,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_71,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_71,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_71,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_71,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_71,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_72,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_72,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_72,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_72,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_72,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_73,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_73,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_73,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_73,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_74,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_74,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_74,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_74,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_74,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_75,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_75,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_75,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_75,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_75,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_76,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_76,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_76,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_76,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_76,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_77,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_77,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_77,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_77,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_78,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_78,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_78,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_79,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_79,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_79,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_79,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_80,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_80,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_80,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_80,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_80,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_81,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_81,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_81,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_82,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_82,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_82,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_82,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_82,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_83,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_83,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_83,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_83,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_83,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_84,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_84,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_84,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_84,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_84,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_85,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_85,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_85,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_85,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_85,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_86,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_86,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_86,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_86,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_87,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_87,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_87,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_87,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_87,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_88,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_88,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_88,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_88,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_89,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_89,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_89,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_89,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_89,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_90,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_90,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_90,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_91,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_91,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_91,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_91,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_91,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_92,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_92,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_92,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_92,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_92,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_93,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_93,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_93,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_94,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_94,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_94,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_94,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_94,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_95,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_95,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_95,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_95,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_95,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_96,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_96,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_96,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_96,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_96,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_97,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_97,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_97,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_97,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_97,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_98,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_98,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_98,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_98,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_98,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_99,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_99,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_99,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_99,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_99,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_100,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_100,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_100,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_100,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_101,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_101,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_101,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_101,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_101,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_102,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_102,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_102,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_102,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_103,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_103,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_103,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_103,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_104,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_104,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_104,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_104,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_105,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_105,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_105,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_105,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_105,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_106,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_106,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_106,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_106,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_106,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_107,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_107,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_107,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_107,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_107,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_108,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_108,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_108,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_108,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_108,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_109,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_109,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_109,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_109,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_109,4,0
! <Enclosure/Window Adjacency Daylighting Matrix>, Enclosure Name, Number of Adjacent Enclosures with Windows,Adjacent Enclosure Names - 1st 100 (max)
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_0,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_0,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_0,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_0,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_0,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_1,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_1,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_1,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_1,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_1,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_2,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_2,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_2,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_2,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_3,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_3,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_3,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_4,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_4,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_4,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_4,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_4,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_5,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_5,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_5,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_5,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_5,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_6,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_6,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_6,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_6,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_7,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_7,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_7,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_7,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_7,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_8,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_8,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_8,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_8,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_8,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_9,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_9,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_9,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_9,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_9,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_10,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_10,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_10,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_10,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_10,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_11,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_11,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_11,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_11,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_12,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_12,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_12,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_12,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_12,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_13,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_13,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_13,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_13,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_13,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_14,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_14,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_14,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_14,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_15,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_15,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_15,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_15,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_15,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_16,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_16,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_16,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_16,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_17,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_17,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_17,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_17,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_17,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_18,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_18,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_18,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_18,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_19,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_19,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_19,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_20,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_20,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_20,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_20,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_21,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_21,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_21,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_21,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_21,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_22,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_22,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_22,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_22,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_23,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_23,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_23,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_24,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_24,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_24,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_24,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_25,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_25,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_25,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_25,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_25,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_26,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_26,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_26,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_26,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_26,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_27,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_27,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_27,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_27,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_27,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_28,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_28,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_28,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_28,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_28,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_29,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_29,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_29,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_29,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_30,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_30,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_30,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_30,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_30,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_31,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_31,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_31,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_31,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_31,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_32,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_32,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_32,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_33,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_33,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_33,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_33,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_34,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_34,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_34,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_34,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_34,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_35,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_35,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_35,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_35,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_36,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_36,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_36,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_37,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_37,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_37,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_37,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_37,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_38,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_38,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_38,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_38,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_38,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_39,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_39,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_39,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_39,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_39,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_40,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_40,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_40,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_40,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_40,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_41,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_41,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_41,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_42,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_42,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_42,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_42,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_42,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_43,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_43,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_43,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_43,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_43,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_44,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_44,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_44,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_44,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_45,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_45,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_45,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_45,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_45,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_46,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_46,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_46,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_46,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_46,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_47,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_47,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_47,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_47,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_47,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_48,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_48,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_48,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_48,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_48,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_49,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_49,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_49,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_49,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_49,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_50,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_50,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_50,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_50,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_51,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_51,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_51,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_51,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_51,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_52,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_52,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_52,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_53,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_53,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_53,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_53,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_53,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_54,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_54,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_54,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_55,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_55,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_55,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_55,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_55,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_56,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_56,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_56,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_56,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_56,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_57,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_57,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_57,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_57,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_58,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_58,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_58,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_58,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_58,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_59,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_59,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_59,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_59,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_60,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_60,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_60,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_60,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_60,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_61,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_61,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_61,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_61,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_62,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_62,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_62,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_63,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_63,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_63,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_63,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_64,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_64,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_64,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_64,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_64,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_65,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_65,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_65,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_65,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_66,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_66,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_66,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_66,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_66,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_67,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_67,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_67,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_68,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_68,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_68,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_68,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_69,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_69,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_69,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_69,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_70,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_70,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_70,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_70,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_71,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_71,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_71,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_71,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_71,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_72,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_72,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_72,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_72,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_72,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_73,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_73,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_73,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_73,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_74,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_74,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_74,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_74,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_74,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_75,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_75,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_75,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_75,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_75,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_76,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_76,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_76,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_76,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_76,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_77,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_77,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_77,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_77,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_78,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_78,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_78,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_79,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_79,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_79,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_79,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_80,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_80,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_80,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_80,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_80,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_81,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_81,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_81,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_82,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_82,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_82,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_82,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_82,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_83,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_83,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_83,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_83,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_83,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_84,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_84,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_84,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_84,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_84,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_85,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_85,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_85,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_85,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_85,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_86,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_86,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_86,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_86,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_87,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_87,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_87,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_87,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_87,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_88,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_88,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_88,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_88,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_89,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_89,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_89,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_89,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_89,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_90,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_90,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_90,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_91,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_91,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_91,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_91,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_91,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_92,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_92,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_92,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_92,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_92,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_93,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_93,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_93,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_94,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_94,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_94,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_94,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_94,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_95,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_95,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_95,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_95,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_95,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_96,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_96,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_96,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_96,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_96,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_97,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_97,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_97,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_97,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_97,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_98,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_98,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_98,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_98,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_98,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_99,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_99,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_99,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_99,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_99,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_100,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_100,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_100,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_100,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_101,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_101,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_101,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_101,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_101,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_102,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_102,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_102,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_102,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_103,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_103,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_103,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_103,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_104,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_104,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_104,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_104,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_105,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_105,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_105,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_105,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_105,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_106,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_106,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_106,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_106,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_106,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_107,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_107,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_107,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_107,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_107,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_108,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_108,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_108,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_108,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_108,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_109,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_109,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_109,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_109,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_109,0
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, LOBBY_0_INFILTRATION,LOBBY_0_INFILTRATION_SCHEDULE,LOBBY_0,91.61,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_0_INFILTRATION,CONFERENCE_0_INFILTRATION_SCHEDULE,CONFERENCE_0,95.78,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_0_INFILTRATION,BREAK_ROOM_0_INFILTRATION_SCHEDULE,BREAK_ROOM_0,44.61,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_0_INFILTRATION,MECHANICAL_0_INFILTRATION_SCHEDULE,MECHANICAL_0,27.02,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_0_INFILTRATION,OFFICE_OPEN_0_INFILTRATION_SCHEDULE,OFFICE_OPEN_0,467.95,23.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_0_INFILTRATION,OFFICE_PRIVATE_0_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_0,39.38,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_0_INFILTRATION,STORAGE_0_INFILTRATION_SCHEDULE,STORAGE_0,11.92,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_1_INFILTRATION,LOBBY_1_INFILTRATION_SCHEDULE,LOBBY_1,184.50,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_1_INFILTRATION,CONFERENCE_1_INFILTRATION_SCHEDULE,CONFERENCE_1,76.62,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_1_INFILTRATION,BREAK_ROOM_1_INFILTRATION_SCHEDULE,BREAK_ROOM_1,53.06,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_1_INFILTRATION,MECHANICAL_1_INFILTRATION_SCHEDULE,MECHANICAL_1,27.51,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_1_INFILTRATION,OFFICE_OPEN_1_INFILTRATION_SCHEDULE,OFFICE_OPEN_1,175.69,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_1_INFILTRATION,OFFICE_PRIVATE_1_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_1,44.85,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_1_INFILTRATION,STORAGE_1_INFILTRATION_SCHEDULE,STORAGE_1,36.20,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_2_INFILTRATION,LOBBY_2_INFILTRATION_SCHEDULE,LOBBY_2,145.93,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_2_INFILTRATION,CONFERENCE_2_INFILTRATION_SCHEDULE,CONFERENCE_2,95.96,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_2_INFILTRATION,BREAK_ROOM_2_INFILTRATION_SCHEDULE,BREAK_ROOM_2,68.12,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_2_INFILTRATION,MECHANICAL_2_INFILTRATION_SCHEDULE,MECHANICAL_2,55.41,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_2_INFILTRATION,OFFICE_OPEN_2_INFILTRATION_SCHEDULE,OFFICE_OPEN_2,222.41,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_2_INFILTRATION,STORAGE_2_INFILTRATION_SCHEDULE,STORAGE_2,30.48,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_3_INFILTRATION,LOBBY_3_INFILTRATION_SCHEDULE,LOBBY_3,155.09,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_3_INFILTRATION,MECHANICAL_3_INFILTRATION_SCHEDULE,MECHANICAL_3,21.45,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_3_INFILTRATION,OFFICE_OPEN_3_INFILTRATION_SCHEDULE,OFFICE_OPEN_3,363.97,18.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_3_INFILTRATION,OFFICE_PRIVATE_3_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_3,38.59,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_3_INFILTRATION,STORAGE_3_INFILTRATION_SCHEDULE,STORAGE_3,47.57,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_4_INFILTRATION,LOBBY_4_INFILTRATION_SCHEDULE,LOBBY_4,167.36,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_4_INFILTRATION,CONFERENCE_4_INFILTRATION_SCHEDULE,CONFERENCE_4,75.97,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_4_INFILTRATION,BREAK_ROOM_4_INFILTRATION_SCHEDULE,BREAK_ROOM_4,38.90,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_4_INFILTRATION,MECHANICAL_4_INFILTRATION_SCHEDULE,MECHANICAL_4,20.14,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_4_INFILTRATION,OFFICE_OPEN_4_INFILTRATION_SCHEDULE,OFFICE_OPEN_4,153.52,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_4_INFILTRATION,OFFICE_PRIVATE_4_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_4,41.72,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_4_INFILTRATION,STORAGE_4_INFILTRATION_SCHEDULE,STORAGE_4,12.63,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_5_INFILTRATION,LOBBY_5_INFILTRATION_SCHEDULE,LOBBY_5,134.91,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_5_INFILTRATION,CONFERENCE_5_INFILTRATION_SCHEDULE,CONFERENCE_5,92.07,18.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_5_INFILTRATION,BREAK_ROOM_5_INFILTRATION_SCHEDULE,BREAK_ROOM_5,42.09,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_5_INFILTRATION,MECHANICAL_5_INFILTRATION_SCHEDULE,MECHANICAL_5,69.61,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_5_INFILTRATION,OFFICE_OPEN_5_INFILTRATION_SCHEDULE,OFFICE_OPEN_5,471.88,23.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_5_INFILTRATION,OFFICE_PRIVATE_5_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_5,28.76,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_5_INFILTRATION,STORAGE_5_INFILTRATION_SCHEDULE,STORAGE_5,24.27,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_6_INFILTRATION,CONFERENCE_6_INFILTRATION_SCHEDULE,CONFERENCE_6,81.12,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_6_INFILTRATION,BREAK_ROOM_6_INFILTRATION_SCHEDULE,BREAK_ROOM_6,45.43,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_6_INFILTRATION,MECHANICAL_6_INFILTRATION_SCHEDULE,MECHANICAL_6,35.92,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_6_INFILTRATION,OFFICE_OPEN_6_INFILTRATION_SCHEDULE,OFFICE_OPEN_6,301.58,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_6_INFILTRATION,OFFICE_PRIVATE_6_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_6,42.56,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_6_INFILTRATION,STORAGE_6_INFILTRATION_SCHEDULE,STORAGE_6,26.86,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_7_INFILTRATION,LOBBY_7_INFILTRATION_SCHEDULE,LOBBY_7,73.03,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_7_INFILTRATION,CONFERENCE_7_INFILTRATION_SCHEDULE,CONFERENCE_7,68.46,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_7_INFILTRATION,BREAK_ROOM_7_INFILTRATION_SCHEDULE,BREAK_ROOM_7,36.70,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_7_INFILTRATION,MECHANICAL_7_INFILTRATION_SCHEDULE,MECHANICAL_7,39.42,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_7_INFILTRATION,OFFICE_OPEN_7_INFILTRATION_SCHEDULE,OFFICE_OPEN_7,137.50,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_7_INFILTRATION,OFFICE_PRIVATE_7_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_7,15.63,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_7_INFILTRATION,STORAGE_7_INFILTRATION_SCHEDULE,STORAGE_7,22.49,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_8_INFILTRATION,LOBBY_8_INFILTRATION_SCHEDULE,LOBBY_8,130.91,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_8_INFILTRATION,CONFERENCE_8_INFILTRATION_SCHEDULE,CONFERENCE_8,53.61,10.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_8_INFILTRATION,BREAK_ROOM_8_INFILTRATION_SCHEDULE,BREAK_ROOM_8,69.04,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_8_INFILTRATION,OFFICE_OPEN_8_INFILTRATION_SCHEDULE,OFFICE_OPEN_8,282.17,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_8_INFILTRATION,OFFICE_PRIVATE_8_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_8,44.62,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_8_INFILTRATION,STORAGE_8_INFILTRATION_SCHEDULE,STORAGE_8,33.56,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_9_INFILTRATION,LOBBY_9_INFILTRATION_SCHEDULE,LOBBY_9,195.61,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_9_INFILTRATION,CONFERENCE_9_INFILTRATION_SCHEDULE,CONFERENCE_9,64.08,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_9_INFILTRATION,BREAK_ROOM_9_INFILTRATION_SCHEDULE,BREAK_ROOM_9,28.24,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_9_INFILTRATION,MECHANICAL_9_INFILTRATION_SCHEDULE,MECHANICAL_9,60.13,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_9_INFILTRATION,OFFICE_OPEN_9_INFILTRATION_SCHEDULE,OFFICE_OPEN_9,123.19,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_9_INFILTRATION,OFFICE_PRIVATE_9_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_9,21.48,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_9_INFILTRATION,STORAGE_9_INFILTRATION_SCHEDULE,STORAGE_9,13.52,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_10_INFILTRATION,LOBBY_10_INFILTRATION_SCHEDULE,LOBBY_10,67.45,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_10_INFILTRATION,CONFERENCE_10_INFILTRATION_SCHEDULE,CONFERENCE_10,42.45,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_10_INFILTRATION,BREAK_ROOM_10_INFILTRATION_SCHEDULE,BREAK_ROOM_10,55.08,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_10_INFILTRATION,MECHANICAL_10_INFILTRATION_SCHEDULE,MECHANICAL_10,95.79,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_10_INFILTRATION,OFFICE_OPEN_10_INFILTRATION_SCHEDULE,OFFICE_OPEN_10,141.77,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_10_INFILTRATION,OFFICE_PRIVATE_10_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_10,20.99,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_10_INFILTRATION,STORAGE_10_INFILTRATION_SCHEDULE,STORAGE_10,25.55,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_11_INFILTRATION,LOBBY_11_INFILTRATION_SCHEDULE,LOBBY_11,196.90,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_11_INFILTRATION,CONFERENCE_11_INFILTRATION_SCHEDULE,CONFERENCE_11,78.62,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_11_INFILTRATION,MECHANICAL_11_INFILTRATION_SCHEDULE,MECHANICAL_11,66.17,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_11_INFILTRATION,OFFICE_OPEN_11_INFILTRATION_SCHEDULE,OFFICE_OPEN_11,478.06,23.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_11_INFILTRATION,OFFICE_PRIVATE_11_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_11,28.21,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_11_INFILTRATION,STORAGE_11_INFILTRATION_SCHEDULE,STORAGE_11,34.38,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_12_INFILTRATION,LOBBY_12_INFILTRATION_SCHEDULE,LOBBY_12,65.72,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_12_INFILTRATION,CONFERENCE_12_INFILTRATION_SCHEDULE,CONFERENCE_12,35.82,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_12_INFILTRATION,BREAK_ROOM_12_INFILTRATION_SCHEDULE,BREAK_ROOM_12,67.81,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_12_INFILTRATION,MECHANICAL_12_INFILTRATION_SCHEDULE,MECHANICAL_12,61.21,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_12_INFILTRATION,OFFICE_OPEN_12_INFILTRATION_SCHEDULE,OFFICE_OPEN_12,187.73,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_12_INFILTRATION,OFFICE_PRIVATE_12_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_12,16.53,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_12_INFILTRATION,STORAGE_12_INFILTRATION_SCHEDULE,STORAGE_12,14.83,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_13_INFILTRATION,LOBBY_13_INFILTRATION_SCHEDULE,LOBBY_13,194.65,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_13_INFILTRATION,CONFERENCE_13_INFILTRATION_SCHEDULE,CONFERENCE_13,81.06,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_13_INFILTRATION,BREAK_ROOM_13_INFILTRATION_SCHEDULE,BREAK_ROOM_13,60.35,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_13_INFILTRATION,MECHANICAL_13_INFILTRATION_SCHEDULE,MECHANICAL_13,73.70,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_13_INFILTRATION,OFFICE_OPEN_13_INFILTRATION_SCHEDULE,OFFICE_OPEN_13,331.90,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_13_INFILTRATION,OFFICE_PRIVATE_13_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_13,33.30,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_13_INFILTRATION,STORAGE_13_INFILTRATION_SCHEDULE,STORAGE_13,46.62,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_14_INFILTRATION,LOBBY_14_INFILTRATION_SCHEDULE,LOBBY_14,72.47,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_14_INFILTRATION,CONFERENCE_14_INFILTRATION_SCHEDULE,CONFERENCE_14,79.08,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_14_INFILTRATION,MECHANICAL_14_INFILTRATION_SCHEDULE,MECHANICAL_14,57.02,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_14_INFILTRATION,OFFICE_OPEN_14_INFILTRATION_SCHEDULE,OFFICE_OPEN_14,355.65,17.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_14_INFILTRATION,OFFICE_PRIVATE_14_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_14,15.41,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_14_INFILTRATION,STORAGE_14_INFILTRATION_SCHEDULE,STORAGE_14,16.16,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_15_INFILTRATION,LOBBY_15_INFILTRATION_SCHEDULE,LOBBY_15,92.84,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_15_INFILTRATION,CONFERENCE_15_INFILTRATION_SCHEDULE,CONFERENCE_15,79.33,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_15_INFILTRATION,BREAK_ROOM_15_INFILTRATION_SCHEDULE,BREAK_ROOM_15,43.68,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_15_INFILTRATION,MECHANICAL_15_INFILTRATION_SCHEDULE,MECHANICAL_15,28.39,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_15_INFILTRATION,OFFICE_OPEN_15_INFILTRATION_SCHEDULE,OFFICE_OPEN_15,332.82,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_15_INFILTRATION,OFFICE_PRIVATE_15_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_15,16.27,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_15_INFILTRATION,STORAGE_15_INFILTRATION_SCHEDULE,STORAGE_15,47.46,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_16_INFILTRATION,CONFERENCE_16_INFILTRATION_SCHEDULE,CONFERENCE_16,53.04,10.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_16_INFILTRATION,BREAK_ROOM_16_INFILTRATION_SCHEDULE,BREAK_ROOM_16,65.05,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_16_INFILTRATION,MECHANICAL_16_INFILTRATION_SCHEDULE,MECHANICAL_16,75.59,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_16_INFILTRATION,OFFICE_OPEN_16_INFILTRATION_SCHEDULE,OFFICE_OPEN_16,241.25,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_16_INFILTRATION,OFFICE_PRIVATE_16_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_16,43.21,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_16_INFILTRATION,STORAGE_16_INFILTRATION_SCHEDULE,STORAGE_16,20.88,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_17_INFILTRATION,LOBBY_17_INFILTRATION_SCHEDULE,LOBBY_17,103.08,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_17_INFILTRATION,CONFERENCE_17_INFILTRATION_SCHEDULE,CONFERENCE_17,33.04,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_17_INFILTRATION,BREAK_ROOM_17_INFILTRATION_SCHEDULE,BREAK_ROOM_17,26.39,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_17_INFILTRATION,MECHANICAL_17_INFILTRATION_SCHEDULE,MECHANICAL_17,87.57,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_17_INFILTRATION,OFFICE_OPEN_17_INFILTRATION_SCHEDULE,OFFICE_OPEN_17,246.39,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_17_INFILTRATION,OFFICE_PRIVATE_17_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_17,37.98,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_17_INFILTRATION,STORAGE_17_INFILTRATION_SCHEDULE,STORAGE_17,10.97,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_18_INFILTRATION,LOBBY_18_INFILTRATION_SCHEDULE,LOBBY_18,117.38,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_18_INFILTRATION,CONFERENCE_18_INFILTRATION_SCHEDULE,CONFERENCE_18,60.90,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_18_INFILTRATION,MECHANICAL_18_INFILTRATION_SCHEDULE,MECHANICAL_18,70.09,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_18_INFILTRATION,OFFICE_OPEN_18_INFILTRATION_SCHEDULE,OFFICE_OPEN_18,498.28,24.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_18_INFILTRATION,OFFICE_PRIVATE_18_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_18,31.75,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_18_INFILTRATION,STORAGE_18_INFILTRATION_SCHEDULE,STORAGE_18,15.48,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_19_INFILTRATION,LOBBY_19_INFILTRATION_SCHEDULE,LOBBY_19,50.14,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_19_INFILTRATION,MECHANICAL_19_INFILTRATION_SCHEDULE,MECHANICAL_19,94.81,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_19_INFILTRATION,OFFICE_OPEN_19_INFILTRATION_SCHEDULE,OFFICE_OPEN_19,209.70,10.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_19_INFILTRATION,OFFICE_PRIVATE_19_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_19,30.77,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_19_INFILTRATION,STORAGE_19_INFILTRATION_SCHEDULE,STORAGE_19,27.90,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_20_INFILTRATION,CONFERENCE_20_INFILTRATION_SCHEDULE,CONFERENCE_20,36.30,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_20_INFILTRATION,BREAK_ROOM_20_INFILTRATION_SCHEDULE,BREAK_ROOM_20,51.15,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_20_INFILTRATION,MECHANICAL_20_INFILTRATION_SCHEDULE,MECHANICAL_20,32.11,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_20_INFILTRATION,OFFICE_OPEN_20_INFILTRATION_SCHEDULE,OFFICE_OPEN_20,143.28,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_20_INFILTRATION,OFFICE_PRIVATE_20_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_20,47.33,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_20_INFILTRATION,STORAGE_20_INFILTRATION_SCHEDULE,STORAGE_20,35.13,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_21_INFILTRATION,LOBBY_21_INFILTRATION_SCHEDULE,LOBBY_21,139.99,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_21_INFILTRATION,CONFERENCE_21_INFILTRATION_SCHEDULE,CONFERENCE_21,61.51,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_21_INFILTRATION,BREAK_ROOM_21_INFILTRATION_SCHEDULE,BREAK_ROOM_21,69.64,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_21_INFILTRATION,MECHANICAL_21_INFILTRATION_SCHEDULE,MECHANICAL_21,76.89,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_21_INFILTRATION,OFFICE_OPEN_21_INFILTRATION_SCHEDULE,OFFICE_OPEN_21,271.29,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_21_INFILTRATION,OFFICE_PRIVATE_21_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_21,35.44,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_21_INFILTRATION,STORAGE_21_INFILTRATION_SCHEDULE,STORAGE_21,24.13,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_22_INFILTRATION,LOBBY_22_INFILTRATION_SCHEDULE,LOBBY_22,170.26,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_22_INFILTRATION,CONFERENCE_22_INFILTRATION_SCHEDULE,CONFERENCE_22,59.24,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_22_INFILTRATION,BREAK_ROOM_22_INFILTRATION_SCHEDULE,BREAK_ROOM_22,50.63,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_22_INFILTRATION,MECHANICAL_22_INFILTRATION_SCHEDULE,MECHANICAL_22,25.76,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_22_INFILTRATION,OFFICE_OPEN_22_INFILTRATION_SCHEDULE,OFFICE_OPEN_22,384.55,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_22_INFILTRATION,STORAGE_22_INFILTRATION_SCHEDULE,STORAGE_22,28.06,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_23_INFILTRATION,CONFERENCE_23_INFILTRATION_SCHEDULE,CONFERENCE_23,87.26,17.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_23_INFILTRATION,BREAK_ROOM_23_INFILTRATION_SCHEDULE,BREAK_ROOM_23,53.18,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_23_INFILTRATION,MECHANICAL_23_INFILTRATION_SCHEDULE,MECHANICAL_23,97.14,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_23_INFILTRATION,OFFICE_PRIVATE_23_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_23,43.62,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_23_INFILTRATION,STORAGE_23_INFILTRATION_SCHEDULE,STORAGE_23,42.57,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_24_INFILTRATION,LOBBY_24_INFILTRATION_SCHEDULE,LOBBY_24,68.59,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_24_INFILTRATION,BREAK_ROOM_24_INFILTRATION_SCHEDULE,BREAK_ROOM_24,22.06,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_24_INFILTRATION,MECHANICAL_24_INFILTRATION_SCHEDULE,MECHANICAL_24,90.71,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_24_INFILTRATION,OFFICE_OPEN_24_INFILTRATION_SCHEDULE,OFFICE_OPEN_24,287.31,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_24_INFILTRATION,OFFICE_PRIVATE_24_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_24,19.50,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_24_INFILTRATION,STORAGE_24_INFILTRATION_SCHEDULE,STORAGE_24,26.64,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_25_INFILTRATION,LOBBY_25_INFILTRATION_SCHEDULE,LOBBY_25,85.87,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_25_INFILTRATION,CONFERENCE_25_INFILTRATION_SCHEDULE,CONFERENCE_25,74.39,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_25_INFILTRATION,BREAK_ROOM_25_INFILTRATION_SCHEDULE,BREAK_ROOM_25,68.91,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_25_INFILTRATION,MECHANICAL_25_INFILTRATION_SCHEDULE,MECHANICAL_25,63.04,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_25_INFILTRATION,OFFICE_OPEN_25_INFILTRATION_SCHEDULE,OFFICE_OPEN_25,266.35,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_25_INFILTRATION,OFFICE_PRIVATE_25_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_25,18.23,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_25_INFILTRATION,STORAGE_25_INFILTRATION_SCHEDULE,STORAGE_25,38.91,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_26_INFILTRATION,LOBBY_26_INFILTRATION_SCHEDULE,LOBBY_26,170.57,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_26_INFILTRATION,CONFERENCE_26_INFILTRATION_SCHEDULE,CONFERENCE_26,48.75,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_26_INFILTRATION,BREAK_ROOM_26_INFILTRATION_SCHEDULE,BREAK_ROOM_26,71.83,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_26_INFILTRATION,MECHANICAL_26_INFILTRATION_SCHEDULE,MECHANICAL_26,85.91,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_26_INFILTRATION,OFFICE_OPEN_26_INFILTRATION_SCHEDULE,OFFICE_OPEN_26,440.87,22.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_26_INFILTRATION,OFFICE_PRIVATE_26_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_26,39.90,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_27_INFILTRATION,LOBBY_27_INFILTRATION_SCHEDULE,LOBBY_27,169.91,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_27_INFILTRATION,CONFERENCE_27_INFILTRATION_SCHEDULE,CONFERENCE_27,32.01,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_27_INFILTRATION,BREAK_ROOM_27_INFILTRATION_SCHEDULE,BREAK_ROOM_27,58.46,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_27_INFILTRATION,OFFICE_OPEN_27_INFILTRATION_SCHEDULE,OFFICE_OPEN_27,447.64,22.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_27_INFILTRATION,OFFICE_PRIVATE_27_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_27,49.04,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_27_INFILTRATION,STORAGE_27_INFILTRATION_SCHEDULE,STORAGE_27,48.23,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_28_INFILTRATION,LOBBY_28_INFILTRATION_SCHEDULE,LOBBY_28,86.32,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_28_INFILTRATION,CONFERENCE_28_INFILTRATION_SCHEDULE,CONFERENCE_28,99.13,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_28_INFILTRATION,BREAK_ROOM_28_INFILTRATION_SCHEDULE,BREAK_ROOM_28,54.25,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_28_INFILTRATION,MECHANICAL_28_INFILTRATION_SCHEDULE,MECHANICAL_28,73.06,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_28_INFILTRATION,OFFICE_OPEN_28_INFILTRATION_SCHEDULE,OFFICE_OPEN_28,412.40,20.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_28_INFILTRATION,OFFICE_PRIVATE_28_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_28,15.35,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_28_INFILTRATION,STORAGE_28_INFILTRATION_SCHEDULE,STORAGE_28,47.11,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_29_INFILTRATION,CONFERENCE_29_INFILTRATION_SCHEDULE,CONFERENCE_29,78.82,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_29_INFILTRATION,BREAK_ROOM_29_INFILTRATION_SCHEDULE,BREAK_ROOM_29,53.44,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_29_INFILTRATION,MECHANICAL_29_INFILTRATION_SCHEDULE,MECHANICAL_29,42.59,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_29_INFILTRATION,OFFICE_OPEN_29_INFILTRATION_SCHEDULE,OFFICE_OPEN_29,461.56,23.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_29_INFILTRATION,OFFICE_PRIVATE_29_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_29,39.02,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_30_INFILTRATION,LOBBY_30_INFILTRATION_SCHEDULE,LOBBY_30,69.41,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_30_INFILTRATION,CONFERENCE_30_INFILTRATION_SCHEDULE,CONFERENCE_30,76.50,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_30_INFILTRATION,BREAK_ROOM_30_INFILTRATION_SCHEDULE,BREAK_ROOM_30,59.28,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_30_INFILTRATION,MECHANICAL_30_INFILTRATION_SCHEDULE,MECHANICAL_30,56.16,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_30_INFILTRATION,OFFICE_OPEN_30_INFILTRATION_SCHEDULE,OFFICE_OPEN_30,443.36,22.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_30_INFILTRATION,OFFICE_PRIVATE_30_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_30,23.32,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_30_INFILTRATION,STORAGE_30_INFILTRATION_SCHEDULE,STORAGE_30,32.22,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_31_INFILTRATION,LOBBY_31_INFILTRATION_SCHEDULE,LOBBY_31,107.36,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_31_INFILTRATION,CONFERENCE_31_INFILTRATION_SCHEDULE,CONFERENCE_31,64.17,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_31_INFILTRATION,BREAK_ROOM_31_INFILTRATION_SCHEDULE,BREAK_ROOM_31,58.47,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_31_INFILTRATION,MECHANICAL_31_INFILTRATION_SCHEDULE,MECHANICAL_31,66.43,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_31_INFILTRATION,OFFICE_OPEN_31_INFILTRATION_SCHEDULE,OFFICE_OPEN_31,476.78,23.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_31_INFILTRATION,OFFICE_PRIVATE_31_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_31,19.78,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_31_INFILTRATION,STORAGE_31_INFILTRATION_SCHEDULE,STORAGE_31,43.93,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_32_INFILTRATION,LOBBY_32_INFILTRATION_SCHEDULE,LOBBY_32,90.01,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_32_INFILTRATION,CONFERENCE_32_INFILTRATION_SCHEDULE,CONFERENCE_32,71.91,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_32_INFILTRATION,MECHANICAL_32_INFILTRATION_SCHEDULE,MECHANICAL_32,39.23,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_32_INFILTRATION,OFFICE_PRIVATE_32_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_32,46.85,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_32_INFILTRATION,STORAGE_32_INFILTRATION_SCHEDULE,STORAGE_32,26.00,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_33_INFILTRATION,LOBBY_33_INFILTRATION_SCHEDULE,LOBBY_33,168.75,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_33_INFILTRATION,CONFERENCE_33_INFILTRATION_SCHEDULE,CONFERENCE_33,87.60,17.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_33_INFILTRATION,BREAK_ROOM_33_INFILTRATION_SCHEDULE,BREAK_ROOM_33,29.88,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_33_INFILTRATION,MECHANICAL_33_INFILTRATION_SCHEDULE,MECHANICAL_33,45.16,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_33_INFILTRATION,OFFICE_PRIVATE_33_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_33,16.65,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_34_INFILTRATION,LOBBY_34_INFILTRATION_SCHEDULE,LOBBY_34,102.64,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_34_INFILTRATION,CONFERENCE_34_INFILTRATION_SCHEDULE,CONFERENCE_34,94.49,18.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_34_INFILTRATION,BREAK_ROOM_34_INFILTRATION_SCHEDULE,BREAK_ROOM_34,28.61,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_34_INFILTRATION,MECHANICAL_34_INFILTRATION_SCHEDULE,MECHANICAL_34,34.21,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_34_INFILTRATION,OFFICE_OPEN_34_INFILTRATION_SCHEDULE,OFFICE_OPEN_34,438.09,21.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_34_INFILTRATION,OFFICE_PRIVATE_34_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_34,34.78,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_34_INFILTRATION,STORAGE_34_INFILTRATION_SCHEDULE,STORAGE_34,30.05,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_35_INFILTRATION,LOBBY_35_INFILTRATION_SCHEDULE,LOBBY_35,121.56,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_35_INFILTRATION,CONFERENCE_35_INFILTRATION_SCHEDULE,CONFERENCE_35,63.15,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_35_INFILTRATION,BREAK_ROOM_35_INFILTRATION_SCHEDULE,BREAK_ROOM_35,59.26,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_35_INFILTRATION,MECHANICAL_35_INFILTRATION_SCHEDULE,MECHANICAL_35,23.06,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_35_INFILTRATION,OFFICE_PRIVATE_35_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_35,28.46,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_35_INFILTRATION,STORAGE_35_INFILTRATION_SCHEDULE,STORAGE_35,49.98,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_36_INFILTRATION,CONFERENCE_36_INFILTRATION_SCHEDULE,CONFERENCE_36,78.88,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_36_INFILTRATION,BREAK_ROOM_36_INFILTRATION_SCHEDULE,BREAK_ROOM_36,33.25,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_36_INFILTRATION,OFFICE_OPEN_36_INFILTRATION_SCHEDULE,OFFICE_OPEN_36,239.71,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_36_INFILTRATION,STORAGE_36_INFILTRATION_SCHEDULE,STORAGE_36,15.16,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_37_INFILTRATION,LOBBY_37_INFILTRATION_SCHEDULE,LOBBY_37,55.19,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_37_INFILTRATION,CONFERENCE_37_INFILTRATION_SCHEDULE,CONFERENCE_37,96.94,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_37_INFILTRATION,BREAK_ROOM_37_INFILTRATION_SCHEDULE,BREAK_ROOM_37,39.37,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_37_INFILTRATION,MECHANICAL_37_INFILTRATION_SCHEDULE,MECHANICAL_37,20.56,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_37_INFILTRATION,OFFICE_OPEN_37_INFILTRATION_SCHEDULE,OFFICE_OPEN_37,484.63,24.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_37_INFILTRATION,OFFICE_PRIVATE_37_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_37,41.61,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_37_INFILTRATION,STORAGE_37_INFILTRATION_SCHEDULE,STORAGE_37,30.77,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_38_INFILTRATION,LOBBY_38_INFILTRATION_SCHEDULE,LOBBY_38,83.30,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_38_INFILTRATION,CONFERENCE_38_INFILTRATION_SCHEDULE,CONFERENCE_38,50.62,10.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_38_INFILTRATION,BREAK_ROOM_38_INFILTRATION_SCHEDULE,BREAK_ROOM_38,65.37,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_38_INFILTRATION,MECHANICAL_38_INFILTRATION_SCHEDULE,MECHANICAL_38,52.74,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_38_INFILTRATION,OFFICE_OPEN_38_INFILTRATION_SCHEDULE,OFFICE_OPEN_38,345.72,17.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_38_INFILTRATION,OFFICE_PRIVATE_38_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_38,17.47,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_38_INFILTRATION,STORAGE_38_INFILTRATION_SCHEDULE,STORAGE_38,13.11,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_39_INFILTRATION,LOBBY_39_INFILTRATION_SCHEDULE,LOBBY_39,61.71,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_39_INFILTRATION,CONFERENCE_39_INFILTRATION_SCHEDULE,CONFERENCE_39,75.35,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_39_INFILTRATION,BREAK_ROOM_39_INFILTRATION_SCHEDULE,BREAK_ROOM_39,45.38,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_39_INFILTRATION,MECHANICAL_39_INFILTRATION_SCHEDULE,MECHANICAL_39,34.63,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_39_INFILTRATION,OFFICE_OPEN_39_INFILTRATION_SCHEDULE,OFFICE_OPEN_39,333.87,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_39_INFILTRATION,OFFICE_PRIVATE_39_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_39,47.85,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_39_INFILTRATION,STORAGE_39_INFILTRATION_SCHEDULE,STORAGE_39,46.40,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_40_INFILTRATION,LOBBY_40_INFILTRATION_SCHEDULE,LOBBY_40,85.44,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_40_INFILTRATION,CONFERENCE_40_INFILTRATION_SCHEDULE,CONFERENCE_40,57.82,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_40_INFILTRATION,BREAK_ROOM_40_INFILTRATION_SCHEDULE,BREAK_ROOM_40,50.14,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_40_INFILTRATION,MECHANICAL_40_INFILTRATION_SCHEDULE,MECHANICAL_40,71.52,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_40_INFILTRATION,OFFICE_OPEN_40_INFILTRATION_SCHEDULE,OFFICE_OPEN_40,420.69,21.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_40_INFILTRATION,OFFICE_PRIVATE_40_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_40,16.93,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_40_INFILTRATION,STORAGE_40_INFILTRATION_SCHEDULE,STORAGE_40,47.51,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_41_INFILTRATION,BREAK_ROOM_41_INFILTRATION_SCHEDULE,BREAK_ROOM_41,37.82,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_41_INFILTRATION,MECHANICAL_41_INFILTRATION_SCHEDULE,MECHANICAL_41,78.08,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_41_INFILTRATION,OFFICE_OPEN_41_INFILTRATION_SCHEDULE,OFFICE_OPEN_41,137.11,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_41_INFILTRATION,OFFICE_PRIVATE_41_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_41,29.93,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_41_INFILTRATION,STORAGE_41_INFILTRATION_SCHEDULE,STORAGE_41,14.82,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_42_INFILTRATION,LOBBY_42_INFILTRATION_SCHEDULE,LOBBY_42,60.59,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_42_INFILTRATION,CONFERENCE_42_INFILTRATION_SCHEDULE,CONFERENCE_42,76.63,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_42_INFILTRATION,BREAK_ROOM_42_INFILTRATION_SCHEDULE,BREAK_ROOM_42,30.78,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_42_INFILTRATION,MECHANICAL_42_INFILTRATION_SCHEDULE,MECHANICAL_42,68.39,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_42_INFILTRATION,OFFICE_OPEN_42_INFILTRATION_SCHEDULE,OFFICE_OPEN_42,484.65,24.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_42_INFILTRATION,OFFICE_PRIVATE_42_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_42,36.86,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_42_INFILTRATION,STORAGE_42_INFILTRATION_SCHEDULE,STORAGE_42,36.78,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_43_INFILTRATION,LOBBY_43_INFILTRATION_SCHEDULE,LOBBY_43,104.33,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_43_INFILTRATION,CONFERENCE_43_INFILTRATION_SCHEDULE,CONFERENCE_43,68.76,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_43_INFILTRATION,BREAK_ROOM_43_INFILTRATION_SCHEDULE,BREAK_ROOM_43,44.41,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_43_INFILTRATION,MECHANICAL_43_INFILTRATION_SCHEDULE,MECHANICAL_43,86.29,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_43_INFILTRATION,OFFICE_OPEN_43_INFILTRATION_SCHEDULE,OFFICE_OPEN_43,285.10,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_43_INFILTRATION,OFFICE_PRIVATE_43_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_43,46.56,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_43_INFILTRATION,STORAGE_43_INFILTRATION_SCHEDULE,STORAGE_43,28.22,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_44_INFILTRATION,LOBBY_44_INFILTRATION_SCHEDULE,LOBBY_44,95.32,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_44_INFILTRATION,CONFERENCE_44_INFILTRATION_SCHEDULE,CONFERENCE_44,56.83,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_44_INFILTRATION,MECHANICAL_44_INFILTRATION_SCHEDULE,MECHANICAL_44,68.19,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_44_INFILTRATION,OFFICE_OPEN_44_INFILTRATION_SCHEDULE,OFFICE_OPEN_44,121.92,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_44_INFILTRATION,OFFICE_PRIVATE_44_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_44,28.26,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_44_INFILTRATION,STORAGE_44_INFILTRATION_SCHEDULE,STORAGE_44,30.67,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_45_INFILTRATION,LOBBY_45_INFILTRATION_SCHEDULE,LOBBY_45,174.88,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_45_INFILTRATION,CONFERENCE_45_INFILTRATION_SCHEDULE,CONFERENCE_45,97.36,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_45_INFILTRATION,BREAK_ROOM_45_INFILTRATION_SCHEDULE,BREAK_ROOM_45,32.19,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_45_INFILTRATION,MECHANICAL_45_INFILTRATION_SCHEDULE,MECHANICAL_45,72.85,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_45_INFILTRATION,OFFICE_OPEN_45_INFILTRATION_SCHEDULE,OFFICE_OPEN_45,189.60,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_45_INFILTRATION,OFFICE_PRIVATE_45_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_45,37.52,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_45_INFILTRATION,STORAGE_45_INFILTRATION_SCHEDULE,STORAGE_45,16.11,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_46_INFILTRATION,LOBBY_46_INFILTRATION_SCHEDULE,LOBBY_46,54.14,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_46_INFILTRATION,CONFERENCE_46_INFILTRATION_SCHEDULE,CONFERENCE_46,92.49,18.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_46_INFILTRATION,BREAK_ROOM_46_INFILTRATION_SCHEDULE,BREAK_ROOM_46,78.80,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_46_INFILTRATION,MECHANICAL_46_INFILTRATION_SCHEDULE,MECHANICAL_46,48.22,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_46_INFILTRATION,OFFICE_OPEN_46_INFILTRATION_SCHEDULE,OFFICE_OPEN_46,138.54,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_46_INFILTRATION,OFFICE_PRIVATE_46_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_46,46.30,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_46_INFILTRATION,STORAGE_46_INFILTRATION_SCHEDULE,STORAGE_46,40.29,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_47_INFILTRATION,LOBBY_47_INFILTRATION_SCHEDULE,LOBBY_47,172.38,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_47_INFILTRATION,CONFERENCE_47_INFILTRATION_SCHEDULE,CONFERENCE_47,61.48,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_47_INFILTRATION,BREAK_ROOM_47_INFILTRATION_SCHEDULE,BREAK_ROOM_47,51.83,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_47_INFILTRATION,MECHANICAL_47_INFILTRATION_SCHEDULE,MECHANICAL_47,66.94,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_47_INFILTRATION,OFFICE_OPEN_47_INFILTRATION_SCHEDULE,OFFICE_OPEN_47,140.81,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_47_INFILTRATION,OFFICE_PRIVATE_47_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_47,17.32,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_47_INFILTRATION,STORAGE_47_INFILTRATION_SCHEDULE,STORAGE_47,37.04,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_48_INFILTRATION,LOBBY_48_INFILTRATION_SCHEDULE,LOBBY_48,155.60,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_48_INFILTRATION,CONFERENCE_48_INFILTRATION_SCHEDULE,CONFERENCE_48,44.82,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_48_INFILTRATION,BREAK_ROOM_48_INFILTRATION_SCHEDULE,BREAK_ROOM_48,43.72,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_48_INFILTRATION,MECHANICAL_48_INFILTRATION_SCHEDULE,MECHANICAL_48,72.45,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_48_INFILTRATION,OFFICE_OPEN_48_INFILTRATION_SCHEDULE,OFFICE_OPEN_48,419.88,20.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_48_INFILTRATION,OFFICE_PRIVATE_48_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_48,47.36,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_48_INFILTRATION,STORAGE_48_INFILTRATION_SCHEDULE,STORAGE_48,48.87,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_49_INFILTRATION,LOBBY_49_INFILTRATION_SCHEDULE,LOBBY_49,131.68,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_49_INFILTRATION,CONFERENCE_49_INFILTRATION_SCHEDULE,CONFERENCE_49,41.90,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_49_INFILTRATION,BREAK_ROOM_49_INFILTRATION_SCHEDULE,BREAK_ROOM_49,79.85,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_49_INFILTRATION,MECHANICAL_49_INFILTRATION_SCHEDULE,MECHANICAL_49,79.98,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_49_INFILTRATION,OFFICE_OPEN_49_INFILTRATION_SCHEDULE,OFFICE_OPEN_49,262.86,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_49_INFILTRATION,OFFICE_PRIVATE_49_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_49,48.13,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_49_INFILTRATION,STORAGE_49_INFILTRATION_SCHEDULE,STORAGE_49,45.87,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_50_INFILTRATION,LOBBY_50_INFILTRATION_SCHEDULE,LOBBY_50,55.90,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_50_INFILTRATION,CONFERENCE_50_INFILTRATION_SCHEDULE,CONFERENCE_50,48.10,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_50_INFILTRATION,BREAK_ROOM_50_INFILTRATION_SCHEDULE,BREAK_ROOM_50,77.79,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_50_INFILTRATION,MECHANICAL_50_INFILTRATION_SCHEDULE,MECHANICAL_50,94.89,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_50_INFILTRATION,OFFICE_OPEN_50_INFILTRATION_SCHEDULE,OFFICE_OPEN_50,141.84,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_50_INFILTRATION,STORAGE_50_INFILTRATION_SCHEDULE,STORAGE_50,16.95,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_51_INFILTRATION,LOBBY_51_INFILTRATION_SCHEDULE,LOBBY_51,122.52,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_51_INFILTRATION,CONFERENCE_51_INFILTRATION_SCHEDULE,CONFERENCE_51,87.52,17.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_51_INFILTRATION,BREAK_ROOM_51_INFILTRATION_SCHEDULE,BREAK_ROOM_51,37.67,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_51_INFILTRATION,MECHANICAL_51_INFILTRATION_SCHEDULE,MECHANICAL_51,33.32,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_51_INFILTRATION,OFFICE_OPEN_51_INFILTRATION_SCHEDULE,OFFICE_OPEN_51,447.41,22.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_51_INFILTRATION,OFFICE_PRIVATE_51_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_51,27.51,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_51_INFILTRATION,STORAGE_51_INFILTRATION_SCHEDULE,STORAGE_51,21.66,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_52_INFILTRATION,LOBBY_52_INFILTRATION_SCHEDULE,LOBBY_52,71.77,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_52_INFILTRATION,MECHANICAL_52_INFILTRATION_SCHEDULE,MECHANICAL_52,67.00,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_52_INFILTRATION,OFFICE_OPEN_52_INFILTRATION_SCHEDULE,OFFICE_OPEN_52,295.40,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_52_INFILTRATION,OFFICE_PRIVATE_52_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_52,48.12,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_52_INFILTRATION,STORAGE_52_INFILTRATION_SCHEDULE,STORAGE_52,21.87,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_53_INFILTRATION,LOBBY_53_INFILTRATION_SCHEDULE,LOBBY_53,101.15,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_53_INFILTRATION,CONFERENCE_53_INFILTRATION_SCHEDULE,CONFERENCE_53,62.03,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_53_INFILTRATION,BREAK_ROOM_53_INFILTRATION_SCHEDULE,BREAK_ROOM_53,64.66,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_53_INFILTRATION,OFFICE_OPEN_53_INFILTRATION_SCHEDULE,OFFICE_OPEN_53,113.41,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_53_INFILTRATION,OFFICE_PRIVATE_53_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_53,45.91,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_53_INFILTRATION,STORAGE_53_INFILTRATION_SCHEDULE,STORAGE_53,48.33,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_54_INFILTRATION,CONFERENCE_54_INFILTRATION_SCHEDULE,CONFERENCE_54,84.37,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_54_INFILTRATION,MECHANICAL_54_INFILTRATION_SCHEDULE,MECHANICAL_54,40.54,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_54_INFILTRATION,OFFICE_OPEN_54_INFILTRATION_SCHEDULE,OFFICE_OPEN_54,122.92,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_54_INFILTRATION,OFFICE_PRIVATE_54_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_54,34.84,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_54_INFILTRATION,STORAGE_54_INFILTRATION_SCHEDULE,STORAGE_54,37.44,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_55_INFILTRATION,LOBBY_55_INFILTRATION_SCHEDULE,LOBBY_55,122.86,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_55_INFILTRATION,CONFERENCE_55_INFILTRATION_SCHEDULE,CONFERENCE_55,78.65,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_55_INFILTRATION,BREAK_ROOM_55_INFILTRATION_SCHEDULE,BREAK_ROOM_55,23.40,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_55_INFILTRATION,MECHANICAL_55_INFILTRATION_SCHEDULE,MECHANICAL_55,81.11,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_55_INFILTRATION,OFFICE_OPEN_55_INFILTRATION_SCHEDULE,OFFICE_OPEN_55,173.12,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
