 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_55_INFILTRATION,OFFICE_PRIVATE_55_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_55,23.33,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_55_INFILTRATION,STORAGE_55_INFILTRATION_SCHEDULE,STORAGE_55,36.83,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_56_INFILTRATION,LOBBY_56_INFILTRATION_SCHEDULE,LOBBY_56,129.59,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_56_INFILTRATION,CONFERENCE_56_INFILTRATION_SCHEDULE,CONFERENCE_56,47.89,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_56_INFILTRATION,BREAK_ROOM_56_INFILTRATION_SCHEDULE,BREAK_ROOM_56,64.90,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_56_INFILTRATION,MECHANICAL_56_INFILTRATION_SCHEDULE,MECHANICAL_56,32.60,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_56_INFILTRATION,OFFICE_OPEN_56_INFILTRATION_SCHEDULE,OFFICE_OPEN_56,247.37,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_56_INFILTRATION,OFFICE_PRIVATE_56_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_56,49.47,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_56_INFILTRATION,STORAGE_56_INFILTRATION_SCHEDULE,STORAGE_56,21.56,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_57_INFILTRATION,LOBBY_57_INFILTRATION_SCHEDULE,LOBBY_57,197.59,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_57_INFILTRATION,CONFERENCE_57_INFILTRATION_SCHEDULE,CONFERENCE_57,64.80,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_57_INFILTRATION,BREAK_ROOM_57_INFILTRATION_SCHEDULE,BREAK_ROOM_57,54.01,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_57_INFILTRATION,MECHANICAL_57_INFILTRATION_SCHEDULE,MECHANICAL_57,50.23,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_57_INFILTRATION,OFFICE_PRIVATE_57_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_57,41.42,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_58_INFILTRATION,LOBBY_58_INFILTRATION_SCHEDULE,LOBBY_58,186.59,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_58_INFILTRATION,CONFERENCE_58_INFILTRATION_SCHEDULE,CONFERENCE_58,73.68,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_58_INFILTRATION,BREAK_ROOM_58_INFILTRATION_SCHEDULE,BREAK_ROOM_58,78.66,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_58_INFILTRATION,MECHANICAL_58_INFILTRATION_SCHEDULE,MECHANICAL_58,36.04,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_58_INFILTRATION,OFFICE_OPEN_58_INFILTRATION_SCHEDULE,OFFICE_OPEN_58,455.41,22.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_58_INFILTRATION,OFFICE_PRIVATE_58_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_58,41.41,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_58_INFILTRATION,STORAGE_58_INFILTRATION_SCHEDULE,STORAGE_58,36.95,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_59_INFILTRATION,LOBBY_59_INFILTRATION_SCHEDULE,LOBBY_59,177.37,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_59_INFILTRATION,CONFERENCE_59_INFILTRATION_SCHEDULE,CONFERENCE_59,83.98,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_59_INFILTRATION,MECHANICAL_59_INFILTRATION_SCHEDULE,MECHANICAL_59,44.62,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_59_INFILTRATION,OFFICE_OPEN_59_INFILTRATION_SCHEDULE,OFFICE_OPEN_59,488.77,24.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_59_INFILTRATION,OFFICE_PRIVATE_59_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_59,23.88,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_59_INFILTRATION,STORAGE_59_INFILTRATION_SCHEDULE,STORAGE_59,47.28,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_60_INFILTRATION,LOBBY_60_INFILTRATION_SCHEDULE,LOBBY_60,78.98,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_60_INFILTRATION,CONFERENCE_60_INFILTRATION_SCHEDULE,CONFERENCE_60,54.73,10.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_60_INFILTRATION,BREAK_ROOM_60_INFILTRATION_SCHEDULE,BREAK_ROOM_60,50.55,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_60_INFILTRATION,MECHANICAL_60_INFILTRATION_SCHEDULE,MECHANICAL_60,99.04,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_60_INFILTRATION,OFFICE_OPEN_60_INFILTRATION_SCHEDULE,OFFICE_OPEN_60,385.72,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_60_INFILTRATION,OFFICE_PRIVATE_60_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_60,25.33,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_60_INFILTRATION,STORAGE_60_INFILTRATION_SCHEDULE,STORAGE_60,15.97,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_61_INFILTRATION,CONFERENCE_61_INFILTRATION_SCHEDULE,CONFERENCE_61,57.76,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_61_INFILTRATION,BREAK_ROOM_61_INFILTRATION_SCHEDULE,BREAK_ROOM_61,34.36,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_61_INFILTRATION,MECHANICAL_61_INFILTRATION_SCHEDULE,MECHANICAL_61,31.44,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_61_INFILTRATION,OFFICE_OPEN_61_INFILTRATION_SCHEDULE,OFFICE_OPEN_61,181.32,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_61_INFILTRATION,OFFICE_PRIVATE_61_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_61,32.41,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_61_INFILTRATION,STORAGE_61_INFILTRATION_SCHEDULE,STORAGE_61,37.03,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_62_INFILTRATION,LOBBY_62_INFILTRATION_SCHEDULE,LOBBY_62,71.92,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_62_INFILTRATION,CONFERENCE_62_INFILTRATION_SCHEDULE,CONFERENCE_62,52.37,10.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_62_INFILTRATION,BREAK_ROOM_62_INFILTRATION_SCHEDULE,BREAK_ROOM_62,22.29,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_62_INFILTRATION,MECHANICAL_62_INFILTRATION_SCHEDULE,MECHANICAL_62,32.13,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_62_INFILTRATION,STORAGE_62_INFILTRATION_SCHEDULE,STORAGE_62,25.15,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_63_INFILTRATION,LOBBY_63_INFILTRATION_SCHEDULE,LOBBY_63,72.62,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_63_INFILTRATION,CONFERENCE_63_INFILTRATION_SCHEDULE,CONFERENCE_63,93.17,18.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_63_INFILTRATION,OFFICE_OPEN_63_INFILTRATION_SCHEDULE,OFFICE_OPEN_63,415.53,20.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_63_INFILTRATION,OFFICE_PRIVATE_63_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_63,26.22,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_63_INFILTRATION,STORAGE_63_INFILTRATION_SCHEDULE,STORAGE_63,29.17,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_64_INFILTRATION,LOBBY_64_INFILTRATION_SCHEDULE,LOBBY_64,182.15,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_64_INFILTRATION,CONFERENCE_64_INFILTRATION_SCHEDULE,CONFERENCE_64,66.78,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_64_INFILTRATION,BREAK_ROOM_64_INFILTRATION_SCHEDULE,BREAK_ROOM_64,38.25,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_64_INFILTRATION,MECHANICAL_64_INFILTRATION_SCHEDULE,MECHANICAL_64,62.41,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_64_INFILTRATION,OFFICE_OPEN_64_INFILTRATION_SCHEDULE,OFFICE_OPEN_64,164.14,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_64_INFILTRATION,OFFICE_PRIVATE_64_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_64,42.68,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_64_INFILTRATION,STORAGE_64_INFILTRATION_SCHEDULE,STORAGE_64,19.74,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_65_INFILTRATION,LOBBY_65_INFILTRATION_SCHEDULE,LOBBY_65,129.87,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_65_INFILTRATION,CONFERENCE_65_INFILTRATION_SCHEDULE,CONFERENCE_65,66.04,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_65_INFILTRATION,BREAK_ROOM_65_INFILTRATION_SCHEDULE,BREAK_ROOM_65,34.91,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_65_INFILTRATION,MECHANICAL_65_INFILTRATION_SCHEDULE,MECHANICAL_65,71.72,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_65_INFILTRATION,OFFICE_OPEN_65_INFILTRATION_SCHEDULE,OFFICE_OPEN_65,482.76,24.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_65_INFILTRATION,STORAGE_65_INFILTRATION_SCHEDULE,STORAGE_65,20.36,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_66_INFILTRATION,LOBBY_66_INFILTRATION_SCHEDULE,LOBBY_66,78.19,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_66_INFILTRATION,CONFERENCE_66_INFILTRATION_SCHEDULE,CONFERENCE_66,40.72,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_66_INFILTRATION,BREAK_ROOM_66_INFILTRATION_SCHEDULE,BREAK_ROOM_66,79.91,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_66_INFILTRATION,MECHANICAL_66_INFILTRATION_SCHEDULE,MECHANICAL_66,58.46,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_66_INFILTRATION,OFFICE_OPEN_66_INFILTRATION_SCHEDULE,OFFICE_OPEN_66,396.24,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_66_INFILTRATION,OFFICE_PRIVATE_66_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_66,18.25,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_66_INFILTRATION,STORAGE_66_INFILTRATION_SCHEDULE,STORAGE_66,43.58,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_67_INFILTRATION,LOBBY_67_INFILTRATION_SCHEDULE,LOBBY_67,150.23,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_67_INFILTRATION,CONFERENCE_67_INFILTRATION_SCHEDULE,CONFERENCE_67,88.35,17.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_67_INFILTRATION,MECHANICAL_67_INFILTRATION_SCHEDULE,MECHANICAL_67,50.18,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_67_INFILTRATION,OFFICE_PRIVATE_67_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_67,18.37,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_67_INFILTRATION,STORAGE_67_INFILTRATION_SCHEDULE,STORAGE_67,44.39,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_68_INFILTRATION,LOBBY_68_INFILTRATION_SCHEDULE,LOBBY_68,77.46,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_68_INFILTRATION,CONFERENCE_68_INFILTRATION_SCHEDULE,CONFERENCE_68,58.72,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_68_INFILTRATION,MECHANICAL_68_INFILTRATION_SCHEDULE,MECHANICAL_68,96.46,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_68_INFILTRATION,OFFICE_OPEN_68_INFILTRATION_SCHEDULE,OFFICE_OPEN_68,158.37,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_68_INFILTRATION,OFFICE_PRIVATE_68_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_68,49.99,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_68_INFILTRATION,STORAGE_68_INFILTRATION_SCHEDULE,STORAGE_68,21.43,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_69_INFILTRATION,LOBBY_69_INFILTRATION_SCHEDULE,LOBBY_69,132.55,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_69_INFILTRATION,CONFERENCE_69_INFILTRATION_SCHEDULE,CONFERENCE_69,75.50,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_69_INFILTRATION,BREAK_ROOM_69_INFILTRATION_SCHEDULE,BREAK_ROOM_69,43.49,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_69_INFILTRATION,MECHANICAL_69_INFILTRATION_SCHEDULE,MECHANICAL_69,67.13,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_69_INFILTRATION,OFFICE_OPEN_69_INFILTRATION_SCHEDULE,OFFICE_OPEN_69,217.72,10.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_70_INFILTRATION,LOBBY_70_INFILTRATION_SCHEDULE,LOBBY_70,146.17,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_70_INFILTRATION,CONFERENCE_70_INFILTRATION_SCHEDULE,CONFERENCE_70,74.69,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_70_INFILTRATION,MECHANICAL_70_INFILTRATION_SCHEDULE,MECHANICAL_70,52.95,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_70_INFILTRATION,OFFICE_OPEN_70_INFILTRATION_SCHEDULE,OFFICE_OPEN_70,228.20,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_70_INFILTRATION,OFFICE_PRIVATE_70_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_70,42.02,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_70_INFILTRATION,STORAGE_70_INFILTRATION_SCHEDULE,STORAGE_70,24.43,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_71_INFILTRATION,LOBBY_71_INFILTRATION_SCHEDULE,LOBBY_71,168.33,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_71_INFILTRATION,CONFERENCE_71_INFILTRATION_SCHEDULE,CONFERENCE_71,53.73,10.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_71_INFILTRATION,BREAK_ROOM_71_INFILTRATION_SCHEDULE,BREAK_ROOM_71,46.24,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_71_INFILTRATION,MECHANICAL_71_INFILTRATION_SCHEDULE,MECHANICAL_71,35.93,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_71_INFILTRATION,OFFICE_OPEN_71_INFILTRATION_SCHEDULE,OFFICE_OPEN_71,381.51,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_71_INFILTRATION,OFFICE_PRIVATE_71_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_71,44.99,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_71_INFILTRATION,STORAGE_71_INFILTRATION_SCHEDULE,STORAGE_71,14.25,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_72_INFILTRATION,LOBBY_72_INFILTRATION_SCHEDULE,LOBBY_72,109.27,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_72_INFILTRATION,CONFERENCE_72_INFILTRATION_SCHEDULE,CONFERENCE_72,36.72,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_72_INFILTRATION,BREAK_ROOM_72_INFILTRATION_SCHEDULE,BREAK_ROOM_72,40.48,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_72_INFILTRATION,MECHANICAL_72_INFILTRATION_SCHEDULE,MECHANICAL_72,95.69,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_72_INFILTRATION,OFFICE_OPEN_72_INFILTRATION_SCHEDULE,OFFICE_OPEN_72,324.65,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_72_INFILTRATION,OFFICE_PRIVATE_72_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_72,37.52,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_72_INFILTRATION,STORAGE_72_INFILTRATION_SCHEDULE,STORAGE_72,31.93,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_73_INFILTRATION,CONFERENCE_73_INFILTRATION_SCHEDULE,CONFERENCE_73,90.17,18.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_73_INFILTRATION,BREAK_ROOM_73_INFILTRATION_SCHEDULE,BREAK_ROOM_73,33.10,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_73_INFILTRATION,OFFICE_OPEN_73_INFILTRATION_SCHEDULE,OFFICE_OPEN_73,184.96,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_73_INFILTRATION,OFFICE_PRIVATE_73_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_73,32.82,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_73_INFILTRATION,STORAGE_73_INFILTRATION_SCHEDULE,STORAGE_73,43.70,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_74_INFILTRATION,LOBBY_74_INFILTRATION_SCHEDULE,LOBBY_74,167.85,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_74_INFILTRATION,CONFERENCE_74_INFILTRATION_SCHEDULE,CONFERENCE_74,94.04,18.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_74_INFILTRATION,BREAK_ROOM_74_INFILTRATION_SCHEDULE,BREAK_ROOM_74,24.00,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_74_INFILTRATION,MECHANICAL_74_INFILTRATION_SCHEDULE,MECHANICAL_74,85.36,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_74_INFILTRATION,OFFICE_OPEN_74_INFILTRATION_SCHEDULE,OFFICE_OPEN_74,375.48,18.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_74_INFILTRATION,OFFICE_PRIVATE_74_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_74,19.41,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_74_INFILTRATION,STORAGE_74_INFILTRATION_SCHEDULE,STORAGE_74,16.59,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_75_INFILTRATION,LOBBY_75_INFILTRATION_SCHEDULE,LOBBY_75,129.34,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_75_INFILTRATION,CONFERENCE_75_INFILTRATION_SCHEDULE,CONFERENCE_75,85.67,17.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_75_INFILTRATION,BREAK_ROOM_75_INFILTRATION_SCHEDULE,BREAK_ROOM_75,20.27,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_75_INFILTRATION,MECHANICAL_75_INFILTRATION_SCHEDULE,MECHANICAL_75,38.08,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_75_INFILTRATION,OFFICE_OPEN_75_INFILTRATION_SCHEDULE,OFFICE_OPEN_75,363.41,18.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_75_INFILTRATION,OFFICE_PRIVATE_75_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_75,39.25,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_75_INFILTRATION,STORAGE_75_INFILTRATION_SCHEDULE,STORAGE_75,29.81,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_76_INFILTRATION,LOBBY_76_INFILTRATION_SCHEDULE,LOBBY_76,187.36,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_76_INFILTRATION,CONFERENCE_76_INFILTRATION_SCHEDULE,CONFERENCE_76,89.73,17.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_76_INFILTRATION,BREAK_ROOM_76_INFILTRATION_SCHEDULE,BREAK_ROOM_76,78.75,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_76_INFILTRATION,MECHANICAL_76_INFILTRATION_SCHEDULE,MECHANICAL_76,59.10,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_76_INFILTRATION,OFFICE_OPEN_76_INFILTRATION_SCHEDULE,OFFICE_OPEN_76,442.50,22.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_76_INFILTRATION,OFFICE_PRIVATE_76_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_76,24.17,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_76_INFILTRATION,STORAGE_76_INFILTRATION_SCHEDULE,STORAGE_76,44.26,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_77_INFILTRATION,LOBBY_77_INFILTRATION_SCHEDULE,LOBBY_77,159.71,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_77_INFILTRATION,CONFERENCE_77_INFILTRATION_SCHEDULE,CONFERENCE_77,36.48,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_77_INFILTRATION,BREAK_ROOM_77_INFILTRATION_SCHEDULE,BREAK_ROOM_77,31.60,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_77_INFILTRATION,MECHANICAL_77_INFILTRATION_SCHEDULE,MECHANICAL_77,75.76,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_77_INFILTRATION,OFFICE_PRIVATE_77_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_77,34.97,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_77_INFILTRATION,STORAGE_77_INFILTRATION_SCHEDULE,STORAGE_77,14.54,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_78_INFILTRATION,LOBBY_78_INFILTRATION_SCHEDULE,LOBBY_78,62.87,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_78_INFILTRATION,BREAK_ROOM_78_INFILTRATION_SCHEDULE,BREAK_ROOM_78,64.24,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_78_INFILTRATION,OFFICE_OPEN_78_INFILTRATION_SCHEDULE,OFFICE_OPEN_78,286.30,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_78_INFILTRATION,STORAGE_78_INFILTRATION_SCHEDULE,STORAGE_78,33.38,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_79_INFILTRATION,CONFERENCE_79_INFILTRATION_SCHEDULE,CONFERENCE_79,31.29,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_79_INFILTRATION,BREAK_ROOM_79_INFILTRATION_SCHEDULE,BREAK_ROOM_79,34.92,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_79_INFILTRATION,MECHANICAL_79_INFILTRATION_SCHEDULE,MECHANICAL_79,75.50,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_79_INFILTRATION,OFFICE_OPEN_79_INFILTRATION_SCHEDULE,OFFICE_OPEN_79,111.85,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_79_INFILTRATION,OFFICE_PRIVATE_79_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_79,27.82,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_79_INFILTRATION,STORAGE_79_INFILTRATION_SCHEDULE,STORAGE_79,22.34,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_80_INFILTRATION,LOBBY_80_INFILTRATION_SCHEDULE,LOBBY_80,150.60,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_80_INFILTRATION,CONFERENCE_80_INFILTRATION_SCHEDULE,CONFERENCE_80,34.20,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_80_INFILTRATION,BREAK_ROOM_80_INFILTRATION_SCHEDULE,BREAK_ROOM_80,47.64,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_80_INFILTRATION,MECHANICAL_80_INFILTRATION_SCHEDULE,MECHANICAL_80,41.11,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_80_INFILTRATION,OFFICE_OPEN_80_INFILTRATION_SCHEDULE,OFFICE_OPEN_80,326.44,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_80_INFILTRATION,OFFICE_PRIVATE_80_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_80,21.92,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_80_INFILTRATION,STORAGE_80_INFILTRATION_SCHEDULE,STORAGE_80,30.13,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_81_INFILTRATION,CONFERENCE_81_INFILTRATION_SCHEDULE,CONFERENCE_81,39.57,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_81_INFILTRATION,MECHANICAL_81_INFILTRATION_SCHEDULE,MECHANICAL_81,28.72,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_81_INFILTRATION,OFFICE_OPEN_81_INFILTRATION_SCHEDULE,OFFICE_OPEN_81,179.56,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_81_INFILTRATION,OFFICE_PRIVATE_81_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_81,35.79,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_81_INFILTRATION,STORAGE_81_INFILTRATION_SCHEDULE,STORAGE_81,39.26,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_82_INFILTRATION,LOBBY_82_INFILTRATION_SCHEDULE,LOBBY_82,81.69,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_82_INFILTRATION,CONFERENCE_82_INFILTRATION_SCHEDULE,CONFERENCE_82,98.64,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_82_INFILTRATION,BREAK_ROOM_82_INFILTRATION_SCHEDULE,BREAK_ROOM_82,48.89,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_82_INFILTRATION,MECHANICAL_82_INFILTRATION_SCHEDULE,MECHANICAL_82,45.62,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_82_INFILTRATION,OFFICE_OPEN_82_INFILTRATION_SCHEDULE,OFFICE_OPEN_82,229.13,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_82_INFILTRATION,OFFICE_PRIVATE_82_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_82,43.71,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_82_INFILTRATION,STORAGE_82_INFILTRATION_SCHEDULE,STORAGE_82,27.31,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_83_INFILTRATION,LOBBY_83_INFILTRATION_SCHEDULE,LOBBY_83,134.01,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_83_INFILTRATION,CONFERENCE_83_INFILTRATION_SCHEDULE,CONFERENCE_83,48.31,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_83_INFILTRATION,BREAK_ROOM_83_INFILTRATION_SCHEDULE,BREAK_ROOM_83,68.73,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_83_INFILTRATION,MECHANICAL_83_INFILTRATION_SCHEDULE,MECHANICAL_83,73.01,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_83_INFILTRATION,OFFICE_OPEN_83_INFILTRATION_SCHEDULE,OFFICE_OPEN_83,264.55,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_83_INFILTRATION,OFFICE_PRIVATE_83_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_83,15.17,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_83_INFILTRATION,STORAGE_83_INFILTRATION_SCHEDULE,STORAGE_83,28.34,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_84_INFILTRATION,LOBBY_84_INFILTRATION_SCHEDULE,LOBBY_84,105.42,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_84_INFILTRATION,CONFERENCE_84_INFILTRATION_SCHEDULE,CONFERENCE_84,73.87,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_84_INFILTRATION,BREAK_ROOM_84_INFILTRATION_SCHEDULE,BREAK_ROOM_84,57.80,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_84_INFILTRATION,MECHANICAL_84_INFILTRATION_SCHEDULE,MECHANICAL_84,83.85,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_84_INFILTRATION,OFFICE_OPEN_84_INFILTRATION_SCHEDULE,OFFICE_OPEN_84,434.02,21.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_84_INFILTRATION,OFFICE_PRIVATE_84_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_84,34.47,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_84_INFILTRATION,STORAGE_84_INFILTRATION_SCHEDULE,STORAGE_84,26.61,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_85_INFILTRATION,LOBBY_85_INFILTRATION_SCHEDULE,LOBBY_85,143.21,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_85_INFILTRATION,CONFERENCE_85_INFILTRATION_SCHEDULE,CONFERENCE_85,30.35,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_85_INFILTRATION,BREAK_ROOM_85_INFILTRATION_SCHEDULE,BREAK_ROOM_85,74.75,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_85_INFILTRATION,OFFICE_OPEN_85_INFILTRATION_SCHEDULE,OFFICE_OPEN_85,404.38,20.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_85_INFILTRATION,OFFICE_PRIVATE_85_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_85,41.13,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_85_INFILTRATION,STORAGE_85_INFILTRATION_SCHEDULE,STORAGE_85,34.98,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_86_INFILTRATION,LOBBY_86_INFILTRATION_SCHEDULE,LOBBY_86,127.91,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_86_INFILTRATION,BREAK_ROOM_86_INFILTRATION_SCHEDULE,BREAK_ROOM_86,32.28,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_86_INFILTRATION,MECHANICAL_86_INFILTRATION_SCHEDULE,MECHANICAL_86,89.11,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_86_INFILTRATION,OFFICE_OPEN_86_INFILTRATION_SCHEDULE,OFFICE_OPEN_86,445.58,22.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_86_INFILTRATION,OFFICE_PRIVATE_86_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_86,25.47,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_86_INFILTRATION,STORAGE_86_INFILTRATION_SCHEDULE,STORAGE_86,30.39,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_87_INFILTRATION,LOBBY_87_INFILTRATION_SCHEDULE,LOBBY_87,158.85,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_87_INFILTRATION,CONFERENCE_87_INFILTRATION_SCHEDULE,CONFERENCE_87,65.80,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_87_INFILTRATION,BREAK_ROOM_87_INFILTRATION_SCHEDULE,BREAK_ROOM_87,26.86,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_87_INFILTRATION,MECHANICAL_87_INFILTRATION_SCHEDULE,MECHANICAL_87,63.16,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_87_INFILTRATION,OFFICE_OPEN_87_INFILTRATION_SCHEDULE,OFFICE_OPEN_87,163.22,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_87_INFILTRATION,OFFICE_PRIVATE_87_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_87,33.89,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_87_INFILTRATION,STORAGE_87_INFILTRATION_SCHEDULE,STORAGE_87,45.87,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_88_INFILTRATION,CONFERENCE_88_INFILTRATION_SCHEDULE,CONFERENCE_88,67.55,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_88_INFILTRATION,BREAK_ROOM_88_INFILTRATION_SCHEDULE,BREAK_ROOM_88,56.79,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_88_INFILTRATION,MECHANICAL_88_INFILTRATION_SCHEDULE,MECHANICAL_88,33.36,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_88_INFILTRATION,OFFICE_OPEN_88_INFILTRATION_SCHEDULE,OFFICE_OPEN_88,437.54,21.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_88_INFILTRATION,OFFICE_PRIVATE_88_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_88,35.01,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_88_INFILTRATION,STORAGE_88_INFILTRATION_SCHEDULE,STORAGE_88,14.18,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_89_INFILTRATION,LOBBY_89_INFILTRATION_SCHEDULE,LOBBY_89,130.87,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_89_INFILTRATION,CONFERENCE_89_INFILTRATION_SCHEDULE,CONFERENCE_89,51.68,10.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_89_INFILTRATION,BREAK_ROOM_89_INFILTRATION_SCHEDULE,BREAK_ROOM_89,32.97,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_89_INFILTRATION,MECHANICAL_89_INFILTRATION_SCHEDULE,MECHANICAL_89,21.01,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_89_INFILTRATION,OFFICE_OPEN_89_INFILTRATION_SCHEDULE,OFFICE_OPEN_89,213.83,10.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_89_INFILTRATION,OFFICE_PRIVATE_89_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_89,25.28,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_89_INFILTRATION,STORAGE_89_INFILTRATION_SCHEDULE,STORAGE_89,42.97,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_90_INFILTRATION,CONFERENCE_90_INFILTRATION_SCHEDULE,CONFERENCE_90,45.84,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_90_INFILTRATION,BREAK_ROOM_90_INFILTRATION_SCHEDULE,BREAK_ROOM_90,52.47,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_90_INFILTRATION,MECHANICAL_90_INFILTRATION_SCHEDULE,MECHANICAL_90,40.98,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_90_INFILTRATION,OFFICE_OPEN_90_INFILTRATION_SCHEDULE,OFFICE_OPEN_90,253.38,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_90_INFILTRATION,STORAGE_90_INFILTRATION_SCHEDULE,STORAGE_90,47.19,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_91_INFILTRATION,LOBBY_91_INFILTRATION_SCHEDULE,LOBBY_91,186.82,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_91_INFILTRATION,CONFERENCE_91_INFILTRATION_SCHEDULE,CONFERENCE_91,31.33,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_91_INFILTRATION,BREAK_ROOM_91_INFILTRATION_SCHEDULE,BREAK_ROOM_91,69.14,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_91_INFILTRATION,MECHANICAL_91_INFILTRATION_SCHEDULE,MECHANICAL_91,48.85,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_91_INFILTRATION,OFFICE_OPEN_91_INFILTRATION_SCHEDULE,OFFICE_OPEN_91,413.39,20.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_91_INFILTRATION,OFFICE_PRIVATE_91_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_91,17.81,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_91_INFILTRATION,STORAGE_91_INFILTRATION_SCHEDULE,STORAGE_91,12.15,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_92_INFILTRATION,LOBBY_92_INFILTRATION_SCHEDULE,LOBBY_92,51.82,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_92_INFILTRATION,CONFERENCE_92_INFILTRATION_SCHEDULE,CONFERENCE_92,60.40,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_92_INFILTRATION,BREAK_ROOM_92_INFILTRATION_SCHEDULE,BREAK_ROOM_92,68.58,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_92_INFILTRATION,MECHANICAL_92_INFILTRATION_SCHEDULE,MECHANICAL_92,77.48,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_92_INFILTRATION,OFFICE_OPEN_92_INFILTRATION_SCHEDULE,OFFICE_OPEN_92,245.20,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_92_INFILTRATION,OFFICE_PRIVATE_92_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_92,42.67,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_93_INFILTRATION,BREAK_ROOM_93_INFILTRATION_SCHEDULE,BREAK_ROOM_93,34.93,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_93_INFILTRATION,OFFICE_OPEN_93_INFILTRATION_SCHEDULE,OFFICE_OPEN_93,484.47,24.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_93_INFILTRATION,OFFICE_PRIVATE_93_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_93,34.80,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_93_INFILTRATION,STORAGE_93_INFILTRATION_SCHEDULE,STORAGE_93,43.37,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_94_INFILTRATION,LOBBY_94_INFILTRATION_SCHEDULE,LOBBY_94,109.78,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_94_INFILTRATION,CONFERENCE_94_INFILTRATION_SCHEDULE,CONFERENCE_94,54.07,10.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_94_INFILTRATION,BREAK_ROOM_94_INFILTRATION_SCHEDULE,BREAK_ROOM_94,32.35,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_94_INFILTRATION,MECHANICAL_94_INFILTRATION_SCHEDULE,MECHANICAL_94,96.97,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_94_INFILTRATION,OFFICE_OPEN_94_INFILTRATION_SCHEDULE,OFFICE_OPEN_94,165.34,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_94_INFILTRATION,OFFICE_PRIVATE_94_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_94,25.07,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_94_INFILTRATION,STORAGE_94_INFILTRATION_SCHEDULE,STORAGE_94,37.79,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_95_INFILTRATION,LOBBY_95_INFILTRATION_SCHEDULE,LOBBY_95,178.03,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_95_INFILTRATION,CONFERENCE_95_INFILTRATION_SCHEDULE,CONFERENCE_95,32.83,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_95_INFILTRATION,BREAK_ROOM_95_INFILTRATION_SCHEDULE,BREAK_ROOM_95,20.45,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_95_INFILTRATION,MECHANICAL_95_INFILTRATION_SCHEDULE,MECHANICAL_95,91.04,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_95_INFILTRATION,OFFICE_OPEN_95_INFILTRATION_SCHEDULE,OFFICE_OPEN_95,346.95,17.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_95_INFILTRATION,OFFICE_PRIVATE_95_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_95,26.94,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_95_INFILTRATION,STORAGE_95_INFILTRATION_SCHEDULE,STORAGE_95,45.80,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_96_INFILTRATION,LOBBY_96_INFILTRATION_SCHEDULE,LOBBY_96,154.87,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_96_INFILTRATION,CONFERENCE_96_INFILTRATION_SCHEDULE,CONFERENCE_96,86.78,17.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_96_INFILTRATION,BREAK_ROOM_96_INFILTRATION_SCHEDULE,BREAK_ROOM_96,37.30,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_96_INFILTRATION,MECHANICAL_96_INFILTRATION_SCHEDULE,MECHANICAL_96,99.81,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_96_INFILTRATION,OFFICE_OPEN_96_INFILTRATION_SCHEDULE,OFFICE_OPEN_96,339.02,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_96_INFILTRATION,OFFICE_PRIVATE_96_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_96,47.55,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_97_INFILTRATION,LOBBY_97_INFILTRATION_SCHEDULE,LOBBY_97,70.18,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_97_INFILTRATION,CONFERENCE_97_INFILTRATION_SCHEDULE,CONFERENCE_97,48.14,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_97_INFILTRATION,BREAK_ROOM_97_INFILTRATION_SCHEDULE,BREAK_ROOM_97,47.51,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_97_INFILTRATION,MECHANICAL_97_INFILTRATION_SCHEDULE,MECHANICAL_97,78.14,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_97_INFILTRATION,OFFICE_OPEN_97_INFILTRATION_SCHEDULE,OFFICE_OPEN_97,260.24,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_97_INFILTRATION,OFFICE_PRIVATE_97_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_97,19.62,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_97_INFILTRATION,STORAGE_97_INFILTRATION_SCHEDULE,STORAGE_97,38.02,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_98_INFILTRATION,LOBBY_98_INFILTRATION_SCHEDULE,LOBBY_98,120.25,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_98_INFILTRATION,CONFERENCE_98_INFILTRATION_SCHEDULE,CONFERENCE_98,37.79,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_98_INFILTRATION,BREAK_ROOM_98_INFILTRATION_SCHEDULE,BREAK_ROOM_98,21.72,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_98_INFILTRATION,MECHANICAL_98_INFILTRATION_SCHEDULE,MECHANICAL_98,79.09,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_98_INFILTRATION,OFFICE_OPEN_98_INFILTRATION_SCHEDULE,OFFICE_OPEN_98,146.30,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_98_INFILTRATION,OFFICE_PRIVATE_98_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_98,20.58,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_98_INFILTRATION,STORAGE_98_INFILTRATION_SCHEDULE,STORAGE_98,17.04,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_99_INFILTRATION,LOBBY_99_INFILTRATION_SCHEDULE,LOBBY_99,74.83,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_99_INFILTRATION,CONFERENCE_99_INFILTRATION_SCHEDULE,CONFERENCE_99,91.50,18.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_99_INFILTRATION,BREAK_ROOM_99_INFILTRATION_SCHEDULE,BREAK_ROOM_99,42.76,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_99_INFILTRATION,MECHANICAL_99_INFILTRATION_SCHEDULE,MECHANICAL_99,46.30,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_99_INFILTRATION,OFFICE_OPEN_99_INFILTRATION_SCHEDULE,OFFICE_OPEN_99,398.96,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_99_INFILTRATION,OFFICE_PRIVATE_99_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_99,44.10,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_100_INFILTRATION,LOBBY_100_INFILTRATION_SCHEDULE,LOBBY_100,130.76,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_100_INFILTRATION,CONFERENCE_100_INFILTRATION_SCHEDULE,CONFERENCE_100,47.55,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_100_INFILTRATION,BREAK_ROOM_100_INFILTRATION_SCHEDULE,BREAK_ROOM_100,63.55,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_100_INFILTRATION,MECHANICAL_100_INFILTRATION_SCHEDULE,MECHANICAL_100,50.22,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_100_INFILTRATION,OFFICE_PRIVATE_100_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_100,15.95,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_100_INFILTRATION,STORAGE_100_INFILTRATION_SCHEDULE,STORAGE_100,23.91,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_101_INFILTRATION,LOBBY_101_INFILTRATION_SCHEDULE,LOBBY_101,159.60,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_101_INFILTRATION,CONFERENCE_101_INFILTRATION_SCHEDULE,CONFERENCE_101,67.02,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_101_INFILTRATION,BREAK_ROOM_101_INFILTRATION_SCHEDULE,BREAK_ROOM_101,50.91,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_101_INFILTRATION,MECHANICAL_101_INFILTRATION_SCHEDULE,MECHANICAL_101,98.72,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_101_INFILTRATION,OFFICE_OPEN_101_INFILTRATION_SCHEDULE,OFFICE_OPEN_101,308.58,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_101_INFILTRATION,OFFICE_PRIVATE_101_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_101,31.78,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_101_INFILTRATION,STORAGE_101_INFILTRATION_SCHEDULE,STORAGE_101,23.17,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_102_INFILTRATION,LOBBY_102_INFILTRATION_SCHEDULE,LOBBY_102,125.85,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_102_INFILTRATION,BREAK_ROOM_102_INFILTRATION_SCHEDULE,BREAK_ROOM_102,23.12,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_102_INFILTRATION,MECHANICAL_102_INFILTRATION_SCHEDULE,MECHANICAL_102,64.72,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_102_INFILTRATION,OFFICE_OPEN_102_INFILTRATION_SCHEDULE,OFFICE_OPEN_102,458.42,22.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_102_INFILTRATION,OFFICE_PRIVATE_102_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_102,44.40,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_103_INFILTRATION,LOBBY_103_INFILTRATION_SCHEDULE,LOBBY_103,112.66,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_103_INFILTRATION,CONFERENCE_103_INFILTRATION_SCHEDULE,CONFERENCE_103,78.62,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_103_INFILTRATION,BREAK_ROOM_103_INFILTRATION_SCHEDULE,BREAK_ROOM_103,67.30,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_103_INFILTRATION,MECHANICAL_103_INFILTRATION_SCHEDULE,MECHANICAL_103,82.19,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_103_INFILTRATION,OFFICE_OPEN_103_INFILTRATION_SCHEDULE,OFFICE_OPEN_103,392.81,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_103_INFILTRATION,STORAGE_103_INFILTRATION_SCHEDULE,STORAGE_103,38.90,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_104_INFILTRATION,CONFERENCE_104_INFILTRATION_SCHEDULE,CONFERENCE_104,62.96,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_104_INFILTRATION,BREAK_ROOM_104_INFILTRATION_SCHEDULE,BREAK_ROOM_104,54.89,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_104_INFILTRATION,MECHANICAL_104_INFILTRATION_SCHEDULE,MECHANICAL_104,67.29,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_104_INFILTRATION,OFFICE_OPEN_104_INFILTRATION_SCHEDULE,OFFICE_OPEN_104,272.97,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_104_INFILTRATION,OFFICE_PRIVATE_104_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_104,33.43,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_104_INFILTRATION,STORAGE_104_INFILTRATION_SCHEDULE,STORAGE_104,17.23,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_105_INFILTRATION,LOBBY_105_INFILTRATION_SCHEDULE,LOBBY_105,63.98,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_105_INFILTRATION,CONFERENCE_105_INFILTRATION_SCHEDULE,CONFERENCE_105,45.56,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_105_INFILTRATION,BREAK_ROOM_105_INFILTRATION_SCHEDULE,BREAK_ROOM_105,47.73,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_105_INFILTRATION,MECHANICAL_105_INFILTRATION_SCHEDULE,MECHANICAL_105,72.44,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_105_INFILTRATION,OFFICE_OPEN_105_INFILTRATION_SCHEDULE,OFFICE_OPEN_105,430.91,21.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_105_INFILTRATION,OFFICE_PRIVATE_105_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_105,18.86,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_105_INFILTRATION,STORAGE_105_INFILTRATION_SCHEDULE,STORAGE_105,19.43,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_106_INFILTRATION,LOBBY_106_INFILTRATION_SCHEDULE,LOBBY_106,145.38,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_106_INFILTRATION,CONFERENCE_106_INFILTRATION_SCHEDULE,CONFERENCE_106,58.76,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_106_INFILTRATION,BREAK_ROOM_106_INFILTRATION_SCHEDULE,BREAK_ROOM_106,54.44,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_106_INFILTRATION,MECHANICAL_106_INFILTRATION_SCHEDULE,MECHANICAL_106,27.66,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_106_INFILTRATION,OFFICE_OPEN_106_INFILTRATION_SCHEDULE,OFFICE_OPEN_106,347.86,17.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_106_INFILTRATION,OFFICE_PRIVATE_106_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_106,36.71,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_106_INFILTRATION,STORAGE_106_INFILTRATION_SCHEDULE,STORAGE_106,27.25,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_107_INFILTRATION,LOBBY_107_INFILTRATION_SCHEDULE,LOBBY_107,129.81,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_107_INFILTRATION,CONFERENCE_107_INFILTRATION_SCHEDULE,CONFERENCE_107,93.94,18.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_107_INFILTRATION,BREAK_ROOM_107_INFILTRATION_SCHEDULE,BREAK_ROOM_107,34.16,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_107_INFILTRATION,MECHANICAL_107_INFILTRATION_SCHEDULE,MECHANICAL_107,34.84,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_107_INFILTRATION,OFFICE_OPEN_107_INFILTRATION_SCHEDULE,OFFICE_OPEN_107,482.98,24.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_107_INFILTRATION,OFFICE_PRIVATE_107_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_107,22.49,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_108_INFILTRATION,LOBBY_108_INFILTRATION_SCHEDULE,LOBBY_108,186.44,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_108_INFILTRATION,CONFERENCE_108_INFILTRATION_SCHEDULE,CONFERENCE_108,78.16,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_108_INFILTRATION,BREAK_ROOM_108_INFILTRATION_SCHEDULE,BREAK_ROOM_108,47.41,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_108_INFILTRATION,MECHANICAL_108_INFILTRATION_SCHEDULE,MECHANICAL_108,76.39,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_108_INFILTRATION,OFFICE_OPEN_108_INFILTRATION_SCHEDULE,OFFICE_OPEN_108,108.29,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_108_INFILTRATION,OFFICE_PRIVATE_108_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_108,37.46,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_108_INFILTRATION,STORAGE_108_INFILTRATION_SCHEDULE,STORAGE_108,45.50,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_109_INFILTRATION,LOBBY_109_INFILTRATION_SCHEDULE,LOBBY_109,198.94,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_109_INFILTRATION,CONFERENCE_109_INFILTRATION_SCHEDULE,CONFERENCE_109,80.12,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_109_INFILTRATION,BREAK_ROOM_109_INFILTRATION_SCHEDULE,BREAK_ROOM_109,34.85,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_109_INFILTRATION,MECHANICAL_109_INFILTRATION_SCHEDULE,MECHANICAL_109,32.30,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_109_INFILTRATION,OFFICE_OPEN_109_INFILTRATION_SCHEDULE,OFFICE_OPEN_109,188.86,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_109_INFILTRATION,OFFICE_PRIVATE_109_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_109,33.35,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_109_INFILTRATION,STORAGE_109_INFILTRATION_SCHEDULE,STORAGE_109,18.15,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,LOBBY_0,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_0,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_0,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_0,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_0,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_0,Mixing/Well-Stirred
RoomAir Model,STORAGE_0,Mixing/Well-Stirred
RoomAir Model,LOBBY_1,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_1,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_1,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_1,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_1,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_1,Mixing/Well-Stirred
RoomAir Model,STORAGE_1,Mixing/Well-Stirred
RoomAir Model,LOBBY_2,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_2,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_2,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_2,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_2,Mixing/Well-Stirred
RoomAir Model,STORAGE_2,Mixing/Well-Stirred
RoomAir Model,LOBBY_3,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_3,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_3,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_3,Mixing/Well-Stirred
RoomAir Model,STORAGE_3,Mixing/Well-Stirred
RoomAir Model,LOBBY_4,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_4,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_4,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_4,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_4,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_4,Mixing/Well-Stirred
RoomAir Model,STORAGE_4,Mixing/Well-Stirred
RoomAir Model,LOBBY_5,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_5,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_5,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_5,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_5,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_5,Mixing/Well-Stirred
RoomAir Model,STORAGE_5,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_6,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_6,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_6,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_6,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_6,Mixing/Well-Stirred
RoomAir Model,STORAGE_6,Mixing/Well-Stirred
RoomAir Model,LOBBY_7,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_7,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_7,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_7,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_7,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_7,Mixing/Well-Stirred
RoomAir Model,STORAGE_7,Mixing/Well-Stirred
RoomAir Model,LOBBY_8,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_8,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_8,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_8,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_8,Mixing/Well-Stirred
RoomAir Model,STORAGE_8,Mixing/Well-Stirred
RoomAir Model,LOBBY_9,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_9,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_9,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_9,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_9,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_9,Mixing/Well-Stirred
RoomAir Model,STORAGE_9,Mixing/Well-Stirred
RoomAir Model,LOBBY_10,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_10,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_10,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_10,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_10,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_10,Mixing/Well-Stirred
RoomAir Model,STORAGE_10,Mixing/Well-Stirred
RoomAir Model,LOBBY_11,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_11,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_11,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_11,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_11,Mixing/Well-Stirred
RoomAir Model,STORAGE_11,Mixing/Well-Stirred
RoomAir Model,LOBBY_12,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_12,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_12,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_12,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_12,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_12,Mixing/Well-Stirred
RoomAir Model,STORAGE_12,Mixing/Well-Stirred
RoomAir Model,LOBBY_13,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_13,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_13,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_13,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_13,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_13,Mixing/Well-Stirred
RoomAir Model,STORAGE_13,Mixing/Well-Stirred
RoomAir Model,LOBBY_14,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_14,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_14,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_14,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_14,Mixing/Well-Stirred
RoomAir Model,STORAGE_14,Mixing/Well-Stirred
RoomAir Model,LOBBY_15,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_15,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_15,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_15,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_15,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_15,Mixing/Well-Stirred
RoomAir Model,STORAGE_15,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_16,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_16,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_16,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_16,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_16,Mixing/Well-Stirred
RoomAir Model,STORAGE_16,Mixing/Well-Stirred
RoomAir Model,LOBBY_17,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_17,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_17,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_17,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_17,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_17,Mixing/Well-Stirred
RoomAir Model,STORAGE_17,Mixing/Well-Stirred
RoomAir Model,LOBBY_18,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_18,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_18,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_18,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_18,Mixing/Well-Stirred
RoomAir Model,STORAGE_18,Mixing/Well-Stirred
RoomAir Model,LOBBY_19,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_19,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_19,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_19,Mixing/Well-Stirred
RoomAir Model,STORAGE_19,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_20,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_20,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_20,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_20,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_20,Mixing/Well-Stirred
RoomAir Model,STORAGE_20,Mixing/Well-Stirred
RoomAir Model,LOBBY_21,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_21,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_21,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_21,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_21,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_21,Mixing/Well-Stirred
RoomAir Model,STORAGE_21,Mixing/Well-Stirred
RoomAir Model,LOBBY_22,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_22,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_22,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_22,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_22,Mixing/Well-Stirred
RoomAir Model,STORAGE_22,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_23,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_23,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_23,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_23,Mixing/Well-Stirred
RoomAir Model,STORAGE_23,Mixing/Well-Stirred
RoomAir Model,LOBBY_24,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_24,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_24,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_24,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_24,Mixing/Well-Stirred
RoomAir Model,STORAGE_24,Mixing/Well-Stirred
RoomAir Model,LOBBY_25,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_25,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_25,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_25,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_25,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_25,Mixing/Well-Stirred
RoomAir Model,STORAGE_25,Mixing/Well-Stirred
RoomAir Model,LOBBY_26,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_26,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_26,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_26,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_26,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_26,Mixing/Well-Stirred
RoomAir Model,LOBBY_27,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_27,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_27,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_27,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_27,Mixing/Well-Stirred
RoomAir Model,STORAGE_27,Mixing/Well-Stirred
RoomAir Model,LOBBY_28,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_28,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_28,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_28,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_28,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_28,Mixing/Well-Stirred
RoomAir Model,STORAGE_28,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_29,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_29,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_29,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_29,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_29,Mixing/Well-Stirred
RoomAir Model,LOBBY_30,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_30,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_30,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_30,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_30,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_30,Mixing/Well-Stirred
RoomAir Model,STORAGE_30,Mixing/Well-Stirred
RoomAir Model,LOBBY_31,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_31,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_31,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_31,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_31,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_31,Mixing/Well-Stirred
RoomAir Model,STORAGE_31,Mixing/Well-Stirred
RoomAir Model,LOBBY_32,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_32,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_32,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_32,Mixing/Well-Stirred
RoomAir Model,STORAGE_32,Mixing/Well-Stirred
RoomAir Model,LOBBY_33,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_33,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_33,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_33,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_33,Mixing/Well-Stirred
RoomAir Model,LOBBY_34,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_34,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_34,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_34,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_34,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_34,Mixing/Well-Stirred
RoomAir Model,STORAGE_34,Mixing/Well-Stirred
RoomAir Model,LOBBY_35,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_35,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_35,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_35,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_35,Mixing/Well-Stirred
RoomAir Model,STORAGE_35,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_36,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_36,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_36,Mixing/Well-Stirred
RoomAir Model,STORAGE_36,Mixing/Well-Stirred
RoomAir Model,LOBBY_37,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_37,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_37,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_37,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_37,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_37,Mixing/Well-Stirred
RoomAir Model,STORAGE_37,Mixing/Well-Stirred
RoomAir Model,LOBBY_38,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_38,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_38,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_38,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_38,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_38,Mixing/Well-Stirred
RoomAir Model,STORAGE_38,Mixing/Well-Stirred
RoomAir Model,LOBBY_39,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_39,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_39,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_39,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_39,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_39,Mixing/Well-Stirred
RoomAir Model,STORAGE_39,Mixing/Well-Stirred
RoomAir Model,LOBBY_40,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_40,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_40,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_40,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_40,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_40,Mixing/Well-Stirred
RoomAir Model,STORAGE_40,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_41,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_41,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_41,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_41,Mixing/Well-Stirred
RoomAir Model,STORAGE_41,Mixing/Well-Stirred
RoomAir Model,LOBBY_42,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_42,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_42,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_42,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_42,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_42,Mixing/Well-Stirred
RoomAir Model,STORAGE_42,Mixing/Well-Stirred
RoomAir Model,LOBBY_43,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_43,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_43,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_43,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_43,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_43,Mixing/Well-Stirred
RoomAir Model,STORAGE_43,Mixing/Well-Stirred
RoomAir Model,LOBBY_44,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_44,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_44,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_44,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_44,Mixing/Well-Stirred
RoomAir Model,STORAGE_44,Mixing/Well-Stirred
RoomAir Model,LOBBY_45,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_45,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_45,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_45,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_45,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_45,Mixing/Well-Stirred
RoomAir Model,STORAGE_45,Mixing/Well-Stirred
RoomAir Model,LOBBY_46,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_46,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_46,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_46,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_46,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_46,Mixing/Well-Stirred
RoomAir Model,STORAGE_46,Mixing/Well-Stirred
RoomAir Model,LOBBY_47,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_47,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_47,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_47,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_47,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_47,Mixing/Well-Stirred
RoomAir Model,STORAGE_47,Mixing/Well-Stirred
RoomAir Model,LOBBY_48,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_48,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_48,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_48,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_48,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_48,Mixing/Well-Stirred
RoomAir Model,STORAGE_48,Mixing/Well-Stirred
RoomAir Model,LOBBY_49,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_49,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_49,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_49,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_49,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_49,Mixing/Well-Stirred
RoomAir Model,STORAGE_49,Mixing/Well-Stirred
RoomAir Model,LOBBY_50,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_50,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_50,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_50,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_50,Mixing/Well-Stirred
RoomAir Model,STORAGE_50,Mixing/Well-Stirred
RoomAir Model,LOBBY_51,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_51,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_51,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_51,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_51,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_51,Mixing/Well-Stirred
RoomAir Model,STORAGE_51,Mixing/Well-Stirred
RoomAir Model,LOBBY_52,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_52,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_52,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_52,Mixing/Well-Stirred
RoomAir Model,STORAGE_52,Mixing/Well-Stirred
RoomAir Model,LOBBY_53,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_53,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_53,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_53,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_53,Mixing/Well-Stirred
RoomAir Model,STORAGE_53,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_54,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_54,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_54,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_54,Mixing/Well-Stirred
RoomAir Model,STORAGE_54,Mixing/Well-Stirred
RoomAir Model,LOBBY_55,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_55,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_55,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_55,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_55,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_55,Mixing/Well-Stirred
RoomAir Model,STORAGE_55,Mixing/Well-Stirred
RoomAir Model,LOBBY_56,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_56,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_56,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_56,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_56,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_56,Mixing/Well-Stirred
RoomAir Model,STORAGE_56,Mixing/Well-Stirred
RoomAir Model,LOBBY_57,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_57,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_57,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_57,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_57,Mixing/Well-Stirred
RoomAir Model,LOBBY_58,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_58,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_58,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_58,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_58,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_58,Mixing/Well-Stirred
RoomAir Model,STORAGE_58,Mixing/Well-Stirred
RoomAir Model,LOBBY_59,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_59,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_59,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_59,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_59,Mixing/Well-Stirred
RoomAir Model,STORAGE_59,Mixing/Well-Stirred
RoomAir Model,LOBBY_60,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_60,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_60,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_60,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_60,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_60,Mixing/Well-Stirred
RoomAir Model,STORAGE_60,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_61,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_61,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_61,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_61,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_61,Mixing/Well-Stirred
RoomAir Model,STORAGE_61,Mixing/Well-Stirred
RoomAir Model,LOBBY_62,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_62,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_62,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_62,Mixing/Well-Stirred
RoomAir Model,STORAGE_62,Mixing/Well-Stirred
RoomAir Model,LOBBY_63,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_63,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_63,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_63,Mixing/Well-Stirred
RoomAir Model,STORAGE_63,Mixing/Well-Stirred
RoomAir Model,LOBBY_64,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_64,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_64,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_64,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_64,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_64,Mixing/Well-Stirred
RoomAir Model,STORAGE_64,Mixing/Well-Stirred
RoomAir Model,LOBBY_65,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_65,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_65,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_65,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_65,Mixing/Well-Stirred
RoomAir Model,STORAGE_65,Mixing/Well-Stirred
RoomAir Model,LOBBY_66,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_66,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_66,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_66,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_66,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_66,Mixing/Well-Stirred
RoomAir Model,STORAGE_66,Mixing/Well-Stirred
RoomAir Model,LOBBY_67,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_67,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_67,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_67,Mixing/Well-Stirred
RoomAir Model,STORAGE_67,Mixing/Well-Stirred
RoomAir Model,LOBBY_68,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_68,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_68,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_68,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_68,Mixing/Well-Stirred
RoomAir Model,STORAGE_68,Mixing/Well-Stirred
RoomAir Model,LOBBY_69,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_69,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_69,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_69,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_69,Mixing/Well-Stirred
RoomAir Model,LOBBY_70,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_70,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_70,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_70,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_70,Mixing/Well-Stirred
RoomAir Model,STORAGE_70,Mixing/Well-Stirred
RoomAir Model,LOBBY_71,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_71,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_71,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_71,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_71,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_71,Mixing/Well-Stirred
RoomAir Model,STORAGE_71,Mixing/Well-Stirred
RoomAir Model,LOBBY_72,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_72,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_72,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_72,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_72,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_72,Mixing/Well-Stirred
RoomAir Model,STORAGE_72,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_73,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_73,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_73,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_73,Mixing/Well-Stirred
RoomAir Model,STORAGE_73,Mixing/Well-Stirred
RoomAir Model,LOBBY_74,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_74,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_74,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_74,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_74,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_74,Mixing/Well-Stirred
RoomAir Model,STORAGE_74,Mixing/Well-Stirred
RoomAir Model,LOBBY_75,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_75,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_75,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_75,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_75,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_75,Mixing/Well-Stirred
RoomAir Model,STORAGE_75,Mixing/Well-Stirred
RoomAir Model,LOBBY_76,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_76,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_76,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_76,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_76,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_76,Mixing/Well-Stirred
RoomAir Model,STORAGE_76,Mixing/Well-Stirred
RoomAir Model,LOBBY_77,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_77,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_77,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_77,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_77,Mixing/Well-Stirred
RoomAir Model,STORAGE_77,Mixing/Well-Stirred
RoomAir Model,LOBBY_78,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_78,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_78,Mixing/Well-Stirred
RoomAir Model,STORAGE_78,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_79,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_79,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_79,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_79,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_79,Mixing/Well-Stirred
RoomAir Model,STORAGE_79,Mixing/Well-Stirred
RoomAir Model,LOBBY_80,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_80,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_80,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_80,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_80,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_80,Mixing/Well-Stirred
RoomAir Model,STORAGE_80,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_81,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_81,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_81,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_81,Mixing/Well-Stirred
RoomAir Model,STORAGE_81,Mixing/Well-Stirred
RoomAir Model,LOBBY_82,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_82,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_82,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_82,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_82,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_82,Mixing/Well-Stirred
RoomAir Model,STORAGE_82,Mixing/Well-Stirred
RoomAir Model,LOBBY_83,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_83,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_83,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_83,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_83,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_83,Mixing/Well-Stirred
RoomAir Model,STORAGE_83,Mixing/Well-Stirred
RoomAir Model,LOBBY_84,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_84,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_84,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_84,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_84,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_84,Mixing/Well-Stirred
RoomAir Model,STORAGE_84,Mixing/Well-Stirred
RoomAir Model,LOBBY_85,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_85,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_85,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_85,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_85,Mixing/Well-Stirred
RoomAir Model,STORAGE_85,Mixing/Well-Stirred
RoomAir Model,LOBBY_86,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_86,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_86,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_86,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_86,Mixing/Well-Stirred
RoomAir Model,STORAGE_86,Mixing/Well-Stirred
RoomAir Model,LOBBY_87,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_87,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_87,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_87,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_87,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_87,Mixing/Well-Stirred
RoomAir Model,STORAGE_87,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_88,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_88,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_88,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_88,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_88,Mixing/Well-Stirred
RoomAir Model,STORAGE_88,Mixing/Well-Stirred
RoomAir Model,LOBBY_89,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_89,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_89,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_89,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_89,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_89,Mixing/Well-Stirred
RoomAir Model,STORAGE_89,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_90,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_90,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_90,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_90,Mixing/Well-Stirred
RoomAir Model,STORAGE_90,Mixing/Well-Stirred
RoomAir Model,LOBBY_91,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_91,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_91,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_91,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_91,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_91,Mixing/Well-Stirred
RoomAir Model,STORAGE_91,Mixing/Well-Stirred
RoomAir Model,LOBBY_92,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_92,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_92,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_92,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_92,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_92,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_93,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_93,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_93,Mixing/Well-Stirred
RoomAir Model,STORAGE_93,Mixing/Well-Stirred
RoomAir Model,LOBBY_94,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_94,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_94,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_94,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_94,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_94,Mixing/Well-Stirred
RoomAir Model,STORAGE_94,Mixing/Well-Stirred
RoomAir Model,LOBBY_95,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_95,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_95,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_95,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_95,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_95,Mixing/Well-Stirred
RoomAir Model,STORAGE_95,Mixing/Well-Stirred
RoomAir Model,LOBBY_96,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_96,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_96,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_96,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_96,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_96,Mixing/Well-Stirred
RoomAir Model,LOBBY_97,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_97,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_97,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_97,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_97,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_97,Mixing/Well-Stirred
RoomAir Model,STORAGE_97,Mixing/Well-Stirred
RoomAir Model,LOBBY_98,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_98,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_98,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_98,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_98,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_98,Mixing/Well-Stirred
RoomAir Model,STORAGE_98,Mixing/Well-Stirred
RoomAir Model,LOBBY_99,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_99,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_99,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_99,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_99,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_99,Mixing/Well-Stirred
RoomAir Model,LOBBY_100,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_100,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_100,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_100,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_100,Mixing/Well-Stirred
RoomAir Model,STORAGE_100,Mixing/Well-Stirred
RoomAir Model,LOBBY_101,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_101,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_101,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_101,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_101,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_101,Mixing/Well-Stirred
RoomAir Model,STORAGE_101,Mixing/Well-Stirred
RoomAir Model,LOBBY_102,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_102,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_102,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_102,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_102,Mixing/Well-Stirred
RoomAir Model,LOBBY_103,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_103,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_103,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_103,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_103,Mixing/Well-Stirred
RoomAir Model,STORAGE_103,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_104,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_104,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_104,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_104,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_104,Mixing/Well-Stirred
RoomAir Model,STORAGE_104,Mixing/Well-Stirred
RoomAir Model,LOBBY_105,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_105,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_105,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_105,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_105,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_105,Mixing/Well-Stirred
RoomAir Model,STORAGE_105,Mixing/Well-Stirred
RoomAir Model,LOBBY_106,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_106,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_106,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_106,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_106,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_106,Mixing/Well-Stirred
RoomAir Model,STORAGE_106,Mixing/Well-Stirred
RoomAir Model,LOBBY_107,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_107,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_107,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_107,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_107,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_107,Mixing/Well-Stirred
RoomAir Model,LOBBY_108,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_108,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_108,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_108,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_108,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_108,Mixing/Well-Stirred
RoomAir Model,STORAGE_108,Mixing/Well-Stirred
RoomAir Model,LOBBY_109,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_109,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_109,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_109,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_109,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_109,Mixing/Well-Stirred
RoomAir Model,STORAGE_109,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.45803
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.16063E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.32850
 Component Sizing Information, Coil:Heating:Electric, LOBBY_0_Z1_REHEATCOIL, User-Specified Nominal Capacity [W], 2198.55141
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.47889
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.57783E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.66227
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_0_Z2_REHEATCOIL, User-Specified Nominal Capacity [W], 2298.68008
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22305
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.46108E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.56887
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_0_Z3_REHEATCOIL, User-Specified Nominal Capacity [W], 1070.65957
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13511
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.70225E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.16180
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_0_Z4_REHEATCOIL, User-Specified Nominal Capacity [W], 648.53916
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_Z5_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.33974
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_Z5_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_Z5_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_Z5_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.46795
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_Z5_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_Z5_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_Z5_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 37.43580
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_0_Z5_REHEATCOIL, User-Specified Nominal Capacity [W], 11230.73921
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z6_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19691
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z6_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z6_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z6_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.93822E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z6_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z6_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z6_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.15057
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_0_Z6_REHEATCOIL, User-Specified Nominal Capacity [W], 945.17230
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z7_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 5.96210E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z7_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z7_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z7_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.19242E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z7_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00003E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z7_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z7_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 0.95394
 Component Sizing Information, Coil:Heating:Electric, STORAGE_0_Z7_REHEATCOIL, User-Specified Nominal Capacity [W], 286.18099
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z8_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.92248
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z8_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z8_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z8_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18450
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z8_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z8_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z8_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.75971
 Component Sizing Information, Coil:Heating:Electric, LOBBY_1_Z8_REHEATCOIL, User-Specified Nominal Capacity [W], 4427.91159
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z9_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.38311
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z9_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z9_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z9_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.66219E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z9_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z9_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z9_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.12975
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_1_Z9_REHEATCOIL, User-Specified Nominal Capacity [W], 1838.92529
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z10_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26531
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z10_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z10_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z10_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.30625E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z10_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z10_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z10_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.24500
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_1_Z10_REHEATCOIL, User-Specified Nominal Capacity [W], 1273.50066
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z11_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13754
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z11_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z11_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z11_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.75082E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z11_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z11_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z11_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.20066
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_1_Z11_REHEATCOIL, User-Specified Nominal Capacity [W], 660.19660
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_Z12_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.87846
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_Z12_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_Z12_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_Z12_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.17569
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_Z12_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_Z12_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_Z12_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.05535
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_1_Z12_REHEATCOIL, User-Specified Nominal Capacity [W], 4216.60370
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z13_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22425
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z13_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z13_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z13_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.48496E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z13_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z13_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z13_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.58797
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_1_Z13_REHEATCOIL, User-Specified Nominal Capacity [W], 1076.39039
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z14_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18098
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z14_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z14_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z14_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.61959E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z14_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z14_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z14_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.89568
 Component Sizing Information, Coil:Heating:Electric, STORAGE_1_Z14_REHEATCOIL, User-Specified Nominal Capacity [W], 868.70252
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z15_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.72963
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z15_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z15_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z15_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14593
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z15_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z15_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z15_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.67416
 Component Sizing Information, Coil:Heating:Electric, LOBBY_2_Z15_REHEATCOIL, User-Specified Nominal Capacity [W], 3502.24740
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z16_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.47981
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z16_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z16_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z16_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.59615E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z16_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z16_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z16_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.67692
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_2_Z16_REHEATCOIL, User-Specified Nominal Capacity [W], 2303.07583
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z17_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.34058
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z17_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z17_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z17_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.81167E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z17_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z17_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z17_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.44933
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_2_Z17_REHEATCOIL, User-Specified Nominal Capacity [W], 1634.79978
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_2_Z18_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27704
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_2_Z18_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_2_Z18_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_2_Z18_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.54089E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_2_Z18_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_2_Z18_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_2_Z18_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.43272
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_2_Z18_REHEATCOIL, User-Specified Nominal Capacity [W], 1329.81473
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z19_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.11206
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z19_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z19_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z19_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.22241
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z19_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z19_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z19_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 17.79290
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_2_Z19_REHEATCOIL, User-Specified Nominal Capacity [W], 5337.87104
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z20_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15238
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z20_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z20_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z20_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.04766E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z20_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z20_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z20_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.43813
 Component Sizing Information, Coil:Heating:Electric, STORAGE_2_Z20_REHEATCOIL, User-Specified Nominal Capacity [W], 731.43818
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z21_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.77546
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z21_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z21_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z21_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15509
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z21_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z21_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z21_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.40731
 Component Sizing Information, Coil:Heating:Electric, LOBBY_3_Z21_REHEATCOIL, User-Specified Nominal Capacity [W], 3722.19184
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z22_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10725
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z22_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z22_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z22_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.14506E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z22_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99972E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z22_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z22_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.71605
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_3_Z22_REHEATCOIL, User-Specified Nominal Capacity [W], 514.81484
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_Z23_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.81982
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_Z23_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_Z23_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_Z23_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36396
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_Z23_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_Z23_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_Z23_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.11710
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_3_Z23_REHEATCOIL, User-Specified Nominal Capacity [W], 8735.13146
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z24_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19295
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z24_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z24_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z24_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.85890E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z24_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z24_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z24_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.08712
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_3_Z24_REHEATCOIL, User-Specified Nominal Capacity [W], 926.13684
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z25_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23787
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z25_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z25_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z25_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.75742E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z25_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z25_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z25_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.80593
 Component Sizing Information, Coil:Heating:Electric, STORAGE_3_Z25_REHEATCOIL, User-Specified Nominal Capacity [W], 1141.78044
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z26_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.83681
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z26_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z26_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z26_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16736
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z26_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z26_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z26_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.38896
 Component Sizing Information, Coil:Heating:Electric, LOBBY_4_Z26_REHEATCOIL, User-Specified Nominal Capacity [W], 4016.68863
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z27_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.37985
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z27_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z27_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z27_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.59707E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z27_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z27_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z27_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.07766
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_4_Z27_REHEATCOIL, User-Specified Nominal Capacity [W], 1823.29712
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z28_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19451
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z28_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z28_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z28_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.89026E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z28_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z28_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z28_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.11221
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_4_Z28_REHEATCOIL, User-Specified Nominal Capacity [W], 933.66173
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z29_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10071
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z29_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z29_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z29_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.01415E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z29_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z29_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z29_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.61132
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_4_Z29_REHEATCOIL, User-Specified Nominal Capacity [W], 483.39696
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z30_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.76759
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z30_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z30_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z30_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15352
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z30_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z30_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z30_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.28145
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_4_Z30_REHEATCOIL, User-Specified Nominal Capacity [W], 3684.43622
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z31_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z31_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z31_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z31_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.17201E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z31_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z31_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z31_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.33760
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_4_Z31_REHEATCOIL, User-Specified Nominal Capacity [W], 1001.28140
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z32_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 6.31368E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z32_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z32_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z32_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.26274E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z32_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z32_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z32_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.01019
 Component Sizing Information, Coil:Heating:Electric, STORAGE_4_Z32_REHEATCOIL, User-Specified Nominal Capacity [W], 303.05663
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z33_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.67457
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z33_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z33_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z33_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.13491
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z33_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z33_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z33_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.79313
 Component Sizing Information, Coil:Heating:Electric, LOBBY_5_Z33_REHEATCOIL, User-Specified Nominal Capacity [W], 3237.94016
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z34_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.46035
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z34_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z34_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z34_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.20694E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z34_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z34_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z34_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.36555
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_5_Z34_REHEATCOIL, User-Specified Nominal Capacity [W], 2209.66593
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z35_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21043
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z35_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z35_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z35_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.20863E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z35_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z35_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z35_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.36691
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_5_Z35_REHEATCOIL, User-Specified Nominal Capacity [W], 1010.07150
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z36_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.34802
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z36_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z36_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z36_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.96050E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z36_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z36_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z36_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.56840
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_5_Z36_REHEATCOIL, User-Specified Nominal Capacity [W], 1670.51901
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_Z37_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.35941
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_Z37_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_Z37_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_Z37_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.47188
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_Z37_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_Z37_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_Z37_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 37.75050
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_5_Z37_REHEATCOIL, User-Specified Nominal Capacity [W], 11325.14949
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z38_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14378
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z38_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z38_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z38_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.87568E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z38_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z38_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z38_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.30054
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_5_Z38_REHEATCOIL, User-Specified Nominal Capacity [W], 690.16265
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z39_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12135
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z39_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z39_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z39_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.42710E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z39_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z39_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z39_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.94168
 Component Sizing Information, Coil:Heating:Electric, STORAGE_5_Z39_REHEATCOIL, User-Specified Nominal Capacity [W], 582.50338
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z40_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.40559
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z40_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z40_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z40_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.11175E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z40_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z40_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z40_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.48940
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_6_Z40_REHEATCOIL, User-Specified Nominal Capacity [W], 1946.81971
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z41_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22717
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z41_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z41_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z41_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.54345E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z41_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z41_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z41_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.63476
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_6_Z41_REHEATCOIL, User-Specified Nominal Capacity [W], 1090.42841
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_6_Z42_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17961
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_6_Z42_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_6_Z42_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_6_Z42_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.59225E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_6_Z42_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99984E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_6_Z42_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_6_Z42_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.87380
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_6_Z42_REHEATCOIL, User-Specified Nominal Capacity [W], 862.14119
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_Z43_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.50788
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_Z43_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_Z43_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_Z43_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.30158
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_Z43_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_Z43_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_Z43_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 24.12600
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_6_Z43_REHEATCOIL, User-Specified Nominal Capacity [W], 7237.80088
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_Z44_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21281
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_Z44_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_Z44_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_Z44_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.25621E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_Z44_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_Z44_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_Z44_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.40496
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_6_Z44_REHEATCOIL, User-Specified Nominal Capacity [W], 1021.48936
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z45_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13430
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z45_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z45_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z45_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.68593E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z45_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z45_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z45_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.14875
 Component Sizing Information, Coil:Heating:Electric, STORAGE_6_Z45_REHEATCOIL, User-Specified Nominal Capacity [W], 644.62435
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z46_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36516
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z46_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z46_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z46_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.30327E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z46_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z46_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z46_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.84261
 Component Sizing Information, Coil:Heating:Electric, LOBBY_7_Z46_REHEATCOIL, User-Specified Nominal Capacity [W], 1752.78437
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z47_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.34229
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z47_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z47_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z47_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.84581E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z47_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z47_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z47_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.47665
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_7_Z47_REHEATCOIL, User-Specified Nominal Capacity [W], 1642.99353
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_7_Z48_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18350
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_7_Z48_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_7_Z48_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_7_Z48_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.67000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_7_Z48_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_7_Z48_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_7_Z48_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.93600
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_7_Z48_REHEATCOIL, User-Specified Nominal Capacity [W], 880.80099
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_7_Z49_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19709
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_7_Z49_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_7_Z49_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_7_Z49_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.94174E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_7_Z49_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99985E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_7_Z49_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_7_Z49_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.15339
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_7_Z49_REHEATCOIL, User-Specified Nominal Capacity [W], 946.01654
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_Z50_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.68750
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_Z50_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_Z50_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_Z50_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.13750
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_Z50_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_Z50_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_Z50_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.00003
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_7_Z50_REHEATCOIL, User-Specified Nominal Capacity [W], 3300.00792
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_Z51_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.81303E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_Z51_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_Z51_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_Z51_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.56261E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_Z51_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_Z51_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_Z51_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.25008
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_7_Z51_REHEATCOIL, User-Specified Nominal Capacity [W], 375.02527
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_Z52_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11246
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_Z52_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_Z52_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_Z52_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.24914E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_Z52_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_Z52_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_Z52_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.79931
 Component Sizing Information, Coil:Heating:Electric, STORAGE_7_Z52_REHEATCOIL, User-Specified Nominal Capacity [W], 539.79387
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_8_Z53_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.65455
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_8_Z53_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_8_Z53_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_8_Z53_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.13091
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_8_Z53_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_8_Z53_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_8_Z53_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.47283
 Component Sizing Information, Coil:Heating:Electric, LOBBY_8_Z53_REHEATCOIL, User-Specified Nominal Capacity [W], 3141.84948
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_8_Z54_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26804
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_8_Z54_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_8_Z54_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_8_Z54_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.36072E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_8_Z54_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_8_Z54_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_8_Z54_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.28858
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_8_Z54_REHEATCOIL, User-Specified Nominal Capacity [W], 1286.57288
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z55_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.34523
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z55_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z55_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z55_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.90458E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z55_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z55_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z55_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.52367
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_8_Z55_REHEATCOIL, User-Specified Nominal Capacity [W], 1657.10027
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_Z56_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.41086
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_Z56_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_Z56_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_Z56_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.28217
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_Z56_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_Z56_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_Z56_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 22.57378
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_8_Z56_REHEATCOIL, User-Specified Nominal Capacity [W], 6772.13346
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_Z57_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22308
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_Z57_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_Z57_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_Z57_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.46167E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_Z57_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_Z57_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_Z57_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.56934
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_8_Z57_REHEATCOIL, User-Specified Nominal Capacity [W], 1070.80190
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z58_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16782
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z58_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z58_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z58_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.35637E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z58_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z58_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z58_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.68510
 Component Sizing Information, Coil:Heating:Electric, STORAGE_8_Z58_REHEATCOIL, User-Specified Nominal Capacity [W], 805.52978
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_9_Z59_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.97804
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_9_Z59_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_9_Z59_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_9_Z59_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.19561
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_9_Z59_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_9_Z59_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_9_Z59_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 15.64868
 Component Sizing Information, Coil:Heating:Electric, LOBBY_9_Z59_REHEATCOIL, User-Specified Nominal Capacity [W], 4694.60368
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_9_Z60_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.32038
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_9_Z60_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_9_Z60_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_9_Z60_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.40761E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_9_Z60_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_9_Z60_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_9_Z60_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.12609
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_9_Z60_REHEATCOIL, User-Specified Nominal Capacity [W], 1537.82759
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_9_Z61_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14121
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_9_Z61_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_9_Z61_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_9_Z61_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.82417E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_9_Z61_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_9_Z61_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_9_Z61_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.25934
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_9_Z61_REHEATCOIL, User-Specified Nominal Capacity [W], 677.80177
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z62_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.30064
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z62_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z62_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z62_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.01281E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z62_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z62_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z62_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.81025
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_9_Z62_REHEATCOIL, User-Specified Nominal Capacity [W], 1443.07362
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_Z63_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.61594
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_Z63_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_Z63_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_Z63_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.12319
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_Z63_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_Z63_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_Z63_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 9.85501
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_9_Z63_REHEATCOIL, User-Specified Nominal Capacity [W], 2956.50358
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_Z64_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10742
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_Z64_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_Z64_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_Z64_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.14841E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_Z64_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_Z64_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_Z64_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.71873
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_9_Z64_REHEATCOIL, User-Specified Nominal Capacity [W], 515.61826
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z65_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 6.75763E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z65_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z65_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z65_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.35153E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z65_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z65_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z65_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.08122
 Component Sizing Information, Coil:Heating:Electric, STORAGE_9_Z65_REHEATCOIL, User-Specified Nominal Capacity [W], 324.36613
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_10_Z66_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33725
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_10_Z66_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_10_Z66_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_10_Z66_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.74490E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_10_Z66_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_10_Z66_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_10_Z66_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.39592
 Component Sizing Information, Coil:Heating:Electric, LOBBY_10_Z66_REHEATCOIL, User-Specified Nominal Capacity [W], 1618.77648
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_10_Z67_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21223
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_10_Z67_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_10_Z67_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_10_Z67_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.24464E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_10_Z67_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_10_Z67_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_10_Z67_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.39571
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_10_Z67_REHEATCOIL, User-Specified Nominal Capacity [W], 1018.71301
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_10_Z68_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27541
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_10_Z68_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_10_Z68_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_10_Z68_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.50822E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_10_Z68_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_10_Z68_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_10_Z68_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.40658
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_10_Z68_REHEATCOIL, User-Specified Nominal Capacity [W], 1321.97297
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_10_Z69_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.47893
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_10_Z69_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_10_Z69_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_10_Z69_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.57862E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_10_Z69_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_10_Z69_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_10_Z69_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.66290
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_10_Z69_REHEATCOIL, User-Specified Nominal Capacity [W], 2298.86916
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_10_Z70_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.70886
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_10_Z70_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_10_Z70_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_10_Z70_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14177
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_10_Z70_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_10_Z70_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_10_Z70_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.34169
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_10_Z70_REHEATCOIL, User-Specified Nominal Capacity [W], 3402.50587
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_10_Z71_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10493
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_10_Z71_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_10_Z71_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_10_Z71_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.09859E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_10_Z71_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_10_Z71_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_10_Z71_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.67887
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_10_Z71_REHEATCOIL, User-Specified Nominal Capacity [W], 503.66066
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_10_Z72_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12774
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_10_Z72_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_10_Z72_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_10_Z72_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.55470E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_10_Z72_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_10_Z72_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_10_Z72_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.04376
 Component Sizing Information, Coil:Heating:Electric, STORAGE_10_Z72_REHEATCOIL, User-Specified Nominal Capacity [W], 613.12859
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_11_Z73_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.98451
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_11_Z73_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_11_Z73_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_11_Z73_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.19690
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_11_Z73_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_11_Z73_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_11_Z73_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 15.75217
 Component Sizing Information, Coil:Heating:Electric, LOBBY_11_Z73_REHEATCOIL, User-Specified Nominal Capacity [W], 4725.65125
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_11_Z74_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39311
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_11_Z74_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_11_Z74_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_11_Z74_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.86224E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_11_Z74_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_11_Z74_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_11_Z74_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.28980
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_11_Z74_REHEATCOIL, User-Specified Nominal Capacity [W], 1886.93869
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_11_Z75_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33086
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_11_Z75_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_11_Z75_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_11_Z75_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.61717E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_11_Z75_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_11_Z75_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_11_Z75_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.29374
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_11_Z75_REHEATCOIL, User-Specified Nominal Capacity [W], 1588.12055
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_11_Z76_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.39030
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_11_Z76_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_11_Z76_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_11_Z76_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.47806
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_11_Z76_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_11_Z76_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_11_Z76_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 38.24479
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_11_Z76_REHEATCOIL, User-Specified Nominal Capacity [W], 11473.43691
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_11_Z77_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14106
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_11_Z77_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_11_Z77_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_11_Z77_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.82116E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_11_Z77_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_11_Z77_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_11_Z77_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.25693
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_11_Z77_REHEATCOIL, User-Specified Nominal Capacity [W], 677.07946
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_11_Z78_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17190
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_11_Z78_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_11_Z78_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_11_Z78_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.43791E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_11_Z78_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_11_Z78_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_11_Z78_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.75033
 Component Sizing Information, Coil:Heating:Electric, STORAGE_11_Z78_REHEATCOIL, User-Specified Nominal Capacity [W], 825.09786
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_12_Z79_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.32859
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_12_Z79_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_12_Z79_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_12_Z79_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.57171E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_12_Z79_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_12_Z79_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_12_Z79_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.25737
 Component Sizing Information, Coil:Heating:Electric, LOBBY_12_Z79_REHEATCOIL, User-Specified Nominal Capacity [W], 1577.21098
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_12_Z80_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17908
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_12_Z80_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_12_Z80_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_12_Z80_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.58155E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_12_Z80_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_12_Z80_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_12_Z80_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.86524
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_12_Z80_REHEATCOIL, User-Specified Nominal Capacity [W], 859.57308
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_12_Z81_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33904
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_12_Z81_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_12_Z81_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_12_Z81_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.78075E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_12_Z81_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_12_Z81_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_12_Z81_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.42460
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_12_Z81_REHEATCOIL, User-Specified Nominal Capacity [W], 1627.38086
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z82_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.30604
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z82_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z82_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z82_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.12072E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z82_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z82_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z82_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.89658
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_12_Z82_REHEATCOIL, User-Specified Nominal Capacity [W], 1468.97340
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_12_Z83_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.93866
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_12_Z83_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_12_Z83_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_12_Z83_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18773
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_12_Z83_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_12_Z83_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_12_Z83_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 15.01859
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_12_Z83_REHEATCOIL, User-Specified Nominal Capacity [W], 4505.57821
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_12_Z84_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.26560E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_12_Z84_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_12_Z84_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_12_Z84_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.65312E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_12_Z84_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_12_Z84_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_12_Z84_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.32250
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_12_Z84_REHEATCOIL, User-Specified Nominal Capacity [W], 396.74874
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_12_Z85_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.41425E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_12_Z85_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_12_Z85_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_12_Z85_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.48285E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_12_Z85_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_12_Z85_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_12_Z85_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.18628
 Component Sizing Information, Coil:Heating:Electric, STORAGE_12_Z85_REHEATCOIL, User-Specified Nominal Capacity [W], 355.88402
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_13_Z86_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.97324
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_13_Z86_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_13_Z86_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_13_Z86_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.19465
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_13_Z86_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_13_Z86_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_13_Z86_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 15.57180
 Component Sizing Information, Coil:Heating:Electric, LOBBY_13_Z86_REHEATCOIL, User-Specified Nominal Capacity [W], 4671.54004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_13_Z87_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.40528
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_13_Z87_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_13_Z87_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_13_Z87_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.10562E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_13_Z87_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_13_Z87_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_13_Z87_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.48450
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_13_Z87_REHEATCOIL, User-Specified Nominal Capacity [W], 1945.34851
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_13_Z88_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.30176
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_13_Z88_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_13_Z88_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_13_Z88_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.03520E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_13_Z88_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_13_Z88_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_13_Z88_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.82816
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_13_Z88_REHEATCOIL, User-Specified Nominal Capacity [W], 1448.44888
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_13_Z89_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36847
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_13_Z89_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_13_Z89_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_13_Z89_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.36950E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_13_Z89_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_13_Z89_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_13_Z89_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.89560
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_13_Z89_REHEATCOIL, User-Specified Nominal Capacity [W], 1768.67962
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_13_Z90_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.65951
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_13_Z90_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_13_Z90_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_13_Z90_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.33190
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_13_Z90_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_13_Z90_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_13_Z90_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 26.55217
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_13_Z90_REHEATCOIL, User-Specified Nominal Capacity [W], 7965.65172
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_13_Z91_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16650
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_13_Z91_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_13_Z91_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_13_Z91_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.32993E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_13_Z91_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_13_Z91_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_13_Z91_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.66395
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_13_Z91_REHEATCOIL, User-Specified Nominal Capacity [W], 799.18393
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z92_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23308
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z92_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z92_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z92_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.66165E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z92_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z92_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z92_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.72932
 Component Sizing Information, Coil:Heating:Electric, STORAGE_13_Z92_REHEATCOIL, User-Specified Nominal Capacity [W], 1118.79582
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_14_Z93_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36237
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_14_Z93_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_14_Z93_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_14_Z93_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.24739E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_14_Z93_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_14_Z93_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_14_Z93_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.79791
 Component Sizing Information, Coil:Heating:Electric, LOBBY_14_Z93_REHEATCOIL, User-Specified Nominal Capacity [W], 1739.37337
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_14_Z94_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39541
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_14_Z94_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_14_Z94_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_14_Z94_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.90811E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_14_Z94_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_14_Z94_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_14_Z94_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.32649
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_14_Z94_REHEATCOIL, User-Specified Nominal Capacity [W], 1897.94566
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_14_Z95_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.28510
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_14_Z95_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_14_Z95_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_14_Z95_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.70191E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_14_Z95_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_14_Z95_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_14_Z95_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.56153
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_14_Z95_REHEATCOIL, User-Specified Nominal Capacity [W], 1368.45860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_14_Z96_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.77825
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_14_Z96_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_14_Z96_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_14_Z96_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.35565
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_14_Z96_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_14_Z96_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_14_Z96_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 28.45203
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_14_Z96_REHEATCOIL, User-Specified Nominal Capacity [W], 8535.60881
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_14_Z97_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.70256E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_14_Z97_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_14_Z97_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_14_Z97_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.54051E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_14_Z97_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_14_Z97_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_14_Z97_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.23241
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_14_Z97_REHEATCOIL, User-Specified Nominal Capacity [W], 369.72274
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_14_Z98_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.08133E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_14_Z98_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_14_Z98_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_14_Z98_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.61627E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_14_Z98_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_14_Z98_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_14_Z98_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.29301
 Component Sizing Information, Coil:Heating:Electric, STORAGE_14_Z98_REHEATCOIL, User-Specified Nominal Capacity [W], 387.90407
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_15_Z99_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.46420
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_15_Z99_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_15_Z99_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_15_Z99_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.28394E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_15_Z99_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_15_Z99_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_15_Z99_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.42715
 Component Sizing Information, Coil:Heating:Electric, LOBBY_15_Z99_REHEATCOIL, User-Specified Nominal Capacity [W], 2228.14597
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_15_Z100_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39666
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_15_Z100_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_15_Z100_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_15_Z100_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.93315E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_15_Z100_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_15_Z100_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_15_Z100_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.34652
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_15_Z100_REHEATCOIL, User-Specified Nominal Capacity [W], 1903.95567
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_15_Z101_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21841
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_15_Z101_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_15_Z101_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_15_Z101_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.36828E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_15_Z101_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_15_Z101_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_15_Z101_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.49462
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_15_Z101_REHEATCOIL, User-Specified Nominal Capacity [W], 1048.38602
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_15_Z102_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14194
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_15_Z102_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_15_Z102_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_15_Z102_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.83878E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_15_Z102_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_15_Z102_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_15_Z102_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.27102
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_15_Z102_REHEATCOIL, User-Specified Nominal Capacity [W], 681.30624
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_15_Z103_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.66410
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_15_Z103_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_15_Z103_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_15_Z103_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.33282
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_15_Z103_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_15_Z103_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_15_Z103_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 26.62555
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_15_Z103_REHEATCOIL, User-Specified Nominal Capacity [W], 7987.66612
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_15_Z104_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.13751E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_15_Z104_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_15_Z104_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_15_Z104_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.62750E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_15_Z104_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_15_Z104_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_15_Z104_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.30200
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_15_Z104_REHEATCOIL, User-Specified Nominal Capacity [W], 390.60063
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_15_Z105_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23730
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_15_Z105_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_15_Z105_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_15_Z105_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.74592E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_15_Z105_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_15_Z105_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_15_Z105_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.79673
 Component Sizing Information, Coil:Heating:Electric, STORAGE_15_Z105_REHEATCOIL, User-Specified Nominal Capacity [W], 1139.02044
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_16_Z106_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26518
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_16_Z106_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_16_Z106_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_16_Z106_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.30368E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_16_Z106_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_16_Z106_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_16_Z106_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.24294
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_16_Z106_REHEATCOIL, User-Specified Nominal Capacity [W], 1272.88212
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_16_Z107_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.32522
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_16_Z107_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_16_Z107_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_16_Z107_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.50449E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_16_Z107_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99988E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_16_Z107_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_16_Z107_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.20360
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_16_Z107_REHEATCOIL, User-Specified Nominal Capacity [W], 1561.07855
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_16_Z108_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.37797
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_16_Z108_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_16_Z108_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_16_Z108_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.55949E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_16_Z108_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_16_Z108_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_16_Z108_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.04759
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_16_Z108_REHEATCOIL, User-Specified Nominal Capacity [W], 1814.27835
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_16_Z109_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.20627
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_16_Z109_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_16_Z109_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_16_Z109_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.24125
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_16_Z109_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_16_Z109_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_16_Z109_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 19.30036
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_16_Z109_REHEATCOIL, User-Specified Nominal Capacity [W], 5790.10707
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_16_Z110_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21606
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_16_Z110_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_16_Z110_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_16_Z110_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.32111E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_16_Z110_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99987E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_16_Z110_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_16_Z110_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.45689
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_16_Z110_REHEATCOIL, User-Specified Nominal Capacity [W], 1037.06684
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_16_Z111_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10438
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_16_Z111_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_16_Z111_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_16_Z111_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.08768E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_16_Z111_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_16_Z111_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_16_Z111_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.67014
 Component Sizing Information, Coil:Heating:Electric, STORAGE_16_Z111_REHEATCOIL, User-Specified Nominal Capacity [W], 501.04236
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_17_Z112_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.51539
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_17_Z112_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_17_Z112_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_17_Z112_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.10308
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_17_Z112_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99988E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_17_Z112_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_17_Z112_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 8.24631
 Component Sizing Information, Coil:Heating:Electric, LOBBY_17_Z112_REHEATCOIL, User-Specified Nominal Capacity [W], 2473.89250
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_17_Z113_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16518
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_17_Z113_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_17_Z113_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_17_Z113_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.30351E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_17_Z113_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_17_Z113_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_17_Z113_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.64281
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_17_Z113_REHEATCOIL, User-Specified Nominal Capacity [W], 792.84280
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_17_Z114_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13195
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_17_Z114_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_17_Z114_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_17_Z114_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.63893E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_17_Z114_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99976E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_17_Z114_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_17_Z114_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.11115
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_17_Z114_REHEATCOIL, User-Specified Nominal Capacity [W], 633.34410
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_17_Z115_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.43783
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_17_Z115_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_17_Z115_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_17_Z115_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.75663E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_17_Z115_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_17_Z115_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_17_Z115_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.00530
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_17_Z115_REHEATCOIL, User-Specified Nominal Capacity [W], 2101.59007
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_17_Z116_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.23196
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_17_Z116_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_17_Z116_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_17_Z116_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.24639
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_17_Z116_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_17_Z116_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_17_Z116_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 19.71143
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_17_Z116_REHEATCOIL, User-Specified Nominal Capacity [W], 5913.42879
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_17_Z117_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18990
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_17_Z117_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_17_Z117_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_17_Z117_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.79806E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_17_Z117_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_17_Z117_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_17_Z117_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.03845
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_17_Z117_REHEATCOIL, User-Specified Nominal Capacity [W], 911.53387
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_17_Z118_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 5.48660E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_17_Z118_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_17_Z118_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_17_Z118_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.09732E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_17_Z118_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99977E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_17_Z118_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_17_Z118_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 0.87786
 Component Sizing Information, Coil:Heating:Electric, STORAGE_17_Z118_REHEATCOIL, User-Specified Nominal Capacity [W], 263.35700
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_18_Z119_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.58689
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_18_Z119_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_18_Z119_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_18_Z119_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.11738
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_18_Z119_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_18_Z119_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_18_Z119_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 9.39029
 Component Sizing Information, Coil:Heating:Electric, LOBBY_18_Z119_REHEATCOIL, User-Specified Nominal Capacity [W], 2817.08682
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_18_Z120_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.30448
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_18_Z120_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_18_Z120_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_18_Z120_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.08966E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_18_Z120_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_18_Z120_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_18_Z120_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.87173
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_18_Z120_REHEATCOIL, User-Specified Nominal Capacity [W], 1461.51867
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_18_Z121_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35042
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_18_Z121_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_18_Z121_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_18_Z121_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.00844E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_18_Z121_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99984E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_18_Z121_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_18_Z121_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.60675
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_18_Z121_REHEATCOIL, User-Specified Nominal Capacity [W], 1682.02548
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_18_Z122_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.49141
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_18_Z122_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_18_Z122_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_18_Z122_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.49828
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_18_Z122_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_18_Z122_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_18_Z122_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 39.86251
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_18_Z122_REHEATCOIL, User-Specified Nominal Capacity [W], 11958.75431
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z123_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15877
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z123_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z123_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z123_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.17542E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z123_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z123_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z123_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.54033
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_18_Z123_REHEATCOIL, User-Specified Nominal Capacity [W], 762.10016
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_18_Z124_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.73844E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_18_Z124_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_18_Z124_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_18_Z124_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.54769E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_18_Z124_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_18_Z124_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_18_Z124_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.23815
 Component Sizing Information, Coil:Heating:Electric, STORAGE_18_Z124_REHEATCOIL, User-Specified Nominal Capacity [W], 371.44532
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_19_Z125_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25070
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_19_Z125_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_19_Z125_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_19_Z125_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.01402E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_19_Z125_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_19_Z125_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_19_Z125_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.01122
 Component Sizing Information, Coil:Heating:Electric, LOBBY_19_Z125_REHEATCOIL, User-Specified Nominal Capacity [W], 1203.36469
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z126_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.47404
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z126_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z126_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z126_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.48089E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z126_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z126_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z126_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.58471
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_19_Z126_REHEATCOIL, User-Specified Nominal Capacity [W], 2275.41348
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_19_Z127_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.04852
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_19_Z127_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_19_Z127_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_19_Z127_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.20970
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_19_Z127_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_19_Z127_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_19_Z127_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 16.77630
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_19_Z127_REHEATCOIL, User-Specified Nominal Capacity [W], 5032.89109
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_19_Z128_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15387
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_19_Z128_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_19_Z128_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_19_Z128_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.07737E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_19_Z128_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_19_Z128_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_19_Z128_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.46190
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_19_Z128_REHEATCOIL, User-Specified Nominal Capacity [W], 738.56906
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_19_Z129_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13948
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_19_Z129_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_19_Z129_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_19_Z129_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.78959E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_19_Z129_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_19_Z129_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_19_Z129_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.23167
 Component Sizing Information, Coil:Heating:Electric, STORAGE_19_Z129_REHEATCOIL, User-Specified Nominal Capacity [W], 669.50207
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_20_Z130_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18152
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_20_Z130_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_20_Z130_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_20_Z130_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.63031E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_20_Z130_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_20_Z130_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_20_Z130_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.90425
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_20_Z130_REHEATCOIL, User-Specified Nominal Capacity [W], 871.27483
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_20_Z131_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25573
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_20_Z131_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_20_Z131_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_20_Z131_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.11469E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_20_Z131_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_20_Z131_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_20_Z131_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.09175
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_20_Z131_REHEATCOIL, User-Specified Nominal Capacity [W], 1227.52498
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_20_Z132_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16052
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_20_Z132_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_20_Z132_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_20_Z132_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.21050E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_20_Z132_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99980E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_20_Z132_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_20_Z132_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.56840
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_20_Z132_REHEATCOIL, User-Specified Nominal Capacity [W], 770.51920
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_20_Z133_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.71641
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_20_Z133_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_20_Z133_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_20_Z133_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14328
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_20_Z133_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_20_Z133_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_20_Z133_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.46261
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_20_Z133_REHEATCOIL, User-Specified Nominal Capacity [W], 3438.78200
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_20_Z134_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23663
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_20_Z134_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_20_Z134_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_20_Z134_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.73263E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_20_Z134_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_20_Z134_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_20_Z134_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.78610
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_20_Z134_REHEATCOIL, User-Specified Nominal Capacity [W], 1135.83129
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_20_Z135_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17566
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_20_Z135_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_20_Z135_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_20_Z135_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.51310E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_20_Z135_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_20_Z135_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_20_Z135_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.81048
 Component Sizing Information, Coil:Heating:Electric, STORAGE_20_Z135_REHEATCOIL, User-Specified Nominal Capacity [W], 843.14423
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_21_Z136_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.69997
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_21_Z136_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_21_Z136_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_21_Z136_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.13999
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_21_Z136_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_21_Z136_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_21_Z136_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.19950
 Component Sizing Information, Coil:Heating:Electric, LOBBY_21_Z136_REHEATCOIL, User-Specified Nominal Capacity [W], 3359.84922
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_21_Z137_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.30753
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_21_Z137_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_21_Z137_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_21_Z137_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.15063E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_21_Z137_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_21_Z137_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_21_Z137_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.92050
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_21_Z137_REHEATCOIL, User-Specified Nominal Capacity [W], 1476.15100
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_21_Z138_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.34818
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_21_Z138_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_21_Z138_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_21_Z138_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.96362E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_21_Z138_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_21_Z138_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_21_Z138_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.57089
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_21_Z138_REHEATCOIL, User-Specified Nominal Capacity [W], 1671.26818
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_21_Z139_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.38445
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_21_Z139_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_21_Z139_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_21_Z139_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.68901E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_21_Z139_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_21_Z139_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_21_Z139_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.15121
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_21_Z139_REHEATCOIL, User-Specified Nominal Capacity [W], 1845.36173
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_21_Z140_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.35646
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_21_Z140_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_21_Z140_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_21_Z140_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.27129
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_21_Z140_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_21_Z140_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_21_Z140_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 21.70337
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_21_Z140_REHEATCOIL, User-Specified Nominal Capacity [W], 6511.01013
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_21_Z141_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17722
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_21_Z141_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_21_Z141_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_21_Z141_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.54443E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_21_Z141_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_21_Z141_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_21_Z141_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.83554
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_21_Z141_REHEATCOIL, User-Specified Nominal Capacity [W], 850.66274
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_21_Z142_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12062
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_21_Z142_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_21_Z142_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_21_Z142_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.41250E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_21_Z142_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_21_Z142_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_21_Z142_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.93000
 Component Sizing Information, Coil:Heating:Electric, STORAGE_21_Z142_REHEATCOIL, User-Specified Nominal Capacity [W], 578.99909
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_22_Z143_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.85132
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_22_Z143_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_22_Z143_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_22_Z143_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.17026
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_22_Z143_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_22_Z143_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_22_Z143_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.62106
 Component Sizing Information, Coil:Heating:Electric, LOBBY_22_Z143_REHEATCOIL, User-Specified Nominal Capacity [W], 4086.31911
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_22_Z144_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.29622
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_22_Z144_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_22_Z144_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_22_Z144_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.92448E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_22_Z144_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_22_Z144_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_22_Z144_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.73959
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_22_Z144_REHEATCOIL, User-Specified Nominal Capacity [W], 1421.87577
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_22_Z145_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25317
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_22_Z145_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_22_Z145_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_22_Z145_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.06335E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_22_Z145_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99982E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_22_Z145_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_22_Z145_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.05068
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_22_Z145_REHEATCOIL, User-Specified Nominal Capacity [W], 1215.20480
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_22_Z146_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12879
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_22_Z146_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_22_Z146_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_22_Z146_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.57587E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_22_Z146_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_22_Z146_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_22_Z146_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.06070
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_22_Z146_REHEATCOIL, User-Specified Nominal Capacity [W], 618.20925
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_22_Z147_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.92274
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_22_Z147_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_22_Z147_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_22_Z147_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.38455
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_22_Z147_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_22_Z147_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_22_Z147_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 30.76385
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_22_Z147_REHEATCOIL, User-Specified Nominal Capacity [W], 9229.15466
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_22_Z148_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14028
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_22_Z148_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_22_Z148_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_22_Z148_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.80562E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_22_Z148_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_22_Z148_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_22_Z148_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.24449
 Component Sizing Information, Coil:Heating:Electric, STORAGE_22_Z148_REHEATCOIL, User-Specified Nominal Capacity [W], 673.34812
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_23_Z149_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.43629
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_23_Z149_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_23_Z149_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_23_Z149_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.72573E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_23_Z149_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_23_Z149_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_23_Z149_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.98059
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_23_Z149_REHEATCOIL, User-Specified Nominal Capacity [W], 2094.17551
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_23_Z150_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26588
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_23_Z150_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_23_Z150_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_23_Z150_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.31756E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_23_Z150_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_23_Z150_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_23_Z150_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.25405
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_23_Z150_REHEATCOIL, User-Specified Nominal Capacity [W], 1276.21371
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_23_Z151_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.48567
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_23_Z151_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_23_Z151_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_23_Z151_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.71343E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_23_Z151_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99987E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_23_Z151_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_23_Z151_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.77074
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_23_Z151_REHEATCOIL, User-Specified Nominal Capacity [W], 2331.22232
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_23_Z152_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21809
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_23_Z152_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_23_Z152_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_23_Z152_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.36179E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_23_Z152_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_23_Z152_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_23_Z152_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.48943
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_23_Z152_REHEATCOIL, User-Specified Nominal Capacity [W], 1046.83044
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_23_Z153_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21283
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_23_Z153_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_23_Z153_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_23_Z153_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.25666E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_23_Z153_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_23_Z153_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_23_Z153_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.40533
 Component Sizing Information, Coil:Heating:Electric, STORAGE_23_Z153_REHEATCOIL, User-Specified Nominal Capacity [W], 1021.59846
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_24_Z154_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.34293
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_24_Z154_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_24_Z154_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_24_Z154_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.85867E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_24_Z154_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_24_Z154_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_24_Z154_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.48694
 Component Sizing Information, Coil:Heating:Electric, LOBBY_24_Z154_REHEATCOIL, User-Specified Nominal Capacity [W], 1646.08108
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_24_Z155_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11029
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_24_Z155_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_24_Z155_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_24_Z155_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.20575E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_24_Z155_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99975E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_24_Z155_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_24_Z155_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.76460
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_24_Z155_REHEATCOIL, User-Specified Nominal Capacity [W], 529.37904
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_24_Z156_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.45357
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_24_Z156_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_24_Z156_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_24_Z156_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.07132E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_24_Z156_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_24_Z156_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_24_Z156_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.25706
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_24_Z156_REHEATCOIL, User-Specified Nominal Capacity [W], 2177.11659
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_24_Z157_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.43655
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_24_Z157_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_24_Z157_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_24_Z157_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.28731
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_24_Z157_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_24_Z157_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_24_Z157_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 22.98488
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_24_Z157_REHEATCOIL, User-Specified Nominal Capacity [W], 6895.46316
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_24_Z158_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.75026E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_24_Z158_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_24_Z158_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_24_Z158_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.95005E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_24_Z158_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_24_Z158_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_24_Z158_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.56004
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_24_Z158_REHEATCOIL, User-Specified Nominal Capacity [W], 468.01246
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_24_Z159_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13321
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_24_Z159_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_24_Z159_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_24_Z159_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.66412E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_24_Z159_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_24_Z159_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_24_Z159_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.13129
 Component Sizing Information, Coil:Heating:Electric, STORAGE_24_Z159_REHEATCOIL, User-Specified Nominal Capacity [W], 639.38778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_25_Z160_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.42934
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_25_Z160_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_25_Z160_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_25_Z160_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.58684E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_25_Z160_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_25_Z160_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_25_Z160_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.86948
 Component Sizing Information, Coil:Heating:Electric, LOBBY_25_Z160_REHEATCOIL, User-Specified Nominal Capacity [W], 2060.84269
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_25_Z161_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.37194
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_25_Z161_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_25_Z161_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_25_Z161_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.43885E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_25_Z161_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_25_Z161_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_25_Z161_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.95108
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_25_Z161_REHEATCOIL, User-Specified Nominal Capacity [W], 1785.32399
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_25_Z162_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.34454
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_25_Z162_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_25_Z162_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_25_Z162_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.89081E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_25_Z162_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_25_Z162_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_25_Z162_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.51264
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_25_Z162_REHEATCOIL, User-Specified Nominal Capacity [W], 1653.79332
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_25_Z163_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.31520
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_25_Z163_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_25_Z163_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_25_Z163_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.30392E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_25_Z163_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_25_Z163_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_25_Z163_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.04313
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_25_Z163_REHEATCOIL, User-Specified Nominal Capacity [W], 1512.94002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_25_Z164_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.33178
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_25_Z164_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_25_Z164_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_25_Z164_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.26636
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_25_Z164_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_25_Z164_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_25_Z164_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 21.30841
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_25_Z164_REHEATCOIL, User-Specified Nominal Capacity [W], 6392.52307
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_25_Z165_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.11439E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_25_Z165_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_25_Z165_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_25_Z165_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.82288E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_25_Z165_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99988E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_25_Z165_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_25_Z165_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.45830
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_25_Z165_REHEATCOIL, User-Specified Nominal Capacity [W], 437.49050
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_25_Z166_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19452
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_25_Z166_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_25_Z166_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_25_Z166_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.89047E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_25_Z166_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99986E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_25_Z166_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_25_Z166_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.11238
 Component Sizing Information, Coil:Heating:Electric, STORAGE_25_Z166_REHEATCOIL, User-Specified Nominal Capacity [W], 933.71392
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_26_Z167_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.85288
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_26_Z167_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_26_Z167_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_26_Z167_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.17058
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_26_Z167_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_26_Z167_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_26_Z167_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.64602
 Component Sizing Information, Coil:Heating:Electric, LOBBY_26_Z167_REHEATCOIL, User-Specified Nominal Capacity [W], 4093.80461
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_26_Z168_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24373
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_26_Z168_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_26_Z168_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_26_Z168_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.87456E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_26_Z168_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_26_Z168_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_26_Z168_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.89965
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_26_Z168_REHEATCOIL, User-Specified Nominal Capacity [W], 1169.89429
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_26_Z169_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35914
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_26_Z169_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_26_Z169_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_26_Z169_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.18271E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_26_Z169_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_26_Z169_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_26_Z169_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.74617
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_26_Z169_REHEATCOIL, User-Specified Nominal Capacity [W], 1723.85041
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_26_Z170_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.42952
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_26_Z170_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_26_Z170_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_26_Z170_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.59047E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_26_Z170_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_26_Z170_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_26_Z170_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.87238
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_26_Z170_REHEATCOIL, User-Specified Nominal Capacity [W], 2061.71377
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_26_Z171_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.20434
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_26_Z171_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_26_Z171_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_26_Z171_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.44087
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_26_Z171_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_26_Z171_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_26_Z171_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 35.26941
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_26_Z171_REHEATCOIL, User-Specified Nominal Capacity [W], 10580.82335
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_26_Z172_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19948
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_26_Z172_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_26_Z172_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_26_Z172_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.98952E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_26_Z172_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_26_Z172_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_26_Z172_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.19162
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_26_Z172_REHEATCOIL, User-Specified Nominal Capacity [W], 957.48482
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_27_Z173_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.84956
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_27_Z173_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_27_Z173_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_27_Z173_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16991
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_27_Z173_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_27_Z173_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_27_Z173_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.59296
 Component Sizing Information, Coil:Heating:Electric, LOBBY_27_Z173_REHEATCOIL, User-Specified Nominal Capacity [W], 4077.88787
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_27_Z174_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_27_Z174_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_27_Z174_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_27_Z174_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.20072E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_27_Z174_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_27_Z174_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_27_Z174_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.56057
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_27_Z174_REHEATCOIL, User-Specified Nominal Capacity [W], 768.17249
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z175_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.29232
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z175_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z175_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z175_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.84634E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z175_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z175_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z175_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.67707
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_27_Z175_REHEATCOIL, User-Specified Nominal Capacity [W], 1403.12055
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_27_Z176_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.23818
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_27_Z176_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_27_Z176_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_27_Z176_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.44764
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_27_Z176_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_27_Z176_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_27_Z176_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 35.81089
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_27_Z176_REHEATCOIL, User-Specified Nominal Capacity [W], 10743.26768
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_27_Z177_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24520
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_27_Z177_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_27_Z177_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_27_Z177_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.90409E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_27_Z177_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_27_Z177_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_27_Z177_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.92327
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_27_Z177_REHEATCOIL, User-Specified Nominal Capacity [W], 1176.98113
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_27_Z178_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24115
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_27_Z178_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_27_Z178_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_27_Z178_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.82296E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_27_Z178_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99985E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_27_Z178_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_27_Z178_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.85836
 Component Sizing Information, Coil:Heating:Electric, STORAGE_27_Z178_REHEATCOIL, User-Specified Nominal Capacity [W], 1157.50922
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_28_Z179_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.43158
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_28_Z179_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_28_Z179_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_28_Z179_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.63154E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_28_Z179_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_28_Z179_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_28_Z179_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.90523
 Component Sizing Information, Coil:Heating:Electric, LOBBY_28_Z179_REHEATCOIL, User-Specified Nominal Capacity [W], 2071.56941
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_28_Z180_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.49566
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_28_Z180_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_28_Z180_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_28_Z180_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.91326E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_28_Z180_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_28_Z180_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_28_Z180_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.93061
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_28_Z180_REHEATCOIL, User-Specified Nominal Capacity [W], 2379.18229
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_28_Z181_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27123
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_28_Z181_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_28_Z181_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_28_Z181_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.42454E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_28_Z181_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_28_Z181_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_28_Z181_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.33963
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_28_Z181_REHEATCOIL, User-Specified Nominal Capacity [W], 1301.88981
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_28_Z182_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36532
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_28_Z182_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_28_Z182_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_28_Z182_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.30638E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_28_Z182_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_28_Z182_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_28_Z182_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.84510
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_28_Z182_REHEATCOIL, User-Specified Nominal Capacity [W], 1753.53004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_28_Z183_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.06201
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_28_Z183_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_28_Z183_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_28_Z183_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.41240
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_28_Z183_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_28_Z183_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_28_Z183_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 32.99215
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_28_Z183_REHEATCOIL, User-Specified Nominal Capacity [W], 9897.64605
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_28_Z184_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.67669E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_28_Z184_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_28_Z184_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_28_Z184_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.53534E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_28_Z184_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_28_Z184_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_28_Z184_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.22827
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_28_Z184_REHEATCOIL, User-Specified Nominal Capacity [W], 368.48101
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_28_Z185_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23557
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_28_Z185_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_28_Z185_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_28_Z185_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.71144E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_28_Z185_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_28_Z185_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_28_Z185_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.76915
 Component Sizing Information, Coil:Heating:Electric, STORAGE_28_Z185_REHEATCOIL, User-Specified Nominal Capacity [W], 1130.74476
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_29_Z186_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39410
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_29_Z186_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_29_Z186_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_29_Z186_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.88205E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_29_Z186_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_29_Z186_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_29_Z186_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.30564
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_29_Z186_REHEATCOIL, User-Specified Nominal Capacity [W], 1891.69170
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_29_Z187_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26721
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_29_Z187_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_29_Z187_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_29_Z187_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.34413E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_29_Z187_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_29_Z187_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_29_Z187_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.27531
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_29_Z187_REHEATCOIL, User-Specified Nominal Capacity [W], 1282.59190
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_29_Z188_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21295
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_29_Z188_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_29_Z188_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_29_Z188_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.25907E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_29_Z188_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_29_Z188_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_29_Z188_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.40725
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_29_Z188_REHEATCOIL, User-Specified Nominal Capacity [W], 1022.17586
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_29_Z189_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.30782
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_29_Z189_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_29_Z189_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_29_Z189_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.46156
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_29_Z189_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_29_Z189_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_29_Z189_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 36.92516
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_29_Z189_REHEATCOIL, User-Specified Nominal Capacity [W], 11077.54838
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_29_Z190_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19509
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_29_Z190_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_29_Z190_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_29_Z190_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.90188E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_29_Z190_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_29_Z190_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_29_Z190_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.12150
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_29_Z190_REHEATCOIL, User-Specified Nominal Capacity [W], 936.45061
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_30_Z191_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.34706
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_30_Z191_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_30_Z191_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_30_Z191_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.94116E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_30_Z191_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_30_Z191_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_30_Z191_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.55293
 Component Sizing Information, Coil:Heating:Electric, LOBBY_30_Z191_REHEATCOIL, User-Specified Nominal Capacity [W], 1665.87766
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_30_Z192_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.38250
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_30_Z192_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_30_Z192_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_30_Z192_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.64992E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_30_Z192_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_30_Z192_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_30_Z192_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.11994
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_30_Z192_REHEATCOIL, User-Specified Nominal Capacity [W], 1835.98068
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_30_Z193_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.29640
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_30_Z193_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_30_Z193_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_30_Z193_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.92803E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_30_Z193_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_30_Z193_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_30_Z193_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.74243
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_30_Z193_REHEATCOIL, User-Specified Nominal Capacity [W], 1422.72811
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_30_Z194_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.28081
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_30_Z194_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_30_Z194_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_30_Z194_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.61610E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_30_Z194_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_30_Z194_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_30_Z194_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.49288
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_30_Z194_REHEATCOIL, User-Specified Nominal Capacity [W], 1347.86457
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_30_Z195_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.21680
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_30_Z195_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_30_Z195_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_30_Z195_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.44336
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_30_Z195_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_30_Z195_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_30_Z195_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 35.46882
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_30_Z195_REHEATCOIL, User-Specified Nominal Capacity [W], 10640.64598
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_30_Z196_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11661
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_30_Z196_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_30_Z196_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_30_Z196_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.33226E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_30_Z196_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_30_Z196_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_30_Z196_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.86581
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_30_Z196_REHEATCOIL, User-Specified Nominal Capacity [W], 559.74175
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_30_Z197_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16112
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_30_Z197_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_30_Z197_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_30_Z197_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.22237E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_30_Z197_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_30_Z197_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_30_Z197_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.57789
 Component Sizing Information, Coil:Heating:Electric, STORAGE_30_Z197_REHEATCOIL, User-Specified Nominal Capacity [W], 773.36797
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_31_Z198_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.53679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_31_Z198_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_31_Z198_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_31_Z198_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.10736
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_31_Z198_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_31_Z198_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_31_Z198_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 8.58866
 Component Sizing Information, Coil:Heating:Electric, LOBBY_31_Z198_REHEATCOIL, User-Specified Nominal Capacity [W], 2576.59884
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_31_Z199_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.32083
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_31_Z199_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_31_Z199_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_31_Z199_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.41661E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_31_Z199_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_31_Z199_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_31_Z199_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.13329
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_31_Z199_REHEATCOIL, User-Specified Nominal Capacity [W], 1539.98622
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_31_Z200_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.29234
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_31_Z200_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_31_Z200_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_31_Z200_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.84683E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_31_Z200_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_31_Z200_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_31_Z200_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.67746
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_31_Z200_REHEATCOIL, User-Specified Nominal Capacity [W], 1403.23881
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_31_Z201_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33213
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_31_Z201_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_31_Z201_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_31_Z201_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.64269E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_31_Z201_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_31_Z201_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_31_Z201_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.31415
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_31_Z201_REHEATCOIL, User-Specified Nominal Capacity [W], 1594.24503
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_31_Z202_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.38391
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_31_Z202_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_31_Z202_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_31_Z202_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.47678
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_31_Z202_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_31_Z202_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_31_Z202_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 38.14264
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_31_Z202_REHEATCOIL, User-Specified Nominal Capacity [W], 11442.79189
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_31_Z203_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.89058E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_31_Z203_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_31_Z203_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_31_Z203_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.97812E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_31_Z203_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_31_Z203_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_31_Z203_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.58249
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_31_Z203_REHEATCOIL, User-Specified Nominal Capacity [W], 474.74769
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_31_Z204_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21964
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_31_Z204_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_31_Z204_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_31_Z204_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.39270E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_31_Z204_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_31_Z204_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_31_Z204_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.51416
 Component Sizing Information, Coil:Heating:Electric, STORAGE_31_Z204_REHEATCOIL, User-Specified Nominal Capacity [W], 1054.24817
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_32_Z205_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.45005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_32_Z205_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_32_Z205_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_32_Z205_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.00093E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_32_Z205_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_32_Z205_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_32_Z205_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.20075
 Component Sizing Information, Coil:Heating:Electric, LOBBY_32_Z205_REHEATCOIL, User-Specified Nominal Capacity [W], 2160.22359
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_32_Z206_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35953
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_32_Z206_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_32_Z206_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_32_Z206_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.19057E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_32_Z206_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_32_Z206_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_32_Z206_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.75246
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_32_Z206_REHEATCOIL, User-Specified Nominal Capacity [W], 1725.73688
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_32_Z207_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19613
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_32_Z207_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_32_Z207_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_32_Z207_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.92251E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_32_Z207_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99988E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_32_Z207_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_32_Z207_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.13801
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_32_Z207_REHEATCOIL, User-Specified Nominal Capacity [W], 941.40341
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_32_Z208_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23427
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_32_Z208_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_32_Z208_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_32_Z208_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.68544E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_32_Z208_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_32_Z208_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_32_Z208_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.74835
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_32_Z208_REHEATCOIL, User-Specified Nominal Capacity [W], 1124.50566
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z209_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13001
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z209_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z209_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z209_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.60027E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z209_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z209_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z209_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.08022
 Component Sizing Information, Coil:Heating:Electric, STORAGE_32_Z209_REHEATCOIL, User-Specified Nominal Capacity [W], 624.06580
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_33_Z210_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.84378
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_33_Z210_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_33_Z210_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_33_Z210_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16876
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_33_Z210_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_33_Z210_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_33_Z210_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.50041
 Component Sizing Information, Coil:Heating:Electric, LOBBY_33_Z210_REHEATCOIL, User-Specified Nominal Capacity [W], 4050.12224
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_33_Z211_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.43799
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_33_Z211_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_33_Z211_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_33_Z211_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.75971E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_33_Z211_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_33_Z211_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_33_Z211_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.00777
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_33_Z211_REHEATCOIL, User-Specified Nominal Capacity [W], 2102.33089
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_33_Z212_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14942
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_33_Z212_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_33_Z212_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_33_Z212_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.98841E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_33_Z212_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99985E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_33_Z212_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_33_Z212_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.39073
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_33_Z212_REHEATCOIL, User-Specified Nominal Capacity [W], 717.21924
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_33_Z213_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22579
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_33_Z213_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_33_Z213_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_33_Z213_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.51576E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_33_Z213_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_33_Z213_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_33_Z213_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.61261
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_33_Z213_REHEATCOIL, User-Specified Nominal Capacity [W], 1083.78298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_33_Z214_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.32361E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_33_Z214_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_33_Z214_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_33_Z214_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.66472E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_33_Z214_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_33_Z214_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_33_Z214_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.33178
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_33_Z214_REHEATCOIL, User-Specified Nominal Capacity [W], 399.53335
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_34_Z215_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.51321
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_34_Z215_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_34_Z215_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_34_Z215_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.10264
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_34_Z215_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_34_Z215_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_34_Z215_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 8.21139
 Component Sizing Information, Coil:Heating:Electric, LOBBY_34_Z215_REHEATCOIL, User-Specified Nominal Capacity [W], 2463.41744
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_34_Z216_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.47244
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_34_Z216_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_34_Z216_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_34_Z216_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.44881E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_34_Z216_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_34_Z216_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_34_Z216_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.55905
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_34_Z216_REHEATCOIL, User-Specified Nominal Capacity [W], 2267.71459
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_34_Z217_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14303
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_34_Z217_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_34_Z217_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_34_Z217_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.86055E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_34_Z217_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_34_Z217_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_34_Z217_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.28844
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_34_Z217_REHEATCOIL, User-Specified Nominal Capacity [W], 686.53132
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_34_Z218_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17104
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_34_Z218_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_34_Z218_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_34_Z218_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.42083E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_34_Z218_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_34_Z218_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_34_Z218_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.73667
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_34_Z218_REHEATCOIL, User-Specified Nominal Capacity [W], 820.99970
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_34_Z219_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.19043
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_34_Z219_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_34_Z219_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_34_Z219_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.43809
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_34_Z219_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_34_Z219_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_34_Z219_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 35.04688
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_34_Z219_REHEATCOIL, User-Specified Nominal Capacity [W], 10514.06282
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z220_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17389
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z220_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z220_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z220_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.47784E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z220_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z220_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z220_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.78227
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_34_Z220_REHEATCOIL, User-Specified Nominal Capacity [W], 834.68086
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_34_Z221_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15026
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_34_Z221_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_34_Z221_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_34_Z221_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.00517E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_34_Z221_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_34_Z221_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_34_Z221_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.40413
 Component Sizing Information, Coil:Heating:Electric, STORAGE_34_Z221_REHEATCOIL, User-Specified Nominal Capacity [W], 721.24024
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_35_Z222_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.60780
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_35_Z222_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_35_Z222_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_35_Z222_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.12156
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_35_Z222_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_35_Z222_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_35_Z222_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 9.72485
 Component Sizing Information, Coil:Heating:Electric, LOBBY_35_Z222_REHEATCOIL, User-Specified Nominal Capacity [W], 2917.45533
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_35_Z223_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.31574
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_35_Z223_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_35_Z223_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_35_Z223_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.31481E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_35_Z223_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_35_Z223_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_35_Z223_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.05185
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_35_Z223_REHEATCOIL, User-Specified Nominal Capacity [W], 1515.55398
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_35_Z224_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.29629
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_35_Z224_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_35_Z224_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_35_Z224_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.92574E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_35_Z224_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_35_Z224_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_35_Z224_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.74060
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_35_Z224_REHEATCOIL, User-Specified Nominal Capacity [W], 1422.17874
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z225_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11530
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z225_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z225_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z225_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.30596E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z225_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z225_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z225_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.84477
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_35_Z225_REHEATCOIL, User-Specified Nominal Capacity [W], 553.42992
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_35_Z226_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14231
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_35_Z226_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_35_Z226_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_35_Z226_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.84618E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_35_Z226_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_35_Z226_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_35_Z226_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.27694
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_35_Z226_REHEATCOIL, User-Specified Nominal Capacity [W], 683.08253
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_35_Z227_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24991
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_35_Z227_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_35_Z227_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_35_Z227_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.99827E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_35_Z227_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_35_Z227_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_35_Z227_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.99862
 Component Sizing Information, Coil:Heating:Electric, STORAGE_35_Z227_REHEATCOIL, User-Specified Nominal Capacity [W], 1199.58474
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z228_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39441
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z228_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z228_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z228_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.88811E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z228_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z228_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z228_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.31049
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_36_Z228_REHEATCOIL, User-Specified Nominal Capacity [W], 1893.14669
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_36_Z229_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16623
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_36_Z229_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_36_Z229_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_36_Z229_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.32458E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_36_Z229_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_36_Z229_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_36_Z229_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.65966
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_36_Z229_REHEATCOIL, User-Specified Nominal Capacity [W], 797.89825
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_36_Z230_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.19853
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_36_Z230_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_36_Z230_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_36_Z230_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.23971
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_36_Z230_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_36_Z230_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_36_Z230_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 19.17644
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_36_Z230_REHEATCOIL, User-Specified Nominal Capacity [W], 5752.93089
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_36_Z231_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.58015E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_36_Z231_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_36_Z231_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_36_Z231_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.51603E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_36_Z231_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_36_Z231_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_36_Z231_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.21282
 Component Sizing Information, Coil:Heating:Electric, STORAGE_36_Z231_REHEATCOIL, User-Specified Nominal Capacity [W], 363.84703
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_37_Z232_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27596
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_37_Z232_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_37_Z232_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_37_Z232_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.51929E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_37_Z232_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_37_Z232_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_37_Z232_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.41543
 Component Sizing Information, Coil:Heating:Electric, LOBBY_37_Z232_REHEATCOIL, User-Specified Nominal Capacity [W], 1324.62962
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_37_Z233_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.48468
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_37_Z233_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_37_Z233_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_37_Z233_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.69365E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_37_Z233_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_37_Z233_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_37_Z233_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.75492
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_37_Z233_REHEATCOIL, User-Specified Nominal Capacity [W], 2326.47711
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_37_Z234_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19685
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_37_Z234_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_37_Z234_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_37_Z234_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.93705E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_37_Z234_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_37_Z234_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_37_Z234_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.14964
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_37_Z234_REHEATCOIL, User-Specified Nominal Capacity [W], 944.89135
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_37_Z235_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10278
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_37_Z235_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_37_Z235_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_37_Z235_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.05560E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_37_Z235_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_37_Z235_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_37_Z235_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.64448
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_37_Z235_REHEATCOIL, User-Specified Nominal Capacity [W], 493.34432
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_37_Z236_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.42314
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_37_Z236_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_37_Z236_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_37_Z236_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.48463
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_37_Z236_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_37_Z236_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_37_Z236_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 38.77024
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_37_Z236_REHEATCOIL, User-Specified Nominal Capacity [W], 11631.07284
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z237_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20803
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z237_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z237_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z237_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.16066E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z237_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z237_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z237_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.32853
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_37_Z237_REHEATCOIL, User-Specified Nominal Capacity [W], 998.55767
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_37_Z238_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15386
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_37_Z238_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_37_Z238_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_37_Z238_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.07711E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_37_Z238_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_37_Z238_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_37_Z238_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.46169
 Component Sizing Information, Coil:Heating:Electric, STORAGE_37_Z238_REHEATCOIL, User-Specified Nominal Capacity [W], 738.50739
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_38_Z239_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.41650
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_38_Z239_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_38_Z239_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_38_Z239_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.32990E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_38_Z239_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_38_Z239_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_38_Z239_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.66392
 Component Sizing Information, Coil:Heating:Electric, LOBBY_38_Z239_REHEATCOIL, User-Specified Nominal Capacity [W], 1999.17711
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_38_Z240_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25309
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_38_Z240_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_38_Z240_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_38_Z240_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.06179E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_38_Z240_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_38_Z240_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_38_Z240_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.04943
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_38_Z240_REHEATCOIL, User-Specified Nominal Capacity [W], 1214.82951
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_38_Z241_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.32683
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_38_Z241_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_38_Z241_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_38_Z241_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.53661E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_38_Z241_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_38_Z241_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_38_Z241_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.22929
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_38_Z241_REHEATCOIL, User-Specified Nominal Capacity [W], 1568.78554
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_38_Z242_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26370
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_38_Z242_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_38_Z242_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_38_Z242_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.27402E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_38_Z242_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_38_Z242_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_38_Z242_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.21921
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_38_Z242_REHEATCOIL, User-Specified Nominal Capacity [W], 1265.76385
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_38_Z243_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.72858
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_38_Z243_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_38_Z243_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_38_Z243_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.34572
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_38_Z243_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_38_Z243_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_38_Z243_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 27.65723
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_38_Z243_REHEATCOIL, User-Specified Nominal Capacity [W], 8297.16915
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_38_Z244_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.73560E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_38_Z244_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_38_Z244_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_38_Z244_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74712E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_38_Z244_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_38_Z244_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_38_Z244_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.39770
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_38_Z244_REHEATCOIL, User-Specified Nominal Capacity [W], 419.30877
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_38_Z245_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 6.55429E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_38_Z245_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_38_Z245_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_38_Z245_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.31086E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_38_Z245_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_38_Z245_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_38_Z245_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.04869
 Component Sizing Information, Coil:Heating:Electric, STORAGE_38_Z245_REHEATCOIL, User-Specified Nominal Capacity [W], 314.60572
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_39_Z246_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.30853
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_39_Z246_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_39_Z246_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_39_Z246_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.17069E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_39_Z246_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_39_Z246_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_39_Z246_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.93655
 Component Sizing Information, Coil:Heating:Electric, LOBBY_39_Z246_REHEATCOIL, User-Specified Nominal Capacity [W], 1480.96578
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_39_Z247_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.37676
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_39_Z247_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_39_Z247_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_39_Z247_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.53520E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_39_Z247_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99982E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_39_Z247_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_39_Z247_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.02816
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_39_Z247_REHEATCOIL, User-Specified Nominal Capacity [W], 1808.44761
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_39_Z248_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22692
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_39_Z248_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_39_Z248_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_39_Z248_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.53847E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_39_Z248_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_39_Z248_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
