 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_39_Z248_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.63077
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_39_Z248_REHEATCOIL, User-Specified Nominal Capacity [W], 1089.23166
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_39_Z249_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17317
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_39_Z249_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_39_Z249_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_39_Z249_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.46345E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_39_Z249_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_39_Z249_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_39_Z249_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.77076
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_39_Z249_REHEATCOIL, User-Specified Nominal Capacity [W], 831.22719
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_39_Z250_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.66936
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_39_Z250_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_39_Z250_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_39_Z250_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.33387
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_39_Z250_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_39_Z250_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_39_Z250_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 26.70977
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_39_Z250_REHEATCOIL, User-Specified Nominal Capacity [W], 8012.93220
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_39_Z251_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23927
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_39_Z251_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_39_Z251_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_39_Z251_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.78531E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_39_Z251_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_39_Z251_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_39_Z251_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.82824
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_39_Z251_REHEATCOIL, User-Specified Nominal Capacity [W], 1148.47334
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_39_Z252_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23199
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_39_Z252_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_39_Z252_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_39_Z252_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.63984E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_39_Z252_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_39_Z252_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_39_Z252_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.71187
 Component Sizing Information, Coil:Heating:Electric, STORAGE_39_Z252_REHEATCOIL, User-Specified Nominal Capacity [W], 1113.56090
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_40_Z253_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.42722
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_40_Z253_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_40_Z253_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_40_Z253_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.54441E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_40_Z253_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_40_Z253_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_40_Z253_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.83553
 Component Sizing Information, Coil:Heating:Electric, LOBBY_40_Z253_REHEATCOIL, User-Specified Nominal Capacity [W], 2050.65761
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_40_Z254_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.28908
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_40_Z254_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_40_Z254_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_40_Z254_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.78153E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_40_Z254_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_40_Z254_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_40_Z254_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.62523
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_40_Z254_REHEATCOIL, User-Specified Nominal Capacity [W], 1387.56781
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_40_Z255_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25067
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_40_Z255_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_40_Z255_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_40_Z255_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.01349E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_40_Z255_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99983E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_40_Z255_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_40_Z255_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.01079
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_40_Z255_REHEATCOIL, User-Specified Nominal Capacity [W], 1203.23746
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_40_Z256_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35760
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_40_Z256_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_40_Z256_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_40_Z256_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.15196E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_40_Z256_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_40_Z256_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_40_Z256_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.72157
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_40_Z256_REHEATCOIL, User-Specified Nominal Capacity [W], 1716.47008
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_40_Z257_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.10342
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_40_Z257_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_40_Z257_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_40_Z257_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.42068
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_40_Z257_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_40_Z257_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_40_Z257_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 33.65475
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_40_Z257_REHEATCOIL, User-Specified Nominal Capacity [W], 10096.42461
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_40_Z258_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.46609E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_40_Z258_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_40_Z258_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_40_Z258_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.69322E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_40_Z258_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_40_Z258_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_40_Z258_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.35457
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_40_Z258_REHEATCOIL, User-Specified Nominal Capacity [W], 406.37218
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_40_Z259_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23753
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_40_Z259_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_40_Z259_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_40_Z259_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.75061E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_40_Z259_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_40_Z259_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_40_Z259_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.80049
 Component Sizing Information, Coil:Heating:Electric, STORAGE_40_Z259_REHEATCOIL, User-Specified Nominal Capacity [W], 1140.14713
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_41_Z260_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18912
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_41_Z260_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_41_Z260_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_41_Z260_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.78230E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_41_Z260_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99986E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_41_Z260_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_41_Z260_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.02584
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_41_Z260_REHEATCOIL, User-Specified Nominal Capacity [W], 907.75304
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z261_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39041
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z261_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z261_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z261_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.80829E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z261_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z261_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z261_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.24663
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_41_Z261_REHEATCOIL, User-Specified Nominal Capacity [W], 1873.98870
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_41_Z262_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.68553
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_41_Z262_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_41_Z262_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_41_Z262_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.13711
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_41_Z262_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_41_Z262_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_41_Z262_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.96852
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_41_Z262_REHEATCOIL, User-Specified Nominal Capacity [W], 3290.55521
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_41_Z263_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14964
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_41_Z263_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_41_Z263_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_41_Z263_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.99285E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_41_Z263_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_41_Z263_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_41_Z263_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.39428
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_41_Z263_REHEATCOIL, User-Specified Nominal Capacity [W], 718.28493
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_41_Z264_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.41221E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_41_Z264_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_41_Z264_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_41_Z264_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.48244E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_41_Z264_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00003E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_41_Z264_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_41_Z264_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.18595
 Component Sizing Information, Coil:Heating:Electric, STORAGE_41_Z264_REHEATCOIL, User-Specified Nominal Capacity [W], 355.78625
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_42_Z265_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.30295
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_42_Z265_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_42_Z265_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_42_Z265_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.05898E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_42_Z265_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_42_Z265_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_42_Z265_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.84718
 Component Sizing Information, Coil:Heating:Electric, LOBBY_42_Z265_REHEATCOIL, User-Specified Nominal Capacity [W], 1454.15407
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_42_Z266_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.38314
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_42_Z266_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_42_Z266_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_42_Z266_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.66285E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_42_Z266_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_42_Z266_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_42_Z266_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.13028
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_42_Z266_REHEATCOIL, User-Specified Nominal Capacity [W], 1839.08416
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_42_Z267_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15391
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_42_Z267_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_42_Z267_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_42_Z267_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.07822E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_42_Z267_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_42_Z267_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_42_Z267_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.46258
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_42_Z267_REHEATCOIL, User-Specified Nominal Capacity [W], 738.77335
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_42_Z268_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.34196
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_42_Z268_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_42_Z268_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_42_Z268_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.83929E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_42_Z268_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_42_Z268_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_42_Z268_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.47144
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_42_Z268_REHEATCOIL, User-Specified Nominal Capacity [W], 1641.43053
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_42_Z269_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.42326
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_42_Z269_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_42_Z269_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_42_Z269_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.48465
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_42_Z269_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_42_Z269_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_42_Z269_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 38.77212
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_42_Z269_REHEATCOIL, User-Specified Nominal Capacity [W], 11631.63592
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_42_Z270_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18432
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_42_Z270_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_42_Z270_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_42_Z270_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.68633E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_42_Z270_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_42_Z270_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_42_Z270_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.94907
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_42_Z270_REHEATCOIL, User-Specified Nominal Capacity [W], 884.71979
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_42_Z271_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18389
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_42_Z271_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_42_Z271_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_42_Z271_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.67779E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_42_Z271_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_42_Z271_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_42_Z271_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.94223
 Component Sizing Information, Coil:Heating:Electric, STORAGE_42_Z271_REHEATCOIL, User-Specified Nominal Capacity [W], 882.67007
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_43_Z272_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.52167
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_43_Z272_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_43_Z272_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_43_Z272_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.10433
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_43_Z272_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_43_Z272_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_43_Z272_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 8.34674
 Component Sizing Information, Coil:Heating:Electric, LOBBY_43_Z272_REHEATCOIL, User-Specified Nominal Capacity [W], 2504.02217
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_43_Z273_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.34382
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_43_Z273_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_43_Z273_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_43_Z273_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.87650E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_43_Z273_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_43_Z273_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_43_Z273_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.50120
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_43_Z273_REHEATCOIL, User-Specified Nominal Capacity [W], 1650.35894
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_43_Z274_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22203
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_43_Z274_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_43_Z274_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_43_Z274_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.44058E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_43_Z274_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_43_Z274_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_43_Z274_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.55247
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_43_Z274_REHEATCOIL, User-Specified Nominal Capacity [W], 1065.73984
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_43_Z275_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.43144
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_43_Z275_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_43_Z275_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_43_Z275_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.62890E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_43_Z275_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_43_Z275_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_43_Z275_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.90312
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_43_Z275_REHEATCOIL, User-Specified Nominal Capacity [W], 2070.93527
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_43_Z276_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.42548
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_43_Z276_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_43_Z276_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_43_Z276_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.28510
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_43_Z276_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_43_Z276_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_43_Z276_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 22.80771
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_43_Z276_REHEATCOIL, User-Specified Nominal Capacity [W], 6842.31235
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_43_Z277_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23278
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_43_Z277_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_43_Z277_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_43_Z277_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.65570E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_43_Z277_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_43_Z277_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_43_Z277_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.72456
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_43_Z277_REHEATCOIL, User-Specified Nominal Capacity [W], 1117.36714
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_43_Z278_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14112
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_43_Z278_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_43_Z278_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_43_Z278_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.82243E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_43_Z278_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_43_Z278_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_43_Z278_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.25794
 Component Sizing Information, Coil:Heating:Electric, STORAGE_43_Z278_REHEATCOIL, User-Specified Nominal Capacity [W], 677.38241
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_44_Z279_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.47659
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_44_Z279_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_44_Z279_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_44_Z279_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.53173E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_44_Z279_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_44_Z279_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_44_Z279_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.62538
 Component Sizing Information, Coil:Heating:Electric, LOBBY_44_Z279_REHEATCOIL, User-Specified Nominal Capacity [W], 2287.61534
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_44_Z280_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.28415
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_44_Z280_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_44_Z280_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_44_Z280_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.68302E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_44_Z280_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_44_Z280_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_44_Z280_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.54641
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_44_Z280_REHEATCOIL, User-Specified Nominal Capacity [W], 1363.92397
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_44_Z281_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.34097
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_44_Z281_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_44_Z281_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_44_Z281_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.81930E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_44_Z281_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_44_Z281_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_44_Z281_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.45544
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_44_Z281_REHEATCOIL, User-Specified Nominal Capacity [W], 1636.63290
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_44_Z282_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.60959
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_44_Z282_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_44_Z282_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_44_Z282_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.12192
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_44_Z282_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99988E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_44_Z282_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_44_Z282_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 9.75346
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_44_Z282_REHEATCOIL, User-Specified Nominal Capacity [W], 2926.03774
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_44_Z283_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14130
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_44_Z283_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_44_Z283_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_44_Z283_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.82594E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_44_Z283_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_44_Z283_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_44_Z283_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.26076
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_44_Z283_REHEATCOIL, User-Specified Nominal Capacity [W], 678.22680
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_44_Z284_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15337
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_44_Z284_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_44_Z284_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_44_Z284_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.06743E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_44_Z284_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_44_Z284_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_44_Z284_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.45394
 Component Sizing Information, Coil:Heating:Electric, STORAGE_44_Z284_REHEATCOIL, User-Specified Nominal Capacity [W], 736.18333
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_45_Z285_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.87442
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_45_Z285_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_45_Z285_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_45_Z285_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.17488
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_45_Z285_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_45_Z285_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_45_Z285_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.99066
 Component Sizing Information, Coil:Heating:Electric, LOBBY_45_Z285_REHEATCOIL, User-Specified Nominal Capacity [W], 4197.19932
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_45_Z286_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.48681
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_45_Z286_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_45_Z286_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_45_Z286_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.73629E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_45_Z286_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_45_Z286_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_45_Z286_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.78903
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_45_Z286_REHEATCOIL, User-Specified Nominal Capacity [W], 2336.71047
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_45_Z287_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16095
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_45_Z287_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_45_Z287_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_45_Z287_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.21898E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_45_Z287_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_45_Z287_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_45_Z287_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.57518
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_45_Z287_REHEATCOIL, User-Specified Nominal Capacity [W], 772.55516
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_45_Z288_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36425
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_45_Z288_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_45_Z288_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_45_Z288_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.28499E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_45_Z288_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_45_Z288_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_45_Z288_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.82799
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_45_Z288_REHEATCOIL, User-Specified Nominal Capacity [W], 1748.39843
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_45_Z289_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.94797
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_45_Z289_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_45_Z289_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_45_Z289_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18959
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_45_Z289_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_45_Z289_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_45_Z289_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 15.16759
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_45_Z289_REHEATCOIL, User-Specified Nominal Capacity [W], 4550.27631
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_45_Z290_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18762
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_45_Z290_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_45_Z290_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_45_Z290_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.75232E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_45_Z290_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_45_Z290_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_45_Z290_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.00186
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_45_Z290_REHEATCOIL, User-Specified Nominal Capacity [W], 900.55654
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_45_Z291_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.05304E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_45_Z291_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_45_Z291_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_45_Z291_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.61061E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_45_Z291_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_45_Z291_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_45_Z291_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.28849
 Component Sizing Information, Coil:Heating:Electric, STORAGE_45_Z291_REHEATCOIL, User-Specified Nominal Capacity [W], 386.54597
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_46_Z292_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27072
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_46_Z292_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_46_Z292_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_46_Z292_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.41448E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_46_Z292_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_46_Z292_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_46_Z292_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.33158
 Component Sizing Information, Coil:Heating:Electric, LOBBY_46_Z292_REHEATCOIL, User-Specified Nominal Capacity [W], 1299.47471
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_46_Z293_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.46244
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_46_Z293_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_46_Z293_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_46_Z293_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.24871E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_46_Z293_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_46_Z293_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_46_Z293_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.39897
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_46_Z293_REHEATCOIL, User-Specified Nominal Capacity [W], 2219.68969
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_46_Z294_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39401
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_46_Z294_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_46_Z294_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_46_Z294_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.88027E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_46_Z294_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_46_Z294_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_46_Z294_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.30422
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_46_Z294_REHEATCOIL, User-Specified Nominal Capacity [W], 1891.26497
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_46_Z295_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24110
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_46_Z295_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_46_Z295_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_46_Z295_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.82205E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_46_Z295_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_46_Z295_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_46_Z295_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.85764
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_46_Z295_REHEATCOIL, User-Specified Nominal Capacity [W], 1157.29299
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_46_Z296_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.69272
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_46_Z296_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_46_Z296_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_46_Z296_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.13854
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_46_Z296_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_46_Z296_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_46_Z296_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.08359
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_46_Z296_REHEATCOIL, User-Specified Nominal Capacity [W], 3325.07760
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_46_Z297_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23149
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_46_Z297_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_46_Z297_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_46_Z297_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.62990E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_46_Z297_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_46_Z297_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_46_Z297_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.70392
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_46_Z297_REHEATCOIL, User-Specified Nominal Capacity [W], 1111.17563
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_46_Z298_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20143
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_46_Z298_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_46_Z298_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_46_Z298_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.02868E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_46_Z298_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_46_Z298_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_46_Z298_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.22294
 Component Sizing Information, Coil:Heating:Electric, STORAGE_46_Z298_REHEATCOIL, User-Specified Nominal Capacity [W], 966.88278
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_47_Z299_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.86189
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_47_Z299_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_47_Z299_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_47_Z299_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.17238
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_47_Z299_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_47_Z299_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_47_Z299_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.79028
 Component Sizing Information, Coil:Heating:Electric, LOBBY_47_Z299_REHEATCOIL, User-Specified Nominal Capacity [W], 4137.08278
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_47_Z300_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.30741
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_47_Z300_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_47_Z300_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_47_Z300_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.14811E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_47_Z300_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_47_Z300_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_47_Z300_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.91849
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_47_Z300_REHEATCOIL, User-Specified Nominal Capacity [W], 1475.54616
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_47_Z301_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25916
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_47_Z301_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_47_Z301_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_47_Z301_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.18312E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_47_Z301_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_47_Z301_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_47_Z301_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.14649
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_47_Z301_REHEATCOIL, User-Specified Nominal Capacity [W], 1243.94843
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_47_Z302_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33472
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_47_Z302_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_47_Z302_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_47_Z302_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.69433E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_47_Z302_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_47_Z302_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_47_Z302_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.35546
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_47_Z302_REHEATCOIL, User-Specified Nominal Capacity [W], 1606.63853
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_47_Z303_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.70406
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_47_Z303_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_47_Z303_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_47_Z303_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14081
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_47_Z303_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_47_Z303_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_47_Z303_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.26503
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_47_Z303_REHEATCOIL, User-Specified Nominal Capacity [W], 3379.51006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_47_Z304_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.65773E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_47_Z304_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_47_Z304_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_47_Z304_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.73155E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_47_Z304_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_47_Z304_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_47_Z304_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.38524
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_47_Z304_REHEATCOIL, User-Specified Nominal Capacity [W], 415.57088
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_47_Z305_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18522
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_47_Z305_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_47_Z305_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_47_Z305_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.70433E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_47_Z305_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_47_Z305_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_47_Z305_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.96346
 Component Sizing Information, Coil:Heating:Electric, STORAGE_47_Z305_REHEATCOIL, User-Specified Nominal Capacity [W], 889.03886
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_48_Z306_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.77800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_48_Z306_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_48_Z306_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_48_Z306_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15560
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_48_Z306_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_48_Z306_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_48_Z306_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.44793
 Component Sizing Information, Coil:Heating:Electric, LOBBY_48_Z306_REHEATCOIL, User-Specified Nominal Capacity [W], 3734.38013
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_48_Z307_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22409
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_48_Z307_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_48_Z307_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_48_Z307_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.48181E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_48_Z307_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_48_Z307_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_48_Z307_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.58544
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_48_Z307_REHEATCOIL, User-Specified Nominal Capacity [W], 1075.63336
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_48_Z308_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21858
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_48_Z308_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_48_Z308_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_48_Z308_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.37162E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_48_Z308_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99985E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_48_Z308_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_48_Z308_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.49730
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_48_Z308_REHEATCOIL, User-Specified Nominal Capacity [W], 1049.18942
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_48_Z309_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36225
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_48_Z309_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_48_Z309_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_48_Z309_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.24491E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_48_Z309_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_48_Z309_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_48_Z309_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.79593
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_48_Z309_REHEATCOIL, User-Specified Nominal Capacity [W], 1738.77760
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_48_Z310_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.09939
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_48_Z310_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_48_Z310_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_48_Z310_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.41988
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_48_Z310_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_48_Z310_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_48_Z310_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 33.59019
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_48_Z310_REHEATCOIL, User-Specified Nominal Capacity [W], 10077.05811
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_48_Z311_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23678
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_48_Z311_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_48_Z311_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_48_Z311_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.73562E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_48_Z311_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_48_Z311_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_48_Z311_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.78850
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_48_Z311_REHEATCOIL, User-Specified Nominal Capacity [W], 1136.54901
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_48_Z312_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24437
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_48_Z312_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_48_Z312_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_48_Z312_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.88749E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_48_Z312_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_48_Z312_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_48_Z312_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.90999
 Component Sizing Information, Coil:Heating:Electric, STORAGE_48_Z312_REHEATCOIL, User-Specified Nominal Capacity [W], 1172.99834
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_49_Z313_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.65838
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_49_Z313_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_49_Z313_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_49_Z313_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.13168
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_49_Z313_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_49_Z313_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_49_Z313_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.53410
 Component Sizing Information, Coil:Heating:Electric, LOBBY_49_Z313_REHEATCOIL, User-Specified Nominal Capacity [W], 3160.23015
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_49_Z314_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20951
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_49_Z314_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_49_Z314_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_49_Z314_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.19025E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_49_Z314_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99986E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_49_Z314_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_49_Z314_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.35220
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_49_Z314_REHEATCOIL, User-Specified Nominal Capacity [W], 1005.65910
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_49_Z315_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39923
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_49_Z315_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_49_Z315_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_49_Z315_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.98457E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_49_Z315_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99986E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_49_Z315_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_49_Z315_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.38766
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_49_Z315_REHEATCOIL, User-Specified Nominal Capacity [W], 1916.29681
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_49_Z316_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39988
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_49_Z316_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_49_Z316_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_49_Z316_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.99762E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_49_Z316_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_49_Z316_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_49_Z316_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.39809
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_49_Z316_REHEATCOIL, User-Specified Nominal Capacity [W], 1919.42792
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_49_Z317_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.31432
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_49_Z317_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_49_Z317_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_49_Z317_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.26286
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_49_Z317_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_49_Z317_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_49_Z317_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 21.02908
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_49_Z317_REHEATCOIL, User-Specified Nominal Capacity [W], 6308.72352
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_49_Z318_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24066
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_49_Z318_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_49_Z318_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_49_Z318_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.81325E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_49_Z318_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99987E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_49_Z318_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_49_Z318_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.85060
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_49_Z318_REHEATCOIL, User-Specified Nominal Capacity [W], 1155.18002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_49_Z319_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22936
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_49_Z319_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_49_Z319_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_49_Z319_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.58724E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_49_Z319_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_49_Z319_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_49_Z319_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.66979
 Component Sizing Information, Coil:Heating:Electric, STORAGE_49_Z319_REHEATCOIL, User-Specified Nominal Capacity [W], 1100.93641
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_50_Z320_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27948
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_50_Z320_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_50_Z320_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_50_Z320_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.58960E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_50_Z320_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_50_Z320_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_50_Z320_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.47168
 Component Sizing Information, Coil:Heating:Electric, LOBBY_50_Z320_REHEATCOIL, User-Specified Nominal Capacity [W], 1341.50323
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_50_Z321_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24049
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_50_Z321_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_50_Z321_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_50_Z321_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.80972E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_50_Z321_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_50_Z321_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_50_Z321_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.84778
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_50_Z321_REHEATCOIL, User-Specified Nominal Capacity [W], 1154.33365
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_50_Z322_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.38895
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_50_Z322_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_50_Z322_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_50_Z322_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.77909E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_50_Z322_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_50_Z322_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_50_Z322_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.22327
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_50_Z322_REHEATCOIL, User-Specified Nominal Capacity [W], 1866.98103
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_50_Z323_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.47446
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_50_Z323_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_50_Z323_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_50_Z323_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.48929E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_50_Z323_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_50_Z323_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_50_Z323_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.59143
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_50_Z323_REHEATCOIL, User-Specified Nominal Capacity [W], 2277.42999
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_50_Z324_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.70919
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_50_Z324_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_50_Z324_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_50_Z324_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14184
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_50_Z324_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_50_Z324_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_50_Z324_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.34696
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_50_Z324_REHEATCOIL, User-Specified Nominal Capacity [W], 3404.08865
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_50_Z325_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.47568E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_50_Z325_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_50_Z325_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_50_Z325_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.69514E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_50_Z325_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99964E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_50_Z325_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_50_Z325_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.35611
 Component Sizing Information, Coil:Heating:Electric, STORAGE_50_Z325_REHEATCOIL, User-Specified Nominal Capacity [W], 406.83274
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_51_Z326_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.61260
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_51_Z326_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_51_Z326_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_51_Z326_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.12252
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_51_Z326_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_51_Z326_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_51_Z326_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 9.80157
 Component Sizing Information, Coil:Heating:Electric, LOBBY_51_Z326_REHEATCOIL, User-Specified Nominal Capacity [W], 2940.47108
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_51_Z327_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.43761
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_51_Z327_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_51_Z327_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_51_Z327_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.75214E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_51_Z327_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_51_Z327_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_51_Z327_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.00172
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_51_Z327_REHEATCOIL, User-Specified Nominal Capacity [W], 2100.51457
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_51_Z328_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18835
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_51_Z328_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_51_Z328_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_51_Z328_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.76690E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_51_Z328_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_51_Z328_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_51_Z328_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.01352
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_51_Z328_REHEATCOIL, User-Specified Nominal Capacity [W], 904.05638
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_51_Z329_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16658
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_51_Z329_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_51_Z329_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_51_Z329_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.33157E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_51_Z329_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99984E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_51_Z329_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_51_Z329_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.66526
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_51_Z329_REHEATCOIL, User-Specified Nominal Capacity [W], 799.57692
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_51_Z330_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.23706
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_51_Z330_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_51_Z330_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_51_Z330_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.44741
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_51_Z330_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_51_Z330_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_51_Z330_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 35.79304
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_51_Z330_REHEATCOIL, User-Specified Nominal Capacity [W], 10737.91123
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z331_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13756
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z331_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z331_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z331_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.75113E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z331_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z331_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z331_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.20091
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_51_Z331_REHEATCOIL, User-Specified Nominal Capacity [W], 660.27189
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_51_Z332_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10830
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_51_Z332_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_51_Z332_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_51_Z332_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.16592E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_51_Z332_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_51_Z332_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_51_Z332_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.73274
 Component Sizing Information, Coil:Heating:Electric, STORAGE_51_Z332_REHEATCOIL, User-Specified Nominal Capacity [W], 519.82170
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_52_Z333_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35884
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_52_Z333_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_52_Z333_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_52_Z333_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.17681E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_52_Z333_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_52_Z333_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_52_Z333_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.74145
 Component Sizing Information, Coil:Heating:Electric, LOBBY_52_Z333_REHEATCOIL, User-Specified Nominal Capacity [W], 1722.43516
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_52_Z334_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33501
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_52_Z334_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_52_Z334_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_52_Z334_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.70019E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_52_Z334_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_52_Z334_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_52_Z334_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.36015
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_52_Z334_REHEATCOIL, User-Specified Nominal Capacity [W], 1608.04523
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_52_Z335_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.47700
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_52_Z335_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_52_Z335_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_52_Z335_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.29540
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_52_Z335_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_52_Z335_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_52_Z335_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 23.63196
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_52_Z335_REHEATCOIL, User-Specified Nominal Capacity [W], 7089.58674
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_52_Z336_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24061
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_52_Z336_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_52_Z336_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_52_Z336_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.81215E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_52_Z336_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_52_Z336_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_52_Z336_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.84972
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_52_Z336_REHEATCOIL, User-Specified Nominal Capacity [W], 1154.91591
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_52_Z337_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10936
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_52_Z337_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_52_Z337_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_52_Z337_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.18728E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_52_Z337_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99971E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_52_Z337_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_52_Z337_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.74982
 Component Sizing Information, Coil:Heating:Electric, STORAGE_52_Z337_REHEATCOIL, User-Specified Nominal Capacity [W], 524.94679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_53_Z338_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.50574
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_53_Z338_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_53_Z338_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_53_Z338_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.10115
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_53_Z338_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_53_Z338_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_53_Z338_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 8.09181
 Component Sizing Information, Coil:Heating:Electric, LOBBY_53_Z338_REHEATCOIL, User-Specified Nominal Capacity [W], 2427.54309
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_53_Z339_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.31015
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_53_Z339_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_53_Z339_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_53_Z339_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.20292E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_53_Z339_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_53_Z339_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_53_Z339_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.96234
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_53_Z339_REHEATCOIL, User-Specified Nominal Capacity [W], 1488.70059
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_53_Z340_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.32329
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_53_Z340_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_53_Z340_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_53_Z340_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.46575E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_53_Z340_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_53_Z340_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_53_Z340_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.17260
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_53_Z340_REHEATCOIL, User-Specified Nominal Capacity [W], 1551.78066
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_53_Z341_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.56706
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_53_Z341_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_53_Z341_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_53_Z341_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.11341
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_53_Z341_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_53_Z341_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_53_Z341_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 9.07302
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_53_Z341_REHEATCOIL, User-Specified Nominal Capacity [W], 2721.90713
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_53_Z342_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22957
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_53_Z342_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_53_Z342_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_53_Z342_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.59134E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_53_Z342_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_53_Z342_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_53_Z342_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.67307
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_53_Z342_REHEATCOIL, User-Specified Nominal Capacity [W], 1101.92242
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_53_Z343_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24164
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_53_Z343_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_53_Z343_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_53_Z343_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.83274E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_53_Z343_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_53_Z343_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_53_Z343_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.86619
 Component Sizing Information, Coil:Heating:Electric, STORAGE_53_Z343_REHEATCOIL, User-Specified Nominal Capacity [W], 1159.85787
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_54_Z344_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.42186
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_54_Z344_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_54_Z344_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_54_Z344_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.43721E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_54_Z344_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_54_Z344_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_54_Z344_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.74977
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_54_Z344_REHEATCOIL, User-Specified Nominal Capacity [W], 2024.93088
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_54_Z345_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20272
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_54_Z345_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_54_Z345_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_54_Z345_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.05436E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_54_Z345_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_54_Z345_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_54_Z345_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.24349
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_54_Z345_REHEATCOIL, User-Specified Nominal Capacity [W], 973.04617
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_54_Z346_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.61462
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_54_Z346_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_54_Z346_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_54_Z346_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.12292
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_54_Z346_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_54_Z346_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_54_Z346_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 9.83388
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_54_Z346_REHEATCOIL, User-Specified Nominal Capacity [W], 2950.16387
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_54_Z347_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17421
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_54_Z347_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_54_Z347_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_54_Z347_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.48426E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_54_Z347_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_54_Z347_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_54_Z347_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.78741
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_54_Z347_REHEATCOIL, User-Specified Nominal Capacity [W], 836.22225
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_54_Z348_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18720
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_54_Z348_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_54_Z348_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_54_Z348_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.74405E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_54_Z348_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_54_Z348_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_54_Z348_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.99524
 Component Sizing Information, Coil:Heating:Electric, STORAGE_54_Z348_REHEATCOIL, User-Specified Nominal Capacity [W], 898.57237
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_55_Z349_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.61427
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_55_Z349_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_55_Z349_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_55_Z349_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.12285
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_55_Z349_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_55_Z349_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_55_Z349_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 9.82836
 Component Sizing Information, Coil:Heating:Electric, LOBBY_55_Z349_REHEATCOIL, User-Specified Nominal Capacity [W], 2948.50733
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_55_Z350_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39324
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_55_Z350_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_55_Z350_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_55_Z350_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.86477E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_55_Z350_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_55_Z350_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_55_Z350_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.29182
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_55_Z350_REHEATCOIL, User-Specified Nominal Capacity [W], 1887.54550
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_55_Z351_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11699
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_55_Z351_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_55_Z351_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_55_Z351_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.33990E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_55_Z351_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_55_Z351_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_55_Z351_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.87192
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_55_Z351_REHEATCOIL, User-Specified Nominal Capacity [W], 561.57580
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_55_Z352_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.40557
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_55_Z352_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_55_Z352_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_55_Z352_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.11130E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_55_Z352_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_55_Z352_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_55_Z352_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.48904
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_55_Z352_REHEATCOIL, User-Specified Nominal Capacity [W], 1946.71312
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_55_Z353_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.86560
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_55_Z353_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_55_Z353_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_55_Z353_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.17312
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_55_Z353_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_55_Z353_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_55_Z353_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.84961
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_55_Z353_REHEATCOIL, User-Specified Nominal Capacity [W], 4154.88423
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_55_Z354_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11663
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_55_Z354_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_55_Z354_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_55_Z354_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.33262E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_55_Z354_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_55_Z354_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_55_Z354_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.86610
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_55_Z354_REHEATCOIL, User-Specified Nominal Capacity [W], 559.82898
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_55_Z355_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18416
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_55_Z355_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_55_Z355_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_55_Z355_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.68313E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_55_Z355_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_55_Z355_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_55_Z355_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.94651
 Component Sizing Information, Coil:Heating:Electric, STORAGE_55_Z355_REHEATCOIL, User-Specified Nominal Capacity [W], 883.95211
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_56_Z356_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.64793
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_56_Z356_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_56_Z356_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_56_Z356_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.12959
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_56_Z356_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_56_Z356_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_56_Z356_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.36685
 Component Sizing Information, Coil:Heating:Electric, LOBBY_56_Z356_REHEATCOIL, User-Specified Nominal Capacity [W], 3110.05376
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_56_Z357_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23944
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_56_Z357_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_56_Z357_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_56_Z357_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.78875E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_56_Z357_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_56_Z357_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_56_Z357_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.83100
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_56_Z357_REHEATCOIL, User-Specified Nominal Capacity [W], 1149.30058
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_56_Z358_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.32451
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_56_Z358_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_56_Z358_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_56_Z358_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.49029E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_56_Z358_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_56_Z358_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_56_Z358_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.19224
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_56_Z358_REHEATCOIL, User-Specified Nominal Capacity [W], 1557.67071
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_56_Z359_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16302
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_56_Z359_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_56_Z359_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_56_Z359_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.26034E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_56_Z359_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99983E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_56_Z359_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_56_Z359_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.60827
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_56_Z359_REHEATCOIL, User-Specified Nominal Capacity [W], 782.48129
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_56_Z360_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.23687
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_56_Z360_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_56_Z360_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_56_Z360_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.24737
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_56_Z360_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_56_Z360_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_56_Z360_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 19.78999
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_56_Z360_REHEATCOIL, User-Specified Nominal Capacity [W], 5936.99824
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_56_Z361_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24736
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_56_Z361_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_56_Z361_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_56_Z361_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.94711E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_56_Z361_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_56_Z361_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_56_Z361_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.95769
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_56_Z361_REHEATCOIL, User-Specified Nominal Capacity [W], 1187.30601
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_56_Z362_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10782
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_56_Z362_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_56_Z362_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_56_Z362_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.15640E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_56_Z362_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_56_Z362_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_56_Z362_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.72512
 Component Sizing Information, Coil:Heating:Electric, STORAGE_56_Z362_REHEATCOIL, User-Specified Nominal Capacity [W], 517.53541
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_57_Z363_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.98795
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_57_Z363_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_57_Z363_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_57_Z363_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.19759
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_57_Z363_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_57_Z363_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_57_Z363_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 15.80714
 Component Sizing Information, Coil:Heating:Electric, LOBBY_57_Z363_REHEATCOIL, User-Specified Nominal Capacity [W], 4742.14084
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_57_Z364_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.32402
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_57_Z364_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_57_Z364_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_57_Z364_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.48031E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_57_Z364_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99985E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_57_Z364_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_57_Z364_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.18425
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_57_Z364_REHEATCOIL, User-Specified Nominal Capacity [W], 1555.27403
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_57_Z365_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27007
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_57_Z365_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_57_Z365_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_57_Z365_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.40142E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_57_Z365_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_57_Z365_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_57_Z365_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.32113
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_57_Z365_REHEATCOIL, User-Specified Nominal Capacity [W], 1296.34018
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_57_Z366_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25115
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_57_Z366_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_57_Z366_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_57_Z366_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.02302E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_57_Z366_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_57_Z366_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_57_Z366_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.01841
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_57_Z366_REHEATCOIL, User-Specified Nominal Capacity [W], 1205.52399
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_57_Z367_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20708
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_57_Z367_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_57_Z367_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_57_Z367_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.14166E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_57_Z367_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_57_Z367_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_57_Z367_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.31333
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_57_Z367_REHEATCOIL, User-Specified Nominal Capacity [W], 993.99822
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_58_Z368_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.93295
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_58_Z368_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_58_Z368_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_58_Z368_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18659
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_58_Z368_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_58_Z368_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_58_Z368_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.92719
 Component Sizing Information, Coil:Heating:Electric, LOBBY_58_Z368_REHEATCOIL, User-Specified Nominal Capacity [W], 4478.15718
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_58_Z369_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36838
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_58_Z369_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_58_Z369_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_58_Z369_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.36768E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_58_Z369_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_58_Z369_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_58_Z369_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.89414
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_58_Z369_REHEATCOIL, User-Specified Nominal Capacity [W], 1768.24209
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_58_Z370_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39328
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_58_Z370_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_58_Z370_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_58_Z370_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.86558E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_58_Z370_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_58_Z370_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_58_Z370_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.29247
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_58_Z370_REHEATCOIL, User-Specified Nominal Capacity [W], 1887.74013
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_58_Z371_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18018
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_58_Z371_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_58_Z371_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_58_Z371_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.60357E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_58_Z371_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99985E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_58_Z371_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_58_Z371_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.88285
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_58_Z371_REHEATCOIL, User-Specified Nominal Capacity [W], 864.85617
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_58_Z372_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.27707
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_58_Z372_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_58_Z372_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_58_Z372_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.45541
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_58_Z372_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_58_Z372_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_58_Z372_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 36.43317
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_58_Z372_REHEATCOIL, User-Specified Nominal Capacity [W], 10929.95126
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_58_Z373_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20703
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_58_Z373_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_58_Z373_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_58_Z373_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.14059E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_58_Z373_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99979E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_58_Z373_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_58_Z373_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.31247
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_58_Z373_REHEATCOIL, User-Specified Nominal Capacity [W], 993.74204
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_58_Z374_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18477
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_58_Z374_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_58_Z374_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_58_Z374_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.69532E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_58_Z374_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_58_Z374_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_58_Z374_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.95625
 Component Sizing Information, Coil:Heating:Electric, STORAGE_58_Z374_REHEATCOIL, User-Specified Nominal Capacity [W], 886.87641
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_59_Z375_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.88685
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_59_Z375_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_59_Z375_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_59_Z375_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.17737
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_59_Z375_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_59_Z375_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_59_Z375_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.18962
 Component Sizing Information, Coil:Heating:Electric, LOBBY_59_Z375_REHEATCOIL, User-Specified Nominal Capacity [W], 4256.88637
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_59_Z376_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.41988
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_59_Z376_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_59_Z376_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_59_Z376_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.39758E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_59_Z376_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99985E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_59_Z376_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_59_Z376_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.71807
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_59_Z376_REHEATCOIL, User-Specified Nominal Capacity [W], 2015.42009
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_59_Z377_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22308
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_59_Z377_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_59_Z377_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_59_Z377_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.46159E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_59_Z377_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_59_Z377_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_59_Z377_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.56927
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_59_Z377_REHEATCOIL, User-Specified Nominal Capacity [W], 1070.78205
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_59_Z378_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.44384
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_59_Z378_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_59_Z378_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_59_Z378_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.48877
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_59_Z378_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_59_Z378_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_59_Z378_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 39.10140
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_59_Z378_REHEATCOIL, User-Specified Nominal Capacity [W], 11730.42068
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_59_Z379_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11940
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_59_Z379_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_59_Z379_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_59_Z379_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.38804E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_59_Z379_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_59_Z379_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_59_Z379_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.91043
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_59_Z379_REHEATCOIL, User-Specified Nominal Capacity [W], 573.12938
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_59_Z380_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23638
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_59_Z380_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_59_Z380_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_59_Z380_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.72763E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_59_Z380_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_59_Z380_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_59_Z380_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.78210
 Component Sizing Information, Coil:Heating:Electric, STORAGE_59_Z380_REHEATCOIL, User-Specified Nominal Capacity [W], 1134.63045
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_60_Z381_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39492
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_60_Z381_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_60_Z381_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_60_Z381_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.89836E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_60_Z381_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_60_Z381_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_60_Z381_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.31868
 Component Sizing Information, Coil:Heating:Electric, LOBBY_60_Z381_REHEATCOIL, User-Specified Nominal Capacity [W], 1895.60547
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_60_Z382_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27363
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_60_Z382_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_60_Z382_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_60_Z382_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.47251E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_60_Z382_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_60_Z382_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_60_Z382_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.37801
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_60_Z382_REHEATCOIL, User-Specified Nominal Capacity [W], 1313.40309
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_60_Z383_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25276
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_60_Z383_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_60_Z383_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_60_Z383_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.05526E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_60_Z383_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_60_Z383_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_60_Z383_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.04421
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_60_Z383_REHEATCOIL, User-Specified Nominal Capacity [W], 1213.26332
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_60_Z384_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.49519
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_60_Z384_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_60_Z384_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_60_Z384_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.90389E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_60_Z384_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_60_Z384_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_60_Z384_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.92311
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_60_Z384_REHEATCOIL, User-Specified Nominal Capacity [W], 2376.93361
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_60_Z385_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.92858
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_60_Z385_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_60_Z385_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_60_Z385_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.38572
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_60_Z385_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_60_Z385_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_60_Z385_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 30.85723
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_60_Z385_REHEATCOIL, User-Specified Nominal Capacity [W], 9257.16847
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_60_Z386_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12665
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_60_Z386_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_60_Z386_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_60_Z386_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.53292E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_60_Z386_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_60_Z386_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_60_Z386_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.02633
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_60_Z386_REHEATCOIL, User-Specified Nominal Capacity [W], 607.89994
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_60_Z387_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.98459E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_60_Z387_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_60_Z387_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_60_Z387_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.59692E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_60_Z387_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99976E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_60_Z387_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_60_Z387_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.27753
 Component Sizing Information, Coil:Heating:Electric, STORAGE_60_Z387_REHEATCOIL, User-Specified Nominal Capacity [W], 383.26030
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_61_Z388_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.28881
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_61_Z388_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_61_Z388_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_61_Z388_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.77625E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_61_Z388_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_61_Z388_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_61_Z388_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.62100
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_61_Z388_REHEATCOIL, User-Specified Nominal Capacity [W], 1386.30073
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_61_Z389_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17182
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_61_Z389_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_61_Z389_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_61_Z389_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.43637E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_61_Z389_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_61_Z389_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_61_Z389_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.74909
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_61_Z389_REHEATCOIL, User-Specified Nominal Capacity [W], 824.72847
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_61_Z390_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15722
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_61_Z390_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_61_Z390_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_61_Z390_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.14437E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_61_Z390_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99988E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_61_Z390_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_61_Z390_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.51549
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_61_Z390_REHEATCOIL, User-Specified Nominal Capacity [W], 754.64834
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_61_Z391_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.90659
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_61_Z391_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_61_Z391_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_61_Z391_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18132
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_61_Z391_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_61_Z391_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_61_Z391_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.50551
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_61_Z391_REHEATCOIL, User-Specified Nominal Capacity [W], 4351.65384
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_61_Z392_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16207
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_61_Z392_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_61_Z392_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_61_Z392_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.24141E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_61_Z392_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_61_Z392_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_61_Z392_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.59313
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_61_Z392_REHEATCOIL, User-Specified Nominal Capacity [W], 777.93788
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_61_Z393_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18515
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_61_Z393_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_61_Z393_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_61_Z393_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.70296E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_61_Z393_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_61_Z393_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_61_Z393_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.96237
 Component Sizing Information, Coil:Heating:Electric, STORAGE_61_Z393_REHEATCOIL, User-Specified Nominal Capacity [W], 888.71005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_62_Z394_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35960
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_62_Z394_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_62_Z394_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_62_Z394_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.19204E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_62_Z394_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_62_Z394_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_62_Z394_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.75363
 Component Sizing Information, Coil:Heating:Electric, LOBBY_62_Z394_REHEATCOIL, User-Specified Nominal Capacity [W], 1726.09004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_62_Z395_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26186
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_62_Z395_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_62_Z395_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_62_Z395_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.23719E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_62_Z395_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_62_Z395_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_62_Z395_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.18976
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_62_Z395_REHEATCOIL, User-Specified Nominal Capacity [W], 1256.92668
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_62_Z396_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11147
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_62_Z396_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_62_Z396_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_62_Z396_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.22947E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_62_Z396_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_62_Z396_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_62_Z396_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.78358
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_62_Z396_REHEATCOIL, User-Specified Nominal Capacity [W], 535.07373
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_62_Z397_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16063
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_62_Z397_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_62_Z397_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_62_Z397_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.21266E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_62_Z397_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_62_Z397_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_62_Z397_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.57012
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_62_Z397_REHEATCOIL, User-Specified Nominal Capacity [W], 771.03737
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_62_Z398_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12577
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_62_Z398_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_62_Z398_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_62_Z398_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.51537E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_62_Z398_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_62_Z398_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_62_Z398_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.01229
 Component Sizing Information, Coil:Heating:Electric, STORAGE_62_Z398_REHEATCOIL, User-Specified Nominal Capacity [W], 603.68829
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_63_Z399_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36311
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_63_Z399_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_63_Z399_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_63_Z399_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.26221E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_63_Z399_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99984E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_63_Z399_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_63_Z399_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.80977
 Component Sizing Information, Coil:Heating:Electric, LOBBY_63_Z399_REHEATCOIL, User-Specified Nominal Capacity [W], 1742.93096
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_63_Z400_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.46587
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_63_Z400_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_63_Z400_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_63_Z400_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.31739E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_63_Z400_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_63_Z400_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_63_Z400_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.45391
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_63_Z400_REHEATCOIL, User-Specified Nominal Capacity [W], 2236.17375
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_63_Z401_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.07765
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_63_Z401_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_63_Z401_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_63_Z401_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.41553
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_63_Z401_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_63_Z401_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_63_Z401_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 33.24239
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_63_Z401_REHEATCOIL, User-Specified Nominal Capacity [W], 9972.71690
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_63_Z402_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13111
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_63_Z402_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_63_Z402_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_63_Z402_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.62225E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_63_Z402_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_63_Z402_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_63_Z402_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.09780
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_63_Z402_REHEATCOIL, User-Specified Nominal Capacity [W], 629.33941
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_63_Z403_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14586
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_63_Z403_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_63_Z403_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_63_Z403_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.91717E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_63_Z403_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99986E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_63_Z403_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_63_Z403_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.33373
 Component Sizing Information, Coil:Heating:Electric, STORAGE_63_Z403_REHEATCOIL, User-Specified Nominal Capacity [W], 700.12031
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_64_Z404_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.91073
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_64_Z404_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_64_Z404_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_64_Z404_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18215
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_64_Z404_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_64_Z404_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_64_Z404_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.57172
 Component Sizing Information, Coil:Heating:Electric, LOBBY_64_Z404_REHEATCOIL, User-Specified Nominal Capacity [W], 4371.51609
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_64_Z405_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33388
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_64_Z405_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_64_Z405_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_64_Z405_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.67764E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_64_Z405_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_64_Z405_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_64_Z405_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.34211
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_64_Z405_REHEATCOIL, User-Specified Nominal Capacity [W], 1602.63377
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_64_Z406_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19124
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_64_Z406_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_64_Z406_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_64_Z406_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.82475E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_64_Z406_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_64_Z406_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_64_Z406_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.05980
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_64_Z406_REHEATCOIL, User-Specified Nominal Capacity [W], 917.93949
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_64_Z407_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.31203
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_64_Z407_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_64_Z407_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_64_Z407_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.24053E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_64_Z407_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_64_Z407_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_64_Z407_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.99243
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_64_Z407_REHEATCOIL, User-Specified Nominal Capacity [W], 1497.72839
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_64_Z408_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.82070
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_64_Z408_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_64_Z408_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_64_Z408_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16414
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_64_Z408_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_64_Z408_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_64_Z408_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.13114
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_64_Z408_REHEATCOIL, User-Specified Nominal Capacity [W], 3939.34106
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_64_Z409_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21340
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_64_Z409_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_64_Z409_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_64_Z409_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.26795E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_64_Z409_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_64_Z409_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_64_Z409_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.41436
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_64_Z409_REHEATCOIL, User-Specified Nominal Capacity [W], 1024.30686
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_64_Z410_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.87124E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_64_Z410_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_64_Z410_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_64_Z410_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.97425E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_64_Z410_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_64_Z410_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_64_Z410_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.57940
 Component Sizing Information, Coil:Heating:Electric, STORAGE_64_Z410_REHEATCOIL, User-Specified Nominal Capacity [W], 473.81952
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_65_Z411_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.64935
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_65_Z411_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_65_Z411_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_65_Z411_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.12987
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_65_Z411_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_65_Z411_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_65_Z411_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.38968
 Component Sizing Information, Coil:Heating:Electric, LOBBY_65_Z411_REHEATCOIL, User-Specified Nominal Capacity [W], 3116.90356
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_65_Z412_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33023
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_65_Z412_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_65_Z412_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_65_Z412_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.60451E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_65_Z412_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_65_Z412_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_65_Z412_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.28361
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_65_Z412_REHEATCOIL, User-Specified Nominal Capacity [W], 1585.08235
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_65_Z413_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17456
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_65_Z413_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_65_Z413_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_65_Z413_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.49120E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_65_Z413_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_65_Z413_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_65_Z413_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.79296
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_65_Z413_REHEATCOIL, User-Specified Nominal Capacity [W], 837.88765
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_65_Z414_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35861
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_65_Z414_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_65_Z414_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_65_Z414_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.17228E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_65_Z414_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_65_Z414_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_65_Z414_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.73782
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_65_Z414_REHEATCOIL, User-Specified Nominal Capacity [W], 1721.34634
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_65_Z415_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.41378
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_65_Z415_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_65_Z415_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_65_Z415_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.48276
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_65_Z415_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_65_Z415_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_65_Z415_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 38.62055
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_65_Z415_REHEATCOIL, User-Specified Nominal Capacity [W], 11586.16574
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_65_Z416_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10181
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_65_Z416_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_65_Z416_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_65_Z416_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.03612E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_65_Z416_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_65_Z416_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_65_Z416_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.62890
 Component Sizing Information, Coil:Heating:Electric, STORAGE_65_Z416_REHEATCOIL, User-Specified Nominal Capacity [W], 488.66984
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_66_Z417_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39096
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_66_Z417_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_66_Z417_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_66_Z417_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.81919E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_66_Z417_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_66_Z417_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_66_Z417_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.25535
 Component Sizing Information, Coil:Heating:Electric, LOBBY_66_Z417_REHEATCOIL, User-Specified Nominal Capacity [W], 1876.60484
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_66_Z418_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20361
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_66_Z418_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_66_Z418_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_66_Z418_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.07224E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_66_Z418_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_66_Z418_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_66_Z418_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.25779
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_66_Z418_REHEATCOIL, User-Specified Nominal Capacity [W], 977.33741
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_66_Z419_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39953
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_66_Z419_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_66_Z419_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_66_Z419_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.99064E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_66_Z419_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99988E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_66_Z419_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_66_Z419_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.39251
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_66_Z419_REHEATCOIL, User-Specified Nominal Capacity [W], 1917.75263
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_66_Z420_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.29231
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_66_Z420_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_66_Z420_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_66_Z420_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.84619E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_66_Z420_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_66_Z420_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_66_Z420_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.67695
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_66_Z420_REHEATCOIL, User-Specified Nominal Capacity [W], 1403.08454
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_66_Z421_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.98121
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_66_Z421_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_66_Z421_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_66_Z421_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.39624
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_66_Z421_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_66_Z421_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_66_Z421_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 31.69941
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_66_Z421_REHEATCOIL, User-Specified Nominal Capacity [W], 9509.82393
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_66_Z422_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.12486E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_66_Z422_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_66_Z422_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_66_Z422_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.82497E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_66_Z422_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_66_Z422_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_66_Z422_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.45998
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_66_Z422_REHEATCOIL, User-Specified Nominal Capacity [W], 437.99309
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_66_Z423_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21788
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_66_Z423_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_66_Z423_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_66_Z423_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.35767E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_66_Z423_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_66_Z423_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_66_Z423_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.48614
 Component Sizing Information, Coil:Heating:Electric, STORAGE_66_Z423_REHEATCOIL, User-Specified Nominal Capacity [W], 1045.84109
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_67_Z424_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.75113
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_67_Z424_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_67_Z424_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_67_Z424_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15023
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_67_Z424_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_67_Z424_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_67_Z424_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.01802
 Component Sizing Information, Coil:Heating:Electric, LOBBY_67_Z424_REHEATCOIL, User-Specified Nominal Capacity [W], 3605.40655
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_67_Z425_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.44177
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_67_Z425_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_67_Z425_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_67_Z425_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.83547E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_67_Z425_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_67_Z425_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_67_Z425_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.06838
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_67_Z425_REHEATCOIL, User-Specified Nominal Capacity [W], 2120.51251
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_67_Z426_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25088
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_67_Z426_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_67_Z426_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_67_Z426_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.01768E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_67_Z426_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_67_Z426_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_67_Z426_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.01415
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_67_Z426_REHEATCOIL, User-Specified Nominal Capacity [W], 1204.24393
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_67_Z427_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.18713E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_67_Z427_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_67_Z427_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_67_Z427_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.83743E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_67_Z427_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_67_Z427_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_67_Z427_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.46994
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_67_Z427_REHEATCOIL, User-Specified Nominal Capacity [W], 440.98226
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_67_Z428_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22193
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_67_Z428_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_67_Z428_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_67_Z428_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.43860E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_67_Z428_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_67_Z428_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_67_Z428_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.55088
 Component Sizing Information, Coil:Heating:Electric, STORAGE_67_Z428_REHEATCOIL, User-Specified Nominal Capacity [W], 1065.26337
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_68_Z429_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.38728
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_68_Z429_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_68_Z429_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_68_Z429_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.74564E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_68_Z429_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_68_Z429_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_68_Z429_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.19651
 Component Sizing Information, Coil:Heating:Electric, LOBBY_68_Z429_REHEATCOIL, User-Specified Nominal Capacity [W], 1858.95448
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_68_Z430_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.29362
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_68_Z430_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_68_Z430_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_68_Z430_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.87244E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_68_Z430_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_68_Z430_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_68_Z430_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.69795
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_68_Z430_REHEATCOIL, User-Specified Nominal Capacity [W], 1409.38554
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_68_Z431_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.48227
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_68_Z431_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_68_Z431_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_68_Z431_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.64548E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_68_Z431_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_68_Z431_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_68_Z431_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.71638
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_68_Z431_REHEATCOIL, User-Specified Nominal Capacity [W], 2314.91420
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_68_Z432_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.79187
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_68_Z432_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_68_Z432_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_68_Z432_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15837
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_68_Z432_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_68_Z432_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_68_Z432_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.66994
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_68_Z432_REHEATCOIL, User-Specified Nominal Capacity [W], 3800.98279
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_68_Z433_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24994
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_68_Z433_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_68_Z433_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_68_Z433_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.99886E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_68_Z433_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99983E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_68_Z433_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_68_Z433_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.99909
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_68_Z433_REHEATCOIL, User-Specified Nominal Capacity [W], 1199.72745
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_68_Z434_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10714
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_68_Z434_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_68_Z434_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_68_Z434_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.14280E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_68_Z434_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_68_Z434_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_68_Z434_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.71424
 Component Sizing Information, Coil:Heating:Electric, STORAGE_68_Z434_REHEATCOIL, User-Specified Nominal Capacity [W], 514.27235
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_69_Z435_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.66272
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_69_Z435_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_69_Z435_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_69_Z435_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.13254
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_69_Z435_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99988E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_69_Z435_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_69_Z435_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.60355
 Component Sizing Information, Coil:Heating:Electric, LOBBY_69_Z435_REHEATCOIL, User-Specified Nominal Capacity [W], 3181.06570
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_69_Z436_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.37750
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_69_Z436_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_69_Z436_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_69_Z436_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.54996E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_69_Z436_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_69_Z436_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_69_Z436_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.03997
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_69_Z436_REHEATCOIL, User-Specified Nominal Capacity [W], 1811.99062
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_69_Z437_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21746
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_69_Z437_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_69_Z437_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_69_Z437_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.34914E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_69_Z437_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99988E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_69_Z437_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_69_Z437_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.47931
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_69_Z437_REHEATCOIL, User-Specified Nominal Capacity [W], 1043.79365
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_69_Z438_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33567
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_69_Z438_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_69_Z438_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_69_Z438_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.71339E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_69_Z438_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_69_Z438_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_69_Z438_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.37071
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_69_Z438_REHEATCOIL, User-Specified Nominal Capacity [W], 1611.21276
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_69_Z439_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.08859
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_69_Z439_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_69_Z439_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_69_Z439_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.21772
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_69_Z439_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_69_Z439_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_69_Z439_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 17.41751
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_69_Z439_REHEATCOIL, User-Specified Nominal Capacity [W], 5225.25238
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_70_Z440_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.73083
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_70_Z440_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_70_Z440_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_70_Z440_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14617
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_70_Z440_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_70_Z440_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_70_Z440_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.69327
 Component Sizing Information, Coil:Heating:Electric, LOBBY_70_Z440_REHEATCOIL, User-Specified Nominal Capacity [W], 3507.98128
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_70_Z441_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.37346
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_70_Z441_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_70_Z441_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_70_Z441_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.46929E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_70_Z441_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_70_Z441_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_70_Z441_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.97543
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_70_Z441_REHEATCOIL, User-Specified Nominal Capacity [W], 1792.62844
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_70_Z442_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26475
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_70_Z442_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_70_Z442_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_70_Z442_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.29494E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_70_Z442_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_70_Z442_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_70_Z442_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.23595
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_70_Z442_REHEATCOIL, User-Specified Nominal Capacity [W], 1270.78447
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_70_Z443_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.14099
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_70_Z443_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_70_Z443_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_70_Z443_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.22820
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_70_Z443_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_70_Z443_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_70_Z443_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 18.25588
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_70_Z443_REHEATCOIL, User-Specified Nominal Capacity [W], 5476.76426
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_70_Z444_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21007
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_70_Z444_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_70_Z444_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_70_Z444_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.20148E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_70_Z444_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_70_Z444_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_70_Z444_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.36119
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_70_Z444_REHEATCOIL, User-Specified Nominal Capacity [W], 1008.35581
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_70_Z445_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12216
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_70_Z445_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_70_Z445_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_70_Z445_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.44317E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_70_Z445_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_70_Z445_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_70_Z445_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.95454
 Component Sizing Information, Coil:Heating:Electric, STORAGE_70_Z445_REHEATCOIL, User-Specified Nominal Capacity [W], 586.36170
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_71_Z446_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.84167
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_71_Z446_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_71_Z446_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_71_Z446_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16833
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_71_Z446_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_71_Z446_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_71_Z446_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.46679
 Component Sizing Information, Coil:Heating:Electric, LOBBY_71_Z446_REHEATCOIL, User-Specified Nominal Capacity [W], 4040.03689
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_71_Z447_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26864
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_71_Z447_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_71_Z447_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_71_Z447_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.37283E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_71_Z447_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_71_Z447_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_71_Z447_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.29827
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_71_Z447_REHEATCOIL, User-Specified Nominal Capacity [W], 1289.48026
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_71_Z448_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23120
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_71_Z448_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_71_Z448_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_71_Z448_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.62391E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_71_Z448_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_71_Z448_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_71_Z448_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.69913
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_71_Z448_REHEATCOIL, User-Specified Nominal Capacity [W], 1109.73864
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_71_Z449_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17965
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_71_Z449_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_71_Z449_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_71_Z449_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.59301E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_71_Z449_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_71_Z449_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_71_Z449_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.87441
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_71_Z449_REHEATCOIL, User-Specified Nominal Capacity [W], 862.32349
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_71_Z450_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.90753
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_71_Z450_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_71_Z450_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_71_Z450_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.38151
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_71_Z450_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_71_Z450_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_71_Z450_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 30.52041
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_71_Z450_REHEATCOIL, User-Specified Nominal Capacity [W], 9156.12441
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_71_Z451_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22497
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_71_Z451_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_71_Z451_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_71_Z451_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.49944E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_71_Z451_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_71_Z451_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_71_Z451_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.59955
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_71_Z451_REHEATCOIL, User-Specified Nominal Capacity [W], 1079.86442
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_71_Z452_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.12326E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_71_Z452_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_71_Z452_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_71_Z452_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.42465E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_71_Z452_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_71_Z452_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_71_Z452_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.13972
 Component Sizing Information, Coil:Heating:Electric, STORAGE_71_Z452_REHEATCOIL, User-Specified Nominal Capacity [W], 341.91638
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_72_Z453_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.54635
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_72_Z453_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_72_Z453_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_72_Z453_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.10927
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_72_Z453_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_72_Z453_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_72_Z453_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 8.74166
 Component Sizing Information, Coil:Heating:Electric, LOBBY_72_Z453_REHEATCOIL, User-Specified Nominal Capacity [W], 2622.49845
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_72_Z454_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18362
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_72_Z454_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_72_Z454_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_72_Z454_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.67243E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_72_Z454_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_72_Z454_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_72_Z454_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.93794
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_72_Z454_REHEATCOIL, User-Specified Nominal Capacity [W], 881.38311
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_72_Z455_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20238
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_72_Z455_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_72_Z455_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_72_Z455_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.04767E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_72_Z455_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_72_Z455_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_72_Z455_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.23814
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_72_Z455_REHEATCOIL, User-Specified Nominal Capacity [W], 971.44125
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_72_Z456_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.47843
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_72_Z456_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_72_Z456_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_72_Z456_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.56866E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_72_Z456_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_72_Z456_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_72_Z456_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.65493
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_72_Z456_REHEATCOIL, User-Specified Nominal Capacity [W], 2296.47783
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_72_Z457_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.62326
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_72_Z457_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_72_Z457_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_72_Z457_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.32465
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_72_Z457_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_72_Z457_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_72_Z457_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 25.97209
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_72_Z457_REHEATCOIL, User-Specified Nominal Capacity [W], 7791.62674
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_72_Z458_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18761
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_72_Z458_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_72_Z458_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_72_Z458_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.75230E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_72_Z458_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_72_Z458_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_72_Z458_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.00184
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_72_Z458_REHEATCOIL, User-Specified Nominal Capacity [W], 900.55151
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_72_Z459_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15963
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_72_Z459_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_72_Z459_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_72_Z459_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.19268E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_72_Z459_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_72_Z459_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_72_Z459_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.55415
 Component Sizing Information, Coil:Heating:Electric, STORAGE_72_Z459_REHEATCOIL, User-Specified Nominal Capacity [W], 766.24361
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_73_Z460_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.45087
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_73_Z460_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_73_Z460_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_73_Z460_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.01748E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_73_Z460_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_73_Z460_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_73_Z460_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.21398
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_73_Z460_REHEATCOIL, User-Specified Nominal Capacity [W], 2164.19430
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_73_Z461_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16549
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_73_Z461_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_73_Z461_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_73_Z461_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.30980E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_73_Z461_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_73_Z461_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_73_Z461_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.64784
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_73_Z461_REHEATCOIL, User-Specified Nominal Capacity [W], 794.35160
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_73_Z462_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.92481
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_73_Z462_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_73_Z462_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_73_Z462_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18496
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_73_Z462_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_73_Z462_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_73_Z462_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.79703
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_73_Z462_REHEATCOIL, User-Specified Nominal Capacity [W], 4439.10831
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_73_Z463_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16412
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_73_Z463_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_73_Z463_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_73_Z463_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.28242E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_73_Z463_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_73_Z463_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_73_Z463_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.62594
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_73_Z463_REHEATCOIL, User-Specified Nominal Capacity [W], 787.78109
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_73_Z464_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21852
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_73_Z464_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_73_Z464_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_73_Z464_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.37036E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_73_Z464_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_73_Z464_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_73_Z464_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.49629
 Component Sizing Information, Coil:Heating:Electric, STORAGE_73_Z464_REHEATCOIL, User-Specified Nominal Capacity [W], 1048.88728
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_74_Z465_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.83925
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_74_Z465_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_74_Z465_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_74_Z465_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16785
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_74_Z465_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_74_Z465_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_74_Z465_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.42807
 Component Sizing Information, Coil:Heating:Electric, LOBBY_74_Z465_REHEATCOIL, User-Specified Nominal Capacity [W], 4028.42109
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_74_Z466_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.47018
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_74_Z466_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_74_Z466_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_74_Z466_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.40351E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_74_Z466_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_74_Z466_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_74_Z466_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.52281
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_74_Z466_REHEATCOIL, User-Specified Nominal Capacity [W], 2256.84266
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_74_Z467_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11999
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_74_Z467_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_74_Z467_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_74_Z467_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.39983E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_74_Z467_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_74_Z467_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_74_Z467_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.91987
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_74_Z467_REHEATCOIL, User-Specified Nominal Capacity [W], 575.96026
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_74_Z468_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.42680
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_74_Z468_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_74_Z468_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_74_Z468_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.53608E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_74_Z468_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_74_Z468_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_74_Z468_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.82886
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_74_Z468_REHEATCOIL, User-Specified Nominal Capacity [W], 2048.65918
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_74_Z469_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.87739
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_74_Z469_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_74_Z469_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_74_Z469_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.37548
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_74_Z469_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_74_Z469_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_74_Z469_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 30.03825
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_74_Z469_REHEATCOIL, User-Specified Nominal Capacity [W], 9011.47518
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_74_Z470_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.70473E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_74_Z470_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_74_Z470_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_74_Z470_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.94095E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_74_Z470_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_74_Z470_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_74_Z470_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.55276
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_74_Z470_REHEATCOIL, User-Specified Nominal Capacity [W], 465.82725
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_74_Z471_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.29513E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_74_Z471_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_74_Z471_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_74_Z471_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.65903E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_74_Z471_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99980E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_74_Z471_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_74_Z471_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.32722
 Component Sizing Information, Coil:Heating:Electric, STORAGE_74_Z471_REHEATCOIL, User-Specified Nominal Capacity [W], 398.16614
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_75_Z472_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.64669
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_75_Z472_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_75_Z472_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_75_Z472_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.12934
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_75_Z472_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_75_Z472_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_75_Z472_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.34712
 Component Sizing Information, Coil:Heating:Electric, LOBBY_75_Z472_REHEATCOIL, User-Specified Nominal Capacity [W], 3104.13551
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_75_Z473_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.42835
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_75_Z473_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_75_Z473_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_75_Z473_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.56701E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_75_Z473_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_75_Z473_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_75_Z473_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.85361
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_75_Z473_REHEATCOIL, User-Specified Nominal Capacity [W], 2056.08282
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_75_Z474_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10136
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_75_Z474_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_75_Z474_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_75_Z474_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.02712E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_75_Z474_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_75_Z474_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_75_Z474_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.62170
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_75_Z474_REHEATCOIL, User-Specified Nominal Capacity [W], 486.50888
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_75_Z475_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19041
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_75_Z475_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_75_Z475_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_75_Z475_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.80818E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_75_Z475_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_75_Z475_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_75_Z475_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.04654
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_75_Z475_REHEATCOIL, User-Specified Nominal Capacity [W], 913.96268
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_75_Z476_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.81705
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_75_Z476_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_75_Z476_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_75_Z476_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36341
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_75_Z476_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_75_Z476_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_75_Z476_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.07282
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_75_Z476_REHEATCOIL, User-Specified Nominal Capacity [W], 8721.84465
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_75_Z477_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19626
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_75_Z477_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_75_Z477_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_75_Z477_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.92521E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_75_Z477_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_75_Z477_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_75_Z477_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.14017
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_75_Z477_REHEATCOIL, User-Specified Nominal Capacity [W], 942.05121
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_75_Z478_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14907
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_75_Z478_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_75_Z478_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_75_Z478_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.98149E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_75_Z478_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_75_Z478_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_75_Z478_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.38520
 Component Sizing Information, Coil:Heating:Electric, STORAGE_75_Z478_REHEATCOIL, User-Specified Nominal Capacity [W], 715.55858
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_76_Z479_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.93681
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_76_Z479_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_76_Z479_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_76_Z479_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18736
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_76_Z479_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_76_Z479_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_76_Z479_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.98896
 Component Sizing Information, Coil:Heating:Electric, LOBBY_76_Z479_REHEATCOIL, User-Specified Nominal Capacity [W], 4496.68870
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_76_Z480_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.44863
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_76_Z480_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_76_Z480_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_76_Z480_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.97253E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_76_Z480_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_76_Z480_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_76_Z480_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.17802
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_76_Z480_REHEATCOIL, User-Specified Nominal Capacity [W], 2153.40740
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_76_Z481_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39373
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_76_Z481_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_76_Z481_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_76_Z481_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.87456E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_76_Z481_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_76_Z481_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_76_Z481_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.29965
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_76_Z481_REHEATCOIL, User-Specified Nominal Capacity [W], 1889.89545
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_76_Z482_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.29548
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_76_Z482_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_76_Z482_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_76_Z482_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.90968E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_76_Z482_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_76_Z482_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_76_Z482_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.72774
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_76_Z482_REHEATCOIL, User-Specified Nominal Capacity [W], 1418.32270
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_76_Z483_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.21249
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_76_Z483_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_76_Z483_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_76_Z483_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.44250
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_76_Z483_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_76_Z483_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_76_Z483_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 35.39978
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_76_Z483_REHEATCOIL, User-Specified Nominal Capacity [W], 10619.93267
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_76_Z484_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12083
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_76_Z484_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_76_Z484_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_76_Z484_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.41661E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_76_Z484_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99988E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_76_Z484_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_76_Z484_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.93329
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_76_Z484_REHEATCOIL, User-Specified Nominal Capacity [W], 579.98605
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_76_Z485_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22132
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_76_Z485_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_76_Z485_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_76_Z485_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.42632E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_76_Z485_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_76_Z485_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_76_Z485_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.54106
 Component Sizing Information, Coil:Heating:Electric, STORAGE_76_Z485_REHEATCOIL, User-Specified Nominal Capacity [W], 1062.31704
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_77_Z486_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.79854
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_77_Z486_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_77_Z486_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_77_Z486_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15971
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_77_Z486_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_77_Z486_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_77_Z486_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.77658
 Component Sizing Information, Coil:Heating:Electric, LOBBY_77_Z486_REHEATCOIL, User-Specified Nominal Capacity [W], 3832.97456
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_77_Z487_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18242
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_77_Z487_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_77_Z487_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_77_Z487_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.64838E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_77_Z487_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_77_Z487_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_77_Z487_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.91871
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_77_Z487_REHEATCOIL, User-Specified Nominal Capacity [W], 875.61178
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_77_Z488_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_77_Z488_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_77_Z488_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_77_Z488_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.15993E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_77_Z488_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_77_Z488_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_77_Z488_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.52795
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_77_Z488_REHEATCOIL, User-Specified Nominal Capacity [W], 758.38379
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_77_Z489_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.37880
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_77_Z489_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_77_Z489_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_77_Z489_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.57603E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_77_Z489_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_77_Z489_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_77_Z489_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.06082
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_77_Z489_REHEATCOIL, User-Specified Nominal Capacity [W], 1818.24738
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_77_Z490_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17487
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_77_Z490_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_77_Z490_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_77_Z490_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.49737E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_77_Z490_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99986E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_77_Z490_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_77_Z490_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.79790
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_77_Z490_REHEATCOIL, User-Specified Nominal Capacity [W], 839.36871
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_77_Z491_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.26953E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_77_Z491_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_77_Z491_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_77_Z491_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.45391E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_77_Z491_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_77_Z491_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_77_Z491_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.16313
 Component Sizing Information, Coil:Heating:Electric, STORAGE_77_Z491_REHEATCOIL, User-Specified Nominal Capacity [W], 348.93763
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_78_Z492_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.31436
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_78_Z492_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_78_Z492_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_78_Z492_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.28717E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_78_Z492_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_78_Z492_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_78_Z492_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.02974
 Component Sizing Information, Coil:Heating:Electric, LOBBY_78_Z492_REHEATCOIL, User-Specified Nominal Capacity [W], 1508.92136
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_78_Z493_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.32122
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_78_Z493_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_78_Z493_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_78_Z493_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.42445E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_78_Z493_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_78_Z493_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_78_Z493_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.13956
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_78_Z493_REHEATCOIL, User-Specified Nominal Capacity [W], 1541.86794
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_78_Z494_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.43148
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_78_Z494_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_78_Z494_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_78_Z494_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.28630
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_78_Z494_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_78_Z494_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_78_Z494_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 22.90375
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_78_Z494_REHEATCOIL, User-Specified Nominal Capacity [W], 6871.12429
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_78_Z495_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16688
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_78_Z495_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_78_Z495_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_78_Z495_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.33751E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_78_Z495_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99980E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_78_Z495_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_78_Z495_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.67001
 Component Sizing Information, Coil:Heating:Electric, STORAGE_78_Z495_REHEATCOIL, User-Specified Nominal Capacity [W], 801.00180
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_79_Z496_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15645
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_79_Z496_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_79_Z496_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_79_Z496_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.12898E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_79_Z496_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_79_Z496_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_79_Z496_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.50319
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_79_Z496_REHEATCOIL, User-Specified Nominal Capacity [W], 750.95567
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_79_Z497_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17460
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_79_Z497_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_79_Z497_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_79_Z497_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.49194E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_79_Z497_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_79_Z497_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_79_Z497_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.79355
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_79_Z497_REHEATCOIL, User-Specified Nominal Capacity [W], 838.06475
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_79_Z498_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.37748
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_79_Z498_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_79_Z498_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_79_Z498_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.54959E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_79_Z498_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_79_Z498_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_79_Z498_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.03968
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_79_Z498_REHEATCOIL, User-Specified Nominal Capacity [W], 1811.90276
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_79_Z499_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.55926
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_79_Z499_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_79_Z499_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_79_Z499_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.11185
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_79_Z499_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_79_Z499_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_79_Z499_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 8.94818
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_79_Z499_REHEATCOIL, User-Specified Nominal Capacity [W], 2684.45279
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_79_Z500_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13912
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_79_Z500_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_79_Z500_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_79_Z500_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.78231E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_79_Z500_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_79_Z500_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_79_Z500_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.22585
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_79_Z500_REHEATCOIL, User-Specified Nominal Capacity [W], 667.75424
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_79_Z501_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11171
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_79_Z501_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_79_Z501_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_79_Z501_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.23422E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_79_Z501_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00003E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_79_Z501_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_79_Z501_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.78737
 Component Sizing Information, Coil:Heating:Electric, STORAGE_79_Z501_REHEATCOIL, User-Specified Nominal Capacity [W], 536.21169
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_80_Z502_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.75301
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_80_Z502_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_80_Z502_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_80_Z502_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15060
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_80_Z502_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_80_Z502_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_80_Z502_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.04820
 Component Sizing Information, Coil:Heating:Electric, LOBBY_80_Z502_REHEATCOIL, User-Specified Nominal Capacity [W], 3614.46149
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_80_Z503_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17098
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_80_Z503_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_80_Z503_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_80_Z503_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.41960E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_80_Z503_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_80_Z503_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_80_Z503_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.73568
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_80_Z503_REHEATCOIL, User-Specified Nominal Capacity [W], 820.70465
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_80_Z504_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23821
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_80_Z504_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_80_Z504_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_80_Z504_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.76426E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_80_Z504_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_80_Z504_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_80_Z504_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.81141
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_80_Z504_REHEATCOIL, User-Specified Nominal Capacity [W], 1143.42292
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_80_Z505_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20557
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_80_Z505_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_80_Z505_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_80_Z505_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.11130E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_80_Z505_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_80_Z505_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_80_Z505_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.28904
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_80_Z505_REHEATCOIL, User-Specified Nominal Capacity [W], 986.71268
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_80_Z506_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.63220
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_80_Z506_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_80_Z506_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_80_Z506_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.32644
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_80_Z506_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_80_Z506_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_80_Z506_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 26.11522
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_80_Z506_REHEATCOIL, User-Specified Nominal Capacity [W], 7834.56638
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_80_Z507_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10958
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_80_Z507_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_80_Z507_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_80_Z507_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.19160E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_80_Z507_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_80_Z507_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_80_Z507_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.75328
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_80_Z507_REHEATCOIL, User-Specified Nominal Capacity [W], 525.98428
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_80_Z508_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15066
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_80_Z508_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_80_Z508_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_80_Z508_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.01324E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_80_Z508_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_80_Z508_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_80_Z508_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.41059
 Component Sizing Information, Coil:Heating:Electric, STORAGE_80_Z508_REHEATCOIL, User-Specified Nominal Capacity [W], 723.17750
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_81_Z509_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19786
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_81_Z509_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_81_Z509_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_81_Z509_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.95730E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_81_Z509_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_81_Z509_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_81_Z509_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.16584
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_81_Z509_REHEATCOIL, User-Specified Nominal Capacity [W], 949.75091
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_81_Z510_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14359
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_81_Z510_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_81_Z510_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_81_Z510_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.87183E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_81_Z510_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_81_Z510_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_81_Z510_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.29746
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_81_Z510_REHEATCOIL, User-Specified Nominal Capacity [W], 689.23927
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_81_Z511_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.89778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_81_Z511_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_81_Z511_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_81_Z511_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.17956
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_81_Z511_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_81_Z511_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_81_Z511_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.36455
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_81_Z511_REHEATCOIL, User-Specified Nominal Capacity [W], 4309.36618
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_81_Z512_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17894
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_81_Z512_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_81_Z512_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_81_Z512_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.57874E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_81_Z512_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_81_Z512_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_81_Z512_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.86299
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_81_Z512_REHEATCOIL, User-Specified Nominal Capacity [W], 858.89756
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_81_Z513_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19631
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_81_Z513_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_81_Z513_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_81_Z513_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.92617E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_81_Z513_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_81_Z513_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_81_Z513_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.14093
 Component Sizing Information, Coil:Heating:Electric, STORAGE_81_Z513_REHEATCOIL, User-Specified Nominal Capacity [W], 942.28028
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_82_Z514_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.40843
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_82_Z514_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_82_Z514_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_82_Z514_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.16856E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_82_Z514_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_82_Z514_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_82_Z514_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.53485
 Component Sizing Information, Coil:Heating:Electric, LOBBY_82_Z514_REHEATCOIL, User-Specified Nominal Capacity [W], 1960.45478
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_82_Z515_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.49321
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_82_Z515_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_82_Z515_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_82_Z515_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.86427E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_82_Z515_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_82_Z515_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_82_Z515_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.89142
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_82_Z515_REHEATCOIL, User-Specified Nominal Capacity [W], 2367.42536
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_82_Z516_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24446
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_82_Z516_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_82_Z516_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_82_Z516_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.88925E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_82_Z516_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_82_Z516_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_82_Z516_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.91140
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_82_Z516_REHEATCOIL, User-Specified Nominal Capacity [W], 1173.42117
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_82_Z517_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22812
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_82_Z517_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_82_Z517_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_82_Z517_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.56247E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_82_Z517_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_82_Z517_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_82_Z517_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.64998
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_82_Z517_REHEATCOIL, User-Specified Nominal Capacity [W], 1094.99346
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_82_Z518_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.14562
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_82_Z518_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_82_Z518_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_82_Z518_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.22912
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_82_Z518_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_82_Z518_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_82_Z518_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 18.32998
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_82_Z518_REHEATCOIL, User-Specified Nominal Capacity [W], 5498.99282
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_82_Z519_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21855
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_82_Z519_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_82_Z519_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_82_Z519_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.37100E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_82_Z519_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_82_Z519_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_82_Z519_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.49680
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_82_Z519_REHEATCOIL, User-Specified Nominal Capacity [W], 1049.03952
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_82_Z520_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13654
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_82_Z520_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_82_Z520_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_82_Z520_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.73088E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_82_Z520_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_82_Z520_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_82_Z520_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.18470
 Component Sizing Information, Coil:Heating:Electric, STORAGE_82_Z520_REHEATCOIL, User-Specified Nominal Capacity [W], 655.41043
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_83_Z521_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.67003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_83_Z521_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_83_Z521_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_83_Z521_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.13401
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_83_Z521_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_83_Z521_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_83_Z521_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.72056
 Component Sizing Information, Coil:Heating:Electric, LOBBY_83_Z521_REHEATCOIL, User-Specified Nominal Capacity [W], 3216.16699
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_83_Z522_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24153
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_83_Z522_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_83_Z522_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_83_Z522_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.83065E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_83_Z522_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_83_Z522_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_83_Z522_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.86452
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_83_Z522_REHEATCOIL, User-Specified Nominal Capacity [W], 1159.35592
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_83_Z523_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.34368
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_83_Z523_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_83_Z523_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_83_Z523_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.87353E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_83_Z523_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_83_Z523_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_83_Z523_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.49882
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_83_Z523_REHEATCOIL, User-Specified Nominal Capacity [W], 1649.64718
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_83_Z524_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36505
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_83_Z524_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_83_Z524_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_83_Z524_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.30109E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_83_Z524_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_83_Z524_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_83_Z524_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.84087
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_83_Z524_REHEATCOIL, User-Specified Nominal Capacity [W], 1752.26159
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_83_Z525_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.32274
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_83_Z525_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_83_Z525_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_83_Z525_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.26455
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_83_Z525_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_83_Z525_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_83_Z525_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 21.16391
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_83_Z525_REHEATCOIL, User-Specified Nominal Capacity [W], 6349.17416
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_83_Z526_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.58323E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_83_Z526_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_83_Z526_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_83_Z526_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.51665E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_83_Z526_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_83_Z526_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_83_Z526_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.21332
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_83_Z526_REHEATCOIL, User-Specified Nominal Capacity [W], 363.99500
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_83_Z527_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14171
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_83_Z527_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_83_Z527_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_83_Z527_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.83413E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_83_Z527_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_83_Z527_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_83_Z527_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.26730
 Component Sizing Information, Coil:Heating:Electric, STORAGE_83_Z527_REHEATCOIL, User-Specified Nominal Capacity [W], 680.19095
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_84_Z528_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.52711
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_84_Z528_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_84_Z528_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_84_Z528_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.10542
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_84_Z528_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99983E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_84_Z528_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_84_Z528_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 8.43371
 Component Sizing Information, Coil:Heating:Electric, LOBBY_84_Z528_REHEATCOIL, User-Specified Nominal Capacity [W], 2530.11234
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_84_Z529_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36935
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_84_Z529_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_84_Z529_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_84_Z529_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.38708E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_84_Z529_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_84_Z529_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_84_Z529_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.90966
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_84_Z529_REHEATCOIL, User-Specified Nominal Capacity [W], 1772.89949
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_84_Z530_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.28901
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_84_Z530_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_84_Z530_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_84_Z530_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.78022E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_84_Z530_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_84_Z530_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_84_Z530_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.62418
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_84_Z530_REHEATCOIL, User-Specified Nominal Capacity [W], 1387.25259
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_84_Z531_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.41927
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_84_Z531_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_84_Z531_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_84_Z531_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.38543E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_84_Z531_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_84_Z531_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_84_Z531_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.70835
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_84_Z531_REHEATCOIL, User-Specified Nominal Capacity [W], 2012.50371
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_84_Z532_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.17008
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_84_Z532_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_84_Z532_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_84_Z532_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.43402
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_84_Z532_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_84_Z532_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_84_Z532_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 34.72128
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_84_Z532_REHEATCOIL, User-Specified Nominal Capacity [W], 10416.38527
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_84_Z533_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17236
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_84_Z533_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_84_Z533_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_84_Z533_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.44718E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_84_Z533_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_84_Z533_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_84_Z533_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.75774
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_84_Z533_REHEATCOIL, User-Specified Nominal Capacity [W], 827.32298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_84_Z534_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13302
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_84_Z534_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_84_Z534_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_84_Z534_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.66048E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_84_Z534_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99984E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_84_Z534_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_84_Z534_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.12839
 Component Sizing Information, Coil:Heating:Electric, STORAGE_84_Z534_REHEATCOIL, User-Specified Nominal Capacity [W], 638.51575
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_85_Z535_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.71605
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_85_Z535_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_85_Z535_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_85_Z535_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14321
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_85_Z535_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_85_Z535_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_85_Z535_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.45680
 Component Sizing Information, Coil:Heating:Electric, LOBBY_85_Z535_REHEATCOIL, User-Specified Nominal Capacity [W], 3437.04064
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_85_Z536_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15175
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_85_Z536_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_85_Z536_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_85_Z536_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.03494E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_85_Z536_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_85_Z536_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_85_Z536_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.42795
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_85_Z536_REHEATCOIL, User-Specified Nominal Capacity [W], 728.38530
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_85_Z537_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.37374
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_85_Z537_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_85_Z537_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_85_Z537_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.47484E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_85_Z537_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_85_Z537_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_85_Z537_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.97987
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_85_Z537_REHEATCOIL, User-Specified Nominal Capacity [W], 1793.96197
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_85_Z538_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.02189
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_85_Z538_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_85_Z538_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_85_Z538_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.40438
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_85_Z538_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_85_Z538_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_85_Z538_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 32.35017
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_85_Z538_REHEATCOIL, User-Specified Nominal Capacity [W], 9705.05210
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_85_Z539_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20565
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_85_Z539_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_85_Z539_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_85_Z539_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.11296E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_85_Z539_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_85_Z539_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_85_Z539_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.29037
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_85_Z539_REHEATCOIL, User-Specified Nominal Capacity [W], 987.11000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_85_Z540_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17489
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_85_Z540_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_85_Z540_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_85_Z540_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.49771E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_85_Z540_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_85_Z540_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_85_Z540_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.79816
 Component Sizing Information, Coil:Heating:Electric, STORAGE_85_Z540_REHEATCOIL, User-Specified Nominal Capacity [W], 839.44942
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_86_Z541_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.63957
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_86_Z541_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_86_Z541_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_86_Z541_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.12791
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_86_Z541_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_86_Z541_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_86_Z541_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.23306
 Component Sizing Information, Coil:Heating:Electric, LOBBY_86_Z541_REHEATCOIL, User-Specified Nominal Capacity [W], 3069.91840
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_86_Z542_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16138
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_86_Z542_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_86_Z542_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_86_Z542_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.22753E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_86_Z542_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_86_Z542_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_86_Z542_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.58203
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_86_Z542_REHEATCOIL, User-Specified Nominal Capacity [W], 774.60836
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_86_Z543_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.44557
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_86_Z543_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_86_Z543_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_86_Z543_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.91132E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_86_Z543_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_86_Z543_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_86_Z543_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.12905
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_86_Z543_REHEATCOIL, User-Specified Nominal Capacity [W], 2138.71624
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_86_Z544_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.22792
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_86_Z544_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_86_Z544_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_86_Z544_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.44558
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_86_Z544_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_86_Z544_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_86_Z544_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 35.64664
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_86_Z544_REHEATCOIL, User-Specified Nominal Capacity [W], 10693.99313
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_86_Z545_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12733
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_86_Z545_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_86_Z545_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_86_Z545_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.54651E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_86_Z545_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_86_Z545_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_86_Z545_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.03721
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_86_Z545_REHEATCOIL, User-Specified Nominal Capacity [W], 611.16286
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_86_Z546_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15194
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_86_Z546_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_86_Z546_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_86_Z546_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.03870E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_86_Z546_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99987E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_86_Z546_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_86_Z546_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.43096
 Component Sizing Information, Coil:Heating:Electric, STORAGE_86_Z546_REHEATCOIL, User-Specified Nominal Capacity [W], 729.28878
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_87_Z547_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.79427
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_87_Z547_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_87_Z547_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_87_Z547_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15885
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_87_Z547_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_87_Z547_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_87_Z547_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.70826
 Component Sizing Information, Coil:Heating:Electric, LOBBY_87_Z547_REHEATCOIL, User-Specified Nominal Capacity [W], 3812.47763
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_87_Z548_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.32901
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_87_Z548_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_87_Z548_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_87_Z548_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.58018E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_87_Z548_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_87_Z548_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_87_Z548_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.26415
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_87_Z548_REHEATCOIL, User-Specified Nominal Capacity [W], 1579.24386
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_87_Z549_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13430
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_87_Z549_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_87_Z549_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_87_Z549_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.68607E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_87_Z549_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_87_Z549_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_87_Z549_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.14886
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_87_Z549_REHEATCOIL, User-Specified Nominal Capacity [W], 644.65760
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_87_Z550_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.31578
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_87_Z550_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_87_Z550_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_87_Z550_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.31562E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_87_Z550_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_87_Z550_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_87_Z550_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.05249
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_87_Z550_REHEATCOIL, User-Specified Nominal Capacity [W], 1515.74786
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_87_Z551_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.81613
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_87_Z551_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_87_Z551_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_87_Z551_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16323
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_87_Z551_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_87_Z551_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_87_Z551_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.05807
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_87_Z551_REHEATCOIL, User-Specified Nominal Capacity [W], 3917.42196
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_87_Z552_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16946
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_87_Z552_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_87_Z552_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_87_Z552_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.38912E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_87_Z552_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_87_Z552_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_87_Z552_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.71129
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_87_Z552_REHEATCOIL, User-Specified Nominal Capacity [W], 813.38799
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_87_Z553_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22936
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_87_Z553_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_87_Z553_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_87_Z553_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.58715E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_87_Z553_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_87_Z553_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_87_Z553_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.66972
 Component Sizing Information, Coil:Heating:Electric, STORAGE_87_Z553_REHEATCOIL, User-Specified Nominal Capacity [W], 1100.91491
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_88_Z554_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33777
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_88_Z554_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_88_Z554_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_88_Z554_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.75537E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_88_Z554_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_88_Z554_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_88_Z554_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.40429
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_88_Z554_REHEATCOIL, User-Specified Nominal Capacity [W], 1621.28831
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_88_Z555_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.28396
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_88_Z555_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_88_Z555_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_88_Z555_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.67925E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_88_Z555_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_88_Z555_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_88_Z555_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.54340
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_88_Z555_REHEATCOIL, User-Specified Nominal Capacity [W], 1363.02040
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_88_Z556_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_88_Z556_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_88_Z556_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_88_Z556_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.33586E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_88_Z556_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99987E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_88_Z556_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_88_Z556_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.66869
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_88_Z556_REHEATCOIL, User-Specified Nominal Capacity [W], 800.60636
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_88_Z557_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.18772
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_88_Z557_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_88_Z557_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_88_Z557_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.43754
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_88_Z557_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_88_Z557_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_88_Z557_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 35.00346
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_88_Z557_REHEATCOIL, User-Specified Nominal Capacity [W], 10501.03890
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_88_Z558_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17507
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_88_Z558_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_88_Z558_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_88_Z558_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.50136E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_88_Z558_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99988E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_88_Z558_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_88_Z558_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.80109
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_88_Z558_REHEATCOIL, User-Specified Nominal Capacity [W], 840.32672
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_88_Z559_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.08984E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_88_Z559_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_88_Z559_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_88_Z559_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.41797E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_88_Z559_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_88_Z559_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_88_Z559_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.13437
 Component Sizing Information, Coil:Heating:Electric, STORAGE_88_Z559_REHEATCOIL, User-Specified Nominal Capacity [W], 340.31214
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_89_Z560_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.65436
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_89_Z560_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_89_Z560_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_89_Z560_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.13087
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_89_Z560_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_89_Z560_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_89_Z560_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.46975
 Component Sizing Information, Coil:Heating:Electric, LOBBY_89_Z560_REHEATCOIL, User-Specified Nominal Capacity [W], 3140.92509
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_89_Z561_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25841
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_89_Z561_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_89_Z561_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_89_Z561_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.16816E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_89_Z561_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_89_Z561_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_89_Z561_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.13453
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_89_Z561_REHEATCOIL, User-Specified Nominal Capacity [W], 1240.35772
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_89_Z562_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16484
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_89_Z562_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_89_Z562_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_89_Z562_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.29671E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_89_Z562_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_89_Z562_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_89_Z562_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.63737
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_89_Z562_REHEATCOIL, User-Specified Nominal Capacity [W], 791.21154
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_89_Z563_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10507
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_89_Z563_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_89_Z563_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_89_Z563_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.10144E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_89_Z563_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_89_Z563_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_89_Z563_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.68115
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_89_Z563_REHEATCOIL, User-Specified Nominal Capacity [W], 504.34645
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_89_Z564_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.06913
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_89_Z564_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_89_Z564_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_89_Z564_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.21383
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_89_Z564_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_89_Z564_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_89_Z564_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 17.10614
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_89_Z564_REHEATCOIL, User-Specified Nominal Capacity [W], 5131.84301
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_89_Z565_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12639
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_89_Z565_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_89_Z565_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_89_Z565_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.52787E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_89_Z565_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_89_Z565_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_89_Z565_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.02229
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_89_Z565_REHEATCOIL, User-Specified Nominal Capacity [W], 606.68800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_89_Z566_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21486
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_89_Z566_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_89_Z566_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_89_Z566_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.29712E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_89_Z566_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_89_Z566_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_89_Z566_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.43770
 Component Sizing Information, Coil:Heating:Electric, STORAGE_89_Z566_REHEATCOIL, User-Specified Nominal Capacity [W], 1031.30975
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_90_Z567_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22921
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_90_Z567_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_90_Z567_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_90_Z567_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.58427E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_90_Z567_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_90_Z567_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_90_Z567_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.66742
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_90_Z567_REHEATCOIL, User-Specified Nominal Capacity [W], 1100.22526
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_90_Z568_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26238
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_90_Z568_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_90_Z568_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_90_Z568_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.24751E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_90_Z568_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_90_Z568_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_90_Z568_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.19801
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_90_Z568_REHEATCOIL, User-Specified Nominal Capacity [W], 1259.40249
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_90_Z569_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20491
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_90_Z569_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_90_Z569_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_90_Z569_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.09818E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_90_Z569_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_90_Z569_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_90_Z569_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.27854
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_90_Z569_REHEATCOIL, User-Specified Nominal Capacity [W], 983.56329
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_90_Z570_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.26691
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_90_Z570_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_90_Z570_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_90_Z570_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.25338
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_90_Z570_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
