 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_90_Z570_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_90_Z570_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 20.27049
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_90_Z570_REHEATCOIL, User-Specified Nominal Capacity [W], 6081.14815
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_90_Z571_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23597
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_90_Z571_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_90_Z571_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_90_Z571_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.71943E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_90_Z571_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_90_Z571_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_90_Z571_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.77554
 Component Sizing Information, Coil:Heating:Electric, STORAGE_90_Z571_REHEATCOIL, User-Specified Nominal Capacity [W], 1132.66232
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_91_Z572_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.93411
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_91_Z572_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_91_Z572_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_91_Z572_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18682
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_91_Z572_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_91_Z572_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_91_Z572_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.94583
 Component Sizing Information, Coil:Heating:Electric, LOBBY_91_Z572_REHEATCOIL, User-Specified Nominal Capacity [W], 4483.75041
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_91_Z573_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15667
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_91_Z573_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_91_Z573_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_91_Z573_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.13333E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_91_Z573_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_91_Z573_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_91_Z573_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.50666
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_91_Z573_REHEATCOIL, User-Specified Nominal Capacity [W], 751.99941
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_91_Z574_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.34570
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_91_Z574_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_91_Z574_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_91_Z574_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.91390E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_91_Z574_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_91_Z574_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_91_Z574_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.53112
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_91_Z574_REHEATCOIL, User-Specified Nominal Capacity [W], 1659.33602
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_91_Z575_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24423
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_91_Z575_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_91_Z575_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_91_Z575_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.88466E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_91_Z575_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_91_Z575_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_91_Z575_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.90773
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_91_Z575_REHEATCOIL, User-Specified Nominal Capacity [W], 1172.31873
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_91_Z576_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.06694
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_91_Z576_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_91_Z576_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_91_Z576_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.41339
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_91_Z576_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_91_Z576_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_91_Z576_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 33.07109
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_91_Z576_REHEATCOIL, User-Specified Nominal Capacity [W], 9921.32561
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_91_Z577_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.90610E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_91_Z577_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_91_Z577_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_91_Z577_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.78122E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_91_Z577_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_91_Z577_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_91_Z577_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.42498
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_91_Z577_REHEATCOIL, User-Specified Nominal Capacity [W], 427.49287
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_91_Z578_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 6.07514E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_91_Z578_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_91_Z578_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_91_Z578_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.21503E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_91_Z578_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_91_Z578_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_91_Z578_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 0.97202
 Component Sizing Information, Coil:Heating:Electric, STORAGE_91_Z578_REHEATCOIL, User-Specified Nominal Capacity [W], 291.60680
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_92_Z579_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25912
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_92_Z579_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_92_Z579_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_92_Z579_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.18243E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_92_Z579_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_92_Z579_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_92_Z579_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.14594
 Component Sizing Information, Coil:Heating:Electric, LOBBY_92_Z579_REHEATCOIL, User-Specified Nominal Capacity [W], 1243.78314
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_92_Z580_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.30199
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_92_Z580_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_92_Z580_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_92_Z580_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.03974E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_92_Z580_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_92_Z580_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_92_Z580_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.83179
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_92_Z580_REHEATCOIL, User-Specified Nominal Capacity [W], 1449.53645
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_92_Z581_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.34287
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_92_Z581_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_92_Z581_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_92_Z581_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.85749E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_92_Z581_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_92_Z581_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_92_Z581_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.48599
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_92_Z581_REHEATCOIL, User-Specified Nominal Capacity [W], 1645.79677
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_92_Z582_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.38738
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_92_Z582_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_92_Z582_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_92_Z582_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.74760E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_92_Z582_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_92_Z582_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_92_Z582_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.19808
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_92_Z582_REHEATCOIL, User-Specified Nominal Capacity [W], 1859.42361
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_92_Z583_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.22602
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_92_Z583_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_92_Z583_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_92_Z583_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.24520
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_92_Z583_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_92_Z583_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_92_Z583_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 19.61625
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_92_Z583_REHEATCOIL, User-Specified Nominal Capacity [W], 5884.87508
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_92_Z584_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21337
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_92_Z584_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_92_Z584_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_92_Z584_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.26739E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_92_Z584_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_92_Z584_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_92_Z584_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.41391
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_92_Z584_REHEATCOIL, User-Specified Nominal Capacity [W], 1024.17250
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_93_Z585_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17467
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_93_Z585_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_93_Z585_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_93_Z585_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.49342E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_93_Z585_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_93_Z585_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_93_Z585_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.79474
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_93_Z585_REHEATCOIL, User-Specified Nominal Capacity [W], 838.42184
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_93_Z586_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.42235
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_93_Z586_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_93_Z586_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_93_Z586_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.48447
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_93_Z586_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_93_Z586_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_93_Z586_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 38.75767
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_93_Z586_REHEATCOIL, User-Specified Nominal Capacity [W], 11627.30228
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_93_Z587_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17401
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_93_Z587_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_93_Z587_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_93_Z587_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.48026E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_93_Z587_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_93_Z587_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_93_Z587_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.78421
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_93_Z587_REHEATCOIL, User-Specified Nominal Capacity [W], 835.26165
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_93_Z588_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21684
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_93_Z588_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_93_Z588_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_93_Z588_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.33688E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_93_Z588_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_93_Z588_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_93_Z588_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.46951
 Component Sizing Information, Coil:Heating:Electric, STORAGE_93_Z588_REHEATCOIL, User-Specified Nominal Capacity [W], 1040.85173
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_94_Z589_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.54891
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_94_Z589_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_94_Z589_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_94_Z589_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.10978
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_94_Z589_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_94_Z589_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_94_Z589_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 8.78264
 Component Sizing Information, Coil:Heating:Electric, LOBBY_94_Z589_REHEATCOIL, User-Specified Nominal Capacity [W], 2634.79077
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_94_Z590_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27037
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_94_Z590_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_94_Z590_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_94_Z590_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.40739E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_94_Z590_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_94_Z590_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_94_Z590_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.32591
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_94_Z590_REHEATCOIL, User-Specified Nominal Capacity [W], 1297.77350
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_94_Z591_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16173
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_94_Z591_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_94_Z591_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_94_Z591_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.23467E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_94_Z591_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_94_Z591_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_94_Z591_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.58773
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_94_Z591_REHEATCOIL, User-Specified Nominal Capacity [W], 776.31978
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_94_Z592_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.48484
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_94_Z592_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_94_Z592_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_94_Z592_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.69688E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_94_Z592_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_94_Z592_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_94_Z592_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.75750
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_94_Z592_REHEATCOIL, User-Specified Nominal Capacity [W], 2327.25127
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_94_Z593_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.82671
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_94_Z593_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_94_Z593_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_94_Z593_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16534
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_94_Z593_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_94_Z593_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_94_Z593_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.22737
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_94_Z593_REHEATCOIL, User-Specified Nominal Capacity [W], 3968.20969
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_94_Z594_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12535
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_94_Z594_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_94_Z594_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_94_Z594_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.50691E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_94_Z594_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_94_Z594_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_94_Z594_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.00553
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_94_Z594_REHEATCOIL, User-Specified Nominal Capacity [W], 601.65933
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_94_Z595_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18893
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_94_Z595_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_94_Z595_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_94_Z595_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.77858E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_94_Z595_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_94_Z595_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_94_Z595_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.02287
 Component Sizing Information, Coil:Heating:Electric, STORAGE_94_Z595_REHEATCOIL, User-Specified Nominal Capacity [W], 906.86031
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_95_Z596_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.89013
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_95_Z596_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_95_Z596_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_95_Z596_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.17803
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_95_Z596_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_95_Z596_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_95_Z596_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.24210
 Component Sizing Information, Coil:Heating:Electric, LOBBY_95_Z596_REHEATCOIL, User-Specified Nominal Capacity [W], 4272.62910
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_95_Z597_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16415
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_95_Z597_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_95_Z597_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_95_Z597_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.28296E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_95_Z597_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_95_Z597_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_95_Z597_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.62636
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_95_Z597_REHEATCOIL, User-Specified Nominal Capacity [W], 787.90923
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_95_Z598_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10224
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_95_Z598_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_95_Z598_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_95_Z598_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.04484E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_95_Z598_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99988E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_95_Z598_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_95_Z598_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.63587
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_95_Z598_REHEATCOIL, User-Specified Nominal Capacity [W], 490.76122
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_95_Z599_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.45520
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_95_Z599_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_95_Z599_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_95_Z599_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.10393E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_95_Z599_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_95_Z599_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_95_Z599_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.28315
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_95_Z599_REHEATCOIL, User-Specified Nominal Capacity [W], 2184.94377
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_95_Z600_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.73476
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_95_Z600_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_95_Z600_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_95_Z600_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.34695
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_95_Z600_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_95_Z600_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_95_Z600_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 27.75617
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_95_Z600_REHEATCOIL, User-Specified Nominal Capacity [W], 8326.85127
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_95_Z601_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13472
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_95_Z601_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_95_Z601_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_95_Z601_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.69446E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_95_Z601_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_95_Z601_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_95_Z601_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.15557
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_95_Z601_REHEATCOIL, User-Specified Nominal Capacity [W], 646.67030
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_95_Z602_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22901
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_95_Z602_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_95_Z602_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_95_Z602_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.58027E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_95_Z602_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_95_Z602_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_95_Z602_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.66421
 Component Sizing Information, Coil:Heating:Electric, STORAGE_95_Z602_REHEATCOIL, User-Specified Nominal Capacity [W], 1099.26382
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_96_Z603_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.77433
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_96_Z603_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_96_Z603_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_96_Z603_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15487
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_96_Z603_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_96_Z603_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_96_Z603_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.38928
 Component Sizing Information, Coil:Heating:Electric, LOBBY_96_Z603_REHEATCOIL, User-Specified Nominal Capacity [W], 3716.78257
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_96_Z604_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.43388
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_96_Z604_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_96_Z604_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_96_Z604_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.67755E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_96_Z604_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_96_Z604_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_96_Z604_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.94204
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_96_Z604_REHEATCOIL, User-Specified Nominal Capacity [W], 2082.61248
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_96_Z605_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18649
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_96_Z605_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_96_Z605_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_96_Z605_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.72979E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_96_Z605_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_96_Z605_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_96_Z605_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.98383
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_96_Z605_REHEATCOIL, User-Specified Nominal Capacity [W], 895.14926
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_96_Z606_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.49903
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_96_Z606_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_96_Z606_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_96_Z606_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.98065E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_96_Z606_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_96_Z606_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_96_Z606_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.98452
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_96_Z606_REHEATCOIL, User-Specified Nominal Capacity [W], 2395.35599
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_96_Z607_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.69508
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_96_Z607_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_96_Z607_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_96_Z607_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.33902
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_96_Z607_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_96_Z607_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_96_Z607_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 27.12125
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_96_Z607_REHEATCOIL, User-Specified Nominal Capacity [W], 8136.37354
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_96_Z608_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23773
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_96_Z608_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_96_Z608_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_96_Z608_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.75454E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_96_Z608_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_96_Z608_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_96_Z608_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.80363
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_96_Z608_REHEATCOIL, User-Specified Nominal Capacity [W], 1141.08843
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_97_Z609_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35090
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_97_Z609_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_97_Z609_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_97_Z609_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.01803E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_97_Z609_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_97_Z609_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_97_Z609_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.61442
 Component Sizing Information, Coil:Heating:Electric, LOBBY_97_Z609_REHEATCOIL, User-Specified Nominal Capacity [W], 1684.32738
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_97_Z610_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24069
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_97_Z610_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_97_Z610_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_97_Z610_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.81373E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_97_Z610_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_97_Z610_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_97_Z610_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.85098
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_97_Z610_REHEATCOIL, User-Specified Nominal Capacity [W], 1155.29424
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_97_Z611_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23756
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_97_Z611_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_97_Z611_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_97_Z611_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.75129E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_97_Z611_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_97_Z611_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_97_Z611_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.80103
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_97_Z611_REHEATCOIL, User-Specified Nominal Capacity [W], 1140.31035
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_97_Z612_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39070
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_97_Z612_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_97_Z612_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_97_Z612_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.81407E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_97_Z612_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_97_Z612_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_97_Z612_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.25125
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_97_Z612_REHEATCOIL, User-Specified Nominal Capacity [W], 1875.37572
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_97_Z613_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.30119
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_97_Z613_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_97_Z613_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_97_Z613_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.26024
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_97_Z613_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_97_Z613_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_97_Z613_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 20.81896
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_97_Z613_REHEATCOIL, User-Specified Nominal Capacity [W], 6245.68864
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_97_Z614_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.81009E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_97_Z614_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_97_Z614_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_97_Z614_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.96202E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_97_Z614_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99982E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_97_Z614_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_97_Z614_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.56961
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_97_Z614_REHEATCOIL, User-Specified Nominal Capacity [W], 470.88423
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_97_Z615_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19009
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_97_Z615_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_97_Z615_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_97_Z615_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.80181E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_97_Z615_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99984E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_97_Z615_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_97_Z615_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.04145
 Component Sizing Information, Coil:Heating:Electric, STORAGE_97_Z615_REHEATCOIL, User-Specified Nominal Capacity [W], 912.43442
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_98_Z616_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.60124
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_98_Z616_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_98_Z616_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_98_Z616_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.12025
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_98_Z616_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_98_Z616_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_98_Z616_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 9.61990
 Component Sizing Information, Coil:Heating:Electric, LOBBY_98_Z616_REHEATCOIL, User-Specified Nominal Capacity [W], 2885.96986
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_98_Z617_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18897
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_98_Z617_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_98_Z617_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_98_Z617_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.77935E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_98_Z617_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_98_Z617_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_98_Z617_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.02348
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_98_Z617_REHEATCOIL, User-Specified Nominal Capacity [W], 907.04520
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_98_Z618_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10857
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_98_Z618_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_98_Z618_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_98_Z618_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.17149E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_98_Z618_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_98_Z618_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_98_Z618_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.73719
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_98_Z618_REHEATCOIL, User-Specified Nominal Capacity [W], 521.15839
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_98_Z619_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39545
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_98_Z619_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_98_Z619_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_98_Z619_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.90898E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_98_Z619_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_98_Z619_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_98_Z619_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.32718
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_98_Z619_REHEATCOIL, User-Specified Nominal Capacity [W], 1898.15445
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_98_Z620_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.73152
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_98_Z620_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_98_Z620_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_98_Z620_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14630
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_98_Z620_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_98_Z620_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_98_Z620_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.70426
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_98_Z620_REHEATCOIL, User-Specified Nominal Capacity [W], 3511.27730
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_98_Z621_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10292
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_98_Z621_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_98_Z621_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_98_Z621_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.05832E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_98_Z621_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99981E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_98_Z621_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_98_Z621_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.64666
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_98_Z621_REHEATCOIL, User-Specified Nominal Capacity [W], 493.99701
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_98_Z622_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.52246E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_98_Z622_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_98_Z622_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_98_Z622_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.70449E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_98_Z622_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_98_Z622_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_98_Z622_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.36359
 Component Sizing Information, Coil:Heating:Electric, STORAGE_98_Z622_REHEATCOIL, User-Specified Nominal Capacity [W], 409.07826
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_99_Z623_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.37415
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_99_Z623_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_99_Z623_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_99_Z623_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.48292E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_99_Z623_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_99_Z623_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_99_Z623_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.98634
 Component Sizing Information, Coil:Heating:Electric, LOBBY_99_Z623_REHEATCOIL, User-Specified Nominal Capacity [W], 1795.90079
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_99_Z624_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.45748
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_99_Z624_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_99_Z624_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_99_Z624_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.14955E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_99_Z624_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_99_Z624_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_99_Z624_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.31964
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_99_Z624_REHEATCOIL, User-Specified Nominal Capacity [W], 2195.89165
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_99_Z625_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21378
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_99_Z625_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_99_Z625_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_99_Z625_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.27554E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_99_Z625_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_99_Z625_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_99_Z625_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.42043
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_99_Z625_REHEATCOIL, User-Specified Nominal Capacity [W], 1026.12886
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_99_Z626_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23150
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_99_Z626_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_99_Z626_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_99_Z626_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.62991E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_99_Z626_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_99_Z626_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_99_Z626_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.70392
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_99_Z626_REHEATCOIL, User-Specified Nominal Capacity [W], 1111.17737
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_99_Z627_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.99479
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_99_Z627_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_99_Z627_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_99_Z627_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.39896
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_99_Z627_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_99_Z627_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_99_Z627_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 31.91660
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_99_Z627_REHEATCOIL, User-Specified Nominal Capacity [W], 9574.97879
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_99_Z628_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22050
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_99_Z628_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_99_Z628_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_99_Z628_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.41006E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_99_Z628_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_99_Z628_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_99_Z628_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.52805
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_99_Z628_REHEATCOIL, User-Specified Nominal Capacity [W], 1058.41457
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_100_Z629_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.65382
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_100_Z629_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_100_Z629_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_100_Z629_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.13076
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_100_Z629_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_100_Z629_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_100_Z629_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.46114
 Component Sizing Information, Coil:Heating:Electric, LOBBY_100_Z629_REHEATCOIL, User-Specified Nominal Capacity [W], 3138.34295
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_100_Z630_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23777
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_100_Z630_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_100_Z630_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_100_Z630_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.75534E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_100_Z630_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_100_Z630_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_100_Z630_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.80428
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_100_Z630_REHEATCOIL, User-Specified Nominal Capacity [W], 1141.28268
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_100_Z631_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.31774
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_100_Z631_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_100_Z631_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_100_Z631_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.35485E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_100_Z631_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_100_Z631_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_100_Z631_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.08388
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_100_Z631_REHEATCOIL, User-Specified Nominal Capacity [W], 1525.16426
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_100_Z632_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25110
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_100_Z632_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_100_Z632_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_100_Z632_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.02193E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_100_Z632_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_100_Z632_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_100_Z632_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.01754
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_100_Z632_REHEATCOIL, User-Specified Nominal Capacity [W], 1205.26243
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_100_Z633_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.97650E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_100_Z633_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_100_Z633_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_100_Z633_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.59530E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_100_Z633_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_100_Z633_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_100_Z633_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.27624
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_100_Z633_REHEATCOIL, User-Specified Nominal Capacity [W], 382.87210
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_100_Z634_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11953
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_100_Z634_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_100_Z634_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_100_Z634_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.39056E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_100_Z634_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_100_Z634_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_100_Z634_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.91245
 Component Sizing Information, Coil:Heating:Electric, STORAGE_100_Z634_REHEATCOIL, User-Specified Nominal Capacity [W], 573.73417
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_101_Z635_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.79798
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_101_Z635_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_101_Z635_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_101_Z635_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15960
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_101_Z635_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_101_Z635_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_101_Z635_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.76766
 Component Sizing Information, Coil:Heating:Electric, LOBBY_101_Z635_REHEATCOIL, User-Specified Nominal Capacity [W], 3830.29875
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_101_Z636_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33509
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_101_Z636_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_101_Z636_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_101_Z636_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.70188E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_101_Z636_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_101_Z636_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_101_Z636_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.36150
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_101_Z636_REHEATCOIL, User-Specified Nominal Capacity [W], 1608.45008
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_101_Z637_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25457
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_101_Z637_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_101_Z637_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_101_Z637_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.09137E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_101_Z637_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_101_Z637_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_101_Z637_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.07310
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_101_Z637_REHEATCOIL, User-Specified Nominal Capacity [W], 1221.92991
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_101_Z638_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.49362
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_101_Z638_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_101_Z638_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_101_Z638_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.87238E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_101_Z638_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_101_Z638_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_101_Z638_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.89791
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_101_Z638_REHEATCOIL, User-Specified Nominal Capacity [W], 2369.37231
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_101_Z639_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.54291
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_101_Z639_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_101_Z639_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_101_Z639_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.30858
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_101_Z639_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_101_Z639_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_101_Z639_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 24.68655
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_101_Z639_REHEATCOIL, User-Specified Nominal Capacity [W], 7405.96532
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_101_Z640_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15893
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_101_Z640_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_101_Z640_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_101_Z640_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.17854E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_101_Z640_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_101_Z640_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_101_Z640_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.54283
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_101_Z640_REHEATCOIL, User-Specified Nominal Capacity [W], 762.85024
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_101_Z641_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11584
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_101_Z641_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_101_Z641_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_101_Z641_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.31682E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_101_Z641_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_101_Z641_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_101_Z641_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.85346
 Component Sizing Information, Coil:Heating:Electric, STORAGE_101_Z641_REHEATCOIL, User-Specified Nominal Capacity [W], 556.03669
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_102_Z642_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.62927
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_102_Z642_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_102_Z642_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_102_Z642_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.12585
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_102_Z642_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_102_Z642_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_102_Z642_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.06834
 Component Sizing Information, Coil:Heating:Electric, LOBBY_102_Z642_REHEATCOIL, User-Specified Nominal Capacity [W], 3020.50153
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_102_Z643_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11558
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_102_Z643_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_102_Z643_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_102_Z643_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.31162E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_102_Z643_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99987E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_102_Z643_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_102_Z643_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.84930
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_102_Z643_REHEATCOIL, User-Specified Nominal Capacity [W], 554.78855
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_102_Z644_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.32360
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_102_Z644_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_102_Z644_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_102_Z644_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.47205E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_102_Z644_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_102_Z644_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_102_Z644_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.17764
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_102_Z644_REHEATCOIL, User-Specified Nominal Capacity [W], 1553.29248
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_102_Z645_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.29211
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_102_Z645_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_102_Z645_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_102_Z645_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.45842
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_102_Z645_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_102_Z645_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_102_Z645_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 36.67375
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_102_Z645_REHEATCOIL, User-Specified Nominal Capacity [W], 11002.12386
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_102_Z646_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22201
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_102_Z646_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_102_Z646_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_102_Z646_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.44020E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_102_Z646_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_102_Z646_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_102_Z646_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.55216
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_102_Z646_REHEATCOIL, User-Specified Nominal Capacity [W], 1065.64908
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_103_Z647_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.56333
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_103_Z647_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_103_Z647_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_103_Z647_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.11267
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_103_Z647_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_103_Z647_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_103_Z647_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 9.01324
 Component Sizing Information, Coil:Heating:Electric, LOBBY_103_Z647_REHEATCOIL, User-Specified Nominal Capacity [W], 2703.97094
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_103_Z648_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39312
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_103_Z648_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_103_Z648_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_103_Z648_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.86232E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_103_Z648_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_103_Z648_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_103_Z648_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.28986
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_103_Z648_REHEATCOIL, User-Specified Nominal Capacity [W], 1886.95672
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_103_Z649_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33648
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_103_Z649_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_103_Z649_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_103_Z649_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.72962E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_103_Z649_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_103_Z649_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_103_Z649_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.38369
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_103_Z649_REHEATCOIL, User-Specified Nominal Capacity [W], 1615.10769
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_103_Z650_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.41097
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_103_Z650_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_103_Z650_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_103_Z650_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.21934E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_103_Z650_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_103_Z650_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_103_Z650_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.57547
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_103_Z650_REHEATCOIL, User-Specified Nominal Capacity [W], 1972.64159
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_103_Z651_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.96405
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_103_Z651_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_103_Z651_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_103_Z651_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.39281
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_103_Z651_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_103_Z651_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_103_Z651_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 31.42473
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_103_Z651_REHEATCOIL, User-Specified Nominal Capacity [W], 9427.41934
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_103_Z652_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19450
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_103_Z652_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_103_Z652_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_103_Z652_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.89001E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_103_Z652_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_103_Z652_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_103_Z652_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.11201
 Component Sizing Information, Coil:Heating:Electric, STORAGE_103_Z652_REHEATCOIL, User-Specified Nominal Capacity [W], 933.60279
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_104_Z653_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.31478
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_104_Z653_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_104_Z653_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_104_Z653_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.29569E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_104_Z653_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_104_Z653_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_104_Z653_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.03655
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_104_Z653_REHEATCOIL, User-Specified Nominal Capacity [W], 1510.96645
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_104_Z654_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27444
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_104_Z654_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_104_Z654_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_104_Z654_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.48889E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_104_Z654_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99988E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_104_Z654_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_104_Z654_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.39112
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_104_Z654_REHEATCOIL, User-Specified Nominal Capacity [W], 1317.33468
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_104_Z655_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33644
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_104_Z655_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_104_Z655_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_104_Z655_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.72871E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_104_Z655_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_104_Z655_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_104_Z655_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.38297
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_104_Z655_REHEATCOIL, User-Specified Nominal Capacity [W], 1614.89029
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_104_Z656_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.36485
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_104_Z656_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_104_Z656_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_104_Z656_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.27297
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_104_Z656_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_104_Z656_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_104_Z656_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 21.83760
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_104_Z656_REHEATCOIL, User-Specified Nominal Capacity [W], 6551.27855
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_104_Z657_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16718
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_104_Z657_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_104_Z657_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_104_Z657_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.34351E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_104_Z657_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_104_Z657_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_104_Z657_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.67481
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_104_Z657_REHEATCOIL, User-Specified Nominal Capacity [W], 802.44176
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_104_Z658_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.61469E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_104_Z658_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_104_Z658_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_104_Z658_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.72294E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_104_Z658_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_104_Z658_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_104_Z658_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.37835
 Component Sizing Information, Coil:Heating:Electric, STORAGE_104_Z658_REHEATCOIL, User-Specified Nominal Capacity [W], 413.50492
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_105_Z659_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.31988
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_105_Z659_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_105_Z659_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_105_Z659_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.39765E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_105_Z659_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_105_Z659_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_105_Z659_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.11812
 Component Sizing Information, Coil:Heating:Electric, LOBBY_105_Z659_REHEATCOIL, User-Specified Nominal Capacity [W], 1535.43553
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_105_Z660_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22782
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_105_Z660_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_105_Z660_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_105_Z660_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.55631E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_105_Z660_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_105_Z660_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_105_Z660_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.64505
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_105_Z660_REHEATCOIL, User-Specified Nominal Capacity [W], 1093.51388
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_105_Z661_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23867
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_105_Z661_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_105_Z661_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_105_Z661_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.77332E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_105_Z661_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_105_Z661_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_105_Z661_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.81865
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_105_Z661_REHEATCOIL, User-Specified Nominal Capacity [W], 1145.59615
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_105_Z662_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36219
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_105_Z662_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_105_Z662_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_105_Z662_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.24376E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_105_Z662_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_105_Z662_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_105_Z662_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.79501
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_105_Z662_REHEATCOIL, User-Specified Nominal Capacity [W], 1738.50304
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_105_Z663_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.15455
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_105_Z663_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_105_Z663_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_105_Z663_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.43091
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_105_Z663_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_105_Z663_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_105_Z663_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 34.47283
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_105_Z663_REHEATCOIL, User-Specified Nominal Capacity [W], 10341.84896
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_105_Z664_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.42928E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_105_Z664_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_105_Z664_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_105_Z664_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.88586E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_105_Z664_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_105_Z664_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_105_Z664_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.50869
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_105_Z664_REHEATCOIL, User-Specified Nominal Capacity [W], 452.60562
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_105_Z665_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.71662E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_105_Z665_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_105_Z665_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_105_Z665_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.94332E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_105_Z665_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_105_Z665_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_105_Z665_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.55466
 Component Sizing Information, Coil:Heating:Electric, STORAGE_105_Z665_REHEATCOIL, User-Specified Nominal Capacity [W], 466.39796
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_106_Z666_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.72690
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_106_Z666_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_106_Z666_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_106_Z666_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14538
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_106_Z666_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_106_Z666_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_106_Z666_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.63038
 Component Sizing Information, Coil:Heating:Electric, LOBBY_106_Z666_REHEATCOIL, User-Specified Nominal Capacity [W], 3489.11271
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_106_Z667_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.29379
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_106_Z667_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_106_Z667_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_106_Z667_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.87574E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_106_Z667_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_106_Z667_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_106_Z667_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.70059
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_106_Z667_REHEATCOIL, User-Specified Nominal Capacity [W], 1410.17775
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_106_Z668_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27221
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_106_Z668_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_106_Z668_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_106_Z668_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.44426E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_106_Z668_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_106_Z668_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_106_Z668_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.35541
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_106_Z668_REHEATCOIL, User-Specified Nominal Capacity [W], 1306.62169
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_106_Z669_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13831
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_106_Z669_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_106_Z669_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_106_Z669_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.76621E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_106_Z669_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_106_Z669_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_106_Z669_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.21297
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_106_Z669_REHEATCOIL, User-Specified Nominal Capacity [W], 663.89037
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_106_Z670_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.73929
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_106_Z670_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_106_Z670_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_106_Z670_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.34786
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_106_Z670_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_106_Z670_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_106_Z670_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 27.82869
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_106_Z670_REHEATCOIL, User-Specified Nominal Capacity [W], 8348.60761
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_106_Z671_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18357
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_106_Z671_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_106_Z671_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_106_Z671_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.67144E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_106_Z671_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_106_Z671_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_106_Z671_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.93715
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_106_Z671_REHEATCOIL, User-Specified Nominal Capacity [W], 881.14623
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_106_Z672_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13623
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_106_Z672_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_106_Z672_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_106_Z672_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.72454E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_106_Z672_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_106_Z672_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_106_Z672_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.17963
 Component Sizing Information, Coil:Heating:Electric, STORAGE_106_Z672_REHEATCOIL, User-Specified Nominal Capacity [W], 653.88918
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_107_Z673_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.64906
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_107_Z673_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_107_Z673_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_107_Z673_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.12981
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_107_Z673_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_107_Z673_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_107_Z673_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.38497
 Component Sizing Information, Coil:Heating:Electric, LOBBY_107_Z673_REHEATCOIL, User-Specified Nominal Capacity [W], 3115.48956
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_107_Z674_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.46971
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_107_Z674_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_107_Z674_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_107_Z674_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.39423E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_107_Z674_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_107_Z674_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_107_Z674_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.51539
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_107_Z674_REHEATCOIL, User-Specified Nominal Capacity [W], 2254.61613
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_107_Z675_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17081
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_107_Z675_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_107_Z675_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_107_Z675_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.41612E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_107_Z675_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99983E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_107_Z675_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_107_Z675_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.73290
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_107_Z675_REHEATCOIL, User-Specified Nominal Capacity [W], 819.86954
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_107_Z676_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17421
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_107_Z676_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_107_Z676_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_107_Z676_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.48420E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_107_Z676_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99983E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_107_Z676_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_107_Z676_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.78736
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_107_Z676_REHEATCOIL, User-Specified Nominal Capacity [W], 836.20736
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_107_Z677_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.41493
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_107_Z677_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_107_Z677_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_107_Z677_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.48299
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_107_Z677_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_107_Z677_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_107_Z677_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 38.63882
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_107_Z677_REHEATCOIL, User-Specified Nominal Capacity [W], 11591.64696
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_107_Z678_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11245
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_107_Z678_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_107_Z678_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_107_Z678_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.24907E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_107_Z678_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99983E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_107_Z678_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_107_Z678_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.79925
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_107_Z678_REHEATCOIL, User-Specified Nominal Capacity [W], 539.77577
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_108_Z679_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.93220
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_108_Z679_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_108_Z679_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_108_Z679_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18644
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_108_Z679_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_108_Z679_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_108_Z679_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.91520
 Component Sizing Information, Coil:Heating:Electric, LOBBY_108_Z679_REHEATCOIL, User-Specified Nominal Capacity [W], 4474.55854
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_108_Z680_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39078
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_108_Z680_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_108_Z680_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_108_Z680_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.81556E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_108_Z680_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_108_Z680_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_108_Z680_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.25245
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_108_Z680_REHEATCOIL, User-Specified Nominal Capacity [W], 1875.73420
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_108_Z681_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23703
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_108_Z681_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_108_Z681_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_108_Z681_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.74053E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_108_Z681_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_108_Z681_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_108_Z681_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.79242
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_108_Z681_REHEATCOIL, User-Specified Nominal Capacity [W], 1137.72683
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_108_Z682_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.38195
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_108_Z682_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_108_Z682_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_108_Z682_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.63905E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_108_Z682_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_108_Z682_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_108_Z682_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.11124
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_108_Z682_REHEATCOIL, User-Specified Nominal Capacity [W], 1833.37120
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_108_Z683_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.54147
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_108_Z683_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_108_Z683_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_108_Z683_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.10829
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_108_Z683_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_108_Z683_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_108_Z683_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 8.66347
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_108_Z683_REHEATCOIL, User-Specified Nominal Capacity [W], 2599.04224
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_108_Z684_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18728
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_108_Z684_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_108_Z684_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_108_Z684_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.74556E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_108_Z684_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_108_Z684_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_108_Z684_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.99645
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_108_Z684_REHEATCOIL, User-Specified Nominal Capacity [W], 898.93527
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_108_Z685_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22751
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_108_Z685_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_108_Z685_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_108_Z685_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.55025E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_108_Z685_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_108_Z685_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_108_Z685_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.64020
 Component Sizing Information, Coil:Heating:Electric, STORAGE_108_Z685_REHEATCOIL, User-Specified Nominal Capacity [W], 1092.06027
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_109_Z686_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.99469
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_109_Z686_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_109_Z686_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_109_Z686_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.19894
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_109_Z686_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_109_Z686_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_109_Z686_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 15.91501
 Component Sizing Information, Coil:Heating:Electric, LOBBY_109_Z686_REHEATCOIL, User-Specified Nominal Capacity [W], 4774.50375
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_109_Z687_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.40063
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_109_Z687_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_109_Z687_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_109_Z687_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.01251E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_109_Z687_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_109_Z687_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_109_Z687_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.41001
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_109_Z687_REHEATCOIL, User-Specified Nominal Capacity [W], 1923.00168
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_109_Z688_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17423
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_109_Z688_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_109_Z688_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_109_Z688_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.48452E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_109_Z688_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99973E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_109_Z688_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_109_Z688_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.78762
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_109_Z688_REHEATCOIL, User-Specified Nominal Capacity [W], 836.28475
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_109_Z689_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16148
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_109_Z689_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_109_Z689_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_109_Z689_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.22954E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_109_Z689_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_109_Z689_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_109_Z689_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.58363
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_109_Z689_REHEATCOIL, User-Specified Nominal Capacity [W], 775.09004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_109_Z690_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.94428
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_109_Z690_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_109_Z690_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_109_Z690_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18886
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_109_Z690_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_109_Z690_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_109_Z690_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 15.10844
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_109_Z690_REHEATCOIL, User-Specified Nominal Capacity [W], 4532.53275
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_109_Z691_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16675
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_109_Z691_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_109_Z691_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_109_Z691_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.33509E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_109_Z691_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_109_Z691_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_109_Z691_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.66807
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_109_Z691_REHEATCOIL, User-Specified Nominal Capacity [W], 800.42072
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_109_Z692_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.07260E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_109_Z692_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_109_Z692_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_109_Z692_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.81452E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_109_Z692_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_109_Z692_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_109_Z692_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.45162
 Component Sizing Information, Coil:Heating:Electric, STORAGE_109_Z692_REHEATCOIL, User-Specified Nominal Capacity [W], 435.48458
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_0_Z1_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.45803
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_0_Z1_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9160.63086
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_0_Z1_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rating Net COP {W/W}, EER {Btu/W-h}, SEER User {Btu/W-h}, SEER Standard {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_0_Z1_COOLINGCOILDX, 8805.0, 39.98, 136.43, 54.18, 51.26, 37.2
! <DX Cooling Coil AHRI 2023 Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rating Net COP2 {W/W}, EER2 {Btu/W-h}, SEER2 User {Btu/W-h}, SEER2 Standard {Btu/W-h}, IEER 2022 {Btu/W-h}
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_0_Z1_COOLINGCOILDX, 8805.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_0_Z1_HEATINGCOIL, User-Specified Nominal Capacity [W], 7328.50469
 Component Sizing Information, Fan:VariableVolume, LOBBY_0_Z1_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.45803
 Component Sizing Information, Fan:VariableVolume, LOBBY_0_Z1_SUPPLYFAN, Design Electric Power Consumption [W], 392.59847
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_0_Z2_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.47889
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_0_Z2_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9577.83367
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_0_Z2_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_0_Z2_COOLINGCOILDX, 9206.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_0_Z2_COOLINGCOILDX, 9206.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_0_Z2_HEATINGCOIL, User-Specified Nominal Capacity [W], 7662.26694
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_0_Z2_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.47889
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_0_Z2_SUPPLYFAN, Design Electric Power Consumption [W], 410.47859
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_0_Z3_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22305
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_0_Z3_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4461.08152
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_0_Z3_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_0_Z3_COOLINGCOILDX, 4287.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_0_Z3_COOLINGCOILDX, 4287.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_0_Z3_HEATINGCOIL, User-Specified Nominal Capacity [W], 3568.86522
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_0_Z3_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22305
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_0_Z3_SUPPLYFAN, Design Electric Power Consumption [W], 191.18921
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_0_Z4_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13511
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_0_Z4_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2702.24648
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_0_Z4_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_0_Z4_COOLINGCOILDX, 2597.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_0_Z4_COOLINGCOILDX, 2597.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_0_Z4_HEATINGCOIL, User-Specified Nominal Capacity [W], 2161.79718
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_0_Z4_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13511
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_0_Z4_SUPPLYFAN, Design Electric Power Consumption [W], 115.81056
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_Z5_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.33974
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_Z5_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 46794.74672
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_Z5_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_Z5_COOLINGCOILDX, 44977.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_Z5_COOLINGCOILDX, 44977.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_0_Z5_HEATINGCOIL, User-Specified Nominal Capacity [W], 37435.79738
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_0_Z5_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.33974
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_0_Z5_SUPPLYFAN, Design Electric Power Consumption [W], 2005.48915
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_Z6_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19691
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_Z6_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3938.21792
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_Z6_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_Z6_COOLINGCOILDX, 3785.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_Z6_COOLINGCOILDX, 3785.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_0_Z6_HEATINGCOIL, User-Specified Nominal Capacity [W], 3150.57433
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_0_Z6_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19691
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_0_Z6_SUPPLYFAN, Design Electric Power Consumption [W], 168.78077
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_0_Z7_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 5.96210E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_0_Z7_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1192.42080
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_0_Z7_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_0_Z7_COOLINGCOILDX, 1146.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_0_Z7_COOLINGCOILDX, 1146.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_0_Z7_HEATINGCOIL, User-Specified Nominal Capacity [W], 953.93664
 Component Sizing Information, Fan:VariableVolume, STORAGE_0_Z7_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 5.96210E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_0_Z7_SUPPLYFAN, Design Electric Power Consumption [W], 51.10375
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_1_Z8_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.92248
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_1_Z8_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 18449.63162
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_1_Z8_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_1_Z8_COOLINGCOILDX, 17733.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_1_Z8_COOLINGCOILDX, 17733.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_1_Z8_HEATINGCOIL, User-Specified Nominal Capacity [W], 14759.70530
 Component Sizing Information, Fan:VariableVolume, LOBBY_1_Z8_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.92248
 Component Sizing Information, Fan:VariableVolume, LOBBY_1_Z8_SUPPLYFAN, Design Electric Power Consumption [W], 790.69850
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_1_Z9_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.38311
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_1_Z9_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7662.18871
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_1_Z9_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_1_Z9_COOLINGCOILDX, 7364.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_1_Z9_COOLINGCOILDX, 7364.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_1_Z9_HEATINGCOIL, User-Specified Nominal Capacity [W], 6129.75097
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_1_Z9_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.38311
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_1_Z9_SUPPLYFAN, Design Electric Power Consumption [W], 328.37952
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_1_Z10_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26531
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_1_Z10_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5306.25275
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_1_Z10_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_1_Z10_COOLINGCOILDX, 5100.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_1_Z10_COOLINGCOILDX, 5100.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_1_Z10_HEATINGCOIL, User-Specified Nominal Capacity [W], 4245.00220
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_1_Z10_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26531
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_1_Z10_SUPPLYFAN, Design Electric Power Consumption [W], 227.41083
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_1_Z11_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13754
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_1_Z11_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2750.81915
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_1_Z11_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_1_Z11_COOLINGCOILDX, 2644.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_1_Z11_COOLINGCOILDX, 2644.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_1_Z11_HEATINGCOIL, User-Specified Nominal Capacity [W], 2200.65532
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_1_Z11_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13754
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_1_Z11_SUPPLYFAN, Design Electric Power Consumption [W], 117.89225
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_1_Z12_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.87846
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_1_Z12_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 17569.18208
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_1_Z12_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_1_Z12_COOLINGCOILDX, 16887.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_1_Z12_COOLINGCOILDX, 16887.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_1_Z12_HEATINGCOIL, User-Specified Nominal Capacity [W], 14055.34567
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_1_Z12_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.87846
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_1_Z12_SUPPLYFAN, Design Electric Power Consumption [W], 752.96495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_1_Z13_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22425
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_1_Z13_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4484.95997
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_1_Z13_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_1_Z13_COOLINGCOILDX, 4310.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_1_Z13_COOLINGCOILDX, 4310.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_1_Z13_HEATINGCOIL, User-Specified Nominal Capacity [W], 3587.96798
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_1_Z13_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22425
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_1_Z13_SUPPLYFAN, Design Electric Power Consumption [W], 192.21257
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_1_Z14_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18098
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_1_Z14_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3619.59384
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_1_Z14_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_1_Z14_COOLINGCOILDX, 3479.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_1_Z14_COOLINGCOILDX, 3479.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_1_Z14_HEATINGCOIL, User-Specified Nominal Capacity [W], 2895.67507
 Component Sizing Information, Fan:VariableVolume, STORAGE_1_Z14_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18098
 Component Sizing Information, Fan:VariableVolume, STORAGE_1_Z14_SUPPLYFAN, Design Electric Power Consumption [W], 155.12545
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_2_Z15_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.72963
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_2_Z15_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14592.69750
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_2_Z15_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_2_Z15_COOLINGCOILDX, 14026.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_2_Z15_COOLINGCOILDX, 14026.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_2_Z15_HEATINGCOIL, User-Specified Nominal Capacity [W], 11674.15800
 Component Sizing Information, Fan:VariableVolume, LOBBY_2_Z15_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.72963
 Component Sizing Information, Fan:VariableVolume, LOBBY_2_Z15_SUPPLYFAN, Design Electric Power Consumption [W], 625.40132
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_2_Z16_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.47981
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_2_Z16_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9596.14930
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_2_Z16_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_2_Z16_COOLINGCOILDX, 9223.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_2_Z16_COOLINGCOILDX, 9223.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_2_Z16_HEATINGCOIL, User-Specified Nominal Capacity [W], 7676.91944
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_2_Z16_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.47981
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_2_Z16_SUPPLYFAN, Design Electric Power Consumption [W], 411.26354
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_2_Z17_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.34058
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_2_Z17_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6811.66575
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_2_Z17_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_2_Z17_COOLINGCOILDX, 6547.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_2_Z17_COOLINGCOILDX, 6547.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_2_Z17_HEATINGCOIL, User-Specified Nominal Capacity [W], 5449.33260
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_2_Z17_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.34058
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_2_Z17_SUPPLYFAN, Design Electric Power Consumption [W], 291.92853
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_2_Z18_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27704
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_2_Z18_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5540.89472
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_2_Z18_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_2_Z18_COOLINGCOILDX, 5325.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_2_Z18_COOLINGCOILDX, 5325.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_2_Z18_HEATINGCOIL, User-Specified Nominal Capacity [W], 4432.71578
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_2_Z18_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27704
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_2_Z18_SUPPLYFAN, Design Electric Power Consumption [W], 237.46692
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_2_Z19_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.11206
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_2_Z19_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 22241.12932
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_2_Z19_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_2_Z19_COOLINGCOILDX, 21377.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_2_Z19_COOLINGCOILDX, 21377.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_2_Z19_HEATINGCOIL, User-Specified Nominal Capacity [W], 17792.90346
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_2_Z19_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.11206
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_2_Z19_SUPPLYFAN, Design Electric Power Consumption [W], 953.19126
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_2_Z20_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15238
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_2_Z20_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3047.65909
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_2_Z20_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_2_Z20_COOLINGCOILDX, 2929.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_2_Z20_COOLINGCOILDX, 2929.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_2_Z20_HEATINGCOIL, User-Specified Nominal Capacity [W], 2438.12727
 Component Sizing Information, Fan:VariableVolume, STORAGE_2_Z20_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15238
 Component Sizing Information, Fan:VariableVolume, STORAGE_2_Z20_SUPPLYFAN, Design Electric Power Consumption [W], 130.61396
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_3_Z21_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.77546
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_3_Z21_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15509.13268
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_3_Z21_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_3_Z21_COOLINGCOILDX, 14907.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_3_Z21_COOLINGCOILDX, 14907.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_3_Z21_HEATINGCOIL, User-Specified Nominal Capacity [W], 12407.30614
 Component Sizing Information, Fan:VariableVolume, LOBBY_3_Z21_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.77546
 Component Sizing Information, Fan:VariableVolume, LOBBY_3_Z21_SUPPLYFAN, Design Electric Power Consumption [W], 664.67711
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_3_Z22_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10725
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_3_Z22_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2145.06184
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_3_Z22_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_3_Z22_COOLINGCOILDX, 2061.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_3_Z22_COOLINGCOILDX, 2061.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_3_Z22_HEATINGCOIL, User-Specified Nominal Capacity [W], 1716.04947
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_3_Z22_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10725
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_3_Z22_SUPPLYFAN, Design Electric Power Consumption [W], 91.93122
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_3_Z23_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.81982
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_3_Z23_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 36396.38110
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_3_Z23_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_3_Z23_COOLINGCOILDX, 34983.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_3_Z23_COOLINGCOILDX, 34983.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_3_Z23_HEATINGCOIL, User-Specified Nominal Capacity [W], 29117.10488
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_3_Z23_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.81982
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_3_Z23_SUPPLYFAN, Design Electric Power Consumption [W], 1559.84490
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_3_Z24_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19295
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_3_Z24_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3858.90351
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_3_Z24_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_3_Z24_COOLINGCOILDX, 3709.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_3_Z24_COOLINGCOILDX, 3709.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_3_Z24_HEATINGCOIL, User-Specified Nominal Capacity [W], 3087.12281
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_3_Z24_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19295
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_3_Z24_SUPPLYFAN, Design Electric Power Consumption [W], 165.38158
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_3_Z25_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23787
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_3_Z25_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4757.41849
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_3_Z25_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_3_Z25_COOLINGCOILDX, 4572.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_3_Z25_COOLINGCOILDX, 4572.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_3_Z25_HEATINGCOIL, User-Specified Nominal Capacity [W], 3805.93479
 Component Sizing Information, Fan:VariableVolume, STORAGE_3_Z25_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23787
 Component Sizing Information, Fan:VariableVolume, STORAGE_3_Z25_SUPPLYFAN, Design Electric Power Consumption [W], 203.88936
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_4_Z26_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.83681
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_4_Z26_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 16736.20263
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_4_Z26_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_4_Z26_COOLINGCOILDX, 16086.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_4_Z26_COOLINGCOILDX, 16086.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_4_Z26_HEATINGCOIL, User-Specified Nominal Capacity [W], 13388.96210
 Component Sizing Information, Fan:VariableVolume, LOBBY_4_Z26_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.83681
 Component Sizing Information, Fan:VariableVolume, LOBBY_4_Z26_SUPPLYFAN, Design Electric Power Consumption [W], 717.26583
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_4_Z27_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.37985
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_4_Z27_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7597.07134
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_4_Z27_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_4_Z27_COOLINGCOILDX, 7302.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_4_Z27_COOLINGCOILDX, 7302.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_4_Z27_HEATINGCOIL, User-Specified Nominal Capacity [W], 6077.65707
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_4_Z27_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.37985
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_4_Z27_SUPPLYFAN, Design Electric Power Consumption [W], 325.58877
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_4_Z28_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19451
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_4_Z28_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3890.25720
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_4_Z28_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_4_Z28_COOLINGCOILDX, 3739.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_4_Z28_COOLINGCOILDX, 3739.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_4_Z28_HEATINGCOIL, User-Specified Nominal Capacity [W], 3112.20576
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_4_Z28_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19451
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_4_Z28_SUPPLYFAN, Design Electric Power Consumption [W], 166.72531
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_4_Z29_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10071
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_4_Z29_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2014.15402
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_4_Z29_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_4_Z29_COOLINGCOILDX, 1936.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_4_Z29_COOLINGCOILDX, 1936.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_4_Z29_HEATINGCOIL, User-Specified Nominal Capacity [W], 1611.32322
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_4_Z29_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10071
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_4_Z29_SUPPLYFAN, Design Electric Power Consumption [W], 86.32089
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_4_Z30_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.76759
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_4_Z30_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15351.81759
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_4_Z30_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_4_Z30_COOLINGCOILDX, 14755.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_4_Z30_COOLINGCOILDX, 14755.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_4_Z30_HEATINGCOIL, User-Specified Nominal Capacity [W], 12281.45407
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_4_Z30_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.76759
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_4_Z30_SUPPLYFAN, Design Electric Power Consumption [W], 657.93504
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_Z31_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20860
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_Z31_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4172.00584
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_Z31_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_Z31_COOLINGCOILDX, 4010.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_Z31_COOLINGCOILDX, 4010.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_4_Z31_HEATINGCOIL, User-Specified Nominal Capacity [W], 3337.60468
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_4_Z31_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20860
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_4_Z31_SUPPLYFAN, Design Electric Power Consumption [W], 178.80025
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_4_Z32_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 6.31368E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_4_Z32_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1262.73595
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_4_Z32_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_4_Z32_COOLINGCOILDX, 1213.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_4_Z32_COOLINGCOILDX, 1213.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_4_Z32_HEATINGCOIL, User-Specified Nominal Capacity [W], 1010.18876
 Component Sizing Information, Fan:VariableVolume, STORAGE_4_Z32_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 6.31368E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_4_Z32_SUPPLYFAN, Design Electric Power Consumption [W], 54.11725
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_5_Z33_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.67457
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_5_Z33_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 13491.41734
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_5_Z33_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_5_Z33_COOLINGCOILDX, 12967.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_5_Z33_COOLINGCOILDX, 12967.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_5_Z33_HEATINGCOIL, User-Specified Nominal Capacity [W], 10793.13388
 Component Sizing Information, Fan:VariableVolume, LOBBY_5_Z33_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.67457
 Component Sizing Information, Fan:VariableVolume, LOBBY_5_Z33_SUPPLYFAN, Design Electric Power Consumption [W], 578.20360
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_5_Z34_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.46035
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_5_Z34_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9206.94136
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_5_Z34_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_5_Z34_COOLINGCOILDX, 8849.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_5_Z34_COOLINGCOILDX, 8849.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_5_Z34_HEATINGCOIL, User-Specified Nominal Capacity [W], 7365.55309
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_5_Z34_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.46035
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_5_Z34_SUPPLYFAN, Design Electric Power Consumption [W], 394.58320
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_5_Z35_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21043
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_5_Z35_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4208.63126
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_5_Z35_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_5_Z35_COOLINGCOILDX, 4045.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_5_Z35_COOLINGCOILDX, 4045.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_5_Z35_HEATINGCOIL, User-Specified Nominal Capacity [W], 3366.90500
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_5_Z35_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21043
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_5_Z35_SUPPLYFAN, Design Electric Power Consumption [W], 180.36991
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_5_Z36_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.34802
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_5_Z36_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6960.49586
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_5_Z36_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_5_Z36_COOLINGCOILDX, 6690.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_5_Z36_COOLINGCOILDX, 6690.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_5_Z36_HEATINGCOIL, User-Specified Nominal Capacity [W], 5568.39669
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_5_Z36_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.34802
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_5_Z36_SUPPLYFAN, Design Electric Power Consumption [W], 298.30697
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_5_Z37_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.35941
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_5_Z37_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 47188.12288
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_5_Z37_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_5_Z37_COOLINGCOILDX, 45356.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_5_Z37_COOLINGCOILDX, 45356.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_5_Z37_HEATINGCOIL, User-Specified Nominal Capacity [W], 37750.49830
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_5_Z37_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.35941
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_5_Z37_SUPPLYFAN, Design Electric Power Consumption [W], 2022.34812
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_5_Z38_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14378
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_5_Z38_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2875.67769
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_5_Z38_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_5_Z38_COOLINGCOILDX, 2764.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_5_Z38_COOLINGCOILDX, 2764.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_5_Z38_HEATINGCOIL, User-Specified Nominal Capacity [W], 2300.54215
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_5_Z38_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14378
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_5_Z38_SUPPLYFAN, Design Electric Power Consumption [W], 123.24333
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_5_Z39_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12135
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_5_Z39_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2427.09741
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_5_Z39_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_5_Z39_COOLINGCOILDX, 2332.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_5_Z39_COOLINGCOILDX, 2332.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_5_Z39_HEATINGCOIL, User-Specified Nominal Capacity [W], 1941.67793
 Component Sizing Information, Fan:VariableVolume, STORAGE_5_Z39_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12135
 Component Sizing Information, Fan:VariableVolume, STORAGE_5_Z39_SUPPLYFAN, Design Electric Power Consumption [W], 104.01846
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_6_Z40_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.40559
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_6_Z40_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8111.74880
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_6_Z40_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_6_Z40_COOLINGCOILDX, 7796.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_6_Z40_COOLINGCOILDX, 7796.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_6_Z40_HEATINGCOIL, User-Specified Nominal Capacity [W], 6489.39904
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_6_Z40_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.40559
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_6_Z40_SUPPLYFAN, Design Electric Power Consumption [W], 347.64638
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_6_Z41_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22717
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_6_Z41_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4543.45171
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_6_Z41_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_6_Z41_COOLINGCOILDX, 4367.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_6_Z41_COOLINGCOILDX, 4367.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_6_Z41_HEATINGCOIL, User-Specified Nominal Capacity [W], 3634.76136
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_6_Z41_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22717
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_6_Z41_SUPPLYFAN, Design Electric Power Consumption [W], 194.71936
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_6_Z42_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17961
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_6_Z42_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3592.25495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_6_Z42_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_6_Z42_COOLINGCOILDX, 3452.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_6_Z42_COOLINGCOILDX, 3452.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_6_Z42_HEATINGCOIL, User-Specified Nominal Capacity [W], 2873.80396
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_6_Z42_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17961
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_6_Z42_SUPPLYFAN, Design Electric Power Consumption [W], 153.95378
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_6_Z43_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.50788
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_6_Z43_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 30157.50369
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_6_Z43_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_6_Z43_COOLINGCOILDX, 28986.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_6_Z43_COOLINGCOILDX, 28986.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_6_Z43_HEATINGCOIL, User-Specified Nominal Capacity [W], 24126.00295
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_6_Z43_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.50788
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_6_Z43_SUPPLYFAN, Design Electric Power Consumption [W], 1292.46444
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_6_Z44_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21281
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_6_Z44_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4256.20567
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_6_Z44_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_6_Z44_COOLINGCOILDX, 4091.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_6_Z44_COOLINGCOILDX, 4091.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_6_Z44_HEATINGCOIL, User-Specified Nominal Capacity [W], 3404.96454
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_6_Z44_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21281
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_6_Z44_SUPPLYFAN, Design Electric Power Consumption [W], 182.40881
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_6_Z45_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13430
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_6_Z45_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2685.93478
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_6_Z45_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_6_Z45_COOLINGCOILDX, 2581.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_6_Z45_COOLINGCOILDX, 2581.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_6_Z45_HEATINGCOIL, User-Specified Nominal Capacity [W], 2148.74782
 Component Sizing Information, Fan:VariableVolume, STORAGE_6_Z45_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13430
 Component Sizing Information, Fan:VariableVolume, STORAGE_6_Z45_SUPPLYFAN, Design Electric Power Consumption [W], 115.11149
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_7_Z46_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.36516
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_7_Z46_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7303.26821
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_7_Z46_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_7_Z46_COOLINGCOILDX, 7019.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_7_Z46_COOLINGCOILDX, 7019.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_7_Z46_HEATINGCOIL, User-Specified Nominal Capacity [W], 5842.61457
 Component Sizing Information, Fan:VariableVolume, LOBBY_7_Z46_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.36516
 Component Sizing Information, Fan:VariableVolume, LOBBY_7_Z46_SUPPLYFAN, Design Electric Power Consumption [W], 312.99721
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_7_Z47_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.34229
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_7_Z47_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6845.80636
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_7_Z47_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_7_Z47_COOLINGCOILDX, 6580.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_7_Z47_COOLINGCOILDX, 6580.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_7_Z47_HEATINGCOIL, User-Specified Nominal Capacity [W], 5476.64509
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_7_Z47_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.34229
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_7_Z47_SUPPLYFAN, Design Electric Power Consumption [W], 293.39170
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_7_Z48_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18350
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_7_Z48_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3670.00414
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_7_Z48_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_7_Z48_COOLINGCOILDX, 3527.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_7_Z48_COOLINGCOILDX, 3527.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_7_Z48_HEATINGCOIL, User-Specified Nominal Capacity [W], 2936.00331
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_7_Z48_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18350
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_7_Z48_SUPPLYFAN, Design Electric Power Consumption [W], 157.28589
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_7_Z49_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19709
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_7_Z49_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3941.73557
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_7_Z49_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_7_Z49_COOLINGCOILDX, 3788.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_7_Z49_COOLINGCOILDX, 3788.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_7_Z49_HEATINGCOIL, User-Specified Nominal Capacity [W], 3153.38845
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_7_Z49_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19709
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_7_Z49_SUPPLYFAN, Design Electric Power Consumption [W], 168.93152
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_7_Z50_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.68750
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_7_Z50_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 13750.03298
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_7_Z50_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_7_Z50_COOLINGCOILDX, 13216.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_7_Z50_COOLINGCOILDX, 13216.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_7_Z50_HEATINGCOIL, User-Specified Nominal Capacity [W], 11000.02639
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_7_Z50_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.68750
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_7_Z50_SUPPLYFAN, Design Electric Power Consumption [W], 589.28713
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_7_Z51_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.81303E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_7_Z51_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1562.60530
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_7_Z51_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_7_Z51_COOLINGCOILDX, 1501.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_7_Z51_COOLINGCOILDX, 1501.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_7_Z51_HEATINGCOIL, User-Specified Nominal Capacity [W], 1250.08424
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_7_Z51_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.81303E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_7_Z51_SUPPLYFAN, Design Electric Power Consumption [W], 66.96880
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_7_Z52_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11246
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_7_Z52_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2249.14112
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_7_Z52_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_7_Z52_COOLINGCOILDX, 2161.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_7_Z52_COOLINGCOILDX, 2161.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_7_Z52_HEATINGCOIL, User-Specified Nominal Capacity [W], 1799.31289
 Component Sizing Information, Fan:VariableVolume, STORAGE_7_Z52_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11246
 Component Sizing Information, Fan:VariableVolume, STORAGE_7_Z52_SUPPLYFAN, Design Electric Power Consumption [W], 96.39176
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_8_Z53_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.65455
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_8_Z53_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 13091.03951
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_8_Z53_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_8_Z53_COOLINGCOILDX, 12582.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_8_Z53_COOLINGCOILDX, 12582.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_8_Z53_HEATINGCOIL, User-Specified Nominal Capacity [W], 10472.83161
 Component Sizing Information, Fan:VariableVolume, LOBBY_8_Z53_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.65455
 Component Sizing Information, Fan:VariableVolume, LOBBY_8_Z53_SUPPLYFAN, Design Electric Power Consumption [W], 561.04455
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_8_Z54_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26804
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_8_Z54_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5360.72035
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_8_Z54_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_8_Z54_COOLINGCOILDX, 5152.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_8_Z54_COOLINGCOILDX, 5152.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_8_Z54_HEATINGCOIL, User-Specified Nominal Capacity [W], 4288.57628
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_8_Z54_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26804
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_8_Z54_SUPPLYFAN, Design Electric Power Consumption [W], 229.74516
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_8_Z55_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.34523
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_8_Z55_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6904.58447
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_8_Z55_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_8_Z55_COOLINGCOILDX, 6636.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_8_Z55_COOLINGCOILDX, 6636.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_8_Z55_HEATINGCOIL, User-Specified Nominal Capacity [W], 5523.66758
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_8_Z55_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.34523
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_8_Z55_SUPPLYFAN, Design Electric Power Consumption [W], 295.91076
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_8_Z56_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.41086
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_8_Z56_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 28217.22276
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_8_Z56_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_8_Z56_COOLINGCOILDX, 27121.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_8_Z56_COOLINGCOILDX, 27121.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_8_Z56_HEATINGCOIL, User-Specified Nominal Capacity [W], 22573.77821
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_8_Z56_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.41086
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_8_Z56_SUPPLYFAN, Design Electric Power Consumption [W], 1209.30955
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_8_Z57_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22308
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_8_Z57_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4461.67457
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_8_Z57_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_8_Z57_COOLINGCOILDX, 4288.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_8_Z57_COOLINGCOILDX, 4288.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_8_Z57_HEATINGCOIL, User-Specified Nominal Capacity [W], 3569.33966
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_8_Z57_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22308
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_8_Z57_SUPPLYFAN, Design Electric Power Consumption [W], 191.21462
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_8_Z58_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16782
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_8_Z58_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3356.37410
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_8_Z58_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_8_Z58_COOLINGCOILDX, 3226.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_8_Z58_COOLINGCOILDX, 3226.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_8_Z58_HEATINGCOIL, User-Specified Nominal Capacity [W], 2685.09928
 Component Sizing Information, Fan:VariableVolume, STORAGE_8_Z58_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16782
 Component Sizing Information, Fan:VariableVolume, STORAGE_8_Z58_SUPPLYFAN, Design Electric Power Consumption [W], 143.84460
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_9_Z59_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.97804
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_9_Z59_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 19560.84867
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_9_Z59_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_9_Z59_COOLINGCOILDX, 18801.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_9_Z59_COOLINGCOILDX, 18801.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_9_Z59_HEATINGCOIL, User-Specified Nominal Capacity [W], 15648.67893
 Component Sizing Information, Fan:VariableVolume, LOBBY_9_Z59_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.97804
 Component Sizing Information, Fan:VariableVolume, LOBBY_9_Z59_SUPPLYFAN, Design Electric Power Consumption [W], 838.32209
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_9_Z60_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.32038
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_9_Z60_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6407.61498
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_9_Z60_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_9_Z60_COOLINGCOILDX, 6158.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_9_Z60_COOLINGCOILDX, 6158.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_9_Z60_HEATINGCOIL, User-Specified Nominal Capacity [W], 5126.09198
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_9_Z60_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.32038
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_9_Z60_SUPPLYFAN, Design Electric Power Consumption [W], 274.61207
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_9_Z61_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_9_Z61_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2824.17406
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_9_Z61_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_9_Z61_COOLINGCOILDX, 2714.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_9_Z61_COOLINGCOILDX, 2714.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_9_Z61_HEATINGCOIL, User-Specified Nominal Capacity [W], 2259.33925
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_9_Z61_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14121
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_9_Z61_SUPPLYFAN, Design Electric Power Consumption [W], 121.03603
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_9_Z62_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.30064
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_9_Z62_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6012.80676
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_9_Z62_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_9_Z62_COOLINGCOILDX, 5779.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_9_Z62_COOLINGCOILDX, 5779.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_9_Z62_HEATINGCOIL, User-Specified Nominal Capacity [W], 4810.24541
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_9_Z62_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.30064
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_9_Z62_SUPPLYFAN, Design Electric Power Consumption [W], 257.69172
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_9_Z63_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.61594
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_9_Z63_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 12318.76492
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_9_Z63_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_9_Z63_COOLINGCOILDX, 11840.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_9_Z63_COOLINGCOILDX, 11840.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_9_Z63_HEATINGCOIL, User-Specified Nominal Capacity [W], 9855.01194
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_9_Z63_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.61594
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_9_Z63_SUPPLYFAN, Design Electric Power Consumption [W], 527.94707
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_9_Z64_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10742
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_9_Z64_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2148.40942
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_9_Z64_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_9_Z64_COOLINGCOILDX, 2065.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_9_Z64_COOLINGCOILDX, 2065.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_9_Z64_HEATINGCOIL, User-Specified Nominal Capacity [W], 1718.72754
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_9_Z64_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10742
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_9_Z64_SUPPLYFAN, Design Electric Power Consumption [W], 92.07469
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_9_Z65_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 6.75763E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_9_Z65_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1351.52555
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_9_Z65_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_9_Z65_COOLINGCOILDX, 1299.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_9_Z65_COOLINGCOILDX, 1299.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_9_Z65_HEATINGCOIL, User-Specified Nominal Capacity [W], 1081.22044
 Component Sizing Information, Fan:VariableVolume, STORAGE_9_Z65_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 6.75763E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_9_Z65_SUPPLYFAN, Design Electric Power Consumption [W], 57.92252
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_10_Z66_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33725
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_10_Z66_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6744.90199
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_10_Z66_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_10_Z66_COOLINGCOILDX, 6483.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_10_Z66_COOLINGCOILDX, 6483.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_10_Z66_HEATINGCOIL, User-Specified Nominal Capacity [W], 5395.92159
 Component Sizing Information, Fan:VariableVolume, LOBBY_10_Z66_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33725
 Component Sizing Information, Fan:VariableVolume, LOBBY_10_Z66_SUPPLYFAN, Design Electric Power Consumption [W], 289.06723
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_10_Z67_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21223
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_10_Z67_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4244.63756
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_10_Z67_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_10_Z67_COOLINGCOILDX, 4079.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_10_Z67_COOLINGCOILDX, 4079.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_10_Z67_HEATINGCOIL, User-Specified Nominal Capacity [W], 3395.71005
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_10_Z67_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21223
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_10_Z67_SUPPLYFAN, Design Electric Power Consumption [W], 181.91304
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_10_Z68_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27541
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_10_Z68_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5508.22072
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_10_Z68_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_10_Z68_COOLINGCOILDX, 5294.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_10_Z68_COOLINGCOILDX, 5294.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_10_Z68_HEATINGCOIL, User-Specified Nominal Capacity [W], 4406.57658
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_10_Z68_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27541
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_10_Z68_SUPPLYFAN, Design Electric Power Consumption [W], 236.06660
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_10_Z69_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.47893
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_10_Z69_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9578.62151
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_10_Z69_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_10_Z69_COOLINGCOILDX, 9206.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_10_Z69_COOLINGCOILDX, 9206.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_10_Z69_HEATINGCOIL, User-Specified Nominal Capacity [W], 7662.89720
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_10_Z69_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.47893
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_10_Z69_SUPPLYFAN, Design Electric Power Consumption [W], 410.51235
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_10_Z70_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.70886
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_10_Z70_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14177.10778
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_10_Z70_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_10_Z70_COOLINGCOILDX, 13626.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_10_Z70_COOLINGCOILDX, 13626.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_10_Z70_HEATINGCOIL, User-Specified Nominal Capacity [W], 11341.68623
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_10_Z70_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.70886
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_10_Z70_SUPPLYFAN, Design Electric Power Consumption [W], 607.59033
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_10_Z71_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10493
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_10_Z71_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2098.58607
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_10_Z71_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_10_Z71_COOLINGCOILDX, 2017.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_10_Z71_COOLINGCOILDX, 2017.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_10_Z71_HEATINGCOIL, User-Specified Nominal Capacity [W], 1678.86885
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_10_Z71_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10493
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_10_Z71_SUPPLYFAN, Design Electric Power Consumption [W], 89.93940
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_10_Z72_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12774
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_10_Z72_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2554.70247
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_10_Z72_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_10_Z72_COOLINGCOILDX, 2455.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_10_Z72_COOLINGCOILDX, 2455.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_10_Z72_HEATINGCOIL, User-Specified Nominal Capacity [W], 2043.76198
 Component Sizing Information, Fan:VariableVolume, STORAGE_10_Z72_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12774
 Component Sizing Information, Fan:VariableVolume, STORAGE_10_Z72_SUPPLYFAN, Design Electric Power Consumption [W], 109.48725
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_11_Z73_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.98451
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_11_Z73_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 19690.21353
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_11_Z73_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_11_Z73_COOLINGCOILDX, 18925.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_11_Z73_COOLINGCOILDX, 18925.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_11_Z73_HEATINGCOIL, User-Specified Nominal Capacity [W], 15752.17083
 Component Sizing Information, Fan:VariableVolume, LOBBY_11_Z73_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.98451
 Component Sizing Information, Fan:VariableVolume, LOBBY_11_Z73_SUPPLYFAN, Design Electric Power Consumption [W], 843.86629
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_11_Z74_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39311
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_11_Z74_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7862.24453
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_11_Z74_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_11_Z74_COOLINGCOILDX, 7557.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_11_Z74_COOLINGCOILDX, 7557.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_11_Z74_HEATINGCOIL, User-Specified Nominal Capacity [W], 6289.79562
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_11_Z74_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39311
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_11_Z74_SUPPLYFAN, Design Electric Power Consumption [W], 336.95334
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_11_Z75_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33086
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_11_Z75_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6617.16896
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_11_Z75_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_11_Z75_COOLINGCOILDX, 6360.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_11_Z75_COOLINGCOILDX, 6360.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_11_Z75_HEATINGCOIL, User-Specified Nominal Capacity [W], 5293.73517
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_11_Z75_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33086
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_11_Z75_SUPPLYFAN, Design Electric Power Consumption [W], 283.59296
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_11_Z76_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.39030
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_11_Z76_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 47805.98711
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_11_Z76_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_11_Z76_COOLINGCOILDX, 45949.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_11_Z76_COOLINGCOILDX, 45949.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_11_Z76_HEATINGCOIL, User-Specified Nominal Capacity [W], 38244.78969
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_11_Z76_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.39030
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_11_Z76_SUPPLYFAN, Design Electric Power Consumption [W], 2048.82802
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_11_Z77_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14106
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_11_Z77_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2821.16440
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_11_Z77_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_11_Z77_COOLINGCOILDX, 2711.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_11_Z77_COOLINGCOILDX, 2711.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_11_Z77_HEATINGCOIL, User-Specified Nominal Capacity [W], 2256.93152
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_11_Z77_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14106
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_11_Z77_SUPPLYFAN, Design Electric Power Consumption [W], 120.90705
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_11_Z78_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17190
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_11_Z78_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3437.90775
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_11_Z78_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_11_Z78_COOLINGCOILDX, 3304.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_11_Z78_COOLINGCOILDX, 3304.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_11_Z78_HEATINGCOIL, User-Specified Nominal Capacity [W], 2750.32620
 Component Sizing Information, Fan:VariableVolume, STORAGE_11_Z78_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17190
 Component Sizing Information, Fan:VariableVolume, STORAGE_11_Z78_SUPPLYFAN, Design Electric Power Consumption [W], 147.33890
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_12_Z79_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.32859
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_12_Z79_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6571.71242
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_12_Z79_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_12_Z79_COOLINGCOILDX, 6316.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_12_Z79_COOLINGCOILDX, 6316.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_12_Z79_HEATINGCOIL, User-Specified Nominal Capacity [W], 5257.36993
 Component Sizing Information, Fan:VariableVolume, LOBBY_12_Z79_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.32859
 Component Sizing Information, Fan:VariableVolume, LOBBY_12_Z79_SUPPLYFAN, Design Electric Power Consumption [W], 281.64482
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_12_Z80_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17908
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_12_Z80_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3581.55449
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_12_Z80_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_12_Z80_COOLINGCOILDX, 3442.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_12_Z80_COOLINGCOILDX, 3442.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_12_Z80_HEATINGCOIL, User-Specified Nominal Capacity [W], 2865.24359
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_12_Z80_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17908
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_12_Z80_SUPPLYFAN, Design Electric Power Consumption [W], 153.49519
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_12_Z81_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33904
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_12_Z81_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6780.75359
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_12_Z81_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_12_Z81_COOLINGCOILDX, 6517.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_12_Z81_COOLINGCOILDX, 6517.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_12_Z81_HEATINGCOIL, User-Specified Nominal Capacity [W], 5424.60287
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_12_Z81_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33904
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_12_Z81_SUPPLYFAN, Design Electric Power Consumption [W], 290.60373
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_12_Z82_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.30604
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_12_Z82_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6120.72249
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_12_Z82_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_12_Z82_COOLINGCOILDX, 5883.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_12_Z82_COOLINGCOILDX, 5883.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_12_Z82_HEATINGCOIL, User-Specified Nominal Capacity [W], 4896.57799
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_12_Z82_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.30604
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_12_Z82_SUPPLYFAN, Design Electric Power Consumption [W], 262.31668
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_12_Z83_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.93866
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_12_Z83_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 18773.24254
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_12_Z83_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_12_Z83_COOLINGCOILDX, 18044.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_12_Z83_COOLINGCOILDX, 18044.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_12_Z83_HEATINGCOIL, User-Specified Nominal Capacity [W], 15018.59403
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_12_Z83_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.93866
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_12_Z83_SUPPLYFAN, Design Electric Power Consumption [W], 804.56754
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_12_Z84_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.26560E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_12_Z84_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1653.11973
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_12_Z84_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_12_Z84_COOLINGCOILDX, 1588.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_12_Z84_COOLINGCOILDX, 1588.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_12_Z84_HEATINGCOIL, User-Specified Nominal Capacity [W], 1322.49579
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_12_Z84_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.26560E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_12_Z84_SUPPLYFAN, Design Electric Power Consumption [W], 70.84799
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_12_Z85_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.41425E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_12_Z85_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1482.85008
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_12_Z85_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_12_Z85_COOLINGCOILDX, 1425.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_12_Z85_COOLINGCOILDX, 1425.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_12_Z85_HEATINGCOIL, User-Specified Nominal Capacity [W], 1186.28006
 Component Sizing Information, Fan:VariableVolume, STORAGE_12_Z85_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.41425E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_12_Z85_SUPPLYFAN, Design Electric Power Consumption [W], 63.55072
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_13_Z86_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.97324
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_13_Z86_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 19464.75018
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_13_Z86_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_13_Z86_COOLINGCOILDX, 18709.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_13_Z86_COOLINGCOILDX, 18709.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_13_Z86_HEATINGCOIL, User-Specified Nominal Capacity [W], 15571.80014
 Component Sizing Information, Fan:VariableVolume, LOBBY_13_Z86_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.97324
 Component Sizing Information, Fan:VariableVolume, LOBBY_13_Z86_SUPPLYFAN, Design Electric Power Consumption [W], 834.20358
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_13_Z87_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.40528
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_13_Z87_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8105.61881
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_13_Z87_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_13_Z87_COOLINGCOILDX, 7790.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_13_Z87_COOLINGCOILDX, 7790.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_13_Z87_HEATINGCOIL, User-Specified Nominal Capacity [W], 6484.49505
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_13_Z87_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.40528
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_13_Z87_SUPPLYFAN, Design Electric Power Consumption [W], 347.38366
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_13_Z88_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.30176
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_13_Z88_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6035.20367
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_13_Z88_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_13_Z88_COOLINGCOILDX, 5800.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_13_Z88_COOLINGCOILDX, 5800.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_13_Z88_HEATINGCOIL, User-Specified Nominal Capacity [W], 4828.16294
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_13_Z88_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.30176
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_13_Z88_SUPPLYFAN, Design Electric Power Consumption [W], 258.65159
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_13_Z89_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.36847
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_13_Z89_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7369.49840
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_13_Z89_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_13_Z89_COOLINGCOILDX, 7083.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_13_Z89_COOLINGCOILDX, 7083.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_13_Z89_HEATINGCOIL, User-Specified Nominal Capacity [W], 5895.59872
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_13_Z89_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.36847
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_13_Z89_SUPPLYFAN, Design Electric Power Consumption [W], 315.83565
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_13_Z90_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.65951
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_13_Z90_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 33190.21550
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_13_Z90_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_13_Z90_COOLINGCOILDX, 31901.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_13_Z90_COOLINGCOILDX, 31901.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_13_Z90_HEATINGCOIL, User-Specified Nominal Capacity [W], 26552.17240
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_13_Z90_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.65951
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_13_Z90_SUPPLYFAN, Design Electric Power Consumption [W], 1422.43781
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_13_Z91_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16650
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_13_Z91_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3329.93305
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_13_Z91_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_13_Z91_COOLINGCOILDX, 3200.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_13_Z91_COOLINGCOILDX, 3200.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_13_Z91_HEATINGCOIL, User-Specified Nominal Capacity [W], 2663.94644
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_13_Z91_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16650
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_13_Z91_SUPPLYFAN, Design Electric Power Consumption [W], 142.71142
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_13_Z92_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23308
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_13_Z92_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4661.64923
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_13_Z92_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_13_Z92_COOLINGCOILDX, 4480.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_13_Z92_COOLINGCOILDX, 4480.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_13_Z92_HEATINGCOIL, User-Specified Nominal Capacity [W], 3729.31938
 Component Sizing Information, Fan:VariableVolume, STORAGE_13_Z92_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23308
 Component Sizing Information, Fan:VariableVolume, STORAGE_13_Z92_SUPPLYFAN, Design Electric Power Consumption [W], 199.78497
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_14_Z93_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.36237
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_14_Z93_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7247.38902
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_14_Z93_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_14_Z93_COOLINGCOILDX, 6966.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_14_Z93_COOLINGCOILDX, 6966.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_14_Z93_HEATINGCOIL, User-Specified Nominal Capacity [W], 5797.91122
 Component Sizing Information, Fan:VariableVolume, LOBBY_14_Z93_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.36237
 Component Sizing Information, Fan:VariableVolume, LOBBY_14_Z93_SUPPLYFAN, Design Electric Power Consumption [W], 310.60239
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_14_Z94_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39541
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_14_Z94_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7908.10693
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_14_Z94_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_14_Z94_COOLINGCOILDX, 7601.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_14_Z94_COOLINGCOILDX, 7601.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_14_Z94_HEATINGCOIL, User-Specified Nominal Capacity [W], 6326.48555
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_14_Z94_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39541
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_14_Z94_SUPPLYFAN, Design Electric Power Consumption [W], 338.91887
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_14_Z95_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.28510
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_14_Z95_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5701.91084
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_14_Z95_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_14_Z95_COOLINGCOILDX, 5480.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_14_Z95_COOLINGCOILDX, 5480.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_14_Z95_HEATINGCOIL, User-Specified Nominal Capacity [W], 4561.52867
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_14_Z95_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.28510
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_14_Z95_SUPPLYFAN, Design Electric Power Consumption [W], 244.36761
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_14_Z96_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.77825
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_14_Z96_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 35565.03670
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_14_Z96_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_14_Z96_COOLINGCOILDX, 34184.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_14_Z96_COOLINGCOILDX, 34184.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_14_Z96_HEATINGCOIL, User-Specified Nominal Capacity [W], 28452.02936
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_14_Z96_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.77825
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_14_Z96_SUPPLYFAN, Design Electric Power Consumption [W], 1524.21586
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_14_Z97_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.70256E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_14_Z97_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1540.51143
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_14_Z97_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_14_Z97_COOLINGCOILDX, 1480.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_14_Z97_COOLINGCOILDX, 1480.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_14_Z97_HEATINGCOIL, User-Specified Nominal Capacity [W], 1232.40915
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_14_Z97_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.70256E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_14_Z97_SUPPLYFAN, Design Electric Power Consumption [W], 66.02192
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_14_Z98_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.08133E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_14_Z98_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1616.26697
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_14_Z98_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_14_Z98_COOLINGCOILDX, 1553.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_14_Z98_COOLINGCOILDX, 1553.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_14_Z98_HEATINGCOIL, User-Specified Nominal Capacity [W], 1293.01358
 Component Sizing Information, Fan:VariableVolume, STORAGE_14_Z98_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.08133E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_14_Z98_SUPPLYFAN, Design Electric Power Consumption [W], 69.26858
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_15_Z99_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.46420
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_15_Z99_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9283.94153
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_15_Z99_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_15_Z99_COOLINGCOILDX, 8923.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_15_Z99_COOLINGCOILDX, 8923.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_15_Z99_HEATINGCOIL, User-Specified Nominal Capacity [W], 7427.15322
 Component Sizing Information, Fan:VariableVolume, LOBBY_15_Z99_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.46420
 Component Sizing Information, Fan:VariableVolume, LOBBY_15_Z99_SUPPLYFAN, Design Electric Power Consumption [W], 397.88321
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_15_Z100_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39666
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_15_Z100_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7933.14863
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_15_Z100_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_15_Z100_COOLINGCOILDX, 7625.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_15_Z100_COOLINGCOILDX, 7625.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_15_Z100_HEATINGCOIL, User-Specified Nominal Capacity [W], 6346.51890
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_15_Z100_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39666
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_15_Z100_SUPPLYFAN, Design Electric Power Consumption [W], 339.99208
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_15_Z101_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21841
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_15_Z101_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4368.27509
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_15_Z101_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_15_Z101_COOLINGCOILDX, 4198.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_15_Z101_COOLINGCOILDX, 4198.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_15_Z101_HEATINGCOIL, User-Specified Nominal Capacity [W], 3494.62007
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_15_Z101_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21841
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_15_Z101_SUPPLYFAN, Design Electric Power Consumption [W], 187.21179
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_15_Z102_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14194
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_15_Z102_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2838.77601
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_15_Z102_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_15_Z102_COOLINGCOILDX, 2728.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_15_Z102_COOLINGCOILDX, 2728.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_15_Z102_HEATINGCOIL, User-Specified Nominal Capacity [W], 2271.02081
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_15_Z102_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14194
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_15_Z102_SUPPLYFAN, Design Electric Power Consumption [W], 121.66183
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_15_Z103_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.66410
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_15_Z103_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 33281.94218
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_15_Z103_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_15_Z103_COOLINGCOILDX, 31989.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_15_Z103_COOLINGCOILDX, 31989.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_15_Z103_HEATINGCOIL, User-Specified Nominal Capacity [W], 26625.55374
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_15_Z103_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.66410
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_15_Z103_SUPPLYFAN, Design Electric Power Consumption [W], 1426.36895
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_15_Z104_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.13751E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_15_Z104_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1627.50263
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_15_Z104_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_15_Z104_COOLINGCOILDX, 1564.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_15_Z104_COOLINGCOILDX, 1564.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_15_Z104_HEATINGCOIL, User-Specified Nominal Capacity [W], 1302.00210
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_15_Z104_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.13751E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_15_Z104_SUPPLYFAN, Design Electric Power Consumption [W], 69.75011
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_15_Z105_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23730
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_15_Z105_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4745.91851
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_15_Z105_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_15_Z105_COOLINGCOILDX, 4561.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_15_Z105_COOLINGCOILDX, 4561.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_15_Z105_HEATINGCOIL, User-Specified Nominal Capacity [W], 3796.73481
 Component Sizing Information, Fan:VariableVolume, STORAGE_15_Z105_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23730
 Component Sizing Information, Fan:VariableVolume, STORAGE_15_Z105_SUPPLYFAN, Design Electric Power Consumption [W], 203.39651
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_16_Z106_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26518
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_16_Z106_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5303.67551
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_16_Z106_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_16_Z106_COOLINGCOILDX, 5097.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_16_Z106_COOLINGCOILDX, 5097.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_16_Z106_HEATINGCOIL, User-Specified Nominal Capacity [W], 4242.94041
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_16_Z106_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26518
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_16_Z106_SUPPLYFAN, Design Electric Power Consumption [W], 227.30038
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_16_Z107_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.32522
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_16_Z107_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6504.49398
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_16_Z107_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_16_Z107_COOLINGCOILDX, 6252.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_16_Z107_COOLINGCOILDX, 6252.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_16_Z107_HEATINGCOIL, User-Specified Nominal Capacity [W], 5203.59518
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_16_Z107_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.32522
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_16_Z107_SUPPLYFAN, Design Electric Power Consumption [W], 278.76403
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_16_Z108_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.37797
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_16_Z108_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7559.49313
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_16_Z108_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_16_Z108_COOLINGCOILDX, 7266.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_16_Z108_COOLINGCOILDX, 7266.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_16_Z108_HEATINGCOIL, User-Specified Nominal Capacity [W], 6047.59450
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_16_Z108_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.37797
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_16_Z108_SUPPLYFAN, Design Electric Power Consumption [W], 323.97828
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_16_Z109_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.20627
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_16_Z109_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 24125.44614
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_16_Z109_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_16_Z109_COOLINGCOILDX, 23188.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_16_Z109_COOLINGCOILDX, 23188.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_16_Z109_HEATINGCOIL, User-Specified Nominal Capacity [W], 19300.35691
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_16_Z109_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.20627
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_16_Z109_SUPPLYFAN, Design Electric Power Consumption [W], 1033.94769
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_16_Z110_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21606
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_16_Z110_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4321.11184
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_16_Z110_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_16_Z110_COOLINGCOILDX, 4153.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_16_Z110_COOLINGCOILDX, 4153.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_16_Z110_HEATINGCOIL, User-Specified Nominal Capacity [W], 3456.88948
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_16_Z110_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21606
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_16_Z110_SUPPLYFAN, Design Electric Power Consumption [W], 185.19051
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_16_Z111_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10438
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_16_Z111_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2087.67649
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_16_Z111_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_16_Z111_COOLINGCOILDX, 2006.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_16_Z111_COOLINGCOILDX, 2006.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_16_Z111_HEATINGCOIL, User-Specified Nominal Capacity [W], 1670.14119
 Component Sizing Information, Fan:VariableVolume, STORAGE_16_Z111_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10438
 Component Sizing Information, Fan:VariableVolume, STORAGE_16_Z111_SUPPLYFAN, Design Electric Power Consumption [W], 89.47185
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_17_Z112_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.51539
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_17_Z112_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 10307.88540
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_17_Z112_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_17_Z112_COOLINGCOILDX, 9907.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_17_Z112_COOLINGCOILDX, 9907.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_17_Z112_HEATINGCOIL, User-Specified Nominal Capacity [W], 8246.30832
 Component Sizing Information, Fan:VariableVolume, LOBBY_17_Z112_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.51539
 Component Sizing Information, Fan:VariableVolume, LOBBY_17_Z112_SUPPLYFAN, Design Electric Power Consumption [W], 441.76652
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_17_Z113_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16518
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_17_Z113_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3303.51165
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_17_Z113_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_17_Z113_COOLINGCOILDX, 3175.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_17_Z113_COOLINGCOILDX, 3175.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_17_Z113_HEATINGCOIL, User-Specified Nominal Capacity [W], 2642.80932
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_17_Z113_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16518
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_17_Z113_SUPPLYFAN, Design Electric Power Consumption [W], 141.57907
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_17_Z114_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13195
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_17_Z114_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2638.93374
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_17_Z114_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_17_Z114_COOLINGCOILDX, 2536.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_17_Z114_COOLINGCOILDX, 2536.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_17_Z114_HEATINGCOIL, User-Specified Nominal Capacity [W], 2111.14699
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_17_Z114_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13195
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_17_Z114_SUPPLYFAN, Design Electric Power Consumption [W], 113.09716
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_17_Z115_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.43783
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_17_Z115_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8756.62531
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_17_Z115_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_17_Z115_COOLINGCOILDX, 8416.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_17_Z115_COOLINGCOILDX, 8416.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_17_Z115_HEATINGCOIL, User-Specified Nominal Capacity [W], 7005.30024
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_17_Z115_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.43783
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_17_Z115_SUPPLYFAN, Design Electric Power Consumption [W], 375.28394
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_17_Z116_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.23196
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_17_Z116_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 24639.28663
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_17_Z116_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_17_Z116_COOLINGCOILDX, 23682.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_17_Z116_COOLINGCOILDX, 23682.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_17_Z116_HEATINGCOIL, User-Specified Nominal Capacity [W], 19711.42930
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_17_Z116_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.23196
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_17_Z116_SUPPLYFAN, Design Electric Power Consumption [W], 1055.96943
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_17_Z117_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18990
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_17_Z117_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3798.05779
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_17_Z117_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_17_Z117_COOLINGCOILDX, 3650.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_17_Z117_COOLINGCOILDX, 3650.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_17_Z117_HEATINGCOIL, User-Specified Nominal Capacity [W], 3038.44623
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_17_Z117_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18990
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_17_Z117_SUPPLYFAN, Design Electric Power Consumption [W], 162.77391
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_17_Z118_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 5.48660E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_17_Z118_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1097.32083
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_17_Z118_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_17_Z118_COOLINGCOILDX, 1054.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_17_Z118_COOLINGCOILDX, 1054.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_17_Z118_HEATINGCOIL, User-Specified Nominal Capacity [W], 877.85666
 Component Sizing Information, Fan:VariableVolume, STORAGE_17_Z118_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 5.48660E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_17_Z118_SUPPLYFAN, Design Electric Power Consumption [W], 47.02804
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_18_Z119_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.58689
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_18_Z119_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 11737.86174
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_18_Z119_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_18_Z119_COOLINGCOILDX, 11282.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_18_Z119_COOLINGCOILDX, 11282.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_18_Z119_HEATINGCOIL, User-Specified Nominal Capacity [W], 9390.28939
 Component Sizing Information, Fan:VariableVolume, LOBBY_18_Z119_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.58689
 Component Sizing Information, Fan:VariableVolume, LOBBY_18_Z119_SUPPLYFAN, Design Electric Power Consumption [W], 503.05122
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_18_Z120_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.30448
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_18_Z120_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6089.66113
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_18_Z120_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_18_Z120_COOLINGCOILDX, 5853.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_18_Z120_COOLINGCOILDX, 5853.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_18_Z120_HEATINGCOIL, User-Specified Nominal Capacity [W], 4871.72891
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_18_Z120_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.30448
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_18_Z120_SUPPLYFAN, Design Electric Power Consumption [W], 260.98548
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_18_Z121_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35042
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_18_Z121_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7008.43952
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_18_Z121_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_18_Z121_COOLINGCOILDX, 6736.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_18_Z121_COOLINGCOILDX, 6736.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_18_Z121_HEATINGCOIL, User-Specified Nominal Capacity [W], 5606.75161
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_18_Z121_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35042
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_18_Z121_SUPPLYFAN, Design Electric Power Consumption [W], 300.36169
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_18_Z122_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.49141
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_18_Z122_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 49828.14297
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_18_Z122_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_18_Z122_COOLINGCOILDX, 47893.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_18_Z122_COOLINGCOILDX, 47893.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_18_Z122_HEATINGCOIL, User-Specified Nominal Capacity [W], 39862.51437
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_18_Z122_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.49141
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_18_Z122_SUPPLYFAN, Design Electric Power Consumption [W], 2135.49184
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_18_Z123_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15877
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_18_Z123_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3175.41733
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_18_Z123_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_18_Z123_COOLINGCOILDX, 3052.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_18_Z123_COOLINGCOILDX, 3052.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_18_Z123_HEATINGCOIL, User-Specified Nominal Capacity [W], 2540.33386
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_18_Z123_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15877
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_18_Z123_SUPPLYFAN, Design Electric Power Consumption [W], 136.08931
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_18_Z124_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.73844E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_18_Z124_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1547.68884
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_18_Z124_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_18_Z124_COOLINGCOILDX, 1487.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_18_Z124_COOLINGCOILDX, 1487.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_18_Z124_HEATINGCOIL, User-Specified Nominal Capacity [W], 1238.15107
 Component Sizing Information, Fan:VariableVolume, STORAGE_18_Z124_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.73844E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_18_Z124_SUPPLYFAN, Design Electric Power Consumption [W], 66.32952
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_19_Z125_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25070
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_19_Z125_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5014.01956
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_19_Z125_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_19_Z125_COOLINGCOILDX, 4819.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_19_Z125_COOLINGCOILDX, 4819.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_19_Z125_HEATINGCOIL, User-Specified Nominal Capacity [W], 4011.21565
 Component Sizing Information, Fan:VariableVolume, LOBBY_19_Z125_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25070
 Component Sizing Information, Fan:VariableVolume, LOBBY_19_Z125_SUPPLYFAN, Design Electric Power Consumption [W], 214.88655
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_19_Z126_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.47404
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_19_Z126_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9480.88948
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_19_Z126_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_19_Z126_COOLINGCOILDX, 9112.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_19_Z126_COOLINGCOILDX, 9112.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_19_Z126_HEATINGCOIL, User-Specified Nominal Capacity [W], 7584.71159
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_19_Z126_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.47404
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_19_Z126_SUPPLYFAN, Design Electric Power Consumption [W], 406.32384
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_19_Z127_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.04852
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_19_Z127_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 20970.37954
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_19_Z127_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_19_Z127_COOLINGCOILDX, 20156.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_19_Z127_COOLINGCOILDX, 20156.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_19_Z127_HEATINGCOIL, User-Specified Nominal Capacity [W], 16776.30363
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_19_Z127_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.04852
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_19_Z127_SUPPLYFAN, Design Electric Power Consumption [W], 898.73055
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_19_Z128_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15387
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_19_Z128_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3077.37110
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_19_Z128_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_19_Z128_COOLINGCOILDX, 2957.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_19_Z128_COOLINGCOILDX, 2957.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_19_Z128_HEATINGCOIL, User-Specified Nominal Capacity [W], 2461.89688
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_19_Z128_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15387
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_19_Z128_SUPPLYFAN, Design Electric Power Consumption [W], 131.88733
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_19_Z129_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13948
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_19_Z129_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2789.59197
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_19_Z129_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_19_Z129_COOLINGCOILDX, 2681.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_19_Z129_COOLINGCOILDX, 2681.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_19_Z129_HEATINGCOIL, User-Specified Nominal Capacity [W], 2231.67358
 Component Sizing Information, Fan:VariableVolume, STORAGE_19_Z129_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13948
 Component Sizing Information, Fan:VariableVolume, STORAGE_19_Z129_SUPPLYFAN, Design Electric Power Consumption [W], 119.55394
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_20_Z130_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18152
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_20_Z130_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3630.31181
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_20_Z130_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_20_Z130_COOLINGCOILDX, 3489.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_20_Z130_COOLINGCOILDX, 3489.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_20_Z130_HEATINGCOIL, User-Specified Nominal Capacity [W], 2904.24945
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_20_Z130_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18152
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_20_Z130_SUPPLYFAN, Design Electric Power Consumption [W], 155.58479
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_20_Z131_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25573
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_20_Z131_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5114.68740
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_20_Z131_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_20_Z131_COOLINGCOILDX, 4916.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_20_Z131_COOLINGCOILDX, 4916.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_20_Z131_HEATINGCOIL, User-Specified Nominal Capacity [W], 4091.74992
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_20_Z131_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25573
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_20_Z131_SUPPLYFAN, Design Electric Power Consumption [W], 219.20089
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_20_Z132_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16052
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_20_Z132_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3210.49668
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_20_Z132_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_20_Z132_COOLINGCOILDX, 3085.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_20_Z132_COOLINGCOILDX, 3085.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_20_Z132_HEATINGCOIL, User-Specified Nominal Capacity [W], 2568.39735
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_20_Z132_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16052
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_20_Z132_SUPPLYFAN, Design Electric Power Consumption [W], 137.59272
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_20_Z133_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.71641
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_20_Z133_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14328.25832
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_20_Z133_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_20_Z133_COOLINGCOILDX, 13772.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_20_Z133_COOLINGCOILDX, 13772.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_20_Z133_HEATINGCOIL, User-Specified Nominal Capacity [W], 11462.60666
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_20_Z133_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.71641
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_20_Z133_SUPPLYFAN, Design Electric Power Consumption [W], 614.06821
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_20_Z134_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23663
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_20_Z134_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4732.63036
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_20_Z134_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_20_Z134_COOLINGCOILDX, 4548.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_20_Z134_COOLINGCOILDX, 4548.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_20_Z134_HEATINGCOIL, User-Specified Nominal Capacity [W], 3786.10429
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_20_Z134_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23663
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_20_Z134_SUPPLYFAN, Design Electric Power Consumption [W], 202.82702
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_20_Z135_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17566
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_20_Z135_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3513.10096
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_20_Z135_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_20_Z135_COOLINGCOILDX, 3376.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_20_Z135_COOLINGCOILDX, 3376.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_20_Z135_HEATINGCOIL, User-Specified Nominal Capacity [W], 2810.48077
 Component Sizing Information, Fan:VariableVolume, STORAGE_20_Z135_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17566
 Component Sizing Information, Fan:VariableVolume, STORAGE_20_Z135_SUPPLYFAN, Design Electric Power Consumption [W], 150.56147
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_21_Z136_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.69997
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_21_Z136_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 13999.37174
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_21_Z136_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_21_Z136_COOLINGCOILDX, 13455.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_21_Z136_COOLINGCOILDX, 13455.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_21_Z136_HEATINGCOIL, User-Specified Nominal Capacity [W], 11199.49739
 Component Sizing Information, Fan:VariableVolume, LOBBY_21_Z136_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.69997
 Component Sizing Information, Fan:VariableVolume, LOBBY_21_Z136_SUPPLYFAN, Design Electric Power Consumption [W], 599.97307
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_21_Z137_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.30753
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_21_Z137_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6150.62917
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_21_Z137_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_21_Z137_COOLINGCOILDX, 5911.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_21_Z137_COOLINGCOILDX, 5911.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_21_Z137_HEATINGCOIL, User-Specified Nominal Capacity [W], 4920.50333
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_21_Z137_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.30753
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_21_Z137_SUPPLYFAN, Design Electric Power Consumption [W], 263.59839
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_21_Z138_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.34818
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_21_Z138_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6963.61743
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_21_Z138_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_21_Z138_COOLINGCOILDX, 6693.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_21_Z138_COOLINGCOILDX, 6693.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_21_Z138_HEATINGCOIL, User-Specified Nominal Capacity [W], 5570.89394
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_21_Z138_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.34818
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_21_Z138_SUPPLYFAN, Design Electric Power Consumption [W], 298.44075
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_21_Z139_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.38445
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_21_Z139_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7689.00723
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_21_Z139_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_21_Z139_COOLINGCOILDX, 7390.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_21_Z139_COOLINGCOILDX, 7390.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_21_Z139_HEATINGCOIL, User-Specified Nominal Capacity [W], 6151.20578
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_21_Z139_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.38445
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_21_Z139_SUPPLYFAN, Design Electric Power Consumption [W], 329.52888
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_21_Z140_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.35646
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_21_Z140_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 27129.20886
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_21_Z140_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_21_Z140_COOLINGCOILDX, 26075.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_21_Z140_COOLINGCOILDX, 26075.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_21_Z140_HEATINGCOIL, User-Specified Nominal Capacity [W], 21703.36708
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_21_Z140_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.35646
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_21_Z140_SUPPLYFAN, Design Electric Power Consumption [W], 1162.68038
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_21_Z141_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17722
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_21_Z141_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3544.42806
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_21_Z141_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_21_Z141_COOLINGCOILDX, 3406.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_21_Z141_COOLINGCOILDX, 3406.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_21_Z141_HEATINGCOIL, User-Specified Nominal Capacity [W], 2835.54245
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_21_Z141_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17722
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_21_Z141_SUPPLYFAN, Design Electric Power Consumption [W], 151.90406
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_21_Z142_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12062
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_21_Z142_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2412.49622
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_21_Z142_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_21_Z142_COOLINGCOILDX, 2318.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_21_Z142_COOLINGCOILDX, 2318.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_21_Z142_HEATINGCOIL, User-Specified Nominal Capacity [W], 1929.99697
 Component Sizing Information, Fan:VariableVolume, STORAGE_21_Z142_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12062
 Component Sizing Information, Fan:VariableVolume, STORAGE_21_Z142_SUPPLYFAN, Design Electric Power Consumption [W], 103.39270
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_22_Z143_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.85132
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_22_Z143_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 17026.32962
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_22_Z143_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_22_Z143_COOLINGCOILDX, 16365.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_22_Z143_COOLINGCOILDX, 16365.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_22_Z143_HEATINGCOIL, User-Specified Nominal Capacity [W], 13621.06370
 Component Sizing Information, Fan:VariableVolume, LOBBY_22_Z143_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.85132
 Component Sizing Information, Fan:VariableVolume, LOBBY_22_Z143_SUPPLYFAN, Design Electric Power Consumption [W], 729.69984
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_22_Z144_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.29622
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_22_Z144_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5924.48236
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_22_Z144_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_22_Z144_COOLINGCOILDX, 5694.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_22_Z144_COOLINGCOILDX, 5694.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_22_Z144_HEATINGCOIL, User-Specified Nominal Capacity [W], 4739.58589
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_22_Z144_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.29622
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_22_Z144_SUPPLYFAN, Design Electric Power Consumption [W], 253.90639
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_22_Z145_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25317
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_22_Z145_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5063.35331
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_22_Z145_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_22_Z145_COOLINGCOILDX, 4866.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_22_Z145_COOLINGCOILDX, 4866.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_22_Z145_HEATINGCOIL, User-Specified Nominal Capacity [W], 4050.68265
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_22_Z145_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25317
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_22_Z145_SUPPLYFAN, Design Electric Power Consumption [W], 217.00086
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_22_Z146_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12879
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_22_Z146_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2575.87189
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_22_Z146_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_22_Z146_COOLINGCOILDX, 2475.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_22_Z146_COOLINGCOILDX, 2475.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_22_Z146_HEATINGCOIL, User-Specified Nominal Capacity [W], 2060.69751
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_22_Z146_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12879
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_22_Z146_SUPPLYFAN, Design Electric Power Consumption [W], 110.39451
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_22_Z147_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.92274
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_22_Z147_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 38454.81110
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_22_Z147_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_22_Z147_COOLINGCOILDX, 36961.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_22_Z147_COOLINGCOILDX, 36961.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_22_Z147_HEATINGCOIL, User-Specified Nominal Capacity [W], 30763.84888
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_22_Z147_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.92274
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_22_Z147_SUPPLYFAN, Design Electric Power Consumption [W], 1648.06333
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_22_Z148_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14028
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_22_Z148_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2805.61717
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_22_Z148_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_22_Z148_COOLINGCOILDX, 2696.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_22_Z148_COOLINGCOILDX, 2696.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_22_Z148_HEATINGCOIL, User-Specified Nominal Capacity [W], 2244.49373
 Component Sizing Information, Fan:VariableVolume, STORAGE_22_Z148_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14028
 Component Sizing Information, Fan:VariableVolume, STORAGE_22_Z148_SUPPLYFAN, Design Electric Power Consumption [W], 120.24074
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_23_Z149_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.43629
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_23_Z149_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8725.73129
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_23_Z149_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_23_Z149_COOLINGCOILDX, 8386.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_23_Z149_COOLINGCOILDX, 8386.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_23_Z149_HEATINGCOIL, User-Specified Nominal Capacity [W], 6980.58503
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_23_Z149_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.43629
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_23_Z149_SUPPLYFAN, Design Electric Power Consumption [W], 373.95991
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_23_Z150_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26588
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_23_Z150_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5317.55712
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_23_Z150_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_23_Z150_COOLINGCOILDX, 5111.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_23_Z150_COOLINGCOILDX, 5111.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_23_Z150_HEATINGCOIL, User-Specified Nominal Capacity [W], 4254.04570
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_23_Z150_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26588
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_23_Z150_SUPPLYFAN, Design Electric Power Consumption [W], 227.89531
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_23_Z151_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.48567
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_23_Z151_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9713.42634
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_23_Z151_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_23_Z151_COOLINGCOILDX, 9336.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_23_Z151_COOLINGCOILDX, 9336.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_23_Z151_HEATINGCOIL, User-Specified Nominal Capacity [W], 7770.74107
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_23_Z151_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.48567
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_23_Z151_SUPPLYFAN, Design Electric Power Consumption [W], 416.28970
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_23_Z152_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21809
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_23_Z152_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4361.79352
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_23_Z152_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_23_Z152_COOLINGCOILDX, 4192.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_23_Z152_COOLINGCOILDX, 4192.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_23_Z152_HEATINGCOIL, User-Specified Nominal Capacity [W], 3489.43481
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_23_Z152_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21809
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_23_Z152_SUPPLYFAN, Design Electric Power Consumption [W], 186.93401
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_23_Z153_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21283
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_23_Z153_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4256.66024
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_23_Z153_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_23_Z153_COOLINGCOILDX, 4091.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_23_Z153_COOLINGCOILDX, 4091.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_23_Z153_HEATINGCOIL, User-Specified Nominal Capacity [W], 3405.32819
 Component Sizing Information, Fan:VariableVolume, STORAGE_23_Z153_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21283
 Component Sizing Information, Fan:VariableVolume, STORAGE_23_Z153_SUPPLYFAN, Design Electric Power Consumption [W], 182.42830
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_24_Z154_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.34293
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_24_Z154_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6858.67118
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_24_Z154_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_24_Z154_COOLINGCOILDX, 6592.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_24_Z154_COOLINGCOILDX, 6592.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_24_Z154_HEATINGCOIL, User-Specified Nominal Capacity [W], 5486.93695
 Component Sizing Information, Fan:VariableVolume, LOBBY_24_Z154_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.34293
 Component Sizing Information, Fan:VariableVolume, LOBBY_24_Z154_SUPPLYFAN, Design Electric Power Consumption [W], 293.94305
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_24_Z155_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11029
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_24_Z155_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2205.74600
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_24_Z155_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_24_Z155_COOLINGCOILDX, 2120.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_24_Z155_COOLINGCOILDX, 2120.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_24_Z155_HEATINGCOIL, User-Specified Nominal Capacity [W], 1764.59680
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_24_Z155_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11029
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_24_Z155_SUPPLYFAN, Design Electric Power Consumption [W], 94.53197
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_24_Z156_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.45357
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_24_Z156_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9071.31914
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_24_Z156_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_24_Z156_COOLINGCOILDX, 8719.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_24_Z156_COOLINGCOILDX, 8719.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_24_Z156_HEATINGCOIL, User-Specified Nominal Capacity [W], 7257.05531
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_24_Z156_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.45357
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_24_Z156_SUPPLYFAN, Design Electric Power Consumption [W], 388.77082
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_24_Z157_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.43655
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_24_Z157_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 28731.09650
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_24_Z157_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_24_Z157_COOLINGCOILDX, 27615.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_24_Z157_COOLINGCOILDX, 27615.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_24_Z157_HEATINGCOIL, User-Specified Nominal Capacity [W], 22984.87720
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_24_Z157_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.43655
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_24_Z157_SUPPLYFAN, Design Electric Power Consumption [W], 1231.33271
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_24_Z158_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.75026E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_24_Z158_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1950.05192
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_24_Z158_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_24_Z158_COOLINGCOILDX, 1874.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_24_Z158_COOLINGCOILDX, 1874.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_24_Z158_HEATINGCOIL, User-Specified Nominal Capacity [W], 1560.04153
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_24_Z158_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.75026E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_24_Z158_SUPPLYFAN, Design Electric Power Consumption [W], 83.57365
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_24_Z159_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13321
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_24_Z159_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2664.11576
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_24_Z159_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_24_Z159_COOLINGCOILDX, 2560.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_24_Z159_COOLINGCOILDX, 2560.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_24_Z159_HEATINGCOIL, User-Specified Nominal Capacity [W], 2131.29261
 Component Sizing Information, Fan:VariableVolume, STORAGE_24_Z159_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13321
 Component Sizing Information, Fan:VariableVolume, STORAGE_24_Z159_SUPPLYFAN, Design Electric Power Consumption [W], 114.17639
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_25_Z160_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.42934
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_25_Z160_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8586.84455
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_25_Z160_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_25_Z160_COOLINGCOILDX, 8253.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_25_Z160_COOLINGCOILDX, 8253.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_25_Z160_HEATINGCOIL, User-Specified Nominal Capacity [W], 6869.47564
 Component Sizing Information, Fan:VariableVolume, LOBBY_25_Z160_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.42934
 Component Sizing Information, Fan:VariableVolume, LOBBY_25_Z160_SUPPLYFAN, Design Electric Power Consumption [W], 368.00762
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_25_Z161_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.37194
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_25_Z161_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7438.84997
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_25_Z161_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_25_Z161_COOLINGCOILDX, 7150.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_25_Z161_COOLINGCOILDX, 7150.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_25_Z161_HEATINGCOIL, User-Specified Nominal Capacity [W], 5951.07997
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_25_Z161_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.37194
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_25_Z161_SUPPLYFAN, Design Electric Power Consumption [W], 318.80786
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_25_Z162_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.34454
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_25_Z162_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6890.80549
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_25_Z162_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_25_Z162_COOLINGCOILDX, 6623.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_25_Z162_COOLINGCOILDX, 6623.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_25_Z162_HEATINGCOIL, User-Specified Nominal Capacity [W], 5512.64439
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_25_Z162_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.34454
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_25_Z162_SUPPLYFAN, Design Electric Power Consumption [W], 295.32024
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_25_Z163_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.31520
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_25_Z163_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6303.91673
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_25_Z163_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_25_Z163_COOLINGCOILDX, 6059.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_25_Z163_COOLINGCOILDX, 6059.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_25_Z163_HEATINGCOIL, User-Specified Nominal Capacity [W], 5043.13339
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_25_Z163_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.31520
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_25_Z163_SUPPLYFAN, Design Electric Power Consumption [W], 270.16786
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_25_Z164_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.33178
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_25_Z164_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 26635.51280
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_25_Z164_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_25_Z164_COOLINGCOILDX, 25601.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_25_Z164_COOLINGCOILDX, 25601.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_25_Z164_HEATINGCOIL, User-Specified Nominal Capacity [W], 21308.41024
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_25_Z164_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.33178
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_25_Z164_SUPPLYFAN, Design Electric Power Consumption [W], 1141.52198
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_25_Z165_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.11439E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_25_Z165_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1822.87709
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_25_Z165_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_25_Z165_COOLINGCOILDX, 1752.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_25_Z165_COOLINGCOILDX, 1752.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_25_Z165_HEATINGCOIL, User-Specified Nominal Capacity [W], 1458.30167
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_25_Z165_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.11439E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_25_Z165_SUPPLYFAN, Design Electric Power Consumption [W], 78.12330
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_25_Z166_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19452
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_25_Z166_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3890.47467
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_25_Z166_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_25_Z166_COOLINGCOILDX, 3739.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_25_Z166_COOLINGCOILDX, 3739.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_25_Z166_HEATINGCOIL, User-Specified Nominal Capacity [W], 3112.37974
 Component Sizing Information, Fan:VariableVolume, STORAGE_25_Z166_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19452
 Component Sizing Information, Fan:VariableVolume, STORAGE_25_Z166_SUPPLYFAN, Design Electric Power Consumption [W], 166.73463
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_26_Z167_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.85288
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_26_Z167_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 17057.51920
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_26_Z167_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_26_Z167_COOLINGCOILDX, 16395.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_26_Z167_COOLINGCOILDX, 16395.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_26_Z167_HEATINGCOIL, User-Specified Nominal Capacity [W], 13646.01536
 Component Sizing Information, Fan:VariableVolume, LOBBY_26_Z167_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.85288
 Component Sizing Information, Fan:VariableVolume, LOBBY_26_Z167_SUPPLYFAN, Design Electric Power Consumption [W], 731.03654
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_26_Z168_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24373
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_26_Z168_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4874.55954
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_26_Z168_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_26_Z168_COOLINGCOILDX, 4685.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_26_Z168_COOLINGCOILDX, 4685.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_26_Z168_HEATINGCOIL, User-Specified Nominal Capacity [W], 3899.64763
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_26_Z168_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24373
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_26_Z168_SUPPLYFAN, Design Electric Power Consumption [W], 208.90969
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_26_Z169_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35914
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_26_Z169_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7182.71005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_26_Z169_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_26_Z169_COOLINGCOILDX, 6903.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_26_Z169_COOLINGCOILDX, 6903.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_26_Z169_HEATINGCOIL, User-Specified Nominal Capacity [W], 5746.16804
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_26_Z169_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35914
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_26_Z169_SUPPLYFAN, Design Electric Power Consumption [W], 307.83043
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_26_Z170_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.42952
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_26_Z170_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8590.47405
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_26_Z170_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_26_Z170_COOLINGCOILDX, 8256.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_26_Z170_COOLINGCOILDX, 8256.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_26_Z170_HEATINGCOIL, User-Specified Nominal Capacity [W], 6872.37924
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_26_Z170_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.42952
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_26_Z170_SUPPLYFAN, Design Electric Power Consumption [W], 368.16317
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_26_Z171_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.20434
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_26_Z171_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 44086.76397
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_26_Z171_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_26_Z171_COOLINGCOILDX, 42375.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_26_Z171_COOLINGCOILDX, 42375.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_26_Z171_HEATINGCOIL, User-Specified Nominal Capacity [W], 35269.41118
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_26_Z171_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.20434
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_26_Z171_SUPPLYFAN, Design Electric Power Consumption [W], 1889.43274
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_26_Z172_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19948
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_26_Z172_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3989.52008
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_26_Z172_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_26_Z172_COOLINGCOILDX, 3834.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_26_Z172_COOLINGCOILDX, 3834.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_26_Z172_HEATINGCOIL, User-Specified Nominal Capacity [W], 3191.61606
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_26_Z172_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19948
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_26_Z172_SUPPLYFAN, Design Electric Power Consumption [W], 170.97943
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_27_Z173_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.84956
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_27_Z173_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 16991.19945
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_27_Z173_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_27_Z173_COOLINGCOILDX, 16331.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_27_Z173_COOLINGCOILDX, 16331.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_27_Z173_HEATINGCOIL, User-Specified Nominal Capacity [W], 13592.95956
 Component Sizing Information, Fan:VariableVolume, LOBBY_27_Z173_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.84956
 Component Sizing Information, Fan:VariableVolume, LOBBY_27_Z173_SUPPLYFAN, Design Electric Power Consumption [W], 728.19426
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_27_Z174_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16004
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_27_Z174_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3200.71872
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_27_Z174_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_27_Z174_COOLINGCOILDX, 3076.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_27_Z174_COOLINGCOILDX, 3076.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_27_Z174_HEATINGCOIL, User-Specified Nominal Capacity [W], 2560.57497
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_27_Z174_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16004
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_27_Z174_SUPPLYFAN, Design Electric Power Consumption [W], 137.17366
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_27_Z175_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.29232
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_27_Z175_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5846.33564
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_27_Z175_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_27_Z175_COOLINGCOILDX, 5619.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_27_Z175_COOLINGCOILDX, 5619.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_27_Z175_HEATINGCOIL, User-Specified Nominal Capacity [W], 4677.06851
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_27_Z175_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.29232
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_27_Z175_SUPPLYFAN, Design Electric Power Consumption [W], 250.55724
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_27_Z176_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.23818
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_27_Z176_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 44763.61534
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_27_Z176_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_27_Z176_COOLINGCOILDX, 43025.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_27_Z176_COOLINGCOILDX, 43025.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_27_Z176_HEATINGCOIL, User-Specified Nominal Capacity [W], 35810.89227
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_27_Z176_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.23818
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_27_Z176_SUPPLYFAN, Design Electric Power Consumption [W], 1918.44066
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_27_Z177_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24520
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_27_Z177_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4904.08803
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_27_Z177_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_27_Z177_COOLINGCOILDX, 4713.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_27_Z177_COOLINGCOILDX, 4713.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_27_Z177_HEATINGCOIL, User-Specified Nominal Capacity [W], 3923.27043
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_27_Z177_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24520
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_27_Z177_SUPPLYFAN, Design Electric Power Consumption [W], 210.17520
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_27_Z178_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24115
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_27_Z178_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4822.95507
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_27_Z178_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_27_Z178_COOLINGCOILDX, 4635.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_27_Z178_COOLINGCOILDX, 4635.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_27_Z178_HEATINGCOIL, User-Specified Nominal Capacity [W], 3858.36406
 Component Sizing Information, Fan:VariableVolume, STORAGE_27_Z178_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24115
 Component Sizing Information, Fan:VariableVolume, STORAGE_27_Z178_SUPPLYFAN, Design Electric Power Consumption [W], 206.69807
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_28_Z179_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.43158
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_28_Z179_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8631.53922
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_28_Z179_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_28_Z179_COOLINGCOILDX, 8296.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_28_Z179_COOLINGCOILDX, 8296.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_28_Z179_HEATINGCOIL, User-Specified Nominal Capacity [W], 6905.23138
 Component Sizing Information, Fan:VariableVolume, LOBBY_28_Z179_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.43158
 Component Sizing Information, Fan:VariableVolume, LOBBY_28_Z179_SUPPLYFAN, Design Electric Power Consumption [W], 369.92311
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_28_Z180_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.49566
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_28_Z180_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9913.25955
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_28_Z180_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_28_Z180_COOLINGCOILDX, 9528.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_28_Z180_COOLINGCOILDX, 9528.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_28_Z180_HEATINGCOIL, User-Specified Nominal Capacity [W], 7930.60764
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_28_Z180_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.49566
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_28_Z180_SUPPLYFAN, Design Electric Power Consumption [W], 424.85398
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_28_Z181_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27123
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_28_Z181_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5424.54089
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_28_Z181_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_28_Z181_COOLINGCOILDX, 5213.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_28_Z181_COOLINGCOILDX, 5213.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_28_Z181_HEATINGCOIL, User-Specified Nominal Capacity [W], 4339.63271
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_28_Z181_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27123
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_28_Z181_SUPPLYFAN, Design Electric Power Consumption [W], 232.48032
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_28_Z182_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.36532
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_28_Z182_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7306.37518
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_28_Z182_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_28_Z182_COOLINGCOILDX, 7022.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_28_Z182_COOLINGCOILDX, 7022.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_28_Z182_HEATINGCOIL, User-Specified Nominal Capacity [W], 5845.10014
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_28_Z182_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.36532
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_28_Z182_SUPPLYFAN, Design Electric Power Consumption [W], 313.13036
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_28_Z183_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.06201
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_28_Z183_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 41240.19188
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_28_Z183_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_28_Z183_COOLINGCOILDX, 39639.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_28_Z183_COOLINGCOILDX, 39639.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_28_Z183_HEATINGCOIL, User-Specified Nominal Capacity [W], 32992.15350
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_28_Z183_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.06201
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_28_Z183_SUPPLYFAN, Design Electric Power Consumption [W], 1767.43679
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_28_Z184_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.67669E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_28_Z184_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1535.33753
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_28_Z184_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_28_Z184_COOLINGCOILDX, 1475.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_28_Z184_COOLINGCOILDX, 1475.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_28_Z184_HEATINGCOIL, User-Specified Nominal Capacity [W], 1228.27003
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_28_Z184_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.67669E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_28_Z184_SUPPLYFAN, Design Electric Power Consumption [W], 65.80018
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_28_Z185_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23557
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_28_Z185_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4711.43648
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_28_Z185_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_28_Z185_COOLINGCOILDX, 4528.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_28_Z185_COOLINGCOILDX, 4528.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_28_Z185_HEATINGCOIL, User-Specified Nominal Capacity [W], 3769.14918
 Component Sizing Information, Fan:VariableVolume, STORAGE_28_Z185_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23557
 Component Sizing Information, Fan:VariableVolume, STORAGE_28_Z185_SUPPLYFAN, Design Electric Power Consumption [W], 201.91871
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_29_Z186_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39410
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_29_Z186_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7882.04876
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_29_Z186_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_29_Z186_COOLINGCOILDX, 7576.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_29_Z186_COOLINGCOILDX, 7576.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_29_Z186_HEATINGCOIL, User-Specified Nominal Capacity [W], 6305.63901
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_29_Z186_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39410
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_29_Z186_SUPPLYFAN, Design Electric Power Consumption [W], 337.80209
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_29_Z187_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26721
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_29_Z187_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5344.13290
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_29_Z187_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_29_Z187_COOLINGCOILDX, 5136.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_29_Z187_COOLINGCOILDX, 5136.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_29_Z187_HEATINGCOIL, User-Specified Nominal Capacity [W], 4275.30632
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_29_Z187_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26721
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_29_Z187_SUPPLYFAN, Design Electric Power Consumption [W], 229.03427
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_29_Z188_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21295
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_29_Z188_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4259.06606
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_29_Z188_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_29_Z188_COOLINGCOILDX, 4093.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_29_Z188_COOLINGCOILDX, 4093.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_29_Z188_HEATINGCOIL, User-Specified Nominal Capacity [W], 3407.25285
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_29_Z188_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21295
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_29_Z188_SUPPLYFAN, Design Electric Power Consumption [W], 182.53140
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_29_Z189_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.30782
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_29_Z189_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 46156.45157
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_29_Z189_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_29_Z189_COOLINGCOILDX, 44364.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_29_Z189_COOLINGCOILDX, 44364.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_29_Z189_HEATINGCOIL, User-Specified Nominal Capacity [W], 36925.16126
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_29_Z189_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.30782
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_29_Z189_SUPPLYFAN, Design Electric Power Consumption [W], 1978.13364
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_29_Z190_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19509
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_29_Z190_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3901.87753
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_29_Z190_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_29_Z190_COOLINGCOILDX, 3750.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_29_Z190_COOLINGCOILDX, 3750.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_29_Z190_HEATINGCOIL, User-Specified Nominal Capacity [W], 3121.50202
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_29_Z190_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19509
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_29_Z190_SUPPLYFAN, Design Electric Power Consumption [W], 167.22332
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_30_Z191_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.34706
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_30_Z191_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6941.15692
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_30_Z191_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_30_Z191_COOLINGCOILDX, 6671.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_30_Z191_COOLINGCOILDX, 6671.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_30_Z191_HEATINGCOIL, User-Specified Nominal Capacity [W], 5552.92554
 Component Sizing Information, Fan:VariableVolume, LOBBY_30_Z191_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.34706
 Component Sizing Information, Fan:VariableVolume, LOBBY_30_Z191_SUPPLYFAN, Design Electric Power Consumption [W], 297.47815
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_30_Z192_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.38250
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_30_Z192_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7649.91952
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_30_Z192_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_30_Z192_COOLINGCOILDX, 7352.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_30_Z192_COOLINGCOILDX, 7352.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_30_Z192_HEATINGCOIL, User-Specified Nominal Capacity [W], 6119.93561
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_30_Z192_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.38250
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_30_Z192_SUPPLYFAN, Design Electric Power Consumption [W], 327.85369
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_30_Z193_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.29640
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_30_Z193_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5928.03379
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_30_Z193_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_30_Z193_COOLINGCOILDX, 5697.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_30_Z193_COOLINGCOILDX, 5697.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_30_Z193_HEATINGCOIL, User-Specified Nominal Capacity [W], 4742.42703
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_30_Z193_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.29640
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_30_Z193_SUPPLYFAN, Design Electric Power Consumption [W], 254.05859
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_30_Z194_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.28081
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_30_Z194_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5616.10239
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_30_Z194_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_30_Z194_COOLINGCOILDX, 5398.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_30_Z194_COOLINGCOILDX, 5398.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_30_Z194_HEATINGCOIL, User-Specified Nominal Capacity [W], 4492.88191
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_30_Z194_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.28081
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_30_Z194_SUPPLYFAN, Design Electric Power Consumption [W], 240.69010
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_30_Z195_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.21680
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_30_Z195_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 44336.02490
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_30_Z195_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_30_Z195_COOLINGCOILDX, 42614.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_30_Z195_COOLINGCOILDX, 42614.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_30_Z195_HEATINGCOIL, User-Specified Nominal Capacity [W], 35468.81992
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_30_Z195_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.21680
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_30_Z195_SUPPLYFAN, Design Electric Power Consumption [W], 1900.11535
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_30_Z196_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11661
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_30_Z196_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2332.25727
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_30_Z196_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_30_Z196_COOLINGCOILDX, 2241.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_30_Z196_COOLINGCOILDX, 2241.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_30_Z196_HEATINGCOIL, User-Specified Nominal Capacity [W], 1865.80582
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_30_Z196_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11661
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_30_Z196_SUPPLYFAN, Design Electric Power Consumption [W], 99.95388
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_30_Z197_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16112
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_30_Z197_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3222.36654
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_30_Z197_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_30_Z197_COOLINGCOILDX, 3097.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_30_Z197_COOLINGCOILDX, 3097.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_30_Z197_HEATINGCOIL, User-Specified Nominal Capacity [W], 2577.89324
 Component Sizing Information, Fan:VariableVolume, STORAGE_30_Z197_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16112
 Component Sizing Information, Fan:VariableVolume, STORAGE_30_Z197_SUPPLYFAN, Design Electric Power Consumption [W], 138.10142
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_31_Z198_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.53679
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_31_Z198_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 10735.82848
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_31_Z198_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_31_Z198_COOLINGCOILDX, 10319.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_31_Z198_COOLINGCOILDX, 10319.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_31_Z198_HEATINGCOIL, User-Specified Nominal Capacity [W], 8588.66279
 Component Sizing Information, Fan:VariableVolume, LOBBY_31_Z198_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.53679
 Component Sizing Information, Fan:VariableVolume, LOBBY_31_Z198_SUPPLYFAN, Design Electric Power Consumption [W], 460.10694
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_31_Z199_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.32083
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_31_Z199_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6416.60927
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_31_Z199_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_31_Z199_COOLINGCOILDX, 6167.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_31_Z199_COOLINGCOILDX, 6167.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_31_Z199_HEATINGCOIL, User-Specified Nominal Capacity [W], 5133.28741
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_31_Z199_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.32083
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_31_Z199_SUPPLYFAN, Design Electric Power Consumption [W], 274.99754
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_31_Z200_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.29234
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_31_Z200_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5846.82838
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_31_Z200_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_31_Z200_COOLINGCOILDX, 5619.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_31_Z200_COOLINGCOILDX, 5619.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_31_Z200_HEATINGCOIL, User-Specified Nominal Capacity [W], 4677.46271
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_31_Z200_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.29234
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_31_Z200_SUPPLYFAN, Design Electric Power Consumption [W], 250.57836
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_31_Z201_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33213
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_31_Z201_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6642.68762
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_31_Z201_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_31_Z201_COOLINGCOILDX, 6384.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_31_Z201_COOLINGCOILDX, 6384.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_31_Z201_HEATINGCOIL, User-Specified Nominal Capacity [W], 5314.15009
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_31_Z201_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33213
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_31_Z201_SUPPLYFAN, Design Electric Power Consumption [W], 284.68661
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_31_Z202_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.38391
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_31_Z202_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 47678.29956
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_31_Z202_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_31_Z202_COOLINGCOILDX, 45827.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_31_Z202_COOLINGCOILDX, 45827.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_31_Z202_HEATINGCOIL, User-Specified Nominal Capacity [W], 38142.63965
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_31_Z202_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.38391
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_31_Z202_SUPPLYFAN, Design Electric Power Consumption [W], 2043.35570
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_31_Z203_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.89058E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_31_Z203_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1978.11537
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_31_Z203_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_31_Z203_COOLINGCOILDX, 1901.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_31_Z203_COOLINGCOILDX, 1901.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_31_Z203_HEATINGCOIL, User-Specified Nominal Capacity [W], 1582.49230
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_31_Z203_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.89058E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_31_Z203_SUPPLYFAN, Design Electric Power Consumption [W], 84.77637
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_31_Z204_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21964
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_31_Z204_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4392.70069
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_31_Z204_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_31_Z204_COOLINGCOILDX, 4222.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_31_Z204_COOLINGCOILDX, 4222.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_31_Z204_HEATINGCOIL, User-Specified Nominal Capacity [W], 3514.16055
 Component Sizing Information, Fan:VariableVolume, STORAGE_31_Z204_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21964
 Component Sizing Information, Fan:VariableVolume, STORAGE_31_Z204_SUPPLYFAN, Design Electric Power Consumption [W], 188.25860
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_32_Z205_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.45005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_32_Z205_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9000.93163
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_32_Z205_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_32_Z205_COOLINGCOILDX, 8651.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_32_Z205_COOLINGCOILDX, 8651.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_32_Z205_HEATINGCOIL, User-Specified Nominal Capacity [W], 7200.74530
 Component Sizing Information, Fan:VariableVolume, LOBBY_32_Z205_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.45005
 Component Sizing Information, Fan:VariableVolume, LOBBY_32_Z205_SUPPLYFAN, Design Electric Power Consumption [W], 385.75421
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_32_Z206_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35953
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_32_Z206_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7190.57032
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_32_Z206_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_32_Z206_COOLINGCOILDX, 6911.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_32_Z206_COOLINGCOILDX, 6911.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_32_Z206_HEATINGCOIL, User-Specified Nominal Capacity [W], 5752.45625
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_32_Z206_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35953
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_32_Z206_SUPPLYFAN, Design Electric Power Consumption [W], 308.16730
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_32_Z207_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19613
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_32_Z207_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3922.51419
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_32_Z207_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_32_Z207_COOLINGCOILDX, 3770.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_32_Z207_COOLINGCOILDX, 3770.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_32_Z207_HEATINGCOIL, User-Specified Nominal Capacity [W], 3138.01135
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_32_Z207_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19613
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_32_Z207_SUPPLYFAN, Design Electric Power Consumption [W], 168.10775
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_32_Z208_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23427
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_32_Z208_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4685.44027
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_32_Z208_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_32_Z208_COOLINGCOILDX, 4503.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_32_Z208_COOLINGCOILDX, 4503.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_32_Z208_HEATINGCOIL, User-Specified Nominal Capacity [W], 3748.35221
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_32_Z208_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23427
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_32_Z208_SUPPLYFAN, Design Electric Power Consumption [W], 200.80458
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_32_Z209_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13001
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_32_Z209_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2600.27416
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_32_Z209_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_32_Z209_COOLINGCOILDX, 2499.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_32_Z209_COOLINGCOILDX, 2499.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_32_Z209_HEATINGCOIL, User-Specified Nominal Capacity [W], 2080.21933
 Component Sizing Information, Fan:VariableVolume, STORAGE_32_Z209_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13001
 Component Sizing Information, Fan:VariableVolume, STORAGE_32_Z209_SUPPLYFAN, Design Electric Power Consumption [W], 111.44032
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_33_Z210_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.84378
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_33_Z210_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 16875.50933
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_33_Z210_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_33_Z210_COOLINGCOILDX, 16220.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_33_Z210_COOLINGCOILDX, 16220.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_33_Z210_HEATINGCOIL, User-Specified Nominal Capacity [W], 13500.40746
 Component Sizing Information, Fan:VariableVolume, LOBBY_33_Z210_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.84378
 Component Sizing Information, Fan:VariableVolume, LOBBY_33_Z210_SUPPLYFAN, Design Electric Power Consumption [W], 723.23611
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_33_Z211_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.43799
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_33_Z211_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8759.71203
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_33_Z211_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_33_Z211_COOLINGCOILDX, 8419.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_33_Z211_COOLINGCOILDX, 8419.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_33_Z211_HEATINGCOIL, User-Specified Nominal Capacity [W], 7007.76962
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_33_Z211_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.43799
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_33_Z211_SUPPLYFAN, Design Electric Power Consumption [W], 375.41623
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_33_Z212_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14942
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_33_Z212_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2988.41348
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_33_Z212_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_33_Z212_COOLINGCOILDX, 2872.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_33_Z212_COOLINGCOILDX, 2872.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_33_Z212_HEATINGCOIL, User-Specified Nominal Capacity [W], 2390.73079
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_33_Z212_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14942
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_33_Z212_SUPPLYFAN, Design Electric Power Consumption [W], 128.07486
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_33_Z213_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22579
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_33_Z213_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4515.76242
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_33_Z213_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_33_Z213_COOLINGCOILDX, 4340.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_33_Z213_COOLINGCOILDX, 4340.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_33_Z213_HEATINGCOIL, User-Specified Nominal Capacity [W], 3612.60994
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_33_Z213_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22579
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_33_Z213_SUPPLYFAN, Design Electric Power Consumption [W], 193.53268
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_33_Z214_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.32361E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_33_Z214_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1664.72231
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_33_Z214_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_33_Z214_COOLINGCOILDX, 1600.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_33_Z214_COOLINGCOILDX, 1600.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_33_Z214_HEATINGCOIL, User-Specified Nominal Capacity [W], 1331.77784
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_33_Z214_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.32361E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_33_Z214_SUPPLYFAN, Design Electric Power Consumption [W], 71.34524
