 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_34_Z215_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.51321
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_34_Z215_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 10264.23934
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_34_Z215_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_34_Z215_COOLINGCOILDX, 9865.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_34_Z215_COOLINGCOILDX, 9865.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_34_Z215_HEATINGCOIL, User-Specified Nominal Capacity [W], 8211.39148
 Component Sizing Information, Fan:VariableVolume, LOBBY_34_Z215_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.51321
 Component Sizing Information, Fan:VariableVolume, LOBBY_34_Z215_SUPPLYFAN, Design Electric Power Consumption [W], 439.89597
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_34_Z216_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.47244
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_34_Z216_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9448.81080
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_34_Z216_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_34_Z216_COOLINGCOILDX, 9082.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_34_Z216_COOLINGCOILDX, 9082.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_34_Z216_HEATINGCOIL, User-Specified Nominal Capacity [W], 7559.04864
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_34_Z216_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.47244
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_34_Z216_SUPPLYFAN, Design Electric Power Consumption [W], 404.94903
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_34_Z217_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14303
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_34_Z217_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2860.54717
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_34_Z217_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_34_Z217_COOLINGCOILDX, 2749.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_34_Z217_COOLINGCOILDX, 2749.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_34_Z217_HEATINGCOIL, User-Specified Nominal Capacity [W], 2288.43773
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_34_Z217_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14303
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_34_Z217_SUPPLYFAN, Design Electric Power Consumption [W], 122.59488
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_34_Z218_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17104
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_34_Z218_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3420.83207
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_34_Z218_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_34_Z218_COOLINGCOILDX, 3288.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_34_Z218_COOLINGCOILDX, 3288.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_34_Z218_HEATINGCOIL, User-Specified Nominal Capacity [W], 2736.66566
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_34_Z218_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17104
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_34_Z218_SUPPLYFAN, Design Electric Power Consumption [W], 146.60709
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_34_Z219_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.19043
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_34_Z219_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 43808.59510
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_34_Z219_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_34_Z219_COOLINGCOILDX, 42107.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_34_Z219_COOLINGCOILDX, 42107.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_34_Z219_HEATINGCOIL, User-Specified Nominal Capacity [W], 35046.87608
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_34_Z219_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.19043
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_34_Z219_SUPPLYFAN, Design Electric Power Consumption [W], 1877.51122
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_34_Z220_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17389
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_34_Z220_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3477.83690
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_34_Z220_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_34_Z220_COOLINGCOILDX, 3342.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_34_Z220_COOLINGCOILDX, 3342.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_34_Z220_HEATINGCOIL, User-Specified Nominal Capacity [W], 2782.26952
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_34_Z220_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17389
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_34_Z220_SUPPLYFAN, Design Electric Power Consumption [W], 149.05015
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_34_Z221_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15026
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_34_Z221_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3005.16768
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_34_Z221_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_34_Z221_COOLINGCOILDX, 2888.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_34_Z221_COOLINGCOILDX, 2888.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_34_Z221_HEATINGCOIL, User-Specified Nominal Capacity [W], 2404.13414
 Component Sizing Information, Fan:VariableVolume, STORAGE_34_Z221_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15026
 Component Sizing Information, Fan:VariableVolume, STORAGE_34_Z221_SUPPLYFAN, Design Electric Power Consumption [W], 128.79290
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_35_Z222_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.60780
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_35_Z222_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 12156.06388
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_35_Z222_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_35_Z222_COOLINGCOILDX, 11684.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_35_Z222_COOLINGCOILDX, 11684.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_35_Z222_HEATINGCOIL, User-Specified Nominal Capacity [W], 9724.85111
 Component Sizing Information, Fan:VariableVolume, LOBBY_35_Z222_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.60780
 Component Sizing Information, Fan:VariableVolume, LOBBY_35_Z222_SUPPLYFAN, Design Electric Power Consumption [W], 520.97417
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_35_Z223_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.31574
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_35_Z223_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6314.80827
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_35_Z223_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_35_Z223_COOLINGCOILDX, 6069.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_35_Z223_COOLINGCOILDX, 6069.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_35_Z223_HEATINGCOIL, User-Specified Nominal Capacity [W], 5051.84661
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_35_Z223_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.31574
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_35_Z223_SUPPLYFAN, Design Electric Power Consumption [W], 270.63464
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_35_Z224_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.29629
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_35_Z224_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5925.74476
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_35_Z224_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_35_Z224_COOLINGCOILDX, 5695.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_35_Z224_COOLINGCOILDX, 5695.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_35_Z224_HEATINGCOIL, User-Specified Nominal Capacity [W], 4740.59581
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_35_Z224_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.29629
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_35_Z224_SUPPLYFAN, Design Electric Power Consumption [W], 253.96049
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_35_Z225_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11530
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_35_Z225_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2305.95800
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_35_Z225_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_35_Z225_COOLINGCOILDX, 2216.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_35_Z225_COOLINGCOILDX, 2216.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_35_Z225_HEATINGCOIL, User-Specified Nominal Capacity [W], 1844.76640
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_35_Z225_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11530
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_35_Z225_SUPPLYFAN, Design Electric Power Consumption [W], 98.82677
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_35_Z226_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14231
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_35_Z226_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2846.17722
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_35_Z226_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_35_Z226_COOLINGCOILDX, 2735.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_35_Z226_COOLINGCOILDX, 2735.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_35_Z226_HEATINGCOIL, User-Specified Nominal Capacity [W], 2276.94177
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_35_Z226_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14231
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_35_Z226_SUPPLYFAN, Design Electric Power Consumption [W], 121.97902
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_35_Z227_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24991
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_35_Z227_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4998.26974
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_35_Z227_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_35_Z227_COOLINGCOILDX, 4804.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_35_Z227_COOLINGCOILDX, 4804.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_35_Z227_HEATINGCOIL, User-Specified Nominal Capacity [W], 3998.61579
 Component Sizing Information, Fan:VariableVolume, STORAGE_35_Z227_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24991
 Component Sizing Information, Fan:VariableVolume, STORAGE_35_Z227_SUPPLYFAN, Design Electric Power Consumption [W], 214.21156
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_36_Z228_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39441
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_36_Z228_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7888.11119
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_36_Z228_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_36_Z228_COOLINGCOILDX, 7581.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_36_Z228_COOLINGCOILDX, 7581.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_36_Z228_HEATINGCOIL, User-Specified Nominal Capacity [W], 6310.48896
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_36_Z228_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39441
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_36_Z228_SUPPLYFAN, Design Electric Power Consumption [W], 338.06191
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_36_Z229_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16623
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_36_Z229_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3324.57604
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_36_Z229_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_36_Z229_COOLINGCOILDX, 3195.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_36_Z229_COOLINGCOILDX, 3195.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_36_Z229_HEATINGCOIL, User-Specified Nominal Capacity [W], 2659.66083
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_36_Z229_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16623
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_36_Z229_SUPPLYFAN, Design Electric Power Consumption [W], 142.48183
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_36_Z230_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.19853
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_36_Z230_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 23970.54539
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_36_Z230_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_36_Z230_COOLINGCOILDX, 23039.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_36_Z230_COOLINGCOILDX, 23039.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_36_Z230_HEATINGCOIL, User-Specified Nominal Capacity [W], 19176.43631
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_36_Z230_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.19853
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_36_Z230_SUPPLYFAN, Design Electric Power Consumption [W], 1027.30909
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_36_Z231_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.58015E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_36_Z231_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1516.02929
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_36_Z231_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_36_Z231_COOLINGCOILDX, 1457.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_36_Z231_COOLINGCOILDX, 1457.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_36_Z231_HEATINGCOIL, User-Specified Nominal Capacity [W], 1212.82343
 Component Sizing Information, Fan:VariableVolume, STORAGE_36_Z231_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.58015E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_36_Z231_SUPPLYFAN, Design Electric Power Consumption [W], 64.97268
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_37_Z232_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27596
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_37_Z232_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5519.29008
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_37_Z232_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_37_Z232_COOLINGCOILDX, 5305.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_37_Z232_COOLINGCOILDX, 5305.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_37_Z232_HEATINGCOIL, User-Specified Nominal Capacity [W], 4415.43206
 Component Sizing Information, Fan:VariableVolume, LOBBY_37_Z232_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27596
 Component Sizing Information, Fan:VariableVolume, LOBBY_37_Z232_SUPPLYFAN, Design Electric Power Consumption [W], 236.54100
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_37_Z233_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.48468
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_37_Z233_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9693.65464
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_37_Z233_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_37_Z233_COOLINGCOILDX, 9317.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_37_Z233_COOLINGCOILDX, 9317.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_37_Z233_HEATINGCOIL, User-Specified Nominal Capacity [W], 7754.92371
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_37_Z233_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.48468
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_37_Z233_SUPPLYFAN, Design Electric Power Consumption [W], 415.44234
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_37_Z234_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19685
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_37_Z234_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3937.04728
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_37_Z234_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_37_Z234_COOLINGCOILDX, 3784.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_37_Z234_COOLINGCOILDX, 3784.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_37_Z234_HEATINGCOIL, User-Specified Nominal Capacity [W], 3149.63783
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_37_Z234_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19685
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_37_Z234_SUPPLYFAN, Design Electric Power Consumption [W], 168.73060
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_37_Z235_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10278
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_37_Z235_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2055.60135
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_37_Z235_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_37_Z235_COOLINGCOILDX, 1975.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_37_Z235_COOLINGCOILDX, 1975.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_37_Z235_HEATINGCOIL, User-Specified Nominal Capacity [W], 1644.48108
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_37_Z235_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10278
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_37_Z235_SUPPLYFAN, Design Electric Power Consumption [W], 88.09720
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_37_Z236_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.42314
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_37_Z236_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 48462.80348
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_37_Z236_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_37_Z236_COOLINGCOILDX, 46581.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_37_Z236_COOLINGCOILDX, 46581.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_37_Z236_HEATINGCOIL, User-Specified Nominal Capacity [W], 38770.24278
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_37_Z236_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.42314
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_37_Z236_SUPPLYFAN, Design Electric Power Consumption [W], 2076.97729
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_37_Z237_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20803
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_37_Z237_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4160.65696
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_37_Z237_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_37_Z237_COOLINGCOILDX, 3999.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_37_Z237_COOLINGCOILDX, 3999.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_37_Z237_HEATINGCOIL, User-Specified Nominal Capacity [W], 3328.52557
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_37_Z237_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20803
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_37_Z237_SUPPLYFAN, Design Electric Power Consumption [W], 178.31387
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_37_Z238_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15386
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_37_Z238_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3077.11411
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_37_Z238_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_37_Z238_COOLINGCOILDX, 2957.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_37_Z238_COOLINGCOILDX, 2957.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_37_Z238_HEATINGCOIL, User-Specified Nominal Capacity [W], 2461.69129
 Component Sizing Information, Fan:VariableVolume, STORAGE_37_Z238_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15386
 Component Sizing Information, Fan:VariableVolume, STORAGE_37_Z238_SUPPLYFAN, Design Electric Power Consumption [W], 131.87632
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_38_Z239_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.41650
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_38_Z239_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8329.90464
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_38_Z239_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_38_Z239_COOLINGCOILDX, 8006.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_38_Z239_COOLINGCOILDX, 8006.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_38_Z239_HEATINGCOIL, User-Specified Nominal Capacity [W], 6663.92371
 Component Sizing Information, Fan:VariableVolume, LOBBY_38_Z239_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.41650
 Component Sizing Information, Fan:VariableVolume, LOBBY_38_Z239_SUPPLYFAN, Design Electric Power Consumption [W], 356.99591
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_38_Z240_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25309
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_38_Z240_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5061.78961
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_38_Z240_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_38_Z240_COOLINGCOILDX, 4865.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_38_Z240_COOLINGCOILDX, 4865.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_38_Z240_HEATINGCOIL, User-Specified Nominal Capacity [W], 4049.43169
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_38_Z240_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25309
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_38_Z240_SUPPLYFAN, Design Electric Power Consumption [W], 216.93384
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_38_Z241_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.32683
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_38_Z241_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6536.60642
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_38_Z241_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_38_Z241_COOLINGCOILDX, 6282.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_38_Z241_COOLINGCOILDX, 6282.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_38_Z241_HEATINGCOIL, User-Specified Nominal Capacity [W], 5229.28514
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_38_Z241_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.32683
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_38_Z241_SUPPLYFAN, Design Electric Power Consumption [W], 280.14028
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_38_Z242_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26370
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_38_Z242_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5274.01605
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_38_Z242_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_38_Z242_COOLINGCOILDX, 5069.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_38_Z242_COOLINGCOILDX, 5069.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_38_Z242_HEATINGCOIL, User-Specified Nominal Capacity [W], 4219.21284
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_38_Z242_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26370
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_38_Z242_SUPPLYFAN, Design Electric Power Consumption [W], 226.02926
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_38_Z243_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.72858
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_38_Z243_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 34571.53812
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_38_Z243_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_38_Z243_COOLINGCOILDX, 33229.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_38_Z243_COOLINGCOILDX, 33229.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_38_Z243_HEATINGCOIL, User-Specified Nominal Capacity [W], 27657.23050
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_38_Z243_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.72858
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_38_Z243_SUPPLYFAN, Design Electric Power Consumption [W], 1481.63735
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_38_Z244_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.73560E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_38_Z244_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1747.11986
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_38_Z244_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_38_Z244_COOLINGCOILDX, 1679.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_38_Z244_COOLINGCOILDX, 1679.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_38_Z244_HEATINGCOIL, User-Specified Nominal Capacity [W], 1397.69589
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_38_Z244_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.73560E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_38_Z244_SUPPLYFAN, Design Electric Power Consumption [W], 74.87657
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_38_Z245_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 6.55429E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_38_Z245_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1310.85717
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_38_Z245_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_38_Z245_COOLINGCOILDX, 1260.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_38_Z245_COOLINGCOILDX, 1260.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_38_Z245_HEATINGCOIL, User-Specified Nominal Capacity [W], 1048.68573
 Component Sizing Information, Fan:VariableVolume, STORAGE_38_Z245_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 6.55429E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_38_Z245_SUPPLYFAN, Design Electric Power Consumption [W], 56.17959
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_39_Z246_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.30853
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_39_Z246_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6170.69075
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_39_Z246_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_39_Z246_COOLINGCOILDX, 5931.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_39_Z246_COOLINGCOILDX, 5931.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_39_Z246_HEATINGCOIL, User-Specified Nominal Capacity [W], 4936.55260
 Component Sizing Information, Fan:VariableVolume, LOBBY_39_Z246_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.30853
 Component Sizing Information, Fan:VariableVolume, LOBBY_39_Z246_SUPPLYFAN, Design Electric Power Consumption [W], 264.45818
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_39_Z247_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.37676
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_39_Z247_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7535.19835
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_39_Z247_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_39_Z247_COOLINGCOILDX, 7242.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_39_Z247_COOLINGCOILDX, 7242.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_39_Z247_HEATINGCOIL, User-Specified Nominal Capacity [W], 6028.15868
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_39_Z247_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.37676
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_39_Z247_SUPPLYFAN, Design Electric Power Consumption [W], 322.93707
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_39_Z248_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22692
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_39_Z248_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4538.46524
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_39_Z248_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_39_Z248_COOLINGCOILDX, 4362.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_39_Z248_COOLINGCOILDX, 4362.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_39_Z248_HEATINGCOIL, User-Specified Nominal Capacity [W], 3630.77219
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_39_Z248_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22692
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_39_Z248_SUPPLYFAN, Design Electric Power Consumption [W], 194.50565
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_39_Z249_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17317
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_39_Z249_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3463.44662
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_39_Z249_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_39_Z249_COOLINGCOILDX, 3329.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_39_Z249_COOLINGCOILDX, 3329.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_39_Z249_HEATINGCOIL, User-Specified Nominal Capacity [W], 2770.75730
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_39_Z249_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17317
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_39_Z249_SUPPLYFAN, Design Electric Power Consumption [W], 148.43343
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_39_Z250_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.66936
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_39_Z250_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 33387.21750
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_39_Z250_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_39_Z250_COOLINGCOILDX, 32090.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_39_Z250_COOLINGCOILDX, 32090.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_39_Z250_HEATINGCOIL, User-Specified Nominal Capacity [W], 26709.77400
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_39_Z250_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.66936
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_39_Z250_SUPPLYFAN, Design Electric Power Consumption [W], 1430.88075
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_39_Z251_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23927
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_39_Z251_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4785.30558
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_39_Z251_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_39_Z251_COOLINGCOILDX, 4599.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_39_Z251_COOLINGCOILDX, 4599.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_39_Z251_HEATINGCOIL, User-Specified Nominal Capacity [W], 3828.24446
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_39_Z251_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23927
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_39_Z251_SUPPLYFAN, Design Electric Power Consumption [W], 205.08452
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_39_Z252_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23199
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_39_Z252_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4639.83708
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_39_Z252_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_39_Z252_COOLINGCOILDX, 4459.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_39_Z252_COOLINGCOILDX, 4459.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_39_Z252_HEATINGCOIL, User-Specified Nominal Capacity [W], 3711.86966
 Component Sizing Information, Fan:VariableVolume, STORAGE_39_Z252_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23199
 Component Sizing Information, Fan:VariableVolume, STORAGE_39_Z252_SUPPLYFAN, Design Electric Power Consumption [W], 198.85016
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_40_Z253_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.42722
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_40_Z253_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8544.40672
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_40_Z253_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_40_Z253_COOLINGCOILDX, 8212.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_40_Z253_COOLINGCOILDX, 8212.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_40_Z253_HEATINGCOIL, User-Specified Nominal Capacity [W], 6835.52537
 Component Sizing Information, Fan:VariableVolume, LOBBY_40_Z253_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.42722
 Component Sizing Information, Fan:VariableVolume, LOBBY_40_Z253_SUPPLYFAN, Design Electric Power Consumption [W], 366.18886
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_40_Z254_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.28908
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_40_Z254_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5781.53254
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_40_Z254_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_40_Z254_COOLINGCOILDX, 5557.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_40_Z254_COOLINGCOILDX, 5557.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_40_Z254_HEATINGCOIL, User-Specified Nominal Capacity [W], 4625.22603
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_40_Z254_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.28908
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_40_Z254_SUPPLYFAN, Design Electric Power Consumption [W], 247.77997
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_40_Z255_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25067
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_40_Z255_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5013.48941
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_40_Z255_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_40_Z255_COOLINGCOILDX, 4818.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_40_Z255_COOLINGCOILDX, 4818.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_40_Z255_HEATINGCOIL, User-Specified Nominal Capacity [W], 4010.79153
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_40_Z255_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25067
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_40_Z255_SUPPLYFAN, Design Electric Power Consumption [W], 214.86383
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_40_Z256_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35760
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_40_Z256_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7151.95866
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_40_Z256_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_40_Z256_COOLINGCOILDX, 6874.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_40_Z256_COOLINGCOILDX, 6874.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_40_Z256_HEATINGCOIL, User-Specified Nominal Capacity [W], 5721.56693
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_40_Z256_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35760
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_40_Z256_SUPPLYFAN, Design Electric Power Consumption [W], 306.51251
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_40_Z257_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.10342
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_40_Z257_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 42068.43587
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_40_Z257_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_40_Z257_COOLINGCOILDX, 40435.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_40_Z257_COOLINGCOILDX, 40435.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_40_Z257_HEATINGCOIL, User-Specified Nominal Capacity [W], 33654.74870
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_40_Z257_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.10342
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_40_Z257_SUPPLYFAN, Design Electric Power Consumption [W], 1802.93297
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_40_Z258_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.46609E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_40_Z258_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1693.21743
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_40_Z258_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_40_Z258_COOLINGCOILDX, 1627.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_40_Z258_COOLINGCOILDX, 1627.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_40_Z258_HEATINGCOIL, User-Specified Nominal Capacity [W], 1354.57395
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_40_Z258_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.46609E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_40_Z258_SUPPLYFAN, Design Electric Power Consumption [W], 72.56646
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_40_Z259_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23753
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_40_Z259_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4750.61304
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_40_Z259_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_40_Z259_COOLINGCOILDX, 4566.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_40_Z259_COOLINGCOILDX, 4566.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_40_Z259_HEATINGCOIL, User-Specified Nominal Capacity [W], 3800.49043
 Component Sizing Information, Fan:VariableVolume, STORAGE_40_Z259_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23753
 Component Sizing Information, Fan:VariableVolume, STORAGE_40_Z259_SUPPLYFAN, Design Electric Power Consumption [W], 203.59770
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_41_Z260_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18912
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_41_Z260_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3782.30432
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_41_Z260_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_41_Z260_COOLINGCOILDX, 3635.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_41_Z260_COOLINGCOILDX, 3635.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_41_Z260_HEATINGCOIL, User-Specified Nominal Capacity [W], 3025.84346
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_41_Z260_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18912
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_41_Z260_SUPPLYFAN, Design Electric Power Consumption [W], 162.09876
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_41_Z261_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39041
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_41_Z261_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7808.28624
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_41_Z261_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_41_Z261_COOLINGCOILDX, 7505.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_41_Z261_COOLINGCOILDX, 7505.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_41_Z261_HEATINGCOIL, User-Specified Nominal Capacity [W], 6246.62899
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_41_Z261_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39041
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_41_Z261_SUPPLYFAN, Design Electric Power Consumption [W], 334.64084
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_41_Z262_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.68553
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_41_Z262_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 13710.64671
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_41_Z262_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_41_Z262_COOLINGCOILDX, 13178.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_41_Z262_COOLINGCOILDX, 13178.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_41_Z262_HEATINGCOIL, User-Specified Nominal Capacity [W], 10968.51737
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_41_Z262_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.68553
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_41_Z262_SUPPLYFAN, Design Electric Power Consumption [W], 587.59914
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_41_Z263_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14964
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_41_Z263_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2992.85388
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_41_Z263_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_41_Z263_COOLINGCOILDX, 2876.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_41_Z263_COOLINGCOILDX, 2876.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_41_Z263_HEATINGCOIL, User-Specified Nominal Capacity [W], 2394.28310
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_41_Z263_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14964
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_41_Z263_SUPPLYFAN, Design Electric Power Consumption [W], 128.26517
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_41_Z264_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.41221E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_41_Z264_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1482.44272
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_41_Z264_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_41_Z264_COOLINGCOILDX, 1424.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_41_Z264_COOLINGCOILDX, 1424.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_41_Z264_HEATINGCOIL, User-Specified Nominal Capacity [W], 1185.95418
 Component Sizing Information, Fan:VariableVolume, STORAGE_41_Z264_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.41221E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_41_Z264_SUPPLYFAN, Design Electric Power Consumption [W], 63.53326
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_42_Z265_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.30295
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_42_Z265_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6058.97531
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_42_Z265_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_42_Z265_COOLINGCOILDX, 5823.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_42_Z265_COOLINGCOILDX, 5823.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_42_Z265_HEATINGCOIL, User-Specified Nominal Capacity [W], 4847.18025
 Component Sizing Information, Fan:VariableVolume, LOBBY_42_Z265_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.30295
 Component Sizing Information, Fan:VariableVolume, LOBBY_42_Z265_SUPPLYFAN, Design Electric Power Consumption [W], 259.67037
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_42_Z266_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.38314
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_42_Z266_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7662.85068
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_42_Z266_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_42_Z266_COOLINGCOILDX, 7365.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_42_Z266_COOLINGCOILDX, 7365.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_42_Z266_HEATINGCOIL, User-Specified Nominal Capacity [W], 6130.28054
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_42_Z266_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.38314
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_42_Z266_SUPPLYFAN, Design Electric Power Consumption [W], 328.40789
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_42_Z267_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15391
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_42_Z267_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3078.22229
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_42_Z267_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_42_Z267_COOLINGCOILDX, 2958.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_42_Z267_COOLINGCOILDX, 2958.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_42_Z267_HEATINGCOIL, User-Specified Nominal Capacity [W], 2462.57783
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_42_Z267_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15391
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_42_Z267_SUPPLYFAN, Design Electric Power Consumption [W], 131.92381
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_42_Z268_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.34196
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_42_Z268_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6839.29388
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_42_Z268_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_42_Z268_COOLINGCOILDX, 6573.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_42_Z268_COOLINGCOILDX, 6573.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_42_Z268_HEATINGCOIL, User-Specified Nominal Capacity [W], 5471.43510
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_42_Z268_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.34196
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_42_Z268_SUPPLYFAN, Design Electric Power Consumption [W], 293.11259
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_42_Z269_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.42326
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_42_Z269_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 48465.14968
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_42_Z269_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_42_Z269_COOLINGCOILDX, 46583.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_42_Z269_COOLINGCOILDX, 46583.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_42_Z269_HEATINGCOIL, User-Specified Nominal Capacity [W], 38772.11974
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_42_Z269_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.42326
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_42_Z269_SUPPLYFAN, Design Electric Power Consumption [W], 2077.07784
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_42_Z270_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18432
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_42_Z270_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3686.33247
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_42_Z270_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_42_Z270_COOLINGCOILDX, 3543.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_42_Z270_COOLINGCOILDX, 3543.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_42_Z270_HEATINGCOIL, User-Specified Nominal Capacity [W], 2949.06598
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_42_Z270_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18432
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_42_Z270_SUPPLYFAN, Design Electric Power Consumption [W], 157.98568
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_42_Z271_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18389
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_42_Z271_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3677.79197
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_42_Z271_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_42_Z271_COOLINGCOILDX, 3535.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_42_Z271_COOLINGCOILDX, 3535.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_42_Z271_HEATINGCOIL, User-Specified Nominal Capacity [W], 2942.23357
 Component Sizing Information, Fan:VariableVolume, STORAGE_42_Z271_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18389
 Component Sizing Information, Fan:VariableVolume, STORAGE_42_Z271_SUPPLYFAN, Design Electric Power Consumption [W], 157.61966
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_43_Z272_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.52167
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_43_Z272_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 10433.42572
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_43_Z272_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_43_Z272_COOLINGCOILDX, 10028.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_43_Z272_COOLINGCOILDX, 10028.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_43_Z272_HEATINGCOIL, User-Specified Nominal Capacity [W], 8346.74057
 Component Sizing Information, Fan:VariableVolume, LOBBY_43_Z272_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.52167
 Component Sizing Information, Fan:VariableVolume, LOBBY_43_Z272_SUPPLYFAN, Design Electric Power Consumption [W], 447.14682
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_43_Z273_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.34382
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_43_Z273_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6876.49560
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_43_Z273_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_43_Z273_COOLINGCOILDX, 6609.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_43_Z273_COOLINGCOILDX, 6609.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_43_Z273_HEATINGCOIL, User-Specified Nominal Capacity [W], 5501.19648
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_43_Z273_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.34382
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_43_Z273_SUPPLYFAN, Design Electric Power Consumption [W], 294.70695
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_43_Z274_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22203
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_43_Z274_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4440.58267
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_43_Z274_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_43_Z274_COOLINGCOILDX, 4268.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_43_Z274_COOLINGCOILDX, 4268.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_43_Z274_HEATINGCOIL, User-Specified Nominal Capacity [W], 3552.46614
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_43_Z274_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22203
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_43_Z274_SUPPLYFAN, Design Electric Power Consumption [W], 190.31069
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_43_Z275_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.43144
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_43_Z275_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8628.89696
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_43_Z275_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_43_Z275_COOLINGCOILDX, 8293.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_43_Z275_COOLINGCOILDX, 8293.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_43_Z275_HEATINGCOIL, User-Specified Nominal Capacity [W], 6903.11757
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_43_Z275_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.43144
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_43_Z275_SUPPLYFAN, Design Electric Power Consumption [W], 369.80987
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_43_Z276_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.42548
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_43_Z276_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 28509.63479
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_43_Z276_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_43_Z276_COOLINGCOILDX, 27402.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_43_Z276_COOLINGCOILDX, 27402.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_43_Z276_HEATINGCOIL, User-Specified Nominal Capacity [W], 22807.70783
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_43_Z276_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.42548
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_43_Z276_SUPPLYFAN, Design Electric Power Consumption [W], 1221.84149
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_43_Z277_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23278
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_43_Z277_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4655.69640
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_43_Z277_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_43_Z277_COOLINGCOILDX, 4474.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_43_Z277_COOLINGCOILDX, 4474.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_43_Z277_HEATINGCOIL, User-Specified Nominal Capacity [W], 3724.55712
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_43_Z277_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23278
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_43_Z277_SUPPLYFAN, Design Electric Power Consumption [W], 199.52985
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_43_Z278_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14112
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_43_Z278_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2822.42671
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_43_Z278_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_43_Z278_COOLINGCOILDX, 2712.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_43_Z278_COOLINGCOILDX, 2712.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_43_Z278_HEATINGCOIL, User-Specified Nominal Capacity [W], 2257.94137
 Component Sizing Information, Fan:VariableVolume, STORAGE_43_Z278_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14112
 Component Sizing Information, Fan:VariableVolume, STORAGE_43_Z278_SUPPLYFAN, Design Electric Power Consumption [W], 120.96114
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_44_Z279_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.47659
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_44_Z279_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9531.73060
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_44_Z279_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_44_Z279_COOLINGCOILDX, 9161.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_44_Z279_COOLINGCOILDX, 9161.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_44_Z279_HEATINGCOIL, User-Specified Nominal Capacity [W], 7625.38448
 Component Sizing Information, Fan:VariableVolume, LOBBY_44_Z279_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.47659
 Component Sizing Information, Fan:VariableVolume, LOBBY_44_Z279_SUPPLYFAN, Design Electric Power Consumption [W], 408.50274
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_44_Z280_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.28415
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_44_Z280_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5683.01652
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_44_Z280_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_44_Z280_COOLINGCOILDX, 5462.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_44_Z280_COOLINGCOILDX, 5462.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_44_Z280_HEATINGCOIL, User-Specified Nominal Capacity [W], 4546.41322
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_44_Z280_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.28415
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_44_Z280_SUPPLYFAN, Design Electric Power Consumption [W], 243.55785
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_44_Z281_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.34097
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_44_Z281_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6819.30373
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_44_Z281_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_44_Z281_COOLINGCOILDX, 6554.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_44_Z281_COOLINGCOILDX, 6554.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_44_Z281_HEATINGCOIL, User-Specified Nominal Capacity [W], 5455.44299
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_44_Z281_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.34097
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_44_Z281_SUPPLYFAN, Design Electric Power Consumption [W], 292.25587
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_44_Z282_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.60959
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_44_Z282_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 12191.82392
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_44_Z282_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_44_Z282_COOLINGCOILDX, 11718.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_44_Z282_COOLINGCOILDX, 11718.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_44_Z282_HEATINGCOIL, User-Specified Nominal Capacity [W], 9753.45914
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_44_Z282_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.60959
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_44_Z282_SUPPLYFAN, Design Electric Power Consumption [W], 522.50674
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_44_Z283_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14130
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_44_Z283_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2825.94500
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_44_Z283_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_44_Z283_COOLINGCOILDX, 2716.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_44_Z283_COOLINGCOILDX, 2716.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_44_Z283_HEATINGCOIL, User-Specified Nominal Capacity [W], 2260.75600
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_44_Z283_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14130
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_44_Z283_SUPPLYFAN, Design Electric Power Consumption [W], 121.11193
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_44_Z284_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15337
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_44_Z284_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3067.43055
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_44_Z284_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_44_Z284_COOLINGCOILDX, 2948.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_44_Z284_COOLINGCOILDX, 2948.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_44_Z284_HEATINGCOIL, User-Specified Nominal Capacity [W], 2453.94444
 Component Sizing Information, Fan:VariableVolume, STORAGE_44_Z284_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15337
 Component Sizing Information, Fan:VariableVolume, STORAGE_44_Z284_SUPPLYFAN, Design Electric Power Consumption [W], 131.46131
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_45_Z285_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.87442
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_45_Z285_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 17488.33051
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_45_Z285_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_45_Z285_COOLINGCOILDX, 16809.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_45_Z285_COOLINGCOILDX, 16809.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_45_Z285_HEATINGCOIL, User-Specified Nominal Capacity [W], 13990.66441
 Component Sizing Information, Fan:VariableVolume, LOBBY_45_Z285_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.87442
 Component Sizing Information, Fan:VariableVolume, LOBBY_45_Z285_SUPPLYFAN, Design Electric Power Consumption [W], 749.49988
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_45_Z286_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.48681
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_45_Z286_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9736.29362
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_45_Z286_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_45_Z286_COOLINGCOILDX, 9358.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_45_Z286_COOLINGCOILDX, 9358.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_45_Z286_HEATINGCOIL, User-Specified Nominal Capacity [W], 7789.03489
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_45_Z286_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.48681
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_45_Z286_SUPPLYFAN, Design Electric Power Consumption [W], 417.26973
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_45_Z287_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16095
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_45_Z287_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3218.97982
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_45_Z287_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_45_Z287_COOLINGCOILDX, 3094.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_45_Z287_COOLINGCOILDX, 3094.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_45_Z287_HEATINGCOIL, User-Specified Nominal Capacity [W], 2575.18386
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_45_Z287_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16095
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_45_Z287_SUPPLYFAN, Design Electric Power Consumption [W], 137.95628
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_45_Z288_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.36425
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_45_Z288_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7284.99344
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_45_Z288_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_45_Z288_COOLINGCOILDX, 7002.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_45_Z288_COOLINGCOILDX, 7002.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_45_Z288_HEATINGCOIL, User-Specified Nominal Capacity [W], 5827.99475
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_45_Z288_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.36425
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_45_Z288_SUPPLYFAN, Design Electric Power Consumption [W], 312.21400
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_45_Z289_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.94797
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_45_Z289_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 18959.48461
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_45_Z289_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_45_Z289_COOLINGCOILDX, 18223.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_45_Z289_COOLINGCOILDX, 18223.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_45_Z289_HEATINGCOIL, User-Specified Nominal Capacity [W], 15167.58769
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_45_Z289_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.94797
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_45_Z289_SUPPLYFAN, Design Electric Power Consumption [W], 812.54934
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_45_Z290_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18762
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_45_Z290_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3752.31892
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_45_Z290_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_45_Z290_COOLINGCOILDX, 3606.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_45_Z290_COOLINGCOILDX, 3606.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_45_Z290_HEATINGCOIL, User-Specified Nominal Capacity [W], 3001.85513
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_45_Z290_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18762
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_45_Z290_SUPPLYFAN, Design Electric Power Consumption [W], 160.81367
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_45_Z291_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.05304E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_45_Z291_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1610.60822
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_45_Z291_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_45_Z291_COOLINGCOILDX, 1548.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_45_Z291_COOLINGCOILDX, 1548.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_45_Z291_HEATINGCOIL, User-Specified Nominal Capacity [W], 1288.48657
 Component Sizing Information, Fan:VariableVolume, STORAGE_45_Z291_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.05304E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_45_Z291_SUPPLYFAN, Design Electric Power Consumption [W], 69.02607
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_46_Z292_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27072
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_46_Z292_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5414.47796
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_46_Z292_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_46_Z292_COOLINGCOILDX, 5204.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_46_Z292_COOLINGCOILDX, 5204.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_46_Z292_HEATINGCOIL, User-Specified Nominal Capacity [W], 4331.58237
 Component Sizing Information, Fan:VariableVolume, LOBBY_46_Z292_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27072
 Component Sizing Information, Fan:VariableVolume, LOBBY_46_Z292_SUPPLYFAN, Design Electric Power Consumption [W], 232.04906
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_46_Z293_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.46244
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_46_Z293_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9248.70705
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_46_Z293_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_46_Z293_COOLINGCOILDX, 8889.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_46_Z293_COOLINGCOILDX, 8889.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_46_Z293_HEATINGCOIL, User-Specified Nominal Capacity [W], 7398.96564
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_46_Z293_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.46244
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_46_Z293_SUPPLYFAN, Design Electric Power Consumption [W], 396.37316
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_46_Z294_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39401
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_46_Z294_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7880.27070
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_46_Z294_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_46_Z294_COOLINGCOILDX, 7574.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_46_Z294_COOLINGCOILDX, 7574.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_46_Z294_HEATINGCOIL, User-Specified Nominal Capacity [W], 6304.21656
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_46_Z294_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39401
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_46_Z294_SUPPLYFAN, Design Electric Power Consumption [W], 337.72589
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_46_Z295_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24110
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_46_Z295_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4822.05414
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_46_Z295_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_46_Z295_COOLINGCOILDX, 4634.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_46_Z295_COOLINGCOILDX, 4634.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_46_Z295_HEATINGCOIL, User-Specified Nominal Capacity [W], 3857.64332
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_46_Z295_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24110
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_46_Z295_SUPPLYFAN, Design Electric Power Consumption [W], 206.65946
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_46_Z296_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.69272
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_46_Z296_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 13854.49002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_46_Z296_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_46_Z296_COOLINGCOILDX, 13316.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_46_Z296_COOLINGCOILDX, 13316.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_46_Z296_HEATINGCOIL, User-Specified Nominal Capacity [W], 11083.59202
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_46_Z296_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.69272
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_46_Z296_SUPPLYFAN, Design Electric Power Consumption [W], 593.76386
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_46_Z297_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23149
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_46_Z297_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4629.89848
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_46_Z297_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_46_Z297_COOLINGCOILDX, 4450.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_46_Z297_COOLINGCOILDX, 4450.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_46_Z297_HEATINGCOIL, User-Specified Nominal Capacity [W], 3703.91878
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_46_Z297_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23149
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_46_Z297_SUPPLYFAN, Design Electric Power Consumption [W], 198.42422
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_46_Z298_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20143
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_46_Z298_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4028.67825
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_46_Z298_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_46_Z298_COOLINGCOILDX, 3872.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_46_Z298_COOLINGCOILDX, 3872.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_46_Z298_HEATINGCOIL, User-Specified Nominal Capacity [W], 3222.94260
 Component Sizing Information, Fan:VariableVolume, STORAGE_46_Z298_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20143
 Component Sizing Information, Fan:VariableVolume, STORAGE_46_Z298_SUPPLYFAN, Design Electric Power Consumption [W], 172.65764
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_47_Z299_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.86189
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_47_Z299_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 17237.84493
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_47_Z299_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_47_Z299_COOLINGCOILDX, 16568.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_47_Z299_COOLINGCOILDX, 16568.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_47_Z299_HEATINGCOIL, User-Specified Nominal Capacity [W], 13790.27594
 Component Sizing Information, Fan:VariableVolume, LOBBY_47_Z299_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.86189
 Component Sizing Information, Fan:VariableVolume, LOBBY_47_Z299_SUPPLYFAN, Design Electric Power Consumption [W], 738.76478
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_47_Z300_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.30741
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_47_Z300_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6148.10898
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_47_Z300_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_47_Z300_COOLINGCOILDX, 5909.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_47_Z300_COOLINGCOILDX, 5909.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_47_Z300_HEATINGCOIL, User-Specified Nominal Capacity [W], 4918.48719
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_47_Z300_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.30741
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_47_Z300_SUPPLYFAN, Design Electric Power Consumption [W], 263.49039
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_47_Z301_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25916
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_47_Z301_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5183.11847
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_47_Z301_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_47_Z301_COOLINGCOILDX, 4981.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_47_Z301_COOLINGCOILDX, 4981.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_47_Z301_HEATINGCOIL, User-Specified Nominal Capacity [W], 4146.49478
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_47_Z301_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25916
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_47_Z301_SUPPLYFAN, Design Electric Power Consumption [W], 222.13365
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_47_Z302_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33472
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_47_Z302_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6694.32722
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_47_Z302_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_47_Z302_COOLINGCOILDX, 6434.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_47_Z302_COOLINGCOILDX, 6434.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_47_Z302_HEATINGCOIL, User-Specified Nominal Capacity [W], 5355.46178
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_47_Z302_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33472
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_47_Z302_SUPPLYFAN, Design Electric Power Consumption [W], 286.89974
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_47_Z303_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.70406
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_47_Z303_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14081.29190
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_47_Z303_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_47_Z303_COOLINGCOILDX, 13534.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_47_Z303_COOLINGCOILDX, 13534.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_47_Z303_HEATINGCOIL, User-Specified Nominal Capacity [W], 11265.03352
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_47_Z303_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.70406
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_47_Z303_SUPPLYFAN, Design Electric Power Consumption [W], 603.48394
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_47_Z304_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.65773E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_47_Z304_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1731.54534
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_47_Z304_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_47_Z304_COOLINGCOILDX, 1664.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_47_Z304_COOLINGCOILDX, 1664.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_47_Z304_HEATINGCOIL, User-Specified Nominal Capacity [W], 1385.23627
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_47_Z304_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.65773E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_47_Z304_SUPPLYFAN, Design Electric Power Consumption [W], 74.20909
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_47_Z305_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18522
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_47_Z305_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3704.32857
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_47_Z305_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_47_Z305_COOLINGCOILDX, 3560.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_47_Z305_COOLINGCOILDX, 3560.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_47_Z305_HEATINGCOIL, User-Specified Nominal Capacity [W], 2963.46286
 Component Sizing Information, Fan:VariableVolume, STORAGE_47_Z305_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18522
 Component Sizing Information, Fan:VariableVolume, STORAGE_47_Z305_SUPPLYFAN, Design Electric Power Consumption [W], 158.75694
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_48_Z306_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.77800
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_48_Z306_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15559.91722
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_48_Z306_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_48_Z306_COOLINGCOILDX, 14955.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_48_Z306_COOLINGCOILDX, 14955.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_48_Z306_HEATINGCOIL, User-Specified Nominal Capacity [W], 12447.93378
 Component Sizing Information, Fan:VariableVolume, LOBBY_48_Z306_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.77800
 Component Sizing Information, Fan:VariableVolume, LOBBY_48_Z306_SUPPLYFAN, Design Electric Power Consumption [W], 666.85360
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_48_Z307_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22409
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_48_Z307_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4481.80566
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_48_Z307_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_48_Z307_COOLINGCOILDX, 4307.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_48_Z307_COOLINGCOILDX, 4307.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_48_Z307_HEATINGCOIL, User-Specified Nominal Capacity [W], 3585.44453
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_48_Z307_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22409
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_48_Z307_SUPPLYFAN, Design Electric Power Consumption [W], 192.07739
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_48_Z308_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21858
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_48_Z308_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4371.62260
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_48_Z308_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_48_Z308_COOLINGCOILDX, 4201.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_48_Z308_COOLINGCOILDX, 4201.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_48_Z308_HEATINGCOIL, User-Specified Nominal Capacity [W], 3497.29808
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_48_Z308_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21858
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_48_Z308_SUPPLYFAN, Design Electric Power Consumption [W], 187.35525
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_48_Z309_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.36225
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_48_Z309_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7244.90668
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_48_Z309_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_48_Z309_COOLINGCOILDX, 6963.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_48_Z309_COOLINGCOILDX, 6963.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_48_Z309_HEATINGCOIL, User-Specified Nominal Capacity [W], 5795.92534
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_48_Z309_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.36225
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_48_Z309_SUPPLYFAN, Design Electric Power Consumption [W], 310.49600
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_48_Z310_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.09939
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_48_Z310_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 41987.74211
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_48_Z310_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_48_Z310_COOLINGCOILDX, 40357.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_48_Z310_COOLINGCOILDX, 40357.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_48_Z310_HEATINGCOIL, User-Specified Nominal Capacity [W], 33590.19369
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_48_Z310_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.09939
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_48_Z310_SUPPLYFAN, Design Electric Power Consumption [W], 1799.47466
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_48_Z311_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23678
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_48_Z311_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4735.62087
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_48_Z311_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_48_Z311_COOLINGCOILDX, 4551.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_48_Z311_COOLINGCOILDX, 4551.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_48_Z311_HEATINGCOIL, User-Specified Nominal Capacity [W], 3788.49670
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_48_Z311_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23678
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_48_Z311_SUPPLYFAN, Design Electric Power Consumption [W], 202.95518
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_48_Z312_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24437
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_48_Z312_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4887.49307
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_48_Z312_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_48_Z312_COOLINGCOILDX, 4697.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_48_Z312_COOLINGCOILDX, 4697.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_48_Z312_HEATINGCOIL, User-Specified Nominal Capacity [W], 3909.99446
 Component Sizing Information, Fan:VariableVolume, STORAGE_48_Z312_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24437
 Component Sizing Information, Fan:VariableVolume, STORAGE_48_Z312_SUPPLYFAN, Design Electric Power Consumption [W], 209.46399
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_49_Z313_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.65838
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_49_Z313_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 13167.62565
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_49_Z313_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_49_Z313_COOLINGCOILDX, 12656.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_49_Z313_COOLINGCOILDX, 12656.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_49_Z313_HEATINGCOIL, User-Specified Nominal Capacity [W], 10534.10052
 Component Sizing Information, Fan:VariableVolume, LOBBY_49_Z313_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.65838
 Component Sizing Information, Fan:VariableVolume, LOBBY_49_Z313_SUPPLYFAN, Design Electric Power Consumption [W], 564.32681
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_49_Z314_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20951
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_49_Z314_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4190.24625
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_49_Z314_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_49_Z314_COOLINGCOILDX, 4027.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_49_Z314_COOLINGCOILDX, 4027.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_49_Z314_HEATINGCOIL, User-Specified Nominal Capacity [W], 3352.19700
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_49_Z314_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20951
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_49_Z314_SUPPLYFAN, Design Electric Power Consumption [W], 179.58198
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_49_Z315_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39923
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_49_Z315_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7984.57005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_49_Z315_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_49_Z315_COOLINGCOILDX, 7674.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_49_Z315_COOLINGCOILDX, 7674.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_49_Z315_HEATINGCOIL, User-Specified Nominal Capacity [W], 6387.65604
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_49_Z315_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39923
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_49_Z315_SUPPLYFAN, Design Electric Power Consumption [W], 342.19586
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_49_Z316_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39988
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_49_Z316_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7997.61635
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_49_Z316_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_49_Z316_COOLINGCOILDX, 7687.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_49_Z316_COOLINGCOILDX, 7687.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_49_Z316_HEATINGCOIL, User-Specified Nominal Capacity [W], 6398.09308
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_49_Z316_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39988
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_49_Z316_SUPPLYFAN, Design Electric Power Consumption [W], 342.75499
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_49_Z317_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.31432
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_49_Z317_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 26286.34801
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_49_Z317_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_49_Z317_COOLINGCOILDX, 25265.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_49_Z317_COOLINGCOILDX, 25265.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_49_Z317_HEATINGCOIL, User-Specified Nominal Capacity [W], 21029.07841
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_49_Z317_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.31432
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_49_Z317_SUPPLYFAN, Design Electric Power Consumption [W], 1126.55777
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_49_Z318_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24066
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_49_Z318_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4813.25010
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_49_Z318_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_49_Z318_COOLINGCOILDX, 4626.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_49_Z318_COOLINGCOILDX, 4626.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_49_Z318_HEATINGCOIL, User-Specified Nominal Capacity [W], 3850.60008
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_49_Z318_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24066
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_49_Z318_SUPPLYFAN, Design Electric Power Consumption [W], 206.28215
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_49_Z319_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22936
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_49_Z319_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4587.23502
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_49_Z319_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_49_Z319_COOLINGCOILDX, 4409.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_49_Z319_COOLINGCOILDX, 4409.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_49_Z319_HEATINGCOIL, User-Specified Nominal Capacity [W], 3669.78802
 Component Sizing Information, Fan:VariableVolume, STORAGE_49_Z319_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22936
 Component Sizing Information, Fan:VariableVolume, STORAGE_49_Z319_SUPPLYFAN, Design Electric Power Consumption [W], 196.59579
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_50_Z320_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27948
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_50_Z320_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5589.59679
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_50_Z320_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_50_Z320_COOLINGCOILDX, 5372.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_50_Z320_COOLINGCOILDX, 5372.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_50_Z320_HEATINGCOIL, User-Specified Nominal Capacity [W], 4471.67743
 Component Sizing Information, Fan:VariableVolume, LOBBY_50_Z320_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27948
 Component Sizing Information, Fan:VariableVolume, LOBBY_50_Z320_SUPPLYFAN, Design Electric Power Consumption [W], 239.55415
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_50_Z321_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24049
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_50_Z321_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4809.72355
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_50_Z321_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_50_Z321_COOLINGCOILDX, 4623.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_50_Z321_COOLINGCOILDX, 4623.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_50_Z321_HEATINGCOIL, User-Specified Nominal Capacity [W], 3847.77884
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_50_Z321_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24049
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_50_Z321_SUPPLYFAN, Design Electric Power Consumption [W], 206.13101
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_50_Z322_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.38895
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_50_Z322_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7779.08762
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_50_Z322_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_50_Z322_COOLINGCOILDX, 7477.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_50_Z322_COOLINGCOILDX, 7477.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_50_Z322_HEATINGCOIL, User-Specified Nominal Capacity [W], 6223.27010
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_50_Z322_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.38895
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_50_Z322_SUPPLYFAN, Design Electric Power Consumption [W], 333.38947
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_50_Z323_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.47446
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_50_Z323_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9489.29163
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_50_Z323_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_50_Z323_COOLINGCOILDX, 9120.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_50_Z323_COOLINGCOILDX, 9120.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_50_Z323_HEATINGCOIL, User-Specified Nominal Capacity [W], 7591.43330
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_50_Z323_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.47446
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_50_Z323_SUPPLYFAN, Design Electric Power Consumption [W], 406.68393
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_50_Z324_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.70919
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_50_Z324_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14183.70270
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_50_Z324_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_50_Z324_COOLINGCOILDX, 13633.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_50_Z324_COOLINGCOILDX, 13633.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_50_Z324_HEATINGCOIL, User-Specified Nominal Capacity [W], 11346.96216
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_50_Z324_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.70919
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_50_Z324_SUPPLYFAN, Design Electric Power Consumption [W], 607.87297
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_50_Z325_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.47568E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_50_Z325_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1695.13643
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_50_Z325_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_50_Z325_COOLINGCOILDX, 1629.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_50_Z325_COOLINGCOILDX, 1629.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_50_Z325_HEATINGCOIL, User-Specified Nominal Capacity [W], 1356.10914
 Component Sizing Information, Fan:VariableVolume, STORAGE_50_Z325_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.47568E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_50_Z325_SUPPLYFAN, Design Electric Power Consumption [W], 72.64870
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_51_Z326_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.61260
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_51_Z326_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 12251.96285
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_51_Z326_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_51_Z326_COOLINGCOILDX, 11776.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_51_Z326_COOLINGCOILDX, 11776.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_51_Z326_HEATINGCOIL, User-Specified Nominal Capacity [W], 9801.57028
 Component Sizing Information, Fan:VariableVolume, LOBBY_51_Z326_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.61260
 Component Sizing Information, Fan:VariableVolume, LOBBY_51_Z326_SUPPLYFAN, Design Electric Power Consumption [W], 525.08412
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_51_Z327_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.43761
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_51_Z327_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8752.14403
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_51_Z327_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_51_Z327_COOLINGCOILDX, 8412.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_51_Z327_COOLINGCOILDX, 8412.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_51_Z327_HEATINGCOIL, User-Specified Nominal Capacity [W], 7001.71522
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_51_Z327_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.43761
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_51_Z327_SUPPLYFAN, Design Electric Power Consumption [W], 375.09189
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_51_Z328_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18835
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_51_Z328_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3766.90157
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_51_Z328_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_51_Z328_COOLINGCOILDX, 3620.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_51_Z328_COOLINGCOILDX, 3620.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_51_Z328_HEATINGCOIL, User-Specified Nominal Capacity [W], 3013.52126
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_51_Z328_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18835
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_51_Z328_SUPPLYFAN, Design Electric Power Consumption [W], 161.43864
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_51_Z329_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16658
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_51_Z329_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3331.57052
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_51_Z329_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_51_Z329_COOLINGCOILDX, 3202.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_51_Z329_COOLINGCOILDX, 3202.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_51_Z329_HEATINGCOIL, User-Specified Nominal Capacity [W], 2665.25641
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_51_Z329_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16658
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_51_Z329_SUPPLYFAN, Design Electric Power Consumption [W], 142.78159
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_51_Z330_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.23706
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_51_Z330_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 44741.29680
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_51_Z330_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_51_Z330_COOLINGCOILDX, 43004.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_51_Z330_COOLINGCOILDX, 43004.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_51_Z330_HEATINGCOIL, User-Specified Nominal Capacity [W], 35793.03744
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_51_Z330_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.23706
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_51_Z330_SUPPLYFAN, Design Electric Power Consumption [W], 1917.48415
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_51_Z331_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13756
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_51_Z331_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2751.13288
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_51_Z331_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_51_Z331_COOLINGCOILDX, 2644.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_51_Z331_COOLINGCOILDX, 2644.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_51_Z331_HEATINGCOIL, User-Specified Nominal Capacity [W], 2200.90631
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_51_Z331_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13756
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_51_Z331_SUPPLYFAN, Design Electric Power Consumption [W], 117.90569
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_51_Z332_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10830
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_51_Z332_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2165.92374
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_51_Z332_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_51_Z332_COOLINGCOILDX, 2081.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_51_Z332_COOLINGCOILDX, 2081.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_51_Z332_HEATINGCOIL, User-Specified Nominal Capacity [W], 1732.73899
 Component Sizing Information, Fan:VariableVolume, STORAGE_51_Z332_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10830
 Component Sizing Information, Fan:VariableVolume, STORAGE_51_Z332_SUPPLYFAN, Design Electric Power Consumption [W], 92.82530
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_52_Z333_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35884
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_52_Z333_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7176.81318
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_52_Z333_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_52_Z333_COOLINGCOILDX, 6898.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_52_Z333_COOLINGCOILDX, 6898.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_52_Z333_HEATINGCOIL, User-Specified Nominal Capacity [W], 5741.45054
 Component Sizing Information, Fan:VariableVolume, LOBBY_52_Z333_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35884
 Component Sizing Information, Fan:VariableVolume, LOBBY_52_Z333_SUPPLYFAN, Design Electric Power Consumption [W], 307.57771
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_52_Z334_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33501
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_52_Z334_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6700.18846
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_52_Z334_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_52_Z334_COOLINGCOILDX, 6440.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_52_Z334_COOLINGCOILDX, 6440.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_52_Z334_HEATINGCOIL, User-Specified Nominal Capacity [W], 5360.15077
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_52_Z334_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33501
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_52_Z334_SUPPLYFAN, Design Electric Power Consumption [W], 287.15093
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_52_Z335_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.47700
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_52_Z335_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 29539.94476
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_52_Z335_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_52_Z335_COOLINGCOILDX, 28393.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_52_Z335_COOLINGCOILDX, 28393.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_52_Z335_HEATINGCOIL, User-Specified Nominal Capacity [W], 23631.95581
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_52_Z335_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.47700
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_52_Z335_SUPPLYFAN, Design Electric Power Consumption [W], 1265.99763
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_52_Z336_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24061
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_52_Z336_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4812.14963
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_52_Z336_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_52_Z336_COOLINGCOILDX, 4625.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_52_Z336_COOLINGCOILDX, 4625.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_52_Z336_HEATINGCOIL, User-Specified Nominal Capacity [W], 3849.71971
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_52_Z336_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24061
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_52_Z336_SUPPLYFAN, Design Electric Power Consumption [W], 206.23498
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_52_Z337_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10936
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_52_Z337_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2187.27828
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_52_Z337_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_52_Z337_COOLINGCOILDX, 2102.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_52_Z337_COOLINGCOILDX, 2102.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_52_Z337_HEATINGCOIL, User-Specified Nominal Capacity [W], 1749.82262
 Component Sizing Information, Fan:VariableVolume, STORAGE_52_Z337_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10936
 Component Sizing Information, Fan:VariableVolume, STORAGE_52_Z337_SUPPLYFAN, Design Electric Power Consumption [W], 93.74050
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_53_Z338_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.50574
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_53_Z338_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 10114.76286
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_53_Z338_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_53_Z338_COOLINGCOILDX, 9722.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_53_Z338_COOLINGCOILDX, 9722.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_53_Z338_HEATINGCOIL, User-Specified Nominal Capacity [W], 8091.81029
 Component Sizing Information, Fan:VariableVolume, LOBBY_53_Z338_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.50574
 Component Sizing Information, Fan:VariableVolume, LOBBY_53_Z338_SUPPLYFAN, Design Electric Power Consumption [W], 433.48984
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_53_Z339_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.31015
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_53_Z339_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6202.91914
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_53_Z339_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_53_Z339_COOLINGCOILDX, 5962.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_53_Z339_COOLINGCOILDX, 5962.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_53_Z339_HEATINGCOIL, User-Specified Nominal Capacity [W], 4962.33531
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_53_Z339_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.31015
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_53_Z339_SUPPLYFAN, Design Electric Power Consumption [W], 265.83939
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_53_Z340_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.32329
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_53_Z340_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6465.75275
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_53_Z340_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_53_Z340_COOLINGCOILDX, 6214.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_53_Z340_COOLINGCOILDX, 6214.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_53_Z340_HEATINGCOIL, User-Specified Nominal Capacity [W], 5172.60220
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_53_Z340_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.32329
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_53_Z340_SUPPLYFAN, Design Electric Power Consumption [W], 277.10369
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_53_Z341_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.56706
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_53_Z341_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 11341.27972
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_53_Z341_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_53_Z341_COOLINGCOILDX, 10900.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_53_Z341_COOLINGCOILDX, 10900.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_53_Z341_HEATINGCOIL, User-Specified Nominal Capacity [W], 9073.02378
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_53_Z341_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.56706
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_53_Z341_SUPPLYFAN, Design Electric Power Consumption [W], 486.05485
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_53_Z342_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22957
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_53_Z342_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4591.34342
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_53_Z342_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_53_Z342_COOLINGCOILDX, 4413.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_53_Z342_COOLINGCOILDX, 4413.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_53_Z342_HEATINGCOIL, User-Specified Nominal Capacity [W], 3673.07474
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_53_Z342_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22957
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_53_Z342_SUPPLYFAN, Design Electric Power Consumption [W], 196.77186
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_53_Z343_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24164
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_53_Z343_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4832.74114
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_53_Z343_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_53_Z343_COOLINGCOILDX, 4645.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_53_Z343_COOLINGCOILDX, 4645.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_53_Z343_HEATINGCOIL, User-Specified Nominal Capacity [W], 3866.19291
 Component Sizing Information, Fan:VariableVolume, STORAGE_53_Z343_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24164
 Component Sizing Information, Fan:VariableVolume, STORAGE_53_Z343_SUPPLYFAN, Design Electric Power Consumption [W], 207.11748
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_54_Z344_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.42186
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_54_Z344_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8437.21199
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_54_Z344_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_54_Z344_COOLINGCOILDX, 8109.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_54_Z344_COOLINGCOILDX, 8109.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_54_Z344_HEATINGCOIL, User-Specified Nominal Capacity [W], 6749.76960
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_54_Z344_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.42186
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_54_Z344_SUPPLYFAN, Design Electric Power Consumption [W], 361.59480
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_54_Z345_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20272
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_54_Z345_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4054.35906
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_54_Z345_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_54_Z345_COOLINGCOILDX, 3896.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_54_Z345_COOLINGCOILDX, 3896.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_54_Z345_HEATINGCOIL, User-Specified Nominal Capacity [W], 3243.48724
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_54_Z345_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20272
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_54_Z345_SUPPLYFAN, Design Electric Power Consumption [W], 173.75825
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_54_Z346_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.61462
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_54_Z346_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 12292.34947
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_54_Z346_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_54_Z346_COOLINGCOILDX, 11815.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_54_Z346_COOLINGCOILDX, 11815.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_54_Z346_HEATINGCOIL, User-Specified Nominal Capacity [W], 9833.87957
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_54_Z346_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.61462
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_54_Z346_SUPPLYFAN, Design Electric Power Consumption [W], 526.81498
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_54_Z347_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17421
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_54_Z347_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3484.25936
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_54_Z347_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_54_Z347_COOLINGCOILDX, 3349.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_54_Z347_COOLINGCOILDX, 3349.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_54_Z347_HEATINGCOIL, User-Specified Nominal Capacity [W], 2787.40749
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_54_Z347_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17421
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_54_Z347_SUPPLYFAN, Design Electric Power Consumption [W], 149.32540
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_54_Z348_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18720
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_54_Z348_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3744.05155
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_54_Z348_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_54_Z348_COOLINGCOILDX, 3598.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_54_Z348_COOLINGCOILDX, 3598.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_54_Z348_HEATINGCOIL, User-Specified Nominal Capacity [W], 2995.24124
 Component Sizing Information, Fan:VariableVolume, STORAGE_54_Z348_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18720
 Component Sizing Information, Fan:VariableVolume, STORAGE_54_Z348_SUPPLYFAN, Design Electric Power Consumption [W], 160.45935
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_55_Z349_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.61427
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_55_Z349_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 12285.44722
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_55_Z349_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_55_Z349_COOLINGCOILDX, 11808.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_55_Z349_COOLINGCOILDX, 11808.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_55_Z349_HEATINGCOIL, User-Specified Nominal Capacity [W], 9828.35778
 Component Sizing Information, Fan:VariableVolume, LOBBY_55_Z349_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.61427
 Component Sizing Information, Fan:VariableVolume, LOBBY_55_Z349_SUPPLYFAN, Design Electric Power Consumption [W], 526.51917
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_55_Z350_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39324
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_55_Z350_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7864.77291
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_55_Z350_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_55_Z350_COOLINGCOILDX, 7559.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_55_Z350_COOLINGCOILDX, 7559.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_55_Z350_HEATINGCOIL, User-Specified Nominal Capacity [W], 6291.81833
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_55_Z350_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39324
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_55_Z350_SUPPLYFAN, Design Electric Power Consumption [W], 337.06170
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_55_Z351_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11699
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_55_Z351_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2339.89915
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_55_Z351_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_55_Z351_COOLINGCOILDX, 2249.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_55_Z351_COOLINGCOILDX, 2249.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_55_Z351_HEATINGCOIL, User-Specified Nominal Capacity [W], 1871.91932
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_55_Z351_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11699
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_55_Z351_SUPPLYFAN, Design Electric Power Consumption [W], 100.28139
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_55_Z352_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.40557
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_55_Z352_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8111.30469
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_55_Z352_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_55_Z352_COOLINGCOILDX, 7796.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_55_Z352_COOLINGCOILDX, 7796.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_55_Z352_HEATINGCOIL, User-Specified Nominal Capacity [W], 6489.04375
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_55_Z352_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.40557
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_55_Z352_SUPPLYFAN, Design Electric Power Consumption [W], 347.62734
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_55_Z353_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.86560
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_55_Z353_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 17312.01762
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_55_Z353_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_55_Z353_COOLINGCOILDX, 16639.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_55_Z353_COOLINGCOILDX, 16639.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_55_Z353_HEATINGCOIL, User-Specified Nominal Capacity [W], 13849.61410
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_55_Z353_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.86560
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_55_Z353_SUPPLYFAN, Design Electric Power Consumption [W], 741.94361
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_55_Z354_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11663
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_55_Z354_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2332.62075
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_55_Z354_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_55_Z354_COOLINGCOILDX, 2242.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_55_Z354_COOLINGCOILDX, 2242.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_55_Z354_HEATINGCOIL, User-Specified Nominal Capacity [W], 1866.09660
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_55_Z354_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11663
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_55_Z354_SUPPLYFAN, Design Electric Power Consumption [W], 99.96946
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_55_Z355_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18416
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_55_Z355_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3683.13379
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_55_Z355_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_55_Z355_COOLINGCOILDX, 3540.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_55_Z355_COOLINGCOILDX, 3540.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_55_Z355_HEATINGCOIL, User-Specified Nominal Capacity [W], 2946.50703
 Component Sizing Information, Fan:VariableVolume, STORAGE_55_Z355_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18416
 Component Sizing Information, Fan:VariableVolume, STORAGE_55_Z355_SUPPLYFAN, Design Electric Power Consumption [W], 157.84859
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_56_Z356_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.64793
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_56_Z356_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 12958.55734
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_56_Z356_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_56_Z356_COOLINGCOILDX, 12455.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_56_Z356_COOLINGCOILDX, 12455.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_56_Z356_HEATINGCOIL, User-Specified Nominal Capacity [W], 10366.84587
 Component Sizing Information, Fan:VariableVolume, LOBBY_56_Z356_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.64793
 Component Sizing Information, Fan:VariableVolume, LOBBY_56_Z356_SUPPLYFAN, Design Electric Power Consumption [W], 555.36674
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_56_Z357_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23944
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_56_Z357_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4788.75241
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_56_Z357_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_56_Z357_COOLINGCOILDX, 4602.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_56_Z357_COOLINGCOILDX, 4602.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_56_Z357_HEATINGCOIL, User-Specified Nominal Capacity [W], 3831.00193
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_56_Z357_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23944
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_56_Z357_SUPPLYFAN, Design Electric Power Consumption [W], 205.23225
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_56_Z358_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.32451
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_56_Z358_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6490.29463
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_56_Z358_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_56_Z358_COOLINGCOILDX, 6238.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_56_Z358_COOLINGCOILDX, 6238.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_56_Z358_HEATINGCOIL, User-Specified Nominal Capacity [W], 5192.23570
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_56_Z358_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.32451
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_56_Z358_SUPPLYFAN, Design Electric Power Consumption [W], 278.15548
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_56_Z359_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16302
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_56_Z359_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3260.33870
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_56_Z359_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_56_Z359_COOLINGCOILDX, 3133.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_56_Z359_COOLINGCOILDX, 3133.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_56_Z359_HEATINGCOIL, User-Specified Nominal Capacity [W], 2608.27096
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_56_Z359_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16302
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_56_Z359_SUPPLYFAN, Design Electric Power Consumption [W], 139.72880
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_56_Z360_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.23687
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_56_Z360_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 24737.49268
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_56_Z360_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_56_Z360_COOLINGCOILDX, 23777.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_56_Z360_COOLINGCOILDX, 23777.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_56_Z360_HEATINGCOIL, User-Specified Nominal Capacity [W], 19789.99415
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_56_Z360_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.23687
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_56_Z360_SUPPLYFAN, Design Electric Power Consumption [W], 1060.17826
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_56_Z361_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24736
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_56_Z361_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4947.10838
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_56_Z361_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_56_Z361_COOLINGCOILDX, 4755.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_56_Z361_COOLINGCOILDX, 4755.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_56_Z361_HEATINGCOIL, User-Specified Nominal Capacity [W], 3957.68670
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_56_Z361_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24736
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_56_Z361_SUPPLYFAN, Design Electric Power Consumption [W], 212.01893
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_56_Z362_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10782
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_56_Z362_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2156.39754
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_56_Z362_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_56_Z362_COOLINGCOILDX, 2072.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_56_Z362_COOLINGCOILDX, 2072.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_56_Z362_HEATINGCOIL, User-Specified Nominal Capacity [W], 1725.11803
 Component Sizing Information, Fan:VariableVolume, STORAGE_56_Z362_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10782
 Component Sizing Information, Fan:VariableVolume, STORAGE_56_Z362_SUPPLYFAN, Design Electric Power Consumption [W], 92.41704
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_57_Z363_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.98795
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_57_Z363_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 19758.92018
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_57_Z363_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_57_Z363_COOLINGCOILDX, 18991.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_57_Z363_COOLINGCOILDX, 18991.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_57_Z363_HEATINGCOIL, User-Specified Nominal Capacity [W], 15807.13614
 Component Sizing Information, Fan:VariableVolume, LOBBY_57_Z363_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.98795
 Component Sizing Information, Fan:VariableVolume, LOBBY_57_Z363_SUPPLYFAN, Design Electric Power Consumption [W], 846.81086
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_57_Z364_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.32402
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_57_Z364_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6480.30848
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_57_Z364_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_57_Z364_COOLINGCOILDX, 6228.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_57_Z364_COOLINGCOILDX, 6228.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_57_Z364_HEATINGCOIL, User-Specified Nominal Capacity [W], 5184.24678
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_57_Z364_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.32402
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_57_Z364_SUPPLYFAN, Design Electric Power Consumption [W], 277.72751
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_57_Z365_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27007
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_57_Z365_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5401.41740
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_57_Z365_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_57_Z365_COOLINGCOILDX, 5191.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_57_Z365_COOLINGCOILDX, 5191.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_57_Z365_HEATINGCOIL, User-Specified Nominal Capacity [W], 4321.13392
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_57_Z365_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27007
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_57_Z365_SUPPLYFAN, Design Electric Power Consumption [W], 231.48932
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_57_Z366_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25115
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_57_Z366_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5023.01661
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_57_Z366_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_57_Z366_COOLINGCOILDX, 4828.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_57_Z366_COOLINGCOILDX, 4828.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_57_Z366_HEATINGCOIL, User-Specified Nominal Capacity [W], 4018.41329
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_57_Z366_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25115
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_57_Z366_SUPPLYFAN, Design Electric Power Consumption [W], 215.27214
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_57_Z367_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20708
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_57_Z367_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4141.65924
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_57_Z367_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_57_Z367_COOLINGCOILDX, 3980.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_57_Z367_COOLINGCOILDX, 3980.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_57_Z367_HEATINGCOIL, User-Specified Nominal Capacity [W], 3313.32739
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_57_Z367_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20708
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_57_Z367_SUPPLYFAN, Design Electric Power Consumption [W], 177.49968
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_58_Z368_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.93295
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_58_Z368_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 18658.98824
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_58_Z368_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_58_Z368_COOLINGCOILDX, 17934.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_58_Z368_COOLINGCOILDX, 17934.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_58_Z368_HEATINGCOIL, User-Specified Nominal Capacity [W], 14927.19059
 Component Sizing Information, Fan:VariableVolume, LOBBY_58_Z368_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.93295
 Component Sizing Information, Fan:VariableVolume, LOBBY_58_Z368_SUPPLYFAN, Design Electric Power Consumption [W], 799.67092
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_58_Z369_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.36838
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_58_Z369_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7367.67537
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_58_Z369_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_58_Z369_COOLINGCOILDX, 7081.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_58_Z369_COOLINGCOILDX, 7081.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_58_Z369_HEATINGCOIL, User-Specified Nominal Capacity [W], 5894.14030
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_58_Z369_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.36838
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_58_Z369_SUPPLYFAN, Design Electric Power Consumption [W], 315.75752
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_58_Z370_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39328
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_58_Z370_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7865.58385
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_58_Z370_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_58_Z370_COOLINGCOILDX, 7560.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_58_Z370_COOLINGCOILDX, 7560.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_58_Z370_HEATINGCOIL, User-Specified Nominal Capacity [W], 6292.46708
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_58_Z370_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39328
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_58_Z370_SUPPLYFAN, Design Electric Power Consumption [W], 337.09645
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_58_Z371_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18018
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_58_Z371_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3603.56736
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_58_Z371_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_58_Z371_COOLINGCOILDX, 3463.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_58_Z371_COOLINGCOILDX, 3463.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_58_Z371_HEATINGCOIL, User-Specified Nominal Capacity [W], 2882.85389
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_58_Z371_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18018
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_58_Z371_SUPPLYFAN, Design Electric Power Consumption [W], 154.43860
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_58_Z372_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.27707
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_58_Z372_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 45541.46357
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_58_Z372_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_58_Z372_COOLINGCOILDX, 43773.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_58_Z372_COOLINGCOILDX, 43773.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_58_Z372_HEATINGCOIL, User-Specified Nominal Capacity [W], 36433.17085
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_58_Z372_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.27707
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_58_Z372_SUPPLYFAN, Design Electric Power Consumption [W], 1951.77701
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_58_Z373_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20703
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_58_Z373_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4140.59184
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_58_Z373_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_58_Z373_COOLINGCOILDX, 3979.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_58_Z373_COOLINGCOILDX, 3979.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_58_Z373_HEATINGCOIL, User-Specified Nominal Capacity [W], 3312.47348
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_58_Z373_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20703
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_58_Z373_SUPPLYFAN, Design Electric Power Consumption [W], 177.45394
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_58_Z374_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18477
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_58_Z374_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3695.31836
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_58_Z374_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_58_Z374_COOLINGCOILDX, 3551.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_58_Z374_COOLINGCOILDX, 3551.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_58_Z374_HEATINGCOIL, User-Specified Nominal Capacity [W], 2956.25469
 Component Sizing Information, Fan:VariableVolume, STORAGE_58_Z374_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18477
 Component Sizing Information, Fan:VariableVolume, STORAGE_58_Z374_SUPPLYFAN, Design Electric Power Consumption [W], 158.37079
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_59_Z375_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.88685
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_59_Z375_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 17737.02653
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_59_Z375_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_59_Z375_COOLINGCOILDX, 17048.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_59_Z375_COOLINGCOILDX, 17048.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_59_Z375_HEATINGCOIL, User-Specified Nominal Capacity [W], 14189.62122
 Component Sizing Information, Fan:VariableVolume, LOBBY_59_Z375_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.88685
 Component Sizing Information, Fan:VariableVolume, LOBBY_59_Z375_SUPPLYFAN, Design Electric Power Consumption [W], 760.15828
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_59_Z376_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.41988
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_59_Z376_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8397.58372
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_59_Z376_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_59_Z376_COOLINGCOILDX, 8071.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_59_Z376_COOLINGCOILDX, 8071.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_59_Z376_HEATINGCOIL, User-Specified Nominal Capacity [W], 6718.06698
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_59_Z376_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.41988
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_59_Z376_SUPPLYFAN, Design Electric Power Consumption [W], 359.89645
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_59_Z377_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22308
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_59_Z377_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4461.59188
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_59_Z377_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_59_Z377_COOLINGCOILDX, 4288.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_59_Z377_COOLINGCOILDX, 4288.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_59_Z377_HEATINGCOIL, User-Specified Nominal Capacity [W], 3569.27351
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_59_Z377_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22308
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_59_Z377_SUPPLYFAN, Design Electric Power Consumption [W], 191.21108
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_59_Z378_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.44384
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_59_Z378_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 48876.75283
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_59_Z378_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_59_Z378_COOLINGCOILDX, 46979.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_59_Z378_COOLINGCOILDX, 46979.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_59_Z378_HEATINGCOIL, User-Specified Nominal Capacity [W], 39101.40226
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_59_Z378_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.44384
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_59_Z378_SUPPLYFAN, Design Electric Power Consumption [W], 2094.71798
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_59_Z379_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11940
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_59_Z379_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2388.03910
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_59_Z379_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_59_Z379_COOLINGCOILDX, 2295.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_59_Z379_COOLINGCOILDX, 2295.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_59_Z379_HEATINGCOIL, User-Specified Nominal Capacity [W], 1910.43128
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_59_Z379_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11940
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_59_Z379_SUPPLYFAN, Design Electric Power Consumption [W], 102.34453
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_59_Z380_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23638
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_59_Z380_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4727.62689
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_59_Z380_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_59_Z380_COOLINGCOILDX, 4544.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_59_Z380_COOLINGCOILDX, 4544.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_59_Z380_HEATINGCOIL, User-Specified Nominal Capacity [W], 3782.10152
 Component Sizing Information, Fan:VariableVolume, STORAGE_59_Z380_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23638
 Component Sizing Information, Fan:VariableVolume, STORAGE_59_Z380_SUPPLYFAN, Design Electric Power Consumption [W], 202.61258
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_60_Z381_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39492
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_60_Z381_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7898.35614
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_60_Z381_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_60_Z381_COOLINGCOILDX, 7591.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_60_Z381_COOLINGCOILDX, 7591.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_60_Z381_HEATINGCOIL, User-Specified Nominal Capacity [W], 6318.68492
 Component Sizing Information, Fan:VariableVolume, LOBBY_60_Z381_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39492
 Component Sizing Information, Fan:VariableVolume, LOBBY_60_Z381_SUPPLYFAN, Design Electric Power Consumption [W], 338.50098
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_60_Z382_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27363
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_60_Z382_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5472.51286
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_60_Z382_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_60_Z382_COOLINGCOILDX, 5260.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_60_Z382_COOLINGCOILDX, 5260.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_60_Z382_HEATINGCOIL, User-Specified Nominal Capacity [W], 4378.01029
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_60_Z382_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27363
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_60_Z382_SUPPLYFAN, Design Electric Power Consumption [W], 234.53627
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_60_Z383_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25276
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_60_Z383_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5055.26384
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_60_Z383_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_60_Z383_COOLINGCOILDX, 4859.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_60_Z383_COOLINGCOILDX, 4859.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_60_Z383_HEATINGCOIL, User-Specified Nominal Capacity [W], 4044.21107
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_60_Z383_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25276
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_60_Z383_SUPPLYFAN, Design Electric Power Consumption [W], 216.65416
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_60_Z384_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.49519
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_60_Z384_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9903.89005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_60_Z384_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_60_Z384_COOLINGCOILDX, 9519.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_60_Z384_COOLINGCOILDX, 9519.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_60_Z384_HEATINGCOIL, User-Specified Nominal Capacity [W], 7923.11204
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_60_Z384_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.49519
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_60_Z384_SUPPLYFAN, Design Electric Power Consumption [W], 424.45243
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_60_Z385_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.92858
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_60_Z385_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 38571.53527
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_60_Z385_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_60_Z385_COOLINGCOILDX, 37074.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_60_Z385_COOLINGCOILDX, 37074.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_60_Z385_HEATINGCOIL, User-Specified Nominal Capacity [W], 30857.22822
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_60_Z385_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.92858
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_60_Z385_SUPPLYFAN, Design Electric Power Consumption [W], 1653.06580
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_60_Z386_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12665
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_60_Z386_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2532.91640
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_60_Z386_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_60_Z386_COOLINGCOILDX, 2434.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_60_Z386_COOLINGCOILDX, 2434.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_60_Z386_HEATINGCOIL, User-Specified Nominal Capacity [W], 2026.33312
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_60_Z386_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12665
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_60_Z386_SUPPLYFAN, Design Electric Power Consumption [W], 108.55356
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_60_Z387_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.98459E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_60_Z387_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1596.91792
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_60_Z387_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_60_Z387_COOLINGCOILDX, 1534.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_60_Z387_COOLINGCOILDX, 1534.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_60_Z387_HEATINGCOIL, User-Specified Nominal Capacity [W], 1277.53434
 Component Sizing Information, Fan:VariableVolume, STORAGE_60_Z387_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.98459E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_60_Z387_SUPPLYFAN, Design Electric Power Consumption [W], 68.43934
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_61_Z388_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.28881
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_61_Z388_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5776.25305
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_61_Z388_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_61_Z388_COOLINGCOILDX, 5552.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_61_Z388_COOLINGCOILDX, 5552.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_61_Z388_HEATINGCOIL, User-Specified Nominal Capacity [W], 4621.00244
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_61_Z388_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.28881
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_61_Z388_SUPPLYFAN, Design Electric Power Consumption [W], 247.55370
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_61_Z389_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17182
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_61_Z389_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3436.36861
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_61_Z389_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_61_Z389_COOLINGCOILDX, 3302.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_61_Z389_COOLINGCOILDX, 3302.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_61_Z389_HEATINGCOIL, User-Specified Nominal Capacity [W], 2749.09489
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_61_Z389_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17182
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_61_Z389_SUPPLYFAN, Design Electric Power Consumption [W], 147.27294
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_61_Z390_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15722
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_61_Z390_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3144.36808
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_61_Z390_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_61_Z390_COOLINGCOILDX, 3022.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_61_Z390_COOLINGCOILDX, 3022.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_61_Z390_HEATINGCOIL, User-Specified Nominal Capacity [W], 2515.49447
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_61_Z390_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15722
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_61_Z390_SUPPLYFAN, Design Electric Power Consumption [W], 134.75863
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_61_Z391_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.90659
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_61_Z391_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 18131.89099
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_61_Z391_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_61_Z391_COOLINGCOILDX, 17427.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_61_Z391_COOLINGCOILDX, 17427.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_61_Z391_HEATINGCOIL, User-Specified Nominal Capacity [W], 14505.51279
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_61_Z391_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.90659
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_61_Z391_SUPPLYFAN, Design Electric Power Consumption [W], 777.08104
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_61_Z392_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16207
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_61_Z392_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3241.40784
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_61_Z392_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_61_Z392_COOLINGCOILDX, 3115.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_61_Z392_COOLINGCOILDX, 3115.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_61_Z392_HEATINGCOIL, User-Specified Nominal Capacity [W], 2593.12627
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_61_Z392_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16207
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_61_Z392_SUPPLYFAN, Design Electric Power Consumption [W], 138.91748
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_61_Z393_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18515
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_61_Z393_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3702.95856
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_61_Z393_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_61_Z393_COOLINGCOILDX, 3559.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_61_Z393_COOLINGCOILDX, 3559.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_61_Z393_HEATINGCOIL, User-Specified Nominal Capacity [W], 2962.36685
 Component Sizing Information, Fan:VariableVolume, STORAGE_61_Z393_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18515
 Component Sizing Information, Fan:VariableVolume, STORAGE_61_Z393_SUPPLYFAN, Design Electric Power Consumption [W], 158.69822
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_62_Z394_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35960
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_62_Z394_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7192.04183
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_62_Z394_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_62_Z394_COOLINGCOILDX, 6912.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_62_Z394_COOLINGCOILDX, 6912.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_62_Z394_HEATINGCOIL, User-Specified Nominal Capacity [W], 5753.63347
 Component Sizing Information, Fan:VariableVolume, LOBBY_62_Z394_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35960
 Component Sizing Information, Fan:VariableVolume, LOBBY_62_Z394_SUPPLYFAN, Design Electric Power Consumption [W], 308.23036
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_62_Z395_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26186
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_62_Z395_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5237.19448
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_62_Z395_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_62_Z395_COOLINGCOILDX, 5033.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_62_Z395_COOLINGCOILDX, 5033.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_62_Z395_HEATINGCOIL, User-Specified Nominal Capacity [W], 4189.75559
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_62_Z395_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26186
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_62_Z395_SUPPLYFAN, Design Electric Power Consumption [W], 224.45119
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_62_Z396_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11147
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_62_Z396_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2229.47388
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_62_Z396_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_62_Z396_COOLINGCOILDX, 2142.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_62_Z396_COOLINGCOILDX, 2142.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_62_Z396_HEATINGCOIL, User-Specified Nominal Capacity [W], 1783.57910
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_62_Z396_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11147
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_62_Z396_SUPPLYFAN, Design Electric Power Consumption [W], 95.54888
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_62_Z397_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16063
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_62_Z397_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3212.65569
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_62_Z397_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_62_Z397_COOLINGCOILDX, 3087.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_62_Z397_COOLINGCOILDX, 3087.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_62_Z397_HEATINGCOIL, User-Specified Nominal Capacity [W], 2570.12456
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_62_Z397_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16063
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_62_Z397_SUPPLYFAN, Design Electric Power Consumption [W], 137.68524
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_62_Z398_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12577
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_62_Z398_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2515.36788
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_62_Z398_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_62_Z398_COOLINGCOILDX, 2417.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_62_Z398_COOLINGCOILDX, 2417.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_62_Z398_HEATINGCOIL, User-Specified Nominal Capacity [W], 2012.29431
 Component Sizing Information, Fan:VariableVolume, STORAGE_62_Z398_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12577
 Component Sizing Information, Fan:VariableVolume, STORAGE_62_Z398_SUPPLYFAN, Design Electric Power Consumption [W], 107.80148
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_63_Z399_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.36311
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_63_Z399_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7262.21234
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_63_Z399_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_63_Z399_COOLINGCOILDX, 6980.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_63_Z399_COOLINGCOILDX, 6980.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_63_Z399_HEATINGCOIL, User-Specified Nominal Capacity [W], 5809.76988
 Component Sizing Information, Fan:VariableVolume, LOBBY_63_Z399_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.36311
 Component Sizing Information, Fan:VariableVolume, LOBBY_63_Z399_SUPPLYFAN, Design Electric Power Consumption [W], 311.23767
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_63_Z400_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.46587
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_63_Z400_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9317.39061
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_63_Z400_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_63_Z400_COOLINGCOILDX, 8955.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_63_Z400_COOLINGCOILDX, 8955.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_63_Z400_HEATINGCOIL, User-Specified Nominal Capacity [W], 7453.91249
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_63_Z400_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.46587
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_63_Z400_SUPPLYFAN, Design Electric Power Consumption [W], 399.31674
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_63_Z401_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.07765
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_63_Z401_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 41552.98710
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_63_Z401_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_63_Z401_COOLINGCOILDX, 39939.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_63_Z401_COOLINGCOILDX, 39939.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_63_Z401_HEATINGCOIL, User-Specified Nominal Capacity [W], 33242.38968
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_63_Z401_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.07765
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_63_Z401_SUPPLYFAN, Design Electric Power Consumption [W], 1780.84230
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_63_Z402_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13111
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_63_Z402_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2622.24754
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_63_Z402_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_63_Z402_COOLINGCOILDX, 2520.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_63_Z402_COOLINGCOILDX, 2520.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_63_Z402_HEATINGCOIL, User-Specified Nominal Capacity [W], 2097.79803
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_63_Z402_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13111
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_63_Z402_SUPPLYFAN, Design Electric Power Consumption [W], 112.38204
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_63_Z403_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14586
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_63_Z403_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2917.16796
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_63_Z403_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_63_Z403_COOLINGCOILDX, 2803.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_63_Z403_COOLINGCOILDX, 2803.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_63_Z403_HEATINGCOIL, User-Specified Nominal Capacity [W], 2333.73436
 Component Sizing Information, Fan:VariableVolume, STORAGE_63_Z403_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14586
 Component Sizing Information, Fan:VariableVolume, STORAGE_63_Z403_SUPPLYFAN, Design Electric Power Consumption [W], 125.02148
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_64_Z404_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.91073
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_64_Z404_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 18214.65038
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_64_Z404_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_64_Z404_COOLINGCOILDX, 17507.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_64_Z404_COOLINGCOILDX, 17507.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_64_Z404_HEATINGCOIL, User-Specified Nominal Capacity [W], 14571.72030
 Component Sizing Information, Fan:VariableVolume, LOBBY_64_Z404_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.91073
 Component Sizing Information, Fan:VariableVolume, LOBBY_64_Z404_SUPPLYFAN, Design Electric Power Consumption [W], 780.62787
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_64_Z405_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33388
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_64_Z405_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6677.64071
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_64_Z405_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_64_Z405_COOLINGCOILDX, 6418.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_64_Z405_COOLINGCOILDX, 6418.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_64_Z405_HEATINGCOIL, User-Specified Nominal Capacity [W], 5342.11257
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_64_Z405_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33388
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_64_Z405_SUPPLYFAN, Design Electric Power Consumption [W], 286.18460
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_64_Z406_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19124
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_64_Z406_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3824.74786
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_64_Z406_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_64_Z406_COOLINGCOILDX, 3676.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_64_Z406_COOLINGCOILDX, 3676.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_64_Z406_HEATINGCOIL, User-Specified Nominal Capacity [W], 3059.79829
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_64_Z406_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19124
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_64_Z406_SUPPLYFAN, Design Electric Power Consumption [W], 163.91777
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_64_Z407_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.31203
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_64_Z407_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6240.53495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_64_Z407_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_64_Z407_COOLINGCOILDX, 5998.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_64_Z407_COOLINGCOILDX, 5998.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_64_Z407_HEATINGCOIL, User-Specified Nominal Capacity [W], 4992.42796
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_64_Z407_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.31203
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_64_Z407_SUPPLYFAN, Design Electric Power Consumption [W], 267.45150
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_64_Z408_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.82070
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_64_Z408_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 16413.92107
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_64_Z408_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_64_Z408_COOLINGCOILDX, 15776.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_64_Z408_COOLINGCOILDX, 15776.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_64_Z408_HEATINGCOIL, User-Specified Nominal Capacity [W], 13131.13685
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_64_Z408_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.82070
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_64_Z408_SUPPLYFAN, Design Electric Power Consumption [W], 703.45376
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_64_Z409_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21340
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_64_Z409_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4267.94525
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_64_Z409_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_64_Z409_COOLINGCOILDX, 4102.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_64_Z409_COOLINGCOILDX, 4102.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_64_Z409_HEATINGCOIL, User-Specified Nominal Capacity [W], 3414.35620
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_64_Z409_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21340
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_64_Z409_SUPPLYFAN, Design Electric Power Consumption [W], 182.91194
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_64_Z410_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.87124E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_64_Z410_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1974.24800
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_64_Z410_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_64_Z410_COOLINGCOILDX, 1897.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_64_Z410_COOLINGCOILDX, 1897.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_64_Z410_HEATINGCOIL, User-Specified Nominal Capacity [W], 1579.39840
 Component Sizing Information, Fan:VariableVolume, STORAGE_64_Z410_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.87124E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_64_Z410_SUPPLYFAN, Design Electric Power Consumption [W], 84.61063
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_65_Z411_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.64935
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_65_Z411_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 12987.09818
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_65_Z411_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_65_Z411_COOLINGCOILDX, 12482.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_65_Z411_COOLINGCOILDX, 12482.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_65_Z411_HEATINGCOIL, User-Specified Nominal Capacity [W], 10389.67855
 Component Sizing Information, Fan:VariableVolume, LOBBY_65_Z411_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.64935
 Component Sizing Information, Fan:VariableVolume, LOBBY_65_Z411_SUPPLYFAN, Design Electric Power Consumption [W], 556.58992
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_65_Z412_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33023
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_65_Z412_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6604.50981
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_65_Z412_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_65_Z412_COOLINGCOILDX, 6348.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_65_Z412_COOLINGCOILDX, 6348.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_65_Z412_HEATINGCOIL, User-Specified Nominal Capacity [W], 5283.60785
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_65_Z412_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33023
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_65_Z412_SUPPLYFAN, Design Electric Power Consumption [W], 283.05042
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_65_Z413_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17456
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_65_Z413_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3491.19854
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_65_Z413_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_65_Z413_COOLINGCOILDX, 3355.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_65_Z413_COOLINGCOILDX, 3355.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_65_Z413_HEATINGCOIL, User-Specified Nominal Capacity [W], 2792.95883
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_65_Z413_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17456
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_65_Z413_SUPPLYFAN, Design Electric Power Consumption [W], 149.62279
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_65_Z414_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35861
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_65_Z414_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7172.27640
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_65_Z414_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_65_Z414_COOLINGCOILDX, 6893.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_65_Z414_COOLINGCOILDX, 6893.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_65_Z414_HEATINGCOIL, User-Specified Nominal Capacity [W], 5737.82112
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_65_Z414_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35861
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_65_Z414_SUPPLYFAN, Design Electric Power Consumption [W], 307.38327
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_65_Z415_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.41378
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_65_Z415_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 48275.69058
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_65_Z415_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_65_Z415_COOLINGCOILDX, 46401.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_65_Z415_COOLINGCOILDX, 46401.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_65_Z415_HEATINGCOIL, User-Specified Nominal Capacity [W], 38620.55246
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_65_Z415_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.41378
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_65_Z415_SUPPLYFAN, Design Electric Power Consumption [W], 2068.95817
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_65_Z416_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10181
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_65_Z416_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2036.12434
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_65_Z416_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_65_Z416_COOLINGCOILDX, 1957.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_65_Z416_COOLINGCOILDX, 1957.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_65_Z416_HEATINGCOIL, User-Specified Nominal Capacity [W], 1628.89947
 Component Sizing Information, Fan:VariableVolume, STORAGE_65_Z416_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10181
 Component Sizing Information, Fan:VariableVolume, STORAGE_65_Z416_SUPPLYFAN, Design Electric Power Consumption [W], 87.26247
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_66_Z417_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39096
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_66_Z417_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7819.18682
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_66_Z417_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_66_Z417_COOLINGCOILDX, 7515.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_66_Z417_COOLINGCOILDX, 7515.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_66_Z417_HEATINGCOIL, User-Specified Nominal Capacity [W], 6255.34946
 Component Sizing Information, Fan:VariableVolume, LOBBY_66_Z417_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39096
 Component Sizing Information, Fan:VariableVolume, LOBBY_66_Z417_SUPPLYFAN, Design Electric Power Consumption [W], 335.10801
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_66_Z418_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20361
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_66_Z418_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4072.23920
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_66_Z418_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_66_Z418_COOLINGCOILDX, 3914.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_66_Z418_COOLINGCOILDX, 3914.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_66_Z418_HEATINGCOIL, User-Specified Nominal Capacity [W], 3257.79136
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_66_Z418_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20361
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_66_Z418_SUPPLYFAN, Design Electric Power Consumption [W], 174.52454
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_66_Z419_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39953
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_66_Z419_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7990.63597
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_66_Z419_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_66_Z419_COOLINGCOILDX, 7680.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_66_Z419_COOLINGCOILDX, 7680.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_66_Z419_HEATINGCOIL, User-Specified Nominal Capacity [W], 6392.50878
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_66_Z419_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39953
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_66_Z419_SUPPLYFAN, Design Electric Power Consumption [W], 342.45583
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_66_Z420_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.29231
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_66_Z420_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5846.18557
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_66_Z420_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_66_Z420_COOLINGCOILDX, 5619.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_66_Z420_COOLINGCOILDX, 5619.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_66_Z420_HEATINGCOIL, User-Specified Nominal Capacity [W], 4676.94845
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_66_Z420_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.29231
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_66_Z420_SUPPLYFAN, Design Electric Power Consumption [W], 250.55081
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_66_Z421_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.98121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_66_Z421_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 39624.26636
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_66_Z421_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_66_Z421_COOLINGCOILDX, 38085.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_66_Z421_COOLINGCOILDX, 38085.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_66_Z421_HEATINGCOIL, User-Specified Nominal Capacity [W], 31699.41309
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_66_Z421_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.98121
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_66_Z421_SUPPLYFAN, Design Electric Power Consumption [W], 1698.18284
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_66_Z422_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.12486E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_66_Z422_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1824.97119
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_66_Z422_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_66_Z422_COOLINGCOILDX, 1754.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_66_Z422_COOLINGCOILDX, 1754.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_66_Z422_HEATINGCOIL, User-Specified Nominal Capacity [W], 1459.97695
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_66_Z422_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.12486E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_66_Z422_SUPPLYFAN, Design Electric Power Consumption [W], 78.21305
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_66_Z423_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21788
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_66_Z423_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4357.67120
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_66_Z423_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_66_Z423_COOLINGCOILDX, 4188.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_66_Z423_COOLINGCOILDX, 4188.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_66_Z423_HEATINGCOIL, User-Specified Nominal Capacity [W], 3486.13696
 Component Sizing Information, Fan:VariableVolume, STORAGE_66_Z423_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21788
 Component Sizing Information, Fan:VariableVolume, STORAGE_66_Z423_SUPPLYFAN, Design Electric Power Consumption [W], 186.75734
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_67_Z424_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.75113
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_67_Z424_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15022.52731
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_67_Z424_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_67_Z424_COOLINGCOILDX, 14439.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_67_Z424_COOLINGCOILDX, 14439.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_67_Z424_HEATINGCOIL, User-Specified Nominal Capacity [W], 12018.02185
 Component Sizing Information, Fan:VariableVolume, LOBBY_67_Z424_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.75113
 Component Sizing Information, Fan:VariableVolume, LOBBY_67_Z424_SUPPLYFAN, Design Electric Power Consumption [W], 643.82260
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_67_Z425_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.44177
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_67_Z425_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8835.46878
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_67_Z425_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_67_Z425_COOLINGCOILDX, 8492.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_67_Z425_COOLINGCOILDX, 8492.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_67_Z425_HEATINGCOIL, User-Specified Nominal Capacity [W], 7068.37503
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_67_Z425_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.44177
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_67_Z425_SUPPLYFAN, Design Electric Power Consumption [W], 378.66295
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_67_Z426_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25088
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_67_Z426_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5017.68303
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_67_Z426_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_67_Z426_COOLINGCOILDX, 4822.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_67_Z426_COOLINGCOILDX, 4822.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_67_Z426_HEATINGCOIL, User-Specified Nominal Capacity [W], 4014.14643
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_67_Z426_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25088
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_67_Z426_SUPPLYFAN, Design Electric Power Consumption [W], 215.04356
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_67_Z427_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.18713E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_67_Z427_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1837.42607
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_67_Z427_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_67_Z427_COOLINGCOILDX, 1766.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_67_Z427_COOLINGCOILDX, 1766.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_67_Z427_HEATINGCOIL, User-Specified Nominal Capacity [W], 1469.94086
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_67_Z427_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.18713E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_67_Z427_SUPPLYFAN, Design Electric Power Consumption [W], 78.74683
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_67_Z428_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22193
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_67_Z428_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4438.59738
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_67_Z428_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_67_Z428_COOLINGCOILDX, 4266.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_67_Z428_COOLINGCOILDX, 4266.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_67_Z428_HEATINGCOIL, User-Specified Nominal Capacity [W], 3550.87790
 Component Sizing Information, Fan:VariableVolume, STORAGE_67_Z428_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22193
 Component Sizing Information, Fan:VariableVolume, STORAGE_67_Z428_SUPPLYFAN, Design Electric Power Consumption [W], 190.22560
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_68_Z429_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.38728
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_68_Z429_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7745.64366
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_68_Z429_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_68_Z429_COOLINGCOILDX, 7444.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_68_Z429_COOLINGCOILDX, 7444.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_68_Z429_HEATINGCOIL, User-Specified Nominal Capacity [W], 6196.51493
 Component Sizing Information, Fan:VariableVolume, LOBBY_68_Z429_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.38728
 Component Sizing Information, Fan:VariableVolume, LOBBY_68_Z429_SUPPLYFAN, Design Electric Power Consumption [W], 331.95616
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_68_Z430_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.29362
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_68_Z430_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5872.43976
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_68_Z430_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_68_Z430_COOLINGCOILDX, 5644.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_68_Z430_COOLINGCOILDX, 5644.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_68_Z430_HEATINGCOIL, User-Specified Nominal Capacity [W], 4697.95181
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_68_Z430_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.29362
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_68_Z430_SUPPLYFAN, Design Electric Power Consumption [W], 251.67599
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_68_Z431_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.48227
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_68_Z431_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9645.47584
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_68_Z431_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_68_Z431_COOLINGCOILDX, 9271.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_68_Z431_COOLINGCOILDX, 9271.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_68_Z431_HEATINGCOIL, User-Specified Nominal Capacity [W], 7716.38067
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_68_Z431_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.48227
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_68_Z431_SUPPLYFAN, Design Electric Power Consumption [W], 413.37754
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_68_Z432_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.79187
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_68_Z432_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15837.42828
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_68_Z432_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_68_Z432_COOLINGCOILDX, 15222.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_68_Z432_COOLINGCOILDX, 15222.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_68_Z432_HEATINGCOIL, User-Specified Nominal Capacity [W], 12669.94262
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_68_Z432_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.79187
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_68_Z432_SUPPLYFAN, Design Electric Power Consumption [W], 678.74693
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_68_Z433_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24994
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_68_Z433_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4998.86439
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_68_Z433_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_68_Z433_COOLINGCOILDX, 4804.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_68_Z433_COOLINGCOILDX, 4804.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_68_Z433_HEATINGCOIL, User-Specified Nominal Capacity [W], 3999.09151
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_68_Z433_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24994
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_68_Z433_SUPPLYFAN, Design Electric Power Consumption [W], 214.23705
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_68_Z434_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10714
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_68_Z434_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2142.80147
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_68_Z434_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_68_Z434_COOLINGCOILDX, 2059.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_68_Z434_COOLINGCOILDX, 2059.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_68_Z434_HEATINGCOIL, User-Specified Nominal Capacity [W], 1714.24118
 Component Sizing Information, Fan:VariableVolume, STORAGE_68_Z434_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10714
 Component Sizing Information, Fan:VariableVolume, STORAGE_68_Z434_SUPPLYFAN, Design Electric Power Consumption [W], 91.83435
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_69_Z435_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.66272
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_69_Z435_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 13254.44040
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_69_Z435_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_69_Z435_COOLINGCOILDX, 12739.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_69_Z435_COOLINGCOILDX, 12739.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_69_Z435_HEATINGCOIL, User-Specified Nominal Capacity [W], 10603.55232
 Component Sizing Information, Fan:VariableVolume, LOBBY_69_Z435_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.66272
 Component Sizing Information, Fan:VariableVolume, LOBBY_69_Z435_SUPPLYFAN, Design Electric Power Consumption [W], 568.04745
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_69_Z436_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.37750
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_69_Z436_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7549.96090
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_69_Z436_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_69_Z436_COOLINGCOILDX, 7256.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_69_Z436_COOLINGCOILDX, 7256.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_69_Z436_HEATINGCOIL, User-Specified Nominal Capacity [W], 6039.96872
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_69_Z436_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.37750
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_69_Z436_SUPPLYFAN, Design Electric Power Consumption [W], 323.56975
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_69_Z437_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21746
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_69_Z437_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4349.14022
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_69_Z437_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_69_Z437_COOLINGCOILDX, 4180.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_69_Z437_COOLINGCOILDX, 4180.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_69_Z437_HEATINGCOIL, User-Specified Nominal Capacity [W], 3479.31217
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_69_Z437_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21746
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_69_Z437_SUPPLYFAN, Design Electric Power Consumption [W], 186.39172
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_69_Z438_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33567
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_69_Z438_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6713.38650
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_69_Z438_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_69_Z438_COOLINGCOILDX, 6452.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_69_Z438_COOLINGCOILDX, 6452.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_69_Z438_HEATINGCOIL, User-Specified Nominal Capacity [W], 5370.70920
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_69_Z438_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33567
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_69_Z438_SUPPLYFAN, Design Electric Power Consumption [W], 287.71656
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_69_Z439_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.08859
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_69_Z439_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 21771.88490
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_69_Z439_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_69_Z439_COOLINGCOILDX, 20926.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_69_Z439_COOLINGCOILDX, 20926.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_69_Z439_HEATINGCOIL, User-Specified Nominal Capacity [W], 17417.50792
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_69_Z439_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.08859
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_69_Z439_SUPPLYFAN, Design Electric Power Consumption [W], 933.08078
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_70_Z440_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.73083
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_70_Z440_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14616.58865
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_70_Z440_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_70_Z440_COOLINGCOILDX, 14049.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_70_Z440_COOLINGCOILDX, 14049.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_70_Z440_HEATINGCOIL, User-Specified Nominal Capacity [W], 11693.27092
 Component Sizing Information, Fan:VariableVolume, LOBBY_70_Z440_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.73083
 Component Sizing Information, Fan:VariableVolume, LOBBY_70_Z440_SUPPLYFAN, Design Electric Power Consumption [W], 626.42523
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_70_Z441_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.37346
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_70_Z441_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7469.28515
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_70_Z441_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_70_Z441_COOLINGCOILDX, 7179.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_70_Z441_COOLINGCOILDX, 7179.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_70_Z441_HEATINGCOIL, User-Specified Nominal Capacity [W], 5975.42812
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_70_Z441_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.37346
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_70_Z441_SUPPLYFAN, Design Electric Power Consumption [W], 320.11222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_70_Z442_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26475
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_70_Z442_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5294.93529
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_70_Z442_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_70_Z442_COOLINGCOILDX, 5089.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_70_Z442_COOLINGCOILDX, 5089.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_70_Z442_HEATINGCOIL, User-Specified Nominal Capacity [W], 4235.94823
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_70_Z442_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26475
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_70_Z442_SUPPLYFAN, Design Electric Power Consumption [W], 226.92580
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_70_Z443_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.14099
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_70_Z443_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 22819.85109
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_70_Z443_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_70_Z443_COOLINGCOILDX, 21933.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_70_Z443_COOLINGCOILDX, 21933.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_70_Z443_HEATINGCOIL, User-Specified Nominal Capacity [W], 18255.88088
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_70_Z443_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.14099
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_70_Z443_SUPPLYFAN, Design Electric Power Consumption [W], 977.99362
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_70_Z444_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21007
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_70_Z444_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4201.48253
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_70_Z444_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_70_Z444_COOLINGCOILDX, 4038.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_70_Z444_COOLINGCOILDX, 4038.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_70_Z444_HEATINGCOIL, User-Specified Nominal Capacity [W], 3361.18602
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_70_Z444_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21007
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_70_Z444_SUPPLYFAN, Design Electric Power Consumption [W], 180.06354
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_70_Z445_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12216
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_70_Z445_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2443.17374
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_70_Z445_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_70_Z445_COOLINGCOILDX, 2348.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_70_Z445_COOLINGCOILDX, 2348.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_70_Z445_HEATINGCOIL, User-Specified Nominal Capacity [W], 1954.53899
 Component Sizing Information, Fan:VariableVolume, STORAGE_70_Z445_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12216
 Component Sizing Information, Fan:VariableVolume, STORAGE_70_Z445_SUPPLYFAN, Design Electric Power Consumption [W], 104.70745
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_71_Z446_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.84167
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_71_Z446_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 16833.48703
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_71_Z446_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_71_Z446_COOLINGCOILDX, 16179.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_71_Z446_COOLINGCOILDX, 16179.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_71_Z446_HEATINGCOIL, User-Specified Nominal Capacity [W], 13466.78963
 Component Sizing Information, Fan:VariableVolume, LOBBY_71_Z446_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.84167
 Component Sizing Information, Fan:VariableVolume, LOBBY_71_Z446_SUPPLYFAN, Design Electric Power Consumption [W], 721.43516
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_71_Z447_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26864
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_71_Z447_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5372.83442
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_71_Z447_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_71_Z447_COOLINGCOILDX, 5164.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_71_Z447_COOLINGCOILDX, 5164.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_71_Z447_HEATINGCOIL, User-Specified Nominal Capacity [W], 4298.26754
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_71_Z447_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26864
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_71_Z447_SUPPLYFAN, Design Electric Power Consumption [W], 230.26433
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_71_Z448_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23120
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_71_Z448_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4623.91099
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_71_Z448_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_71_Z448_COOLINGCOILDX, 4444.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_71_Z448_COOLINGCOILDX, 4444.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_71_Z448_HEATINGCOIL, User-Specified Nominal Capacity [W], 3699.12879
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_71_Z448_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23120
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_71_Z448_SUPPLYFAN, Design Electric Power Consumption [W], 198.16761
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_71_Z449_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17965
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_71_Z449_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3593.01454
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_71_Z449_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_71_Z449_COOLINGCOILDX, 3453.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_71_Z449_COOLINGCOILDX, 3453.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_71_Z449_HEATINGCOIL, User-Specified Nominal Capacity [W], 2874.41163
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_71_Z449_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17965
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_71_Z449_SUPPLYFAN, Design Electric Power Consumption [W], 153.98634
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_71_Z450_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.90753
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_71_Z450_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 38150.51839
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_71_Z450_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_71_Z450_COOLINGCOILDX, 36669.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_71_Z450_COOLINGCOILDX, 36669.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_71_Z450_HEATINGCOIL, User-Specified Nominal Capacity [W], 30520.41471
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_71_Z450_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.90753
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_71_Z450_SUPPLYFAN, Design Electric Power Consumption [W], 1635.02222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_71_Z451_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22497
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_71_Z451_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4499.43508
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_71_Z451_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_71_Z451_COOLINGCOILDX, 4324.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_71_Z451_COOLINGCOILDX, 4324.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_71_Z451_HEATINGCOIL, User-Specified Nominal Capacity [W], 3599.54806
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_71_Z451_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22497
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_71_Z451_SUPPLYFAN, Design Electric Power Consumption [W], 192.83293
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_71_Z452_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.12326E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_71_Z452_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1424.65159
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_71_Z452_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_71_Z452_COOLINGCOILDX, 1369.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_71_Z452_COOLINGCOILDX, 1369.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_71_Z452_HEATINGCOIL, User-Specified Nominal Capacity [W], 1139.72127
 Component Sizing Information, Fan:VariableVolume, STORAGE_71_Z452_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.12326E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_71_Z452_SUPPLYFAN, Design Electric Power Consumption [W], 61.05650
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_72_Z453_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.54635
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_72_Z453_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 10927.07689
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_72_Z453_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_72_Z453_COOLINGCOILDX, 10502.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_72_Z453_COOLINGCOILDX, 10502.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_72_Z453_HEATINGCOIL, User-Specified Nominal Capacity [W], 8741.66151
 Component Sizing Information, Fan:VariableVolume, LOBBY_72_Z453_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.54635
 Component Sizing Information, Fan:VariableVolume, LOBBY_72_Z453_SUPPLYFAN, Design Electric Power Consumption [W], 468.30330
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_72_Z454_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18362
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_72_Z454_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3672.42963
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_72_Z454_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_72_Z454_COOLINGCOILDX, 3529.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_72_Z454_COOLINGCOILDX, 3529.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_72_Z454_HEATINGCOIL, User-Specified Nominal Capacity [W], 2937.94371
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_72_Z454_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18362
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_72_Z454_SUPPLYFAN, Design Electric Power Consumption [W], 157.38984
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_72_Z455_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20238
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_72_Z455_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4047.67188
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_72_Z455_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_72_Z455_COOLINGCOILDX, 3890.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_72_Z455_COOLINGCOILDX, 3890.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_72_Z455_HEATINGCOIL, User-Specified Nominal Capacity [W], 3238.13750
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_72_Z455_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20238
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_72_Z455_SUPPLYFAN, Design Electric Power Consumption [W], 173.47165
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_72_Z456_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.47843
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_72_Z456_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9568.65761
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_72_Z456_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_72_Z456_COOLINGCOILDX, 9197.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_72_Z456_COOLINGCOILDX, 9197.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_72_Z456_HEATINGCOIL, User-Specified Nominal Capacity [W], 7654.92609
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_72_Z456_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.47843
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_72_Z456_SUPPLYFAN, Design Electric Power Consumption [W], 410.08533
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_72_Z457_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.62326
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_72_Z457_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 32465.11143
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_72_Z457_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_72_Z457_COOLINGCOILDX, 31204.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_72_Z457_COOLINGCOILDX, 31204.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_72_Z457_HEATINGCOIL, User-Specified Nominal Capacity [W], 25972.08914
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_72_Z457_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.62326
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_72_Z457_SUPPLYFAN, Design Electric Power Consumption [W], 1391.36192
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_72_Z458_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18761
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_72_Z458_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3752.29796
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_72_Z458_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_72_Z458_COOLINGCOILDX, 3606.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_72_Z458_COOLINGCOILDX, 3606.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_72_Z458_HEATINGCOIL, User-Specified Nominal Capacity [W], 3001.83836
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_72_Z458_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18761
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_72_Z458_SUPPLYFAN, Design Electric Power Consumption [W], 160.81277
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_72_Z459_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15963
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_72_Z459_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3192.68173
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_72_Z459_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_72_Z459_COOLINGCOILDX, 3068.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_72_Z459_COOLINGCOILDX, 3068.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_72_Z459_HEATINGCOIL, User-Specified Nominal Capacity [W], 2554.14538
 Component Sizing Information, Fan:VariableVolume, STORAGE_72_Z459_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15963
 Component Sizing Information, Fan:VariableVolume, STORAGE_72_Z459_SUPPLYFAN, Design Electric Power Consumption [W], 136.82922
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_73_Z460_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.45087
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_73_Z460_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9017.47624
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_73_Z460_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_73_Z460_COOLINGCOILDX, 8667.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_73_Z460_COOLINGCOILDX, 8667.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_73_Z460_HEATINGCOIL, User-Specified Nominal Capacity [W], 7213.98100
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_73_Z460_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.45087
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_73_Z460_SUPPLYFAN, Design Electric Power Consumption [W], 386.46327
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_73_Z461_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16549
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_73_Z461_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3309.79835
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_73_Z461_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_73_Z461_COOLINGCOILDX, 3181.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_73_Z461_COOLINGCOILDX, 3181.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_73_Z461_HEATINGCOIL, User-Specified Nominal Capacity [W], 2647.83868
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_73_Z461_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16549
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_73_Z461_SUPPLYFAN, Design Electric Power Consumption [W], 141.84850
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_73_Z462_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.92481
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_73_Z462_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 18496.28464
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_73_Z462_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_73_Z462_COOLINGCOILDX, 17778.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_73_Z462_COOLINGCOILDX, 17778.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_73_Z462_HEATINGCOIL, User-Specified Nominal Capacity [W], 14797.02771
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_73_Z462_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.92481
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_73_Z462_SUPPLYFAN, Design Electric Power Consumption [W], 792.69791
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_73_Z463_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16412
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_73_Z463_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3282.42121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_73_Z463_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_73_Z463_COOLINGCOILDX, 3155.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_73_Z463_COOLINGCOILDX, 3155.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_73_Z463_HEATINGCOIL, User-Specified Nominal Capacity [W], 2625.93697
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_73_Z463_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16412
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_73_Z463_SUPPLYFAN, Design Electric Power Consumption [W], 140.67519
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_73_Z464_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21852
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_73_Z464_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4370.36366
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_73_Z464_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_73_Z464_COOLINGCOILDX, 4200.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_73_Z464_COOLINGCOILDX, 4200.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_73_Z464_HEATINGCOIL, User-Specified Nominal Capacity [W], 3496.29093
 Component Sizing Information, Fan:VariableVolume, STORAGE_73_Z464_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21852
 Component Sizing Information, Fan:VariableVolume, STORAGE_73_Z464_SUPPLYFAN, Design Electric Power Consumption [W], 187.30130
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_74_Z465_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.83925
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_74_Z465_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 16785.08789
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_74_Z465_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_74_Z465_COOLINGCOILDX, 16133.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_74_Z465_COOLINGCOILDX, 16133.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_74_Z465_HEATINGCOIL, User-Specified Nominal Capacity [W], 13428.07031
 Component Sizing Information, Fan:VariableVolume, LOBBY_74_Z465_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.83925
 Component Sizing Information, Fan:VariableVolume, LOBBY_74_Z465_SUPPLYFAN, Design Electric Power Consumption [W], 719.36091
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_74_Z466_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.47018
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_74_Z466_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9403.51108
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_74_Z466_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_74_Z466_COOLINGCOILDX, 9038.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_74_Z466_COOLINGCOILDX, 9038.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_74_Z466_HEATINGCOIL, User-Specified Nominal Capacity [W], 7522.80887
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_74_Z466_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.47018
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_74_Z466_SUPPLYFAN, Design Electric Power Consumption [W], 403.00762
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_74_Z467_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11999
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_74_Z467_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2399.83443
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_74_Z467_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_74_Z467_COOLINGCOILDX, 2306.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_74_Z467_COOLINGCOILDX, 2306.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_74_Z467_HEATINGCOIL, User-Specified Nominal Capacity [W], 1919.86755
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_74_Z467_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11999
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_74_Z467_SUPPLYFAN, Design Electric Power Consumption [W], 102.85005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_74_Z468_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.42680
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_74_Z468_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8536.07993
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_74_Z468_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_74_Z468_COOLINGCOILDX, 8204.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_74_Z468_COOLINGCOILDX, 8204.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_74_Z468_HEATINGCOIL, User-Specified Nominal Capacity [W], 6828.86394
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_74_Z468_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.42680
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_74_Z468_SUPPLYFAN, Design Electric Power Consumption [W], 365.83200
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_74_Z469_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.87739
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_74_Z469_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 37547.81324
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_74_Z469_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_74_Z469_COOLINGCOILDX, 36090.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_74_Z469_COOLINGCOILDX, 36090.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_74_Z469_HEATINGCOIL, User-Specified Nominal Capacity [W], 30038.25059
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_74_Z469_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.87739
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_74_Z469_SUPPLYFAN, Design Electric Power Consumption [W], 1609.19200
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_74_Z470_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.70473E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_74_Z470_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1940.94689
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_74_Z470_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_74_Z470_COOLINGCOILDX, 1865.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_74_Z470_COOLINGCOILDX, 1865.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_74_Z470_HEATINGCOIL, User-Specified Nominal Capacity [W], 1552.75751
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_74_Z470_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.70473E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_74_Z470_SUPPLYFAN, Design Electric Power Consumption [W], 83.18344
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_74_Z471_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.29513E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_74_Z471_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1659.02559
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_74_Z471_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_74_Z471_COOLINGCOILDX, 1594.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_74_Z471_COOLINGCOILDX, 1594.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_74_Z471_HEATINGCOIL, User-Specified Nominal Capacity [W], 1327.22047
 Component Sizing Information, Fan:VariableVolume, STORAGE_74_Z471_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.29513E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_74_Z471_SUPPLYFAN, Design Electric Power Consumption [W], 71.10110
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_75_Z472_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.64669
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_75_Z472_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 12933.89797
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_75_Z472_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_75_Z472_COOLINGCOILDX, 12431.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_75_Z472_COOLINGCOILDX, 12431.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_75_Z472_HEATINGCOIL, User-Specified Nominal Capacity [W], 10347.11838
 Component Sizing Information, Fan:VariableVolume, LOBBY_75_Z472_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.64669
 Component Sizing Information, Fan:VariableVolume, LOBBY_75_Z472_SUPPLYFAN, Design Electric Power Consumption [W], 554.30991
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_75_Z473_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.42835
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_75_Z473_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8567.01174
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_75_Z473_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_75_Z473_COOLINGCOILDX, 8234.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_75_Z473_COOLINGCOILDX, 8234.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_75_Z473_HEATINGCOIL, User-Specified Nominal Capacity [W], 6853.60939
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_75_Z473_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.42835
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_75_Z473_SUPPLYFAN, Design Electric Power Consumption [W], 367.15765
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_75_Z474_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10136
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_75_Z474_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2027.12035
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_75_Z474_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_75_Z474_COOLINGCOILDX, 1948.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_75_Z474_COOLINGCOILDX, 1948.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_75_Z474_HEATINGCOIL, User-Specified Nominal Capacity [W], 1621.69628
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_75_Z474_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10136
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_75_Z474_SUPPLYFAN, Design Electric Power Consumption [W], 86.87659
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_75_Z475_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19041
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_75_Z475_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3808.17782
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_75_Z475_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_75_Z475_COOLINGCOILDX, 3660.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_75_Z475_COOLINGCOILDX, 3660.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_75_Z475_HEATINGCOIL, User-Specified Nominal Capacity [W], 3046.54226
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_75_Z475_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19041
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_75_Z475_SUPPLYFAN, Design Electric Power Consumption [W], 163.20762
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_75_Z476_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.81705
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_75_Z476_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 36341.01939
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_75_Z476_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_75_Z476_COOLINGCOILDX, 34930.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_75_Z476_COOLINGCOILDX, 34930.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_75_Z476_HEATINGCOIL, User-Specified Nominal Capacity [W], 29072.81551
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_75_Z476_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.81705
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_75_Z476_SUPPLYFAN, Design Electric Power Consumption [W], 1557.47226
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_75_Z477_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19626
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_75_Z477_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3925.21336
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_75_Z477_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_75_Z477_COOLINGCOILDX, 3772.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_75_Z477_COOLINGCOILDX, 3772.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_75_Z477_HEATINGCOIL, User-Specified Nominal Capacity [W], 3140.17069
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_75_Z477_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19626
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_75_Z477_SUPPLYFAN, Design Electric Power Consumption [W], 168.22343
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_75_Z478_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14907
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_75_Z478_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2981.49410
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_75_Z478_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_75_Z478_COOLINGCOILDX, 2865.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_75_Z478_COOLINGCOILDX, 2865.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_75_Z478_HEATINGCOIL, User-Specified Nominal Capacity [W], 2385.19528
 Component Sizing Information, Fan:VariableVolume, STORAGE_75_Z478_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14907
 Component Sizing Information, Fan:VariableVolume, STORAGE_75_Z478_SUPPLYFAN, Design Electric Power Consumption [W], 127.77832
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_76_Z479_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.93681
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_76_Z479_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 18736.20293
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_76_Z479_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_76_Z479_COOLINGCOILDX, 18008.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_76_Z479_COOLINGCOILDX, 18008.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_76_Z479_HEATINGCOIL, User-Specified Nominal Capacity [W], 14988.96235
 Component Sizing Information, Fan:VariableVolume, LOBBY_76_Z479_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.93681
 Component Sizing Information, Fan:VariableVolume, LOBBY_76_Z479_SUPPLYFAN, Design Electric Power Consumption [W], 802.98013
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_76_Z480_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.44863
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_76_Z480_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8972.53085
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_76_Z480_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_76_Z480_COOLINGCOILDX, 8624.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_76_Z480_COOLINGCOILDX, 8624.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_76_Z480_HEATINGCOIL, User-Specified Nominal Capacity [W], 7178.02468
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_76_Z480_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.44863
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_76_Z480_SUPPLYFAN, Design Electric Power Consumption [W], 384.53704
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_76_Z481_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39373
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_76_Z481_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7874.56439
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_76_Z481_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_76_Z481_COOLINGCOILDX, 7568.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_76_Z481_COOLINGCOILDX, 7568.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_76_Z481_HEATINGCOIL, User-Specified Nominal Capacity [W], 6299.65151
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_76_Z481_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39373
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_76_Z481_SUPPLYFAN, Design Electric Power Consumption [W], 337.48133
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_76_Z482_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.29548
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_76_Z482_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5909.67793
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_76_Z482_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_76_Z482_COOLINGCOILDX, 5680.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_76_Z482_COOLINGCOILDX, 5680.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_76_Z482_HEATINGCOIL, User-Specified Nominal Capacity [W], 4727.74234
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_76_Z482_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.29548
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_76_Z482_SUPPLYFAN, Design Electric Power Consumption [W], 253.27191
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_76_Z483_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.21249
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_76_Z483_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 44249.71947
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_76_Z483_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_76_Z483_COOLINGCOILDX, 42531.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_76_Z483_COOLINGCOILDX, 42531.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_76_Z483_HEATINGCOIL, User-Specified Nominal Capacity [W], 35399.77558
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_76_Z483_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.21249
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_76_Z483_SUPPLYFAN, Design Electric Power Consumption [W], 1896.41655
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_76_Z484_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12083
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_76_Z484_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2416.60855
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_76_Z484_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_76_Z484_COOLINGCOILDX, 2322.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_76_Z484_COOLINGCOILDX, 2322.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_76_Z484_HEATINGCOIL, User-Specified Nominal Capacity [W], 1933.28684
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_76_Z484_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12083
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_76_Z484_SUPPLYFAN, Design Electric Power Consumption [W], 103.56894
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_76_Z485_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22132
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_76_Z485_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4426.32100
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_76_Z485_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_76_Z485_COOLINGCOILDX, 4254.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_76_Z485_COOLINGCOILDX, 4254.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_76_Z485_HEATINGCOIL, User-Specified Nominal Capacity [W], 3541.05680
 Component Sizing Information, Fan:VariableVolume, STORAGE_76_Z485_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22132
 Component Sizing Information, Fan:VariableVolume, STORAGE_76_Z485_SUPPLYFAN, Design Electric Power Consumption [W], 189.69947
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_77_Z486_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.79854
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_77_Z486_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15970.72732
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_77_Z486_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_77_Z486_COOLINGCOILDX, 15350.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_77_Z486_COOLINGCOILDX, 15350.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_77_Z486_HEATINGCOIL, User-Specified Nominal Capacity [W], 12776.58186
 Component Sizing Information, Fan:VariableVolume, LOBBY_77_Z486_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.79854
 Component Sizing Information, Fan:VariableVolume, LOBBY_77_Z486_SUPPLYFAN, Design Electric Power Consumption [W], 684.45974
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_77_Z487_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18242
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_77_Z487_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3648.38241
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_77_Z487_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_77_Z487_COOLINGCOILDX, 3506.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_77_Z487_COOLINGCOILDX, 3506.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_77_Z487_HEATINGCOIL, User-Specified Nominal Capacity [W], 2918.70592
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_77_Z487_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18242
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_77_Z487_SUPPLYFAN, Design Electric Power Consumption [W], 156.35925
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_77_Z488_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15800
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_77_Z488_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3159.93247
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_77_Z488_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_77_Z488_COOLINGCOILDX, 3037.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_77_Z488_COOLINGCOILDX, 3037.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_77_Z488_HEATINGCOIL, User-Specified Nominal Capacity [W], 2527.94598
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_77_Z488_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15800
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_77_Z488_SUPPLYFAN, Design Electric Power Consumption [W], 135.42568
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_77_Z489_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.37880
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_77_Z489_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7576.03076
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_77_Z489_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_77_Z489_COOLINGCOILDX, 7281.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_77_Z489_COOLINGCOILDX, 7281.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_77_Z489_HEATINGCOIL, User-Specified Nominal Capacity [W], 6060.82461
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_77_Z489_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.37880
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_77_Z489_SUPPLYFAN, Design Electric Power Consumption [W], 324.68703
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_77_Z490_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17487
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_77_Z490_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3497.36962
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_77_Z490_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_77_Z490_COOLINGCOILDX, 3361.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_77_Z490_COOLINGCOILDX, 3361.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_77_Z490_HEATINGCOIL, User-Specified Nominal Capacity [W], 2797.89570
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_77_Z490_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17487
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_77_Z490_SUPPLYFAN, Design Electric Power Consumption [W], 149.88727
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_77_Z491_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.26953E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_77_Z491_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1453.90679
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_77_Z491_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_77_Z491_COOLINGCOILDX, 1397.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_77_Z491_COOLINGCOILDX, 1397.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_77_Z491_HEATINGCOIL, User-Specified Nominal Capacity [W], 1163.12543
 Component Sizing Information, Fan:VariableVolume, STORAGE_77_Z491_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.26953E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_77_Z491_SUPPLYFAN, Design Electric Power Consumption [W], 62.31029
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_78_Z492_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.31436
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_78_Z492_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6287.17233
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_78_Z492_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_78_Z492_COOLINGCOILDX, 6043.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_78_Z492_COOLINGCOILDX, 6043.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_78_Z492_HEATINGCOIL, User-Specified Nominal Capacity [W], 5029.73787
 Component Sizing Information, Fan:VariableVolume, LOBBY_78_Z492_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.31436
 Component Sizing Information, Fan:VariableVolume, LOBBY_78_Z492_SUPPLYFAN, Design Electric Power Consumption [W], 269.45024
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_78_Z493_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.32122
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_78_Z493_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6424.44974
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_78_Z493_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_78_Z493_COOLINGCOILDX, 6175.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_78_Z493_COOLINGCOILDX, 6175.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_78_Z493_HEATINGCOIL, User-Specified Nominal Capacity [W], 5139.55980
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_78_Z493_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.32122
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_78_Z493_SUPPLYFAN, Design Electric Power Consumption [W], 275.33356
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_78_Z494_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.43148
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_78_Z494_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 28629.68456
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_78_Z494_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_78_Z494_COOLINGCOILDX, 27518.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_78_Z494_COOLINGCOILDX, 27518.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_78_Z494_HEATINGCOIL, User-Specified Nominal Capacity [W], 22903.74765
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_78_Z494_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.43148
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_78_Z494_SUPPLYFAN, Design Electric Power Consumption [W], 1226.98648
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_78_Z495_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16688
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_78_Z495_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3337.50751
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_78_Z495_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_78_Z495_COOLINGCOILDX, 3207.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_78_Z495_COOLINGCOILDX, 3207.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_78_Z495_HEATINGCOIL, User-Specified Nominal Capacity [W], 2670.00601
 Component Sizing Information, Fan:VariableVolume, STORAGE_78_Z495_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16688
 Component Sizing Information, Fan:VariableVolume, STORAGE_78_Z495_SUPPLYFAN, Design Electric Power Consumption [W], 143.03604
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_79_Z496_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15645
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_79_Z496_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3128.98195
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_79_Z496_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_79_Z496_COOLINGCOILDX, 3007.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_79_Z496_COOLINGCOILDX, 3007.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_79_Z496_HEATINGCOIL, User-Specified Nominal Capacity [W], 2503.18556
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_79_Z496_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15645
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_79_Z496_SUPPLYFAN, Design Electric Power Consumption [W], 134.09923
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_79_Z497_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17460
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_79_Z497_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3491.93645
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_79_Z497_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_79_Z497_COOLINGCOILDX, 3356.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_79_Z497_COOLINGCOILDX, 3356.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_79_Z497_HEATINGCOIL, User-Specified Nominal Capacity [W], 2793.54916
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_79_Z497_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17460
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_79_Z497_SUPPLYFAN, Design Electric Power Consumption [W], 149.65442
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_79_Z498_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.37748
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_79_Z498_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7549.59483
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_79_Z498_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_79_Z498_COOLINGCOILDX, 7256.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_79_Z498_COOLINGCOILDX, 7256.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_79_Z498_HEATINGCOIL, User-Specified Nominal Capacity [W], 6039.67586
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_79_Z498_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.37748
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_79_Z498_SUPPLYFAN, Design Electric Power Consumption [W], 323.55406
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_79_Z499_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.55926
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_79_Z499_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 11185.21997
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_79_Z499_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_79_Z499_COOLINGCOILDX, 10750.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_79_Z499_COOLINGCOILDX, 10750.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_79_Z499_HEATINGCOIL, User-Specified Nominal Capacity [W], 8948.17597
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_79_Z499_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.55926
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_79_Z499_SUPPLYFAN, Design Electric Power Consumption [W], 479.36657
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_79_Z500_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13912
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_79_Z500_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2782.30933
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_79_Z500_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_79_Z500_COOLINGCOILDX, 2674.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_79_Z500_COOLINGCOILDX, 2674.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_79_Z500_HEATINGCOIL, User-Specified Nominal Capacity [W], 2225.84746
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_79_Z500_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13912
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_79_Z500_SUPPLYFAN, Design Electric Power Consumption [W], 119.24183
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_79_Z501_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11171
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_79_Z501_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2234.21536
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_79_Z501_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_79_Z501_COOLINGCOILDX, 2147.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_79_Z501_COOLINGCOILDX, 2147.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_79_Z501_HEATINGCOIL, User-Specified Nominal Capacity [W], 1787.37229
 Component Sizing Information, Fan:VariableVolume, STORAGE_79_Z501_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11171
 Component Sizing Information, Fan:VariableVolume, STORAGE_79_Z501_SUPPLYFAN, Design Electric Power Consumption [W], 95.75209
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_80_Z502_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.75301
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_80_Z502_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15060.25622
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_80_Z502_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_80_Z502_COOLINGCOILDX, 14475.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_80_Z502_COOLINGCOILDX, 14475.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_80_Z502_HEATINGCOIL, User-Specified Nominal Capacity [W], 12048.20498
 Component Sizing Information, Fan:VariableVolume, LOBBY_80_Z502_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.75301
 Component Sizing Information, Fan:VariableVolume, LOBBY_80_Z502_SUPPLYFAN, Design Electric Power Consumption [W], 645.43955
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_80_Z503_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17098
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_80_Z503_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3419.60270
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_80_Z503_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_80_Z503_COOLINGCOILDX, 3286.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_80_Z503_COOLINGCOILDX, 3286.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_80_Z503_HEATINGCOIL, User-Specified Nominal Capacity [W], 2735.68216
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_80_Z503_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17098
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_80_Z503_SUPPLYFAN, Design Electric Power Consumption [W], 146.55440
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_80_Z504_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23821
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_80_Z504_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4764.26216
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_80_Z504_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_80_Z504_COOLINGCOILDX, 4579.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_80_Z504_COOLINGCOILDX, 4579.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_80_Z504_HEATINGCOIL, User-Specified Nominal Capacity [W], 3811.40972
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_80_Z504_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23821
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_80_Z504_SUPPLYFAN, Design Electric Power Consumption [W], 204.18266
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_80_Z505_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20557
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_80_Z505_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4111.30285
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_80_Z505_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_80_Z505_COOLINGCOILDX, 3951.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_80_Z505_COOLINGCOILDX, 3951.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_80_Z505_HEATINGCOIL, User-Specified Nominal Capacity [W], 3289.04228
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_80_Z505_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20557
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_80_Z505_SUPPLYFAN, Design Electric Power Consumption [W], 176.19869
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_80_Z506_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.63220
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_80_Z506_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 32644.02657
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_80_Z506_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_80_Z506_COOLINGCOILDX, 31376.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_80_Z506_COOLINGCOILDX, 31376.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_80_Z506_HEATINGCOIL, User-Specified Nominal Capacity [W], 26115.22126
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_80_Z506_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.63220
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_80_Z506_SUPPLYFAN, Design Electric Power Consumption [W], 1399.02971
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_80_Z507_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10958
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_80_Z507_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2191.60115
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_80_Z507_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_80_Z507_COOLINGCOILDX, 2106.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_80_Z507_COOLINGCOILDX, 2106.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_80_Z507_HEATINGCOIL, User-Specified Nominal Capacity [W], 1753.28092
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_80_Z507_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10958
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_80_Z507_SUPPLYFAN, Design Electric Power Consumption [W], 93.92576
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_80_Z508_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15066
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_80_Z508_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3013.23960
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_80_Z508_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_80_Z508_COOLINGCOILDX, 2896.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_80_Z508_COOLINGCOILDX, 2896.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_80_Z508_HEATINGCOIL, User-Specified Nominal Capacity [W], 2410.59168
 Component Sizing Information, Fan:VariableVolume, STORAGE_80_Z508_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15066
 Component Sizing Information, Fan:VariableVolume, STORAGE_80_Z508_SUPPLYFAN, Design Electric Power Consumption [W], 129.13884
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_81_Z509_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19786
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_81_Z509_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3957.29544
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_81_Z509_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_81_Z509_COOLINGCOILDX, 3803.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_81_Z509_COOLINGCOILDX, 3803.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_81_Z509_HEATINGCOIL, User-Specified Nominal Capacity [W], 3165.83635
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_81_Z509_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19786
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_81_Z509_SUPPLYFAN, Design Electric Power Consumption [W], 169.59838
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_81_Z510_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14359
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_81_Z510_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2871.83030
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_81_Z510_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_81_Z510_COOLINGCOILDX, 2760.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_81_Z510_COOLINGCOILDX, 2760.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_81_Z510_HEATINGCOIL, User-Specified Nominal Capacity [W], 2297.46424
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_81_Z510_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14359
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_81_Z510_SUPPLYFAN, Design Electric Power Consumption [W], 123.07844
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_81_Z511_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.89778
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_81_Z511_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 17955.69241
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_81_Z511_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_81_Z511_COOLINGCOILDX, 17258.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_81_Z511_COOLINGCOILDX, 17258.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_81_Z511_HEATINGCOIL, User-Specified Nominal Capacity [W], 14364.55393
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_81_Z511_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.89778
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_81_Z511_SUPPLYFAN, Design Electric Power Consumption [W], 769.52967
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_81_Z512_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17894
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_81_Z512_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3578.73984
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_81_Z512_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_81_Z512_COOLINGCOILDX, 3439.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_81_Z512_COOLINGCOILDX, 3439.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_81_Z512_HEATINGCOIL, User-Specified Nominal Capacity [W], 2862.99187
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_81_Z512_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17894
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_81_Z512_SUPPLYFAN, Design Electric Power Consumption [W], 153.37456
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_81_Z513_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19631
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_81_Z513_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3926.16784
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_81_Z513_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_81_Z513_COOLINGCOILDX, 3773.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_81_Z513_COOLINGCOILDX, 3773.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_81_Z513_HEATINGCOIL, User-Specified Nominal Capacity [W], 3140.93427
 Component Sizing Information, Fan:VariableVolume, STORAGE_81_Z513_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19631
 Component Sizing Information, Fan:VariableVolume, STORAGE_81_Z513_SUPPLYFAN, Design Electric Power Consumption [W], 168.26434
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_82_Z514_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.40843
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_82_Z514_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8168.56157
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_82_Z514_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_82_Z514_COOLINGCOILDX, 7851.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_82_Z514_COOLINGCOILDX, 7851.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_82_Z514_HEATINGCOIL, User-Specified Nominal Capacity [W], 6534.84926
 Component Sizing Information, Fan:VariableVolume, LOBBY_82_Z514_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.40843
 Component Sizing Information, Fan:VariableVolume, LOBBY_82_Z514_SUPPLYFAN, Design Electric Power Consumption [W], 350.08121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_82_Z515_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.49321
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_82_Z515_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9864.27231
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_82_Z515_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_82_Z515_COOLINGCOILDX, 9481.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_82_Z515_COOLINGCOILDX, 9481.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_82_Z515_HEATINGCOIL, User-Specified Nominal Capacity [W], 7891.41785
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_82_Z515_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.49321
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_82_Z515_SUPPLYFAN, Design Electric Power Consumption [W], 422.75453
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_82_Z516_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24446
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_82_Z516_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4889.25489
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_82_Z516_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_82_Z516_COOLINGCOILDX, 4699.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_82_Z516_COOLINGCOILDX, 4699.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_82_Z516_HEATINGCOIL, User-Specified Nominal Capacity [W], 3911.40391
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_82_Z516_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24446
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_82_Z516_SUPPLYFAN, Design Electric Power Consumption [W], 209.53950
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_82_Z517_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22812
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_82_Z517_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4562.47276
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_82_Z517_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_82_Z517_COOLINGCOILDX, 4385.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_82_Z517_COOLINGCOILDX, 4385.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_82_Z517_HEATINGCOIL, User-Specified Nominal Capacity [W], 3649.97821
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_82_Z517_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22812
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_82_Z517_SUPPLYFAN, Design Electric Power Consumption [W], 195.53455
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_82_Z518_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.14562
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_82_Z518_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 22912.47008
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_82_Z518_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_82_Z518_COOLINGCOILDX, 22022.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_82_Z518_COOLINGCOILDX, 22022.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_82_Z518_HEATINGCOIL, User-Specified Nominal Capacity [W], 18329.97606
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_82_Z518_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.14562
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_82_Z518_SUPPLYFAN, Design Electric Power Consumption [W], 981.96300
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_82_Z519_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21855
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_82_Z519_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4370.99800
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_82_Z519_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_82_Z519_COOLINGCOILDX, 4201.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_82_Z519_COOLINGCOILDX, 4201.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_82_Z519_HEATINGCOIL, User-Specified Nominal Capacity [W], 3496.79840
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_82_Z519_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21855
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_82_Z519_SUPPLYFAN, Design Electric Power Consumption [W], 187.32849
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_82_Z520_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13654
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_82_Z520_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2730.87680
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_82_Z520_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_82_Z520_COOLINGCOILDX, 2624.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_82_Z520_COOLINGCOILDX, 2624.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_82_Z520_HEATINGCOIL, User-Specified Nominal Capacity [W], 2184.70144
 Component Sizing Information, Fan:VariableVolume, STORAGE_82_Z520_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13654
 Component Sizing Information, Fan:VariableVolume, STORAGE_82_Z520_SUPPLYFAN, Design Electric Power Consumption [W], 117.03758
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_83_Z521_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.67003
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_83_Z521_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 13400.69579
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_83_Z521_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_83_Z521_COOLINGCOILDX, 12880.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_83_Z521_COOLINGCOILDX, 12880.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_83_Z521_HEATINGCOIL, User-Specified Nominal Capacity [W], 10720.55663
 Component Sizing Information, Fan:VariableVolume, LOBBY_83_Z521_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.67003
 Component Sizing Information, Fan:VariableVolume, LOBBY_83_Z521_SUPPLYFAN, Design Electric Power Consumption [W], 574.31553
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_83_Z522_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24153
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_83_Z522_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4830.64966
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_83_Z522_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_83_Z522_COOLINGCOILDX, 4643.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_83_Z522_COOLINGCOILDX, 4643.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_83_Z522_HEATINGCOIL, User-Specified Nominal Capacity [W], 3864.51973
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_83_Z522_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24153
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_83_Z522_SUPPLYFAN, Design Electric Power Consumption [W], 207.02784
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_83_Z523_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.34368
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_83_Z523_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6873.52991
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_83_Z523_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_83_Z523_COOLINGCOILDX, 6606.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_83_Z523_COOLINGCOILDX, 6606.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_83_Z523_HEATINGCOIL, User-Specified Nominal Capacity [W], 5498.82392
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_83_Z523_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.34368
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_83_Z523_SUPPLYFAN, Design Electric Power Consumption [W], 294.57985
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_83_Z524_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.36505
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_83_Z524_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7301.08996
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_83_Z524_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_83_Z524_COOLINGCOILDX, 7017.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_83_Z524_COOLINGCOILDX, 7017.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_83_Z524_HEATINGCOIL, User-Specified Nominal Capacity [W], 5840.87197
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_83_Z524_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.36505
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_83_Z524_SUPPLYFAN, Design Electric Power Consumption [W], 312.90386
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_83_Z525_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.32274
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_83_Z525_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 26454.89233
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_83_Z525_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_83_Z525_COOLINGCOILDX, 25427.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_83_Z525_COOLINGCOILDX, 25427.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_83_Z525_HEATINGCOIL, User-Specified Nominal Capacity [W], 21163.91386
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_83_Z525_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.32274
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_83_Z525_SUPPLYFAN, Design Electric Power Consumption [W], 1133.78110
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_83_Z526_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.58323E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_83_Z526_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1516.64583
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_83_Z526_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_83_Z526_COOLINGCOILDX, 1457.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_83_Z526_COOLINGCOILDX, 1457.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_83_Z526_HEATINGCOIL, User-Specified Nominal Capacity [W], 1213.31666
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_83_Z526_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.58323E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_83_Z526_SUPPLYFAN, Design Electric Power Consumption [W], 64.99911
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_83_Z527_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14171
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_83_Z527_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2834.12897
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_83_Z527_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_83_Z527_COOLINGCOILDX, 2724.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_83_Z527_COOLINGCOILDX, 2724.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_83_Z527_HEATINGCOIL, User-Specified Nominal Capacity [W], 2267.30318
 Component Sizing Information, Fan:VariableVolume, STORAGE_83_Z527_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14171
 Component Sizing Information, Fan:VariableVolume, STORAGE_83_Z527_SUPPLYFAN, Design Electric Power Consumption [W], 121.46267
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_84_Z528_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.52711
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_84_Z528_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 10542.13474
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_84_Z528_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_84_Z528_COOLINGCOILDX, 10132.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_84_Z528_COOLINGCOILDX, 10132.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_84_Z528_HEATINGCOIL, User-Specified Nominal Capacity [W], 8433.70779
 Component Sizing Information, Fan:VariableVolume, LOBBY_84_Z528_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.52711
 Component Sizing Information, Fan:VariableVolume, LOBBY_84_Z528_SUPPLYFAN, Design Electric Power Consumption [W], 451.80577
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_84_Z529_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.36935
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_84_Z529_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7387.08120
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_84_Z529_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_84_Z529_COOLINGCOILDX, 7100.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_84_Z529_COOLINGCOILDX, 7100.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_84_Z529_HEATINGCOIL, User-Specified Nominal Capacity [W], 5909.66496
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_84_Z529_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.36935
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_84_Z529_SUPPLYFAN, Design Electric Power Consumption [W], 316.58919
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_84_Z530_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.28901
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_84_Z530_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5780.21914
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_84_Z530_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_84_Z530_COOLINGCOILDX, 5555.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_84_Z530_COOLINGCOILDX, 5555.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_84_Z530_HEATINGCOIL, User-Specified Nominal Capacity [W], 4624.17531
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_84_Z530_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.28901
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_84_Z530_SUPPLYFAN, Design Electric Power Consumption [W], 247.72368
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_84_Z531_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.41927
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_84_Z531_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8385.43214
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_84_Z531_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_84_Z531_COOLINGCOILDX, 8059.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_84_Z531_COOLINGCOILDX, 8059.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_84_Z531_HEATINGCOIL, User-Specified Nominal Capacity [W], 6708.34571
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_84_Z531_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.41927
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_84_Z531_SUPPLYFAN, Design Electric Power Consumption [W], 359.37566
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_84_Z532_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.17008
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_84_Z532_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 43401.60531
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_84_Z532_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_84_Z532_COOLINGCOILDX, 41716.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_84_Z532_COOLINGCOILDX, 41716.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_84_Z532_HEATINGCOIL, User-Specified Nominal Capacity [W], 34721.28425
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_84_Z532_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.17008
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_84_Z532_SUPPLYFAN, Design Electric Power Consumption [W], 1860.06880
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_84_Z533_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17236
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_84_Z533_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3447.17908
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_84_Z533_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_84_Z533_COOLINGCOILDX, 3313.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_84_Z533_COOLINGCOILDX, 3313.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_84_Z533_HEATINGCOIL, User-Specified Nominal Capacity [W], 2757.74326
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_84_Z533_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17236
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_84_Z533_SUPPLYFAN, Design Electric Power Consumption [W], 147.73625
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_84_Z534_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13302
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_84_Z534_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2660.48228
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_84_Z534_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_84_Z534_COOLINGCOILDX, 2557.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_84_Z534_COOLINGCOILDX, 2557.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_84_Z534_HEATINGCOIL, User-Specified Nominal Capacity [W], 2128.38583
 Component Sizing Information, Fan:VariableVolume, STORAGE_84_Z534_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13302
 Component Sizing Information, Fan:VariableVolume, STORAGE_84_Z534_SUPPLYFAN, Design Electric Power Consumption [W], 114.02067
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_85_Z535_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.71605
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_85_Z535_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14321.00268
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_85_Z535_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_85_Z535_COOLINGCOILDX, 13765.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_85_Z535_COOLINGCOILDX, 13765.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_85_Z535_HEATINGCOIL, User-Specified Nominal Capacity [W], 11456.80214
 Component Sizing Information, Fan:VariableVolume, LOBBY_85_Z535_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.71605
 Component Sizing Information, Fan:VariableVolume, LOBBY_85_Z535_SUPPLYFAN, Design Electric Power Consumption [W], 613.75726
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_85_Z536_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15175
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_85_Z536_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3034.93876
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_85_Z536_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_85_Z536_COOLINGCOILDX, 2917.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_85_Z536_COOLINGCOILDX, 2917.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_85_Z536_HEATINGCOIL, User-Specified Nominal Capacity [W], 2427.95101
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_85_Z536_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15175
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_85_Z536_SUPPLYFAN, Design Electric Power Consumption [W], 130.06880
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_85_Z537_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.37374
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_85_Z537_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7474.84153
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_85_Z537_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_85_Z537_COOLINGCOILDX, 7184.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_85_Z537_COOLINGCOILDX, 7184.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_85_Z537_HEATINGCOIL, User-Specified Nominal Capacity [W], 5979.87323
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_85_Z537_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.37374
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_85_Z537_SUPPLYFAN, Design Electric Power Consumption [W], 320.35035
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_85_Z538_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.02189
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_85_Z538_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 40437.71710
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_85_Z538_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_85_Z538_COOLINGCOILDX, 38867.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_85_Z538_COOLINGCOILDX, 38867.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_85_Z538_HEATINGCOIL, User-Specified Nominal Capacity [W], 32350.17368
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_85_Z538_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.02189
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_85_Z538_SUPPLYFAN, Design Electric Power Consumption [W], 1733.04502
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_85_Z539_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20565
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_85_Z539_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4112.95834
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_85_Z539_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_85_Z539_COOLINGCOILDX, 3953.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_85_Z539_COOLINGCOILDX, 3953.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_85_Z539_HEATINGCOIL, User-Specified Nominal Capacity [W], 3290.36667
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_85_Z539_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20565
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_85_Z539_SUPPLYFAN, Design Electric Power Consumption [W], 176.26964
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_85_Z540_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17489
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_85_Z540_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3497.70591
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_85_Z540_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_85_Z540_COOLINGCOILDX, 3361.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_85_Z540_COOLINGCOILDX, 3361.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_85_Z540_HEATINGCOIL, User-Specified Nominal Capacity [W], 2798.16473
 Component Sizing Information, Fan:VariableVolume, STORAGE_85_Z540_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17489
 Component Sizing Information, Fan:VariableVolume, STORAGE_85_Z540_SUPPLYFAN, Design Electric Power Consumption [W], 149.90168
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_86_Z541_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.63957
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_86_Z541_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 12791.32668
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_86_Z541_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_86_Z541_COOLINGCOILDX, 12294.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_86_Z541_COOLINGCOILDX, 12294.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_86_Z541_HEATINGCOIL, User-Specified Nominal Capacity [W], 10233.06134
 Component Sizing Information, Fan:VariableVolume, LOBBY_86_Z541_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.63957
 Component Sizing Information, Fan:VariableVolume, LOBBY_86_Z541_SUPPLYFAN, Design Electric Power Consumption [W], 548.19971
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_86_Z542_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16138
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_86_Z542_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3227.53482
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_86_Z542_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_86_Z542_COOLINGCOILDX, 3102.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_86_Z542_COOLINGCOILDX, 3102.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_86_Z542_HEATINGCOIL, User-Specified Nominal Capacity [W], 2582.02785
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_86_Z542_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16138
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_86_Z542_SUPPLYFAN, Design Electric Power Consumption [W], 138.32292
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_86_Z543_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.44557
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_86_Z543_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8911.31767
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_86_Z543_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_86_Z543_COOLINGCOILDX, 8565.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_86_Z543_COOLINGCOILDX, 8565.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_86_Z543_HEATINGCOIL, User-Specified Nominal Capacity [W], 7129.05413
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_86_Z543_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.44557
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_86_Z543_SUPPLYFAN, Design Electric Power Consumption [W], 381.91361
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_86_Z544_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.22792
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_86_Z544_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 44558.30472
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_86_Z544_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_86_Z544_COOLINGCOILDX, 42828.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_86_Z544_COOLINGCOILDX, 42828.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_86_Z544_HEATINGCOIL, User-Specified Nominal Capacity [W], 35646.64377
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_86_Z544_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.22792
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_86_Z544_SUPPLYFAN, Design Electric Power Consumption [W], 1909.64163
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_86_Z545_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12733
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_86_Z545_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2546.51190
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_86_Z545_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_86_Z545_COOLINGCOILDX, 2447.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_86_Z545_COOLINGCOILDX, 2447.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_86_Z545_HEATINGCOIL, User-Specified Nominal Capacity [W], 2037.20952
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_86_Z545_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12733
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_86_Z545_SUPPLYFAN, Design Electric Power Consumption [W], 109.13622
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_86_Z546_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15194
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_86_Z546_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3038.70324
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_86_Z546_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_86_Z546_COOLINGCOILDX, 2920.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_86_Z546_COOLINGCOILDX, 2920.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_86_Z546_HEATINGCOIL, User-Specified Nominal Capacity [W], 2430.96259
 Component Sizing Information, Fan:VariableVolume, STORAGE_86_Z546_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15194
 Component Sizing Information, Fan:VariableVolume, STORAGE_86_Z546_SUPPLYFAN, Design Electric Power Consumption [W], 130.23014
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_87_Z547_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.79427
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_87_Z547_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15885.32346
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_87_Z547_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_87_Z547_COOLINGCOILDX, 15268.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_87_Z547_COOLINGCOILDX, 15268.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_87_Z547_HEATINGCOIL, User-Specified Nominal Capacity [W], 12708.25877
 Component Sizing Information, Fan:VariableVolume, LOBBY_87_Z547_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.79427
 Component Sizing Information, Fan:VariableVolume, LOBBY_87_Z547_SUPPLYFAN, Design Electric Power Consumption [W], 680.79958
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_87_Z548_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.32901
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_87_Z548_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6580.18276
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_87_Z548_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_87_Z548_COOLINGCOILDX, 6324.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_87_Z548_COOLINGCOILDX, 6324.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_87_Z548_HEATINGCOIL, User-Specified Nominal Capacity [W], 5264.14620
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_87_Z548_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.32901
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_87_Z548_SUPPLYFAN, Design Electric Power Consumption [W], 282.00783
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_87_Z549_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13430
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_87_Z549_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2686.07334
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_87_Z549_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_87_Z549_COOLINGCOILDX, 2581.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_87_Z549_COOLINGCOILDX, 2581.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_87_Z549_HEATINGCOIL, User-Specified Nominal Capacity [W], 2148.85867
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_87_Z549_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13430
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_87_Z549_SUPPLYFAN, Design Electric Power Consumption [W], 115.11743
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_87_Z550_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.31578
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_87_Z550_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6315.61608
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_87_Z550_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_87_Z550_COOLINGCOILDX, 6070.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_87_Z550_COOLINGCOILDX, 6070.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_87_Z550_HEATINGCOIL, User-Specified Nominal Capacity [W], 5052.49287
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_87_Z550_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.31578
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_87_Z550_SUPPLYFAN, Design Electric Power Consumption [W], 270.66926
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_87_Z551_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.81613
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_87_Z551_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 16322.59151
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_87_Z551_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_87_Z551_COOLINGCOILDX, 15688.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_87_Z551_COOLINGCOILDX, 15688.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_87_Z551_HEATINGCOIL, User-Specified Nominal Capacity [W], 13058.07321
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_87_Z551_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.81613
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_87_Z551_SUPPLYFAN, Design Electric Power Consumption [W], 699.53964
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_87_Z552_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16946
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_87_Z552_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3389.11664
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_87_Z552_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_87_Z552_COOLINGCOILDX, 3257.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_87_Z552_COOLINGCOILDX, 3257.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_87_Z552_HEATINGCOIL, User-Specified Nominal Capacity [W], 2711.29331
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_87_Z552_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16946
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_87_Z552_SUPPLYFAN, Design Electric Power Consumption [W], 145.24786
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_87_Z553_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22936
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_87_Z553_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4587.14544
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_87_Z553_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_87_Z553_COOLINGCOILDX, 4409.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_87_Z553_COOLINGCOILDX, 4409.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_87_Z553_HEATINGCOIL, User-Specified Nominal Capacity [W], 3669.71635
 Component Sizing Information, Fan:VariableVolume, STORAGE_87_Z553_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22936
 Component Sizing Information, Fan:VariableVolume, STORAGE_87_Z553_SUPPLYFAN, Design Electric Power Consumption [W], 196.59195
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_88_Z554_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33777
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_88_Z554_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6755.36798
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_88_Z554_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_88_Z554_COOLINGCOILDX, 6493.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_88_Z554_COOLINGCOILDX, 6493.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_88_Z554_HEATINGCOIL, User-Specified Nominal Capacity [W], 5404.29438
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_88_Z554_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33777
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_88_Z554_SUPPLYFAN, Design Electric Power Consumption [W], 289.51577
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_88_Z555_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.28396
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_88_Z555_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5679.25167
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_88_Z555_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_88_Z555_COOLINGCOILDX, 5458.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_88_Z555_COOLINGCOILDX, 5458.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_88_Z555_HEATINGCOIL, User-Specified Nominal Capacity [W], 4543.40134
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_88_Z555_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.28396
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_88_Z555_SUPPLYFAN, Design Electric Power Consumption [W], 243.39650
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_88_Z556_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16679
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_88_Z556_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3335.85984
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_88_Z556_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_88_Z556_COOLINGCOILDX, 3206.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_88_Z556_COOLINGCOILDX, 3206.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_88_Z556_HEATINGCOIL, User-Specified Nominal Capacity [W], 2668.68787
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_88_Z556_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16679
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_88_Z556_SUPPLYFAN, Design Electric Power Consumption [W], 142.96542
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_88_Z557_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.18772
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_88_Z557_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 43754.32875
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_88_Z557_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_88_Z557_COOLINGCOILDX, 42055.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_88_Z557_COOLINGCOILDX, 42055.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_88_Z557_HEATINGCOIL, User-Specified Nominal Capacity [W], 35003.46300
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_88_Z557_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.18772
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_88_Z557_SUPPLYFAN, Design Electric Power Consumption [W], 1875.18552
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_88_Z558_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17507
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_88_Z558_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3501.36132
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_88_Z558_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_88_Z558_COOLINGCOILDX, 3365.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_88_Z558_COOLINGCOILDX, 3365.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_88_Z558_HEATINGCOIL, User-Specified Nominal Capacity [W], 2801.08906
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_88_Z558_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17507
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_88_Z558_SUPPLYFAN, Design Electric Power Consumption [W], 150.05834
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_88_Z559_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.08984E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_88_Z559_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1417.96725
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_88_Z559_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_88_Z559_COOLINGCOILDX, 1362.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_88_Z559_COOLINGCOILDX, 1362.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_88_Z559_HEATINGCOIL, User-Specified Nominal Capacity [W], 1134.37380
 Component Sizing Information, Fan:VariableVolume, STORAGE_88_Z559_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.08984E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_88_Z559_SUPPLYFAN, Design Electric Power Consumption [W], 60.77002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_89_Z560_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.65436
