 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_89_Z560_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 13087.18787
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_89_Z560_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_89_Z560_COOLINGCOILDX, 12579.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_89_Z560_COOLINGCOILDX, 12579.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_89_Z560_HEATINGCOIL, User-Specified Nominal Capacity [W], 10469.75030
 Component Sizing Information, Fan:VariableVolume, LOBBY_89_Z560_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.65436
 Component Sizing Information, Fan:VariableVolume, LOBBY_89_Z560_SUPPLYFAN, Design Electric Power Consumption [W], 560.87948
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_89_Z561_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25841
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_89_Z561_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5168.15717
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_89_Z561_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_89_Z561_COOLINGCOILDX, 4967.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_89_Z561_COOLINGCOILDX, 4967.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_89_Z561_HEATINGCOIL, User-Specified Nominal Capacity [W], 4134.52574
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_89_Z561_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25841
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_89_Z561_SUPPLYFAN, Design Electric Power Consumption [W], 221.49245
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_89_Z562_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16484
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_89_Z562_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3296.71476
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_89_Z562_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_89_Z562_COOLINGCOILDX, 3168.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_89_Z562_COOLINGCOILDX, 3168.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_89_Z562_HEATINGCOIL, User-Specified Nominal Capacity [W], 2637.37181
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_89_Z562_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16484
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_89_Z562_SUPPLYFAN, Design Electric Power Consumption [W], 141.28778
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_89_Z563_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10507
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_89_Z563_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2101.44354
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_89_Z563_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_89_Z563_COOLINGCOILDX, 2019.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_89_Z563_COOLINGCOILDX, 2019.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_89_Z563_HEATINGCOIL, User-Specified Nominal Capacity [W], 1681.15483
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_89_Z563_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10507
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_89_Z563_SUPPLYFAN, Design Electric Power Consumption [W], 90.06187
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_89_Z564_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.06913
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_89_Z564_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 21382.67922
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_89_Z564_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_89_Z564_COOLINGCOILDX, 20552.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_89_Z564_COOLINGCOILDX, 20552.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_89_Z564_HEATINGCOIL, User-Specified Nominal Capacity [W], 17106.14337
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_89_Z564_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.06913
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_89_Z564_SUPPLYFAN, Design Electric Power Consumption [W], 916.40054
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_89_Z565_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12639
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_89_Z565_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2527.86667
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_89_Z565_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_89_Z565_COOLINGCOILDX, 2429.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_89_Z565_COOLINGCOILDX, 2429.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_89_Z565_HEATINGCOIL, User-Specified Nominal Capacity [W], 2022.29334
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_89_Z565_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12639
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_89_Z565_SUPPLYFAN, Design Electric Power Consumption [W], 108.33714
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_89_Z566_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21486
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_89_Z566_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4297.12394
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_89_Z566_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_89_Z566_COOLINGCOILDX, 4130.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_89_Z566_COOLINGCOILDX, 4130.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_89_Z566_HEATINGCOIL, User-Specified Nominal Capacity [W], 3437.69915
 Component Sizing Information, Fan:VariableVolume, STORAGE_89_Z566_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21486
 Component Sizing Information, Fan:VariableVolume, STORAGE_89_Z566_SUPPLYFAN, Design Electric Power Consumption [W], 184.16245
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_90_Z567_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22921
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_90_Z567_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4584.27190
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_90_Z567_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_90_Z567_COOLINGCOILDX, 4406.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_90_Z567_COOLINGCOILDX, 4406.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_90_Z567_HEATINGCOIL, User-Specified Nominal Capacity [W], 3667.41752
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_90_Z567_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22921
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_90_Z567_SUPPLYFAN, Design Electric Power Consumption [W], 196.46880
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_90_Z568_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26238
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_90_Z568_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5247.51036
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_90_Z568_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_90_Z568_COOLINGCOILDX, 5043.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_90_Z568_COOLINGCOILDX, 5043.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_90_Z568_HEATINGCOIL, User-Specified Nominal Capacity [W], 4198.00829
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_90_Z568_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26238
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_90_Z568_SUPPLYFAN, Design Electric Power Consumption [W], 224.89330
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_90_Z569_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20491
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_90_Z569_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4098.18038
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_90_Z569_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_90_Z569_COOLINGCOILDX, 3939.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_90_Z569_COOLINGCOILDX, 3939.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_90_Z569_HEATINGCOIL, User-Specified Nominal Capacity [W], 3278.54430
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_90_Z569_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20491
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_90_Z569_SUPPLYFAN, Design Electric Power Consumption [W], 175.63630
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_90_Z570_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.26691
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_90_Z570_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 25338.11731
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_90_Z570_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_90_Z570_COOLINGCOILDX, 24354.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_90_Z570_COOLINGCOILDX, 24354.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_90_Z570_HEATINGCOIL, User-Specified Nominal Capacity [W], 20270.49385
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_90_Z570_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.26691
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_90_Z570_SUPPLYFAN, Design Electric Power Consumption [W], 1085.91931
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_90_Z571_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23597
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_90_Z571_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4719.42634
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_90_Z571_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_90_Z571_COOLINGCOILDX, 4536.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_90_Z571_COOLINGCOILDX, 4536.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_90_Z571_HEATINGCOIL, User-Specified Nominal Capacity [W], 3775.54107
 Component Sizing Information, Fan:VariableVolume, STORAGE_90_Z571_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23597
 Component Sizing Information, Fan:VariableVolume, STORAGE_90_Z571_SUPPLYFAN, Design Electric Power Consumption [W], 202.26113
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_91_Z572_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.93411
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_91_Z572_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 18682.29338
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_91_Z572_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_91_Z572_COOLINGCOILDX, 17956.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_91_Z572_COOLINGCOILDX, 17956.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_91_Z572_HEATINGCOIL, User-Specified Nominal Capacity [W], 14945.83470
 Component Sizing Information, Fan:VariableVolume, LOBBY_91_Z572_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.93411
 Component Sizing Information, Fan:VariableVolume, LOBBY_91_Z572_SUPPLYFAN, Design Electric Power Consumption [W], 800.66972
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_91_Z573_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15667
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_91_Z573_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3133.33086
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_91_Z573_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_91_Z573_COOLINGCOILDX, 3011.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_91_Z573_COOLINGCOILDX, 3011.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_91_Z573_HEATINGCOIL, User-Specified Nominal Capacity [W], 2506.66469
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_91_Z573_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15667
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_91_Z573_SUPPLYFAN, Design Electric Power Consumption [W], 134.28561
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_91_Z574_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.34570
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_91_Z574_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6913.90008
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_91_Z574_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_91_Z574_COOLINGCOILDX, 6645.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_91_Z574_COOLINGCOILDX, 6645.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_91_Z574_HEATINGCOIL, User-Specified Nominal Capacity [W], 5531.12006
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_91_Z574_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.34570
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_91_Z574_SUPPLYFAN, Design Electric Power Consumption [W], 296.31000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_91_Z575_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24423
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_91_Z575_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4884.66139
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_91_Z575_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_91_Z575_COOLINGCOILDX, 4695.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_91_Z575_COOLINGCOILDX, 4695.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_91_Z575_HEATINGCOIL, User-Specified Nominal Capacity [W], 3907.72911
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_91_Z575_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24423
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_91_Z575_SUPPLYFAN, Design Electric Power Consumption [W], 209.34263
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_91_Z576_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.06694
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_91_Z576_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 41338.85670
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_91_Z576_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_91_Z576_COOLINGCOILDX, 39733.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_91_Z576_COOLINGCOILDX, 39733.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_91_Z576_HEATINGCOIL, User-Specified Nominal Capacity [W], 33071.08536
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_91_Z576_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.06694
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_91_Z576_SUPPLYFAN, Design Electric Power Consumption [W], 1771.66529
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_91_Z577_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.90610E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_91_Z577_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1781.22029
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_91_Z577_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_91_Z577_COOLINGCOILDX, 1712.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_91_Z577_COOLINGCOILDX, 1712.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_91_Z577_HEATINGCOIL, User-Specified Nominal Capacity [W], 1424.97623
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_91_Z577_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.90610E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_91_Z577_SUPPLYFAN, Design Electric Power Consumption [W], 76.33801
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_91_Z578_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 6.07514E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_91_Z578_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1215.02833
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_91_Z578_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_91_Z578_COOLINGCOILDX, 1167.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_91_Z578_COOLINGCOILDX, 1167.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_91_Z578_HEATINGCOIL, User-Specified Nominal Capacity [W], 972.02266
 Component Sizing Information, Fan:VariableVolume, STORAGE_91_Z578_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 6.07514E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_91_Z578_SUPPLYFAN, Design Electric Power Consumption [W], 52.07264
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_92_Z579_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25912
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_92_Z579_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5182.42974
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_92_Z579_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_92_Z579_COOLINGCOILDX, 4981.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_92_Z579_COOLINGCOILDX, 4981.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_92_Z579_HEATINGCOIL, User-Specified Nominal Capacity [W], 4145.94380
 Component Sizing Information, Fan:VariableVolume, LOBBY_92_Z579_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25912
 Component Sizing Information, Fan:VariableVolume, LOBBY_92_Z579_SUPPLYFAN, Design Electric Power Consumption [W], 222.10413
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_92_Z580_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.30199
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_92_Z580_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6039.73521
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_92_Z580_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_92_Z580_COOLINGCOILDX, 5805.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_92_Z580_COOLINGCOILDX, 5805.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_92_Z580_HEATINGCOIL, User-Specified Nominal Capacity [W], 4831.78817
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_92_Z580_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.30199
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_92_Z580_SUPPLYFAN, Design Electric Power Consumption [W], 258.84579
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_92_Z581_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.34287
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_92_Z581_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6857.48654
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_92_Z581_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_92_Z581_COOLINGCOILDX, 6591.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_92_Z581_COOLINGCOILDX, 6591.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_92_Z581_HEATINGCOIL, User-Specified Nominal Capacity [W], 5485.98923
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_92_Z581_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.34287
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_92_Z581_SUPPLYFAN, Design Electric Power Consumption [W], 293.89228
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_92_Z582_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.38738
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_92_Z582_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7747.59837
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_92_Z582_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_92_Z582_COOLINGCOILDX, 7446.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_92_Z582_COOLINGCOILDX, 7446.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_92_Z582_HEATINGCOIL, User-Specified Nominal Capacity [W], 6198.07870
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_92_Z582_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.38738
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_92_Z582_SUPPLYFAN, Design Electric Power Consumption [W], 332.03993
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_92_Z583_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.22602
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_92_Z583_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 24520.31285
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_92_Z583_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_92_Z583_COOLINGCOILDX, 23568.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_92_Z583_COOLINGCOILDX, 23568.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_92_Z583_HEATINGCOIL, User-Specified Nominal Capacity [W], 19616.25028
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_92_Z583_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.22602
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_92_Z583_SUPPLYFAN, Design Electric Power Consumption [W], 1050.87055
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_92_Z584_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21337
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_92_Z584_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4267.38543
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_92_Z584_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_92_Z584_COOLINGCOILDX, 4101.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_92_Z584_COOLINGCOILDX, 4101.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_92_Z584_HEATINGCOIL, User-Specified Nominal Capacity [W], 3413.90834
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_92_Z584_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21337
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_92_Z584_SUPPLYFAN, Design Electric Power Consumption [W], 182.88795
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_93_Z585_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17467
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_93_Z585_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3493.42433
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_93_Z585_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_93_Z585_COOLINGCOILDX, 3357.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_93_Z585_COOLINGCOILDX, 3357.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_93_Z585_HEATINGCOIL, User-Specified Nominal Capacity [W], 2794.73946
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_93_Z585_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17467
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_93_Z585_SUPPLYFAN, Design Electric Power Consumption [W], 149.71819
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_93_Z586_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.42235
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_93_Z586_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 48447.09285
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_93_Z586_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_93_Z586_COOLINGCOILDX, 46566.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_93_Z586_COOLINGCOILDX, 46566.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_93_Z586_HEATINGCOIL, User-Specified Nominal Capacity [W], 38757.67428
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_93_Z586_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.42235
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_93_Z586_SUPPLYFAN, Design Electric Power Consumption [W], 2076.30398
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_93_Z587_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17401
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_93_Z587_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3480.25689
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_93_Z587_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_93_Z587_COOLINGCOILDX, 3345.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_93_Z587_COOLINGCOILDX, 3345.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_93_Z587_HEATINGCOIL, User-Specified Nominal Capacity [W], 2784.20551
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_93_Z587_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17401
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_93_Z587_SUPPLYFAN, Design Electric Power Consumption [W], 149.15387
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_93_Z588_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21684
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_93_Z588_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4336.88222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_93_Z588_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_93_Z588_COOLINGCOILDX, 4168.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_93_Z588_COOLINGCOILDX, 4168.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_93_Z588_HEATINGCOIL, User-Specified Nominal Capacity [W], 3469.50578
 Component Sizing Information, Fan:VariableVolume, STORAGE_93_Z588_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21684
 Component Sizing Information, Fan:VariableVolume, STORAGE_93_Z588_SUPPLYFAN, Design Electric Power Consumption [W], 185.86638
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_94_Z589_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.54891
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_94_Z589_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 10978.29486
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_94_Z589_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_94_Z589_COOLINGCOILDX, 10552.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_94_Z589_COOLINGCOILDX, 10552.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_94_Z589_HEATINGCOIL, User-Specified Nominal Capacity [W], 8782.63589
 Component Sizing Information, Fan:VariableVolume, LOBBY_94_Z589_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.54891
 Component Sizing Information, Fan:VariableVolume, LOBBY_94_Z589_SUPPLYFAN, Design Electric Power Consumption [W], 470.49835
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_94_Z590_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27037
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_94_Z590_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5407.38958
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_94_Z590_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_94_Z590_COOLINGCOILDX, 5197.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_94_Z590_COOLINGCOILDX, 5197.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_94_Z590_HEATINGCOIL, User-Specified Nominal Capacity [W], 4325.91167
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_94_Z590_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27037
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_94_Z590_SUPPLYFAN, Design Electric Power Consumption [W], 231.74527
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_94_Z591_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16173
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_94_Z591_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3234.66576
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_94_Z591_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_94_Z591_COOLINGCOILDX, 3109.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_94_Z591_COOLINGCOILDX, 3109.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_94_Z591_HEATINGCOIL, User-Specified Nominal Capacity [W], 2587.73260
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_94_Z591_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16173
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_94_Z591_SUPPLYFAN, Design Electric Power Consumption [W], 138.62853
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_94_Z592_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.48484
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_94_Z592_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9696.88027
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_94_Z592_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_94_Z592_COOLINGCOILDX, 9320.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_94_Z592_COOLINGCOILDX, 9320.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_94_Z592_HEATINGCOIL, User-Specified Nominal Capacity [W], 7757.50422
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_94_Z592_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.48484
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_94_Z592_SUPPLYFAN, Design Electric Power Consumption [W], 415.58058
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_94_Z593_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.82671
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_94_Z593_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 16534.20703
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_94_Z593_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_94_Z593_COOLINGCOILDX, 15892.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_94_Z593_COOLINGCOILDX, 15892.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_94_Z593_HEATINGCOIL, User-Specified Nominal Capacity [W], 13227.36562
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_94_Z593_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.82671
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_94_Z593_SUPPLYFAN, Design Electric Power Consumption [W], 708.60887
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_94_Z594_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12535
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_94_Z594_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2506.91386
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_94_Z594_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_94_Z594_COOLINGCOILDX, 2409.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_94_Z594_COOLINGCOILDX, 2409.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_94_Z594_HEATINGCOIL, User-Specified Nominal Capacity [W], 2005.53109
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_94_Z594_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12535
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_94_Z594_SUPPLYFAN, Design Electric Power Consumption [W], 107.43917
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_94_Z595_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18893
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_94_Z595_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3778.58463
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_94_Z595_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_94_Z595_COOLINGCOILDX, 3631.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_94_Z595_COOLINGCOILDX, 3631.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_94_Z595_HEATINGCOIL, User-Specified Nominal Capacity [W], 3022.86771
 Component Sizing Information, Fan:VariableVolume, STORAGE_94_Z595_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18893
 Component Sizing Information, Fan:VariableVolume, STORAGE_94_Z595_SUPPLYFAN, Design Electric Power Consumption [W], 161.93934
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_95_Z596_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.89013
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_95_Z596_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 17802.62123
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_95_Z596_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_95_Z596_COOLINGCOILDX, 17111.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_95_Z596_COOLINGCOILDX, 17111.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_95_Z596_HEATINGCOIL, User-Specified Nominal Capacity [W], 14242.09698
 Component Sizing Information, Fan:VariableVolume, LOBBY_95_Z596_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.89013
 Component Sizing Information, Fan:VariableVolume, LOBBY_95_Z596_SUPPLYFAN, Design Electric Power Consumption [W], 762.96948
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_95_Z597_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16415
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_95_Z597_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3282.95514
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_95_Z597_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_95_Z597_COOLINGCOILDX, 3155.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_95_Z597_COOLINGCOILDX, 3155.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_95_Z597_HEATINGCOIL, User-Specified Nominal Capacity [W], 2626.36411
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_95_Z597_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16415
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_95_Z597_SUPPLYFAN, Design Electric Power Consumption [W], 140.69808
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_95_Z598_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10224
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_95_Z598_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2044.83843
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_95_Z598_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_95_Z598_COOLINGCOILDX, 1965.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_95_Z598_COOLINGCOILDX, 1965.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_95_Z598_HEATINGCOIL, User-Specified Nominal Capacity [W], 1635.87075
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_95_Z598_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10224
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_95_Z598_SUPPLYFAN, Design Electric Power Consumption [W], 87.63593
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_95_Z599_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.45520
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_95_Z599_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9103.93236
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_95_Z599_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_95_Z599_COOLINGCOILDX, 8750.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_95_Z599_COOLINGCOILDX, 8750.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_95_Z599_HEATINGCOIL, User-Specified Nominal Capacity [W], 7283.14588
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_95_Z599_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.45520
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_95_Z599_SUPPLYFAN, Design Electric Power Consumption [W], 390.16853
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_95_Z600_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.73476
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_95_Z600_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 34695.21363
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_95_Z600_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_95_Z600_COOLINGCOILDX, 33348.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_95_Z600_COOLINGCOILDX, 33348.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_95_Z600_HEATINGCOIL, User-Specified Nominal Capacity [W], 27756.17091
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_95_Z600_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.73476
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_95_Z600_SUPPLYFAN, Design Electric Power Consumption [W], 1486.93773
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_95_Z601_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13472
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_95_Z601_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2694.45957
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_95_Z601_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_95_Z601_COOLINGCOILDX, 2589.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_95_Z601_COOLINGCOILDX, 2589.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_95_Z601_HEATINGCOIL, User-Specified Nominal Capacity [W], 2155.56765
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_95_Z601_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13472
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_95_Z601_SUPPLYFAN, Design Electric Power Consumption [W], 115.47684
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_95_Z602_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22901
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_95_Z602_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4580.26593
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_95_Z602_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_95_Z602_COOLINGCOILDX, 4402.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_95_Z602_COOLINGCOILDX, 4402.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_95_Z602_HEATINGCOIL, User-Specified Nominal Capacity [W], 3664.21274
 Component Sizing Information, Fan:VariableVolume, STORAGE_95_Z602_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22901
 Component Sizing Information, Fan:VariableVolume, STORAGE_95_Z602_SUPPLYFAN, Design Electric Power Consumption [W], 196.29711
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_96_Z603_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.77433
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_96_Z603_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15486.59405
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_96_Z603_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_96_Z603_COOLINGCOILDX, 14885.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_96_Z603_COOLINGCOILDX, 14885.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_96_Z603_HEATINGCOIL, User-Specified Nominal Capacity [W], 12389.27524
 Component Sizing Information, Fan:VariableVolume, LOBBY_96_Z603_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.77433
 Component Sizing Information, Fan:VariableVolume, LOBBY_96_Z603_SUPPLYFAN, Design Electric Power Consumption [W], 663.71117
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_96_Z604_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.43388
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_96_Z604_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8677.55202
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_96_Z604_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_96_Z604_COOLINGCOILDX, 8340.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_96_Z604_COOLINGCOILDX, 8340.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_96_Z604_HEATINGCOIL, User-Specified Nominal Capacity [W], 6942.04161
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_96_Z604_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.43388
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_96_Z604_SUPPLYFAN, Design Electric Power Consumption [W], 371.89509
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_96_Z605_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18649
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_96_Z605_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3729.78857
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_96_Z605_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_96_Z605_COOLINGCOILDX, 3585.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_96_Z605_COOLINGCOILDX, 3585.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_96_Z605_HEATINGCOIL, User-Specified Nominal Capacity [W], 2983.83086
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_96_Z605_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18649
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_96_Z605_SUPPLYFAN, Design Electric Power Consumption [W], 159.84808
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_96_Z606_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.49903
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_96_Z606_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9980.64997
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_96_Z606_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_96_Z606_COOLINGCOILDX, 9593.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_96_Z606_COOLINGCOILDX, 9593.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_96_Z606_HEATINGCOIL, User-Specified Nominal Capacity [W], 7984.51998
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_96_Z606_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.49903
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_96_Z606_SUPPLYFAN, Design Electric Power Consumption [W], 427.74214
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_96_Z607_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.69508
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_96_Z607_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 33901.55643
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_96_Z607_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_96_Z607_COOLINGCOILDX, 32585.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_96_Z607_COOLINGCOILDX, 32585.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_96_Z607_HEATINGCOIL, User-Specified Nominal Capacity [W], 27121.24514
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_96_Z607_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.69508
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_96_Z607_SUPPLYFAN, Design Electric Power Consumption [W], 1452.92385
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_96_Z608_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23773
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_96_Z608_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4754.53513
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_96_Z608_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_96_Z608_COOLINGCOILDX, 4569.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_96_Z608_COOLINGCOILDX, 4569.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_96_Z608_HEATINGCOIL, User-Specified Nominal Capacity [W], 3803.62810
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_96_Z608_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23773
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_96_Z608_SUPPLYFAN, Design Electric Power Consumption [W], 203.76579
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_97_Z609_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35090
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_97_Z609_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7018.03076
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_97_Z609_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_97_Z609_COOLINGCOILDX, 6745.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_97_Z609_COOLINGCOILDX, 6745.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_97_Z609_HEATINGCOIL, User-Specified Nominal Capacity [W], 5614.42461
 Component Sizing Information, Fan:VariableVolume, LOBBY_97_Z609_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35090
 Component Sizing Information, Fan:VariableVolume, LOBBY_97_Z609_SUPPLYFAN, Design Electric Power Consumption [W], 300.77275
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_97_Z610_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24069
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_97_Z610_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4813.72599
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_97_Z610_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_97_Z610_COOLINGCOILDX, 4626.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_97_Z610_COOLINGCOILDX, 4626.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_97_Z610_HEATINGCOIL, User-Specified Nominal Capacity [W], 3850.98079
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_97_Z610_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24069
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_97_Z610_SUPPLYFAN, Design Electric Power Consumption [W], 206.30254
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_97_Z611_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23756
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_97_Z611_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4751.29312
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_97_Z611_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_97_Z611_COOLINGCOILDX, 4566.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_97_Z611_COOLINGCOILDX, 4566.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_97_Z611_HEATINGCOIL, User-Specified Nominal Capacity [W], 3801.03450
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_97_Z611_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23756
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_97_Z611_SUPPLYFAN, Design Electric Power Consumption [W], 203.62685
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_97_Z612_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39070
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_97_Z612_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7814.06551
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_97_Z612_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_97_Z612_COOLINGCOILDX, 7510.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_97_Z612_COOLINGCOILDX, 7510.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_97_Z612_HEATINGCOIL, User-Specified Nominal Capacity [W], 6251.25241
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_97_Z612_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39070
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_97_Z612_SUPPLYFAN, Design Electric Power Consumption [W], 334.88852
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_97_Z613_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.30119
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_97_Z613_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 26023.70265
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_97_Z613_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_97_Z613_COOLINGCOILDX, 25013.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_97_Z613_COOLINGCOILDX, 25013.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_97_Z613_HEATINGCOIL, User-Specified Nominal Capacity [W], 20818.96212
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_97_Z613_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.30119
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_97_Z613_SUPPLYFAN, Design Electric Power Consumption [W], 1115.30154
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_97_Z614_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.81009E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_97_Z614_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1962.01762
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_97_Z614_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_97_Z614_COOLINGCOILDX, 1885.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_97_Z614_COOLINGCOILDX, 1885.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_97_Z614_HEATINGCOIL, User-Specified Nominal Capacity [W], 1569.61410
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_97_Z614_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.81009E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_97_Z614_SUPPLYFAN, Design Electric Power Consumption [W], 84.08647
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_97_Z615_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19009
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_97_Z615_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3801.81007
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_97_Z615_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_97_Z615_COOLINGCOILDX, 3654.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_97_Z615_COOLINGCOILDX, 3654.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_97_Z615_HEATINGCOIL, User-Specified Nominal Capacity [W], 3041.44805
 Component Sizing Information, Fan:VariableVolume, STORAGE_97_Z615_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19009
 Component Sizing Information, Fan:VariableVolume, STORAGE_97_Z615_SUPPLYFAN, Design Electric Power Consumption [W], 162.93472
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_98_Z616_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.60124
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_98_Z616_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 12024.87443
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_98_Z616_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_98_Z616_COOLINGCOILDX, 11558.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_98_Z616_COOLINGCOILDX, 11558.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_98_Z616_HEATINGCOIL, User-Specified Nominal Capacity [W], 9619.89954
 Component Sizing Information, Fan:VariableVolume, LOBBY_98_Z616_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.60124
 Component Sizing Information, Fan:VariableVolume, LOBBY_98_Z616_SUPPLYFAN, Design Electric Power Consumption [W], 515.35176
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_98_Z617_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18897
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_98_Z617_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3779.35499
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_98_Z617_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_98_Z617_COOLINGCOILDX, 3632.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_98_Z617_COOLINGCOILDX, 3632.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_98_Z617_HEATINGCOIL, User-Specified Nominal Capacity [W], 3023.48399
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_98_Z617_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18897
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_98_Z617_SUPPLYFAN, Design Electric Power Consumption [W], 161.97236
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_98_Z618_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10857
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_98_Z618_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2171.49328
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_98_Z618_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_98_Z618_COOLINGCOILDX, 2087.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_98_Z618_COOLINGCOILDX, 2087.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_98_Z618_HEATINGCOIL, User-Specified Nominal Capacity [W], 1737.19462
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_98_Z618_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10857
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_98_Z618_SUPPLYFAN, Design Electric Power Consumption [W], 93.06400
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_98_Z619_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39545
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_98_Z619_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7908.97686
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_98_Z619_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_98_Z619_COOLINGCOILDX, 7601.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_98_Z619_COOLINGCOILDX, 7601.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_98_Z619_HEATINGCOIL, User-Specified Nominal Capacity [W], 6327.18149
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_98_Z619_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39545
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_98_Z619_SUPPLYFAN, Design Electric Power Consumption [W], 338.95615
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_98_Z620_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.73152
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_98_Z620_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14630.32208
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_98_Z620_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_98_Z620_COOLINGCOILDX, 14062.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_98_Z620_COOLINGCOILDX, 14062.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_98_Z620_HEATINGCOIL, User-Specified Nominal Capacity [W], 11704.25767
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_98_Z620_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.73152
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_98_Z620_SUPPLYFAN, Design Electric Power Consumption [W], 627.01380
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_98_Z621_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10292
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_98_Z621_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2058.32088
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_98_Z621_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_98_Z621_COOLINGCOILDX, 1978.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_98_Z621_COOLINGCOILDX, 1978.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_98_Z621_HEATINGCOIL, User-Specified Nominal Capacity [W], 1646.65671
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_98_Z621_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10292
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_98_Z621_SUPPLYFAN, Design Electric Power Consumption [W], 88.21375
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_98_Z622_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.52246E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_98_Z622_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1704.49273
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_98_Z622_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_98_Z622_COOLINGCOILDX, 1638.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_98_Z622_COOLINGCOILDX, 1638.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_98_Z622_HEATINGCOIL, User-Specified Nominal Capacity [W], 1363.59418
 Component Sizing Information, Fan:VariableVolume, STORAGE_98_Z622_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.52246E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_98_Z622_SUPPLYFAN, Design Electric Power Consumption [W], 73.04969
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_99_Z623_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.37415
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_99_Z623_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7482.91997
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_99_Z623_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_99_Z623_COOLINGCOILDX, 7192.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_99_Z623_COOLINGCOILDX, 7192.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_99_Z623_HEATINGCOIL, User-Specified Nominal Capacity [W], 5986.33597
 Component Sizing Information, Fan:VariableVolume, LOBBY_99_Z623_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.37415
 Component Sizing Information, Fan:VariableVolume, LOBBY_99_Z623_SUPPLYFAN, Design Electric Power Consumption [W], 320.69657
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_99_Z624_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.45748
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_99_Z624_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9149.54854
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_99_Z624_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_99_Z624_COOLINGCOILDX, 8794.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_99_Z624_COOLINGCOILDX, 8794.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_99_Z624_HEATINGCOIL, User-Specified Nominal Capacity [W], 7319.63883
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_99_Z624_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.45748
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_99_Z624_SUPPLYFAN, Design Electric Power Consumption [W], 392.12351
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_99_Z625_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21378
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_99_Z625_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4275.53691
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_99_Z625_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_99_Z625_COOLINGCOILDX, 4109.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_99_Z625_COOLINGCOILDX, 4109.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_99_Z625_HEATINGCOIL, User-Specified Nominal Capacity [W], 3420.42952
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_99_Z625_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21378
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_99_Z625_SUPPLYFAN, Design Electric Power Consumption [W], 183.23730
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_99_Z626_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23150
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_99_Z626_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4629.90569
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_99_Z626_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_99_Z626_COOLINGCOILDX, 4450.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_99_Z626_COOLINGCOILDX, 4450.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_99_Z626_HEATINGCOIL, User-Specified Nominal Capacity [W], 3703.92455
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_99_Z626_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23150
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_99_Z626_SUPPLYFAN, Design Electric Power Consumption [W], 198.42453
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_99_Z627_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.99479
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_99_Z627_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 39895.74495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_99_Z627_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_99_Z627_COOLINGCOILDX, 38346.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_99_Z627_COOLINGCOILDX, 38346.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_99_Z627_HEATINGCOIL, User-Specified Nominal Capacity [W], 31916.59596
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_99_Z627_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.99479
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_99_Z627_SUPPLYFAN, Design Electric Power Consumption [W], 1709.81764
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_99_Z628_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22050
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_99_Z628_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4410.06071
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_99_Z628_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_99_Z628_COOLINGCOILDX, 4238.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_99_Z628_COOLINGCOILDX, 4238.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_99_Z628_HEATINGCOIL, User-Specified Nominal Capacity [W], 3528.04857
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_99_Z628_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22050
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_99_Z628_SUPPLYFAN, Design Electric Power Consumption [W], 189.00260
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_100_Z629_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.65382
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_100_Z629_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 13076.42898
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_100_Z629_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_100_Z629_COOLINGCOILDX, 12568.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_100_Z629_COOLINGCOILDX, 12568.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_100_Z629_HEATINGCOIL, User-Specified Nominal Capacity [W], 10461.14318
 Component Sizing Information, Fan:VariableVolume, LOBBY_100_Z629_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.65382
 Component Sizing Information, Fan:VariableVolume, LOBBY_100_Z629_SUPPLYFAN, Design Electric Power Consumption [W], 560.41838
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_100_Z630_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23777
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_100_Z630_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4755.34449
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_100_Z630_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_100_Z630_COOLINGCOILDX, 4570.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_100_Z630_COOLINGCOILDX, 4570.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_100_Z630_HEATINGCOIL, User-Specified Nominal Capacity [W], 3804.27559
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_100_Z630_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23777
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_100_Z630_SUPPLYFAN, Design Electric Power Consumption [W], 203.80048
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_100_Z631_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.31774
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_100_Z631_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6354.85107
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_100_Z631_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_100_Z631_COOLINGCOILDX, 6108.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_100_Z631_COOLINGCOILDX, 6108.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_100_Z631_HEATINGCOIL, User-Specified Nominal Capacity [W], 5083.88086
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_100_Z631_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.31774
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_100_Z631_SUPPLYFAN, Design Electric Power Consumption [W], 272.35076
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_100_Z632_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25110
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_100_Z632_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5021.92678
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_100_Z632_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_100_Z632_COOLINGCOILDX, 4826.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_100_Z632_COOLINGCOILDX, 4826.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_100_Z632_HEATINGCOIL, User-Specified Nominal Capacity [W], 4017.54143
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_100_Z632_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25110
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_100_Z632_SUPPLYFAN, Design Electric Power Consumption [W], 215.22543
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_100_Z633_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.97650E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_100_Z633_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1595.30041
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_100_Z633_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_100_Z633_COOLINGCOILDX, 1533.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_100_Z633_COOLINGCOILDX, 1533.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_100_Z633_HEATINGCOIL, User-Specified Nominal Capacity [W], 1276.24033
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_100_Z633_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.97650E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_100_Z633_SUPPLYFAN, Design Electric Power Consumption [W], 68.37002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_100_Z634_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11953
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_100_Z634_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2390.55905
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_100_Z634_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_100_Z634_COOLINGCOILDX, 2297.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_100_Z634_COOLINGCOILDX, 2297.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_100_Z634_HEATINGCOIL, User-Specified Nominal Capacity [W], 1912.44724
 Component Sizing Information, Fan:VariableVolume, STORAGE_100_Z634_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11953
 Component Sizing Information, Fan:VariableVolume, STORAGE_100_Z634_SUPPLYFAN, Design Electric Power Consumption [W], 102.45253
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_101_Z635_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.79798
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_101_Z635_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15959.57814
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_101_Z635_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_101_Z635_COOLINGCOILDX, 15339.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_101_Z635_COOLINGCOILDX, 15339.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_101_Z635_HEATINGCOIL, User-Specified Nominal Capacity [W], 12767.66251
 Component Sizing Information, Fan:VariableVolume, LOBBY_101_Z635_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.79798
 Component Sizing Information, Fan:VariableVolume, LOBBY_101_Z635_SUPPLYFAN, Design Electric Power Consumption [W], 683.98192
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_101_Z636_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33509
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_101_Z636_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6701.87532
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_101_Z636_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_101_Z636_COOLINGCOILDX, 6441.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_101_Z636_COOLINGCOILDX, 6441.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_101_Z636_HEATINGCOIL, User-Specified Nominal Capacity [W], 5361.50025
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_101_Z636_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33509
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_101_Z636_SUPPLYFAN, Design Electric Power Consumption [W], 287.22323
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_101_Z637_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25457
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_101_Z637_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5091.37462
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_101_Z637_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_101_Z637_COOLINGCOILDX, 4893.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_101_Z637_COOLINGCOILDX, 4893.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_101_Z637_HEATINGCOIL, User-Specified Nominal Capacity [W], 4073.09969
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_101_Z637_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25457
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_101_Z637_SUPPLYFAN, Design Electric Power Consumption [W], 218.20177
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_101_Z638_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.49362
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_101_Z638_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9872.38464
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_101_Z638_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_101_Z638_COOLINGCOILDX, 9489.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_101_Z638_COOLINGCOILDX, 9489.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_101_Z638_HEATINGCOIL, User-Specified Nominal Capacity [W], 7897.90771
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_101_Z638_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.49362
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_101_Z638_SUPPLYFAN, Design Electric Power Consumption [W], 423.10220
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_101_Z639_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.54291
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_101_Z639_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 30858.18885
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_101_Z639_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_101_Z639_COOLINGCOILDX, 29660.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_101_Z639_COOLINGCOILDX, 29660.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_101_Z639_HEATINGCOIL, User-Specified Nominal Capacity [W], 24686.55108
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_101_Z639_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.54291
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_101_Z639_SUPPLYFAN, Design Electric Power Consumption [W], 1322.49381
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_101_Z640_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15893
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_101_Z640_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3178.54268
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_101_Z640_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_101_Z640_COOLINGCOILDX, 3055.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_101_Z640_COOLINGCOILDX, 3055.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_101_Z640_HEATINGCOIL, User-Specified Nominal Capacity [W], 2542.83414
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_101_Z640_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15893
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_101_Z640_SUPPLYFAN, Design Electric Power Consumption [W], 136.22326
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_101_Z641_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11584
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_101_Z641_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2316.81954
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_101_Z641_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_101_Z641_COOLINGCOILDX, 2226.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_101_Z641_COOLINGCOILDX, 2226.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_101_Z641_HEATINGCOIL, User-Specified Nominal Capacity [W], 1853.45563
 Component Sizing Information, Fan:VariableVolume, STORAGE_101_Z641_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11584
 Component Sizing Information, Fan:VariableVolume, STORAGE_101_Z641_SUPPLYFAN, Design Electric Power Consumption [W], 99.29227
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_102_Z642_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.62927
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_102_Z642_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 12585.42304
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_102_Z642_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_102_Z642_COOLINGCOILDX, 12096.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_102_Z642_COOLINGCOILDX, 12096.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_102_Z642_HEATINGCOIL, User-Specified Nominal Capacity [W], 10068.33843
 Component Sizing Information, Fan:VariableVolume, LOBBY_102_Z642_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.62927
 Component Sizing Information, Fan:VariableVolume, LOBBY_102_Z642_SUPPLYFAN, Design Electric Power Consumption [W], 539.37527
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_102_Z643_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11558
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_102_Z643_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2311.61896
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_102_Z643_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_102_Z643_COOLINGCOILDX, 2221.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_102_Z643_COOLINGCOILDX, 2221.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_102_Z643_HEATINGCOIL, User-Specified Nominal Capacity [W], 1849.29517
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_102_Z643_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11558
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_102_Z643_SUPPLYFAN, Design Electric Power Consumption [W], 99.06938
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_102_Z644_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.32360
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_102_Z644_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6472.05199
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_102_Z644_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_102_Z644_COOLINGCOILDX, 6220.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_102_Z644_COOLINGCOILDX, 6220.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_102_Z644_HEATINGCOIL, User-Specified Nominal Capacity [W], 5177.64159
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_102_Z644_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.32360
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_102_Z644_SUPPLYFAN, Design Electric Power Consumption [W], 277.37366
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_102_Z645_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.29211
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_102_Z645_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 45842.18274
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_102_Z645_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_102_Z645_COOLINGCOILDX, 44062.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_102_Z645_COOLINGCOILDX, 44062.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_102_Z645_HEATINGCOIL, User-Specified Nominal Capacity [W], 36673.74619
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_102_Z645_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.29211
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_102_Z645_SUPPLYFAN, Design Electric Power Consumption [W], 1964.66497
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_102_Z646_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22201
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_102_Z646_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4440.20449
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_102_Z646_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_102_Z646_COOLINGCOILDX, 4267.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_102_Z646_COOLINGCOILDX, 4267.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_102_Z646_HEATINGCOIL, User-Specified Nominal Capacity [W], 3552.16359
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_102_Z646_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22201
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_102_Z646_SUPPLYFAN, Design Electric Power Consumption [W], 190.29448
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_103_Z647_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.56333
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_103_Z647_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 11266.54559
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_103_Z647_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_103_Z647_COOLINGCOILDX, 10829.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_103_Z647_COOLINGCOILDX, 10829.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_103_Z647_HEATINGCOIL, User-Specified Nominal Capacity [W], 9013.23647
 Component Sizing Information, Fan:VariableVolume, LOBBY_103_Z647_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.56333
 Component Sizing Information, Fan:VariableVolume, LOBBY_103_Z647_SUPPLYFAN, Design Electric Power Consumption [W], 482.85195
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_103_Z648_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39312
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_103_Z648_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7862.31966
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_103_Z648_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_103_Z648_COOLINGCOILDX, 7557.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_103_Z648_COOLINGCOILDX, 7557.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_103_Z648_HEATINGCOIL, User-Specified Nominal Capacity [W], 6289.85573
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_103_Z648_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39312
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_103_Z648_SUPPLYFAN, Design Electric Power Consumption [W], 336.95656
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_103_Z649_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33648
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_103_Z649_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6729.61536
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_103_Z649_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_103_Z649_COOLINGCOILDX, 6468.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_103_Z649_COOLINGCOILDX, 6468.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_103_Z649_HEATINGCOIL, User-Specified Nominal Capacity [W], 5383.69229
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_103_Z649_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33648
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_103_Z649_SUPPLYFAN, Design Electric Power Consumption [W], 288.41209
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_103_Z650_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.41097
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_103_Z650_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8219.33997
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_103_Z650_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_103_Z650_COOLINGCOILDX, 7900.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_103_Z650_COOLINGCOILDX, 7900.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_103_Z650_HEATINGCOIL, User-Specified Nominal Capacity [W], 6575.47198
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_103_Z650_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.41097
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_103_Z650_SUPPLYFAN, Design Electric Power Consumption [W], 352.25743
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_103_Z651_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.96405
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_103_Z651_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 39280.91393
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_103_Z651_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_103_Z651_COOLINGCOILDX, 37755.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_103_Z651_COOLINGCOILDX, 37755.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_103_Z651_HEATINGCOIL, User-Specified Nominal Capacity [W], 31424.73114
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_103_Z651_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.96405
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_103_Z651_SUPPLYFAN, Design Electric Power Consumption [W], 1683.46774
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_103_Z652_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19450
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_103_Z652_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3890.01164
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_103_Z652_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_103_Z652_COOLINGCOILDX, 3739.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_103_Z652_COOLINGCOILDX, 3739.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_103_Z652_HEATINGCOIL, User-Specified Nominal Capacity [W], 3112.00931
 Component Sizing Information, Fan:VariableVolume, STORAGE_103_Z652_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19450
 Component Sizing Information, Fan:VariableVolume, STORAGE_103_Z652_SUPPLYFAN, Design Electric Power Consumption [W], 166.71478
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_104_Z653_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.31478
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_104_Z653_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6295.69352
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_104_Z653_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_104_Z653_COOLINGCOILDX, 6051.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_104_Z653_COOLINGCOILDX, 6051.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_104_Z653_HEATINGCOIL, User-Specified Nominal Capacity [W], 5036.55482
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_104_Z653_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.31478
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_104_Z653_SUPPLYFAN, Design Electric Power Consumption [W], 269.81544
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_104_Z654_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27444
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_104_Z654_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5488.89449
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_104_Z654_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_104_Z654_COOLINGCOILDX, 5275.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_104_Z654_COOLINGCOILDX, 5275.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_104_Z654_HEATINGCOIL, User-Specified Nominal Capacity [W], 4391.11559
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_104_Z654_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27444
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_104_Z654_SUPPLYFAN, Design Electric Power Consumption [W], 235.23834
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_104_Z655_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33644
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_104_Z655_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6728.70955
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_104_Z655_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_104_Z655_COOLINGCOILDX, 6467.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_104_Z655_COOLINGCOILDX, 6467.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_104_Z655_HEATINGCOIL, User-Specified Nominal Capacity [W], 5382.96764
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_104_Z655_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33644
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_104_Z655_SUPPLYFAN, Design Electric Power Consumption [W], 288.37327
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_104_Z656_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.36485
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_104_Z656_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 27296.99396
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_104_Z656_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_104_Z656_COOLINGCOILDX, 26237.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_104_Z656_COOLINGCOILDX, 26237.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_104_Z656_HEATINGCOIL, User-Specified Nominal Capacity [W], 21837.59517
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_104_Z656_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.36485
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_104_Z656_SUPPLYFAN, Design Electric Power Consumption [W], 1169.87117
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_104_Z657_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16718
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_104_Z657_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3343.50734
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_104_Z657_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_104_Z657_COOLINGCOILDX, 3213.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_104_Z657_COOLINGCOILDX, 3213.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_104_Z657_HEATINGCOIL, User-Specified Nominal Capacity [W], 2674.80587
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_104_Z657_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16718
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_104_Z657_SUPPLYFAN, Design Electric Power Consumption [W], 143.29317
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_104_Z658_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.61469E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_104_Z658_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1722.93718
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_104_Z658_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_104_Z658_COOLINGCOILDX, 1656.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_104_Z658_COOLINGCOILDX, 1656.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_104_Z658_HEATINGCOIL, User-Specified Nominal Capacity [W], 1378.34974
 Component Sizing Information, Fan:VariableVolume, STORAGE_104_Z658_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.61469E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_104_Z658_SUPPLYFAN, Design Electric Power Consumption [W], 73.84016
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_105_Z659_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.31988
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_105_Z659_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6397.64803
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_105_Z659_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_105_Z659_COOLINGCOILDX, 6149.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_105_Z659_COOLINGCOILDX, 6149.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_105_Z659_HEATINGCOIL, User-Specified Nominal Capacity [W], 5118.11842
 Component Sizing Information, Fan:VariableVolume, LOBBY_105_Z659_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.31988
 Component Sizing Information, Fan:VariableVolume, LOBBY_105_Z659_SUPPLYFAN, Design Electric Power Consumption [W], 274.18492
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_105_Z660_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22782
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_105_Z660_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4556.30781
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_105_Z660_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_105_Z660_COOLINGCOILDX, 4379.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_105_Z660_COOLINGCOILDX, 4379.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_105_Z660_HEATINGCOIL, User-Specified Nominal Capacity [W], 3645.04625
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_105_Z660_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22782
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_105_Z660_SUPPLYFAN, Design Electric Power Consumption [W], 195.27033
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_105_Z661_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23867
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_105_Z661_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4773.31730
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_105_Z661_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_105_Z661_COOLINGCOILDX, 4588.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_105_Z661_COOLINGCOILDX, 4588.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_105_Z661_HEATINGCOIL, User-Specified Nominal Capacity [W], 3818.65384
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_105_Z661_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23867
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_105_Z661_SUPPLYFAN, Design Electric Power Consumption [W], 204.57074
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_105_Z662_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.36219
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_105_Z662_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7243.76269
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_105_Z662_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_105_Z662_COOLINGCOILDX, 6962.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_105_Z662_COOLINGCOILDX, 6962.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_105_Z662_HEATINGCOIL, User-Specified Nominal Capacity [W], 5795.01015
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_105_Z662_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.36219
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_105_Z662_SUPPLYFAN, Design Electric Power Consumption [W], 310.44697
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_105_Z663_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.15455
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_105_Z663_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 43091.03734
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_105_Z663_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_105_Z663_COOLINGCOILDX, 41418.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_105_Z663_COOLINGCOILDX, 41418.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_105_Z663_HEATINGCOIL, User-Specified Nominal Capacity [W], 34472.82987
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_105_Z663_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.15455
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_105_Z663_SUPPLYFAN, Design Electric Power Consumption [W], 1846.75874
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_105_Z664_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.42928E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_105_Z664_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1885.85676
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_105_Z664_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_105_Z664_COOLINGCOILDX, 1812.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_105_Z664_COOLINGCOILDX, 1812.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_105_Z664_HEATINGCOIL, User-Specified Nominal Capacity [W], 1508.68541
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_105_Z664_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.42928E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_105_Z664_SUPPLYFAN, Design Electric Power Consumption [W], 80.82243
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_105_Z665_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.71662E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_105_Z665_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1943.32483
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_105_Z665_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_105_Z665_COOLINGCOILDX, 1867.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_105_Z665_COOLINGCOILDX, 1867.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_105_Z665_HEATINGCOIL, User-Specified Nominal Capacity [W], 1554.65986
 Component Sizing Information, Fan:VariableVolume, STORAGE_105_Z665_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.71662E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_105_Z665_SUPPLYFAN, Design Electric Power Consumption [W], 83.28535
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_106_Z666_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.72690
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_106_Z666_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14537.96962
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_106_Z666_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_106_Z666_COOLINGCOILDX, 13973.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_106_Z666_COOLINGCOILDX, 13973.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_106_Z666_HEATINGCOIL, User-Specified Nominal Capacity [W], 11630.37569
 Component Sizing Information, Fan:VariableVolume, LOBBY_106_Z666_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.72690
 Component Sizing Information, Fan:VariableVolume, LOBBY_106_Z666_SUPPLYFAN, Design Electric Power Consumption [W], 623.05584
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_106_Z667_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.29379
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_106_Z667_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5875.74063
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_106_Z667_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_106_Z667_COOLINGCOILDX, 5647.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_106_Z667_COOLINGCOILDX, 5647.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_106_Z667_HEATINGCOIL, User-Specified Nominal Capacity [W], 4700.59250
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_106_Z667_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.29379
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_106_Z667_SUPPLYFAN, Design Electric Power Consumption [W], 251.81746
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_106_Z668_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27221
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_106_Z668_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5444.25703
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_106_Z668_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_106_Z668_COOLINGCOILDX, 5232.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_106_Z668_COOLINGCOILDX, 5232.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_106_Z668_HEATINGCOIL, User-Specified Nominal Capacity [W], 4355.40562
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_106_Z668_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27221
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_106_Z668_SUPPLYFAN, Design Electric Power Consumption [W], 233.32530
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_106_Z669_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13831
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_106_Z669_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2766.20988
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_106_Z669_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_106_Z669_COOLINGCOILDX, 2658.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_106_Z669_COOLINGCOILDX, 2658.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_106_Z669_HEATINGCOIL, User-Specified Nominal Capacity [W], 2212.96790
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_106_Z669_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13831
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_106_Z669_SUPPLYFAN, Design Electric Power Consumption [W], 118.55185
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_106_Z670_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.73929
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_106_Z670_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 34785.86503
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_106_Z670_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_106_Z670_COOLINGCOILDX, 33435.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_106_Z670_COOLINGCOILDX, 33435.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_106_Z670_HEATINGCOIL, User-Specified Nominal Capacity [W], 27828.69203
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_106_Z670_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.73929
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_106_Z670_SUPPLYFAN, Design Electric Power Consumption [W], 1490.82279
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_106_Z671_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18357
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_106_Z671_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3671.44264
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_106_Z671_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_106_Z671_COOLINGCOILDX, 3528.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_106_Z671_COOLINGCOILDX, 3528.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_106_Z671_HEATINGCOIL, User-Specified Nominal Capacity [W], 2937.15411
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_106_Z671_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18357
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_106_Z671_SUPPLYFAN, Design Electric Power Consumption [W], 157.34754
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_106_Z672_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13623
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_106_Z672_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2724.53824
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_106_Z672_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_106_Z672_COOLINGCOILDX, 2618.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_106_Z672_COOLINGCOILDX, 2618.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_106_Z672_HEATINGCOIL, User-Specified Nominal Capacity [W], 2179.63059
 Component Sizing Information, Fan:VariableVolume, STORAGE_106_Z672_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13623
 Component Sizing Information, Fan:VariableVolume, STORAGE_106_Z672_SUPPLYFAN, Design Electric Power Consumption [W], 116.76592
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_107_Z673_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.64906
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_107_Z673_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 12981.20652
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_107_Z673_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_107_Z673_COOLINGCOILDX, 12477.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_107_Z673_COOLINGCOILDX, 12477.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_107_Z673_HEATINGCOIL, User-Specified Nominal Capacity [W], 10384.96522
 Component Sizing Information, Fan:VariableVolume, LOBBY_107_Z673_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.64906
 Component Sizing Information, Fan:VariableVolume, LOBBY_107_Z673_SUPPLYFAN, Design Electric Power Consumption [W], 556.33742
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_107_Z674_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.46971
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_107_Z674_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9394.23387
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_107_Z674_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_107_Z674_COOLINGCOILDX, 9029.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_107_Z674_COOLINGCOILDX, 9029.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_107_Z674_HEATINGCOIL, User-Specified Nominal Capacity [W], 7515.38710
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_107_Z674_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.46971
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_107_Z674_SUPPLYFAN, Design Electric Power Consumption [W], 402.61002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_107_Z675_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17081
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_107_Z675_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3416.12310
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_107_Z675_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_107_Z675_COOLINGCOILDX, 3283.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_107_Z675_COOLINGCOILDX, 3283.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_107_Z675_HEATINGCOIL, User-Specified Nominal Capacity [W], 2732.89848
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_107_Z675_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17081
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_107_Z675_SUPPLYFAN, Design Electric Power Consumption [W], 146.40528
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_107_Z676_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17421
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_107_Z676_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3484.19734
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_107_Z676_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_107_Z676_COOLINGCOILDX, 3348.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_107_Z676_COOLINGCOILDX, 3348.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_107_Z676_HEATINGCOIL, User-Specified Nominal Capacity [W], 2787.35787
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_107_Z676_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17421
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_107_Z676_SUPPLYFAN, Design Electric Power Consumption [W], 149.32274
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_107_Z677_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.41493
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_107_Z677_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 48298.52902
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_107_Z677_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_107_Z677_COOLINGCOILDX, 46423.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_107_Z677_COOLINGCOILDX, 46423.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_107_Z677_HEATINGCOIL, User-Specified Nominal Capacity [W], 38638.82322
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_107_Z677_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.41493
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_107_Z677_SUPPLYFAN, Design Electric Power Consumption [W], 2069.93696
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_107_Z678_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11245
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_107_Z678_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2249.06570
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_107_Z678_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_107_Z678_COOLINGCOILDX, 2161.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_107_Z678_COOLINGCOILDX, 2161.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_107_Z678_HEATINGCOIL, User-Specified Nominal Capacity [W], 1799.25256
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_107_Z678_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11245
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_107_Z678_SUPPLYFAN, Design Electric Power Consumption [W], 96.38853
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_108_Z679_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.93220
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_108_Z679_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 18643.99393
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_108_Z679_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_108_Z679_COOLINGCOILDX, 17920.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_108_Z679_COOLINGCOILDX, 17920.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_108_Z679_HEATINGCOIL, User-Specified Nominal Capacity [W], 14915.19514
 Component Sizing Information, Fan:VariableVolume, LOBBY_108_Z679_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.93220
 Component Sizing Information, Fan:VariableVolume, LOBBY_108_Z679_SUPPLYFAN, Design Electric Power Consumption [W], 799.02831
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_108_Z680_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39078
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_108_Z680_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7815.55918
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_108_Z680_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_108_Z680_COOLINGCOILDX, 7512.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_108_Z680_COOLINGCOILDX, 7512.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_108_Z680_HEATINGCOIL, User-Specified Nominal Capacity [W], 6252.44735
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_108_Z680_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39078
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_108_Z680_SUPPLYFAN, Design Electric Power Consumption [W], 334.95254
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_108_Z681_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23703
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_108_Z681_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4740.52845
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_108_Z681_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_108_Z681_COOLINGCOILDX, 4556.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_108_Z681_COOLINGCOILDX, 4556.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_108_Z681_HEATINGCOIL, User-Specified Nominal Capacity [W], 3792.42276
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_108_Z681_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23703
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_108_Z681_SUPPLYFAN, Design Electric Power Consumption [W], 203.16551
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_108_Z682_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.38195
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_108_Z682_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7639.04665
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_108_Z682_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_108_Z682_COOLINGCOILDX, 7342.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_108_Z682_COOLINGCOILDX, 7342.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_108_Z682_HEATINGCOIL, User-Specified Nominal Capacity [W], 6111.23732
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_108_Z682_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.38195
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_108_Z682_SUPPLYFAN, Design Electric Power Consumption [W], 327.38771
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_108_Z683_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.54147
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_108_Z683_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 10829.34266
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_108_Z683_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_108_Z683_COOLINGCOILDX, 10408.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_108_Z683_COOLINGCOILDX, 10408.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_108_Z683_HEATINGCOIL, User-Specified Nominal Capacity [W], 8663.47413
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_108_Z683_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.54147
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_108_Z683_SUPPLYFAN, Design Electric Power Consumption [W], 464.11469
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_108_Z684_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18728
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_108_Z684_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3745.56364
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_108_Z684_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_108_Z684_COOLINGCOILDX, 3600.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_108_Z684_COOLINGCOILDX, 3600.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_108_Z684_HEATINGCOIL, User-Specified Nominal Capacity [W], 2996.45091
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_108_Z684_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18728
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_108_Z684_SUPPLYFAN, Design Electric Power Consumption [W], 160.52416
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_108_Z685_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22751
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_108_Z685_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4550.25111
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_108_Z685_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_108_Z685_COOLINGCOILDX, 4373.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_108_Z685_COOLINGCOILDX, 4373.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_108_Z685_HEATINGCOIL, User-Specified Nominal Capacity [W], 3640.20089
 Component Sizing Information, Fan:VariableVolume, STORAGE_108_Z685_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22751
 Component Sizing Information, Fan:VariableVolume, STORAGE_108_Z685_SUPPLYFAN, Design Electric Power Consumption [W], 195.01076
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_109_Z686_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.99469
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_109_Z686_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 19893.76561
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_109_Z686_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_109_Z686_COOLINGCOILDX, 19121.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_109_Z686_COOLINGCOILDX, 19121.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_109_Z686_HEATINGCOIL, User-Specified Nominal Capacity [W], 15915.01249
 Component Sizing Information, Fan:VariableVolume, LOBBY_109_Z686_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.99469
 Component Sizing Information, Fan:VariableVolume, LOBBY_109_Z686_SUPPLYFAN, Design Electric Power Consumption [W], 852.58995
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_109_Z687_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.40063
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_109_Z687_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8012.50700
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_109_Z687_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_109_Z687_COOLINGCOILDX, 7701.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_109_Z687_COOLINGCOILDX, 7701.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_109_Z687_HEATINGCOIL, User-Specified Nominal Capacity [W], 6410.00560
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_109_Z687_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.40063
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_109_Z687_SUPPLYFAN, Design Electric Power Consumption [W], 343.39316
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_109_Z688_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17423
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_109_Z688_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3484.51979
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_109_Z688_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_109_Z688_COOLINGCOILDX, 3349.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_109_Z688_COOLINGCOILDX, 3349.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_109_Z688_HEATINGCOIL, User-Specified Nominal Capacity [W], 2787.61583
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_109_Z688_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17423
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_109_Z688_SUPPLYFAN, Design Electric Power Consumption [W], 149.33656
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_109_Z689_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16148
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_109_Z689_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3229.54182
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_109_Z689_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_109_Z689_COOLINGCOILDX, 3104.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_109_Z689_COOLINGCOILDX, 3104.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_109_Z689_HEATINGCOIL, User-Specified Nominal Capacity [W], 2583.63346
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_109_Z689_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16148
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_109_Z689_SUPPLYFAN, Design Electric Power Consumption [W], 138.40894
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_109_Z690_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.94428
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_109_Z690_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 18885.55311
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_109_Z690_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_109_Z690_COOLINGCOILDX, 18152.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_109_Z690_COOLINGCOILDX, 18152.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_109_Z690_HEATINGCOIL, User-Specified Nominal Capacity [W], 15108.44249
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_109_Z690_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.94428
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_109_Z690_SUPPLYFAN, Design Electric Power Consumption [W], 809.38085
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_109_Z691_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16675
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_109_Z691_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3335.08635
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_109_Z691_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_109_Z691_COOLINGCOILDX, 3205.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_109_Z691_COOLINGCOILDX, 3205.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_109_Z691_HEATINGCOIL, User-Specified Nominal Capacity [W], 2668.06908
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_109_Z691_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16675
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_109_Z691_SUPPLYFAN, Design Electric Power Consumption [W], 142.93227
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_109_Z692_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.07260E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_109_Z692_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1814.51907
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_109_Z692_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_109_Z692_COOLINGCOILDX, 1744.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_109_Z692_COOLINGCOILDX, 1744.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_109_Z692_HEATINGCOIL, User-Specified Nominal Capacity [W], 1451.61525
 Component Sizing Information, Fan:VariableVolume, STORAGE_109_Z692_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.07260E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_109_Z692_SUPPLYFAN, Design Electric Power Consumption [W], 77.76510
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,YEAR ROUND RUN PERIOD,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,Yes,Yes,Yes,Yes,Yes,Clark and Allen
Environment:Daylight Saving,No,
! <Sky Daylight Factors>, Sky Type, MonthAndDay, Daylighting Control Name, Enclosure Name, Window Name, Reference Point, Daylight Factor
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_1,LOBBY_0_REFERENCEPOINT1,2.5276E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_1,LOBBY_0_REFERENCEPOINT1,2.8179E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_1,LOBBY_0_REFERENCEPOINT1,1.6513E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_1,LOBBY_0_REFERENCEPOINT1,8.7789E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_2,LOBBY_0_REFERENCEPOINT1,2.1695E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_2,LOBBY_0_REFERENCEPOINT1,1.9682E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_2,LOBBY_0_REFERENCEPOINT1,1.8463E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_2,LOBBY_0_REFERENCEPOINT1,1.7629E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_3,LOBBY_0_REFERENCEPOINT1,2.2673E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_3,LOBBY_0_REFERENCEPOINT1,1.9244E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_3,LOBBY_0_REFERENCEPOINT1,1.5778E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_3,LOBBY_0_REFERENCEPOINT1,1.7669E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_4,LOBBY_0_REFERENCEPOINT1,3.1867E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_4,LOBBY_0_REFERENCEPOINT1,2.9404E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_4,LOBBY_0_REFERENCEPOINT1,3.3099E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_4,LOBBY_0_REFERENCEPOINT1,2.8466E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_1,CONFERENCE_0_REFERENCEPOINT1,3.5105E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_1,CONFERENCE_0_REFERENCEPOINT1,3.8710E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_1,CONFERENCE_0_REFERENCEPOINT1,2.5054E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_1,CONFERENCE_0_REFERENCEPOINT1,1.3559E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_2,CONFERENCE_0_REFERENCEPOINT1,2.6831E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_2,CONFERENCE_0_REFERENCEPOINT1,2.4344E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_2,CONFERENCE_0_REFERENCEPOINT1,2.5211E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_2,CONFERENCE_0_REFERENCEPOINT1,2.7158E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_3,CONFERENCE_0_REFERENCEPOINT1,4.0531E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_3,CONFERENCE_0_REFERENCEPOINT1,3.2844E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_3,CONFERENCE_0_REFERENCEPOINT1,2.9375E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_3,CONFERENCE_0_REFERENCEPOINT1,4.0922E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_4,CONFERENCE_0_REFERENCEPOINT1,5.9319E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_4,CONFERENCE_0_REFERENCEPOINT1,5.5619E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_4,CONFERENCE_0_REFERENCEPOINT1,5.5855E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_4,CONFERENCE_0_REFERENCEPOINT1,4.7904E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_1,BREAK_ROOM_0_REFERENCEPOINT1,5.0116E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_1,BREAK_ROOM_0_REFERENCEPOINT1,4.9510E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_1,BREAK_ROOM_0_REFERENCEPOINT1,4.9244E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_1,BREAK_ROOM_0_REFERENCEPOINT1,4.6517E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_2,BREAK_ROOM_0_REFERENCEPOINT1,2.2649E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_2,BREAK_ROOM_0_REFERENCEPOINT1,2.0572E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_2,BREAK_ROOM_0_REFERENCEPOINT1,1.9038E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_2,BREAK_ROOM_0_REFERENCEPOINT1,1.9116E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_3,BREAK_ROOM_0_REFERENCEPOINT1,2.6597E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_3,BREAK_ROOM_0_REFERENCEPOINT1,2.2181E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_3,BREAK_ROOM_0_REFERENCEPOINT1,1.7456E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_3,BREAK_ROOM_0_REFERENCEPOINT1,1.9394E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_4,BREAK_ROOM_0_REFERENCEPOINT1,4.9450E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_4,BREAK_ROOM_0_REFERENCEPOINT1,4.5359E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_4,BREAK_ROOM_0_REFERENCEPOINT1,3.8600E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_4,BREAK_ROOM_0_REFERENCEPOINT1,3.0738E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_1,OFFICE_OPEN_0_REFERENCEPOINT1,3.6805E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_1,OFFICE_OPEN_0_REFERENCEPOINT1,4.1371E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_1,OFFICE_OPEN_0_REFERENCEPOINT1,2.4084E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_1,OFFICE_OPEN_0_REFERENCEPOINT1,1.1413E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_2,OFFICE_OPEN_0_REFERENCEPOINT1,1.8838E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_2,OFFICE_OPEN_0_REFERENCEPOINT1,1.7205E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_2,OFFICE_OPEN_0_REFERENCEPOINT1,1.7650E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_2,OFFICE_OPEN_0_REFERENCEPOINT1,1.6172E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_3,OFFICE_OPEN_0_REFERENCEPOINT1,1.4071E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_3,OFFICE_OPEN_0_REFERENCEPOINT1,1.2003E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_3,OFFICE_OPEN_0_REFERENCEPOINT1,9.2702E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_3,OFFICE_OPEN_0_REFERENCEPOINT1,1.0069E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_4,OFFICE_OPEN_0_REFERENCEPOINT1,1.6420E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_4,OFFICE_OPEN_0_REFERENCEPOINT1,1.5740E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_4,OFFICE_OPEN_0_REFERENCEPOINT1,1.3291E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_4,OFFICE_OPEN_0_REFERENCEPOINT1,1.0526E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_1,OFFICE_PRIVATE_0_REFERENCEPOINT1,2.1799E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_1,OFFICE_PRIVATE_0_REFERENCEPOINT1,2.3700E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_1,OFFICE_PRIVATE_0_REFERENCEPOINT1,1.4279E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_1,OFFICE_PRIVATE_0_REFERENCEPOINT1,8.5760E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_2,OFFICE_PRIVATE_0_REFERENCEPOINT1,5.1320E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_2,OFFICE_PRIVATE_0_REFERENCEPOINT1,4.6897E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_2,OFFICE_PRIVATE_0_REFERENCEPOINT1,4.8257E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_2,OFFICE_PRIVATE_0_REFERENCEPOINT1,4.3564E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_3,OFFICE_PRIVATE_0_REFERENCEPOINT1,4.2819E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_3,OFFICE_PRIVATE_0_REFERENCEPOINT1,3.4996E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_3,OFFICE_PRIVATE_0_REFERENCEPOINT1,3.1746E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_3,OFFICE_PRIVATE_0_REFERENCEPOINT1,4.4650E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_4,OFFICE_PRIVATE_0_REFERENCEPOINT1,3.8496E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_4,OFFICE_PRIVATE_0_REFERENCEPOINT1,3.5701E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_4,OFFICE_PRIVATE_0_REFERENCEPOINT1,3.7548E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_4,OFFICE_PRIVATE_0_REFERENCEPOINT1,3.2476E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_1,LOBBY_1_REFERENCEPOINT1,4.0666E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_1,LOBBY_1_REFERENCEPOINT1,4.5908E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_1,LOBBY_1_REFERENCEPOINT1,2.6000E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_1,LOBBY_1_REFERENCEPOINT1,1.2745E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_2,LOBBY_1_REFERENCEPOINT1,8.8611E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_2,LOBBY_1_REFERENCEPOINT1,8.8015E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_2,LOBBY_1_REFERENCEPOINT1,8.7955E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_2,LOBBY_1_REFERENCEPOINT1,8.4752E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_3,LOBBY_1_REFERENCEPOINT1,7.4792E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_3,LOBBY_1_REFERENCEPOINT1,6.1383E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_3,LOBBY_1_REFERENCEPOINT1,6.9543E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_3,LOBBY_1_REFERENCEPOINT1,9.9156E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_4,LOBBY_1_REFERENCEPOINT1,3.9773E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_4,LOBBY_1_REFERENCEPOINT1,3.7110E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_4,LOBBY_1_REFERENCEPOINT1,3.7862E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_4,LOBBY_1_REFERENCEPOINT1,3.2635E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_1,CONFERENCE_1_REFERENCEPOINT1,2.3487E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_1,CONFERENCE_1_REFERENCEPOINT1,2.5394E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_1,CONFERENCE_1_REFERENCEPOINT1,1.6462E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_1,CONFERENCE_1_REFERENCEPOINT1,9.1630E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_2,CONFERENCE_1_REFERENCEPOINT1,3.9299E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_2,CONFERENCE_1_REFERENCEPOINT1,3.4766E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_2,CONFERENCE_1_REFERENCEPOINT1,3.6193E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_2,CONFERENCE_1_REFERENCEPOINT1,3.5127E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_3,CONFERENCE_1_REFERENCEPOINT1,4.4941E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_3,CONFERENCE_1_REFERENCEPOINT1,3.6592E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_3,CONFERENCE_1_REFERENCEPOINT1,3.2832E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_3,CONFERENCE_1_REFERENCEPOINT1,4.5358E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_4,CONFERENCE_1_REFERENCEPOINT1,5.5891E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_4,CONFERENCE_1_REFERENCEPOINT1,5.2060E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_4,CONFERENCE_1_REFERENCEPOINT1,5.1732E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_4,CONFERENCE_1_REFERENCEPOINT1,4.4026E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_1,BREAK_ROOM_1_REFERENCEPOINT1,6.3415E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_1,BREAK_ROOM_1_REFERENCEPOINT1,7.0427E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_1,BREAK_ROOM_1_REFERENCEPOINT1,4.4384E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_1,BREAK_ROOM_1_REFERENCEPOINT1,2.2614E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_2,BREAK_ROOM_1_REFERENCEPOINT1,6.5425E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_2,BREAK_ROOM_1_REFERENCEPOINT1,6.1318E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_2,BREAK_ROOM_1_REFERENCEPOINT1,6.1656E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_2,BREAK_ROOM_1_REFERENCEPOINT1,5.2608E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_3,BREAK_ROOM_1_REFERENCEPOINT1,3.6232E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_3,BREAK_ROOM_1_REFERENCEPOINT1,2.9823E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_3,BREAK_ROOM_1_REFERENCEPOINT1,2.4326E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_3,BREAK_ROOM_1_REFERENCEPOINT1,3.0131E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_4,BREAK_ROOM_1_REFERENCEPOINT1,2.3851E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_4,BREAK_ROOM_1_REFERENCEPOINT1,2.4296E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_4,BREAK_ROOM_1_REFERENCEPOINT1,1.7592E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_4,BREAK_ROOM_1_REFERENCEPOINT1,1.1171E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_1,OFFICE_OPEN_1_REFERENCEPOINT1,1.2596E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_1,OFFICE_OPEN_1_REFERENCEPOINT1,1.4012E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_1,OFFICE_OPEN_1_REFERENCEPOINT1,6.8374E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_1,OFFICE_OPEN_1_REFERENCEPOINT1,3.0030E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_2,OFFICE_OPEN_1_REFERENCEPOINT1,2.8439E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_2,OFFICE_OPEN_1_REFERENCEPOINT1,2.5353E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_2,OFFICE_OPEN_1_REFERENCEPOINT1,2.4469E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_2,OFFICE_OPEN_1_REFERENCEPOINT1,2.1847E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_3,OFFICE_OPEN_1_REFERENCEPOINT1,2.7382E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_3,OFFICE_OPEN_1_REFERENCEPOINT1,2.2691E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_3,OFFICE_OPEN_1_REFERENCEPOINT1,1.9190E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_3,OFFICE_OPEN_1_REFERENCEPOINT1,2.4455E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_4,OFFICE_OPEN_1_REFERENCEPOINT1,1.2810E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_4,OFFICE_OPEN_1_REFERENCEPOINT1,1.1434E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_4,OFFICE_OPEN_1_REFERENCEPOINT1,1.1553E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_4,OFFICE_OPEN_1_REFERENCEPOINT1,9.3886E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_1,OFFICE_PRIVATE_1_REFERENCEPOINT1,5.3952E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_1,OFFICE_PRIVATE_1_REFERENCEPOINT1,6.0331E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_1,OFFICE_PRIVATE_1_REFERENCEPOINT1,3.5251E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_1,OFFICE_PRIVATE_1_REFERENCEPOINT1,1.7459E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_2,OFFICE_PRIVATE_1_REFERENCEPOINT1,1.1153E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_2,OFFICE_PRIVATE_1_REFERENCEPOINT1,1.0060E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_2,OFFICE_PRIVATE_1_REFERENCEPOINT1,8.7878E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_2,OFFICE_PRIVATE_1_REFERENCEPOINT1,9.1192E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_3,OFFICE_PRIVATE_1_REFERENCEPOINT1,2.7111E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_3,OFFICE_PRIVATE_1_REFERENCEPOINT1,2.2939E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_3,OFFICE_PRIVATE_1_REFERENCEPOINT1,1.9878E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_3,OFFICE_PRIVATE_1_REFERENCEPOINT1,2.2662E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_4,OFFICE_PRIVATE_1_REFERENCEPOINT1,5.8068E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_4,OFFICE_PRIVATE_1_REFERENCEPOINT1,5.4417E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_4,OFFICE_PRIVATE_1_REFERENCEPOINT1,5.4161E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_4,OFFICE_PRIVATE_1_REFERENCEPOINT1,4.5977E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_1,LOBBY_2_REFERENCEPOINT1,1.5515E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_1,LOBBY_2_REFERENCEPOINT1,1.6826E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_1,LOBBY_2_REFERENCEPOINT1,1.0849E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_1,LOBBY_2_REFERENCEPOINT1,5.8159E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_2,LOBBY_2_REFERENCEPOINT1,3.4192E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_2,LOBBY_2_REFERENCEPOINT1,3.0583E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_2,LOBBY_2_REFERENCEPOINT1,2.8601E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_2,LOBBY_2_REFERENCEPOINT1,2.6403E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_3,LOBBY_2_REFERENCEPOINT1,2.7549E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_3,LOBBY_2_REFERENCEPOINT1,2.2122E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_3,LOBBY_2_REFERENCEPOINT1,1.8435E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_3,LOBBY_2_REFERENCEPOINT1,2.5186E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_4,LOBBY_2_REFERENCEPOINT1,3.8149E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_4,LOBBY_2_REFERENCEPOINT1,3.5417E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_4,LOBBY_2_REFERENCEPOINT1,3.1488E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_4,LOBBY_2_REFERENCEPOINT1,2.2695E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_1,CONFERENCE_2_REFERENCEPOINT1,4.9115E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_1,CONFERENCE_2_REFERENCEPOINT1,5.4151E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_1,CONFERENCE_2_REFERENCEPOINT1,3.3459E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_1,CONFERENCE_2_REFERENCEPOINT1,1.6535E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_2,CONFERENCE_2_REFERENCEPOINT1,2.7093E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_2,CONFERENCE_2_REFERENCEPOINT1,2.6967E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_2,CONFERENCE_2_REFERENCEPOINT1,2.2001E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_2,CONFERENCE_2_REFERENCEPOINT1,1.5411E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_3,CONFERENCE_2_REFERENCEPOINT1,1.9494E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_3,CONFERENCE_2_REFERENCEPOINT1,1.6581E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_3,CONFERENCE_2_REFERENCEPOINT1,1.4188E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_3,CONFERENCE_2_REFERENCEPOINT1,1.5929E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_4,CONFERENCE_2_REFERENCEPOINT1,4.0566E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_4,CONFERENCE_2_REFERENCEPOINT1,3.8205E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_4,CONFERENCE_2_REFERENCEPOINT1,3.6241E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_4,CONFERENCE_2_REFERENCEPOINT1,2.7978E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_1,BREAK_ROOM_2_REFERENCEPOINT1,2.6934E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_1,BREAK_ROOM_2_REFERENCEPOINT1,2.8664E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_1,BREAK_ROOM_2_REFERENCEPOINT1,2.2475E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_1,BREAK_ROOM_2_REFERENCEPOINT1,1.3156E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_2,BREAK_ROOM_2_REFERENCEPOINT1,5.1901E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_2,BREAK_ROOM_2_REFERENCEPOINT1,4.8666E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_2,BREAK_ROOM_2_REFERENCEPOINT1,4.8063E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_2,BREAK_ROOM_2_REFERENCEPOINT1,4.0370E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_3,BREAK_ROOM_2_REFERENCEPOINT1,4.0808E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_3,BREAK_ROOM_2_REFERENCEPOINT1,3.3617E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_3,BREAK_ROOM_2_REFERENCEPOINT1,2.7815E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_3,BREAK_ROOM_2_REFERENCEPOINT1,3.4657E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_4,BREAK_ROOM_2_REFERENCEPOINT1,2.5632E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_4,BREAK_ROOM_2_REFERENCEPOINT1,2.3581E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_4,BREAK_ROOM_2_REFERENCEPOINT1,2.1470E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_4,BREAK_ROOM_2_REFERENCEPOINT1,1.9208E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_1,OFFICE_OPEN_2_REFERENCEPOINT1,1.8159E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_1,OFFICE_OPEN_2_REFERENCEPOINT1,2.0370E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_1,OFFICE_OPEN_2_REFERENCEPOINT1,1.0062E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_1,OFFICE_OPEN_2_REFERENCEPOINT1,4.7874E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_2,OFFICE_OPEN_2_REFERENCEPOINT1,3.2177E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_2,OFFICE_OPEN_2_REFERENCEPOINT1,2.9011E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_2,OFFICE_OPEN_2_REFERENCEPOINT1,3.0129E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_2,OFFICE_OPEN_2_REFERENCEPOINT1,2.6343E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_3,OFFICE_OPEN_2_REFERENCEPOINT1,1.9834E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_3,OFFICE_OPEN_2_REFERENCEPOINT1,1.6314E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_3,OFFICE_OPEN_2_REFERENCEPOINT1,1.2287E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_3,OFFICE_OPEN_2_REFERENCEPOINT1,1.4061E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_4,OFFICE_OPEN_2_REFERENCEPOINT1,2.9268E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_4,OFFICE_OPEN_2_REFERENCEPOINT1,2.7312E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_4,OFFICE_OPEN_2_REFERENCEPOINT1,2.6190E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_4,OFFICE_OPEN_2_REFERENCEPOINT1,1.9508E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_1,LOBBY_3_REFERENCEPOINT1,4.4044E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_1,LOBBY_3_REFERENCEPOINT1,4.9515E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_1,LOBBY_3_REFERENCEPOINT1,2.9791E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_1,LOBBY_3_REFERENCEPOINT1,1.4486E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_2,LOBBY_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_2,LOBBY_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_2,LOBBY_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_2,LOBBY_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_3,LOBBY_3_REFERENCEPOINT1,1.0013E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_3,LOBBY_3_REFERENCEPOINT1,7.5508E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_3,LOBBY_3_REFERENCEPOINT1,4.2833E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_3,LOBBY_3_REFERENCEPOINT1,5.2456E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_4,LOBBY_3_REFERENCEPOINT1,3.2835E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_4,LOBBY_3_REFERENCEPOINT1,3.1388E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_4,LOBBY_3_REFERENCEPOINT1,2.6276E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_4,LOBBY_3_REFERENCEPOINT1,1.7839E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_1,OFFICE_OPEN_3_REFERENCEPOINT1,3.3645E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_1,OFFICE_OPEN_3_REFERENCEPOINT1,3.7843E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_1,OFFICE_OPEN_3_REFERENCEPOINT1,2.2252E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_1,OFFICE_OPEN_3_REFERENCEPOINT1,1.0734E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_2,OFFICE_OPEN_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_2,OFFICE_OPEN_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_2,OFFICE_OPEN_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_2,OFFICE_OPEN_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_3,OFFICE_OPEN_3_REFERENCEPOINT1,1.8881E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_3,OFFICE_OPEN_3_REFERENCEPOINT1,1.5191E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_3,OFFICE_OPEN_3_REFERENCEPOINT1,1.1695E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_3,OFFICE_OPEN_3_REFERENCEPOINT1,1.4292E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_4,OFFICE_OPEN_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_4,OFFICE_OPEN_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_4,OFFICE_OPEN_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_4,OFFICE_OPEN_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_1,OFFICE_PRIVATE_3_REFERENCEPOINT1,6.8719E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_1,OFFICE_PRIVATE_3_REFERENCEPOINT1,7.6783E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_1,OFFICE_PRIVATE_3_REFERENCEPOINT1,4.7716E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_1,OFFICE_PRIVATE_3_REFERENCEPOINT1,2.4476E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_2,OFFICE_PRIVATE_3_REFERENCEPOINT1,4.0864E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_2,OFFICE_PRIVATE_3_REFERENCEPOINT1,4.0668E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_2,OFFICE_PRIVATE_3_REFERENCEPOINT1,3.6544E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_2,OFFICE_PRIVATE_3_REFERENCEPOINT1,2.6110E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_3,OFFICE_PRIVATE_3_REFERENCEPOINT1,2.8409E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_3,OFFICE_PRIVATE_3_REFERENCEPOINT1,2.4310E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_3,OFFICE_PRIVATE_3_REFERENCEPOINT1,2.3413E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_3,OFFICE_PRIVATE_3_REFERENCEPOINT1,3.0686E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_4,OFFICE_PRIVATE_3_REFERENCEPOINT1,7.5802E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_4,OFFICE_PRIVATE_3_REFERENCEPOINT1,7.1155E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_4,OFFICE_PRIVATE_3_REFERENCEPOINT1,7.1449E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_4,OFFICE_PRIVATE_3_REFERENCEPOINT1,6.1457E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_1,LOBBY_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_1,LOBBY_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_1,LOBBY_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_1,LOBBY_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_2,LOBBY_4_REFERENCEPOINT1,3.1159E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_2,LOBBY_4_REFERENCEPOINT1,2.8817E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_2,LOBBY_4_REFERENCEPOINT1,2.8717E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_2,LOBBY_4_REFERENCEPOINT1,2.3481E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_3,LOBBY_4_REFERENCEPOINT1,2.9864E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_3,LOBBY_4_REFERENCEPOINT1,2.4565E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_3,LOBBY_4_REFERENCEPOINT1,2.1954E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_3,LOBBY_4_REFERENCEPOINT1,3.0392E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_4,LOBBY_4_REFERENCEPOINT1,2.0579E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_4,LOBBY_4_REFERENCEPOINT1,1.9215E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_4,LOBBY_4_REFERENCEPOINT1,1.5978E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_4,LOBBY_4_REFERENCEPOINT1,1.1118E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_1,CONFERENCE_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_1,CONFERENCE_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_1,CONFERENCE_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_1,CONFERENCE_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_2,CONFERENCE_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_2,CONFERENCE_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_2,CONFERENCE_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_2,CONFERENCE_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_3,CONFERENCE_4_REFERENCEPOINT1,5.0162E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_3,CONFERENCE_4_REFERENCEPOINT1,4.0493E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_3,CONFERENCE_4_REFERENCEPOINT1,3.5413E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_3,CONFERENCE_4_REFERENCEPOINT1,4.8497E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_4,CONFERENCE_4_REFERENCEPOINT1,4.4606E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_4,CONFERENCE_4_REFERENCEPOINT1,4.1624E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_4,CONFERENCE_4_REFERENCEPOINT1,4.2312E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_4,CONFERENCE_4_REFERENCEPOINT1,3.6973E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_1,BREAK_ROOM_4_REFERENCEPOINT1,6.4681E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_1,BREAK_ROOM_4_REFERENCEPOINT1,7.2634E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_1,BREAK_ROOM_4_REFERENCEPOINT1,4.2647E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_1,BREAK_ROOM_4_REFERENCEPOINT1,2.1233E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_2,BREAK_ROOM_4_REFERENCEPOINT1,6.9757E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_2,BREAK_ROOM_4_REFERENCEPOINT1,6.5357E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_2,BREAK_ROOM_4_REFERENCEPOINT1,6.5826E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_2,BREAK_ROOM_4_REFERENCEPOINT1,5.6875E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_3,BREAK_ROOM_4_REFERENCEPOINT1,4.5461E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_3,BREAK_ROOM_4_REFERENCEPOINT1,3.7092E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_3,BREAK_ROOM_4_REFERENCEPOINT1,3.2004E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_3,BREAK_ROOM_4_REFERENCEPOINT1,4.3834E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_4,BREAK_ROOM_4_REFERENCEPOINT1,1.5905E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_4,BREAK_ROOM_4_REFERENCEPOINT1,1.5877E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_4,BREAK_ROOM_4_REFERENCEPOINT1,1.4220E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_4,BREAK_ROOM_4_REFERENCEPOINT1,1.1411E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_1,OFFICE_OPEN_4_REFERENCEPOINT1,2.1251E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_1,OFFICE_OPEN_4_REFERENCEPOINT1,2.3448E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_1,OFFICE_OPEN_4_REFERENCEPOINT1,1.2392E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_1,OFFICE_OPEN_4_REFERENCEPOINT1,5.4992E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_2,OFFICE_OPEN_4_REFERENCEPOINT1,3.1770E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_2,OFFICE_OPEN_4_REFERENCEPOINT1,2.8531E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_2,OFFICE_OPEN_4_REFERENCEPOINT1,2.5420E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_2,OFFICE_OPEN_4_REFERENCEPOINT1,2.1499E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_3,OFFICE_OPEN_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_3,OFFICE_OPEN_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_3,OFFICE_OPEN_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_3,OFFICE_OPEN_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_4,OFFICE_OPEN_4_REFERENCEPOINT1,4.3873E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_4,OFFICE_OPEN_4_REFERENCEPOINT1,4.1252E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_4,OFFICE_OPEN_4_REFERENCEPOINT1,4.1952E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_4,OFFICE_OPEN_4_REFERENCEPOINT1,3.4539E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_1,OFFICE_PRIVATE_4_REFERENCEPOINT1,6.2094E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_1,OFFICE_PRIVATE_4_REFERENCEPOINT1,6.9595E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_1,OFFICE_PRIVATE_4_REFERENCEPOINT1,4.3866E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_1,OFFICE_PRIVATE_4_REFERENCEPOINT1,2.2395E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_2,OFFICE_PRIVATE_4_REFERENCEPOINT1,2.6713E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_2,OFFICE_PRIVATE_4_REFERENCEPOINT1,2.6837E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_2,OFFICE_PRIVATE_4_REFERENCEPOINT1,2.2290E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_2,OFFICE_PRIVATE_4_REFERENCEPOINT1,1.5561E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_3,OFFICE_PRIVATE_4_REFERENCEPOINT1,3.5907E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_3,OFFICE_PRIVATE_4_REFERENCEPOINT1,2.9503E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_3,OFFICE_PRIVATE_4_REFERENCEPOINT1,2.5501E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_3,OFFICE_PRIVATE_4_REFERENCEPOINT1,3.3563E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_4,OFFICE_PRIVATE_4_REFERENCEPOINT1,7.3168E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_4,OFFICE_PRIVATE_4_REFERENCEPOINT1,6.8682E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_4,OFFICE_PRIVATE_4_REFERENCEPOINT1,6.8965E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_4,OFFICE_PRIVATE_4_REFERENCEPOINT1,5.9320E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_1,LOBBY_5_REFERENCEPOINT1,2.5035E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_1,LOBBY_5_REFERENCEPOINT1,2.7687E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_1,LOBBY_5_REFERENCEPOINT1,1.6729E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_1,LOBBY_5_REFERENCEPOINT1,8.7880E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_2,LOBBY_5_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_2,LOBBY_5_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_2,LOBBY_5_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_2,LOBBY_5_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_3,LOBBY_5_REFERENCEPOINT1,4.2496E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_3,LOBBY_5_REFERENCEPOINT1,3.4587E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_3,LOBBY_5_REFERENCEPOINT1,3.1024E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_3,LOBBY_5_REFERENCEPOINT1,4.2891E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_4,LOBBY_5_REFERENCEPOINT1,2.3686E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_4,LOBBY_5_REFERENCEPOINT1,2.0462E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_4,LOBBY_5_REFERENCEPOINT1,2.2181E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_4,LOBBY_5_REFERENCEPOINT1,2.2137E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_1,CONFERENCE_5_REFERENCEPOINT1,1.5327E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_1,CONFERENCE_5_REFERENCEPOINT1,1.6679E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_1,CONFERENCE_5_REFERENCEPOINT1,9.0751E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_1,CONFERENCE_5_REFERENCEPOINT1,3.9571E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_2,CONFERENCE_5_REFERENCEPOINT1,3.3614E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_2,CONFERENCE_5_REFERENCEPOINT1,2.9599E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_2,CONFERENCE_5_REFERENCEPOINT1,3.0989E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_2,CONFERENCE_5_REFERENCEPOINT1,3.1996E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_3,CONFERENCE_5_REFERENCEPOINT1,3.4226E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_3,CONFERENCE_5_REFERENCEPOINT1,2.7790E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_3,CONFERENCE_5_REFERENCEPOINT1,2.4176E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_3,CONFERENCE_5_REFERENCEPOINT1,3.2726E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_4,CONFERENCE_5_REFERENCEPOINT1,5.0296E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_4,CONFERENCE_5_REFERENCEPOINT1,4.5928E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_4,CONFERENCE_5_REFERENCEPOINT1,4.4408E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_4,CONFERENCE_5_REFERENCEPOINT1,3.7126E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_1,BREAK_ROOM_5_REFERENCEPOINT1,7.8816E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_1,BREAK_ROOM_5_REFERENCEPOINT1,8.7771E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_1,BREAK_ROOM_5_REFERENCEPOINT1,5.5897E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_1,BREAK_ROOM_5_REFERENCEPOINT1,2.9020E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_2,BREAK_ROOM_5_REFERENCEPOINT1,6.6723E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_2,BREAK_ROOM_5_REFERENCEPOINT1,6.2514E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_2,BREAK_ROOM_5_REFERENCEPOINT1,6.2955E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_2,BREAK_ROOM_5_REFERENCEPOINT1,5.4367E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_3,BREAK_ROOM_5_REFERENCEPOINT1,3.4962E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_3,BREAK_ROOM_5_REFERENCEPOINT1,2.8483E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_3,BREAK_ROOM_5_REFERENCEPOINT1,2.4451E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_3,BREAK_ROOM_5_REFERENCEPOINT1,3.2725E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_4,BREAK_ROOM_5_REFERENCEPOINT1,4.4771E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_4,BREAK_ROOM_5_REFERENCEPOINT1,4.4416E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_4,BREAK_ROOM_5_REFERENCEPOINT1,4.0252E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_4,BREAK_ROOM_5_REFERENCEPOINT1,2.6803E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_1,OFFICE_OPEN_5_REFERENCEPOINT1,2.8143E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_1,OFFICE_OPEN_5_REFERENCEPOINT1,3.1590E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_1,OFFICE_OPEN_5_REFERENCEPOINT1,1.8130E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_1,OFFICE_OPEN_5_REFERENCEPOINT1,8.4690E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_2,OFFICE_OPEN_5_REFERENCEPOINT1,3.2193E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_2,OFFICE_OPEN_5_REFERENCEPOINT1,2.9996E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_2,OFFICE_OPEN_5_REFERENCEPOINT1,2.9696E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_2,OFFICE_OPEN_5_REFERENCEPOINT1,2.4368E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_3,OFFICE_OPEN_5_REFERENCEPOINT1,1.4777E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_3,OFFICE_OPEN_5_REFERENCEPOINT1,1.2189E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_3,OFFICE_OPEN_5_REFERENCEPOINT1,1.0294E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_3,OFFICE_OPEN_5_REFERENCEPOINT1,1.3309E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_4,OFFICE_OPEN_5_REFERENCEPOINT1,1.0914E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_4,OFFICE_OPEN_5_REFERENCEPOINT1,1.1389E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_4,OFFICE_OPEN_5_REFERENCEPOINT1,9.8067E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_4,OFFICE_OPEN_5_REFERENCEPOINT1,6.6042E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_1,OFFICE_PRIVATE_5_REFERENCEPOINT1,5.2573E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_1,OFFICE_PRIVATE_5_REFERENCEPOINT1,5.7615E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_1,OFFICE_PRIVATE_5_REFERENCEPOINT1,3.7033E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_1,OFFICE_PRIVATE_5_REFERENCEPOINT1,1.9631E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_2,OFFICE_PRIVATE_5_REFERENCEPOINT1,6.1252E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_2,OFFICE_PRIVATE_5_REFERENCEPOINT1,5.8727E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_2,OFFICE_PRIVATE_5_REFERENCEPOINT1,5.2019E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_2,OFFICE_PRIVATE_5_REFERENCEPOINT1,3.7811E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_3,OFFICE_PRIVATE_5_REFERENCEPOINT1,1.0032E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_3,OFFICE_PRIVATE_5_REFERENCEPOINT1,9.1372E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_3,OFFICE_PRIVATE_5_REFERENCEPOINT1,8.8185E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_3,OFFICE_PRIVATE_5_REFERENCEPOINT1,9.3696E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_4,OFFICE_PRIVATE_5_REFERENCEPOINT1,5.8669E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_4,OFFICE_PRIVATE_5_REFERENCEPOINT1,5.5951E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_4,OFFICE_PRIVATE_5_REFERENCEPOINT1,4.8829E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_4,OFFICE_PRIVATE_5_REFERENCEPOINT1,3.6233E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_1,CONFERENCE_6_REFERENCEPOINT1,1.3562E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_1,CONFERENCE_6_REFERENCEPOINT1,1.4987E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_1,CONFERENCE_6_REFERENCEPOINT1,1.0550E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_1,CONFERENCE_6_REFERENCEPOINT1,4.8738E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_2,CONFERENCE_6_REFERENCEPOINT1,4.2782E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_2,CONFERENCE_6_REFERENCEPOINT1,3.9319E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_2,CONFERENCE_6_REFERENCEPOINT1,3.8482E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_2,CONFERENCE_6_REFERENCEPOINT1,3.2152E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_3,CONFERENCE_6_REFERENCEPOINT1,1.8154E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_3,CONFERENCE_6_REFERENCEPOINT1,1.5481E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_3,CONFERENCE_6_REFERENCEPOINT1,1.3223E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_3,CONFERENCE_6_REFERENCEPOINT1,1.5239E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_4,CONFERENCE_6_REFERENCEPOINT1,1.3655E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_4,CONFERENCE_6_REFERENCEPOINT1,1.3512E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_4,CONFERENCE_6_REFERENCEPOINT1,1.1203E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_4,CONFERENCE_6_REFERENCEPOINT1,8.6226E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_1,BREAK_ROOM_6_REFERENCEPOINT1,5.0923E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_1,BREAK_ROOM_6_REFERENCEPOINT1,5.6258E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_1,BREAK_ROOM_6_REFERENCEPOINT1,3.7204E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_1,BREAK_ROOM_6_REFERENCEPOINT1,1.9699E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_2,BREAK_ROOM_6_REFERENCEPOINT1,6.6464E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_2,BREAK_ROOM_6_REFERENCEPOINT1,6.2270E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_2,BREAK_ROOM_6_REFERENCEPOINT1,6.2717E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_2,BREAK_ROOM_6_REFERENCEPOINT1,5.4185E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_3,BREAK_ROOM_6_REFERENCEPOINT1,5.3801E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_3,BREAK_ROOM_6_REFERENCEPOINT1,4.3699E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_3,BREAK_ROOM_6_REFERENCEPOINT1,3.9107E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_3,BREAK_ROOM_6_REFERENCEPOINT1,5.4233E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_4,BREAK_ROOM_6_REFERENCEPOINT1,3.6685E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_4,BREAK_ROOM_6_REFERENCEPOINT1,3.3398E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_4,BREAK_ROOM_6_REFERENCEPOINT1,3.0976E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_4,BREAK_ROOM_6_REFERENCEPOINT1,2.9444E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_1,OFFICE_OPEN_6_REFERENCEPOINT1,2.3853E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_1,OFFICE_OPEN_6_REFERENCEPOINT1,2.6849E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_1,OFFICE_OPEN_6_REFERENCEPOINT1,1.6166E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_1,OFFICE_OPEN_6_REFERENCEPOINT1,7.7199E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_2,OFFICE_OPEN_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_2,OFFICE_OPEN_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_2,OFFICE_OPEN_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_2,OFFICE_OPEN_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_3,OFFICE_OPEN_6_REFERENCEPOINT1,8.0764E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_3,OFFICE_OPEN_6_REFERENCEPOINT1,6.8584E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_3,OFFICE_OPEN_6_REFERENCEPOINT1,6.4209E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_3,OFFICE_OPEN_6_REFERENCEPOINT1,7.8161E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_4,OFFICE_OPEN_6_REFERENCEPOINT1,2.3147E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_4,OFFICE_OPEN_6_REFERENCEPOINT1,2.1208E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_4,OFFICE_OPEN_6_REFERENCEPOINT1,1.9941E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_4,OFFICE_OPEN_6_REFERENCEPOINT1,1.6646E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_1,OFFICE_PRIVATE_6_REFERENCEPOINT1,5.6467E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_1,OFFICE_PRIVATE_6_REFERENCEPOINT1,6.4125E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_1,OFFICE_PRIVATE_6_REFERENCEPOINT1,3.4160E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_1,OFFICE_PRIVATE_6_REFERENCEPOINT1,1.5481E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_2,OFFICE_PRIVATE_6_REFERENCEPOINT1,3.5383E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_2,OFFICE_PRIVATE_6_REFERENCEPOINT1,3.2507E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_2,OFFICE_PRIVATE_6_REFERENCEPOINT1,3.1589E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_2,OFFICE_PRIVATE_6_REFERENCEPOINT1,2.3682E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_3,OFFICE_PRIVATE_6_REFERENCEPOINT1,1.8083E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_3,OFFICE_PRIVATE_6_REFERENCEPOINT1,1.4672E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_3,OFFICE_PRIVATE_6_REFERENCEPOINT1,1.3513E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_3,OFFICE_PRIVATE_6_REFERENCEPOINT1,1.9678E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_4,OFFICE_PRIVATE_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_4,OFFICE_PRIVATE_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_4,OFFICE_PRIVATE_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_4,OFFICE_PRIVATE_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_1,LOBBY_7_REFERENCEPOINT1,5.7064E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_1,LOBBY_7_REFERENCEPOINT1,6.3525E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_1,LOBBY_7_REFERENCEPOINT1,4.0580E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_1,LOBBY_7_REFERENCEPOINT1,2.1214E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_2,LOBBY_7_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_2,LOBBY_7_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_2,LOBBY_7_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_2,LOBBY_7_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_3,LOBBY_7_REFERENCEPOINT1,1.0798E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_3,LOBBY_7_REFERENCEPOINT1,9.0119E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_3,LOBBY_7_REFERENCEPOINT1,8.1947E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_3,LOBBY_7_REFERENCEPOINT1,1.0192E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_4,LOBBY_7_REFERENCEPOINT1,5.8411E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_4,LOBBY_7_REFERENCEPOINT1,5.5512E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_4,LOBBY_7_REFERENCEPOINT1,5.4747E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_4,LOBBY_7_REFERENCEPOINT1,4.2411E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_1,CONFERENCE_7_REFERENCEPOINT1,2.4530E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_1,CONFERENCE_7_REFERENCEPOINT1,2.7644E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_1,CONFERENCE_7_REFERENCEPOINT1,1.5220E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_1,CONFERENCE_7_REFERENCEPOINT1,7.2467E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_2,CONFERENCE_7_REFERENCEPOINT1,5.1161E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_2,CONFERENCE_7_REFERENCEPOINT1,4.7671E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_2,CONFERENCE_7_REFERENCEPOINT1,4.2203E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_2,CONFERENCE_7_REFERENCEPOINT1,3.3322E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_3,CONFERENCE_7_REFERENCEPOINT1,3.3194E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_3,CONFERENCE_7_REFERENCEPOINT1,2.6693E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_3,CONFERENCE_7_REFERENCEPOINT1,2.2985E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_3,CONFERENCE_7_REFERENCEPOINT1,3.1974E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_4,CONFERENCE_7_REFERENCEPOINT1,1.9917E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_4,CONFERENCE_7_REFERENCEPOINT1,1.7617E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_4,CONFERENCE_7_REFERENCEPOINT1,1.6346E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_4,CONFERENCE_7_REFERENCEPOINT1,1.6972E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_1,BREAK_ROOM_7_REFERENCEPOINT1,6.3475E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_1,BREAK_ROOM_7_REFERENCEPOINT1,7.0990E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_1,BREAK_ROOM_7_REFERENCEPOINT1,4.1647E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_1,BREAK_ROOM_7_REFERENCEPOINT1,1.9793E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_2,BREAK_ROOM_7_REFERENCEPOINT1,7.5281E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_2,BREAK_ROOM_7_REFERENCEPOINT1,7.0533E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_2,BREAK_ROOM_7_REFERENCEPOINT1,7.0471E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_2,BREAK_ROOM_7_REFERENCEPOINT1,5.9206E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_3,BREAK_ROOM_7_REFERENCEPOINT1,2.8308E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_3,BREAK_ROOM_7_REFERENCEPOINT1,2.2621E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_3,BREAK_ROOM_7_REFERENCEPOINT1,1.8934E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_3,BREAK_ROOM_7_REFERENCEPOINT1,2.5772E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_4,BREAK_ROOM_7_REFERENCEPOINT1,4.0328E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_4,BREAK_ROOM_7_REFERENCEPOINT1,3.9799E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_4,BREAK_ROOM_7_REFERENCEPOINT1,3.2557E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_4,BREAK_ROOM_7_REFERENCEPOINT1,2.0760E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_1,OFFICE_OPEN_7_REFERENCEPOINT1,4.4356E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_1,OFFICE_OPEN_7_REFERENCEPOINT1,4.9628E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_1,OFFICE_OPEN_7_REFERENCEPOINT1,3.0845E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_1,OFFICE_OPEN_7_REFERENCEPOINT1,1.5265E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_2,OFFICE_OPEN_7_REFERENCEPOINT1,3.8056E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_2,OFFICE_OPEN_7_REFERENCEPOINT1,3.6351E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_2,OFFICE_OPEN_7_REFERENCEPOINT1,3.1915E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_2,OFFICE_OPEN_7_REFERENCEPOINT1,2.2102E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_3,OFFICE_OPEN_7_REFERENCEPOINT1,1.2899E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_3,OFFICE_OPEN_7_REFERENCEPOINT1,1.0767E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_3,OFFICE_OPEN_7_REFERENCEPOINT1,8.2382E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_3,OFFICE_OPEN_7_REFERENCEPOINT1,8.7609E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_4,OFFICE_OPEN_7_REFERENCEPOINT1,5.1060E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_4,OFFICE_OPEN_7_REFERENCEPOINT1,4.8317E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_4,OFFICE_OPEN_7_REFERENCEPOINT1,4.5375E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_4,OFFICE_OPEN_7_REFERENCEPOINT1,3.4080E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_1,OFFICE_PRIVATE_7_REFERENCEPOINT1,6.3733E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_1,OFFICE_PRIVATE_7_REFERENCEPOINT1,7.2066E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_1,OFFICE_PRIVATE_7_REFERENCEPOINT1,3.7891E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_1,OFFICE_PRIVATE_7_REFERENCEPOINT1,1.5917E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_2,OFFICE_PRIVATE_7_REFERENCEPOINT1,4.4212E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_2,OFFICE_PRIVATE_7_REFERENCEPOINT1,4.1259E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_2,OFFICE_PRIVATE_7_REFERENCEPOINT1,3.4588E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_2,OFFICE_PRIVATE_7_REFERENCEPOINT1,2.4481E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_3,OFFICE_PRIVATE_7_REFERENCEPOINT1,2.4157E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_3,OFFICE_PRIVATE_7_REFERENCEPOINT1,2.0252E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_3,OFFICE_PRIVATE_7_REFERENCEPOINT1,1.6292E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_3,OFFICE_PRIVATE_7_REFERENCEPOINT1,1.7671E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_4,OFFICE_PRIVATE_7_REFERENCEPOINT1,5.7897E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_4,OFFICE_PRIVATE_7_REFERENCEPOINT1,5.3946E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_4,OFFICE_PRIVATE_7_REFERENCEPOINT1,4.5721E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_4,OFFICE_PRIVATE_7_REFERENCEPOINT1,3.5377E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_1,LOBBY_8_REFERENCEPOINT1,9.8735E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_1,LOBBY_8_REFERENCEPOINT1,1.0326E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_1,LOBBY_8_REFERENCEPOINT1,8.7524E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_1,LOBBY_8_REFERENCEPOINT1,5.3990E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_2,LOBBY_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_2,LOBBY_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_2,LOBBY_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_2,LOBBY_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_3,LOBBY_8_REFERENCEPOINT1,2.7900E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_3,LOBBY_8_REFERENCEPOINT1,2.2694E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_3,LOBBY_8_REFERENCEPOINT1,2.0173E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_3,LOBBY_8_REFERENCEPOINT1,2.6922E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_4,LOBBY_8_REFERENCEPOINT1,2.6615E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_4,LOBBY_8_REFERENCEPOINT1,2.4402E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_4,LOBBY_8_REFERENCEPOINT1,2.7109E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_4,LOBBY_8_REFERENCEPOINT1,2.5628E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_1,CONFERENCE_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_1,CONFERENCE_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_1,CONFERENCE_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_1,CONFERENCE_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_2,CONFERENCE_8_REFERENCEPOINT1,1.2211E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_2,CONFERENCE_8_REFERENCEPOINT1,1.1807E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_2,CONFERENCE_8_REFERENCEPOINT1,1.1720E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_2,CONFERENCE_8_REFERENCEPOINT1,9.9266E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_3,CONFERENCE_8_REFERENCEPOINT1,2.8392E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_3,CONFERENCE_8_REFERENCEPOINT1,2.2993E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_3,CONFERENCE_8_REFERENCEPOINT1,2.1067E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_3,CONFERENCE_8_REFERENCEPOINT1,2.9773E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_4,CONFERENCE_8_REFERENCEPOINT1,4.5585E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_4,CONFERENCE_8_REFERENCEPOINT1,4.0354E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_4,CONFERENCE_8_REFERENCEPOINT1,4.3342E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_4,CONFERENCE_8_REFERENCEPOINT1,4.1854E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_1,BREAK_ROOM_8_REFERENCEPOINT1,3.0851E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_1,BREAK_ROOM_8_REFERENCEPOINT1,3.3458E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_1,BREAK_ROOM_8_REFERENCEPOINT1,2.1848E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_1,BREAK_ROOM_8_REFERENCEPOINT1,1.1595E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_2,BREAK_ROOM_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_2,BREAK_ROOM_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_2,BREAK_ROOM_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_2,BREAK_ROOM_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_3,BREAK_ROOM_8_REFERENCEPOINT1,2.0367E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_3,BREAK_ROOM_8_REFERENCEPOINT1,1.6751E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_3,BREAK_ROOM_8_REFERENCEPOINT1,1.5459E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_3,BREAK_ROOM_8_REFERENCEPOINT1,2.1069E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_4,BREAK_ROOM_8_REFERENCEPOINT1,5.9134E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_4,BREAK_ROOM_8_REFERENCEPOINT1,5.5455E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_4,BREAK_ROOM_8_REFERENCEPOINT1,5.2914E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_4,BREAK_ROOM_8_REFERENCEPOINT1,4.2115E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_1,OFFICE_OPEN_8_REFERENCEPOINT1,1.3588E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_1,OFFICE_OPEN_8_REFERENCEPOINT1,1.4948E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_1,OFFICE_OPEN_8_REFERENCEPOINT1,8.8225E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_1,OFFICE_OPEN_8_REFERENCEPOINT1,4.9494E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_2,OFFICE_OPEN_8_REFERENCEPOINT1,1.6254E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_2,OFFICE_OPEN_8_REFERENCEPOINT1,1.5396E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_2,OFFICE_OPEN_8_REFERENCEPOINT1,1.3204E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_2,OFFICE_OPEN_8_REFERENCEPOINT1,1.0324E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_3,OFFICE_OPEN_8_REFERENCEPOINT1,2.4361E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_3,OFFICE_OPEN_8_REFERENCEPOINT1,1.9901E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_3,OFFICE_OPEN_8_REFERENCEPOINT1,1.7115E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_3,OFFICE_OPEN_8_REFERENCEPOINT1,2.2919E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_4,OFFICE_OPEN_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_4,OFFICE_OPEN_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_4,OFFICE_OPEN_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_4,OFFICE_OPEN_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_1,OFFICE_PRIVATE_8_REFERENCEPOINT1,2.4089E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_1,OFFICE_PRIVATE_8_REFERENCEPOINT1,2.6939E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_1,OFFICE_PRIVATE_8_REFERENCEPOINT1,1.8118E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_1,OFFICE_PRIVATE_8_REFERENCEPOINT1,9.5024E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_2,OFFICE_PRIVATE_8_REFERENCEPOINT1,1.9636E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_2,OFFICE_PRIVATE_8_REFERENCEPOINT1,1.6647E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_2,OFFICE_PRIVATE_8_REFERENCEPOINT1,1.6759E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_2,OFFICE_PRIVATE_8_REFERENCEPOINT1,1.8289E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_3,OFFICE_PRIVATE_8_REFERENCEPOINT1,3.9374E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_3,OFFICE_PRIVATE_8_REFERENCEPOINT1,3.2659E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_3,OFFICE_PRIVATE_8_REFERENCEPOINT1,3.1074E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_3,OFFICE_PRIVATE_8_REFERENCEPOINT1,4.2549E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_4,OFFICE_PRIVATE_8_REFERENCEPOINT1,5.0851E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_4,OFFICE_PRIVATE_8_REFERENCEPOINT1,4.8114E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_4,OFFICE_PRIVATE_8_REFERENCEPOINT1,4.7892E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_4,OFFICE_PRIVATE_8_REFERENCEPOINT1,4.1138E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_1,LOBBY_9_REFERENCEPOINT1,1.6947E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_1,LOBBY_9_REFERENCEPOINT1,1.8990E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_1,LOBBY_9_REFERENCEPOINT1,9.3638E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_1,LOBBY_9_REFERENCEPOINT1,4.1748E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_2,LOBBY_9_REFERENCEPOINT1,2.6068E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_2,LOBBY_9_REFERENCEPOINT1,2.3901E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_2,LOBBY_9_REFERENCEPOINT1,2.5348E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_2,LOBBY_9_REFERENCEPOINT1,2.2895E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_3,LOBBY_9_REFERENCEPOINT1,1.3838E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_3,LOBBY_9_REFERENCEPOINT1,1.0440E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_3,LOBBY_9_REFERENCEPOINT1,7.4493E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_3,LOBBY_9_REFERENCEPOINT1,1.0547E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_4,LOBBY_9_REFERENCEPOINT1,2.0693E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_4,LOBBY_9_REFERENCEPOINT1,1.8816E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_4,LOBBY_9_REFERENCEPOINT1,2.0531E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_4,LOBBY_9_REFERENCEPOINT1,1.7181E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_1,CONFERENCE_9_REFERENCEPOINT1,4.7633E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_1,CONFERENCE_9_REFERENCEPOINT1,5.3698E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_1,CONFERENCE_9_REFERENCEPOINT1,2.7573E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_1,CONFERENCE_9_REFERENCEPOINT1,1.2104E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_2,CONFERENCE_9_REFERENCEPOINT1,4.6535E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_2,CONFERENCE_9_REFERENCEPOINT1,4.5459E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_2,CONFERENCE_9_REFERENCEPOINT1,2.9042E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_2,CONFERENCE_9_REFERENCEPOINT1,2.5644E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_3,CONFERENCE_9_REFERENCEPOINT1,2.0731E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_3,CONFERENCE_9_REFERENCEPOINT1,1.7062E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_3,CONFERENCE_9_REFERENCEPOINT1,1.3228E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_3,CONFERENCE_9_REFERENCEPOINT1,1.5021E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_4,CONFERENCE_9_REFERENCEPOINT1,5.6235E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_4,CONFERENCE_9_REFERENCEPOINT1,5.1852E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_4,CONFERENCE_9_REFERENCEPOINT1,5.1949E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_4,CONFERENCE_9_REFERENCEPOINT1,4.5423E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_1,BREAK_ROOM_9_REFERENCEPOINT1,3.7123E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_1,BREAK_ROOM_9_REFERENCEPOINT1,4.1427E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_1,BREAK_ROOM_9_REFERENCEPOINT1,2.5021E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_1,BREAK_ROOM_9_REFERENCEPOINT1,1.2223E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_2,BREAK_ROOM_9_REFERENCEPOINT1,7.6811E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_2,BREAK_ROOM_9_REFERENCEPOINT1,7.1126E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_2,BREAK_ROOM_9_REFERENCEPOINT1,7.1053E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_2,BREAK_ROOM_9_REFERENCEPOINT1,6.1045E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_3,BREAK_ROOM_9_REFERENCEPOINT1,3.1910E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_3,BREAK_ROOM_9_REFERENCEPOINT1,2.6483E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_3,BREAK_ROOM_9_REFERENCEPOINT1,2.4007E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_3,BREAK_ROOM_9_REFERENCEPOINT1,3.2227E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_4,BREAK_ROOM_9_REFERENCEPOINT1,2.0216E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_4,BREAK_ROOM_9_REFERENCEPOINT1,1.8792E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_4,BREAK_ROOM_9_REFERENCEPOINT1,1.6847E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_4,BREAK_ROOM_9_REFERENCEPOINT1,1.4204E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_1,OFFICE_OPEN_9_REFERENCEPOINT1,4.2110E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_1,OFFICE_OPEN_9_REFERENCEPOINT1,4.7202E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_1,OFFICE_OPEN_9_REFERENCEPOINT1,2.5733E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_1,OFFICE_OPEN_9_REFERENCEPOINT1,1.1401E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_2,OFFICE_OPEN_9_REFERENCEPOINT1,2.3494E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_2,OFFICE_OPEN_9_REFERENCEPOINT1,2.2006E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_2,OFFICE_OPEN_9_REFERENCEPOINT1,1.9602E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_2,OFFICE_OPEN_9_REFERENCEPOINT1,1.5296E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_3,OFFICE_OPEN_9_REFERENCEPOINT1,1.6317E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_3,OFFICE_OPEN_9_REFERENCEPOINT1,1.3459E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_3,OFFICE_OPEN_9_REFERENCEPOINT1,1.0375E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_3,OFFICE_OPEN_9_REFERENCEPOINT1,1.1744E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_4,OFFICE_OPEN_9_REFERENCEPOINT1,1.0249E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_4,OFFICE_OPEN_9_REFERENCEPOINT1,1.0631E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_4,OFFICE_OPEN_9_REFERENCEPOINT1,7.4857E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_4,OFFICE_OPEN_9_REFERENCEPOINT1,5.3910E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_1,OFFICE_PRIVATE_9_REFERENCEPOINT1,2.3602E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_1,OFFICE_PRIVATE_9_REFERENCEPOINT1,2.6809E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_1,OFFICE_PRIVATE_9_REFERENCEPOINT1,1.3494E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_1,OFFICE_PRIVATE_9_REFERENCEPOINT1,8.0770E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_2,OFFICE_PRIVATE_9_REFERENCEPOINT1,4.8732E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_2,OFFICE_PRIVATE_9_REFERENCEPOINT1,4.3175E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_2,OFFICE_PRIVATE_9_REFERENCEPOINT1,4.6146E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_2,OFFICE_PRIVATE_9_REFERENCEPOINT1,4.4823E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_3,OFFICE_PRIVATE_9_REFERENCEPOINT1,6.2322E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_3,OFFICE_PRIVATE_9_REFERENCEPOINT1,5.0456E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_3,OFFICE_PRIVATE_9_REFERENCEPOINT1,4.5411E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_3,OFFICE_PRIVATE_9_REFERENCEPOINT1,6.4234E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_4,OFFICE_PRIVATE_9_REFERENCEPOINT1,1.5500E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_4,OFFICE_PRIVATE_9_REFERENCEPOINT1,1.3638E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_4,OFFICE_PRIVATE_9_REFERENCEPOINT1,1.4989E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_4,OFFICE_PRIVATE_9_REFERENCEPOINT1,1.7627E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_1,LOBBY_10_REFERENCEPOINT1,2.6148E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_1,LOBBY_10_REFERENCEPOINT1,2.9424E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_1,LOBBY_10_REFERENCEPOINT1,1.5491E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_1,LOBBY_10_REFERENCEPOINT1,6.9263E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_2,LOBBY_10_REFERENCEPOINT1,4.2123E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_2,LOBBY_10_REFERENCEPOINT1,3.9170E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_2,LOBBY_10_REFERENCEPOINT1,3.2113E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_2,LOBBY_10_REFERENCEPOINT1,2.4659E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_3,LOBBY_10_REFERENCEPOINT1,2.0061E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_3,LOBBY_10_REFERENCEPOINT1,1.6353E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_3,LOBBY_10_REFERENCEPOINT1,1.6588E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_3,LOBBY_10_REFERENCEPOINT1,2.4602E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_4,LOBBY_10_REFERENCEPOINT1,1.2724E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_4,LOBBY_10_REFERENCEPOINT1,1.2582E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_4,LOBBY_10_REFERENCEPOINT1,1.0106E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_4,LOBBY_10_REFERENCEPOINT1,6.9665E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_1,CONFERENCE_10_REFERENCEPOINT1,4.0630E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_1,CONFERENCE_10_REFERENCEPOINT1,4.5119E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_1,CONFERENCE_10_REFERENCEPOINT1,2.7060E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_1,CONFERENCE_10_REFERENCEPOINT1,1.2913E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_2,CONFERENCE_10_REFERENCEPOINT1,5.3271E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_2,CONFERENCE_10_REFERENCEPOINT1,5.0167E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_2,CONFERENCE_10_REFERENCEPOINT1,4.7765E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_2,CONFERENCE_10_REFERENCEPOINT1,3.8293E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_3,CONFERENCE_10_REFERENCEPOINT1,5.8381E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_3,CONFERENCE_10_REFERENCEPOINT1,4.6994E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_3,CONFERENCE_10_REFERENCEPOINT1,4.1166E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_3,CONFERENCE_10_REFERENCEPOINT1,5.8041E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_4,CONFERENCE_10_REFERENCEPOINT1,9.3954E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_4,CONFERENCE_10_REFERENCEPOINT1,8.5898E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_4,CONFERENCE_10_REFERENCEPOINT1,8.5058E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_4,CONFERENCE_10_REFERENCEPOINT1,9.6703E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_1,BREAK_ROOM_10_REFERENCEPOINT1,7.9030E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_1,BREAK_ROOM_10_REFERENCEPOINT1,8.8280E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_1,BREAK_ROOM_10_REFERENCEPOINT1,5.8545E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_1,BREAK_ROOM_10_REFERENCEPOINT1,3.2874E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_2,BREAK_ROOM_10_REFERENCEPOINT1,4.6696E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_2,BREAK_ROOM_10_REFERENCEPOINT1,4.1550E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_2,BREAK_ROOM_10_REFERENCEPOINT1,4.3823E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_2,BREAK_ROOM_10_REFERENCEPOINT1,4.2701E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_3,BREAK_ROOM_10_REFERENCEPOINT1,3.1781E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_3,BREAK_ROOM_10_REFERENCEPOINT1,2.6491E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_3,BREAK_ROOM_10_REFERENCEPOINT1,2.5392E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_3,BREAK_ROOM_10_REFERENCEPOINT1,3.4706E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_4,BREAK_ROOM_10_REFERENCEPOINT1,2.4543E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_4,BREAK_ROOM_10_REFERENCEPOINT1,2.0841E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_4,BREAK_ROOM_10_REFERENCEPOINT1,2.0129E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_4,BREAK_ROOM_10_REFERENCEPOINT1,2.1829E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_1,OFFICE_OPEN_10_REFERENCEPOINT1,4.0142E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_1,OFFICE_OPEN_10_REFERENCEPOINT1,4.4893E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_1,OFFICE_OPEN_10_REFERENCEPOINT1,2.5735E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_1,OFFICE_OPEN_10_REFERENCEPOINT1,1.2852E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_2,OFFICE_OPEN_10_REFERENCEPOINT1,2.4964E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_2,OFFICE_OPEN_10_REFERENCEPOINT1,2.2305E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_2,OFFICE_OPEN_10_REFERENCEPOINT1,2.1936E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_2,OFFICE_OPEN_10_REFERENCEPOINT1,1.9426E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_3,OFFICE_OPEN_10_REFERENCEPOINT1,1.8860E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_3,OFFICE_OPEN_10_REFERENCEPOINT1,1.4898E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_3,OFFICE_OPEN_10_REFERENCEPOINT1,1.1639E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_3,OFFICE_OPEN_10_REFERENCEPOINT1,1.5542E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_4,OFFICE_OPEN_10_REFERENCEPOINT1,2.0032E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_4,OFFICE_OPEN_10_REFERENCEPOINT1,1.9655E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_4,OFFICE_OPEN_10_REFERENCEPOINT1,1.5352E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_4,OFFICE_OPEN_10_REFERENCEPOINT1,1.1267E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_1,OFFICE_PRIVATE_10_REFERENCEPOINT1,2.2731E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_1,OFFICE_PRIVATE_10_REFERENCEPOINT1,2.4576E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_1,OFFICE_PRIVATE_10_REFERENCEPOINT1,1.5108E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_1,OFFICE_PRIVATE_10_REFERENCEPOINT1,8.3153E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_2,OFFICE_PRIVATE_10_REFERENCEPOINT1,2.2671E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_2,OFFICE_PRIVATE_10_REFERENCEPOINT1,1.9779E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_2,OFFICE_PRIVATE_10_REFERENCEPOINT1,2.0816E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_2,OFFICE_PRIVATE_10_REFERENCEPOINT1,2.5501E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_3,OFFICE_PRIVATE_10_REFERENCEPOINT1,5.6433E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_3,OFFICE_PRIVATE_10_REFERENCEPOINT1,4.5242E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_3,OFFICE_PRIVATE_10_REFERENCEPOINT1,3.9929E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_3,OFFICE_PRIVATE_10_REFERENCEPOINT1,5.7792E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_4,OFFICE_PRIVATE_10_REFERENCEPOINT1,1.7191E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_4,OFFICE_PRIVATE_10_REFERENCEPOINT1,1.5358E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_4,OFFICE_PRIVATE_10_REFERENCEPOINT1,1.5692E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_4,OFFICE_PRIVATE_10_REFERENCEPOINT1,1.6403E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_1,LOBBY_11_REFERENCEPOINT1,1.2405E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_1,LOBBY_11_REFERENCEPOINT1,1.3527E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_1,LOBBY_11_REFERENCEPOINT1,8.3518E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_1,LOBBY_11_REFERENCEPOINT1,4.2625E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_2,LOBBY_11_REFERENCEPOINT1,1.7221E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_2,LOBBY_11_REFERENCEPOINT1,1.5185E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_2,LOBBY_11_REFERENCEPOINT1,1.7961E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_2,LOBBY_11_REFERENCEPOINT1,1.8854E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_3,LOBBY_11_REFERENCEPOINT1,2.6069E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_3,LOBBY_11_REFERENCEPOINT1,2.1658E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_3,LOBBY_11_REFERENCEPOINT1,1.9267E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_3,LOBBY_11_REFERENCEPOINT1,2.5828E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_4,LOBBY_11_REFERENCEPOINT1,1.8494E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_4,LOBBY_11_REFERENCEPOINT1,1.6216E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_4,LOBBY_11_REFERENCEPOINT1,1.5873E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_4,LOBBY_11_REFERENCEPOINT1,1.6243E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_1,CONFERENCE_11_REFERENCEPOINT1,1.4210E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_1,CONFERENCE_11_REFERENCEPOINT1,1.5246E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_1,CONFERENCE_11_REFERENCEPOINT1,1.0204E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_1,CONFERENCE_11_REFERENCEPOINT1,5.9280E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_2,CONFERENCE_11_REFERENCEPOINT1,3.6393E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_2,CONFERENCE_11_REFERENCEPOINT1,3.3843E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_2,CONFERENCE_11_REFERENCEPOINT1,3.1702E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_2,CONFERENCE_11_REFERENCEPOINT1,2.5590E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_3,CONFERENCE_11_REFERENCEPOINT1,1.8970E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_3,CONFERENCE_11_REFERENCEPOINT1,1.4934E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_3,CONFERENCE_11_REFERENCEPOINT1,1.0020E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_3,CONFERENCE_11_REFERENCEPOINT1,1.2278E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_4,CONFERENCE_11_REFERENCEPOINT1,1.4158E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_4,CONFERENCE_11_REFERENCEPOINT1,1.4205E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_4,CONFERENCE_11_REFERENCEPOINT1,1.3241E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_4,CONFERENCE_11_REFERENCEPOINT1,1.1157E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_1,OFFICE_OPEN_11_REFERENCEPOINT1,2.4807E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_1,OFFICE_OPEN_11_REFERENCEPOINT1,2.7916E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_1,OFFICE_OPEN_11_REFERENCEPOINT1,1.5464E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_1,OFFICE_OPEN_11_REFERENCEPOINT1,7.1893E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_2,OFFICE_OPEN_11_REFERENCEPOINT1,1.0339E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_2,OFFICE_OPEN_11_REFERENCEPOINT1,9.6452E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_2,OFFICE_OPEN_11_REFERENCEPOINT1,9.6618E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_2,OFFICE_OPEN_11_REFERENCEPOINT1,8.6390E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_3,OFFICE_OPEN_11_REFERENCEPOINT1,8.7581E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_3,OFFICE_OPEN_11_REFERENCEPOINT1,6.9051E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_3,OFFICE_OPEN_11_REFERENCEPOINT1,5.5512E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_3,OFFICE_OPEN_11_REFERENCEPOINT1,6.9245E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_4,OFFICE_OPEN_11_REFERENCEPOINT1,3.4073E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_4,OFFICE_OPEN_11_REFERENCEPOINT1,3.1256E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_4,OFFICE_OPEN_11_REFERENCEPOINT1,3.2793E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_4,OFFICE_OPEN_11_REFERENCEPOINT1,2.9293E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_1,OFFICE_PRIVATE_11_REFERENCEPOINT1,3.6925E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_1,OFFICE_PRIVATE_11_REFERENCEPOINT1,4.0824E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_1,OFFICE_PRIVATE_11_REFERENCEPOINT1,2.5906E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_1,OFFICE_PRIVATE_11_REFERENCEPOINT1,1.3079E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_2,OFFICE_PRIVATE_11_REFERENCEPOINT1,4.5143E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_2,OFFICE_PRIVATE_11_REFERENCEPOINT1,3.9661E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_2,OFFICE_PRIVATE_11_REFERENCEPOINT1,3.9982E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_2,OFFICE_PRIVATE_11_REFERENCEPOINT1,3.9405E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_3,OFFICE_PRIVATE_11_REFERENCEPOINT1,5.2206E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_3,OFFICE_PRIVATE_11_REFERENCEPOINT1,4.2536E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_3,OFFICE_PRIVATE_11_REFERENCEPOINT1,3.8181E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_3,OFFICE_PRIVATE_11_REFERENCEPOINT1,5.2688E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_4,OFFICE_PRIVATE_11_REFERENCEPOINT1,8.3936E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_4,OFFICE_PRIVATE_11_REFERENCEPOINT1,7.8788E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_4,OFFICE_PRIVATE_11_REFERENCEPOINT1,7.9028E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_4,OFFICE_PRIVATE_11_REFERENCEPOINT1,6.7816E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_1,LOBBY_12_REFERENCEPOINT1,2.1380E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_1,LOBBY_12_REFERENCEPOINT1,2.3894E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_1,LOBBY_12_REFERENCEPOINT1,1.3888E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_1,LOBBY_12_REFERENCEPOINT1,7.2867E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_2,LOBBY_12_REFERENCEPOINT1,2.3047E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_2,LOBBY_12_REFERENCEPOINT1,2.0973E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_2,LOBBY_12_REFERENCEPOINT1,2.4800E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_2,LOBBY_12_REFERENCEPOINT1,2.6734E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_3,LOBBY_12_REFERENCEPOINT1,4.3375E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_3,LOBBY_12_REFERENCEPOINT1,3.4453E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_3,LOBBY_12_REFERENCEPOINT1,2.9019E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_3,LOBBY_12_REFERENCEPOINT1,4.0189E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_4,LOBBY_12_REFERENCEPOINT1,3.0802E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_4,LOBBY_12_REFERENCEPOINT1,2.7687E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_4,LOBBY_12_REFERENCEPOINT1,2.3974E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_4,LOBBY_12_REFERENCEPOINT1,1.9090E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_1,CONFERENCE_12_REFERENCEPOINT1,1.8997E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_1,CONFERENCE_12_REFERENCEPOINT1,1.9745E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_1,CONFERENCE_12_REFERENCEPOINT1,1.4150E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_1,CONFERENCE_12_REFERENCEPOINT1,8.5807E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_2,CONFERENCE_12_REFERENCEPOINT1,4.4852E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_2,CONFERENCE_12_REFERENCEPOINT1,4.2831E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_2,CONFERENCE_12_REFERENCEPOINT1,4.0712E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_2,CONFERENCE_12_REFERENCEPOINT1,3.5077E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_3,CONFERENCE_12_REFERENCEPOINT1,2.5237E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_3,CONFERENCE_12_REFERENCEPOINT1,1.9845E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_3,CONFERENCE_12_REFERENCEPOINT1,1.5112E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_3,CONFERENCE_12_REFERENCEPOINT1,1.9686E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_4,CONFERENCE_12_REFERENCEPOINT1,3.7749E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_4,CONFERENCE_12_REFERENCEPOINT1,3.4847E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_4,CONFERENCE_12_REFERENCEPOINT1,3.2831E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_4,CONFERENCE_12_REFERENCEPOINT1,2.6744E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_1,BREAK_ROOM_12_REFERENCEPOINT1,1.4622E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_1,BREAK_ROOM_12_REFERENCEPOINT1,1.6432E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_1,BREAK_ROOM_12_REFERENCEPOINT1,8.3663E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_1,BREAK_ROOM_12_REFERENCEPOINT1,3.9342E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_2,BREAK_ROOM_12_REFERENCEPOINT1,4.6613E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_2,BREAK_ROOM_12_REFERENCEPOINT1,4.2198E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_2,BREAK_ROOM_12_REFERENCEPOINT1,4.2406E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_2,BREAK_ROOM_12_REFERENCEPOINT1,3.7409E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_3,BREAK_ROOM_12_REFERENCEPOINT1,3.7793E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_3,BREAK_ROOM_12_REFERENCEPOINT1,3.0465E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_3,BREAK_ROOM_12_REFERENCEPOINT1,2.5859E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_3,BREAK_ROOM_12_REFERENCEPOINT1,3.4306E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_4,BREAK_ROOM_12_REFERENCEPOINT1,4.2778E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_4,BREAK_ROOM_12_REFERENCEPOINT1,3.7450E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_4,BREAK_ROOM_12_REFERENCEPOINT1,4.1773E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_4,BREAK_ROOM_12_REFERENCEPOINT1,3.9553E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_1,OFFICE_OPEN_12_REFERENCEPOINT1,4.1243E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_1,OFFICE_OPEN_12_REFERENCEPOINT1,4.5924E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_1,OFFICE_OPEN_12_REFERENCEPOINT1,2.9288E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_1,OFFICE_OPEN_12_REFERENCEPOINT1,1.5241E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_2,OFFICE_OPEN_12_REFERENCEPOINT1,4.5820E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_2,OFFICE_OPEN_12_REFERENCEPOINT1,4.2969E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_2,OFFICE_OPEN_12_REFERENCEPOINT1,4.2636E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_2,OFFICE_OPEN_12_REFERENCEPOINT1,3.3731E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_3,OFFICE_OPEN_12_REFERENCEPOINT1,1.3298E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_3,OFFICE_OPEN_12_REFERENCEPOINT1,1.0745E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_3,OFFICE_OPEN_12_REFERENCEPOINT1,8.2038E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_3,OFFICE_OPEN_12_REFERENCEPOINT1,1.0402E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_4,OFFICE_OPEN_12_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_4,OFFICE_OPEN_12_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_4,OFFICE_OPEN_12_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_4,OFFICE_OPEN_12_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_1,OFFICE_PRIVATE_12_REFERENCEPOINT1,2.3520E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_1,OFFICE_PRIVATE_12_REFERENCEPOINT1,2.5721E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_1,OFFICE_PRIVATE_12_REFERENCEPOINT1,1.8339E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_1,OFFICE_PRIVATE_12_REFERENCEPOINT1,8.6594E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_2,OFFICE_PRIVATE_12_REFERENCEPOINT1,4.1109E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_2,OFFICE_PRIVATE_12_REFERENCEPOINT1,3.9188E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_2,OFFICE_PRIVATE_12_REFERENCEPOINT1,3.7412E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_2,OFFICE_PRIVATE_12_REFERENCEPOINT1,3.4307E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_3,OFFICE_PRIVATE_12_REFERENCEPOINT1,2.7889E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_3,OFFICE_PRIVATE_12_REFERENCEPOINT1,2.1643E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_3,OFFICE_PRIVATE_12_REFERENCEPOINT1,1.5548E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_3,OFFICE_PRIVATE_12_REFERENCEPOINT1,2.0942E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_4,OFFICE_PRIVATE_12_REFERENCEPOINT1,3.9724E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_4,OFFICE_PRIVATE_12_REFERENCEPOINT1,3.7570E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_4,OFFICE_PRIVATE_12_REFERENCEPOINT1,3.7045E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_4,OFFICE_PRIVATE_12_REFERENCEPOINT1,2.5957E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_1,LOBBY_13_REFERENCEPOINT1,3.8945E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_1,LOBBY_13_REFERENCEPOINT1,4.3480E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_1,LOBBY_13_REFERENCEPOINT1,2.6654E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_1,LOBBY_13_REFERENCEPOINT1,1.3256E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_2,LOBBY_13_REFERENCEPOINT1,1.9349E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_2,LOBBY_13_REFERENCEPOINT1,1.9395E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_2,LOBBY_13_REFERENCEPOINT1,1.6276E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_2,LOBBY_13_REFERENCEPOINT1,1.1129E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_3,LOBBY_13_REFERENCEPOINT1,1.6877E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_3,LOBBY_13_REFERENCEPOINT1,1.3760E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_3,LOBBY_13_REFERENCEPOINT1,1.1968E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_3,LOBBY_13_REFERENCEPOINT1,1.6185E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_4,LOBBY_13_REFERENCEPOINT1,5.2675E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_4,LOBBY_13_REFERENCEPOINT1,4.9434E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_4,LOBBY_13_REFERENCEPOINT1,4.9634E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_4,LOBBY_13_REFERENCEPOINT1,4.2654E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_1,CONFERENCE_13_REFERENCEPOINT1,1.1320E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_1,CONFERENCE_13_REFERENCEPOINT1,1.1490E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_1,CONFERENCE_13_REFERENCEPOINT1,1.1691E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_1,CONFERENCE_13_REFERENCEPOINT1,7.8402E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_2,CONFERENCE_13_REFERENCEPOINT1,4.7658E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_2,CONFERENCE_13_REFERENCEPOINT1,4.3902E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_2,CONFERENCE_13_REFERENCEPOINT1,4.9211E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_2,CONFERENCE_13_REFERENCEPOINT1,4.3427E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_3,CONFERENCE_13_REFERENCEPOINT1,2.1381E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_3,CONFERENCE_13_REFERENCEPOINT1,1.7299E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_3,CONFERENCE_13_REFERENCEPOINT1,1.5056E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_3,CONFERENCE_13_REFERENCEPOINT1,2.1836E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_4,CONFERENCE_13_REFERENCEPOINT1,2.5210E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_4,CONFERENCE_13_REFERENCEPOINT1,2.4454E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_4,CONFERENCE_13_REFERENCEPOINT1,2.2358E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_4,CONFERENCE_13_REFERENCEPOINT1,1.5969E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_1,BREAK_ROOM_13_REFERENCEPOINT1,5.6955E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_1,BREAK_ROOM_13_REFERENCEPOINT1,6.3877E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_1,BREAK_ROOM_13_REFERENCEPOINT1,3.8402E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_1,BREAK_ROOM_13_REFERENCEPOINT1,1.8888E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_2,BREAK_ROOM_13_REFERENCEPOINT1,5.4802E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_2,BREAK_ROOM_13_REFERENCEPOINT1,5.1342E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_2,BREAK_ROOM_13_REFERENCEPOINT1,5.1711E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_2,BREAK_ROOM_13_REFERENCEPOINT1,4.4673E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_3,BREAK_ROOM_13_REFERENCEPOINT1,5.6589E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_3,BREAK_ROOM_13_REFERENCEPOINT1,4.5964E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_3,BREAK_ROOM_13_REFERENCEPOINT1,4.1029E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_3,BREAK_ROOM_13_REFERENCEPOINT1,5.6984E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_4,BREAK_ROOM_13_REFERENCEPOINT1,1.9349E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_4,BREAK_ROOM_13_REFERENCEPOINT1,1.6943E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_4,BREAK_ROOM_13_REFERENCEPOINT1,1.6215E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_4,BREAK_ROOM_13_REFERENCEPOINT1,1.7258E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_1,OFFICE_OPEN_13_REFERENCEPOINT1,2.4544E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_1,OFFICE_OPEN_13_REFERENCEPOINT1,2.7079E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_1,OFFICE_OPEN_13_REFERENCEPOINT1,1.7291E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_1,OFFICE_OPEN_13_REFERENCEPOINT1,8.4029E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_2,OFFICE_OPEN_13_REFERENCEPOINT1,1.2819E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_2,OFFICE_OPEN_13_REFERENCEPOINT1,1.1647E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_2,OFFICE_OPEN_13_REFERENCEPOINT1,1.0896E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_2,OFFICE_OPEN_13_REFERENCEPOINT1,8.3761E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_3,OFFICE_OPEN_13_REFERENCEPOINT1,2.9493E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_3,OFFICE_OPEN_13_REFERENCEPOINT1,2.3635E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_3,OFFICE_OPEN_13_REFERENCEPOINT1,1.9707E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_3,OFFICE_OPEN_13_REFERENCEPOINT1,2.6590E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_4,OFFICE_OPEN_13_REFERENCEPOINT1,3.2214E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_4,OFFICE_OPEN_13_REFERENCEPOINT1,3.0225E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_4,OFFICE_OPEN_13_REFERENCEPOINT1,3.0338E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_4,OFFICE_OPEN_13_REFERENCEPOINT1,2.5866E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_1,OFFICE_PRIVATE_13_REFERENCEPOINT1,7.9349E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_1,OFFICE_PRIVATE_13_REFERENCEPOINT1,9.2542E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_1,OFFICE_PRIVATE_13_REFERENCEPOINT1,5.5662E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_1,OFFICE_PRIVATE_13_REFERENCEPOINT1,3.2318E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_2,OFFICE_PRIVATE_13_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_2,OFFICE_PRIVATE_13_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_2,OFFICE_PRIVATE_13_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_2,OFFICE_PRIVATE_13_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_3,OFFICE_PRIVATE_13_REFERENCEPOINT1,3.6948E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_3,OFFICE_PRIVATE_13_REFERENCEPOINT1,2.9668E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_3,OFFICE_PRIVATE_13_REFERENCEPOINT1,2.5964E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_3,OFFICE_PRIVATE_13_REFERENCEPOINT1,3.8644E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_4,OFFICE_PRIVATE_13_REFERENCEPOINT1,1.7960E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_4,OFFICE_PRIVATE_13_REFERENCEPOINT1,1.6075E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_4,OFFICE_PRIVATE_13_REFERENCEPOINT1,1.5261E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_4,OFFICE_PRIVATE_13_REFERENCEPOINT1,1.3829E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_1,LOBBY_14_REFERENCEPOINT1,3.4620E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_1,LOBBY_14_REFERENCEPOINT1,3.8760E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_1,LOBBY_14_REFERENCEPOINT1,2.3009E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_1,LOBBY_14_REFERENCEPOINT1,1.1336E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_2,LOBBY_14_REFERENCEPOINT1,3.6291E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_2,LOBBY_14_REFERENCEPOINT1,3.2157E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_2,LOBBY_14_REFERENCEPOINT1,3.7392E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_2,LOBBY_14_REFERENCEPOINT1,3.8360E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_3,LOBBY_14_REFERENCEPOINT1,3.1325E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_3,LOBBY_14_REFERENCEPOINT1,2.4405E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_3,LOBBY_14_REFERENCEPOINT1,1.8838E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_3,LOBBY_14_REFERENCEPOINT1,2.5052E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_4,LOBBY_14_REFERENCEPOINT1,3.1435E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_4,LOBBY_14_REFERENCEPOINT1,2.9685E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_4,LOBBY_14_REFERENCEPOINT1,2.7713E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_4,LOBBY_14_REFERENCEPOINT1,2.0488E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_1,CONFERENCE_14_REFERENCEPOINT1,3.9762E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_1,CONFERENCE_14_REFERENCEPOINT1,4.4388E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_1,CONFERENCE_14_REFERENCEPOINT1,2.6339E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_1,CONFERENCE_14_REFERENCEPOINT1,1.2690E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_2,CONFERENCE_14_REFERENCEPOINT1,1.9523E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_2,CONFERENCE_14_REFERENCEPOINT1,1.8373E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_2,CONFERENCE_14_REFERENCEPOINT1,1.5701E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_2,CONFERENCE_14_REFERENCEPOINT1,1.1454E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_3,CONFERENCE_14_REFERENCEPOINT1,2.0783E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_3,CONFERENCE_14_REFERENCEPOINT1,1.6417E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_3,CONFERENCE_14_REFERENCEPOINT1,1.2755E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_3,CONFERENCE_14_REFERENCEPOINT1,1.5789E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_4,CONFERENCE_14_REFERENCEPOINT1,5.1957E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_4,CONFERENCE_14_REFERENCEPOINT1,4.8367E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_4,CONFERENCE_14_REFERENCEPOINT1,4.8399E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_4,CONFERENCE_14_REFERENCEPOINT1,4.1121E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_1,OFFICE_OPEN_14_REFERENCEPOINT1,3.4993E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_1,OFFICE_OPEN_14_REFERENCEPOINT1,3.8971E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_1,OFFICE_OPEN_14_REFERENCEPOINT1,2.4843E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_1,OFFICE_OPEN_14_REFERENCEPOINT1,1.2937E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_2,OFFICE_OPEN_14_REFERENCEPOINT1,1.5024E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_2,OFFICE_OPEN_14_REFERENCEPOINT1,1.4827E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_2,OFFICE_OPEN_14_REFERENCEPOINT1,1.1662E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_2,OFFICE_OPEN_14_REFERENCEPOINT1,8.8912E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_3,OFFICE_OPEN_14_REFERENCEPOINT1,9.1345E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_3,OFFICE_OPEN_14_REFERENCEPOINT1,7.5435E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_3,OFFICE_OPEN_14_REFERENCEPOINT1,6.2959E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_3,OFFICE_OPEN_14_REFERENCEPOINT1,7.1269E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_4,OFFICE_OPEN_14_REFERENCEPOINT1,2.7051E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_4,OFFICE_OPEN_14_REFERENCEPOINT1,2.5558E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_4,OFFICE_OPEN_14_REFERENCEPOINT1,2.0923E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_4,OFFICE_OPEN_14_REFERENCEPOINT1,1.5193E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_1,OFFICE_PRIVATE_14_REFERENCEPOINT1,3.4249E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_1,OFFICE_PRIVATE_14_REFERENCEPOINT1,3.7824E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_1,OFFICE_PRIVATE_14_REFERENCEPOINT1,2.0310E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_1,OFFICE_PRIVATE_14_REFERENCEPOINT1,9.4913E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_2,OFFICE_PRIVATE_14_REFERENCEPOINT1,6.7950E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_2,OFFICE_PRIVATE_14_REFERENCEPOINT1,6.1274E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_2,OFFICE_PRIVATE_14_REFERENCEPOINT1,6.3617E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_2,OFFICE_PRIVATE_14_REFERENCEPOINT1,5.2382E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_3,OFFICE_PRIVATE_14_REFERENCEPOINT1,3.3121E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_3,OFFICE_PRIVATE_14_REFERENCEPOINT1,2.6651E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_3,OFFICE_PRIVATE_14_REFERENCEPOINT1,2.0051E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_3,OFFICE_PRIVATE_14_REFERENCEPOINT1,2.4186E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_4,OFFICE_PRIVATE_14_REFERENCEPOINT1,4.5940E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_4,OFFICE_PRIVATE_14_REFERENCEPOINT1,4.1609E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_4,OFFICE_PRIVATE_14_REFERENCEPOINT1,3.3145E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_4,OFFICE_PRIVATE_14_REFERENCEPOINT1,2.2912E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_1,LOBBY_15_REFERENCEPOINT1,5.4793E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_1,LOBBY_15_REFERENCEPOINT1,6.1460E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_1,LOBBY_15_REFERENCEPOINT1,3.6258E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_1,LOBBY_15_REFERENCEPOINT1,1.7673E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_2,LOBBY_15_REFERENCEPOINT1,3.0448E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_2,LOBBY_15_REFERENCEPOINT1,2.8568E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_2,LOBBY_15_REFERENCEPOINT1,2.4017E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_2,LOBBY_15_REFERENCEPOINT1,1.8524E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_3,LOBBY_15_REFERENCEPOINT1,1.7858E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_3,LOBBY_15_REFERENCEPOINT1,1.4122E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_3,LOBBY_15_REFERENCEPOINT1,1.0844E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_3,LOBBY_15_REFERENCEPOINT1,1.3638E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_4,LOBBY_15_REFERENCEPOINT1,2.8282E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_4,LOBBY_15_REFERENCEPOINT1,2.7614E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_4,LOBBY_15_REFERENCEPOINT1,2.6057E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_4,LOBBY_15_REFERENCEPOINT1,1.8449E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_1,CONFERENCE_15_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_1,CONFERENCE_15_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_1,CONFERENCE_15_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_1,CONFERENCE_15_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_2,CONFERENCE_15_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_2,CONFERENCE_15_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_2,CONFERENCE_15_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_2,CONFERENCE_15_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_3,CONFERENCE_15_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_3,CONFERENCE_15_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_3,CONFERENCE_15_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_3,CONFERENCE_15_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_4,CONFERENCE_15_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_4,CONFERENCE_15_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_4,CONFERENCE_15_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_4,CONFERENCE_15_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_1,BREAK_ROOM_15_REFERENCEPOINT1,5.6565E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_1,BREAK_ROOM_15_REFERENCEPOINT1,6.3849E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_1,BREAK_ROOM_15_REFERENCEPOINT1,3.7962E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_1,BREAK_ROOM_15_REFERENCEPOINT1,1.9212E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_2,BREAK_ROOM_15_REFERENCEPOINT1,6.2884E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_2,BREAK_ROOM_15_REFERENCEPOINT1,5.8993E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_2,BREAK_ROOM_15_REFERENCEPOINT1,5.9487E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_2,BREAK_ROOM_15_REFERENCEPOINT1,5.1073E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_3,BREAK_ROOM_15_REFERENCEPOINT1,1.6772E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_3,BREAK_ROOM_15_REFERENCEPOINT1,1.4419E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_3,BREAK_ROOM_15_REFERENCEPOINT1,1.6412E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_3,BREAK_ROOM_15_REFERENCEPOINT1,2.3433E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_4,BREAK_ROOM_15_REFERENCEPOINT1,1.2367E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_4,BREAK_ROOM_15_REFERENCEPOINT1,1.1158E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_4,BREAK_ROOM_15_REFERENCEPOINT1,1.2385E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_4,BREAK_ROOM_15_REFERENCEPOINT1,1.0204E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_1,OFFICE_OPEN_15_REFERENCEPOINT1,9.4013E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_1,OFFICE_OPEN_15_REFERENCEPOINT1,9.9043E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_1,OFFICE_OPEN_15_REFERENCEPOINT1,9.1977E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_1,OFFICE_OPEN_15_REFERENCEPOINT1,5.5027E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_2,OFFICE_OPEN_15_REFERENCEPOINT1,3.7365E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_2,OFFICE_OPEN_15_REFERENCEPOINT1,3.4997E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_2,OFFICE_OPEN_15_REFERENCEPOINT1,3.5249E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_2,OFFICE_OPEN_15_REFERENCEPOINT1,3.0432E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_3,OFFICE_OPEN_15_REFERENCEPOINT1,2.1735E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_3,OFFICE_OPEN_15_REFERENCEPOINT1,1.7538E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_3,OFFICE_OPEN_15_REFERENCEPOINT1,1.4802E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_3,OFFICE_OPEN_15_REFERENCEPOINT1,2.0444E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_4,OFFICE_OPEN_15_REFERENCEPOINT1,1.3481E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_4,OFFICE_OPEN_15_REFERENCEPOINT1,1.2678E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_4,OFFICE_OPEN_15_REFERENCEPOINT1,1.0935E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_15_DAYLIGHT,OFFICE_OPEN_15,OFFICE_OPEN_15_WINDOW_4,OFFICE_OPEN_15_REFERENCEPOINT1,8.1696E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_1,OFFICE_PRIVATE_15_REFERENCEPOINT1,3.7603E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_1,OFFICE_PRIVATE_15_REFERENCEPOINT1,4.2170E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_1,OFFICE_PRIVATE_15_REFERENCEPOINT1,2.2755E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_1,OFFICE_PRIVATE_15_REFERENCEPOINT1,1.0830E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_2,OFFICE_PRIVATE_15_REFERENCEPOINT1,5.6746E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_2,OFFICE_PRIVATE_15_REFERENCEPOINT1,5.2715E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_2,OFFICE_PRIVATE_15_REFERENCEPOINT1,4.9118E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_2,OFFICE_PRIVATE_15_REFERENCEPOINT1,3.7683E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_3,OFFICE_PRIVATE_15_REFERENCEPOINT1,2.2716E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_3,OFFICE_PRIVATE_15_REFERENCEPOINT1,1.7929E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_3,OFFICE_PRIVATE_15_REFERENCEPOINT1,1.2923E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_3,OFFICE_PRIVATE_15_REFERENCEPOINT1,1.6212E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_4,OFFICE_PRIVATE_15_REFERENCEPOINT1,4.1346E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_4,OFFICE_PRIVATE_15_REFERENCEPOINT1,3.8127E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_4,OFFICE_PRIVATE_15_REFERENCEPOINT1,3.4456E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_4,OFFICE_PRIVATE_15_REFERENCEPOINT1,2.4801E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_1,CONFERENCE_16_REFERENCEPOINT1,6.2326E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_1,CONFERENCE_16_REFERENCEPOINT1,6.9379E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_1,CONFERENCE_16_REFERENCEPOINT1,4.4333E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_1,CONFERENCE_16_REFERENCEPOINT1,2.3195E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_2,CONFERENCE_16_REFERENCEPOINT1,6.9234E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_2,CONFERENCE_16_REFERENCEPOINT1,6.5437E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_2,CONFERENCE_16_REFERENCEPOINT1,6.5706E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_2,CONFERENCE_16_REFERENCEPOINT1,5.3890E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_3,CONFERENCE_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_3,CONFERENCE_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_3,CONFERENCE_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_3,CONFERENCE_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_4,CONFERENCE_16_REFERENCEPOINT1,5.4695E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_4,CONFERENCE_16_REFERENCEPOINT1,5.2763E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_4,CONFERENCE_16_REFERENCEPOINT1,4.9671E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_4,CONFERENCE_16_REFERENCEPOINT1,3.5490E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_1,BREAK_ROOM_16_REFERENCEPOINT1,6.5124E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_1,BREAK_ROOM_16_REFERENCEPOINT1,6.3609E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_1,BREAK_ROOM_16_REFERENCEPOINT1,6.4423E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_1,BREAK_ROOM_16_REFERENCEPOINT1,4.3140E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_2,BREAK_ROOM_16_REFERENCEPOINT1,2.8971E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_2,BREAK_ROOM_16_REFERENCEPOINT1,2.6305E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_2,BREAK_ROOM_16_REFERENCEPOINT1,2.9895E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_2,BREAK_ROOM_16_REFERENCEPOINT1,2.9428E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_3,BREAK_ROOM_16_REFERENCEPOINT1,3.9750E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_3,BREAK_ROOM_16_REFERENCEPOINT1,3.2373E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_3,BREAK_ROOM_16_REFERENCEPOINT1,2.9051E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_3,BREAK_ROOM_16_REFERENCEPOINT1,4.0118E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_4,BREAK_ROOM_16_REFERENCEPOINT1,5.6213E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_4,BREAK_ROOM_16_REFERENCEPOINT1,5.0864E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_4,BREAK_ROOM_16_REFERENCEPOINT1,5.2222E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_4,BREAK_ROOM_16_REFERENCEPOINT1,4.6728E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_1,OFFICE_OPEN_16_REFERENCEPOINT1,1.2986E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_1,OFFICE_OPEN_16_REFERENCEPOINT1,1.4422E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_1,OFFICE_OPEN_16_REFERENCEPOINT1,7.1773E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_1,OFFICE_OPEN_16_REFERENCEPOINT1,3.4065E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_2,OFFICE_OPEN_16_REFERENCEPOINT1,1.9257E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_2,OFFICE_OPEN_16_REFERENCEPOINT1,1.6813E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_2,OFFICE_OPEN_16_REFERENCEPOINT1,1.8004E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_2,OFFICE_OPEN_16_REFERENCEPOINT1,1.5876E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_3,OFFICE_OPEN_16_REFERENCEPOINT1,1.3827E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_3,OFFICE_OPEN_16_REFERENCEPOINT1,1.1761E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_3,OFFICE_OPEN_16_REFERENCEPOINT1,1.0073E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_3,OFFICE_OPEN_16_REFERENCEPOINT1,1.1625E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_4,OFFICE_OPEN_16_REFERENCEPOINT1,3.8123E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_4,OFFICE_OPEN_16_REFERENCEPOINT1,3.5709E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_4,OFFICE_OPEN_16_REFERENCEPOINT1,3.5236E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_4,OFFICE_OPEN_16_REFERENCEPOINT1,2.9058E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_1,OFFICE_PRIVATE_16_REFERENCEPOINT1,1.0298E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_1,OFFICE_PRIVATE_16_REFERENCEPOINT1,1.1007E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_1,OFFICE_PRIVATE_16_REFERENCEPOINT1,9.1466E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_1,OFFICE_PRIVATE_16_REFERENCEPOINT1,5.1345E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_2,OFFICE_PRIVATE_16_REFERENCEPOINT1,4.8134E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_2,OFFICE_PRIVATE_16_REFERENCEPOINT1,4.3483E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_2,OFFICE_PRIVATE_16_REFERENCEPOINT1,4.5160E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_2,OFFICE_PRIVATE_16_REFERENCEPOINT1,3.7945E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_3,OFFICE_PRIVATE_16_REFERENCEPOINT1,3.9085E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_3,OFFICE_PRIVATE_16_REFERENCEPOINT1,3.1629E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_3,OFFICE_PRIVATE_16_REFERENCEPOINT1,2.6666E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_3,OFFICE_PRIVATE_16_REFERENCEPOINT1,3.6435E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_4,OFFICE_PRIVATE_16_REFERENCEPOINT1,1.8036E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_4,OFFICE_PRIVATE_16_REFERENCEPOINT1,1.6176E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_4,OFFICE_PRIVATE_16_REFERENCEPOINT1,1.5702E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_4,OFFICE_PRIVATE_16_REFERENCEPOINT1,1.3613E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_1,LOBBY_17_REFERENCEPOINT1,2.5013E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_1,LOBBY_17_REFERENCEPOINT1,2.7858E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_1,LOBBY_17_REFERENCEPOINT1,1.7323E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_1,LOBBY_17_REFERENCEPOINT1,8.8112E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_2,LOBBY_17_REFERENCEPOINT1,4.1330E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_2,LOBBY_17_REFERENCEPOINT1,3.7974E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_2,LOBBY_17_REFERENCEPOINT1,3.3827E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_2,LOBBY_17_REFERENCEPOINT1,2.7054E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_3,LOBBY_17_REFERENCEPOINT1,1.3540E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_3,LOBBY_17_REFERENCEPOINT1,1.0776E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_3,LOBBY_17_REFERENCEPOINT1,8.2973E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_3,LOBBY_17_REFERENCEPOINT1,1.0398E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_4,LOBBY_17_REFERENCEPOINT1,7.6286E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_4,LOBBY_17_REFERENCEPOINT1,7.8787E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_4,LOBBY_17_REFERENCEPOINT1,6.6830E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_4,LOBBY_17_REFERENCEPOINT1,6.1650E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_1,CONFERENCE_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_1,CONFERENCE_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_1,CONFERENCE_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_1,CONFERENCE_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_2,CONFERENCE_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_2,CONFERENCE_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_2,CONFERENCE_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_2,CONFERENCE_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_3,CONFERENCE_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_3,CONFERENCE_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_3,CONFERENCE_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_3,CONFERENCE_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_4,CONFERENCE_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_4,CONFERENCE_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_4,CONFERENCE_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_4,CONFERENCE_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_1,BREAK_ROOM_17_REFERENCEPOINT1,1.1878E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_1,BREAK_ROOM_17_REFERENCEPOINT1,1.2426E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_1,BREAK_ROOM_17_REFERENCEPOINT1,1.0611E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_1,BREAK_ROOM_17_REFERENCEPOINT1,5.8898E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_2,BREAK_ROOM_17_REFERENCEPOINT1,4.3765E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_2,BREAK_ROOM_17_REFERENCEPOINT1,3.9268E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_2,BREAK_ROOM_17_REFERENCEPOINT1,4.1224E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_2,BREAK_ROOM_17_REFERENCEPOINT1,3.3043E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_3,BREAK_ROOM_17_REFERENCEPOINT1,3.9844E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_3,BREAK_ROOM_17_REFERENCEPOINT1,3.2111E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_3,BREAK_ROOM_17_REFERENCEPOINT1,2.7004E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_3,BREAK_ROOM_17_REFERENCEPOINT1,3.7027E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_4,BREAK_ROOM_17_REFERENCEPOINT1,3.7380E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_4,BREAK_ROOM_17_REFERENCEPOINT1,3.4306E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_4,BREAK_ROOM_17_REFERENCEPOINT1,3.4175E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_4,BREAK_ROOM_17_REFERENCEPOINT1,2.8243E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_1,OFFICE_OPEN_17_REFERENCEPOINT1,3.8020E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_1,OFFICE_OPEN_17_REFERENCEPOINT1,4.2335E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_1,OFFICE_OPEN_17_REFERENCEPOINT1,2.7004E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_1,OFFICE_OPEN_17_REFERENCEPOINT1,1.4057E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_2,OFFICE_OPEN_17_REFERENCEPOINT1,2.9398E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_2,OFFICE_OPEN_17_REFERENCEPOINT1,2.8836E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_2,OFFICE_OPEN_17_REFERENCEPOINT1,2.6615E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_2,OFFICE_OPEN_17_REFERENCEPOINT1,1.7740E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_3,OFFICE_OPEN_17_REFERENCEPOINT1,1.1119E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_3,OFFICE_OPEN_17_REFERENCEPOINT1,9.2690E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_3,OFFICE_OPEN_17_REFERENCEPOINT1,8.0849E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_3,OFFICE_OPEN_17_REFERENCEPOINT1,9.9530E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_4,OFFICE_OPEN_17_REFERENCEPOINT1,4.7328E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_4,OFFICE_OPEN_17_REFERENCEPOINT1,4.4451E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_4,OFFICE_OPEN_17_REFERENCEPOINT1,4.4372E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_4,OFFICE_OPEN_17_REFERENCEPOINT1,3.7383E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_1,OFFICE_PRIVATE_17_REFERENCEPOINT1,9.7239E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_1,OFFICE_PRIVATE_17_REFERENCEPOINT1,1.0047E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_1,OFFICE_PRIVATE_17_REFERENCEPOINT1,8.2816E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_1,OFFICE_PRIVATE_17_REFERENCEPOINT1,4.6429E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_2,OFFICE_PRIVATE_17_REFERENCEPOINT1,2.1536E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_2,OFFICE_PRIVATE_17_REFERENCEPOINT1,1.8381E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_2,OFFICE_PRIVATE_17_REFERENCEPOINT1,2.0203E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_2,OFFICE_PRIVATE_17_REFERENCEPOINT1,2.1405E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_3,OFFICE_PRIVATE_17_REFERENCEPOINT1,4.2573E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_3,OFFICE_PRIVATE_17_REFERENCEPOINT1,3.4116E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_3,OFFICE_PRIVATE_17_REFERENCEPOINT1,2.8216E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_3,OFFICE_PRIVATE_17_REFERENCEPOINT1,3.8165E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_4,OFFICE_PRIVATE_17_REFERENCEPOINT1,6.1565E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_4,OFFICE_PRIVATE_17_REFERENCEPOINT1,5.7188E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_4,OFFICE_PRIVATE_17_REFERENCEPOINT1,5.6067E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_4,OFFICE_PRIVATE_17_REFERENCEPOINT1,4.6056E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_1,LOBBY_18_REFERENCEPOINT1,5.2187E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_1,LOBBY_18_REFERENCEPOINT1,5.8101E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_1,LOBBY_18_REFERENCEPOINT1,3.7092E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_1,LOBBY_18_REFERENCEPOINT1,1.9355E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_2,LOBBY_18_REFERENCEPOINT1,3.9165E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_2,LOBBY_18_REFERENCEPOINT1,3.8225E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_2,LOBBY_18_REFERENCEPOINT1,3.6470E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_2,LOBBY_18_REFERENCEPOINT1,2.6447E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_3,LOBBY_18_REFERENCEPOINT1,1.4968E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_3,LOBBY_18_REFERENCEPOINT1,1.2068E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_3,LOBBY_18_REFERENCEPOINT1,8.9751E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_3,LOBBY_18_REFERENCEPOINT1,1.0481E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_4,LOBBY_18_REFERENCEPOINT1,4.5552E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_4,LOBBY_18_REFERENCEPOINT1,4.3357E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_4,LOBBY_18_REFERENCEPOINT1,4.1974E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_18_DAYLIGHT,LOBBY_18,LOBBY_18_WINDOW_4,LOBBY_18_REFERENCEPOINT1,3.1058E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_1,CONFERENCE_18_REFERENCEPOINT1,3.1568E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_1,CONFERENCE_18_REFERENCEPOINT1,3.4735E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_1,CONFERENCE_18_REFERENCEPOINT1,1.8747E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_1,CONFERENCE_18_REFERENCEPOINT1,8.7189E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_2,CONFERENCE_18_REFERENCEPOINT1,3.2109E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_2,CONFERENCE_18_REFERENCEPOINT1,3.2154E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_2,CONFERENCE_18_REFERENCEPOINT1,2.7415E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_2,CONFERENCE_18_REFERENCEPOINT1,1.8499E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_3,CONFERENCE_18_REFERENCEPOINT1,1.5316E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_3,CONFERENCE_18_REFERENCEPOINT1,1.2170E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_3,CONFERENCE_18_REFERENCEPOINT1,9.4994E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_3,CONFERENCE_18_REFERENCEPOINT1,1.1722E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_4,CONFERENCE_18_REFERENCEPOINT1,4.4838E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_4,CONFERENCE_18_REFERENCEPOINT1,4.3551E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_4,CONFERENCE_18_REFERENCEPOINT1,3.9910E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_4,CONFERENCE_18_REFERENCEPOINT1,3.0594E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_1,OFFICE_OPEN_18_REFERENCEPOINT1,6.3943E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_1,OFFICE_OPEN_18_REFERENCEPOINT1,6.4934E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_1,OFFICE_OPEN_18_REFERENCEPOINT1,5.3782E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_1,OFFICE_OPEN_18_REFERENCEPOINT1,3.5932E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_2,OFFICE_OPEN_18_REFERENCEPOINT1,9.5268E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_2,OFFICE_OPEN_18_REFERENCEPOINT1,8.3269E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_2,OFFICE_OPEN_18_REFERENCEPOINT1,7.6280E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_2,OFFICE_OPEN_18_REFERENCEPOINT1,6.7484E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_3,OFFICE_OPEN_18_REFERENCEPOINT1,1.0644E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_3,OFFICE_OPEN_18_REFERENCEPOINT1,8.4756E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_3,OFFICE_OPEN_18_REFERENCEPOINT1,5.8173E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_3,OFFICE_OPEN_18_REFERENCEPOINT1,6.4912E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_4,OFFICE_OPEN_18_REFERENCEPOINT1,2.8820E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_4,OFFICE_OPEN_18_REFERENCEPOINT1,2.6823E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_4,OFFICE_OPEN_18_REFERENCEPOINT1,2.7422E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_4,OFFICE_OPEN_18_REFERENCEPOINT1,2.3798E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_1,OFFICE_PRIVATE_18_REFERENCEPOINT1,7.1080E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_1,OFFICE_PRIVATE_18_REFERENCEPOINT1,7.9221E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_1,OFFICE_PRIVATE_18_REFERENCEPOINT1,5.0276E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_1,OFFICE_PRIVATE_18_REFERENCEPOINT1,2.5830E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_2,OFFICE_PRIVATE_18_REFERENCEPOINT1,6.8183E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_2,OFFICE_PRIVATE_18_REFERENCEPOINT1,6.5866E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_2,OFFICE_PRIVATE_18_REFERENCEPOINT1,6.5618E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_2,OFFICE_PRIVATE_18_REFERENCEPOINT1,5.0655E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_3,OFFICE_PRIVATE_18_REFERENCEPOINT1,1.1929E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_3,OFFICE_PRIVATE_18_REFERENCEPOINT1,1.0412E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_3,OFFICE_PRIVATE_18_REFERENCEPOINT1,8.6168E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_3,OFFICE_PRIVATE_18_REFERENCEPOINT1,8.9995E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_4,OFFICE_PRIVATE_18_REFERENCEPOINT1,5.7902E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_4,OFFICE_PRIVATE_18_REFERENCEPOINT1,5.6135E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_4,OFFICE_PRIVATE_18_REFERENCEPOINT1,5.1485E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_4,OFFICE_PRIVATE_18_REFERENCEPOINT1,3.7003E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_1,LOBBY_19_REFERENCEPOINT1,2.4671E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_1,LOBBY_19_REFERENCEPOINT1,2.7625E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_1,LOBBY_19_REFERENCEPOINT1,1.3833E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_1,LOBBY_19_REFERENCEPOINT1,6.8788E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_2,LOBBY_19_REFERENCEPOINT1,3.2575E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_2,LOBBY_19_REFERENCEPOINT1,2.9180E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_2,LOBBY_19_REFERENCEPOINT1,3.4715E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_2,LOBBY_19_REFERENCEPOINT1,3.2940E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_3,LOBBY_19_REFERENCEPOINT1,2.2837E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_3,LOBBY_19_REFERENCEPOINT1,1.8576E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_3,LOBBY_19_REFERENCEPOINT1,1.5287E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_3,LOBBY_19_REFERENCEPOINT1,1.9034E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_4,LOBBY_19_REFERENCEPOINT1,2.6572E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_4,LOBBY_19_REFERENCEPOINT1,2.4636E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_4,LOBBY_19_REFERENCEPOINT1,2.3050E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_4,LOBBY_19_REFERENCEPOINT1,1.5910E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_1,OFFICE_OPEN_19_REFERENCEPOINT1,4.5677E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_1,OFFICE_OPEN_19_REFERENCEPOINT1,5.1064E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_1,OFFICE_OPEN_19_REFERENCEPOINT1,3.1685E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_1,OFFICE_OPEN_19_REFERENCEPOINT1,1.5546E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_2,OFFICE_OPEN_19_REFERENCEPOINT1,4.4001E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_2,OFFICE_OPEN_19_REFERENCEPOINT1,4.1218E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_2,OFFICE_OPEN_19_REFERENCEPOINT1,4.1443E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_2,OFFICE_OPEN_19_REFERENCEPOINT1,3.5623E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_3,OFFICE_OPEN_19_REFERENCEPOINT1,1.9150E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_3,OFFICE_OPEN_19_REFERENCEPOINT1,1.5077E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_3,OFFICE_OPEN_19_REFERENCEPOINT1,1.1508E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_3,OFFICE_OPEN_19_REFERENCEPOINT1,1.4848E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_4,OFFICE_OPEN_19_REFERENCEPOINT1,2.2955E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_4,OFFICE_OPEN_19_REFERENCEPOINT1,2.2385E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_4,OFFICE_OPEN_19_REFERENCEPOINT1,1.9023E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_4,OFFICE_OPEN_19_REFERENCEPOINT1,1.1695E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_1,OFFICE_PRIVATE_19_REFERENCEPOINT1,5.3792E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_1,OFFICE_PRIVATE_19_REFERENCEPOINT1,6.0491E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_1,OFFICE_PRIVATE_19_REFERENCEPOINT1,3.6901E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_1,OFFICE_PRIVATE_19_REFERENCEPOINT1,1.8850E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_2,OFFICE_PRIVATE_19_REFERENCEPOINT1,1.9874E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_2,OFFICE_PRIVATE_19_REFERENCEPOINT1,1.8172E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_2,OFFICE_PRIVATE_19_REFERENCEPOINT1,1.5089E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_2,OFFICE_PRIVATE_19_REFERENCEPOINT1,1.2778E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_3,OFFICE_PRIVATE_19_REFERENCEPOINT1,2.5817E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_3,OFFICE_PRIVATE_19_REFERENCEPOINT1,1.9829E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_3,OFFICE_PRIVATE_19_REFERENCEPOINT1,1.6013E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_3,OFFICE_PRIVATE_19_REFERENCEPOINT1,2.1730E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_4,OFFICE_PRIVATE_19_REFERENCEPOINT1,4.7807E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_4,OFFICE_PRIVATE_19_REFERENCEPOINT1,4.4815E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_4,OFFICE_PRIVATE_19_REFERENCEPOINT1,3.9281E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_4,OFFICE_PRIVATE_19_REFERENCEPOINT1,3.2742E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_1,CONFERENCE_20_REFERENCEPOINT1,2.0928E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_1,CONFERENCE_20_REFERENCEPOINT1,2.2860E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_1,CONFERENCE_20_REFERENCEPOINT1,1.5926E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_1,CONFERENCE_20_REFERENCEPOINT1,8.2102E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_2,CONFERENCE_20_REFERENCEPOINT1,5.9152E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_2,CONFERENCE_20_REFERENCEPOINT1,5.3914E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_2,CONFERENCE_20_REFERENCEPOINT1,5.6644E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_2,CONFERENCE_20_REFERENCEPOINT1,5.0591E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_3,CONFERENCE_20_REFERENCEPOINT1,2.9099E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_3,CONFERENCE_20_REFERENCEPOINT1,2.3832E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_3,CONFERENCE_20_REFERENCEPOINT1,1.9641E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_3,CONFERENCE_20_REFERENCEPOINT1,2.4747E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_4,CONFERENCE_20_REFERENCEPOINT1,3.8998E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_4,CONFERENCE_20_REFERENCEPOINT1,3.5870E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_4,CONFERENCE_20_REFERENCEPOINT1,3.3461E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_4,CONFERENCE_20_REFERENCEPOINT1,2.4357E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_1,BREAK_ROOM_20_REFERENCEPOINT1,2.3218E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_1,BREAK_ROOM_20_REFERENCEPOINT1,2.5824E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_1,BREAK_ROOM_20_REFERENCEPOINT1,1.4066E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_1,BREAK_ROOM_20_REFERENCEPOINT1,6.9755E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_2,BREAK_ROOM_20_REFERENCEPOINT1,3.6799E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_2,BREAK_ROOM_20_REFERENCEPOINT1,3.4424E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_2,BREAK_ROOM_20_REFERENCEPOINT1,3.0117E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_2,BREAK_ROOM_20_REFERENCEPOINT1,2.1656E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_3,BREAK_ROOM_20_REFERENCEPOINT1,2.6254E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_3,BREAK_ROOM_20_REFERENCEPOINT1,2.1531E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_3,BREAK_ROOM_20_REFERENCEPOINT1,1.7208E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_3,BREAK_ROOM_20_REFERENCEPOINT1,2.2017E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_4,BREAK_ROOM_20_REFERENCEPOINT1,2.7610E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_4,BREAK_ROOM_20_REFERENCEPOINT1,2.6559E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_4,BREAK_ROOM_20_REFERENCEPOINT1,2.7582E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_4,BREAK_ROOM_20_REFERENCEPOINT1,1.9475E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_1,OFFICE_OPEN_20_REFERENCEPOINT1,5.9495E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_1,OFFICE_OPEN_20_REFERENCEPOINT1,6.6319E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_1,OFFICE_OPEN_20_REFERENCEPOINT1,4.2145E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_1,OFFICE_OPEN_20_REFERENCEPOINT1,2.1819E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_2,OFFICE_OPEN_20_REFERENCEPOINT1,2.8499E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_2,OFFICE_OPEN_20_REFERENCEPOINT1,2.7839E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_2,OFFICE_OPEN_20_REFERENCEPOINT1,2.4965E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_2,OFFICE_OPEN_20_REFERENCEPOINT1,1.6153E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_3,OFFICE_OPEN_20_REFERENCEPOINT1,1.6718E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_3,OFFICE_OPEN_20_REFERENCEPOINT1,1.2987E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_3,OFFICE_OPEN_20_REFERENCEPOINT1,9.0484E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_3,OFFICE_OPEN_20_REFERENCEPOINT1,1.0979E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_4,OFFICE_OPEN_20_REFERENCEPOINT1,2.8487E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_4,OFFICE_OPEN_20_REFERENCEPOINT1,2.7771E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_4,OFFICE_OPEN_20_REFERENCEPOINT1,2.7452E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_4,OFFICE_OPEN_20_REFERENCEPOINT1,2.2557E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_1,OFFICE_PRIVATE_20_REFERENCEPOINT1,2.1020E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_1,OFFICE_PRIVATE_20_REFERENCEPOINT1,2.3525E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_1,OFFICE_PRIVATE_20_REFERENCEPOINT1,1.4237E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_1,OFFICE_PRIVATE_20_REFERENCEPOINT1,7.4826E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_2,OFFICE_PRIVATE_20_REFERENCEPOINT1,4.3809E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_2,OFFICE_PRIVATE_20_REFERENCEPOINT1,3.8851E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_2,OFFICE_PRIVATE_20_REFERENCEPOINT1,3.9048E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_2,OFFICE_PRIVATE_20_REFERENCEPOINT1,3.7049E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_3,OFFICE_PRIVATE_20_REFERENCEPOINT1,5.3478E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_3,OFFICE_PRIVATE_20_REFERENCEPOINT1,4.3554E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_3,OFFICE_PRIVATE_20_REFERENCEPOINT1,3.9084E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_3,OFFICE_PRIVATE_20_REFERENCEPOINT1,5.3973E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_4,OFFICE_PRIVATE_20_REFERENCEPOINT1,4.7240E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_4,OFFICE_PRIVATE_20_REFERENCEPOINT1,4.2695E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_4,OFFICE_PRIVATE_20_REFERENCEPOINT1,4.4060E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_4,OFFICE_PRIVATE_20_REFERENCEPOINT1,4.0403E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_1,LOBBY_21_REFERENCEPOINT1,4.2065E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_1,LOBBY_21_REFERENCEPOINT1,4.7453E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_1,LOBBY_21_REFERENCEPOINT1,2.5454E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_1,LOBBY_21_REFERENCEPOINT1,1.1054E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_2,LOBBY_21_REFERENCEPOINT1,3.6932E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_2,LOBBY_21_REFERENCEPOINT1,3.4265E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_2,LOBBY_21_REFERENCEPOINT1,3.2073E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_2,LOBBY_21_REFERENCEPOINT1,2.4745E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_3,LOBBY_21_REFERENCEPOINT1,2.2486E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_3,LOBBY_21_REFERENCEPOINT1,1.8337E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_3,LOBBY_21_REFERENCEPOINT1,1.5391E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_3,LOBBY_21_REFERENCEPOINT1,1.9819E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_4,LOBBY_21_REFERENCEPOINT1,6.8543E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_4,LOBBY_21_REFERENCEPOINT1,7.1007E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_4,LOBBY_21_REFERENCEPOINT1,6.0217E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_4,LOBBY_21_REFERENCEPOINT1,4.8370E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_1,CONFERENCE_21_REFERENCEPOINT1,6.4006E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_1,CONFERENCE_21_REFERENCEPOINT1,7.1610E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_1,CONFERENCE_21_REFERENCEPOINT1,4.4574E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_1,CONFERENCE_21_REFERENCEPOINT1,2.1840E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_2,CONFERENCE_21_REFERENCEPOINT1,1.8176E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_2,CONFERENCE_21_REFERENCEPOINT1,1.9094E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_2,CONFERENCE_21_REFERENCEPOINT1,1.3481E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_2,CONFERENCE_21_REFERENCEPOINT1,8.1911E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_3,CONFERENCE_21_REFERENCEPOINT1,1.0958E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_3,CONFERENCE_21_REFERENCEPOINT1,9.4823E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_3,CONFERENCE_21_REFERENCEPOINT1,7.7824E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_3,CONFERENCE_21_REFERENCEPOINT1,8.0911E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_4,CONFERENCE_21_REFERENCEPOINT1,5.2204E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_4,CONFERENCE_21_REFERENCEPOINT1,4.9172E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_4,CONFERENCE_21_REFERENCEPOINT1,4.7957E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_4,CONFERENCE_21_REFERENCEPOINT1,3.6447E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_1,BREAK_ROOM_21_REFERENCEPOINT1,6.1692E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_1,BREAK_ROOM_21_REFERENCEPOINT1,6.9177E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_1,BREAK_ROOM_21_REFERENCEPOINT1,4.3347E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_1,BREAK_ROOM_21_REFERENCEPOINT1,2.2319E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_2,BREAK_ROOM_21_REFERENCEPOINT1,3.1206E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_2,BREAK_ROOM_21_REFERENCEPOINT1,3.1684E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_2,BREAK_ROOM_21_REFERENCEPOINT1,2.8125E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_2,BREAK_ROOM_21_REFERENCEPOINT1,1.7408E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_3,BREAK_ROOM_21_REFERENCEPOINT1,2.0559E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_3,BREAK_ROOM_21_REFERENCEPOINT1,1.6911E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_3,BREAK_ROOM_21_REFERENCEPOINT1,1.4260E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_3,BREAK_ROOM_21_REFERENCEPOINT1,1.9110E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_4,BREAK_ROOM_21_REFERENCEPOINT1,4.8686E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_4,BREAK_ROOM_21_REFERENCEPOINT1,4.6221E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_4,BREAK_ROOM_21_REFERENCEPOINT1,5.0235E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_4,BREAK_ROOM_21_REFERENCEPOINT1,4.3221E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_1,OFFICE_OPEN_21_REFERENCEPOINT1,1.7073E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_1,OFFICE_OPEN_21_REFERENCEPOINT1,1.9022E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_1,OFFICE_OPEN_21_REFERENCEPOINT1,9.9858E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_1,OFFICE_OPEN_21_REFERENCEPOINT1,4.6167E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_2,OFFICE_OPEN_21_REFERENCEPOINT1,1.2481E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_2,OFFICE_OPEN_21_REFERENCEPOINT1,1.1740E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_2,OFFICE_OPEN_21_REFERENCEPOINT1,1.0344E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_2,OFFICE_OPEN_21_REFERENCEPOINT1,9.1952E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_3,OFFICE_OPEN_21_REFERENCEPOINT1,1.7442E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_3,OFFICE_OPEN_21_REFERENCEPOINT1,1.3779E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_3,OFFICE_OPEN_21_REFERENCEPOINT1,1.0380E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_3,OFFICE_OPEN_21_REFERENCEPOINT1,1.3977E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_4,OFFICE_OPEN_21_REFERENCEPOINT1,4.4018E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_4,OFFICE_OPEN_21_REFERENCEPOINT1,4.1310E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_4,OFFICE_OPEN_21_REFERENCEPOINT1,4.0668E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_4,OFFICE_OPEN_21_REFERENCEPOINT1,3.2673E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_1,OFFICE_PRIVATE_21_REFERENCEPOINT1,8.3901E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_1,OFFICE_PRIVATE_21_REFERENCEPOINT1,9.3626E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_1,OFFICE_PRIVATE_21_REFERENCEPOINT1,5.8389E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_1,OFFICE_PRIVATE_21_REFERENCEPOINT1,2.9286E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_2,OFFICE_PRIVATE_21_REFERENCEPOINT1,6.1992E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_2,OFFICE_PRIVATE_21_REFERENCEPOINT1,5.8182E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_2,OFFICE_PRIVATE_21_REFERENCEPOINT1,5.7453E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_2,OFFICE_PRIVATE_21_REFERENCEPOINT1,4.6733E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_3,OFFICE_PRIVATE_21_REFERENCEPOINT1,2.7375E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_3,OFFICE_PRIVATE_21_REFERENCEPOINT1,2.0926E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_3,OFFICE_PRIVATE_21_REFERENCEPOINT1,1.5309E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_3,OFFICE_PRIVATE_21_REFERENCEPOINT1,2.0979E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_4,OFFICE_PRIVATE_21_REFERENCEPOINT1,3.8679E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_4,OFFICE_PRIVATE_21_REFERENCEPOINT1,3.7952E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_4,OFFICE_PRIVATE_21_REFERENCEPOINT1,3.4343E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_4,OFFICE_PRIVATE_21_REFERENCEPOINT1,2.1573E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_1,LOBBY_22_REFERENCEPOINT1,4.1806E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_1,LOBBY_22_REFERENCEPOINT1,4.6741E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_1,LOBBY_22_REFERENCEPOINT1,2.8593E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_1,LOBBY_22_REFERENCEPOINT1,1.3897E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_2,LOBBY_22_REFERENCEPOINT1,2.1889E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_2,LOBBY_22_REFERENCEPOINT1,2.1749E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_2,LOBBY_22_REFERENCEPOINT1,1.7159E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_2,LOBBY_22_REFERENCEPOINT1,1.0763E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_3,LOBBY_22_REFERENCEPOINT1,2.1367E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_3,LOBBY_22_REFERENCEPOINT1,1.7113E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_3,LOBBY_22_REFERENCEPOINT1,1.3983E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_3,LOBBY_22_REFERENCEPOINT1,1.8940E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_4,LOBBY_22_REFERENCEPOINT1,5.3302E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_4,LOBBY_22_REFERENCEPOINT1,5.0023E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_4,LOBBY_22_REFERENCEPOINT1,5.0231E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_4,LOBBY_22_REFERENCEPOINT1,4.3181E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_1,CONFERENCE_22_REFERENCEPOINT1,2.4429E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_1,CONFERENCE_22_REFERENCEPOINT1,2.7785E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_1,CONFERENCE_22_REFERENCEPOINT1,1.5791E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_1,CONFERENCE_22_REFERENCEPOINT1,6.9388E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_2,CONFERENCE_22_REFERENCEPOINT1,1.9051E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_2,CONFERENCE_22_REFERENCEPOINT1,1.7135E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_2,CONFERENCE_22_REFERENCEPOINT1,1.6362E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_2,CONFERENCE_22_REFERENCEPOINT1,1.5985E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_3,CONFERENCE_22_REFERENCEPOINT1,4.5531E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_3,CONFERENCE_22_REFERENCEPOINT1,3.6656E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_3,CONFERENCE_22_REFERENCEPOINT1,3.1277E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_3,CONFERENCE_22_REFERENCEPOINT1,4.3542E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_4,CONFERENCE_22_REFERENCEPOINT1,1.7663E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_4,CONFERENCE_22_REFERENCEPOINT1,1.5648E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_4,CONFERENCE_22_REFERENCEPOINT1,1.5423E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_4,CONFERENCE_22_REFERENCEPOINT1,1.7291E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_1,BREAK_ROOM_22_REFERENCEPOINT1,6.8867E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_1,BREAK_ROOM_22_REFERENCEPOINT1,6.8741E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_1,BREAK_ROOM_22_REFERENCEPOINT1,6.7129E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_1,BREAK_ROOM_22_REFERENCEPOINT1,4.2482E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_2,BREAK_ROOM_22_REFERENCEPOINT1,5.0094E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_2,BREAK_ROOM_22_REFERENCEPOINT1,4.5167E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_2,BREAK_ROOM_22_REFERENCEPOINT1,4.4210E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_2,BREAK_ROOM_22_REFERENCEPOINT1,3.5241E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_3,BREAK_ROOM_22_REFERENCEPOINT1,2.5880E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_3,BREAK_ROOM_22_REFERENCEPOINT1,2.1678E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_3,BREAK_ROOM_22_REFERENCEPOINT1,1.8055E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_3,BREAK_ROOM_22_REFERENCEPOINT1,2.1238E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_4,BREAK_ROOM_22_REFERENCEPOINT1,3.7701E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_4,BREAK_ROOM_22_REFERENCEPOINT1,3.4165E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_4,BREAK_ROOM_22_REFERENCEPOINT1,3.5424E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_4,BREAK_ROOM_22_REFERENCEPOINT1,3.2810E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_1,OFFICE_OPEN_22_REFERENCEPOINT1,3.9797E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_1,OFFICE_OPEN_22_REFERENCEPOINT1,4.4517E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_1,OFFICE_OPEN_22_REFERENCEPOINT1,2.7668E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_1,OFFICE_OPEN_22_REFERENCEPOINT1,1.3762E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_2,OFFICE_OPEN_22_REFERENCEPOINT1,1.4404E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_2,OFFICE_OPEN_22_REFERENCEPOINT1,1.2828E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_2,OFFICE_OPEN_22_REFERENCEPOINT1,1.0400E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_2,OFFICE_OPEN_22_REFERENCEPOINT1,8.3410E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_3,OFFICE_OPEN_22_REFERENCEPOINT1,1.0977E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_3,OFFICE_OPEN_22_REFERENCEPOINT1,9.1414E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_3,OFFICE_OPEN_22_REFERENCEPOINT1,7.5128E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_3,OFFICE_OPEN_22_REFERENCEPOINT1,8.8585E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_4,OFFICE_OPEN_22_REFERENCEPOINT1,2.4603E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_4,OFFICE_OPEN_22_REFERENCEPOINT1,2.3575E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_4,OFFICE_OPEN_22_REFERENCEPOINT1,2.2917E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_4,OFFICE_OPEN_22_REFERENCEPOINT1,1.6669E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_1,CONFERENCE_23_REFERENCEPOINT1,1.8753E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_1,CONFERENCE_23_REFERENCEPOINT1,1.9819E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_1,CONFERENCE_23_REFERENCEPOINT1,1.5536E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_1,CONFERENCE_23_REFERENCEPOINT1,9.0070E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_2,CONFERENCE_23_REFERENCEPOINT1,2.0476E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_2,CONFERENCE_23_REFERENCEPOINT1,1.8090E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_2,CONFERENCE_23_REFERENCEPOINT1,1.8115E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_2,CONFERENCE_23_REFERENCEPOINT1,1.7725E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_3,CONFERENCE_23_REFERENCEPOINT1,2.9009E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_3,CONFERENCE_23_REFERENCEPOINT1,2.3875E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_3,CONFERENCE_23_REFERENCEPOINT1,2.1316E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_3,CONFERENCE_23_REFERENCEPOINT1,2.8410E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_4,CONFERENCE_23_REFERENCEPOINT1,6.0784E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_4,CONFERENCE_23_REFERENCEPOINT1,5.7309E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_4,CONFERENCE_23_REFERENCEPOINT1,5.7808E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_4,CONFERENCE_23_REFERENCEPOINT1,4.8550E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_1,BREAK_ROOM_23_REFERENCEPOINT1,1.6103E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_1,BREAK_ROOM_23_REFERENCEPOINT1,1.7399E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_1,BREAK_ROOM_23_REFERENCEPOINT1,1.1648E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_1,BREAK_ROOM_23_REFERENCEPOINT1,5.6890E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_2,BREAK_ROOM_23_REFERENCEPOINT1,1.9255E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_2,BREAK_ROOM_23_REFERENCEPOINT1,1.8055E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_2,BREAK_ROOM_23_REFERENCEPOINT1,1.4515E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_2,BREAK_ROOM_23_REFERENCEPOINT1,1.1559E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_3,BREAK_ROOM_23_REFERENCEPOINT1,3.2230E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_3,BREAK_ROOM_23_REFERENCEPOINT1,2.5868E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_3,BREAK_ROOM_23_REFERENCEPOINT1,2.0713E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_3,BREAK_ROOM_23_REFERENCEPOINT1,2.7911E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_4,BREAK_ROOM_23_REFERENCEPOINT1,4.7298E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_4,BREAK_ROOM_23_REFERENCEPOINT1,4.3141E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_4,BREAK_ROOM_23_REFERENCEPOINT1,4.4861E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_4,BREAK_ROOM_23_REFERENCEPOINT1,3.7185E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_1,OFFICE_PRIVATE_23_REFERENCEPOINT1,1.6240E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_1,OFFICE_PRIVATE_23_REFERENCEPOINT1,1.7336E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_1,OFFICE_PRIVATE_23_REFERENCEPOINT1,1.1116E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_1,OFFICE_PRIVATE_23_REFERENCEPOINT1,5.2380E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_2,OFFICE_PRIVATE_23_REFERENCEPOINT1,5.2250E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_2,OFFICE_PRIVATE_23_REFERENCEPOINT1,4.7402E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_2,OFFICE_PRIVATE_23_REFERENCEPOINT1,4.2320E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_2,OFFICE_PRIVATE_23_REFERENCEPOINT1,3.5251E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_3,OFFICE_PRIVATE_23_REFERENCEPOINT1,4.2345E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_3,OFFICE_PRIVATE_23_REFERENCEPOINT1,3.4408E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_3,OFFICE_PRIVATE_23_REFERENCEPOINT1,3.0330E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_3,OFFICE_PRIVATE_23_REFERENCEPOINT1,4.1494E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_4,OFFICE_PRIVATE_23_REFERENCEPOINT1,6.0849E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_4,OFFICE_PRIVATE_23_REFERENCEPOINT1,5.4962E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_4,OFFICE_PRIVATE_23_REFERENCEPOINT1,5.7835E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_4,OFFICE_PRIVATE_23_REFERENCEPOINT1,4.9980E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_1,LOBBY_24_REFERENCEPOINT1,4.1431E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_1,LOBBY_24_REFERENCEPOINT1,4.6892E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_1,LOBBY_24_REFERENCEPOINT1,2.4160E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_1,LOBBY_24_REFERENCEPOINT1,1.0144E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_2,LOBBY_24_REFERENCEPOINT1,1.8685E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_2,LOBBY_24_REFERENCEPOINT1,1.8288E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_2,LOBBY_24_REFERENCEPOINT1,1.6534E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_2,LOBBY_24_REFERENCEPOINT1,1.2656E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_3,LOBBY_24_REFERENCEPOINT1,1.5307E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_3,LOBBY_24_REFERENCEPOINT1,1.2273E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_3,LOBBY_24_REFERENCEPOINT1,8.8158E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_3,LOBBY_24_REFERENCEPOINT1,9.9355E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_4,LOBBY_24_REFERENCEPOINT1,4.3370E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_4,LOBBY_24_REFERENCEPOINT1,4.1268E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_4,LOBBY_24_REFERENCEPOINT1,3.6296E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_4,LOBBY_24_REFERENCEPOINT1,2.6841E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_1,BREAK_ROOM_24_REFERENCEPOINT1,3.9572E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_1,BREAK_ROOM_24_REFERENCEPOINT1,4.3493E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_1,BREAK_ROOM_24_REFERENCEPOINT1,2.6285E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_1,BREAK_ROOM_24_REFERENCEPOINT1,1.3524E-003
